  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  22.86, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  33.528, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  33.528, -4.572, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caa09f82-cb89-4ad3-8dcf-986d4aa3da70}, !- Handle
  Corridor_SE_Flr_4-17-Wall,              !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.86, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  22.86, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c57b6a7-1348-4489-a2a0-48fdc05bb2fa}, !- Handle
  Corridor_SE_Flr_4-18-Wall,              !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  22.86, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a71cd3c0-68ea-4689-83a9-9d665eba4be4}, !- Handle
  Corridor_SE_Flr_4-19-RoofCeiling,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {973e5d84-888e-4835-808c-dbede4342127}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  9.144, 6.096, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  3.048, 6.096, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  3.048, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {56ba66b4-acde-41c2-9975-63686e2740e0}, !- Handle
  PatRoom1_Mult10_Flr_4,                  !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.1959999999996,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {6f7c90d2-051b-4b53-bf16-c2e3bf9473dc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5f854e41-9a23-454e-aca0-d3ea4d9f9c89}, !- Handle
  PatRoom1_Mult10_Flr_4-0-Floor,          !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {56ba66b4-acde-41c2-9975-63686e2740e0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14fa8559-1813-4e51-a040-dddf1e1a7ade}, !- Handle
  PatRoom1_Mult10_Flr_4-1-Wall,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56ba66b4-acde-41c2-9975-63686e2740e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5994c7bc-6ea4-4f75-83c9-d707e174e5e2}, !- Handle
  PatRoom1_Mult10_Flr_4-2-Wall,           !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {56ba66b4-acde-41c2-9975-63686e2740e0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27f845bf-7617-4663-a4de-8eada1873255}, !- Handle
  PatRoom1_Mult10_Flr_4-3-Wall,           !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {56ba66b4-acde-41c2-9975-63686e2740e0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62443919-0088-4625-8046-37dcc8991b73}, !- Handle
  PatRoom1_Mult10_Flr_4-4-Wall,           !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {56ba66b4-acde-41c2-9975-63686e2740e0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24cc4f5a-8dc6-4f53-bb78-e12ccfa8d7b0}, !- Handle
  PatRoom1_Mult10_Flr_4-5-RoofCeiling,    !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {56ba66b4-acde-41c2-9975-63686e2740e0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a042e062-e206-4703-a9ba-9d99013c3310}, !- Handle
  PatRoom2_Flr_4,                         !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.1039999999996,                       !- X Origin {m}
  4.57200000000001,                       !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {edc0fc5f-b16e-49ab-9a0b-31d66d8d924f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9b769d6f-b8b7-4e60-9ba5-7ef1cf158918}, !- Handle
  PatRoom2_Flr_4-0-Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a042e062-e206-4703-a9ba-9d99013c3310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7d5ef21-b570-4c74-a4df-a5653f78f05f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  -7.62, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -7.62, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1f98714-018c-4fac-85d1-4eed691643cb}, !- Handle
  PatRoom2_Flr_4-1-Wall,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a042e062-e206-4703-a9ba-9d99013c3310}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aee8d09-2095-4591-8767-3f695eea190f}, !- Handle
  PatRoom2_Flr_4-2-Wall,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a042e062-e206-4703-a9ba-9d99013c3310}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -7.62, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {881a22b7-9216-49e4-9601-e8d1aee047ab}, !- Handle
  PatRoom2_Flr_4-3-Wall,                  !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {a042e062-e206-4703-a9ba-9d99013c3310}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  -7.62, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -7.62, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -7.62, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {347e1015-44cb-4517-9cb8-65b4558d4f4b}, !- Handle
  PatRoom2_Flr_4-4-Wall,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a042e062-e206-4703-a9ba-9d99013c3310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00321d17-e94b-4718-a5ed-faa41c48c806}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -7.62, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -7.62, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d941feca-b56e-415f-b8ec-467bd22d283c}, !- Handle
  PatRoom2_Flr_4-5-Wall,                  !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {a042e062-e206-4703-a9ba-9d99013c3310}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e3f14b5-00a7-4ae7-9c17-6850327103b1}, !- Handle
  PatRoom2_Flr_4-6-RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a042e062-e206-4703-a9ba-9d99013c3310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d12e6c38-18a9-4058-bb51-d251b527db1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -7.62, 0, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  -7.62, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c151c2a7-5b90-4f8a-83da-0407ffc85225}, !- Handle
  PatRoom7_Mult10_Flr_4,                  !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  4.57200000000001,                       !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {6daa8630-74b9-47ea-8c52-4e7d12450c00}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b8d8b646-4507-4e64-9c7e-8a0a752c5857}, !- Handle
  PatRoom7_Mult10_Flr_4-0-Floor,          !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {c151c2a7-5b90-4f8a-83da-0407ffc85225}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.42, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c87ad19c-30ba-401f-835f-7423e0f26d47}, !- Handle
  PatRoom7_Mult10_Flr_4-1-Wall,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c151c2a7-5b90-4f8a-83da-0407ffc85225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 1 {m}
  0, 4.42, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {033642ed-3c22-4327-bb37-4b58be578358}, !- Handle
  PatRoom7_Mult10_Flr_4-2-Wall,           !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {c151c2a7-5b90-4f8a-83da-0407ffc85225}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 4.42, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.42, 4.2672;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65b4387c-ec77-4267-aa56-b4abcd32c52d}, !- Handle
  PatRoom7_Mult10_Flr_4-3-Wall,           !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {c151c2a7-5b90-4f8a-83da-0407ffc85225}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 3 {m}
  4.572, 4.42, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81a61fe2-f363-47e0-828a-655f88ef14de}, !- Handle
  PatRoom7_Mult10_Flr_4-4-Wall,           !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {c151c2a7-5b90-4f8a-83da-0407ffc85225}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fadd9cbc-3db9-49ff-abab-2f6094e9cb54}, !- Handle
  PatRoom7_Mult10_Flr_4-5-RoofCeiling,    !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {c151c2a7-5b90-4f8a-83da-0407ffc85225}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 3.05, 4.2672,                    !- X,Y,Z Vertex 2 {m}
  0, 3.05, 4.2672,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2bc73636-c15e-4dd5-8c04-762ded9b931e}, !- Handle
  PatRoom3_Mult10_Flr_4,                  !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.1039999999996,                       !- X Origin {m}
  8.99200000000001,                       !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {6974819e-227a-4f19-8590-525b91d2df1a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c466b0b8-db8f-42dd-8b04-c53d0386e54b}, !- Handle
  PatRoom3_Mult10_Flr_4-0-Floor,          !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {2bc73636-c15e-4dd5-8c04-762ded9b931e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.42, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.572, -4.42, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28ad9a2f-9c87-4e28-9717-64e387244a75}, !- Handle
  PatRoom3_Mult10_Flr_4-1-Wall,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bc73636-c15e-4dd5-8c04-762ded9b931e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.42, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, -4.42, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {553e1a0a-0c4b-497e-94a2-9ddccc75cfaa}, !- Handle
  PatRoom3_Mult10_Flr_4-2-Wall,           !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {2bc73636-c15e-4dd5-8c04-762ded9b931e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -4.42, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -4.572, -4.42, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.42, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -4.42, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6f732d2-eaf8-49c2-9d40-f066765dcffa}, !- Handle
  PatRoom3_Mult10_Flr_4-3-Wall,           !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {2bc73636-c15e-4dd5-8c04-762ded9b931e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, -4.42, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, -4.42, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {394c2c7b-33cd-4a72-90af-0a5b50c7fef3}, !- Handle
  PatRoom3_Mult10_Flr_4-4-Wall,           !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {2bc73636-c15e-4dd5-8c04-762ded9b931e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8beff269-c6a1-4544-bc78-0cead186e249}, !- Handle
  PatRoom3_Mult10_Flr_4-5-RoofCeiling,    !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {2bc73636-c15e-4dd5-8c04-762ded9b931e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.42, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -4.42, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Handle
  Corridor_NW_Flr_4,                      !- Name
  {4a940865-0c17-4e36-b0a9-0f15c43216c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.144,                                  !- X Origin {m}
  10.668,                                 !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {b4da4be6-7839-4a3c-b221-8e98de0fe43d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9ba8c8e5-9483-4a24-851e-bb7315173919}, !- Handle
  Corridor_NW_Flr_4-0-Floor,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {364a503d-131f-4141-9238-f456f20c775e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 42.672, 0,                       !- X,Y,Z Vertex 1 {m}
  30.48, 38.1, 0,                         !- X,Y,Z Vertex 2 {m}
  56.388, 38.1, 0,                        !- X,Y,Z Vertex 3 {m}
  56.388, 32.004, 0,                      !- X,Y,Z Vertex 4 {m}
  0, 32.004, 0,                           !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 7 {m}
  -4.572, 38.1, 0,                        !- X,Y,Z Vertex 8 {m}
  19.812, 38.1, 0,                        !- X,Y,Z Vertex 9 {m}
  19.812, 42.672, 0;                      !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {db5b5baa-4dc0-46a7-b849-3e359af16660}, !- Handle
  Corridor_NW_Flr_4-1-Wall,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cd421d7-985e-406c-b3d7-a4f2007a079e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff8de7db-07ed-4fc3-a1fc-4b7e0e9c85f1}, !- Handle
  Corridor_NW_Flr_4-2-Wall,               !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 38.1, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  -4.572, 38.1, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {999e610a-312f-4799-84de-60eb51f8d025}, !- Handle
  Corridor_NW_Flr_4-3-Wall,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1526b5ef-fb81-4c5f-a888-7302e67f168f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 38.1, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  -3.048, 38.1, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.572, 38.1, 0,                        !- X,Y,Z Vertex 3 {m}
  -4.572, 38.1, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4be6175d-8c53-4632-8539-fe7524f3ebdf}, !- Handle
  Corridor_NW_Flr_4-4-Wall,               !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 38.1, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  19.812, 38.1, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.048, 38.1, 0,                        !- X,Y,Z Vertex 3 {m}
  -3.048, 38.1, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59f961c3-c1ba-4155-b22e-800dfdac0b08}, !- Handle
  Corridor_NW_Flr_4-5-Wall,               !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 42.672, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  19.812, 42.672, 0,                      !- X,Y,Z Vertex 2 {m}
  19.812, 38.1, 0,                        !- X,Y,Z Vertex 3 {m}
  19.812, 38.1, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a77dc7f0-0aa9-4fa2-a7d5-5120c3d552b0}, !- Handle
  Corridor_NW_Flr_4-6-Wall,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 42.672, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  30.48, 42.672, 0,                       !- X,Y,Z Vertex 2 {m}
  19.812, 42.672, 0,                      !- X,Y,Z Vertex 3 {m}
  19.812, 42.672, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaf49afa-e802-4bfa-85ac-f026016216ee}, !- Handle
  Corridor_NW_Flr_4-7-Wall,               !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 38.1, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  30.48, 38.1, 0,                         !- X,Y,Z Vertex 2 {m}
  30.48, 42.672, 0,                       !- X,Y,Z Vertex 3 {m}
  30.48, 42.672, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4a12e50-288e-4ec0-b99d-3cf68fd698bd}, !- Handle
  Corridor_NW_Flr_4-8-Wall,               !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, 38.1, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  35.052, 38.1, 0,                        !- X,Y,Z Vertex 2 {m}
  30.48, 38.1, 0,                         !- X,Y,Z Vertex 3 {m}
  30.48, 38.1, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cc35953-15e8-4bda-b3c7-237e67b7c2bd}, !- Handle
  Corridor_NW_Flr_4-9-Wall,               !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 0,                         !- X,Y,Z Vertex 2 {m}
  35.052, 38.1, 0,                        !- X,Y,Z Vertex 3 {m}
  35.052, 38.1, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e42079b8-ff21-4203-b45a-5ef1752d1f4b}, !- Handle
  Corridor_NW_Flr_4-10-Wall,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09e44c9e-3afa-415c-93aa-c7d91706ae8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 38.1, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  56.388, 38.1, 0,                        !- X,Y,Z Vertex 2 {m}
  53.34, 38.1, 0,                         !- X,Y,Z Vertex 3 {m}
  53.34, 38.1, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {add6e9f4-e4e6-4500-b3e0-f2a688bc48fa}, !- Handle
  Corridor_NW_Flr_4-11-Wall,              !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 32.004, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  56.388, 32.004, 0,                      !- X,Y,Z Vertex 2 {m}
  56.388, 38.1, 0,                        !- X,Y,Z Vertex 3 {m}
  56.388, 38.1, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8e4b587-d790-4b8b-9cb1-28928d222197}, !- Handle
  Corridor_NW_Flr_4-12-Wall,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9545bed5-d273-412d-ab62-df79d618591d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 32.004, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  51.816, 32.004, 0,                      !- X,Y,Z Vertex 2 {m}
  56.388, 32.004, 0,                      !- X,Y,Z Vertex 3 {m}
  56.388, 32.004, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78f35128-c1d1-4083-9dc3-b2aed0aa70a5}, !- Handle
  Corridor_NW_Flr_4-13-Wall,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b813bf6-491f-4a7d-8f17-b52b24fdc52b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 32.004, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  30.48, 32.004, 0,                       !- X,Y,Z Vertex 2 {m}
  51.816, 32.004, 0,                      !- X,Y,Z Vertex 3 {m}
  51.816, 32.004, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6373f5f-d9ba-439f-bcb8-bcfec9d1ff5b}, !- Handle
  Corridor_NW_Flr_4-14-Wall,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5ed7575-0ecc-494e-b8f7-679ca3372de7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.004, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 32.004, 0,                           !- X,Y,Z Vertex 2 {m}
  30.48, 32.004, 0,                       !- X,Y,Z Vertex 3 {m}
  30.48, 32.004, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d11bcc0-708c-4d89-9982-c6276893d1e8}, !- Handle
  Corridor_NW_Flr_4-15-Wall,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86bf631f-37c9-4c14-9012-079b3ea7274a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.914, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 22.914, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 32.004, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 32.004, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {644b1ee4-ad5c-4ad0-9b49-b3244824032c}, !- Handle
  Corridor_NW_Flr_4-16-Wall,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6a808e1-1556-4987-ba28-523b67623ee4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 22.914, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 22.914, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a74fdac-635a-4d8d-8b9f-255b13dc6c85}, !- Handle
  Corridor_NW_Flr_4-17-Wall,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55232abe-cd5b-4eec-bd94-d1a9aff0f4ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.86, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {315690cc-e53f-4ff6-b1fd-1a56b7e8bf80}, !- Handle
  Corridor_NW_Flr_4-18-RoofCeiling,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac87b942-5c14-4d1a-b9f6-09fd71851109}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.052, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 38.1, 4.2672,                        !- X,Y,Z Vertex 2 {m}
  -4.572, 38.1, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  -4.572, 35.052, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5c8365ed-b8d7-4844-bf42-27164c3ff933}, !- Handle
  Lab_Flr_4,                              !- Name
  {631b5527-6089-4708-b1b1-84eb883bf743}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.144,                                  !- X Origin {m}
  10.668,                                 !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {5f814bfc-c6f0-480c-9ef4-272394eaa5c2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {de827066-2671-4518-bafc-7eb16fedc869}, !- Handle
  Lab_Flr_4-0-Floor,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5c8365ed-b8d7-4844-bf42-27164c3ff933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c754bf5b-e361-4e3a-96a0-2df55abd89db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  6.096, 9.144, 0,                        !- X,Y,Z Vertex 2 {m}
  19.812, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  19.812, 0, 0,                           !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 22.86, 0;                            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {55232abe-cd5b-4eec-bd94-d1a9aff0f4ac}, !- Handle
  Lab_Flr_4-1-Wall,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c8365ed-b8d7-4844-bf42-27164c3ff933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a74fdac-635a-4d8d-8b9f-255b13dc6c85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7568bdd-8906-48fa-80f6-f517a99e94df}, !- Handle
  Lab_Flr_4-2-Wall,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c8365ed-b8d7-4844-bf42-27164c3ff933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51bbfe54-bbd2-4997-996e-55cb433d9118}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 22.86, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  6.096, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.86, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f49a04fa-cf9e-4d2b-aa37-541a1e1164f2}, !- Handle
  Lab_Flr_4-3-Wall,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c8365ed-b8d7-4844-bf42-27164c3ff933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {800232b5-0003-4eac-90e2-862c42c0cce1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 9.144, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  6.096, 9.144, 0,                        !- X,Y,Z Vertex 2 {m}
  6.096, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  6.096, 22.86, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f38d1d3-10af-42c1-bfb4-f6604841e17e}, !- Handle
  Lab_Flr_4-4-Wall,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c8365ed-b8d7-4844-bf42-27164c3ff933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f53a3db1-a66e-49cb-b2d6-f4788e9cb822}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  19.812, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, 9.144, 0,                        !- X,Y,Z Vertex 3 {m}
  6.096, 9.144, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14f1a8f8-4138-454c-b58a-fa570cf56015}, !- Handle
  Lab_Flr_4-5-Wall,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c8365ed-b8d7-4844-bf42-27164c3ff933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dbd8569-997a-4a01-a344-909cae1dcf37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  19.812, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  19.812, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  19.812, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {976af29a-1fde-467b-9d30-d1553ed44ca6}, !- Handle
  Lab_Flr_4-6-Wall,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c8365ed-b8d7-4844-bf42-27164c3ff933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e518287-2aae-4e63-9dac-81e934e517da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19.812, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  19.812, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61a4aa85-0b55-432f-8913-41df0370d5bc}, !- Handle
  Lab_Flr_4-7-RoofCeiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c8365ed-b8d7-4844-bf42-27164c3ff933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6d8d226-7535-41e1-9b70-a3ba02f2e637}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  6.096, 22.86, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 22.86, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Handle
  NurseStn_Lobby_Flr_4,                   !- Name
  {883d07dc-8e31-4456-83d3-31307c23eb68}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60.9599999999996,                       !- X Origin {m}
  10.668,                                 !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {811b8283-174d-4cab-985f-e02349cb803f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {174a7d70-bf59-474c-940f-4ee210f1d237}, !- Handle
  NurseStn_Lobby_Flr_4-0-Floor,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6925fcf2-ca70-4140-9dbc-1acb69fee2a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, 32.004, 0,                     !- X,Y,Z Vertex 1 {m}
  -21.336, 9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -32.004, 0, 0,                          !- X,Y,Z Vertex 5 {m}
  -32.004, 9.144, 0,                      !- X,Y,Z Vertex 6 {m}
  -45.72, 9.144, 0,                       !- X,Y,Z Vertex 7 {m}
  -45.72, 22.86, 0,                       !- X,Y,Z Vertex 8 {m}
  -51.816, 22.86, 0,                      !- X,Y,Z Vertex 9 {m}
  -51.816, 32.004, 0;                     !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {ab878c5a-9488-4be2-ba86-825bca6c420e}, !- Handle
  NurseStn_Lobby_Flr_4-1-Wall,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ff47aca-e468-45e0-b655-bad7a3d0fe4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.004, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -32.004, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dbd8569-997a-4a01-a344-909cae1dcf37}, !- Handle
  NurseStn_Lobby_Flr_4-2-Wall,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14f1a8f8-4138-454c-b58a-fa570cf56015}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.004, 9.144, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -32.004, 9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.004, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -32.004, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f53a3db1-a66e-49cb-b2d6-f4788e9cb822}, !- Handle
  NurseStn_Lobby_Flr_4-3-Wall,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f38d1d3-10af-42c1-bfb4-f6604841e17e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.72, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -45.72, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  -32.004, 9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  -32.004, 9.144, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {800232b5-0003-4eac-90e2-862c42c0cce1}, !- Handle
  NurseStn_Lobby_Flr_4-4-Wall,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f49a04fa-cf9e-4d2b-aa37-541a1e1164f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.72, 22.86, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -45.72, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  -45.72, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  -45.72, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51bbfe54-bbd2-4997-996e-55cb433d9118}, !- Handle
  NurseStn_Lobby_Flr_4-5-Wall,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7568bdd-8906-48fa-80f6-f517a99e94df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.816, 22.86, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -51.816, 22.86, 0,                      !- X,Y,Z Vertex 2 {m}
  -45.72, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  -45.72, 22.86, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6a808e1-1556-4987-ba28-523b67623ee4}, !- Handle
  NurseStn_Lobby_Flr_4-6-Wall,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {644b1ee4-ad5c-4ad0-9b49-b3244824032c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.816, 22.914, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -51.816, 22.914, 0,                     !- X,Y,Z Vertex 2 {m}
  -51.816, 22.86, 0,                      !- X,Y,Z Vertex 3 {m}
  -51.816, 22.86, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86bf631f-37c9-4c14-9012-079b3ea7274a}, !- Handle
  NurseStn_Lobby_Flr_4-7-Wall,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d11bcc0-708c-4d89-9982-c6276893d1e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.816, 32.004, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -51.816, 32.004, 0,                     !- X,Y,Z Vertex 2 {m}
  -51.816, 22.914, 0,                     !- X,Y,Z Vertex 3 {m}
  -51.816, 22.914, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5ed7575-0ecc-494e-b8f7-679ca3372de7}, !- Handle
  NurseStn_Lobby_Flr_4-8-Wall,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6373f5f-d9ba-439f-bcb8-bcfec9d1ff5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, 32.004, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -21.336, 32.004, 0,                     !- X,Y,Z Vertex 2 {m}
  -51.816, 32.004, 0,                     !- X,Y,Z Vertex 3 {m}
  -51.816, 32.004, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {633bb786-369d-482d-b54e-006982fb0e68}, !- Handle
  NurseStn_Lobby_Flr_4-9-Wall,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6747813-79bc-4339-b214-66e309796792}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, 9.144, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -21.336, 9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  -21.336, 32.004, 0,                     !- X,Y,Z Vertex 3 {m}
  -21.336, 32.004, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05f40985-14ba-4204-ac66-4fd0c607ae05}, !- Handle
  NurseStn_Lobby_Flr_4-10-Wall,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e73ba940-717a-4a4c-9881-feb2b8a6b23e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  -21.336, 9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  -21.336, 9.144, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f469dd7-0929-40e5-a1b6-4192e1ebf1fa}, !- Handle
  NurseStn_Lobby_Flr_4-11-Wall,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9cb3ed8-4842-4404-a2af-b569b8a99ac6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94c92703-fe55-4a03-b4bd-70c2366772ea}, !- Handle
  NurseStn_Lobby_Flr_4-12-RoofCeiling,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a60e9ff-75dd-41ee-bbd9-b10cef439e15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.72, 22.86, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -45.72, 32.004, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  -51.816, 32.004, 4.2672,                !- X,Y,Z Vertex 3 {m}
  -51.816, 22.86, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {786210a9-f712-484a-943a-91dac40008cc}, !- Handle
  Radiology_Flr_4,                        !- Name
  {33ff5728-ab00-4813-a76c-52fc13626fe9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60.9599999999996,                       !- X Origin {m}
  42.6720000000001,                       !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {f13e34c9-3ce9-4af0-924b-0d3297531fbe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {dbfc4ab3-a53b-4445-b3a0-ad734df12e66}, !- Handle
  Radiology_Flr_4-0-Floor,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {786210a9-f712-484a-943a-91dac40008cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aac4f61e-10a0-4f1a-bb73-21a762a92195}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -22.86, 0,                           !- X,Y,Z Vertex 2 {m}
  -21.336, -22.86, 0,                     !- X,Y,Z Vertex 3 {m}
  -21.336, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b17ed3d-b374-4ff3-b2a5-d9d34be5a970}, !- Handle
  Radiology_Flr_4-1-Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786210a9-f712-484a-943a-91dac40008cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcc9ff70-70f0-4071-899f-84073640002c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22.86, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -22.86, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e73ba940-717a-4a4c-9881-feb2b8a6b23e}, !- Handle
  Radiology_Flr_4-2-Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786210a9-f712-484a-943a-91dac40008cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05f40985-14ba-4204-ac66-4fd0c607ae05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, -22.86, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -21.336, -22.86, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -22.86, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -22.86, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6747813-79bc-4339-b214-66e309796792}, !- Handle
  Radiology_Flr_4-3-Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786210a9-f712-484a-943a-91dac40008cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {633bb786-369d-482d-b54e-006982fb0e68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -21.336, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -21.336, -22.86, 0,                     !- X,Y,Z Vertex 3 {m}
  -21.336, -22.86, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b813bf6-491f-4a7d-8f17-b52b24fdc52b}, !- Handle
  Radiology_Flr_4-4-Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786210a9-f712-484a-943a-91dac40008cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78f35128-c1d1-4083-9dc3-b2aed0aa70a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -21.336, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -21.336, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bf8a225-79fb-4b7a-b023-0e8bc0526af8}, !- Handle
  Radiology_Flr_4-5-RoofCeiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {786210a9-f712-484a-943a-91dac40008cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94a0b91e-e5fb-48d0-a10e-4f1f957e7854}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -19.812, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -21.336, 0, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  -21.336, -19.812, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Handle
  PatRoom8_Flr_4,                         !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  53.3400000000001,                       !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {175ac972-51cf-45af-8a71-dfc42e02fe2e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {cc8646a5-dc6e-443a-9f7c-e45186e336bc}, !- Handle
  PatRoom8_Flr_4-0-Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ead682d2-2ec6-4c8f-8049-3671100019a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  6.096, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c90baf7e-5cf6-48ae-bbfe-cf96a7aac7da}, !- Handle
  PatRoom8_Flr_4-1-Wall,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {326b197c-ede7-401c-9bfa-4ae2d2d6f09a}, !- Handle
  PatRoom8_Flr_4-2-Wall,                  !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  6.096, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1526b5ef-fb81-4c5f-a888-7302e67f168f}, !- Handle
  PatRoom8_Flr_4-3-Wall,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {999e610a-312f-4799-84de-60eb51f8d025}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  6.096, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6952b9c9-70e7-4ae5-963c-4b47e3e40919}, !- Handle
  PatRoom8_Flr_4-4-Wall,                  !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6de0f8c-cc7d-4def-b0eb-726cf54cbb8a}, !- Handle
  PatRoom8_Flr_4-5-Wall,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cb2e93c-880c-4429-8575-12524f93e6c7}, !- Handle
  PatRoom8_Flr_4-6-RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {802bec22-3b78-4275-aafc-6d4fa6a13c2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  6.096, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bf767170-6183-43d0-a1f2-e83c2da96224}, !- Handle
  PatRoom5_Mult10_Flr_4,                  !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.6239999999996,                       !- X Origin {m}
  53.3400000000001,                       !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {84cc4f7a-69e8-45c6-af94-d9221a950643}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f9fbac02-e0d8-4eb9-b297-e41fb2305835}, !- Handle
  PatRoom5_Mult10_Flr_4-0-Floor,          !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {bf767170-6183-43d0-a1f2-e83c2da96224}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fc5bcde-512e-4d96-923a-7439bbf520f4}, !- Handle
  PatRoom5_Mult10_Flr_4-1-Wall,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf767170-6183-43d0-a1f2-e83c2da96224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5abfaec9-5f2a-4d32-a387-f9d3dd37906c}, !- Handle
  PatRoom5_Mult10_Flr_4-2-Wall,           !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {bf767170-6183-43d0-a1f2-e83c2da96224}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b542be3b-ac54-4a53-a172-0bc4c006de7a}, !- Handle
  PatRoom5_Mult10_Flr_4-3-Wall,           !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {bf767170-6183-43d0-a1f2-e83c2da96224}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {425017b7-eed6-40ff-81cb-205f3d07dfb7}, !- Handle
  PatRoom5_Mult10_Flr_4-4-Wall,           !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {bf767170-6183-43d0-a1f2-e83c2da96224}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6a961e6-4da6-4fa6-b32b-9252ae302319}, !- Handle
  PatRoom5_Mult10_Flr_4-5-RoofCeiling,    !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {bf767170-6183-43d0-a1f2-e83c2da96224}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Handle
  PatRoom4_Flr_4,                         !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  62.4839999999996,                       !- X Origin {m}
  53.3400000000001,                       !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {c464577f-7635-4424-a439-fa99c65f8e36}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c58d7e69-7f6e-4878-bb76-f63f2b5e34c8}, !- Handle
  PatRoom4_Flr_4-0-Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3261a39e-155e-426a-84c4-05af7f476331}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  7.62, -4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf40f149-183a-42d1-9368-b6a4ec8cab05}, !- Handle
  PatRoom4_Flr_4-1-Wall,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 0, 4.2672,                        !- X,Y,Z Vertex 1 {m}
  7.62, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ae82799-2ebb-4016-a041-61de7ffe58ed}, !- Handle
  PatRoom4_Flr_4-2-Wall,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  7.62, -4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  7.62, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  7.62, 0, 4.2672;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {229725b6-c284-4230-8ea6-cc234cab1690}, !- Handle
  PatRoom4_Flr_4-3-Wall,                  !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  7.62, -4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  7.62, -4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09e44c9e-3afa-415c-93aa-c7d91706ae8f}, !- Handle
  PatRoom4_Flr_4-4-Wall,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e42079b8-ff21-4203-b45a-5ef1752d1f4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8c27f81-b8c1-47fe-8e35-9a6052a58bd7}, !- Handle
  PatRoom4_Flr_4-5-Wall,                  !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d575cccc-c9de-41d1-84e1-3bed13b79532}, !- Handle
  PatRoom4_Flr_4-6-RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba7a4942-c10a-4597-bd0d-f8ec8461a1a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  7.62, 0, 4.2672,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {1d560d64-012b-4730-b2d1-68bd5430515b}, !- Handle
  Rendering Color 63,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:BuildingStory,
  {c7c039f9-e34f-4036-97d8-0a624e38d69b}, !- Handle
  Building Story 6,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3aa23290-80b0-4f9b-adbf-f482f0f7e74b}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {3aa23290-80b0-4f9b-adbf-f482f0f7e74b}, !- Handle
  Rendering Color 64,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:BuildingStory,
  {cb754a07-3a06-46d5-a96f-f8696a222e68}, !- Handle
  Building Story 7,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7778b599-1b7c-489d-a72b-418827b4e5cc}; !- Group Rendering Name

OS:Space,
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Handle
  Office1_Flr_5,                          !- Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.622,                                  !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {cb754a07-3a06-46d5-a96f-f8696a222e68}, !- Building Story Name
  {2f675551-a6ff-49bb-9ef3-f91171f2b363}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b11679dd-6856-4324-9d8a-6c399ef51579}, !- Handle
  Office1_Flr_5-0-Floor,                  !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -3.05, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -3.05, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {766fd83e-9f38-456c-8569-92d7f86d73a2}, !- Handle
  Office1_Flr_5-1-Wall,                   !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4481f19c-fc41-4337-8704-4f743afefb89}, !- Handle
  Office1_Flr_5-2-Wall,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6be97b79-3a2a-4ef9-9cc2-8de43f20da09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -7.622, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  9.144, -7.622, 0,                       !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bf9cc55-961a-4012-a89d-4c10622bac99}, !- Handle
  Office1_Flr_5-3-Wall,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.622, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -7.622, 0,                           !- X,Y,Z Vertex 2 {m}
  9.144, -7.622, 0,                       !- X,Y,Z Vertex 3 {m}
  9.144, -7.622, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09e37598-9190-4285-bfab-064b97b5cb0e}, !- Handle
  Office1_Flr_5-4-Wall,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.622, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -7.622, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f47d3087-4c60-4c1e-a40f-56ddf89513c2}, !- Handle
  Office1_Flr_5-5-RoofCeiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -7.622, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -7.622, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Handle
  Corridor_Flr_5,                         !- Name
  {4a940865-0c17-4e36-b0a9-0f15c43216c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.144,                                  !- X Origin {m}
  7.622,                                  !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {cb754a07-3a06-46d5-a96f-f8696a222e68}, !- Building Story Name
  {05f60b8a-c0d0-4f54-8f56-4cd3812b50bc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {cc838c7e-01e4-49d9-a5a7-20787da82361}, !- Handle
  Corridor_Flr_5-0-Floor,                 !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -3.05, 0,                        !- X,Y,Z Vertex 1 {m}
  6.096, -7.622, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -7.622, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.05, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5bbd0d5-1eea-4110-8cf8-710ac45629f8}, !- Handle
  Corridor_Flr_5-1-Wall,                  !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.618, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 7.618, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d243c468-c746-41a1-b105-2204486bf9ce}, !- Handle
  Corridor_Flr_5-2-Wall,                  !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 38.098, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 38.098, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 7.618, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.618, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {072b6042-0cc8-4a2b-a256-97ea118b473b}, !- Handle
  Corridor_Flr_5-3-Wall,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc86b7eb-8f24-48b5-b188-f664030039dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 41.146, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 41.146, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 38.098, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 38.098, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93515472-04aa-4485-98cd-2e4b275b9cbe}, !- Handle
  Corridor_Flr_5-4-Wall,                  !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 41.146, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  3.048, 41.146, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 41.146, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 41.146, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4177de0-788b-422d-9555-c6591f7d3c5e}, !- Handle
  Corridor_Flr_5-5-Wall,                  !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 41.146, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  18.288, 41.146, 0,                      !- X,Y,Z Vertex 2 {m}
  3.048, 41.146, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, 41.146, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd70cb8b-98fe-4111-9290-7870db42f149}, !- Handle
  Corridor_Flr_5-6-Wall,                  !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 45.718, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  18.288, 45.718, 0,                      !- X,Y,Z Vertex 2 {m}
  18.288, 41.146, 0,                      !- X,Y,Z Vertex 3 {m}
  18.288, 41.146, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dd87cc4-fd53-40f4-a6c3-70b473633d49}, !- Handle
  Corridor_Flr_5-7-Wall,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 45.718, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  30.48, 45.718, 0,                       !- X,Y,Z Vertex 2 {m}
  18.288, 45.718, 0,                      !- X,Y,Z Vertex 3 {m}
  18.288, 45.718, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {736f1003-fe22-4dd1-9a8c-84e802b2cea5}, !- Handle
  Corridor_Flr_5-8-Wall,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ea78723-8afd-45d0-9f7c-790e887cb542}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 35.05, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  30.48, 35.05, 0,                        !- X,Y,Z Vertex 2 {m}
  30.48, 45.718, 0,                       !- X,Y,Z Vertex 3 {m}
  30.48, 45.718, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3aa3bdd-098d-4592-9728-cb28245cc4ae}, !- Handle
  Corridor_Flr_5-9-Wall,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ce106d8-0b72-4967-b708-613c0ca97135}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 35.05, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  6.096, 35.05, 0,                        !- X,Y,Z Vertex 2 {m}
  30.48, 35.05, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 35.05, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2548f64a-81e3-4f37-baa8-9f96dfb108b8}, !- Handle
  Corridor_Flr_5-10-Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d36ea4f7-9b03-4fd0-904a-d68ec7efa3e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -7.622, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  6.096, -7.622, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, 35.05, 0,                        !- X,Y,Z Vertex 3 {m}
  6.096, 35.05, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ca56d49-16ca-42ff-b31e-5b8db428561f}, !- Handle
  Corridor_Flr_5-11-Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.622, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -7.622, 0,                           !- X,Y,Z Vertex 2 {m}
  6.096, -7.622, 0,                       !- X,Y,Z Vertex 3 {m}
  6.096, -7.622, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6be97b79-3a2a-4ef9-9cc2-8de43f20da09}, !- Handle
  Corridor_Flr_5-12-Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4481f19c-fc41-4337-8704-4f743afefb89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.622, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -7.622, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {374206a4-31bc-4ab5-b32f-a98ecf6c00d6}, !- Handle
  Corridor_Flr_5-13-RoofCeiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -7.622, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  6.096, 35.05, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 35.05, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, -7.622, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Handle
  NurseStn_Lobby_Flr_5,                   !- Name
  {883d07dc-8e31-4456-83d3-31307c23eb68}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.624,                                 !- X Origin {m}
  22.86,                                  !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {cb754a07-3a06-46d5-a96f-f8696a222e68}, !- Building Story Name
  {15814862-dc78-4a7b-9e02-3bbb2993e72f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d1c1ac7f-06df-40ad-a095-b7e2b237f312}, !- Handle
  NurseStn_Lobby_Flr_5-0-Floor,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f3453c6-c3c2-4aa9-86be-308fec0af09a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.812, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -12.192, 0,                          !- X,Y,Z Vertex 2 {m}
  -10.668, -12.192, 0,                    !- X,Y,Z Vertex 3 {m}
  -10.668, -3.048, 0,                     !- X,Y,Z Vertex 4 {m}
  -24.384, -3.048, 0,                     !- X,Y,Z Vertex 5 {m}
  -24.384, 19.812, 0;                     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3cc9b7e2-65f2-4c91-a6dd-3eefee860895}, !- Handle
  NurseStn_Lobby_Flr_5-1-Wall,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7515549f-2dbb-446f-9c0b-c1cedddecb0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22.86, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -22.86, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {653e8d3b-f36e-4e80-96d3-b8560f193abd}, !- Handle
  NurseStn_Lobby_Flr_5-2-Wall,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, -22.86, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -24.384, -22.86, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -22.86, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -22.86, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d36ea4f7-9b03-4fd0-904a-d68ec7efa3e1}, !- Handle
  NurseStn_Lobby_Flr_5-3-Wall,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2548f64a-81e3-4f37-baa8-9f96dfb108b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, 19.812, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -24.384, 19.812, 0,                     !- X,Y,Z Vertex 2 {m}
  -24.384, -22.86, 0,                     !- X,Y,Z Vertex 3 {m}
  -24.384, -22.86, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ce106d8-0b72-4967-b708-613c0ca97135}, !- Handle
  NurseStn_Lobby_Flr_5-4-Wall,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3aa3bdd-098d-4592-9728-cb28245cc4ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.812, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 19.812, 0,                           !- X,Y,Z Vertex 2 {m}
  -24.384, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  -24.384, 19.812, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a2668f1-1076-4785-9ef6-4259f01739eb}, !- Handle
  NurseStn_Lobby_Flr_5-5-Wall,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21e665b8-9944-4896-a916-eb108b0479e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 19.812, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 19.812, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64193bcc-a878-4cf7-886a-9f4e9364cfb0}, !- Handle
  NurseStn_Lobby_Flr_5-6-RoofCeiling,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22.86, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 19.812, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  -24.384, 19.812, 4.2672,                !- X,Y,Z Vertex 3 {m}
  -24.384, -22.86, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Handle
  Dining_Flr_5,                           !- Name
  {d2cea9a6-2454-42c0-9ea1-fdb0a768bca1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {cb754a07-3a06-46d5-a96f-f8696a222e68}, !- Building Story Name
  {7a8ed90c-59ed-4861-bf89-58e8717d78e8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ae002f94-2cfc-4688-bc8c-c4d0a047c0cc}, !- Handle
  Dining_Flr_5-0-Floor,                   !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 8.992, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.572, 8.992, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 22.86, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56fd5b45-47c5-4fe4-82b5-5f25dec9ebab}, !- Handle
  Dining_Flr_5-1-Wall,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7515549f-2dbb-446f-9c0b-c1cedddecb0b}, !- Handle
  Dining_Flr_5-2-Wall,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cc9b7e2-65f2-4c91-a6dd-3eefee860895}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, 22.86, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -30.48, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9a974b9-fe17-49e6-9613-1261cf73a144}, !- Handle
  Dining_Flr_5-3-Wall,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e84881a-b76a-4c2c-8a9b-3f0ec42a1fe5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 2 {m}
  -30.48, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  -30.48, 22.86, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca182e80-708f-4b1a-98ac-2e54540c2738}, !- Handle
  Dining_Flr_5-4-Wall,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.86, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd082688-a690-4ccf-8fb0-b75cb9aecd10}, !- Handle
  Dining_Flr_5-5-RoofCeiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 22.86, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -30.48, 22.86, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Handle
  Office2_Mult5_Flr_5,                    !- Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.622,                                  !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {cb754a07-3a06-46d5-a96f-f8696a222e68}, !- Building Story Name
  {c07a951d-3652-4046-aadc-c125079829ee}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {bf137015-9b18-443a-97e0-d4ed479291f1}, !- Handle
  Office2_Mult5_Flr_5-0-Floor,            !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.618, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 1.37, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 1.37, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 7.618, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5490d493-5d3f-48ae-b786-68a9e3573772}, !- Handle
  Office2_Mult5_Flr_5-1-Wall,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.618, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 7.618, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {414bf3cd-4166-4071-a4c1-4522c95700ef}, !- Handle
  Office2_Mult5_Flr_5-2-Wall,             !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 7.618, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  9.144, 7.618, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 7.618, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.618, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a29c6ffa-8e40-4005-ae24-dcd037ab87a3}, !- Handle
  Office2_Mult5_Flr_5-3-Wall,             !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, 7.618, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, 7.618, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70639ed0-be8a-499d-a935-7b407e907187}, !- Handle
  Office2_Mult5_Flr_5-4-Wall,             !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {668f2f48-d752-45d1-9484-6c5a340ebd80}, !- Handle
  Office2_Mult5_Flr_5-5-RoofCeiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  9.144, 7.618, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 7.618, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Handle
  Kitchen_Flr_5,                          !- Name
  {00b1b024-ff3c-4d31-883b-0053b755c278}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.624,                                 !- X Origin {m}
  22.86,                                  !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {cb754a07-3a06-46d5-a96f-f8696a222e68}, !- Building Story Name
  {b30e162e-462d-45ff-8d62-8223602a2b8b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {772d4676-d690-4613-9b7b-e6fba6acb38e}, !- Handle
  Kitchen_Flr_5-0-Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc0f6649-aa01-4af5-8a85-49e6ec14207f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 25.908, 0,                      !- X,Y,Z Vertex 1 {m}
  25.908, 19.812, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 19.812, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 25.908, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21e665b8-9944-4896-a916-eb108b0479e4}, !- Handle
  Kitchen_Flr_5-1-Wall,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a2668f1-1076-4785-9ef6-4259f01739eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.812, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 19.812, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ea78723-8afd-45d0-9f7c-790e887cb542}, !- Handle
  Kitchen_Flr_5-2-Wall,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {736f1003-fe22-4dd1-9a8c-84e802b2cea5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30.48, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 30.48, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 19.812, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 19.812, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {705da3c9-86cd-447c-9934-d10e318dd70d}, !- Handle
  Kitchen_Flr_5-3-Wall,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 30.48, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  30.48, 30.48, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 30.48, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 30.48, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94bcfb18-b338-4c3f-9dd1-1d2060af0d63}, !- Handle
  Kitchen_Flr_5-4-Wall,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 30.48, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 30.48, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e84881a-b76a-4c2c-8a9b-3f0ec42a1fe5}, !- Handle
  Kitchen_Flr_5-5-Wall,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9a974b9-fe17-49e6-9613-1261cf73a144}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26201d84-6a3e-4566-b785-c8760556dd7e}, !- Handle
  Kitchen_Flr_5-6-RoofCeiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  30.48, 30.48, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 30.48, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Handle
  Office3_Flr_5,                          !- Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {cb754a07-3a06-46d5-a96f-f8696a222e68}, !- Building Story Name
  {90fe672f-dc72-43c8-a61c-d41b7311726c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {802bec22-3b78-4275-aafc-6d4fa6a13c2e}, !- Handle
  Office3_Flr_5-0-Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cb2e93c-880c-4429-8575-12524f93e6c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  6.096, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b044841-9c53-433b-b07c-d6468d97ec23}, !- Handle
  Office3_Flr_5-1-Wall,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a9c2322-300e-4522-8fe4-1ed21952e799}, !- Handle
  Office3_Flr_5-2-Wall,                   !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  9.144, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc86b7eb-8f24-48b5-b188-f664030039dc}, !- Handle
  Office3_Flr_5-3-Wall,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {072b6042-0cc8-4a2b-a256-97ea118b473b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -7.62, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  9.144, -7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  9.144, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  9.144, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a64554bb-051a-4bda-94fb-dde917c35885}, !- Handle
  Office3_Flr_5-4-Wall,                   !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.62, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, -7.62, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, -7.62, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, -7.62, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c716ee3-c92b-40be-8716-34c112c0e045}, !- Handle
  Office3_Flr_5-5-Wall,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.62, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.62, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1120c3d2-bc56-4e23-a61a-1883fdba9b50}, !- Handle
  Office3_Flr_5-6-RoofCeiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -7.62, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -7.62, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Handle
  Office4_Mult6_Flr_5,                    !- Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.144,                                  !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {cb754a07-3a06-46d5-a96f-f8696a222e68}, !- Building Story Name
  {3f4afc28-6ad7-455d-af7c-e38534601042}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {564eac36-ef17-4431-b40a-53e7d587731a}, !- Handle
  Office4_Mult6_Flr_5-0-Floor,            !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bd604e4-e87a-46de-98ee-fe969a7cea8a}, !- Handle
  Office4_Mult6_Flr_5-1-Wall,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95cc3f95-d3ae-4b81-8654-9a545caeacb6}, !- Handle
  Office4_Mult6_Flr_5-2-Wall,             !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdeb40e6-29eb-44a5-9fe1-fbf03a9dc674}, !- Handle
  Office4_Mult6_Flr_5-3-Wall,             !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34debd8d-0bed-4453-b903-b434a7e7e502}, !- Handle
  Office4_Mult6_Flr_5-4-Wall,             !- Name
  Wall,                                   !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28845ccd-af34-4aec-bf1a-c400d9da78d5}, !- Handle
  Office4_Mult6_Flr_5-5-RoofCeiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {7778b599-1b7c-489d-a72b-418827b4e5cc}, !- Handle
  Rendering Color 1,                      !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Surface,
  {63b5988b-06ba-4df6-9497-dc94617b51b6}, !- Handle
  OR1_Flr_2-6-Floor,                      !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.524, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 1.524, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b29b3397-98fd-4b9c-9f0c-f828209408ec}, !- Handle
  OR1_Flr_2-7-Floor,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41912d1d-ef03-4a8f-ae00-7193a0f373b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 1.524, 0,                       !- X,Y,Z Vertex 1 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -9.144, 1.524, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Site:WaterMainsTemperature,
  {6e8956fc-32ab-494b-83fb-d38a1356114b}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  -3.825,                                 !- Annual Average Outdoor Air Temperature {C}
  36;                                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {6942f2eb-15e9-4348-a0ab-51163bb55b9c}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {4a940865-0c17-4e36-b0a9-0f15c43216c3}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B, !- Name
  ,                                       !- Default Construction Set Name
  {48807e76-5270-4065-94fe-a19c6d5026eb}, !- Default Schedule Set Name
  {0ffc80f9-04a4-4721-997f-ef053715ef83}, !- Group Rendering Name
  {ec25ac6a-c1d6-455a-97a9-281508bf746d}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Corridor/Transition area - hospital-sch-B; !- Standards Space Type

OS:Rendering:Color,
  {fade844c-2c3f-4596-9528-b042cbd52ecd}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {d2cea9a6-2454-42c0-9ea1-fdb0a768bca1}, !- Handle
  Space Function Dining area - bar lounge/leisure dining, !- Name
  ,                                       !- Default Construction Set Name
  {a0b366bb-a383-4e7a-8d9a-623d1c4cfdd1}, !- Default Schedule Set Name
  {88faf507-86bf-4d90-99f1-10a53683e030}, !- Group Rendering Name
  {d5baffd6-2d00-4929-a948-a7df4cc41f6b}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Dining area - bar lounge/leisure dining; !- Standards Space Type

OS:Rendering:Color,
  {b86ff6bc-385d-491b-840b-b0ea5a99d740}, !- Handle
  Space Function Dining - bar lounge/leisure, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {108202ea-320c-4e40-a1bc-4b376f626d67}, !- Handle
  Space Function Health care facility exam/treatment room, !- Name
  ,                                       !- Default Construction Set Name
  {14bbb2e6-8559-4f90-925b-24b307c187d9}, !- Default Schedule Set Name
  {b4d59fb5-6300-49d5-81bb-ae2849a75498}, !- Group Rendering Name
  {db4ed81d-2cac-4b49-800c-263480aa03d6}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Health care facility exam/treatment room; !- Standards Space Type

OS:Rendering:Color,
  {ac44b803-8109-4f4a-b78b-2971fa5df5fa}, !- Handle
  Space Function Hospital - emergency,    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {883d07dc-8e31-4456-83d3-31307c23eb68}, !- Handle
  Space Function Health care facility nurses station, !- Name
  ,                                       !- Default Construction Set Name
  {3dee4c44-526d-4866-8d42-a1a09645355d}, !- Default Schedule Set Name
  {d285c445-d7a5-453a-94e0-eccd47d2ad3c}, !- Group Rendering Name
  {4923a3dd-7b6e-4afa-be5d-28c23dd23ebb}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Health care facility nurses station;    !- Standards Space Type

OS:Rendering:Color,
  {d291f56f-1e7f-4349-8d1f-ad5d0c9f0b01}, !- Handle
  Space Function Hospital - nurses' station, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Handle
  Space Function Health care facility patient room, !- Name
  ,                                       !- Default Construction Set Name
  {e93efb08-2906-421c-882b-09771fb32fcf}, !- Default Schedule Set Name
  {1893f5bd-b3fe-4471-b79c-cc4e6245c2af}, !- Group Rendering Name
  {e8204f7f-b4be-4592-b406-ba23e360a40f}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Health care facility patient room;      !- Standards Space Type

OS:Rendering:Color,
  {e62f389c-d8f1-4d44-90b5-0ceca7b96a1d}, !- Handle
  Space Function Hospital - patient room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {c185516a-3915-49de-97ff-3b2dd8104875}, !- Handle
  Space Function Health care facility recovery room, !- Name
  ,                                       !- Default Construction Set Name
  {5a945e04-9ae9-4d40-a658-8f026f721449}, !- Default Schedule Set Name
  {3e4adbb5-6c43-41f7-93d7-affd7e0d7e28}, !- Group Rendering Name
  {4b5f45df-4173-4c54-9316-ea73d0956d48}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Health care facility recovery room;     !- Standards Space Type

OS:Rendering:Color,
  {9db96d94-59e4-42d6-9c14-c60de27a9a87}, !- Handle
  Space Function Hospital - recovery,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {00b1b024-ff3c-4d31-883b-0053b755c278}, !- Handle
  Space Function Food preparation area,   !- Name
  ,                                       !- Default Construction Set Name
  {149ee661-7843-4dc1-b6cf-c115dbfd784d}, !- Default Schedule Set Name
  {7632a09a-1f13-46ea-bcaa-b76cc847221c}, !- Group Rendering Name
  {5a49fa6a-bb93-4d26-95d2-6991c1d3cf2e}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Food preparation area;                  !- Standards Space Type

OS:Rendering:Color,
  {488e1c28-650e-4e3b-b1c7-2079d717d88e}, !- Handle
  Space Function Food preparation,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {631b5527-6089-4708-b1b1-84eb883bf743}, !- Handle
  Space Function Laboratory - other,      !- Name
  ,                                       !- Default Construction Set Name
  {762f9962-abf3-4ff3-9585-b3c179f887a5}, !- Default Schedule Set Name
  {5e3caa67-1952-4c19-b29e-38a3c1ea603b}, !- Group Rendering Name
  {676b4073-93a2-4c90-8397-7b8e9741cdec}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Laboratory - other;                     !- Standards Space Type

OS:Rendering:Color,
  {5022821c-9068-4c78-bdcf-429769b1ca1e}, !- Handle
  Space Function Lab - research,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Handle
  Space Function Office enclosed <= 25 m2, !- Name
  ,                                       !- Default Construction Set Name
  {72c45870-e5c4-42c8-bb71-0dfde29e210c}, !- Default Schedule Set Name
  {79124d7c-7cc3-4df8-903a-ac069b1e2644}, !- Group Rendering Name
  {f6e284f8-5d5d-4344-87ce-c3ccb239b5ed}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Office enclosed <= 25 m2;               !- Standards Space Type

OS:Rendering:Color,
  {6cbc2365-90f6-4e7b-8d91-7c8f85836328}, !- Handle
  Space Function Office - enclosed,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {3a701532-6207-4ec0-87bd-bfedaaabcb1b}, !- Handle
  Space Function Health care facility operating room, !- Name
  ,                                       !- Default Construction Set Name
  {b54048b7-072f-4a88-9614-cfc63b056111}, !- Default Schedule Set Name
  {0490e43b-205b-4dbd-bd29-7b293eac8db0}, !- Group Rendering Name
  {fbf5fd63-422d-4b54-9f7c-df45fea45ffd}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Health care facility operating room;    !- Standards Space Type

OS:Rendering:Color,
  {94418fe8-4efe-4187-9041-64ec2782c6ea}, !- Handle
  Space Function Hospital - operating room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {3cb18660-c120-4236-9a91-07b4ba49f878}, !- Handle
  Space Function Health care facility physical therapy room, !- Name
  ,                                       !- Default Construction Set Name
  {a06e7da2-aba1-4019-b11e-c3c595eef1c7}, !- Default Schedule Set Name
  {a4aac841-51bb-442e-846a-3477b23d97b9}, !- Group Rendering Name
  {edd770cb-dc1a-4660-abc1-3a9755f75af2}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Health care facility physical therapy room; !- Standards Space Type

OS:Rendering:Color,
  {331b682e-9bfd-4876-b671-2644fb615c90}, !- Handle
  Space Function Hospital - physical therapy, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {33ff5728-ab00-4813-a76c-52fc13626fe9}, !- Handle
  Space Function Health care facility imaging room, !- Name
  ,                                       !- Default Construction Set Name
  {3ce1f613-47e7-4423-8a38-9c6f5fa0e145}, !- Default Schedule Set Name
  {f23216b5-b328-474f-a446-c1c5090ddf12}, !- Group Rendering Name
  {1a8ecb2f-cee7-452e-af25-2536d1b7cfd0}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Health care facility imaging room;      !- Standards Space Type

OS:Rendering:Color,
  {95844795-7fe2-4513-8ab3-da27894477b3}, !- Handle
  Space Function Hospital - radiology/imaging, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58cf26db-3a13-49f3-9a0d-3cd15d6a588c}, !- Handle
  Rendering Color 2,                      !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6076286a-4120-42e4-820e-cdd19d0a1447}, !- Handle
  Rendering Color 3,                      !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0ddcdd7-a2e9-41f8-b71c-821fafbad9f1}, !- Handle
  Rendering Color 4,                      !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3932ae1-e88a-4298-870c-e92d4d0748a2}, !- Handle
  Rendering Color 5,                      !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3777cba-208d-4f31-8e16-e546b8bc7613}, !- Handle
  Rendering Color 6,                      !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0432216-73b9-4ed2-80c2-fb9733b902a9}, !- Handle
  Rendering Color 7,                      !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2726f361-958b-4133-b237-ea507531e808}, !- Handle
  Rendering Color 8,                      !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37746205-a90b-4c8d-96d2-d6cc4b318c9e}, !- Handle
  Rendering Color 9,                      !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db43a790-3db1-4d8e-b116-6a7d84a5cb6f}, !- Handle
  Rendering Color 10,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c25d7195-3e59-4ea1-9830-06b7f54c9769}, !- Handle
  Rendering Color 11,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {52a6ccf7-9314-4130-be85-8c2c401e1cf5}, !- Handle
  Rendering Color 12,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3edb41c-240d-4813-9569-ff2a36f143d9}, !- Handle
  Rendering Color 13,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {672a232e-5a4f-402f-a2bd-e667ee41ea84}, !- Handle
  Rendering Color 14,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f5264c6c-5eca-4306-9fbd-365040dd9eba}, !- Handle
  Rendering Color 15,                     !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {991931e3-0f71-474d-b470-0719888ebd16}, !- Handle
  Rendering Color 16,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {63a3c8f8-2721-4f5e-b959-e3513a8ef905}, !- Handle
  Rendering Color 17,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58d840a7-9908-4a1f-a4b7-bd2de66f5fcb}, !- Handle
  Rendering Color 18,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b37b64df-fdd3-4bd2-957c-1d96a6d7c930}, !- Handle
  Rendering Color 19,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a6f2bde7-dcfb-415f-96e8-3df6207c2776}, !- Handle
  Rendering Color 20,                     !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f842ee4-e39e-42bd-a3c4-aca56f4f1642}, !- Handle
  Rendering Color 21,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5ade9e6e-2ced-4ea6-b6f3-60757f460edb}, !- Handle
  Rendering Color 22,                     !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf1f7fb9-5bb5-431b-8ab8-47b5c1c2d607}, !- Handle
  Rendering Color 23,                     !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4233b54f-143f-4b95-8a7a-3d7d9bf94c90}, !- Handle
  Rendering Color 25,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa41d6f6-8555-4e52-86eb-5e03d05c6ea3}, !- Handle
  Rendering Color 26,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fccdba64-b2e6-47a4-b29f-fdabaa533300}, !- Handle
  Rendering Color 27,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7cda9025-8628-4c4f-baa8-50825b79d00b}, !- Handle
  Rendering Color 28,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8013bd24-f7e6-4f05-a656-37ec8c18ada1}, !- Handle
  Rendering Color 29,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8b17002c-3219-49bd-af26-1f2000bff646}, !- Handle
  Rendering Color 30,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {417f52a1-ad0e-4103-af91-39b7a7abc18e}, !- Handle
  Rendering Color 31,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {009ce22e-99a0-497f-89d9-b9e26b91e712}, !- Handle
  Rendering Color 32,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e136bd65-7a0a-48d6-a6b3-3fbd41b97658}, !- Handle
  Rendering Color 65,                     !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e5299c0c-b05c-4db7-b1e5-d579ab97e28d}, !- Handle
  Rendering Color 66,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d172cacf-ca05-4a1b-af0e-be28404ea008}, !- Handle
  Rendering Color 67,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c86e64ca-66e8-4afe-8d09-02e13e5f60c1}, !- Handle
  Rendering Color 68,                     !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eedaab7b-b39e-41f0-9132-a37deedebfda}, !- Handle
  Rendering Color 69,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {74417284-b928-461f-9318-313d3c53b97b}, !- Handle
  Rendering Color 70,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9ee04b4-b445-41d2-b918-2ef133a102f9}, !- Handle
  Rendering Color 71,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7622806e-774a-47bf-bf79-1f858c8fd5cd}, !- Handle
  Rendering Color 72,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {443437e0-7d4d-4bdf-b89c-61d2508b13e2}, !- Handle
  Rendering Color 73,                     !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24b4b75d-adc8-41b9-839b-ec8f698dc4b6}, !- Handle
  Rendering Color 74,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {63f943df-590b-4202-8725-b12e13e57fb7}, !- Handle
  Rendering Color 75,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2899c404-efd7-441b-94b6-badce361f8ff}, !- Handle
  Rendering Color 76,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d2ddca43-deed-45b7-a9df-1bca918b1832}, !- Handle
  Rendering Color 77,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90581b27-0ec3-491c-b251-d57b8a214534}, !- Handle
  Rendering Color 78,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ef46daa8-aa0d-4dba-82e8-04b9d001f4f4}, !- Handle
  Rendering Color 79,                     !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e65d27be-5ac6-4426-924c-bf9c55743800}, !- Handle
  Rendering Color 80,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f3ae59a-725a-40be-9601-a6d712b351e6}, !- Handle
  Rendering Color 81,                     !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7313bd6-855c-450d-aa6a-e0dd2bca6789}, !- Handle
  Rendering Color 82,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {894258dc-6253-4c35-8c5b-403d50f82e50}, !- Handle
  Rendering Color 83,                     !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c9f644ec-b06a-46c2-82a7-722b1d1a6016}, !- Handle
  Rendering Color 84,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07d94828-f28c-435e-b41d-75f3c0f513d8}, !- Handle
  Rendering Color 85,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {990b9ebd-37db-47a8-acc0-3c86076d9f8a}, !- Handle
  Rendering Color 86,                     !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a456cac5-934d-443c-b1a8-ee311a960ae7}, !- Handle
  Rendering Color 87,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {62a493d4-7b4c-4cd4-b707-b05b36d5393c}, !- Handle
  Rendering Color 88,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40eea868-c9fe-4cfc-9a77-03d9ebbb76a7}, !- Handle
  Rendering Color 89,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Surface,
  {d6501530-b954-4b6d-9547-0379a96565c8}, !- Handle
  Basement-6-RoofCeiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a4fe61f-3d0b-4a01-8392-e14eaf03827c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  28.956, 53.34, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  28.956, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b161a21e-f3df-46e5-9a2c-4882bfa860b0}, !- Handle
  Lobby_Records_Flr_1-10-RoofCeiling,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dcbb757-c521-4af5-bb04-9bfa20af7a37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, -53.34, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  28.956, -31.9985, 4.2672,               !- X,Y,Z Vertex 2 {m}
  0, -31.9985, 4.2672,                    !- X,Y,Z Vertex 3 {m}
  0, -53.34, 4.2672,                      !- X,Y,Z Vertex 4 {m}
  6.096, -53.34, 4.2672,                  !- X,Y,Z Vertex 5 {m}
  6.096, -48.768, 4.2672,                 !- X,Y,Z Vertex 6 {m}
  21.3415, -48.768, 4.2672,               !- X,Y,Z Vertex 7 {m}
  21.3415, -53.34, 4.2672;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {5bbbf4ae-ecda-4d3e-8307-ed311b114d73}, !- Handle
  ICU_Flr_2-7-RoofCeiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b7d3158-bff3-4d1e-93f5-ac7b051a371b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  28.956, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  15.24, 19.812, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  15.24, 21.3415, 4.2672,                 !- X,Y,Z Vertex 4 {m}
  9.144, 21.3415, 4.2672,                 !- X,Y,Z Vertex 5 {m}
  9.144, 10.668, 4.2672;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4875143f-5fa2-4312-a8c0-6689a1da680c}, !- Handle
  ICU_NurseStn_Lobby_Flr_2-9-RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc06ee3b-170b-4c5d-8a5a-6565b48ae47d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cd9c41d-1250-4677-b481-e3744ca3273a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.716, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -13.716, 12.1865, 4.2672,               !- X,Y,Z Vertex 2 {m}
  -19.812, 12.1865, 4.2672,               !- X,Y,Z Vertex 3 {m}
  -19.812, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7cc1be9-de2b-4cbe-bf94-ad805a196555}, !- Handle
  Corridor_Flr_2-10-RoofCeiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e17b66e-323d-41da-8c6a-6e0fe5248ece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8ada420-2b1c-4476-9d45-2ac6a581e113}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, -48.768, 4.2672,                !- X,Y,Z Vertex 1 {m}
  10.668, -38.1, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  0, -38.1, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, -48.768, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56233eaf-eddc-4387-bb65-02ac8399e57f}, !- Handle
  Corridor_Flr_2-11-RoofCeiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e17b66e-323d-41da-8c6a-6e0fe5248ece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4970ec04-6001-411b-b808-ae1876d866fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, -6.096, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  10.668, 4.57200000000001, 4.2672,       !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000001, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, -6.096, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {045450ab-afb2-468d-8038-162ae301767e}, !- Handle
  OR_NurseStn_Lobby_Flr_2-13-RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {470e07b8-ee6e-4cb5-b598-238c575aef57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -9.144, 42.672, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  -21.336, 42.672, 4.2672,                !- X,Y,Z Vertex 3 {m}
  -21.336, 22.86, 4.2672,                 !- X,Y,Z Vertex 4 {m}
  -30.48, 22.86, 4.2672,                  !- X,Y,Z Vertex 5 {m}
  -30.48, 19.812, 4.2672;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e82bfc74-699d-40ea-849f-280cfb8749de}, !- Handle
  OR4_Flr_2-6-RoofCeiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {56f10cd4-f89c-4060-b7ff-f2ffeb2a5784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11034403-95ed-450b-bcc3-bdddc7a1a232}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -24.384, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  9.144, -4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, -24.384, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44ab88c0-da96-4f0a-bd31-73d9108a6fea}, !- Handle
  OR2_Mult5_Flr_2-5-RoofCeiling,          !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -6.096, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, -6.096, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e76932b4-bbfb-4e45-bd10-7d888001c568}, !- Handle
  OR1_Flr_2-8-RoofCeiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7475ad18-5509-4679-afbb-9e81bc21ba11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 1.524, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  -9.144, 1.524, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -9.144, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1760586-eba1-43a6-a91e-33df8ff65457}, !- Handle
  OR3_Flr_2-6-RoofCeiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.524, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 6.09600000000001, 4.2672,        !- X,Y,Z Vertex 2 {m}
  0, 6.09600000000001, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 1.524, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa916dce-344a-4b6e-a839-044fe72de5cd}, !- Handle
  OR1_Flr_2-9-Floor,                      !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 6.09600000000001, 0,            !- X,Y,Z Vertex 1 {m}
  -6.096, 1.524, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.144, 1.524, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.144, 6.09600000000001, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be627f99-7e37-4c1d-bd06-f28505aef276}, !- Handle
  OR3_Flr_2-7-Floor,                      !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 6.09600000000001, 0,             !- X,Y,Z Vertex 1 {m}
  6.096, 1.524, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.09600000000001, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd4e71a6-dafb-46f3-842a-71ca8fccebd4}, !- Handle
  Corridor_SE_Flr_3-19-Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b767d2b9-49c0-4eea-b574-8c7df37e6753}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 12.192, 0,                      !- X,Y,Z Vertex 1 {m}
  25.908, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -0, 6.096, 0,                           !- X,Y,Z Vertex 4 {m}
  21.336, 6.096, 0,                       !- X,Y,Z Vertex 5 {m}
  21.336, 12.192, 0;                      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4294917f-59dd-462c-88c7-6927569c1b01}, !- Handle
  Corridor_NW_Flr_3-19-Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4b4af73-fcb6-4d10-aaec-ab2baf17ee48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  56.388, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  44.196, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  44.196, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c2b5728-3df9-4b58-81c1-aeb0f993a7c0}, !- Handle
  Corridor_NW_Flr_3-20-Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b0c432a-6a00-42c0-ad8e-bf5b2a178f5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -27.4265, 0,                     !- X,Y,Z Vertex 1 {m}
  4.572, -38.1, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -38.1, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -27.4265, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cd9c41d-1250-4677-b481-e3744ca3273a}, !- Handle
  Lab_Flr_3-8-Floor,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {22290951-19f6-474f-a011-fb1c867eee80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4875143f-5fa2-4312-a8c0-6689a1da680c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  6.096, 10.6735, 0,                      !- X,Y,Z Vertex 2 {m}
  -0, 10.6735, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 22.86, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e14321b3-28df-4566-8ae8-b2c7ca46d75d}, !- Handle
  NurseStn_Lobby_Flr_3-13-Floor,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e494cea2-4abd-4968-adee-7c2bba8c9841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b3be064-7b68-4d6b-8aa4-c2398a47c26f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, -21.3305, 0,                    !- X,Y,Z Vertex 1 {m}
  19.812, -22.86, 0,                      !- X,Y,Z Vertex 2 {m}
  6.096, -22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  6.096, -21.3305, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {470e07b8-ee6e-4cb5-b598-238c575aef57}, !- Handle
  PhysTherapy_Flr_3-5-Floor,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {29a8ebd7-ac6a-4bc0-a0bb-dcea45220ce9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {045450ab-afb2-468d-8038-162ae301767e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  21.336, -22.86, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -22.86, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -19.812, 0,                          !- X,Y,Z Vertex 4 {m}
  9.144, -19.812, 0,                      !- X,Y,Z Vertex 5 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {25d8cb84-dd45-469c-83ae-1cfdd0d5b1c3}, !- Handle
  Corridor_SE_Flr_4-20-RoofCeiling,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60e5e5d5-3473-414c-abd9-e49f0c2d8d67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.436, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  59.436, 18.288, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  54.864, 18.288, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  54.864, 6.096, 4.2672,                  !- X,Y,Z Vertex 4 {m}
  33.528, 6.096, 4.2672,                  !- X,Y,Z Vertex 5 {m}
  33.528, 0, 4.2672;                      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c47fa3f6-c16d-47cd-bbda-d78e51ee4c7e}, !- Handle
  Corridor_SE_Flr_4-21-RoofCeiling,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6206452-3682-4499-b782-103cf4ab4c7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  3.048, 3.05, 4.2672,                    !- X,Y,Z Vertex 2 {m}
  -1.524, 3.05, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  -1.524, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d285439-d776-40c5-aa1e-aca8f3cf0202}, !- Handle
  NurseStn_Lobby_Flr_4-13-RoofCeiling,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b067526b-f869-4a81-8e61-41a12e1d7ec7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 9.144, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -21.336, 9.144, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -21.336, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11c3c369-1349-4be0-b8ed-d78342983955}, !- Handle
  Lab_Flr_4-8-RoofCeiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c8365ed-b8d7-4844-bf42-27164c3ff933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7426682a-fbbf-4217-8f21-3f8e7d261361}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  19.812, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  6.096, 9.144, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  6.096, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7e3bc68-52ec-4459-aaa6-72aa33b744f6}, !- Handle
  Radiology_Flr_4-6-RoofCeiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {786210a9-f712-484a-943a-91dac40008cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f463a35-2f6c-4c81-94ce-b105b8ed449a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22.86, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -19.812, 4.2672,                     !- X,Y,Z Vertex 2 {m}
  -21.336, -19.812, 4.2672,               !- X,Y,Z Vertex 3 {m}
  -21.336, -22.86, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71c02731-e02e-4ce5-8fd2-239e5f5af91b}, !- Handle
  Corridor_NW_Flr_4-19-RoofCeiling,       !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fa01170-11d1-445a-9c1f-d2dc7c495b28}, !- Handle
  PatRoom7_Mult10_Flr_4-6-RoofCeiling,    !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {c151c2a7-5b90-4f8a-83da-0407ffc85225}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.05, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 2 {m}
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 3 {m}
  0, 3.05, 4.2672;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac87b942-5c14-4d1a-b9f6-09fd71851109}, !- Handle
  Office3_Flr_5-7-Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {315690cc-e53f-4ff6-b1fd-1a56b7e8bf80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -4.572, 0,                       !- X,Y,Z Vertex 1 {m}
  9.144, -7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  4.572, -7.62, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {973e5d84-888e-4835-808c-dbede4342127}, !- Handle
  Corridor_Flr_5-14-Floor,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a71cd3c0-68ea-4689-83a9-9d665eba4be4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 3.046, 0,                        !- X,Y,Z Vertex 1 {m}
  6.096, -3.05, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -3.05, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.046, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51014493-869f-4ed7-8482-0e8efb1e4716}, !- Handle
  Office2_Mult5_Flr_5-6-Floor,            !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 3.046, 0,                        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 3.046, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a34ae51-ffdf-4a12-8f5f-6d3dc9a53b1e}, !- Handle
  Office1_Flr_5-6-Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07b2225c-5c6c-43b3-a1de-2da44bbb6245}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -3.05, 0,                        !- X,Y,Z Vertex 1 {m}
  6.096, -7.622, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -7.622, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.05, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2f6f820-7cdd-4eb2-8813-0a609b1bb1a6}, !- Handle
  NurseStn_Lobby_Flr_5-7-Floor,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0468c2b5-3ca3-445c-b3c4-655b44225666}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.192, 0,                          !- X,Y,Z Vertex 1 {m}
  0, -22.86, 0,                           !- X,Y,Z Vertex 2 {m}
  -10.668, -22.86, 0,                     !- X,Y,Z Vertex 3 {m}
  -10.668, -18.288, 0,                    !- X,Y,Z Vertex 4 {m}
  -24.384, -18.288, 0,                    !- X,Y,Z Vertex 5 {m}
  -24.384, -12.192, 0;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3f463a35-2f6c-4c81-94ce-b105b8ed449a}, !- Handle
  Dining_Flr_5-6-Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7e3bc68-52ec-4459-aaa6-72aa33b744f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  -9.144, 19.812, 0,                      !- X,Y,Z Vertex 2 {m}
  -30.48, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  -30.48, 22.86, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94a0b91e-e5fb-48d0-a10e-4f1f957e7854}, !- Handle
  Kitchen_Flr_5-7-Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bf8a225-79fb-4b7a-b023-0e8bc0526af8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 19.812, 0,                      !- X,Y,Z Vertex 1 {m}
  21.336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 19.812, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {4aa5b0da-28b1-47c7-934e-17fbf0f7507e}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {ba7f5f15-fe26-4f0c-bb6d-d47a59adbc7a}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:Timestep,
  {6d2c671d-d21f-4fc6-9e7d-269c4398b35c}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {f24a54bf-a107-432f-8af7-6b25f5c2cf9b}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {bc8ecd46-a79c-4b86-9616-8756b9bd5c39}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {ad1f3c6c-6945-4575-ae39-23d2179c7d5a}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:StandardsInformation:Material,
  {e9b30abc-4c9a-43b3-adfe-d768df8fdb13}, !- Handle
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}; !- Material Name

OS:RadianceParameters,
  {33e8c4b1-9220-490e-be32-839bb0164f0a}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {6f0041d9-7daf-4c33-aa07-e1064432bb0d}; !- Handle

OS:OutputControl:ReportingTolerances,
  {d82b1f77-902c-46f5-9515-0e45f2eacb9a}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {d5f68705-a7df-4903-b582-7a454e0c34ee}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {78e77387-ddb8-4853-ab5a-1846d9d95ce4}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {7737d08f-99ee-40b7-ba91-da7572b75718}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {5cd5e661-a7e2-4bfc-9a7d-cb96cbb8b591}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {79f76529-f4fb-4d21-a68b-202514868f0f}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {bf691d3a-3cef-4db5-9f57-28374965e947}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Surface,
  {5fecac74-0e38-4a55-b6f5-f1a061e6f004}, !- Handle
  Basement-7-RoofCeiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  45.72, 4.572, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  39.624, 4.572, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  39.624, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf3781f8-de5f-4643-a054-099212d94c5d}, !- Handle
  Basement-8-RoofCeiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 48.768, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  45.72, 53.34, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  39.624, 48.768, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4142f40a-685b-448f-aa4c-5c33fcce8078}, !- Handle
  Basement-9-RoofCeiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0189c97-0941-4c7b-b151-30d32d998e04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  70.104, 4.572, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  64.008, 4.572, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  64.008, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d18ce8e-e6e9-49ce-8c13-9d095de179ed}, !- Handle
  Basement-10-RoofCeiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffee4d86-6f27-40d1-abb3-ca39f9040f50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 48.768, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  64.008, 53.34, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  64.008, 48.768, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37f70542-7721-4f89-960d-b1cb5662a4db}, !- Handle
  Basement-11-RoofCeiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 39.624, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  70.104, 48.768, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  64.008, 48.768, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  64.008, 39.624, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dcbb757-c521-4af5-bb04-9bfa20af7a37}, !- Handle
  ICU_Flr_2-8-Floor,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b161a21e-f3df-46e5-9a2c-4882bfa860b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 21.3415, 0,                     !- X,Y,Z Vertex 1 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  21.3415, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  21.3415, 4.572, 0,                      !- X,Y,Z Vertex 4 {m}
  6.096, 4.572, 0,                        !- X,Y,Z Vertex 5 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, 21.3415, 0;                          !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {11034403-95ed-450b-bcc3-bdddc7a1a232}, !- Handle
  PhysTherapy_Flr_3-6-Floor,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {29a8ebd7-ac6a-4bc0-a0bb-dcea45220ce9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e82bfc74-699d-40ea-849f-280cfb8749de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, -19.812, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -19.812, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4b4af73-fcb6-4d10-aaec-ab2baf17ee48}, !- Handle
  OR_NurseStn_Lobby_Flr_2-14-RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4294917f-59dd-462c-88c7-6927569c1b01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 42.672, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -9.144, 48.768, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  -21.336, 48.768, 4.2672,                !- X,Y,Z Vertex 3 {m}
  -21.336, 42.672, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {601dec00-7d55-49ce-8e1c-c6bd3d8818c3}, !- Handle
  OR_NurseStn_Lobby_Flr_2-15-RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.908, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -25.908, 4.572, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  -30.48, 4.572, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c85c422c-ecf8-4795-bb77-970360d1e8f8}, !- Handle
  ICU_Flr_2-9-Floor,                      !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3415, 4.572, 0,                      !- X,Y,Z Vertex 1 {m}
  21.3415, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {285eef66-8d5e-424f-a054-684bfaea5a7f}, !- Handle
  OR_NurseStn_Lobby_Flr_2-16-Floor,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d72fe01b-cc41-42a6-8a0c-fc92d16655eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1ff44c1-5b4e-40e9-bf7f-524b4b6574f6}, !- Handle
  OR_NurseStn_Lobby_Flr_2-17-Floor,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbb43e99-cf46-4397-9f31-76fec16c7ea9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.764, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 13.716, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.096, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.096, 16.764, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daf3cab9-aa19-4d40-91c7-b0614baf15ac}, !- Handle
  OR_NurseStn_Lobby_Flr_2-18-Floor,       !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 53.34, 0,                       !- X,Y,Z Vertex 1 {m}
  -9.144, 48.768, 0,                      !- X,Y,Z Vertex 2 {m}
  -21.336, 48.768, 0,                     !- X,Y,Z Vertex 3 {m}
  -21.336, 53.34, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f869da5-876b-47be-92ae-c594b3de2658}, !- Handle
  OR_NurseStn_Lobby_Flr_2-19-Floor,       !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 4.572, 0,                       !- X,Y,Z Vertex 1 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -24.384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -24.384, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1aaf6cf-8af1-462e-8d52-b1220a380f48}, !- Handle
  OR_NurseStn_Lobby_Flr_2-20-Floor,       !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  -6.096, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -6.096, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c45703af-ecc0-4a2d-99c5-284f74a46c08}, !- Handle
  OR_NurseStn_Lobby_Flr_2-21-Floor,       !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.716, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  -6.096, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  -6.096, 13.716, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b767d2b9-49c0-4eea-b574-8c7df37e6753}, !- Handle
  OR_NurseStn_Lobby_Flr_2-22-RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd4e71a6-dafb-46f3-842a-71ca8fccebd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 16.764, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  -9.144, 16.764, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -9.144, 10.668, 4.2672,                 !- X,Y,Z Vertex 4 {m}
  -30.48, 10.668, 4.2672,                 !- X,Y,Z Vertex 5 {m}
  -30.48, 4.572, 4.2672;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {40ae60db-81c3-4777-bfe4-fb7fbd6fb081}, !- Handle
  OR_NurseStn_Lobby_Flr_2-23-RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  -7.62, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  -25.908, 4.572, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -25.908, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc8ea3bb-0d43-4c7b-a12e-9edc87b2e209}, !- Handle
  OR_NurseStn_Lobby_Flr_2-24-RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d7d07e1-f577-4a92-93ea-7e0fe8ec875a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -9.144, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  -30.48, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -30.48, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e470a49-ed49-4f4c-a550-3d7b513ac005}, !- Handle
  OR_NurseStn_Lobby_Flr_2-25-RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 8.992, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 8.992, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edb0c692-baa9-4a24-abfc-cedead760861}, !- Handle
  Corridor_SE_Flr_3-20-Floor,             !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 38.1, 0,                        !- X,Y,Z Vertex 1 {m}
  25.908, 36.576, 0,                      !- X,Y,Z Vertex 2 {m}
  21.336, 36.576, 0,                      !- X,Y,Z Vertex 3 {m}
  21.336, 38.1, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {110758b7-2cd7-4728-9fa2-abd9cf0dd762}, !- Handle
  Corridor_SE_Flr_3-21-Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a900400e-8dc5-49fd-99a8-83c518d8c664}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 6.096, 0,                      !- X,Y,Z Vertex 1 {m}
  -10.668, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -35.052, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -35.052, 6.096, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8cd6f69-1c11-4e1d-861c-126221f36255}, !- Handle
  OR_NurseStn_Lobby_Flr_2-26-RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 48.768, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -9.144, 53.34, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  -21.336, 53.34, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -21.336, 48.768, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7475ad18-5509-4679-afbb-9e81bc21ba11}, !- Handle
  Corridor_NW_Flr_3-21-Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e76932b4-bbfb-4e45-bd10-7d888001c568}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  60.96, -1.524, 0,                       !- X,Y,Z Vertex 2 {m}
  56.388, -1.524, 0,                      !- X,Y,Z Vertex 3 {m}
  56.388, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38ca242e-7472-4e71-8a38-0d810ed0e6eb}, !- Handle
  Corridor_NW_Flr_3-22-Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4a22ef1-d8d2-4e78-8b1a-ec19a1a7b6c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, -1.524, 0,                      !- X,Y,Z Vertex 1 {m}
  44.196, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  35.052, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  35.052, -1.524, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2848aba4-b569-43b3-8f38-546abf1b055c}, !- Handle
  OR_NurseStn_Lobby_Flr_2-27-RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.992, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 16.764, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 16.764, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -4.572, 8.992, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6138f323-cab4-409d-ae1f-fb800e12f423}, !- Handle
  OR3_Flr_2-8-Floor,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aa08e12-b0c8-49d1-ae67-f3e9fa943b9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 1.524, 0,                        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.524, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e69c451-f21d-46a4-b8ff-1934759bfb8b}, !- Handle
  Dining_Flr_5-7-Floor,                   !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.908, 4.572, 0,                      !- X,Y,Z Vertex 1 {m}
  -25.908, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -30.48, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81621436-99d6-47df-a8a2-1801c0fbe387}, !- Handle
  Kitchen_Flr_5-8-Floor,                  !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 30.48, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 25.908, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 25.908, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 30.48, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bd725d8-387d-4e98-8fef-5c803125abd1}, !- Handle
  OR1_Flr_2-10-RoofCeiling,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8ed24e2-7a38-4a38-bda5-7e617e84a1eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.524, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 6.09600000000001, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -7.62, 6.09600000000001, 4.2672,        !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {466edb27-bff7-4994-8b93-d8cbbf8a1f14}, !- Handle
  Corridor_NW_Flr_3-23-Floor,             !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, -1.524, 0,                       !- X,Y,Z Vertex 1 {m}
  60.96, -6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  56.388, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  56.388, -1.524, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f938e113-cad2-4592-b03a-f63edae4ea69}, !- Handle
  OR1_Flr_2-11-RoofCeiling,               !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 1.524, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 1.524, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60e5e5d5-3473-414c-abd9-e49f0c2d8d67}, !- Handle
  Dining_Flr_5-8-Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25d8cb84-dd45-469c-83ae-1cfdd0d5b1c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -30.48, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -30.48, 10.668, 0,                      !- X,Y,Z Vertex 4 {m}
  -9.144, 10.668, 0,                      !- X,Y,Z Vertex 5 {m}
  -9.144, 22.86, 0;                       !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b067526b-f869-4a81-8e61-41a12e1d7ec7}, !- Handle
  Dining_Flr_5-9-Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d285439-d776-40c5-aa1e-aca8f3cf0202}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 19.812, 0,                      !- X,Y,Z Vertex 1 {m}
  -9.144, 10.668, 0,                      !- X,Y,Z Vertex 2 {m}
  -30.48, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  -30.48, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d12e6c38-18a9-4058-bb51-d251b527db1a}, !- Handle
  Dining_Flr_5-10-Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e3f14b5-00a7-4ae7-9c17-6850327103b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.62, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -7.62, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0468c2b5-3ca3-445c-b3c4-655b44225666}, !- Handle
  Corridor_SE_Flr_4-22-RoofCeiling,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2f6f820-7cdd-4eb2-8813-0a609b1bb1a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, -4.572, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  33.528, 6.096, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  9.144, 6.096, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 4 {m}
  22.86, 0, 4.2672,                       !- X,Y,Z Vertex 5 {m}
  22.86, -4.572, 4.2672;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {33cf45cb-297e-404a-8725-52bfaa2987a9}, !- Handle
  Corridor_SE_Flr_4-23-RoofCeiling,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b5a8826-430f-4450-a7fd-ad4d8437fdc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.436, 18.288, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  59.436, 38.1, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  54.864, 38.1, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  54.864, 18.288, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b36ac4e-0669-4c06-824c-3c5bd68b04d6}, !- Handle
  Dining_Flr_5-11-Floor,                  !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.992, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 8.992, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49443073-df38-415a-84bb-68840ec00818}, !- Handle
  Dining_Flr_5-12-Floor,                  !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  -7.62, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -25.908, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -25.908, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f3453c6-c3c2-4aa9-86be-308fec0af09a}, !- Handle
  NurseStn_Lobby_Flr_4-14-RoofCeiling,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1c1ac7f-06df-40ad-a095-b7e2b237f312}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -21.336, 32.004, 4.2672,                !- X,Y,Z Vertex 2 {m}
  -45.72, 32.004, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -45.72, 9.144, 4.2672,                  !- X,Y,Z Vertex 4 {m}
  -32.004, 9.144, 4.2672,                 !- X,Y,Z Vertex 5 {m}
  -32.004, 0, 4.2672;                     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7b3be064-7b68-4d6b-8aa4-c2398a47c26f}, !- Handle
  ICU_Flr_2-10-RoofCeiling,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e14321b3-28df-4566-8ae8-b2c7ca46d75d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  28.956, 21.3415, 4.2672,                !- X,Y,Z Vertex 2 {m}
  15.24, 21.3415, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  15.24, 19.812, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a900400e-8dc5-49fd-99a8-83c518d8c664}, !- Handle
  ICU_Flr_2-11-RoofCeiling,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {110758b7-2cd7-4728-9fa2-abd9cf0dd762}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  28.956, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  4.572, 10.668, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0011bc26-1f5d-42ed-9ffa-84c75899c16c}, !- Handle
  ICU_NurseStn_Lobby_Flr_2-10-RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc06ee3b-170b-4c5d-8a5a-6565b48ae47d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d585628-52d0-49e7-853a-9a7606bc7c80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.812, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -19.812, 21.3305, 4.2672,               !- X,Y,Z Vertex 2 {m}
  0, 21.3305, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  0, 27.4265, 4.2672,                     !- X,Y,Z Vertex 4 {m}
  -24.384, 27.4265, 4.2672,               !- X,Y,Z Vertex 5 {m}
  -24.384, 0, 4.2672;                     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9029e2c2-c651-4504-a9bc-5b3a8cf428be}, !- Handle
  ICU_Flr_2-12-RoofCeiling,               !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  28.956, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  6.096, 4.572, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  6.096, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b0c432a-6a00-42c0-ad8e-bf5b2a178f5e}, !- Handle
  ICU_Flr_2-13-RoofCeiling,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c2b5728-3df9-4b58-81c1-aeb0f993a7c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  9.144, 21.3415, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  4.572, 21.3415, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  4.572, 10.668, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8ada420-2b1c-4476-9d45-2ac6a581e113}, !- Handle
  Corridor_SE_Flr_3-22-Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7cc1be9-de2b-4cbe-bf94-ad805a196555}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 6.096, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  -10.668, -4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  -10.668, 6.096, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ac87fbc-0160-47c6-ab9f-d31402ebe6b8}, !- Handle
  ICU_Flr_2-14-RoofCeiling,               !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 8.992, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 8.992, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d585628-52d0-49e7-853a-9a7606bc7c80}, !- Handle
  Corridor_NW_Flr_3-24-Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0011bc26-1f5d-42ed-9ffa-84c75899c16c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  24.384, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, -6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -27.4265, 0,                     !- X,Y,Z Vertex 4 {m}
  0, -27.4265, 0,                         !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {eaa58240-bdcf-40dc-b169-e736342cd5eb}, !- Handle
  ICU_Flr_2-15-RoofCeiling,               !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 8.992, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 21.3415, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  0, 21.3415, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  0, 8.992, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd6584c0-e2ac-4e13-a281-e5011b7d8587}, !- Handle
  NurseStn_Lobby_Flr_3-14-Floor,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e494cea2-4abd-4968-adee-7c2bba8c9841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e85dd547-0555-44b1-b14d-82af57ff490b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  30.48, -32.004, 0,                      !- X,Y,Z Vertex 2 {m}
  19.812, -32.004, 0,                     !- X,Y,Z Vertex 3 {m}
  19.812, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6206452-3682-4499-b782-103cf4ab4c7d}, !- Handle
  Office1_Flr_5-7-Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c47fa3f6-c16d-47cd-bbda-d78e51ee4c7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, -3.05, 0,                        !- X,Y,Z Vertex 2 {m}
  4.572, -3.05, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e8ed4b0-06ec-43e7-9d88-0836988a3ae2}, !- Handle
  Office1_Flr_5-8-Floor,                  !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -3.05, 0,                        !- X,Y,Z Vertex 1 {m}
  9.144, -7.622, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, -7.622, 0,                       !- X,Y,Z Vertex 3 {m}
  6.096, -3.05, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e70baf49-fc38-4346-910a-6d4729d4d9e5}, !- Handle
  Corridor_SE_Flr_4-24-RoofCeiling,       !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 3.05, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  3.048, 6.096, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  -1.524, 6.096, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -1.524, 3.05, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {517e78f8-1ab5-4194-9bc6-e6a68eb286ac}, !- Handle
  NurseStn_Lobby_Flr_3-15-Floor,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e494cea2-4abd-4968-adee-7c2bba8c9841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {460b27f7-823a-4015-9761-8fac65fe7b3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  19.812, -21.3305, 0,                    !- X,Y,Z Vertex 2 {m}
  6.096, -21.3305, 0,                     !- X,Y,Z Vertex 3 {m}
  6.096, -9.144, 0,                       !- X,Y,Z Vertex 4 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ae67a172-1e50-4027-bf99-9e145a2aa52e}, !- Handle
  Corridor_NW_Flr_3-25-Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b095e67-d7fb-49ab-acc8-bd9365eb9697}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  44.196, -1.524, 0,                      !- X,Y,Z Vertex 2 {m}
  35.052, -1.524, 0,                      !- X,Y,Z Vertex 3 {m}
  35.052, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {649595ad-8d08-401c-b204-ee7fb6280b88}, !- Handle
  OR2_Mult5_Flr_2-6-RoofCeiling,          !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ba73568-c8b8-4160-a8cc-9de8f9a4b06c}, !- Handle
  Corridor_SE_Flr_3-23-Floor,             !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 36.576, 0,                      !- X,Y,Z Vertex 1 {m}
  25.908, 12.192, 0,                      !- X,Y,Z Vertex 2 {m}
  21.336, 12.192, 0,                      !- X,Y,Z Vertex 3 {m}
  21.336, 36.576, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abfe1a2e-a776-40db-8a05-60b203783347}, !- Handle
  OR3_Flr_2-9-RoofCeiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 1.524, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  9.144, 6.09600000000001, 4.2672,        !- X,Y,Z Vertex 2 {m}
  4.572, 6.09600000000001, 4.2672,        !- X,Y,Z Vertex 3 {m}
  4.572, 1.524, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc92c747-f71d-4197-8d5d-cb3b9e08804d}, !- Handle
  Office2_Mult5_Flr_5-7-Floor,            !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.37, 0,                         !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.37, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {531d328e-2759-45c4-b483-b3078f19412f}, !- Handle
  Office2_Mult5_Flr_5-8-Floor,            !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 7.618, 0,                        !- X,Y,Z Vertex 1 {m}
  9.144, 3.046, 0,                        !- X,Y,Z Vertex 2 {m}
  4.572, 3.046, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 7.618, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26c12ef6-ebdc-4f11-b9bf-17ffd4613c62}, !- Handle
  Corridor_NW_Flr_4-20-RoofCeiling,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dc5b16c-2063-4f05-88b1-00c43ba3d4a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 32.004, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  30.48, 42.672, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  19.812, 42.672, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  19.812, 38.1, 4.2672,                   !- X,Y,Z Vertex 4 {m}
  0, 38.1, 4.2672,                        !- X,Y,Z Vertex 5 {m}
  0, 32.004, 4.2672;                      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5b5a8826-430f-4450-a7fd-ad4d8437fdc1}, !- Handle
  Kitchen_Flr_5-9-Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33cf45cb-297e-404a-8725-52bfaa2987a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 19.812, 0,                      !- X,Y,Z Vertex 1 {m}
  25.908, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  21.336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  21.336, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dc5b16c-2063-4f05-88b1-00c43ba3d4a9}, !- Handle
  Corridor_Flr_5-15-Floor,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26c12ef6-ebdc-4f11-b9bf-17ffd4613c62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 45.718, 0,                       !- X,Y,Z Vertex 1 {m}
  30.48, 35.05, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 35.05, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 41.146, 0,                           !- X,Y,Z Vertex 4 {m}
  19.812, 41.146, 0,                      !- X,Y,Z Vertex 5 {m}
  19.812, 45.718, 0;                      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7426682a-fbbf-4217-8f21-3f8e7d261361}, !- Handle
  NurseStn_Lobby_Flr_5-8-Floor,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11c3c369-1349-4be0-b8ed-d78342983955}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -3.048, 0,                     !- X,Y,Z Vertex 1 {m}
  -10.668, -12.192, 0,                    !- X,Y,Z Vertex 2 {m}
  -24.384, -12.192, 0,                    !- X,Y,Z Vertex 3 {m}
  -24.384, -3.048, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63ba7de3-14a3-40eb-93a9-371825983cbd}, !- Handle
  NurseStn_Lobby_Flr_5-9-Floor,           !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -18.288, 0,                    !- X,Y,Z Vertex 1 {m}
  -10.668, -22.86, 0,                     !- X,Y,Z Vertex 2 {m}
  -24.384, -22.86, 0,                     !- X,Y,Z Vertex 3 {m}
  -24.384, -18.288, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce1baedf-71a3-427a-add5-3dd45e7df5d5}, !- Handle
  Corridor_NW_Flr_4-21-RoofCeiling,       !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 35.052, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 35.052, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc0f6649-aa01-4af5-8a85-49e6ec14207f}, !- Handle
  Corridor_NW_Flr_4-22-RoofCeiling,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {772d4676-d690-4613-9b7b-e6fba6acb38e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 32.004, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  56.388, 38.1, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  30.48, 38.1, 4.2672,                    !- X,Y,Z Vertex 3 {m}
  30.48, 32.004, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6d8d226-7535-41e1-9b70-a3ba02f2e637}, !- Handle
  Corridor_Flr_5-16-Floor,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61a4aa85-0b55-432f-8913-41df0370d5bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 25.906, 0,                       !- X,Y,Z Vertex 1 {m}
  6.096, 3.046, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 3.046, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 25.906, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ee42687-e526-4b57-aca4-238e8a1c7f2c}, !- Handle
  Corridor_Flr_5-17-Floor,                !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 45.718, 0,                      !- X,Y,Z Vertex 1 {m}
  19.812, 41.146, 0,                      !- X,Y,Z Vertex 2 {m}
  18.288, 41.146, 0,                      !- X,Y,Z Vertex 3 {m}
  18.288, 45.718, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a60e9ff-75dd-41ee-bbd9-b10cef439e15}, !- Handle
  Corridor_Flr_5-18-Floor,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94c92703-fe55-4a03-b4bd-70c2366772ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 35.05, 0,                        !- X,Y,Z Vertex 1 {m}
  6.096, 25.906, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 25.906, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 35.05, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e56445f-53bf-40e8-9107-ebfd8f9034b4}, !- Handle
  Lobby_Records_Flr_1-11-RoofCeiling,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2ece1be-2fae-42c1-a945-ba8ade1690b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, -31.9985, 4.2672,               !- X,Y,Z Vertex 1 {m}
  28.956, -4.572, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  4.572, -31.9985, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cd0cca4-eda0-495d-9748-aacfb3cdc416}, !- Handle
  Lobby_Records_Flr_1-12-RoofCeiling,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0fd4d57-8c01-478e-964d-76794d3d6e27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  6.096, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65aceb16-e84e-4dce-b100-4feca2c24a6c}, !- Handle
  Lobby_Records_Flr_1-13-RoofCeiling,     !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, -4.572, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  28.956, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  24.384, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  24.384, -4.572, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4a3414e-3538-4326-aac9-8d4093c8e96a}, !- Handle
  Lobby_Records_Flr_1-14-RoofCeiling,     !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, -4.572, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  24.384, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  6.096, 0, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  6.096, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {219df4ba-77b6-4108-bb43-649e0982abe0}, !- Handle
  Basement-12-RoofCeiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  64.008, 4.572, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  45.72, 4.572, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  45.72, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {968dee02-8f0c-4025-9be9-8de6858c8486}, !- Handle
  Basement-13-RoofCeiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 48.768, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  64.008, 53.34, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  45.72, 53.34, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  45.72, 48.768, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe50300a-1e23-42da-8990-5bb078a3b1b9}, !- Handle
  Basement-14-RoofCeiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3415, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  21.3415, 4.572, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  9.144, 4.572, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  9.144, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f4d1271-e1a7-478d-acbb-ca254f0415df}, !- Handle
  Basement-15-RoofCeiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  9.144, 4.572, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  6.096, 4.572, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  6.096, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5ba4da0-7179-4c8e-b6c9-0685667783a2}, !- Handle
  Basement-16-RoofCeiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6ff93a7-e4b9-4e73-b75d-cb25c5f7fef5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  6.096, 4.572, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5875b482-430a-4050-925a-9283d30bc769}, !- Handle
  Basement-17-RoofCeiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74f85127-ca52-4a1d-a11e-ee6aad38851e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 4.572, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  64.008, 48.768, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  39.624, 48.768, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  39.624, 4.572, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe52d847-c1d5-4ab4-912a-bfce4623cc5b}, !- Handle
  Basement-18-RoofCeiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  70.104, 9.144, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  64.008, 9.144, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  64.008, 4.572, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b31bdf8-6e3b-4ac8-aedd-71dac3d3f265}, !- Handle
  ER_NurseStn_Lobby_Flr_1-12-RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {080e2870-5a70-4981-a68a-4ef3be7294fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, -35.052, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -6.096, -22.86, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  -9.144, -22.86, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -9.144, -35.052, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f5f920b-17d0-434b-a2c8-4e4bbd94b8b8}, !- Handle
  ER_NurseStn_Lobby_Flr_1-13-RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22.86, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  -6.096, -22.86, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7fe786b-98a0-4d1d-bd78-ca69736e0a49}, !- Handle
  ER_NurseStn_Lobby_Flr_1-14-RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 1.524, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -6.096, 7.62, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  -9.144, 7.62, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  -9.144, 1.524, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41912d1d-ef03-4a8f-ae00-7193a0f373b9}, !- Handle
  ER_NurseStn_Lobby_Flr_1-15-RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b29b3397-98fd-4b9c-9f0c-f828209408ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 7.62, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  -6.096, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  -9.144, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -9.144, 7.62, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa08e12-b0c8-49d1-ae67-f3e9fa943b9f}, !- Handle
  ER_NurseStn_Lobby_Flr_1-16-RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6138f323-cab4-409d-ae1f-fb800e12f423}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, 7.62, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -21.336, 9.144, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  -30.48, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -30.48, 7.62, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97bb66c0-9022-4d80-aff5-93c0e048f92e}, !- Handle
  ER_NurseStn_Lobby_Flr_1-17-RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab5ac473-a107-4fe5-b4a6-f8deda45c399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, -16.764, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -21.336, 7.62, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  -30.48, 7.62, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  -30.48, -16.764, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba7a4942-c10a-4597-bd0d-f8ec8461a1a2}, !- Handle
  Kitchen_Flr_5-10-Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d575cccc-c9de-41d1-84e1-3bed13b79532}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 30.48, 0,                        !- X,Y,Z Vertex 1 {m}
  30.48, 25.908, 0,                       !- X,Y,Z Vertex 2 {m}
  22.86, 25.908, 0,                       !- X,Y,Z Vertex 3 {m}
  22.86, 30.48, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65e185b3-1a50-4896-8dd1-c2d9b98768db}, !- Handle
  Kitchen_Flr_5-11-Floor,                 !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 30.48, 0,                        !- X,Y,Z Vertex 1 {m}
  22.86, 25.908, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 25.908, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 30.48, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {033b6731-0894-4cba-9f37-6e8e40694f0b}, !- Handle
  Kitchen_Flr_5-12-Floor,                 !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 25.908, 0,                       !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.908, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.908, 25.908, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd2d54bf-2e36-4ccb-9168-452bef337444}, !- Handle
  Office3_Flr_5-8-Floor,                  !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  6.096, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b459323-3183-4e55-95bf-ce4bc0ba00c9}, !- Handle
  Office3_Flr_5-9-Floor,                  !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, -7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -7.62, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -4.572, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a64d6c0-95d8-4fdd-aa9f-b16915328abe}, !- Handle
  Lobby_Records_Flr_1-15-RoofCeiling,     !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, -9.144, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b2a638c-cd9d-490e-9b35-97179edf84ad}, !- Handle
  Lobby_Records_Flr_1-16-RoofCeiling,     !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -31.9985, 4.2672,                !- X,Y,Z Vertex 1 {m}
  4.572, -9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  0, -9.144, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, -31.9985, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14f1f394-48dd-4cbe-b9c5-c8b5f4196428}, !- Handle
  OR2_Mult5_Flr_2-7-Floor,                !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.048, -6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae3977f5-a7df-47a3-8abc-f534f4c1a511}, !- Handle
  OR2_Mult5_Flr_2-8-Floor,                !- Name
  Floor,                                  !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, -6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  3.048, -6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b675276-9558-46ee-81b7-5302547400f7}, !- Handle
  Basement-19-RoofCeiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14fb3c56-5b9b-4cdb-b300-d2ee621039dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 13.716, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  70.104, 39.624, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  64.008, 39.624, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  64.008, 13.716, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33ddfbee-90ea-4fec-b6b6-636f539c17b9}, !- Handle
  Basement-20-RoofCeiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ba735a1-2c40-4e05-9b36-6c0d675ca436}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 4.572, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  28.956, 53.34, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  0, 53.34, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  0, 4.572, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1ba9e79-d54a-4dcf-ba00-2c10f59d6c25}, !- Handle
  Basement-21-RoofCeiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d774ca98-181c-43b4-8cd6-37b240c9cce4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  28.956, 4.572, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  21.3415, 4.572, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  21.3415, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c88b56c1-347c-46d1-9c09-c020c3bccd4e}, !- Handle
  Corridor_Flr_5-19-RoofCeiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 35.05, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  30.48, 45.718, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  18.288, 45.718, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  18.288, 35.05, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed7e42be-c199-4f8a-9948-b7fa1c8aa3bd}, !- Handle
  Corridor_Flr_5-20-RoofCeiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 35.05, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  18.288, 41.146, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  0, 41.146, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, 35.05, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74f85127-ca52-4a1d-a11e-ee6aad38851e}, !- Handle
  ER_NurseStn_Lobby_Flr_1-18-Floor,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5875b482-430a-4050-925a-9283d30bc769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  -6.096, -35.052, 0,                     !- X,Y,Z Vertex 2 {m}
  -30.48, -35.052, 0,                     !- X,Y,Z Vertex 3 {m}
  -30.48, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99f770b5-eefa-418b-82e0-41879a8d2fcd}, !- Handle
  ER_NurseStn_Lobby_Flr_1-19-RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48fcf3e9-2f77-4773-be56-741ae9a4ea4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, -35.052, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -9.144, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  -21.336, 9.144, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -21.336, -35.052, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {184af33b-1cba-485c-8c20-477f29604e1f}, !- Handle
  ER_NurseStn_Lobby_Flr_1-20-RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97df3d47-7b0c-4698-8a89-8e1954f6e3ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, -35.052, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -21.336, -16.764, 4.2672,               !- X,Y,Z Vertex 2 {m}
  -30.48, -16.764, 4.2672,                !- X,Y,Z Vertex 3 {m}
  -30.48, -35.052, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbb43e99-cf46-4397-9f31-76fec16c7ea9}, !- Handle
  ER_NurseStn_Lobby_Flr_1-21-RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1ff44c1-5b4e-40e9-bf7f-524b4b6574f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25.908, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -22.86, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  -6.096, -22.86, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -6.096, -25.908, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f4d3b6e-6ef8-41c2-a6a1-b021809a29c1}, !- Handle
  ER_NurseStn_Lobby_Flr_1-22-RoofCeiling, !- Name
  RoofCeiling,                            !- Surface Type
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, -22.86, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -6.096, 1.524, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  -9.144, 1.524, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -9.144, -22.86, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6ff93a7-e4b9-4e73-b75d-cb25c5f7fef5}, !- Handle
  Lobby_Records_Flr_1-17-Floor,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5ba4da0-7179-4c8e-b6c9-0685667783a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -48.768, 0,                      !- X,Y,Z Vertex 1 {m}
  6.096, -53.34, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -53.34, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -48.768, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ba735a1-2c40-4e05-9b36-6c0d675ca436}, !- Handle
  Lobby_Records_Flr_1-18-Floor,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33ddfbee-90ea-4fec-b6b6-636f539c17b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  28.956, -48.768, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -48.768, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97df3d47-7b0c-4698-8a89-8e1954f6e3ae}, !- Handle
  OR_NurseStn_Lobby_Flr_2-28-Floor,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {184af33b-1cba-485c-8c20-477f29604e1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, 22.86, 0,                      !- X,Y,Z Vertex 1 {m}
  -21.336, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  -30.48, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -30.48, 22.86, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {080e2870-5a70-4981-a68a-4ef3be7294fa}, !- Handle
  OR_NurseStn_Lobby_Flr_2-29-Floor,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b31bdf8-6e3b-4ac8-aedd-71dac3d3f265}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 16.764, 0,                      !- X,Y,Z Vertex 1 {m}
  -6.096, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.144, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.144, 16.764, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48fcf3e9-2f77-4773-be56-741ae9a4ea4f}, !- Handle
  OR_NurseStn_Lobby_Flr_2-30-Floor,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99f770b5-eefa-418b-82e0-41879a8d2fcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 48.768, 0,                      !- X,Y,Z Vertex 1 {m}
  -9.144, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -21.336, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -21.336, 48.768, 0;                     !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {7a7d0101-c0c8-4887-9213-ca53dcf5abbf}, !- Handle
  Kuujjuaq AP,                            !- City
  QC,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  719060,                                 !- WMO Number
  58.1,                                   !- Latitude {deg}
  -68.417,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  39.9,                                   !- Elevation {m}
  file:///home/osdev/openstudio-standards/data/weather/CAN_QC_Kuujjuaq.AP.719060_CWEC2016.epw, !- Url
  355D87D0;                               !- Checksum

OS:SizingPeriod:DesignDay,
  {fcda337b-9c9f-4d94-be59-927a2882229b}, !- Handle
  Kuujjuaq AP Ann Htg 99.6% Condns DB,    !- Name
  -36.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -36.2,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100847,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {e9d3e214-a40e-4e49-a1f2-eb8d8c10424b}, !- Handle
  Kuujjuaq AP Ann Clg .4% Condns DB=>MWB, !- Name
  24.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100847,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Taub {dimensionless}
  2.418;                                  !- ASHRAE Taud {dimensionless}

OS:Rendering:Color,
  {0ffc80f9-04a4-4721-997f-ef053715ef83}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {41e8c50e-fdd5-4d08-b6ec-42c0f16b1719}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.010003634216273,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4e7db866-4f07-4692-8539-c2cf9458bcad}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B People, !- Name
  {41e8c50e-fdd5-4d08-b6ec-42c0f16b1719}, !- People Definition Name
  {4a940865-0c17-4e36-b0a9-0f15c43216c3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a47463e7-f054-403a-b5fb-0f5e6349f5b4}, !- Work Efficiency Schedule Name
  {8a08cb00-bdcf-49f4-bb1a-51755b13363e}, !- Clothing Insulation Schedule Name
  {f96debd1-2667-4960-9d07-ea93504c23d3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {8a08cb00-bdcf-49f4-bb1a-51755b13363e}, !- Handle
  Clothing Schedule,                      !- Name
  {faa813e8-6940-4be3-9779-0ac7f479ac76}, !- Schedule Type Limits Name
  {4499cef7-333b-460c-b711-8d93952f7c48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4499cef7-333b-460c-b711-8d93952f7c48}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {faa813e8-6940-4be3-9779-0ac7f479ac76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01b20e4e-0818-4547-b58c-abdf1b5de7ca}, !- Handle
  Schedule Rule 1,                        !- Name
  {8a08cb00-bdcf-49f4-bb1a-51755b13363e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {483a48d8-7f2b-481b-b9d6-e0b479869095}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {483a48d8-7f2b-481b-b9d6-e0b479869095}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {faa813e8-6940-4be3-9779-0ac7f479ac76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {faa813e8-6940-4be3-9779-0ac7f479ac76}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {f96debd1-2667-4960-9d07-ea93504c23d3}, !- Handle
  Air Velocity Schedule,                  !- Name
  {6044d719-c325-4f2e-b410-5dc9d5dce36c}, !- Schedule Type Limits Name
  {7c60c0fb-29c5-4be4-94c2-89c5391dee9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c60c0fb-29c5-4be4-94c2-89c5391dee9c}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {6044d719-c325-4f2e-b410-5dc9d5dce36c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6044d719-c325-4f2e-b410-5dc9d5dce36c}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {a47463e7-f054-403a-b5fb-0f5e6349f5b4}, !- Handle
  Work Efficiency Schedule,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {ca2ead7a-d0b7-492f-aea9-66834c341649}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca2ead7a-d0b7-492f-aea9-66834c341649}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {23b661aa-ef2e-4225-8d6f-f9be2062f0c2}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7038886114121,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f9040d7c-0fa4-41bf-824b-b200b87adbe3}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Lights, !- Name
  {23b661aa-ef2e-4225-8d6f-f9be2062f0c2}, !- Lights Definition Name
  {4a940865-0c17-4e36-b0a9-0f15c43216c3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ec25ac6a-c1d6-455a-97a9-281508bf746d}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {48807e76-5270-4065-94fe-a19c6d5026eb}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b85ca950-54e3-4c3b-8e5d-7401d70f9204}, !- Number of People Schedule Name
  {7e455b4c-7fe5-483c-b854-ada8ef78fbbb}, !- People Activity Level Schedule Name
  {9da1bb42-dae0-4e7c-91c9-1ad97d600a6a}, !- Lighting Schedule Name
  {a6a19c82-a818-4706-b353-e14600f3ba40}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c0a3f57-3916-4d7b-8e93-4eb8649ded4c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b85ca950-54e3-4c3b-8e5d-7401d70f9204}, !- Handle
  NECB-B-Occupancy,                       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {1137c10b-43d7-42cc-baaa-5045f70dbb95}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1137c10b-43d7-42cc-baaa-5045f70dbb95}, !- Handle
  NECB-B-Occupancy Default,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {2c5c79a8-1aa1-4bab-a5bc-7576513b2db4}, !- Handle
  Schedule Rule 2,                        !- Name
  {b85ca950-54e3-4c3b-8e5d-7401d70f9204}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {948256ec-b584-4e53-be89-8b645dfd7549}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {948256ec-b584-4e53-be89-8b645dfd7549}, !- Handle
  NECB-B-Occupancy Default|Wkdy Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {4f049da8-dcd0-424a-94b4-ebd4b23faf1a}, !- Handle
  Schedule Rule 3,                        !- Name
  {b85ca950-54e3-4c3b-8e5d-7401d70f9204}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {20fc51c0-c91c-4547-aa5f-1db00430ec4f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20fc51c0-c91c-4547-aa5f-1db00430ec4f}, !- Handle
  NECB-B-Occupancy Sat Day,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {65e1f932-a75d-4f69-9496-1e6f53399d67}, !- Handle
  Schedule Rule 4,                        !- Name
  {b85ca950-54e3-4c3b-8e5d-7401d70f9204}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e5196260-00e4-4337-bc57-feea9f6ee049}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5196260-00e4-4337-bc57-feea9f6ee049}, !- Handle
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {7e455b4c-7fe5-483c-b854-ada8ef78fbbb}, !- Handle
  NECB-Activity,                          !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  {2c0fa83a-d1d6-4e14-a898-4d44b6494650}, !- Default Day Schedule Name
  {91cbfc89-222f-440e-8582-9911892b8fe7}, !- Summer Design Day Schedule Name
  {88de83fb-4212-42e2-a963-53e9f656985c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2c0fa83a-d1d6-4e14-a898-4d44b6494650}, !- Handle
  NECB-Activity Default,                  !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0cf97cec-3728-4bfa-9482-17ffae140c7f}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88de83fb-4212-42e2-a963-53e9f656985c}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e892e08b-8535-45ba-9ff4-51aff060f5a9}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91cbfc89-222f-440e-8582-9911892b8fe7}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9da1bb42-dae0-4e7c-91c9-1ad97d600a6a}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {fe7ed05b-af16-461a-b0c9-831878f1dfb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe7ed05b-af16-461a-b0c9-831878f1dfb8}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {ef39be62-a2e8-413e-893f-fdcfc1125974}, !- Handle
  Schedule Rule 5,                        !- Name
  {9da1bb42-dae0-4e7c-91c9-1ad97d600a6a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {20e0eb10-c11f-444c-8879-419e80459a3e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20e0eb10-c11f-444c-8879-419e80459a3e}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {2d2b21c8-a49a-405a-992a-796e9386be1c}, !- Handle
  Schedule Rule 6,                        !- Name
  {9da1bb42-dae0-4e7c-91c9-1ad97d600a6a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c5e87a8b-011a-406f-8401-173602b8f2e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5e87a8b-011a-406f-8401-173602b8f2e2}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {a054345c-a5ab-439d-98a9-67f57dde542c}, !- Handle
  Schedule Rule 7,                        !- Name
  {9da1bb42-dae0-4e7c-91c9-1ad97d600a6a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1b1b0951-e543-4a4e-92e3-ba28d061ad57}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b1b0951-e543-4a4e-92e3-ba28d061ad57}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {a6a19c82-a818-4706-b353-e14600f3ba40}, !- Handle
  NECB-B-Electric-Equipment,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {fcf272fb-42ac-40b4-abab-135d3fc939c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcf272fb-42ac-40b4-abab-135d3fc939c1}, !- Handle
  NECB-B-Electric-Equipment Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {ee7a8760-1478-4659-9168-f6d209ae1c43}, !- Handle
  Schedule Rule 8,                        !- Name
  {a6a19c82-a818-4706-b353-e14600f3ba40}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {eaf6661f-e1cf-457c-9088-51adab433c33}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eaf6661f-e1cf-457c-9088-51adab433c33}, !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {ab66a2e2-3519-4b1e-9db0-02e5ddf99f86}, !- Handle
  Schedule Rule 9,                        !- Name
  {a6a19c82-a818-4706-b353-e14600f3ba40}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ce13f057-f777-4aa1-9b74-8f4d90b7d80c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce13f057-f777-4aa1-9b74-8f4d90b7d80c}, !- Handle
  NECB-B-Electric-Equipment Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {aeae8dc0-e657-4dec-ad07-5e50388a3577}, !- Handle
  Schedule Rule 10,                       !- Name
  {a6a19c82-a818-4706-b353-e14600f3ba40}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {174997ea-f195-4ec6-a9d4-7d35a4d6caa8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {174997ea-f195-4ec6-a9d4-7d35a4d6caa8}, !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {8c0a3f57-3916-4d7b-8e93-4eb8649ded4c}, !- Handle
  Always On,                              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {cbc458e4-7166-408c-8eae-48971951c290}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbc458e4-7166-408c-8eae-48971951c290}, !- Handle
  Always On Default,                      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f76a23f3-6e2b-4b08-a325-194a740099cb}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat, !- Name
  {7187b299-76fd-4247-bfa5-3e17b6a9105f}, !- Heating Setpoint Temperature Schedule Name
  {5f6e254f-6a55-4b86-ada1-eb1dc43b1980}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {7187b299-76fd-4247-bfa5-3e17b6a9105f}, !- Handle
  NECB-B-Thermostat Setpoint-Heating,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {339ac496-0883-4b7c-b823-e8ee91f6f6f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {339ac496-0883-4b7c-b823-e8ee91f6f6f4}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {dbdd00ff-a689-4609-aad1-9ef515179d0e}, !- Handle
  Schedule Rule 11,                       !- Name
  {7187b299-76fd-4247-bfa5-3e17b6a9105f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {17f29c74-7fe3-47be-94dd-e1d61131609d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17f29c74-7fe3-47be-94dd-e1d61131609d}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {dade2912-cdc9-4012-896f-9ef1d1073dce}, !- Handle
  Schedule Rule 12,                       !- Name
  {7187b299-76fd-4247-bfa5-3e17b6a9105f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e7f1ef2d-e455-4e39-af3a-4d53ddf2ef81}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7f1ef2d-e455-4e39-af3a-4d53ddf2ef81}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {6b55d1a6-484c-4859-8f9e-2f8a6d09987c}, !- Handle
  Schedule Rule 13,                       !- Name
  {7187b299-76fd-4247-bfa5-3e17b6a9105f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d1f29283-af40-43e0-a925-fe47dc89650b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1f29283-af40-43e0-a925-fe47dc89650b}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:Schedule:Ruleset,
  {5f6e254f-6a55-4b86-ada1-eb1dc43b1980}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {0a6fe92c-b468-4297-92cf-28dc377fe6c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a6fe92c-b468-4297-92cf-28dc377fe6c6}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {0924e5d4-a622-4cd5-a692-eb0cea67dce3}, !- Handle
  Schedule Rule 14,                       !- Name
  {5f6e254f-6a55-4b86-ada1-eb1dc43b1980}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ad7d51a5-1491-4a32-8ae0-5e27f9fd34ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad7d51a5-1491-4a32-8ae0-5e27f9fd34ba}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {cffd2497-3358-43d0-b2ce-05b88ffbfec8}, !- Handle
  Schedule Rule 15,                       !- Name
  {5f6e254f-6a55-4b86-ada1-eb1dc43b1980}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3e7a488e-a547-42ca-ad79-63de27668fe9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
