  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e7a488e-a547-42ca-ad79-63de27668fe9}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {f40419f2-86ac-4a08-9d5c-5ce61064e140}, !- Handle
  Schedule Rule 16,                       !- Name
  {5f6e254f-6a55-4b86-ada1-eb1dc43b1980}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e66727f3-f89b-4a5e-9d17-24db5920bad5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e66727f3-f89b-4a5e-9d17-24db5920bad5}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {88faf507-86bf-4d90-99f1-10a53683e030}, !- Handle
  Space Function Dining area - bar lounge/leisure dining, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {010a4fbf-d6c8-42df-9015-d84d02630b9a}, !- Handle
  Space Function Dining area - bar lounge/leisure dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {50706c6b-4c8a-4427-a7e3-d06a0b71c381}, !- Handle
  Space Function Dining area - bar lounge/leisure dining People, !- Name
  {010a4fbf-d6c8-42df-9015-d84d02630b9a}, !- People Definition Name
  {d2cea9a6-2454-42c0-9ea1-fdb0a768bca1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a47463e7-f054-403a-b5fb-0f5e6349f5b4}, !- Work Efficiency Schedule Name
  {8a08cb00-bdcf-49f4-bb1a-51755b13363e}, !- Clothing Insulation Schedule Name
  {f96debd1-2667-4960-9d07-ea93504c23d3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6df81162-582f-4bc7-b868-e83472c72e06}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6042156908767,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {6c12fb0f-028d-4a0f-8466-9b7e3d117dfb}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Lights, !- Name
  {6df81162-582f-4bc7-b868-e83472c72e06}, !- Lights Definition Name
  {d2cea9a6-2454-42c0-9ea1-fdb0a768bca1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {222d1e2f-5123-4c33-8b6c-6403960351c6}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {139c1bbd-925d-4672-83b9-b7ea11d88204}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Elec Equip, !- Name
  {222d1e2f-5123-4c33-8b6c-6403960351c6}, !- Electric Equipment Definition Name
  {d2cea9a6-2454-42c0-9ea1-fdb0a768bca1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d5baffd6-2d00-4929-a948-a7df4cc41f6b}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a0b366bb-a383-4e7a-8d9a-623d1c4cfdd1}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b85ca950-54e3-4c3b-8e5d-7401d70f9204}, !- Number of People Schedule Name
  {7e455b4c-7fe5-483c-b854-ada8ef78fbbb}, !- People Activity Level Schedule Name
  {9da1bb42-dae0-4e7c-91c9-1ad97d600a6a}, !- Lighting Schedule Name
  {a6a19c82-a818-4706-b353-e14600f3ba40}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c0a3f57-3916-4d7b-8e93-4eb8649ded4c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77711ae5-c7d4-4b29-801e-90f626eb7403}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Thermostat, !- Name
  {7187b299-76fd-4247-bfa5-3e17b6a9105f}, !- Heating Setpoint Temperature Schedule Name
  {5f6e254f-6a55-4b86-ada1-eb1dc43b1980}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7632a09a-1f13-46ea-bcaa-b76cc847221c}, !- Handle
  Space Function Food preparation area,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {3c4ea08a-477c-4ff9-9f7b-68b8d2183c1f}, !- Handle
  Space Function Food preparation area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7ccdea79-fcdd-4579-9ead-78db0a7d23bf}, !- Handle
  Space Function Food preparation area People, !- Name
  {3c4ea08a-477c-4ff9-9f7b-68b8d2183c1f}, !- People Definition Name
  {00b1b024-ff3c-4d31-883b-0053b755c278}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a47463e7-f054-403a-b5fb-0f5e6349f5b4}, !- Work Efficiency Schedule Name
  {8a08cb00-bdcf-49f4-bb1a-51755b13363e}, !- Clothing Insulation Schedule Name
  {f96debd1-2667-4960-9d07-ea93504c23d3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6ed5ce9d-92aa-43cd-8698-351d0e755e7e}, !- Handle
  Space Function Food preparation area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.1047608233176,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9c851d06-8b77-4dd1-ac78-74150acb1321}, !- Handle
  Space Function Food preparation area Lights, !- Name
  {6ed5ce9d-92aa-43cd-8698-351d0e755e7e}, !- Lights Definition Name
  {00b1b024-ff3c-4d31-883b-0053b755c278}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {37240ec5-2d2b-4014-b60b-3a0c6cdfc8e0}, !- Handle
  Space Function Food preparation area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4f2b61ba-d284-4971-8a94-909d261751d4}, !- Handle
  Space Function Food preparation area Elec Equip, !- Name
  {37240ec5-2d2b-4014-b60b-3a0c6cdfc8e0}, !- Electric Equipment Definition Name
  {00b1b024-ff3c-4d31-883b-0053b755c278}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5a49fa6a-bb93-4d26-95d2-6991c1d3cf2e}, !- Handle
  Space Function Food preparation area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0013716,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {149ee661-7843-4dc1-b6cf-c115dbfd784d}, !- Handle
  Space Function Food preparation area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b85ca950-54e3-4c3b-8e5d-7401d70f9204}, !- Number of People Schedule Name
  {7e455b4c-7fe5-483c-b854-ada8ef78fbbb}, !- People Activity Level Schedule Name
  {9da1bb42-dae0-4e7c-91c9-1ad97d600a6a}, !- Lighting Schedule Name
  {a6a19c82-a818-4706-b353-e14600f3ba40}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c0a3f57-3916-4d7b-8e93-4eb8649ded4c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1630942-7583-446b-af91-e315d19ef56a}, !- Handle
  Space Function Food preparation area Thermostat, !- Name
  {7187b299-76fd-4247-bfa5-3e17b6a9105f}, !- Heating Setpoint Temperature Schedule Name
  {5f6e254f-6a55-4b86-ada1-eb1dc43b1980}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b4d59fb5-6300-49d5-81bb-ae2849a75498}, !- Handle
  Space Function Health care facility exam/treatment room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {8ffd0c0d-0844-4e9a-8e84-11d05f34ad30}, !- Handle
  Space Function Health care facility exam/treatment room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e5d5fcba-8710-409e-bf93-029a161b134d}, !- Handle
  Space Function Health care facility exam/treatment room People, !- Name
  {8ffd0c0d-0844-4e9a-8e84-11d05f34ad30}, !- People Definition Name
  {108202ea-320c-4e40-a1bc-4b376f626d67}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a47463e7-f054-403a-b5fb-0f5e6349f5b4}, !- Work Efficiency Schedule Name
  {8a08cb00-bdcf-49f4-bb1a-51755b13363e}, !- Clothing Insulation Schedule Name
  {f96debd1-2667-4960-9d07-ea93504c23d3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7735160f-3ab4-4e45-8b2e-06b1bd8b4250}, !- Handle
  Space Function Health care facility exam/treatment room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0065415892914,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4961a11d-e53c-4f19-bfde-9896e2e5b9f9}, !- Handle
  Space Function Health care facility exam/treatment room Lights, !- Name
  {7735160f-3ab4-4e45-8b2e-06b1bd8b4250}, !- Lights Definition Name
  {108202ea-320c-4e40-a1bc-4b376f626d67}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {60aab3f3-03b4-4ea0-8139-8aec9cd74c80}, !- Handle
  Space Function Health care facility exam/treatment room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f7940315-5af8-4254-a49e-b692db50a0d0}, !- Handle
  Space Function Health care facility exam/treatment room Elec Equip, !- Name
  {60aab3f3-03b4-4ea0-8139-8aec9cd74c80}, !- Electric Equipment Definition Name
  {108202ea-320c-4e40-a1bc-4b376f626d67}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {db4ed81d-2cac-4b49-800c-263480aa03d6}, !- Handle
  Space Function Health care facility exam/treatment room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {14bbb2e6-8559-4f90-925b-24b307c187d9}, !- Handle
  Space Function Health care facility exam/treatment room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a2f75f2-4959-4caa-9045-05420450bb35}, !- Number of People Schedule Name
  {7e455b4c-7fe5-483c-b854-ada8ef78fbbb}, !- People Activity Level Schedule Name
  {7e2abfa4-9528-455b-a98f-05596bcbaee9}, !- Lighting Schedule Name
  {870e1102-d5a3-4f70-94cf-a0986714b434}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c0a3f57-3916-4d7b-8e93-4eb8649ded4c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {3a2f75f2-4959-4caa-9045-05420450bb35}, !- Handle
  NECB-C-Occupancy,                       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {253494f0-3892-4e1a-a38f-961ff11e4757}; !- Default Day Schedule Name

OS:Schedule:Day,
  {253494f0-3892-4e1a-a38f-961ff11e4757}, !- Handle
  NECB-C-Occupancy Default,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {14ffd753-2309-44fd-8bff-f78bf5700eb5}, !- Handle
  Schedule Rule 17,                       !- Name
  {3a2f75f2-4959-4caa-9045-05420450bb35}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b5c7ee7d-988e-4ac8-bd79-591cb9695359}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5c7ee7d-988e-4ac8-bd79-591cb9695359}, !- Handle
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {8985e74d-d57e-4448-b51e-1ef1f084aeb4}, !- Handle
  Schedule Rule 18,                       !- Name
  {3a2f75f2-4959-4caa-9045-05420450bb35}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b13e7071-10d8-48b3-be40-6a23dcdc9835}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b13e7071-10d8-48b3-be40-6a23dcdc9835}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {95d28da4-9075-404a-97bb-02f994fabe54}, !- Handle
  Schedule Rule 19,                       !- Name
  {3a2f75f2-4959-4caa-9045-05420450bb35}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2495506a-6e6b-411d-a494-8d4c41082e80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2495506a-6e6b-411d-a494-8d4c41082e80}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {7e2abfa4-9528-455b-a98f-05596bcbaee9}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.3-0.0-0.67-Light Ruleset, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {4f1283e7-5240-4fcd-9808-23fe94218c7c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f1283e7-5240-4fcd-9808-23fe94218c7c}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.3-0.0-0.67-Light Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03995,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3995,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7191,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03995;                                !- Value Until Time 7

OS:Schedule:Rule,
  {6cafcda1-20e4-472c-aa33-e9334ee2f0eb}, !- Handle
  Schedule Rule 20,                       !- Name
  {7e2abfa4-9528-455b-a98f-05596bcbaee9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {613ffedf-3184-4524-882a-68b00e919074}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {613ffedf-3184-4524-882a-68b00e919074}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.3-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03995,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3995,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7191,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03995;                                !- Value Until Time 7

OS:Schedule:Rule,
  {45571c38-b4f7-41c9-9521-c49efc827c72}, !- Handle
  Schedule Rule 21,                       !- Name
  {7e2abfa4-9528-455b-a98f-05596bcbaee9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7efd4377-3ea9-4c45-9292-f8e36e0e7d5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7efd4377-3ea9-4c45-9292-f8e36e0e7d5b}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.3-0.0-0.67-Sat-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03995,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3995,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7191,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4794,                                 !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3995,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03995;                                !- Value Until Time 7

OS:Schedule:Rule,
  {1eccbde2-08f8-4379-8ac0-37795ebc0974}, !- Handle
  Schedule Rule 22,                       !- Name
  {7e2abfa4-9528-455b-a98f-05596bcbaee9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7a8e733b-e30c-4d30-b685-100a0db2c4ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a8e733b-e30c-4d30-b685-100a0db2c4ad}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.3-0.0-0.67-Sun|Hol-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03995,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3995,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7191,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.03995;                                !- Value Until Time 5

OS:Schedule:Ruleset,
  {870e1102-d5a3-4f70-94cf-a0986714b434}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {b5ba45a6-4d5c-4656-b236-8f81976179dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5ba45a6-4d5c-4656-b236-8f81976179dd}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {354729be-ea5c-41c6-9c2e-6a4302b7494f}, !- Handle
  Schedule Rule 23,                       !- Name
  {870e1102-d5a3-4f70-94cf-a0986714b434}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {11817766-5567-4af6-8867-2bfbcc63c616}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11817766-5567-4af6-8867-2bfbcc63c616}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {1d98f125-d79c-4bca-b614-3f7dc7271993}, !- Handle
  Schedule Rule 24,                       !- Name
  {870e1102-d5a3-4f70-94cf-a0986714b434}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7d978d77-69d9-47f7-81d3-b1b83d10548f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d978d77-69d9-47f7-81d3-b1b83d10548f}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {ed7cc479-a76c-4193-9132-5b5754cdab17}, !- Handle
  Schedule Rule 25,                       !- Name
  {870e1102-d5a3-4f70-94cf-a0986714b434}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79c90d84-3435-4847-8731-6210c69012b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79c90d84-3435-4847-8731-6210c69012b3}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {3493a83f-fdd4-47fd-8565-7beb6193e30b}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat, !- Name
  {cc76c3a9-c03c-4d5c-b2d9-921297cf7bc9}, !- Heating Setpoint Temperature Schedule Name
  {53dbcb8f-15d7-4bed-8ca9-136fd70c29e3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {cc76c3a9-c03c-4d5c-b2d9-921297cf7bc9}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {a224696f-3621-4ea0-bcab-2802fcd3a14f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a224696f-3621-4ea0-bcab-2802fcd3a14f}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {79e392b5-fb10-464e-a6cf-ff1e98f561a3}, !- Handle
  Schedule Rule 26,                       !- Name
  {cc76c3a9-c03c-4d5c-b2d9-921297cf7bc9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b0993efc-88c3-4c09-921c-d7ccafd2260e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0993efc-88c3-4c09-921c-d7ccafd2260e}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {f1108ea6-1c8d-41cc-bdc2-7dac4a07df31}, !- Handle
  Schedule Rule 27,                       !- Name
  {cc76c3a9-c03c-4d5c-b2d9-921297cf7bc9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a4f07a99-c24f-4c9f-a0b1-f68ee11b9006}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4f07a99-c24f-4c9f-a0b1-f68ee11b9006}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {1c991512-8d78-4df1-812b-af187742975e}, !- Handle
  Schedule Rule 28,                       !- Name
  {cc76c3a9-c03c-4d5c-b2d9-921297cf7bc9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9cff3c7b-87e7-4c6f-b42e-7d15d0d82339}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9cff3c7b-87e7-4c6f-b42e-7d15d0d82339}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {53dbcb8f-15d7-4bed-8ca9-136fd70c29e3}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {4c96e9cc-89ec-483b-a16e-e6c6aed83ba1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c96e9cc-89ec-483b-a16e-e6c6aed83ba1}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {aa9ee9a4-b9b4-4441-b05c-fbda3a86520a}, !- Handle
  Schedule Rule 29,                       !- Name
  {53dbcb8f-15d7-4bed-8ca9-136fd70c29e3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2cc4402b-a973-45aa-a1c1-091dbf5bac78}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2cc4402b-a973-45aa-a1c1-091dbf5bac78}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {abbe29e5-d8bc-4c11-ac41-f9ffcef6a748}, !- Handle
  Schedule Rule 30,                       !- Name
  {53dbcb8f-15d7-4bed-8ca9-136fd70c29e3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {960664f1-2ec3-413c-acdc-ae384863f82b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {960664f1-2ec3-413c-acdc-ae384863f82b}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {8f03730b-f34f-49f7-9379-778358aaca25}, !- Handle
  Schedule Rule 31,                       !- Name
  {53dbcb8f-15d7-4bed-8ca9-136fd70c29e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c41e5800-19fa-4b57-8689-49fc23aea9c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c41e5800-19fa-4b57-8689-49fc23aea9c1}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {f23216b5-b328-474f-a446-c1c5090ddf12}, !- Handle
  Space Function Health care facility imaging room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {db63cd82-fbbc-4674-9d50-bc72ca30d96f}, !- Handle
  Space Function Health care facility imaging room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2c56ace4-f0c2-46a8-bf7d-74e91e028a5a}, !- Handle
  Space Function Health care facility imaging room People, !- Name
  {db63cd82-fbbc-4674-9d50-bc72ca30d96f}, !- People Definition Name
  {33ff5728-ab00-4813-a76c-52fc13626fe9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a47463e7-f054-403a-b5fb-0f5e6349f5b4}, !- Work Efficiency Schedule Name
  {8a08cb00-bdcf-49f4-bb1a-51755b13363e}, !- Clothing Insulation Schedule Name
  {f96debd1-2667-4960-9d07-ea93504c23d3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c8d61ac6-a5f5-49b2-925b-222f46866ccd}, !- Handle
  Space Function Health care facility imaging room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.305923772525,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {082f5044-3c77-4225-8ed0-0e326f92e867}, !- Handle
  Space Function Health care facility imaging room Lights, !- Name
  {c8d61ac6-a5f5-49b2-925b-222f46866ccd}, !- Lights Definition Name
  {33ff5728-ab00-4813-a76c-52fc13626fe9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a9f12042-ddf3-4a4f-bc02-28b136553447}, !- Handle
  Space Function Health care facility imaging room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {49e42ae7-693a-4f5a-a7a2-5f3bf05dc1be}, !- Handle
  Space Function Health care facility imaging room Elec Equip, !- Name
  {a9f12042-ddf3-4a4f-bc02-28b136553447}, !- Electric Equipment Definition Name
  {33ff5728-ab00-4813-a76c-52fc13626fe9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1a8ecb2f-cee7-452e-af25-2536d1b7cfd0}, !- Handle
  Space Function Health care facility imaging room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.002286,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3ce1f613-47e7-4423-8a38-9c6f5fa0e145}, !- Handle
  Space Function Health care facility imaging room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9ad59e61-0fee-40a3-b318-aea103826514}, !- Number of People Schedule Name
  {7e455b4c-7fe5-483c-b854-ada8ef78fbbb}, !- People Activity Level Schedule Name
  {abdca6c3-10fc-4eb4-84f9-5be494a43a30}, !- Lighting Schedule Name
  {71f3812e-5823-485d-938e-217b07976783}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c0a3f57-3916-4d7b-8e93-4eb8649ded4c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9ad59e61-0fee-40a3-b318-aea103826514}, !- Handle
  NECB-H-Occupancy,                       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {7ed2b6bf-dcca-4f52-b747-713efd0ca124}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ed2b6bf-dcca-4f52-b747-713efd0ca124}, !- Handle
  NECB-H-Occupancy Default,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {2dc7fe24-034e-422c-a9f5-a34c81b11235}, !- Handle
  Schedule Rule 32,                       !- Name
  {9ad59e61-0fee-40a3-b318-aea103826514}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f5f2c88a-d138-4d4f-aef8-e822853186cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5f2c88a-d138-4d4f-aef8-e822853186cb}, !- Handle
  NECB-H-Occupancy Default|Wkdy Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {5bf76b7d-17d6-47e3-b9b3-2d21a9b5acd0}, !- Handle
  Schedule Rule 33,                       !- Name
  {9ad59e61-0fee-40a3-b318-aea103826514}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {87fe1d35-f022-4ccb-a8a8-d16214ee0ff1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87fe1d35-f022-4ccb-a8a8-d16214ee0ff1}, !- Handle
  NECB-H-Occupancy Sat Day,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {e0d3cf79-c232-4b66-933c-e53501f298d1}, !- Handle
  Schedule Rule 34,                       !- Name
  {9ad59e61-0fee-40a3-b318-aea103826514}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {778b4946-9a02-4c67-9033-26837734130d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {778b4946-9a02-4c67-9033-26837734130d}, !- Handle
  NECB-H-Occupancy Sun|Hol Day,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {abdca6c3-10fc-4eb4-84f9-5be494a43a30}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {8c33200b-5836-4d89-9944-889d9af1f3f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c33200b-5836-4d89-9944-889d9af1f3f7}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {c7fdca00-b3ee-4e0d-8c90-060971c2b11b}, !- Handle
  Schedule Rule 35,                       !- Name
  {abdca6c3-10fc-4eb4-84f9-5be494a43a30}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {11e2f345-49e0-465c-a5cd-d0c5714a07c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11e2f345-49e0-465c-a5cd-d0c5714a07c1}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {233e723c-6c06-4610-87aa-dfb06380d7ca}, !- Handle
  Schedule Rule 36,                       !- Name
  {abdca6c3-10fc-4eb4-84f9-5be494a43a30}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4e986ae8-71d5-46bc-92e9-c2db3fc27ec1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e986ae8-71d5-46bc-92e9-c2db3fc27ec1}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {887525a7-d00c-4d95-a458-8586c302909f}, !- Handle
  Schedule Rule 37,                       !- Name
  {abdca6c3-10fc-4eb4-84f9-5be494a43a30}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1110a47-066b-48f8-8c4b-805cfea9c15a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1110a47-066b-48f8-8c4b-805cfea9c15a}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {71f3812e-5823-485d-938e-217b07976783}, !- Handle
  NECB-H-Electric-Equipment,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {914957d1-9e74-4141-9582-4ab2300554d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {914957d1-9e74-4141-9582-4ab2300554d6}, !- Handle
  NECB-H-Electric-Equipment Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {47462461-5492-493f-b99a-0e78d65d768f}, !- Handle
  Schedule Rule 38,                       !- Name
  {71f3812e-5823-485d-938e-217b07976783}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {15471388-9c51-4f43-b4c1-6ef099ec90d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15471388-9c51-4f43-b4c1-6ef099ec90d7}, !- Handle
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {157cadaf-02e9-4144-851e-71615fdc6e63}, !- Handle
  Schedule Rule 39,                       !- Name
  {71f3812e-5823-485d-938e-217b07976783}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f150d374-447b-4d9c-81ad-0474ccbad82c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f150d374-447b-4d9c-81ad-0474ccbad82c}, !- Handle
  NECB-H-Electric-Equipment Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {aa905bcd-3275-4415-a5cf-37e30364ef55}, !- Handle
  Schedule Rule 40,                       !- Name
  {71f3812e-5823-485d-938e-217b07976783}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {272bebbc-26d6-46ef-b67a-652291d2d145}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {272bebbc-26d6-46ef-b67a-652291d2d145}, !- Handle
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {2b24e047-a79f-41ad-8501-941ed7928d64}, !- Handle
  Space Function Health care facility imaging room Thermostat, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Handle
  NECB-H-Thermostat Setpoint-Heating,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {cfe1feb2-12de-4827-a4ad-0cb3110ccfe1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cfe1feb2-12de-4827-a4ad-0cb3110ccfe1}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {01fedd5b-b581-435d-a088-bcbbd7c5c653}, !- Handle
  Schedule Rule 41,                       !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6437506e-30f2-442b-87ed-542955a85edc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6437506e-30f2-442b-87ed-542955a85edc}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {4f8227b4-6e04-43a7-8e44-521f22756490}, !- Handle
  Schedule Rule 42,                       !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {07556d8e-ca7b-4249-8260-2fb903e459c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07556d8e-ca7b-4249-8260-2fb903e459c2}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {4b7fe71e-0903-4f34-ac2a-5a3ba16beea9}, !- Handle
  Schedule Rule 43,                       !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c04d5ee5-9a97-412f-b780-b29b39e3f042}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c04d5ee5-9a97-412f-b780-b29b39e3f042}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {c35358d3-34db-40ac-b59b-5fa649bba27a}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {39d43456-0cba-4e6c-bf5f-c39e5040c4b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39d43456-0cba-4e6c-bf5f-c39e5040c4b7}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {5a4ccacf-81c6-4936-a4d6-3fbe4a21a6b4}, !- Handle
  Schedule Rule 44,                       !- Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8d4942d9-5c87-4d2a-bac5-86195620a93e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d4942d9-5c87-4d2a-bac5-86195620a93e}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {eef03ccc-031b-4dd8-99dc-6f35f1b3aea9}, !- Handle
  Schedule Rule 45,                       !- Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8d703ece-2901-445e-8c8e-3da81666f258}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d703ece-2901-445e-8c8e-3da81666f258}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {3be430fb-131d-4095-af8e-a1e458810d07}, !- Handle
  Schedule Rule 46,                       !- Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e0931697-0118-4470-8e6d-420fb533be90}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0931697-0118-4470-8e6d-420fb533be90}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {d285c445-d7a5-453a-94e0-eccd47d2ad3c}, !- Handle
  Space Function Health care facility nurses station, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {d40d15d5-4848-483b-8b5a-9161402f3119}, !- Handle
  Space Function Health care facility nurses station People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {40bbd24e-8297-4d5d-ad16-85a2f64e38b8}, !- Handle
  Space Function Health care facility nurses station People, !- Name
  {d40d15d5-4848-483b-8b5a-9161402f3119}, !- People Definition Name
  {883d07dc-8e31-4456-83d3-31307c23eb68}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a47463e7-f054-403a-b5fb-0f5e6349f5b4}, !- Work Efficiency Schedule Name
  {8a08cb00-bdcf-49f4-bb1a-51755b13363e}, !- Clothing Insulation Schedule Name
  {f96debd1-2667-4960-9d07-ea93504c23d3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ffc98006-a3b4-4e7d-a0f4-410264229553}, !- Handle
  Space Function Health care facility nurses station Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.60276200436746,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c4d7f94d-7840-465d-8b2d-e3e6431d5257}, !- Handle
  Space Function Health care facility nurses station Lights, !- Name
  {ffc98006-a3b4-4e7d-a0f4-410264229553}, !- Lights Definition Name
  {883d07dc-8e31-4456-83d3-31307c23eb68}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {00880dd5-59ec-4fd8-a16d-58e1e4c8626c}, !- Handle
  Space Function Health care facility nurses station Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d49748a4-6f47-4b9c-bfb0-bb9b011e2ff7}, !- Handle
  Space Function Health care facility nurses station Elec Equip, !- Name
  {00880dd5-59ec-4fd8-a16d-58e1e4c8626c}, !- Electric Equipment Definition Name
  {883d07dc-8e31-4456-83d3-31307c23eb68}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4923a3dd-7b6e-4afa-be5d-28c23dd23ebb}, !- Handle
  Space Function Health care facility nurses station Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3dee4c44-526d-4866-8d42-a1a09645355d}, !- Handle
  Space Function Health care facility nurses station Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9ad59e61-0fee-40a3-b318-aea103826514}, !- Number of People Schedule Name
  {7e455b4c-7fe5-483c-b854-ada8ef78fbbb}, !- People Activity Level Schedule Name
  {b3f8d0cf-89ef-4910-b148-39d96d42e11b}, !- Lighting Schedule Name
  {71f3812e-5823-485d-938e-217b07976783}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c0a3f57-3916-4d7b-8e93-4eb8649ded4c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b3f8d0cf-89ef-4910-b148-39d96d42e11b}, !- Handle
  NECB-H-Lighting,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {bfa34a9c-5e16-4a41-a76f-1df0714bd4d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bfa34a9c-5e16-4a41-a76f-1df0714bd4d5}, !- Handle
  NECB-H-Lighting Default,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {cd76e185-6218-4b23-b2c2-6dc520301ae7}, !- Handle
  Schedule Rule 47,                       !- Name
  {b3f8d0cf-89ef-4910-b148-39d96d42e11b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0b135854-d8d0-4cf0-95d8-e5fcc366f991}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b135854-d8d0-4cf0-95d8-e5fcc366f991}, !- Handle
  NECB-H-Lighting Default|Wkdy Day,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {2e9cd126-409e-492b-866b-5705dfd1b7e5}, !- Handle
  Schedule Rule 48,                       !- Name
  {b3f8d0cf-89ef-4910-b148-39d96d42e11b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {84eeb3d1-a6e2-400b-9a45-737b088c8e19}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84eeb3d1-a6e2-400b-9a45-737b088c8e19}, !- Handle
  NECB-H-Lighting Sat Day,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a6ced7df-1c4a-4dd8-8cf5-c6d54598abb4}, !- Handle
  Schedule Rule 49,                       !- Name
  {b3f8d0cf-89ef-4910-b148-39d96d42e11b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2a09226-78f5-4c26-a255-278ce9381ef4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2a09226-78f5-4c26-a255-278ce9381ef4}, !- Handle
  NECB-H-Lighting Sun|Hol Day,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b67f793d-45d4-4d22-894b-88ac3847a0f1}, !- Handle
  Space Function Health care facility nurses station Thermostat, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0490e43b-205b-4dbd-bd29-7b293eac8db0}, !- Handle
  Space Function Health care facility operating room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {85bd3edd-faf6-4d88-a28e-668ef3ac2a2f}, !- Handle
  Space Function Health care facility operating room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0330c0f9-70f1-4b1c-867c-67c172c1d719}, !- Handle
  Space Function Health care facility operating room People, !- Name
  {85bd3edd-faf6-4d88-a28e-668ef3ac2a2f}, !- People Definition Name
  {3a701532-6207-4ec0-87bd-bfedaaabcb1b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a47463e7-f054-403a-b5fb-0f5e6349f5b4}, !- Work Efficiency Schedule Name
  {8a08cb00-bdcf-49f4-bb1a-51755b13363e}, !- Clothing Insulation Schedule Name
  {f96debd1-2667-4960-9d07-ea93504c23d3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3e87b588-23a7-476e-8cd4-0eb20409e5af}, !- Handle
  Space Function Health care facility operating room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  26.8097396996116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e10f8609-4faa-4877-82b9-55021eea5f0c}, !- Handle
  Space Function Health care facility operating room Lights, !- Name
  {3e87b588-23a7-476e-8cd4-0eb20409e5af}, !- Lights Definition Name
  {3a701532-6207-4ec0-87bd-bfedaaabcb1b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5aa551bd-c0d5-4c38-a67d-c79ebd5dd2b1}, !- Handle
  Space Function Health care facility operating room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {31a59892-a880-4b21-aac3-2af82f13e336}, !- Handle
  Space Function Health care facility operating room Elec Equip, !- Name
  {5aa551bd-c0d5-4c38-a67d-c79ebd5dd2b1}, !- Electric Equipment Definition Name
  {3a701532-6207-4ec0-87bd-bfedaaabcb1b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fbf5fd63-422d-4b54-9f7c-df45fea45ffd}, !- Handle
  Space Function Health care facility operating room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.004572,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b54048b7-072f-4a88-9614-cfc63b056111}, !- Handle
  Space Function Health care facility operating room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9ad59e61-0fee-40a3-b318-aea103826514}, !- Number of People Schedule Name
  {7e455b4c-7fe5-483c-b854-ada8ef78fbbb}, !- People Activity Level Schedule Name
  {07e28165-9d4b-4c48-87e2-d150bc4063cd}, !- Lighting Schedule Name
  {71f3812e-5823-485d-938e-217b07976783}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c0a3f57-3916-4d7b-8e93-4eb8649ded4c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {07e28165-9d4b-4c48-87e2-d150bc4063cd}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.1-0.0-0.67-Light Ruleset, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {bc55cbce-2db7-443a-a513-fa24fb440926}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc55cbce-2db7-443a-a513-fa24fb440926}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.1-0.0-0.67-Light Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {d56c0189-da78-484f-b728-6a35f445eeee}, !- Handle
  Schedule Rule 50,                       !- Name
  {07e28165-9d4b-4c48-87e2-d150bc4063cd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {299b7a52-2dd9-454a-a309-1a6df9a95c5a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {299b7a52-2dd9-454a-a309-1a6df9a95c5a}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.1-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a1363518-2442-4df7-9279-691b4c12002b}, !- Handle
  Schedule Rule 51,                       !- Name
  {07e28165-9d4b-4c48-87e2-d150bc4063cd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {34352309-8915-441e-9cff-acb0d892146f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34352309-8915-441e-9cff-acb0d892146f}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.1-0.0-0.67-Sat-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {81c6ebe0-4b9d-40e0-bb19-08e1e30c1b42}, !- Handle
  Schedule Rule 52,                       !- Name
  {07e28165-9d4b-4c48-87e2-d150bc4063cd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d3ead39-e283-4d94-8e24-a7610c4e9a47}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d3ead39-e283-4d94-8e24-a7610c4e9a47}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.1-0.0-0.67-Sun|Hol-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {1c59df9f-be30-4a09-bf7a-f00851996fb4}, !- Handle
  Space Function Health care facility operating room Thermostat, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1893f5bd-b3fe-4471-b79c-cc4e6245c2af}, !- Handle
  Space Function Health care facility patient room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {edd9a5b8-74a2-4584-a7da-0a7c4bdcd62a}, !- Handle
  Space Function Health care facility patient room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {50b23641-163f-46cd-80bc-3597e75f0967}, !- Handle
  Space Function Health care facility patient room People, !- Name
  {edd9a5b8-74a2-4584-a7da-0a7c4bdcd62a}, !- People Definition Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a47463e7-f054-403a-b5fb-0f5e6349f5b4}, !- Work Efficiency Schedule Name
  {8a08cb00-bdcf-49f4-bb1a-51755b13363e}, !- Clothing Insulation Schedule Name
  {f96debd1-2667-4960-9d07-ea93504c23d3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {24fa8f7b-a05b-4859-9bf7-71d4a292c496}, !- Handle
  Space Function Health care facility patient room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.70243492490289,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d176ef9f-ed41-48ab-b1a2-cd321666f55e}, !- Handle
  Space Function Health care facility patient room Lights, !- Name
  {24fa8f7b-a05b-4859-9bf7-71d4a292c496}, !- Lights Definition Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cfff8922-f196-4a0f-8928-dcb465305454}, !- Handle
  Space Function Health care facility patient room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {1664fe0b-d68b-466f-86b5-127e53ba9774}, !- Handle
  Space Function Health care facility patient room Elec Equip, !- Name
  {cfff8922-f196-4a0f-8928-dcb465305454}, !- Electric Equipment Definition Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e8204f7f-b4be-4592-b406-ba23e360a40f}, !- Handle
  Space Function Health care facility patient room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e93efb08-2906-421c-882b-09771fb32fcf}, !- Handle
  Space Function Health care facility patient room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9ad59e61-0fee-40a3-b318-aea103826514}, !- Number of People Schedule Name
  {7e455b4c-7fe5-483c-b854-ada8ef78fbbb}, !- People Activity Level Schedule Name
  {b3f8d0cf-89ef-4910-b148-39d96d42e11b}, !- Lighting Schedule Name
  {71f3812e-5823-485d-938e-217b07976783}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c0a3f57-3916-4d7b-8e93-4eb8649ded4c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5acef562-24ea-4cf4-b776-39b4aff8613a}, !- Handle
  Space Function Health care facility patient room Thermostat, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a4aac841-51bb-442e-846a-3477b23d97b9}, !- Handle
  Space Function Health care facility physical therapy room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {1d03c30e-8db1-440f-989a-9ef907e86955}, !- Handle
  Space Function Health care facility physical therapy room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {280ad762-16ac-4eec-b928-c0695f38d71e}, !- Handle
  Space Function Health care facility physical therapy room People, !- Name
  {1d03c30e-8db1-440f-989a-9ef907e86955}, !- People Definition Name
  {3cb18660-c120-4236-9a91-07b4ba49f878}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a47463e7-f054-403a-b5fb-0f5e6349f5b4}, !- Work Efficiency Schedule Name
  {8a08cb00-bdcf-49f4-bb1a-51755b13363e}, !- Clothing Insulation Schedule Name
  {f96debd1-2667-4960-9d07-ea93504c23d3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a686e278-6cfd-4b83-a345-7d13ab4bd522}, !- Handle
  Space Function Health care facility physical therapy room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.90359787411025,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4bdab046-09a9-4127-bae3-6f7350996d81}, !- Handle
  Space Function Health care facility physical therapy room Lights, !- Name
  {a686e278-6cfd-4b83-a345-7d13ab4bd522}, !- Lights Definition Name
  {3cb18660-c120-4236-9a91-07b4ba49f878}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b4fdfe28-52a8-4bac-9731-9dc8ae3ce760}, !- Handle
  Space Function Health care facility physical therapy room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {236408b2-99f3-4dfb-8763-11a766d9f2d8}, !- Handle
  Space Function Health care facility physical therapy room Elec Equip, !- Name
  {b4fdfe28-52a8-4bac-9731-9dc8ae3ce760}, !- Electric Equipment Definition Name
  {3cb18660-c120-4236-9a91-07b4ba49f878}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {edd770cb-dc1a-4660-abc1-3a9755f75af2}, !- Handle
  Space Function Health care facility physical therapy room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.002286,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a06e7da2-aba1-4019-b11e-c3c595eef1c7}, !- Handle
  Space Function Health care facility physical therapy room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a2f75f2-4959-4caa-9045-05420450bb35}, !- Number of People Schedule Name
  {7e455b4c-7fe5-483c-b854-ada8ef78fbbb}, !- People Activity Level Schedule Name
  {082de435-a4e1-4522-96ab-857b6722689d}, !- Lighting Schedule Name
  {870e1102-d5a3-4f70-94cf-a0986714b434}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c0a3f57-3916-4d7b-8e93-4eb8649ded4c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {082de435-a4e1-4522-96ab-857b6722689d}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Light Ruleset, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {8c6007fb-5301-4b97-be18-0f672d5f291b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c6007fb-5301-4b97-be18-0f672d5f291b}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Light Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0433,                                 !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.433,                                  !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0433;                                 !- Value Until Time 6

OS:Schedule:Rule,
  {e8381a20-e873-4acc-ab30-5bfe5f753511}, !- Handle
  Schedule Rule 53,                       !- Name
  {082de435-a4e1-4522-96ab-857b6722689d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {40143713-85a1-4983-82ea-c058b4fcab79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40143713-85a1-4983-82ea-c058b4fcab79}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0433,                                 !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.433,                                  !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0433;                                 !- Value Until Time 6

OS:Schedule:Rule,
  {13c87024-8964-418a-a749-22a67d7f0c87}, !- Handle
  Schedule Rule 54,                       !- Name
  {082de435-a4e1-4522-96ab-857b6722689d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2daf7282-1b69-417c-8bb9-eeb69eb56677}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2daf7282-1b69-417c-8bb9-eeb69eb56677}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Sat-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0433,                                 !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.433,                                  !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0433;                                 !- Value Until Time 6

OS:Schedule:Rule,
  {66f555a8-2727-47f3-a0f2-40dfbaa77495}, !- Handle
  Schedule Rule 55,                       !- Name
  {082de435-a4e1-4522-96ab-857b6722689d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c15b621-1feb-4f0d-97a0-dd0c963f7971}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c15b621-1feb-4f0d-97a0-dd0c963f7971}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Sun|Hol-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0433,                                 !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.433,                                  !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0433;                                 !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {c8b1b5ea-37c8-4ae9-9541-a44c9df79fa2}, !- Handle
  Space Function Health care facility physical therapy room Thermostat, !- Name
  {cc76c3a9-c03c-4d5c-b2d9-921297cf7bc9}, !- Heating Setpoint Temperature Schedule Name
  {53dbcb8f-15d7-4bed-8ca9-136fd70c29e3}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3e4adbb5-6c43-41f7-93d7-affd7e0d7e28}, !- Handle
  Space Function Health care facility recovery room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {9488c45e-cee4-45a4-a608-29f3ce2bedb2}, !- Handle
  Space Function Health care facility recovery room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {50c71fe8-0453-4cf7-b196-59a1cbaeb87d}, !- Handle
  Space Function Health care facility recovery room People, !- Name
  {9488c45e-cee4-45a4-a608-29f3ce2bedb2}, !- People Definition Name
  {c185516a-3915-49de-97ff-3b2dd8104875}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a47463e7-f054-403a-b5fb-0f5e6349f5b4}, !- Work Efficiency Schedule Name
  {8a08cb00-bdcf-49f4-bb1a-51755b13363e}, !- Clothing Insulation Schedule Name
  {f96debd1-2667-4960-9d07-ea93504c23d3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {231a167e-e584-4953-b680-8f5bb0105afc}, !- Handle
  Space Function Health care facility recovery room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.4045064281785,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {0776d606-ece6-4933-8a03-e101be098c65}, !- Handle
  Space Function Health care facility recovery room Lights, !- Name
  {231a167e-e584-4953-b680-8f5bb0105afc}, !- Lights Definition Name
  {c185516a-3915-49de-97ff-3b2dd8104875}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1e691954-2e77-4080-86c5-2a24658dbee6}, !- Handle
  Space Function Health care facility recovery room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4990351f-4d0b-4dec-8d53-f62d3332c50a}, !- Handle
  Space Function Health care facility recovery room Elec Equip, !- Name
  {1e691954-2e77-4080-86c5-2a24658dbee6}, !- Electric Equipment Definition Name
  {c185516a-3915-49de-97ff-3b2dd8104875}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4b5f45df-4173-4c54-9316-ea73d0956d48}, !- Handle
  Space Function Health care facility recovery room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.004572,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5a945e04-9ae9-4d40-a658-8f026f721449}, !- Handle
  Space Function Health care facility recovery room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9ad59e61-0fee-40a3-b318-aea103826514}, !- Number of People Schedule Name
  {7e455b4c-7fe5-483c-b854-ada8ef78fbbb}, !- People Activity Level Schedule Name
  {abdca6c3-10fc-4eb4-84f9-5be494a43a30}, !- Lighting Schedule Name
  {71f3812e-5823-485d-938e-217b07976783}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c0a3f57-3916-4d7b-8e93-4eb8649ded4c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9dea9856-9ee6-4d87-8a46-443105c8de2d}, !- Handle
  Space Function Health care facility recovery room Thermostat, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5e3caa67-1952-4c19-b29e-38a3c1ea603b}, !- Handle
  Space Function Laboratory - other,      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {3c931f28-ed67-4081-9dae-6a8b0d9b3865}, !- Handle
  Space Function Laboratory - other People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3baff626-b996-4866-9616-dd0542a7cdc6}, !- Handle
  Space Function Laboratory - other People, !- Name
  {3c931f28-ed67-4081-9dae-6a8b0d9b3865}, !- People Definition Name
  {631b5527-6089-4708-b1b1-84eb883bf743}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a47463e7-f054-403a-b5fb-0f5e6349f5b4}, !- Work Efficiency Schedule Name
  {8a08cb00-bdcf-49f4-bb1a-51755b13363e}, !- Clothing Insulation Schedule Name
  {f96debd1-2667-4960-9d07-ea93504c23d3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e37ba51a-97b7-4bd9-bbcc-d834cbddc97a}, !- Handle
  Space Function Laboratory - other Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.5070867217323,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4207caf7-fa72-4cd2-845b-380390835af8}, !- Handle
  Space Function Laboratory - other Lights, !- Name
  {e37ba51a-97b7-4bd9-bbcc-d834cbddc97a}, !- Lights Definition Name
  {631b5527-6089-4708-b1b1-84eb883bf743}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {42f48095-7b30-4a63-b042-96d3021816d9}, !- Handle
  Space Function Laboratory - other Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {015f22ba-0ea9-4b68-975e-89140e8b8c11}, !- Handle
  Space Function Laboratory - other Elec Equip, !- Name
  {42f48095-7b30-4a63-b042-96d3021816d9}, !- Electric Equipment Definition Name
  {631b5527-6089-4708-b1b1-84eb883bf743}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {676b4073-93a2-4c90-8397-7b8e9741cdec}, !- Handle
  Space Function Laboratory - other Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0021844,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {762f9962-abf3-4ff3-9585-b3c179f887a5}, !- Handle
  Space Function Laboratory - other Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {76db3fe9-e949-4e5c-8c8d-c7b972ff3cb0}, !- Number of People Schedule Name
  {7e455b4c-7fe5-483c-b854-ada8ef78fbbb}, !- People Activity Level Schedule Name
  {01dcb002-4c63-4862-aff5-1fad61581900}, !- Lighting Schedule Name
  {a59155f8-e775-49f8-8399-8a176fab243d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c0a3f57-3916-4d7b-8e93-4eb8649ded4c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {76db3fe9-e949-4e5c-8c8d-c7b972ff3cb0}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {2b88d095-ca9e-4ce0-a48e-b6f8a555ee2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b88d095-ca9e-4ce0-a48e-b6f8a555ee2b}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {d86d060b-6a55-49a4-ae71-233157be4ade}, !- Handle
  Schedule Rule 56,                       !- Name
  {76db3fe9-e949-4e5c-8c8d-c7b972ff3cb0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {79a2b145-f79f-401c-99c1-d8371431e099}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79a2b145-f79f-401c-99c1-d8371431e099}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {53f60047-745c-472b-9340-0a7d151c5972}, !- Handle
  Schedule Rule 57,                       !- Name
  {76db3fe9-e949-4e5c-8c8d-c7b972ff3cb0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {63df3ba6-ade2-4c76-ace8-e7d8765dfc66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63df3ba6-ade2-4c76-ace8-e7d8765dfc66}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {908be889-61a0-453e-b7cb-5774d09fae32}, !- Handle
  Schedule Rule 58,                       !- Name
  {76db3fe9-e949-4e5c-8c8d-c7b972ff3cb0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0822e427-49be-4cf5-a320-acbde32eebc8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0822e427-49be-4cf5-a320-acbde32eebc8}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {01dcb002-4c63-4862-aff5-1fad61581900}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {ef547a89-1cdb-49ea-8252-6ad1e6a86a7a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef547a89-1cdb-49ea-8252-6ad1e6a86a7a}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {2145813c-cbf8-4add-946c-071e35e54295}, !- Handle
  Schedule Rule 59,                       !- Name
  {01dcb002-4c63-4862-aff5-1fad61581900}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6eea84b7-759b-425d-b115-5ac3e70f496c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6eea84b7-759b-425d-b115-5ac3e70f496c}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {25699b69-7b87-4b78-9a3b-4f646c10f8b0}, !- Handle
  Schedule Rule 60,                       !- Name
  {01dcb002-4c63-4862-aff5-1fad61581900}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a2f85201-4b04-4866-94db-d175472d1c21}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2f85201-4b04-4866-94db-d175472d1c21}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {4c5d6b0b-d0be-4728-bc81-ceb458d79b9b}, !- Handle
  Schedule Rule 61,                       !- Name
  {01dcb002-4c63-4862-aff5-1fad61581900}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d133357-c1e6-42db-8d73-e11eb4960c7f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d133357-c1e6-42db-8d73-e11eb4960c7f}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a59155f8-e775-49f8-8399-8a176fab243d}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {1dfb0b95-3888-49f9-8e8f-fb6841842836}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1dfb0b95-3888-49f9-8e8f-fb6841842836}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {01381c90-fd40-4b9f-ae79-f14b152c9318}, !- Handle
  Schedule Rule 62,                       !- Name
  {a59155f8-e775-49f8-8399-8a176fab243d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b3e9ec0d-9c66-484f-ab24-e9a6c8001095}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3e9ec0d-9c66-484f-ab24-e9a6c8001095}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {06baddaf-703f-4012-abda-16a3b0d574a3}, !- Handle
  Schedule Rule 63,                       !- Name
  {a59155f8-e775-49f8-8399-8a176fab243d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2238ad75-7823-4f46-beba-8b209db9b29a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2238ad75-7823-4f46-beba-8b209db9b29a}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {17953f24-f2b9-4f52-a00f-e4a8f6f20246}, !- Handle
  Schedule Rule 64,                       !- Name
  {a59155f8-e775-49f8-8399-8a176fab243d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f51c45fe-1b24-43bc-87f7-c6c88b6e1c35}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f51c45fe-1b24-43bc-87f7-c6c88b6e1c35}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {96d6c097-30dc-4e11-9540-9ba4c29bb255}, !- Handle
  Space Function Laboratory - other Thermostat, !- Name
  {21d63d3e-3bf5-4cef-8881-f6180cac445a}, !- Heating Setpoint Temperature Schedule Name
  {0fef4a14-5706-420a-b87c-29a13d7d12c3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {21d63d3e-3bf5-4cef-8881-f6180cac445a}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {775341de-1024-486f-b6d4-fd2f5fac90f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {775341de-1024-486f-b6d4-fd2f5fac90f5}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {d8b43702-97b9-42b0-b172-3e79a75baf4f}, !- Handle
  Schedule Rule 65,                       !- Name
  {21d63d3e-3bf5-4cef-8881-f6180cac445a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3d1865cc-51de-4f5d-ac3d-707ee853ef01}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d1865cc-51de-4f5d-ac3d-707ee853ef01}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {770eb65a-0fe5-4063-913e-0b7a5444142c}, !- Handle
  Schedule Rule 66,                       !- Name
  {21d63d3e-3bf5-4cef-8881-f6180cac445a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2e3f6709-4082-45ff-b316-1f490296d91e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e3f6709-4082-45ff-b316-1f490296d91e}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {a1997563-02c5-4215-91f7-27bda2501ff9}, !- Handle
  Schedule Rule 67,                       !- Name
  {21d63d3e-3bf5-4cef-8881-f6180cac445a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9db42e48-181e-442c-bcef-ae4190b1fca6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9db42e48-181e-442c-bcef-ae4190b1fca6}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {0fef4a14-5706-420a-b87c-29a13d7d12c3}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {cba8e44a-6017-4ef8-a70b-3bec7d4c6f57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cba8e44a-6017-4ef8-a70b-3bec7d4c6f57}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {6dcdddd2-a578-473e-8bd3-976100ae13f8}, !- Handle
  Schedule Rule 68,                       !- Name
  {0fef4a14-5706-420a-b87c-29a13d7d12c3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5c38b4fb-5448-4b37-87df-fe2bf6b0ab66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c38b4fb-5448-4b37-87df-fe2bf6b0ab66}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {bb2f6356-e1d3-4c43-a829-1eff118c11ae}, !- Handle
  Schedule Rule 69,                       !- Name
  {0fef4a14-5706-420a-b87c-29a13d7d12c3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17186b41-293c-4c1b-919f-db4afc789de6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17186b41-293c-4c1b-919f-db4afc789de6}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {5b5976af-f069-44fd-bfb0-801df73ce540}, !- Handle
  Schedule Rule 70,                       !- Name
  {0fef4a14-5706-420a-b87c-29a13d7d12c3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6dbe3cb2-62c6-4986-873a-22b97bd6ddad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6dbe3cb2-62c6-4986-873a-22b97bd6ddad}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {79124d7c-7cc3-4df8-903a-ac069b1e2644}, !- Handle
  Space Function Office enclosed <= 25 m2, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {e7f06248-3e63-47df-853a-02042c138bcb}, !- Handle
  Space Function Office enclosed <= 25 m2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1e900f93-acbe-422d-a922-c0f5f13f2fb3}, !- Handle
  Space Function Office enclosed <= 25 m2 People, !- Name
  {e7f06248-3e63-47df-853a-02042c138bcb}, !- People Definition Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a47463e7-f054-403a-b5fb-0f5e6349f5b4}, !- Work Efficiency Schedule Name
  {8a08cb00-bdcf-49f4-bb1a-51755b13363e}, !- Clothing Insulation Schedule Name
  {f96debd1-2667-4960-9d07-ea93504c23d3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3b93dcbb-b764-4e31-b7aa-71f52235a21f}, !- Handle
  Space Function Office enclosed <= 25 m2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.0043610595276,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2c6db9eb-560e-4694-afc1-c9d8d1123f8f}, !- Handle
  Space Function Office enclosed <= 25 m2 Lights, !- Name
  {3b93dcbb-b764-4e31-b7aa-71f52235a21f}, !- Lights Definition Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b0644dcd-6a77-4da1-a23c-3fc93d25c13e}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {dad7006b-dcb4-4c9a-9231-138fd88e1522}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip, !- Name
  {b0644dcd-6a77-4da1-a23c-3fc93d25c13e}, !- Electric Equipment Definition Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f6e284f8-5d5d-4344-87ce-c3ccb239b5ed}, !- Handle
  Space Function Office enclosed <= 25 m2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00042164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {72c45870-e5c4-42c8-bb71-0dfde29e210c}, !- Handle
  Space Function Office enclosed <= 25 m2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {76db3fe9-e949-4e5c-8c8d-c7b972ff3cb0}, !- Number of People Schedule Name
  {7e455b4c-7fe5-483c-b854-ada8ef78fbbb}, !- People Activity Level Schedule Name
  {0a42b0a5-15ff-428c-b157-3f6ec40a7312}, !- Lighting Schedule Name
  {a59155f8-e775-49f8-8399-8a176fab243d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c0a3f57-3916-4d7b-8e93-4eb8649ded4c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0a42b0a5-15ff-428c-b157-3f6ec40a7312}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Ruleset, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {b1d54af5-616e-4516-8be3-232064031d2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1d54af5-616e-4516-8be3-232064031d2c}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03495,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2097,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2097,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0699,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.03495;                                !- Value Until Time 9

OS:Schedule:Rule,
  {7462b1a0-f5fd-4a0f-a262-3c113fbaae65}, !- Handle
  Schedule Rule 71,                       !- Name
  {0a42b0a5-15ff-428c-b157-3f6ec40a7312}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9df5526b-643c-49ba-8394-3117456d1802}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9df5526b-643c-49ba-8394-3117456d1802}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Default|Wkdy-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03495,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2097,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2097,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0699,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.03495;                                !- Value Until Time 9

OS:Schedule:Rule,
  {b4d6d8da-4050-4b0c-8045-4bd1e6f43808}, !- Handle
  Schedule Rule 72,                       !- Name
  {0a42b0a5-15ff-428c-b157-3f6ec40a7312}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c3472fd-fad2-46e8-8759-442b0535841d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c3472fd-fad2-46e8-8759-442b0535841d}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sat-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03495;                                !- Value Until Time 1

OS:Schedule:Rule,
  {2897aa74-a7bc-45d1-92e7-fa68996b42ce}, !- Handle
  Schedule Rule 73,                       !- Name
  {0a42b0a5-15ff-428c-b157-3f6ec40a7312}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {278dcc06-b7f1-4166-8b60-2f2cbaada124}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {278dcc06-b7f1-4166-8b60-2f2cbaada124}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sun|Hol-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03495;                                !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {9ef80e96-76f9-4683-a364-e2d946934a8d}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat, !- Name
  {21d63d3e-3bf5-4cef-8881-f6180cac445a}, !- Heating Setpoint Temperature Schedule Name
  {0fef4a14-5706-420a-b87c-29a13d7d12c3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Handle
  Always On Discrete,                     !- Name
  {4711e308-7f91-4bc4-a80b-13867ebe165c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {4711e308-7f91-4bc4-a80b-13867ebe165c}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {20aead03-ff8a-4e0e-ad9b-b997a413c3ee}, !- Handle
  Corridor_Flr_1 Infiltration,            !- Name
  {a936d8c6-c80f-43e4-b674-f0ff7d5e49d1}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {585d8b95-35dd-4bd5-aa54-14fa97892d2c}, !- Handle
  Corridor_Flr_2 Infiltration,            !- Name
  {8e17b66e-323d-41da-8c6a-6e0fe5248ece}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eb9b04ff-61ee-487a-a108-22958e42e74e}, !- Handle
  Corridor_Flr_5 Infiltration,            !- Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0afdf811-b82a-4390-9ae6-2b884196cc11}, !- Handle
  Corridor_NW_Flr_3 Infiltration,         !- Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f76a21e7-68d1-4703-a12c-b21d13332eab}, !- Handle
  Corridor_NW_Flr_4 Infiltration,         !- Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9687f521-a487-4229-8710-9c7cdb55121b}, !- Handle
  Corridor_SE_Flr_3 Infiltration,         !- Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eeb2b556-90d8-4a3c-9ed3-17bbf560a3f4}, !- Handle
  Corridor_SE_Flr_4 Infiltration,         !- Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {50f9ed35-cc6f-4637-b43e-a22c73e4213c}, !- Handle
  Dining_Flr_5 Infiltration,              !- Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {78351179-c636-4d83-870e-7fa00e09078b}, !- Handle
  ER_Exam1_Mult4_Flr_1 Infiltration,      !- Name
  {b23209bb-38f3-4318-9460-da4deabe6b40}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9e159c57-21ed-4c39-926c-56c9a0db0c0c}, !- Handle
  ER_Exam3_Mult4_Flr_1 Infiltration,      !- Name
  {b01e3f70-f15b-47a0-9257-d61db8335be1}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e000d4bf-c7c4-4382-b49e-3b36f65488fc}, !- Handle
  ER_NurseStn_Lobby_Flr_1 Infiltration,   !- Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e3c241d9-8604-40df-82bc-89ada42803b2}, !- Handle
  ER_Trauma1_Flr_1 Infiltration,          !- Name
  {1d5f3348-db9f-441a-a8ca-1e7e9bdd085e}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {96bd360d-4686-420b-b56d-a105a8475531}, !- Handle
  ER_Trauma2_Flr_1 Infiltration,          !- Name
  {410e49cd-45e4-4016-8f16-212725295496}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {197b0d4c-b8bc-4dac-9225-be5fab67fa30}, !- Handle
  ER_Triage_Mult4_Flr_1 Infiltration,     !- Name
  {c910f030-8bcd-4dfc-b1f1-7baea1152c07}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {236cb1aa-e481-4c68-a6e3-9b65de5adf5d}, !- Handle
  ICU_Flr_2 Infiltration,                 !- Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4aff90a8-664c-4d39-85b2-47ec043352fc}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 Infiltration,   !- Name
  {6363e740-8ac6-4998-9011-aa336d0c62d9}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {71420c05-ba6e-4804-af8c-9de1da70f0c4}, !- Handle
  IC_PatRoom2_Flr_2 Infiltration,         !- Name
  {331ebb1a-b2a9-4582-aeaf-b6cac2160cce}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {70f12c1b-adef-46eb-9b05-1304f2193d68}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 Infiltration,   !- Name
  {fb0117cb-af3f-42d4-80ea-66d3f103fc92}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6779e0cc-f65c-489f-975e-2c18936f8146}, !- Handle
  Kitchen_Flr_5 Infiltration,             !- Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9236deda-3c3d-4ce0-9ff2-5530c117781b}, !- Handle
  Lobby_Records_Flr_1 Infiltration,       !- Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {445fa74b-9b7e-44dd-893f-59dd2fcb712f}, !- Handle
  NurseStn_Lobby_Flr_5 Infiltration,      !- Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6f5ddc40-be38-4c52-b862-346d97ccd846}, !- Handle
  Office1_Flr_5 Infiltration,             !- Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f14d80e3-4e41-4615-9c37-ba5b48a7a434}, !- Handle
  Office1_Mult4_Flr_1 Infiltration,       !- Name
  {d02a2ad8-7579-4e33-845e-5db0f25d0008}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e5e23b4c-3b5d-4797-8f6e-0a0d7f755a26}, !- Handle
  Office2_Mult5_Flr_5 Infiltration,       !- Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b9eb93df-2d95-4a3a-a6c2-5869e196a2d4}, !- Handle
  Office3_Flr_5 Infiltration,             !- Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0be39f7-c39d-4f70-ac38-50609d10f93c}, !- Handle
  Office4_Mult6_Flr_5 Infiltration,       !- Name
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4426875b-49e0-48f8-88ad-f3e31ee86e63}, !- Handle
  OR1_Flr_2 Infiltration,                 !- Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {694b437f-c5de-4c70-b2b6-27982dd5ec90}, !- Handle
  OR2_Mult5_Flr_2 Infiltration,           !- Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b96d9ff6-b0b6-42f2-955e-91f138ba7a6f}, !- Handle
  OR3_Flr_2 Infiltration,                 !- Name
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {378cad55-ef89-4f36-9c0c-96703ba3c636}, !- Handle
  OR_NurseStn_Lobby_Flr_2 Infiltration,   !- Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1925949-b31b-4137-8f9a-0d93c9de742e}, !- Handle
  PatRoom1_Mult10_Flr_3 Infiltration,     !- Name
  {b75b74de-d3c4-408d-86b4-f78927d0e863}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a5f04795-1129-4b68-babf-9dee3a2efd34}, !- Handle
  PatRoom1_Mult10_Flr_4 Infiltration,     !- Name
  {56ba66b4-acde-41c2-9975-63686e2740e0}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {74c9c5ae-5698-49aa-9f18-b4c92a12a307}, !- Handle
  PatRoom2_Flr_3 Infiltration,            !- Name
  {cfd0f121-e7cd-4e37-85dc-7904163b4987}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {16a3d1da-c496-4068-9e31-f14cfef3654d}, !- Handle
  PatRoom2_Flr_4 Infiltration,            !- Name
  {a042e062-e206-4703-a9ba-9d99013c3310}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7b67dc8c-e4e8-4eec-875a-618457527119}, !- Handle
  PatRoom3_Mult10_Flr_3 Infiltration,     !- Name
  {f657f73c-aff8-4870-80f4-79ee36ab1724}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1015995c-f73a-4c77-93d8-d3e212c8bf4b}, !- Handle
  PatRoom3_Mult10_Flr_4 Infiltration,     !- Name
  {2bc73636-c15e-4dd5-8c04-762ded9b931e}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6eceeead-81db-4877-b44d-258bcff1ee2b}, !- Handle
  PatRoom4_Flr_3 Infiltration,            !- Name
  {59d2ee52-0dad-4ed6-a200-f6a0f26c021f}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {01abde91-6aad-474a-a8b0-bc87ddb2959b}, !- Handle
  PatRoom4_Flr_4 Infiltration,            !- Name
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d57b0252-4caf-44e6-a078-5b0623922331}, !- Handle
  PatRoom5_Mult10_Flr_3 Infiltration,     !- Name
  {1dcfe795-5eab-427d-bb11-2a8f8ab61df3}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0cb5fa17-6b71-441b-9041-9641db628f86}, !- Handle
  PatRoom5_Mult10_Flr_4 Infiltration,     !- Name
  {bf767170-6183-43d0-a1f2-e83c2da96224}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9a0e304f-2d1d-4968-8a9b-ba7689564ea6}, !- Handle
  PatRoom6_Flr_3 Infiltration,            !- Name
  {e475a324-b7fe-4d83-a6af-cbc30515e7e3}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2360521f-571b-4270-8a49-42ccf7494d11}, !- Handle
  PatRoom6_Flr_4 Infiltration,            !- Name
  {2c631e7f-2d44-4d61-a37b-ebf17ce8fe49}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7d0f941c-ccd5-428e-85ea-73048f1a8d10}, !- Handle
  PatRoom7_Mult10_Flr_3 Infiltration,     !- Name
  {f0492fb6-3401-451f-b476-b734664bade7}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0f4e5472-7feb-42bb-a1b8-9acb4438bc06}, !- Handle
  PatRoom7_Mult10_Flr_4 Infiltration,     !- Name
  {c151c2a7-5b90-4f8a-83da-0407ffc85225}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cedb8d8e-cf8f-4bcb-b98a-d048baed75b7}, !- Handle
  PatRoom8_Flr_3 Infiltration,            !- Name
  {f14ad2c1-11a0-4529-960d-3f401476ca68}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea04baaf-6ea8-4e6a-9231-2e3ae6ffc8f8}, !- Handle
  PatRoom8_Flr_4 Infiltration,            !- Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space or SpaceType Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Material:NoMass,
  {a8f029fe-39b7-414e-a1be-a44e320df853}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {fc273cd0-e47b-4151-88e2-0411ba5db1ac}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {49dba3ed-a0a1-4f11-befa-7a082b6f558e}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3630f57b-039e-4b49-8913-d95755fc23a9}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {a8f029fe-39b7-414e-a1be-a44e320df853}, !- Layer 1
  {fc273cd0-e47b-4151-88e2-0411ba5db1ac}, !- Layer 2
  {49dba3ed-a0a1-4f11-befa-7a082b6f558e}; !- Layer 3

OS:Material,
  {6a84754c-1fb5-4c27-a93d-6d5268f2405b}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {0a991e87-6bc1-42f6-a297-514a49debc02}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {8272caa4-8bf2-4e9e-b65e-34b917d59004}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {0a991e87-6bc1-42f6-a297-514a49debc02}; !- Layer 1

OS:Construction,
  {4458531d-68a9-4c8d-ad01-8eb47b166075}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {0a991e87-6bc1-42f6-a297-514a49debc02}, !- Layer 1
  {a8f029fe-39b7-414e-a1be-a44e320df853}; !- Layer 2

OS:DefaultConstructionSet,
  {7e76f233-6579-4530-902d-74b223c981c4}, !- Handle
  BTAP-Mass at hdd = 8550.0,              !- Name
  {1666919e-02de-45c1-9ac0-941e54429a22}, !- Default Exterior Surface Constructions Name
  {0ad09f24-3635-4ffb-9328-2ce3310754a9}, !- Default Interior Surface Constructions Name
  {3c008e57-b600-49fb-b3e0-7451b2b9c3e5}, !- Default Ground Contact Surface Constructions Name
  {2416e39c-2864-4b3d-b2f9-c41f08df8de7}, !- Default Exterior SubSurface Constructions Name
  {77c141e3-6d46-4139-a463-dfa91b0e5044}, !- Default Interior SubSurface Constructions Name
  {562fabd5-cbe8-4e74-8155-7def9b6798d6}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {67bba04a-4f17-4617-8474-ad9ad68f4e25}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {920dbfb1-b487-46fe-91c2-f6fde89582e4}, !- Floor Construction Name
  {7e1c5387-da08-4563-870a-dbace423ca78}, !- Wall Construction Name
  {71735413-d921-478e-b4a6-461e462731b4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0ad09f24-3635-4ffb-9328-2ce3310754a9}, !- Handle
  Default Surface Constructions 2,        !- Name
  {0b85c8c5-ae17-4ea8-8e09-47113d1c8a28}, !- Floor Construction Name
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Wall Construction Name
  {939a4e1f-4681-44ec-a543-b9fc931f4547}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {95f67f41-f316-4b4f-841f-0408987d8f56}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {6c54bf5b-fdaa-4639-9832-2a7e4770a14d}, !- Floor Construction Name
  {6c54bf5b-fdaa-4639-9832-2a7e4770a14d}, !- Wall Construction Name
  {6c54bf5b-fdaa-4639-9832-2a7e4770a14d}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3bb0ba37-7625-44c5-b0ef-e1055ee6da13}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {92e6a55d-ea72-41e5-83a6-ac4ceb37f9c6}, !- Fixed Window Construction Name
  {92e6a55d-ea72-41e5-83a6-ac4ceb37f9c6}, !- Operable Window Construction Name
  {969c672b-68b3-4fe5-ac1f-52bb336b6580}, !- Door Construction Name
  {92e6a55d-ea72-41e5-83a6-ac4ceb37f9c6}, !- Glass Door Construction Name
  {1b57f956-eed5-42c0-99b1-e64d180e7dbf}, !- Overhead Door Construction Name
  {92e6a55d-ea72-41e5-83a6-ac4ceb37f9c6}, !- Skylight Construction Name
  {92e6a55d-ea72-41e5-83a6-ac4ceb37f9c6}, !- Tubular Daylight Dome Construction Name
  {92e6a55d-ea72-41e5-83a6-ac4ceb37f9c6}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {77c141e3-6d46-4139-a463-dfa91b0e5044}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {92e6a55d-ea72-41e5-83a6-ac4ceb37f9c6}, !- Fixed Window Construction Name
  {92e6a55d-ea72-41e5-83a6-ac4ceb37f9c6}, !- Operable Window Construction Name
  {562fabd5-cbe8-4e74-8155-7def9b6798d6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {6c8cd143-6028-44ce-9d5d-2ac3bd4f810f}, !- Handle
  {562fabd5-cbe8-4e74-8155-7def9b6798d6}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {920dbfb1-b487-46fe-91c2-f6fde89582e4}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {cab8f038-d9ed-4330-baa8-11325ac33d85}, !- Layer 1
  {36ec8d50-e075-46f6-99a8-c5a86e3f6838}, !- Layer 2
  {e2b46565-2c8a-45a5-97de-a36ae2704dd9}; !- Layer 3

OS:StandardsInformation:Construction,
  {414cb1ba-2631-4b19-abb7-53ec75159a43}, !- Handle
  {920dbfb1-b487-46fe-91c2-f6fde89582e4}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {7e1c5387-da08-4563-870a-dbace423ca78}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {8b09b6bd-861c-4592-9bb1-62f257023f13}, !- Layer 1
  {ca8fa202-73db-47aa-a914-9af6b2d44393}, !- Layer 2
  {cab8f038-d9ed-4330-baa8-11325ac33d85}, !- Layer 3
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Layer 4

OS:StandardsInformation:Construction,
  {ae3bbf86-45f9-4584-99fc-eca81589a45f}, !- Handle
  {7e1c5387-da08-4563-870a-dbace423ca78}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {71735413-d921-478e-b4a6-461e462731b4}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {54f268d1-e8a6-4a13-909a-ca63123ffeac}, !- Layer 1
  {cab8f038-d9ed-4330-baa8-11325ac33d85}; !- Layer 2

OS:StandardsInformation:Construction,
  {d582bbf0-8905-4ff8-a0b8-e66c4e6c1feb}, !- Handle
  {71735413-d921-478e-b4a6-461e462731b4}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {0b85c8c5-ae17-4ea8-8e09-47113d1c8a28}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {fc273cd0-e47b-4151-88e2-0411ba5db1ac}, !- Layer 1
  {e2b46565-2c8a-45a5-97de-a36ae2704dd9}; !- Layer 2

OS:StandardsInformation:Construction,
  {af8c83bf-9edd-402c-b934-e95e79435c05}, !- Handle
  {0b85c8c5-ae17-4ea8-8e09-47113d1c8a28}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {6a84754c-1fb5-4c27-a93d-6d5268f2405b}, !- Layer 1
  {6a84754c-1fb5-4c27-a93d-6d5268f2405b}; !- Layer 2

OS:StandardsInformation:Construction,
  {5052813e-9000-48b1-8cb4-c39074d6f19e}, !- Handle
  {821d91fe-2d55-4805-8a96-b08ddf4ecb95}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {939a4e1f-4681-44ec-a543-b9fc931f4547}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {e2b46565-2c8a-45a5-97de-a36ae2704dd9}, !- Layer 1
  {fc273cd0-e47b-4151-88e2-0411ba5db1ac}; !- Layer 2

OS:StandardsInformation:Construction,
  {b97b087e-fa42-49ea-b131-1c851c7c498d}, !- Handle
  {939a4e1f-4681-44ec-a543-b9fc931f4547}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6c54bf5b-fdaa-4639-9832-2a7e4770a14d}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {5ccbade4-d540-4a1a-b768-2c6d974c4076}, !- Layer 1
  {e2b46565-2c8a-45a5-97de-a36ae2704dd9}; !- Layer 2

OS:StandardsInformation:Construction,
  {e512be4d-09c9-4e79-a1d8-fea431af47cb}, !- Handle
  {6c54bf5b-fdaa-4639-9832-2a7e4770a14d}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {b4623de7-111e-49ea-ae2a-a1afca4bfdaa}, !- Handle
  {6c54bf5b-fdaa-4639-9832-2a7e4770a14d}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {03ff56d2-7bd4-482d-9f96-495eedd2ce00}, !- Handle
  {6c54bf5b-fdaa-4639-9832-2a7e4770a14d}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {69ca1f6f-3b5c-4c2c-8378-051bd4e86aa2}, !- Handle
  {92e6a55d-ea72-41e5-83a6-ac4ceb37f9c6}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {969c672b-68b3-4fe5-ac1f-52bb336b6580}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}, !- Layer 1
  {cab8f038-d9ed-4330-baa8-11325ac33d85}; !- Layer 2

OS:StandardsInformation:Construction,
  {e1322281-6c42-4c64-a476-eaa21e03186c}, !- Handle
  {969c672b-68b3-4fe5-ac1f-52bb336b6580}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {d0b3b272-0560-4ce6-8792-658fe6ad30e3}, !- Handle
  {92e6a55d-ea72-41e5-83a6-ac4ceb37f9c6}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {1b57f956-eed5-42c0-99b1-e64d180e7dbf}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {cab8f038-d9ed-4330-baa8-11325ac33d85}; !- Layer 1

OS:StandardsInformation:Construction,
  {ae62e569-dedf-46f4-8d8b-3595faf4d03f}, !- Handle
  {1b57f956-eed5-42c0-99b1-e64d180e7dbf}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {734d9af5-755b-44b3-a20d-1a9088885945}, !- Handle
  {92e6a55d-ea72-41e5-83a6-ac4ceb37f9c6}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:StandardsInformation:Construction,
  {1598215d-3991-44bf-a1cc-e67ba7907272}, !- Handle
  {92e6a55d-ea72-41e5-83a6-ac4ceb37f9c6}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {92e6a55d-ea72-41e5-83a6-ac4ceb37f9c6}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {cafff317-c19d-4f72-ac4c-fc347390774e}; !- Layer 1

OS:StandardsInformation:Construction,
  {dcdb5083-2a32-4a9f-8ce7-800d05175dfb}, !- Handle
  {92e6a55d-ea72-41e5-83a6-ac4ceb37f9c6}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:StandardsInformation:Construction,
  {26aefa12-ef2f-4702-838a-2e674f7feae6}, !- Handle
  {92e6a55d-ea72-41e5-83a6-ac4ceb37f9c6}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {562fabd5-cbe8-4e74-8155-7def9b6798d6}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Layer 1

OS:StandardsInformation:Construction,
  {26b750b8-0971-429e-a85a-9a04adca9bd5}, !- Handle
  {562fabd5-cbe8-4e74-8155-7def9b6798d6}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {cab8f038-d9ed-4330-baa8-11325ac33d85}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a0c3eeca-46fe-4b0d-a5ed-a14d6a688921}, !- Handle
  {cab8f038-d9ed-4330-baa8-11325ac33d85}; !- Material Name

OS:Material,
  {36ec8d50-e075-46f6-99a8-c5a86e3f6838}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2848b6c1-bf2d-4235-863e-d264428f1c7f}, !- Handle
  {36ec8d50-e075-46f6-99a8-c5a86e3f6838}; !- Material Name

OS:Material:NoMass,
  {e2b46565-2c8a-45a5-97de-a36ae2704dd9}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1e6ddf7c-4c91-4cef-b350-4acf0f08999f}, !- Handle
  {e2b46565-2c8a-45a5-97de-a36ae2704dd9}; !- Material Name

OS:Material,
  {8b09b6bd-861c-4592-9bb1-62f257023f13}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {21b1de4d-9f4f-4d6d-b3e4-72ce0a3f2c5f}, !- Handle
  {8b09b6bd-861c-4592-9bb1-62f257023f13}; !- Material Name

OS:Material,
  {ca8fa202-73db-47aa-a914-9af6b2d44393}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e6f02ac2-e9cb-4eff-b80e-6d69c54790bc}, !- Handle
  {ca8fa202-73db-47aa-a914-9af6b2d44393}; !- Material Name

OS:Material,
  {54f268d1-e8a6-4a13-909a-ca63123ffeac}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b23b1e79-91a4-413a-86a4-82bedfdd3dac}, !- Handle
  {54f268d1-e8a6-4a13-909a-ca63123ffeac}; !- Material Name

OS:StandardsInformation:Material,
  {7cb043a4-0d11-4f0f-b332-d654c5b34e5c}, !- Handle
  {fc273cd0-e47b-4151-88e2-0411ba5db1ac}; !- Material Name

OS:StandardsInformation:Material,
  {8197152d-7c82-465e-a017-b722166fe739}, !- Handle
  {6a84754c-1fb5-4c27-a93d-6d5268f2405b}; !- Material Name

OS:Material,
  {5ccbade4-d540-4a1a-b768-2c6d974c4076}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {12fbf7cd-b6e4-4b9d-a271-f0c35f710efa}, !- Handle
  {5ccbade4-d540-4a1a-b768-2c6d974c4076}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {cafff317-c19d-4f72-ac4c-fc347390774e}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {0bdfa218-75bb-428a-b41a-88bf9c552972}, !- Handle
  {cafff317-c19d-4f72-ac4c-fc347390774e}; !- Material Name

OS:DefaultSurfaceConstructions,
  {1666919e-02de-45c1-9ac0-941e54429a22}, !- Handle
  BTAP-Mass at hdd = 8550.0,              !- Name
  {b65c579b-b9be-49ae-8318-33597036becb}, !- Floor Construction Name
  {d7eb2138-c1de-4a5d-aea1-e5e952cf0e2f}, !- Wall Construction Name
  {b4313924-ce39-413c-837e-57863f69e8b2}; !- Roof Ceiling Construction Name

OS:Construction,
  {b65c579b-b9be-49ae-8318-33597036becb}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.142,            !- Name
  ,                                       !- Surface Rendering Name
  {8911ef76-ef58-40de-9d6d-62168e4858ea}, !- Layer 1
  {36ec8d50-e075-46f6-99a8-c5a86e3f6838}, !- Layer 2
  {e2b46565-2c8a-45a5-97de-a36ae2704dd9}; !- Layer 3

OS:StandardsInformation:Construction,
  {900b8dd9-2305-44a5-bf49-368f717fe0c2}, !- Handle
  {b65c579b-b9be-49ae-8318-33597036becb}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {8911ef76-ef58-40de-9d6d-62168e4858ea}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  6.7817908501488,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cb1acd52-468b-40ac-9e67-f32617998009}, !- Handle
  {8911ef76-ef58-40de-9d6d-62168e4858ea}; !- Material Name

OS:StandardsInformation:Material,
  {7499d49c-9233-4555-b49b-448860da7ed1}, !- Handle
  {36ec8d50-e075-46f6-99a8-c5a86e3f6838}; !- Material Name

OS:StandardsInformation:Material,
  {dc5fe748-32fb-4af7-90d2-e4b8536f7285}, !- Handle
  {e2b46565-2c8a-45a5-97de-a36ae2704dd9}; !- Material Name

OS:Construction,
  {d7eb2138-c1de-4a5d-aea1-e5e952cf0e2f}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.183,             !- Name
  ,                                       !- Surface Rendering Name
  {8b09b6bd-861c-4592-9bb1-62f257023f13}, !- Layer 1
  {ca8fa202-73db-47aa-a914-9af6b2d44393}, !- Layer 2
  {092fc9d2-0f5b-4d8b-a40b-a13518c1b4c8}, !- Layer 3
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Layer 4

OS:StandardsInformation:Construction,
  {ed9c682b-1aa5-41ed-aab7-f8130a689878}, !- Handle
  {d7eb2138-c1de-4a5d-aea1-e5e952cf0e2f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {0e24679f-4c2a-4be4-8523-52ab8ef91098}, !- Handle
  {8b09b6bd-861c-4592-9bb1-62f257023f13}; !- Material Name

OS:StandardsInformation:Material,
  {d06f8c09-f485-46e3-b616-39b658e53961}, !- Handle
  {ca8fa202-73db-47aa-a914-9af6b2d44393}; !- Material Name

OS:Material:NoMass,
  {092fc9d2-0f5b-4d8b-a40b-a13518c1b4c8}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  5.19353842482856,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1f9d4836-1e5a-4f0f-b1e9-413ce194507a}, !- Handle
  {092fc9d2-0f5b-4d8b-a40b-a13518c1b4c8}; !- Material Name

OS:StandardsInformation:Material,
  {37d89e7e-9daa-43ae-bdc5-d642dded26c6}, !- Handle
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Material Name

OS:Construction,
  {b4313924-ce39-413c-837e-57863f69e8b2}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.142,            !- Name
  ,                                       !- Surface Rendering Name
  {54f268d1-e8a6-4a13-909a-ca63123ffeac}, !- Layer 1
  {32f086c3-ae54-4541-a3f9-2b498fc285a1}; !- Layer 2

OS:StandardsInformation:Construction,
  {d92d7079-b552-4ba4-a427-12379b6cc926}, !- Handle
  {b4313924-ce39-413c-837e-57863f69e8b2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {1323a8a7-f9dd-4fc9-a4f0-0519858ec7d9}, !- Handle
  {54f268d1-e8a6-4a13-909a-ca63123ffeac}; !- Material Name

OS:Material:NoMass,
  {32f086c3-ae54-4541-a3f9-2b498fc285a1}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  7.04223585328224,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cde60ecc-6c50-46d4-8d56-e0f8b13afbf8}, !- Handle
  {32f086c3-ae54-4541-a3f9-2b498fc285a1}; !- Material Name

OS:DefaultSurfaceConstructions,
  {3c008e57-b600-49fb-b3e0-7451b2b9c3e5}, !- Handle
  BTAP-Mass at hdd = 8550.0 1,            !- Name
  {81d194dc-37f5-4011-8678-029c45d7485f}, !- Floor Construction Name
  {374bb1df-271e-49a6-ad93-3f629ff3677d}, !- Wall Construction Name
  {374bb1df-271e-49a6-ad93-3f629ff3677d}; !- Roof Ceiling Construction Name

OS:Construction,
  {81d194dc-37f5-4011-8678-029c45d7485f}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.379,           !- Name
  ,                                       !- Surface Rendering Name
  {5ccbade4-d540-4a1a-b768-2c6d974c4076}, !- Layer 1
  {3d5f7674-a4f6-42b4-b5a6-bd5e305be9f7}; !- Layer 2

OS:StandardsInformation:Construction,
  {f36961cd-e902-44b8-9f35-8b3635d52b3f}, !- Handle
  {81d194dc-37f5-4011-8678-029c45d7485f}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {30cfddd2-f215-4fba-b906-a154d89a5850}, !- Handle
  {5ccbade4-d540-4a1a-b768-2c6d974c4076}; !- Material Name

OS:Material:NoMass,
  {3d5f7674-a4f6-42b4-b5a6-bd5e305be9f7}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  2.57254840146661,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {25a2fe29-33f0-429f-a764-c26c0dab4318}, !- Handle
  {3d5f7674-a4f6-42b4-b5a6-bd5e305be9f7}; !- Material Name

OS:StandardsInformation:Construction,
  {6def6699-e992-485b-aa49-e7f7685e58b3}, !- Handle
  {374bb1df-271e-49a6-ad93-3f629ff3677d}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {64aad8fa-29fd-4741-bbe2-805d3e7eff30}, !- Handle
  {5ccbade4-d540-4a1a-b768-2c6d974c4076}; !- Material Name

OS:Material:NoMass,
  {27a47835-3487-4a50-b31c-103d48af49a0}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  4.69593073593074,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4f4b95f3-1acb-4540-9fbb-310f24e2de67}, !- Handle
  {27a47835-3487-4a50-b31c-103d48af49a0}; !- Material Name

OS:Construction,
  {374bb1df-271e-49a6-ad93-3f629ff3677d}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.21,             !- Name
  ,                                       !- Surface Rendering Name
  {5ccbade4-d540-4a1a-b768-2c6d974c4076}, !- Layer 1
  {27a47835-3487-4a50-b31c-103d48af49a0}; !- Layer 2

OS:StandardsInformation:Construction,
  {ead1c31c-4ef7-4864-8aff-3270b1e5c76d}, !- Handle
  {374bb1df-271e-49a6-ad93-3f629ff3677d}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {73a41077-fb21-495c-8cd5-0ac1c7119d07}, !- Handle
  {5ccbade4-d540-4a1a-b768-2c6d974c4076}; !- Material Name

OS:StandardsInformation:Material,
  {2512753d-536b-4a9f-aea1-b2738d75dad8}, !- Handle
  {27a47835-3487-4a50-b31c-103d48af49a0}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {2416e39c-2864-4b3d-b2f9-c41f08df8de7}, !- Handle
  BTAP-Mass at hdd = 8550.0,              !- Name
  {85da1ce6-ab02-4826-b9c2-a6ce91a490bf}, !- Fixed Window Construction Name
  {85da1ce6-ab02-4826-b9c2-a6ce91a490bf}, !- Operable Window Construction Name
  {4cc14222-6f22-493e-944c-7c67382eeb5f}, !- Door Construction Name
  {85da1ce6-ab02-4826-b9c2-a6ce91a490bf}, !- Glass Door Construction Name
  {df21c166-dfb7-4e01-9ed8-3a1ae334f90a}, !- Overhead Door Construction Name
  {85da1ce6-ab02-4826-b9c2-a6ce91a490bf}, !- Skylight Construction Name
  {85da1ce6-ab02-4826-b9c2-a6ce91a490bf}, !- Tubular Daylight Dome Construction Name
  {85da1ce6-ab02-4826-b9c2-a6ce91a490bf}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {df4e576c-87aa-44e4-a4ab-03d3e7a1a28d}, !- Handle
  SimpleGlazing:U=0.160 SHGC=0.600,       !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {4cc14222-6f22-493e-944c-7c67382eeb5f}, !- Handle
  BTAP-Ext-Door:U-1.6,                    !- Name
  ,                                       !- Surface Rendering Name
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}, !- Layer 1
  {c9eedc34-513d-4b81-be6e-903e734d7d64}; !- Layer 2

OS:StandardsInformation:Construction,
  {ab5163ca-199c-4e00-acae-d48bf6ab9702}, !- Handle
  {4cc14222-6f22-493e-944c-7c67382eeb5f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {d6e21556-ea2b-4b29-bd0c-43970533d128}, !- Handle
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}; !- Material Name

OS:Material:NoMass,
  {c9eedc34-513d-4b81-be6e-903e734d7d64}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.624982332155477,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5b21202a-caf9-451f-b655-62a02830868d}, !- Handle
  {c9eedc34-513d-4b81-be6e-903e734d7d64}; !- Material Name

OS:Construction,
  {df21c166-dfb7-4e01-9ed8-3a1ae334f90a}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.6,            !- Name
  ,                                       !- Surface Rendering Name
  {a7957df2-b678-4ab2-b094-1c43b86699db}; !- Layer 1

OS:StandardsInformation:Construction,
  {a13c5bdf-8bc8-4408-8aeb-d332d01015a3}, !- Handle
  {df21c166-dfb7-4e01-9ed8-3a1ae334f90a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {a7957df2-b678-4ab2-b094-1c43b86699db}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.625,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2a32ee64-b1f8-4df3-a161-095f6f33f553}, !- Handle
  {a7957df2-b678-4ab2-b094-1c43b86699db}; !- Material Name

OS:Construction,
  {85da1ce6-ab02-4826-b9c2-a6ce91a490bf}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.160 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {df4e576c-87aa-44e4-a4ab-03d3e7a1a28d}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {007fe813-a888-4157-a232-d474651868ee}, !- Handle
  Space Function Laboratory - other Thermostat 1, !- Name
  {21d63d3e-3bf5-4cef-8881-f6180cac445a}, !- Heating Setpoint Temperature Schedule Name
  {0fef4a14-5706-420a-b87c-29a13d7d12c3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21978ea3-c97f-42f1-bf11-a34626ab0077}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 1, !- Name
  {7187b299-76fd-4247-bfa5-3e17b6a9105f}, !- Heating Setpoint Temperature Schedule Name
  {5f6e254f-6a55-4b86-ada1-eb1dc43b1980}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {14cfb75c-1086-463d-bd84-e8df2cfc8e62}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 2, !- Name
  {7187b299-76fd-4247-bfa5-3e17b6a9105f}, !- Heating Setpoint Temperature Schedule Name
  {5f6e254f-6a55-4b86-ada1-eb1dc43b1980}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {72a8d080-6a8b-42d7-a653-75ea2adb4e36}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 3, !- Name
  {7187b299-76fd-4247-bfa5-3e17b6a9105f}, !- Heating Setpoint Temperature Schedule Name
  {5f6e254f-6a55-4b86-ada1-eb1dc43b1980}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbb6fade-80b8-431b-aa31-c93db05a146e}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 4, !- Name
  {7187b299-76fd-4247-bfa5-3e17b6a9105f}, !- Heating Setpoint Temperature Schedule Name
  {5f6e254f-6a55-4b86-ada1-eb1dc43b1980}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2dfa9542-0774-4ea0-81a1-51ce97594824}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 5, !- Name
  {7187b299-76fd-4247-bfa5-3e17b6a9105f}, !- Heating Setpoint Temperature Schedule Name
  {5f6e254f-6a55-4b86-ada1-eb1dc43b1980}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {84c28b7a-9398-4346-b0af-36706db8e1da}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 6, !- Name
  {7187b299-76fd-4247-bfa5-3e17b6a9105f}, !- Heating Setpoint Temperature Schedule Name
  {5f6e254f-6a55-4b86-ada1-eb1dc43b1980}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9df95ca1-23a0-45c0-8696-2a015a454d98}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 7, !- Name
  {7187b299-76fd-4247-bfa5-3e17b6a9105f}, !- Heating Setpoint Temperature Schedule Name
  {5f6e254f-6a55-4b86-ada1-eb1dc43b1980}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3291c27f-084d-4000-81d6-1441359de98b}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Thermostat 1, !- Name
  {7187b299-76fd-4247-bfa5-3e17b6a9105f}, !- Heating Setpoint Temperature Schedule Name
  {5f6e254f-6a55-4b86-ada1-eb1dc43b1980}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df9a6fb8-7604-44e0-9f46-ca82f0da7cb4}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 1, !- Name
  {cc76c3a9-c03c-4d5c-b2d9-921297cf7bc9}, !- Heating Setpoint Temperature Schedule Name
  {53dbcb8f-15d7-4bed-8ca9-136fd70c29e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4922093-c35d-4819-b194-e4987a021bc2}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 2, !- Name
  {cc76c3a9-c03c-4d5c-b2d9-921297cf7bc9}, !- Heating Setpoint Temperature Schedule Name
  {53dbcb8f-15d7-4bed-8ca9-136fd70c29e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {27fc9bd9-5211-4d56-aea7-7227b6d45a48}, !- Handle
  Space Function Health care facility nurses station Thermostat 1, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {191b815c-4f21-4743-a0d4-b21e121f74d0}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 3, !- Name
  {cc76c3a9-c03c-4d5c-b2d9-921297cf7bc9}, !- Heating Setpoint Temperature Schedule Name
  {53dbcb8f-15d7-4bed-8ca9-136fd70c29e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {62e0f539-a63a-4aee-9512-7c0cf970435a}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 4, !- Name
  {cc76c3a9-c03c-4d5c-b2d9-921297cf7bc9}, !- Heating Setpoint Temperature Schedule Name
  {53dbcb8f-15d7-4bed-8ca9-136fd70c29e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1ab8f13-0e5e-4ea3-a3b6-20ff4515598a}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 5, !- Name
  {cc76c3a9-c03c-4d5c-b2d9-921297cf7bc9}, !- Heating Setpoint Temperature Schedule Name
  {53dbcb8f-15d7-4bed-8ca9-136fd70c29e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {247ad386-ec46-4af5-b0f1-5583e1045860}, !- Handle
  Space Function Health care facility recovery room Thermostat 1, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {373a5502-80bd-4232-9661-2c01c6a3722e}, !- Handle
  Space Function Health care facility nurses station Thermostat 2, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85e44f23-5613-4f7e-87e3-065ad6736cc1}, !- Handle
  Space Function Health care facility patient room Thermostat 1, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00e0cde9-90b0-4a30-90f3-eca64ea1ba0f}, !- Handle
  Space Function Health care facility patient room Thermostat 2, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a97ef6e9-6a6c-40da-823d-30e7dd1f7ebb}, !- Handle
  Space Function Health care facility patient room Thermostat 3, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83a08faf-8384-4329-aaec-81d705082770}, !- Handle
  Space Function Food preparation area Thermostat 1, !- Name
  {7187b299-76fd-4247-bfa5-3e17b6a9105f}, !- Heating Setpoint Temperature Schedule Name
  {5f6e254f-6a55-4b86-ada1-eb1dc43b1980}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a5044b75-326a-4e33-ad53-92a8b3ba5ffe}, !- Handle
  Space Function Laboratory - other Thermostat 2, !- Name
  {21d63d3e-3bf5-4cef-8881-f6180cac445a}, !- Heating Setpoint Temperature Schedule Name
  {0fef4a14-5706-420a-b87c-29a13d7d12c3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ae311fc-8ef3-4b47-8f59-9e1daf8be2f5}, !- Handle
  Space Function Laboratory - other Thermostat 3, !- Name
  {21d63d3e-3bf5-4cef-8881-f6180cac445a}, !- Heating Setpoint Temperature Schedule Name
  {0fef4a14-5706-420a-b87c-29a13d7d12c3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f6bed606-aea7-4773-b1ae-e4f1945ec1b2}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 1, !- Name
  {21d63d3e-3bf5-4cef-8881-f6180cac445a}, !- Heating Setpoint Temperature Schedule Name
  {0fef4a14-5706-420a-b87c-29a13d7d12c3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7bb2c08b-5cf5-4c3c-89ce-57a77fdbe79e}, !- Handle
  Space Function Health care facility nurses station Thermostat 3, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9fb03656-e5fd-46d0-ae3b-9e7db5e50c12}, !- Handle
  Space Function Health care facility nurses station Thermostat 4, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7112049b-862f-4a71-bcdf-2e7601bb547e}, !- Handle
  Space Function Health care facility nurses station Thermostat 5, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cceb9320-5223-45c6-a11e-c83e3c5c6190}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 2, !- Name
  {21d63d3e-3bf5-4cef-8881-f6180cac445a}, !- Heating Setpoint Temperature Schedule Name
  {0fef4a14-5706-420a-b87c-29a13d7d12c3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c42844f2-434f-4943-bb54-e8c62b223afa}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 3, !- Name
  {21d63d3e-3bf5-4cef-8881-f6180cac445a}, !- Heating Setpoint Temperature Schedule Name
  {0fef4a14-5706-420a-b87c-29a13d7d12c3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {764938c1-5485-4c1f-981b-bde41c542efa}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 4, !- Name
  {21d63d3e-3bf5-4cef-8881-f6180cac445a}, !- Heating Setpoint Temperature Schedule Name
  {0fef4a14-5706-420a-b87c-29a13d7d12c3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b5e3d9d-0527-49e8-b042-3c26187d2e0a}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 5, !- Name
  {21d63d3e-3bf5-4cef-8881-f6180cac445a}, !- Heating Setpoint Temperature Schedule Name
  {0fef4a14-5706-420a-b87c-29a13d7d12c3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50ef300a-a4a4-4297-8d84-84a842340d8a}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 6, !- Name
  {21d63d3e-3bf5-4cef-8881-f6180cac445a}, !- Heating Setpoint Temperature Schedule Name
  {0fef4a14-5706-420a-b87c-29a13d7d12c3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {60a258d5-013c-4a0f-9f54-e430dc90b3fa}, !- Handle
  Space Function Health care facility operating room Thermostat 1, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {41ab89f8-af9a-4dcf-bd37-d15325664db2}, !- Handle
  Space Function Health care facility operating room Thermostat 2, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a8f24a64-c4ac-42de-b0b5-329b96848721}, !- Handle
  Space Function Health care facility operating room Thermostat 3, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6bbfd246-cc9c-40d4-9577-996927e1f727}, !- Handle
  Space Function Health care facility operating room Thermostat 4, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f06773a-f96f-49cc-a10d-976bc22e4209}, !- Handle
  Space Function Health care facility nurses station Thermostat 6, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e06af78c-5ef6-426b-841b-1a67d83bed8b}, !- Handle
  Space Function Health care facility patient room Thermostat 4, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f69079b-7984-4306-8c3f-94b32caff8af}, !- Handle
  Space Function Health care facility patient room Thermostat 5, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9ee2562-33c6-4711-8511-f5f1ecb73e12}, !- Handle
  Space Function Health care facility patient room Thermostat 6, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3776a82a-abc5-4ab9-b820-ccdaf674f3df}, !- Handle
  Space Function Health care facility patient room Thermostat 7, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e294a3d8-187a-49a8-b917-4f074ba8dcae}, !- Handle
  Space Function Health care facility patient room Thermostat 8, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea6e7056-de5b-432a-aa98-1ae852c47b42}, !- Handle
  Space Function Health care facility patient room Thermostat 9, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fdc21c2b-be40-4773-820f-3081f81fd52a}, !- Handle
  Space Function Health care facility patient room Thermostat 10, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b3e9088-8a3f-4d2a-ac91-3a8a8e0a545e}, !- Handle
  Space Function Health care facility patient room Thermostat 11, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30316af7-1fa3-4496-86e8-974739afa695}, !- Handle
  Space Function Health care facility patient room Thermostat 12, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {71d39c1a-5f74-4e66-a37e-edb8ac6d64ae}, !- Handle
  Space Function Health care facility patient room Thermostat 13, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5bc976d-dbe9-4355-b79c-8ffa935e3254}, !- Handle
  Space Function Health care facility patient room Thermostat 14, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ab5e4eb-5898-42b9-9e0d-6d54913a6da6}, !- Handle
  Space Function Health care facility patient room Thermostat 15, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1029f64-502a-476e-a08f-e01ba1d99baf}, !- Handle
  Space Function Health care facility patient room Thermostat 16, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {92332a28-c834-4391-aa31-d6b2452c10b6}, !- Handle
  Space Function Health care facility patient room Thermostat 17, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c182a66-769d-4436-b17f-8514ad74f71a}, !- Handle
  Space Function Health care facility patient room Thermostat 18, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6be0ebb-f706-42e2-a39f-33e627739822}, !- Handle
  Space Function Health care facility patient room Thermostat 19, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4be49db0-24db-4941-88f1-551172bde15d}, !- Handle
  Space Function Health care facility physical therapy room Thermostat 1, !- Name
  {cc76c3a9-c03c-4d5c-b2d9-921297cf7bc9}, !- Heating Setpoint Temperature Schedule Name
  {53dbcb8f-15d7-4bed-8ca9-136fd70c29e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1ff1fd9-8342-466a-9137-bae3bc632d90}, !- Handle
  Space Function Health care facility imaging room Thermostat 1, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {df78b26c-d77b-4844-9a83-2f8ef3fd8cf5}, !- Handle
  Corridor_Flr_1-1-Wall_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f1efc4e-7b5f-4b0a-9881-d5fe7f75d0f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.6426, 0, 1.61952344497608,          !- X,Y,Z Vertex 1 {m}
  -10.6426, 0, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, 0, 1.61952344497608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5001f0b2-7b86-4908-94e0-4ac8b9ac437b}, !- Handle
  Corridor_Flr_1-3-Wall_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cffaa529-fd42-422b-9090-5f4d28873f0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 53.34, 1.61952344497608,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 53.34, 0.762,                  !- X,Y,Z Vertex 2 {m}
  -10.6426, 53.34, 0.762,                 !- X,Y,Z Vertex 3 {m}
  -10.6426, 53.34, 1.61952344497608;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63ad3c87-6ab2-4ff2-8db0-2d18107bfd4e}, !- Handle
  Corridor_Flr_2-2-Wall_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5632094f-ad85-4b4d-8cf3-468a34af5811}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.6426, 4.57200000000001, 1.61952344497608, !- X,Y,Z Vertex 1 {m}
  10.6426, 4.57200000000001, 0.762,       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.57200000000001, 1.61952344497608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc0703d0-6166-4168-a9f7-2472fce480f8}, !- Handle
  Corridor_Flr_2-6-Wall_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31720e13-c2df-4e65-85ea-1fe00b40f8bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -48.768, 1.61952344497608,      !- X,Y,Z Vertex 1 {m}
  0.0254, -48.768, 0.762,                 !- X,Y,Z Vertex 2 {m}
  10.6426, -48.768, 0.762,                !- X,Y,Z Vertex 3 {m}
  10.6426, -48.768, 1.61952344497608;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68288168-043f-457d-8115-0175c1330bf8}, !- Handle
  Corridor_Flr_5-11-Wall_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ca56d49-16ca-42ff-b31e-5b8db428561f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -7.622, 1.62261176470588,       !- X,Y,Z Vertex 1 {m}
  0.0254, -7.622, 0.762,                  !- X,Y,Z Vertex 2 {m}
  6.0706, -7.622, 0.762,                  !- X,Y,Z Vertex 3 {m}
  6.0706, -7.622, 1.62261176470588;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3cf5556-d5ee-4d67-b3fa-4d07bb631380}, !- Handle
  Corridor_Flr_5-7-Wall_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2dd87cc4-fd53-40f4-a6c3-70b473633d49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.4546, 45.718, 1.61901087866109,      !- X,Y,Z Vertex 1 {m}
  30.4546, 45.718, 0.762,                 !- X,Y,Z Vertex 2 {m}
  18.3134, 45.718, 0.762,                 !- X,Y,Z Vertex 3 {m}
  18.3134, 45.718, 1.61901087866109;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b547eb91-a491-47b2-8e87-c5ce7ae8e040}, !- Handle
  Corridor_NW_Flr_3-4-Wall_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b95f8af4-a7b0-4bce-80c3-e8366f557f39}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.0266, 4.572, 1.61952344497608,       !- X,Y,Z Vertex 1 {m}
  35.0266, 4.572, 0.762,                  !- X,Y,Z Vertex 2 {m}
  24.4094, 4.572, 0.762,                  !- X,Y,Z Vertex 3 {m}
  24.4094, 4.572, 1.61952344497608;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b1a3830-62b8-4645-be9f-1343edf50716}, !- Handle
  Corridor_NW_Flr_4-6-Wall_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a77dc7f0-0aa9-4fa2-a7d5-5120c3d552b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.4546, 42.672, 1.61952344497608,      !- X,Y,Z Vertex 1 {m}
  30.4546, 42.672, 0.762,                 !- X,Y,Z Vertex 2 {m}
  19.8374, 42.672, 0.762,                 !- X,Y,Z Vertex 3 {m}
  19.8374, 42.672, 1.61952344497608;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21962241-15b5-48e2-adc5-66c460fd8800}, !- Handle
  Corridor_SE_Flr_3-1-Wall_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e98390ce-8c08-464e-a83d-cee2aa6cda2b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.6426, -4.572, 1.61952344497608,     !- X,Y,Z Vertex 1 {m}
  -10.6426, -4.572, 0.762,                !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -4.572, 0.762,     !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -4.572, 1.61952344497608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c18e4a8-ed3b-4209-afff-5ff89b45ca09}, !- Handle
  Corridor_SE_Flr_4-16-Wall_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c7b11a04-20b8-4c4d-9e04-08ba34593882}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.8854, -4.572, 1.61952344497608,      !- X,Y,Z Vertex 1 {m}
  22.8854, -4.572, 0.762,                 !- X,Y,Z Vertex 2 {m}
  33.5026, -4.572, 0.762,                 !- X,Y,Z Vertex 3 {m}
  33.5026, -4.572, 1.61952344497608;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d5f3433-f6ad-4e19-bfc9-777a83a7d8ea}, !- Handle
  Dining_Flr_5-1-Wall_FixedWindow,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56fd5b45-47c5-4fe4-82b5-5f25dec9ebab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.4546, 0, 1.61686477462437,          !- X,Y,Z Vertex 1 {m}
  -30.4546, 0, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0253999999999976, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999976, 0, 1.61686477462437; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a598cb36-6083-408a-914a-a3303a1b7a65}, !- Handle
  Dining_Flr_5-4-Wall_FixedWindow,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca182e80-708f-4b1a-98ac-2e54540c2738}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.61734075723831,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 22.8346, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 22.8346, 1.61734075723831;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e814f7fa-4f3f-469f-9931-04e5e551a451}, !- Handle
  ER_Exam1_Mult4_Flr_1-3-Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {057a1c41-9058-4b0d-a2fe-2b4d03268a59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.572, 1.62261176470588,       !- X,Y,Z Vertex 1 {m}
  0.0254, -4.572, 0.762,                  !- X,Y,Z Vertex 2 {m}
  6.0706, -4.572, 0.762,                  !- X,Y,Z Vertex 3 {m}
  6.0706, -4.572, 1.62261176470588;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25604347-7f1b-4aff-8615-f71ecc698032}, !- Handle
  ER_Exam3_Mult4_Flr_1-1-Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a28bf608-8cde-4e51-9252-0ef4f2ac6e3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.5466, 1.62502921348315,           !- X,Y,Z Vertex 1 {m}
  0, -4.5466, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.62502921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8500bf43-74e5-4a08-af37-3a765f2a3b04}, !- Handle
  ER_NurseStn_Lobby_Flr_1-1-Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95cd94a9-1d1f-45b1-abba-f1f83371a918}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -25.8826, 1.61711669941061,          !- X,Y,Z Vertex 1 {m}
  0, -25.8826, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999976, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999976, 1.61711669941061; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {912aaa3d-7322-45e0-acdf-d045a13c454b}, !- Handle
  ER_Trauma1_Flr_1-3-Wall_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4b2e5120-1d28-4f5b-b7d7-4617dbeeab48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.096, 0.0254, 1.62502921348315,        !- X,Y,Z Vertex 1 {m}
  6.096, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  6.096, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  6.096, 4.5466, 1.62502921348315;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69b8f864-c881-41af-8f9d-a71821969183}, !- Handle
  ER_Trauma1_Flr_1-4-Wall_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25a0b1dd-f26e-4c15-93dd-e5e49fde5683}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.62261176470588,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  6.0706, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  6.0706, 0, 1.62261176470588;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49c24bad-3ffb-418a-aa92-685d196804e3}, !- Handle
  ER_Trauma2_Flr_1-3-Wall_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b2395d5-822d-415b-98b9-381b1f7269a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 4.572, 1.62261176470588,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 4.572, 0.762,                  !- X,Y,Z Vertex 2 {m}
  -6.0706, 4.572, 0.762,                  !- X,Y,Z Vertex 3 {m}
  -6.0706, 4.572, 1.62261176470588;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a68f5da4-07ab-4023-b542-5854dde4b688}, !- Handle
  ER_Trauma2_Flr_1-4-Wall_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {beb03e59-4a59-4704-a9cc-1b091d29915b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.62502921348315,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 4.5466, 1.62502921348315;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb91fbfd-b612-4928-a2b3-abe3def0a904}, !- Handle
  ER_Triage_Mult4_Flr_1-2-Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d401a3a3-1ffe-42d4-bce8-58bba2c3dfb4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0706, 4.572, 1.62261176470588,        !- X,Y,Z Vertex 1 {m}
  6.0706, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.572, 1.62261176470588; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {239de5fe-05f7-4aa9-a735-96b0514699c0}, !- Handle
  ICU_Flr_2-1-Wall_FixedWindow,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48342a29-1944-4caf-a682-6aae42a039ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.3161, 1.61747632346518,           !- X,Y,Z Vertex 1 {m}
  0, 21.3161, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 1.61747632346518; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e89b159-d358-4de6-bfe6-f286cd85392c}, !- Handle
  ICU_Flr_2-5-Wall_FixedWindow,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bd82f61e-163f-4473-b26b-d1c00d07caa6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.61693989455185,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  28.9306, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  28.9306, 0, 1.61693989455185;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02cbe509-a243-4a79-bf8b-c6852014ac0b}, !- Handle
  IC_PatRoom1_Mult5_Flr_2-1-Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {591a67cc-9c74-4ff8-a0e2-ccf3ad1c7d70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 0, 1.62502921348315,            !- X,Y,Z Vertex 1 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.62502921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c0afcea-bb93-4742-a535-8137f0216df9}, !- Handle
  IC_PatRoom2_Flr_2-1-Wall_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a33e30fc-838a-49a4-ac9e-c6e53b458bd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0706, 0, 1.62261176470588,            !- X,Y,Z Vertex 1 {m}
  6.0706, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.62261176470588; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ad99fa8-6d01-481a-8704-dd56929a4fb7}, !- Handle
  IC_PatRoom2_Flr_2-5-Wall_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e8375f6-4ccd-41ed-8c96-5a79559aa0f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.62502921348315,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -4.5466, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, -4.5466, 1.62502921348315;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22d40af0-22b2-465c-b618-904ebf642014}, !- Handle
  IC_PatRoom3_Mult6_Flr_2-1-Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c73f996-94d3-44ca-aac7-71fd6f7f3ef9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.5466, 1.62502921348315,            !- X,Y,Z Vertex 1 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.62502921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {021ee227-55ff-4667-812b-2e4678b3b389}, !- Handle
  Kitchen_Flr_5-3-Wall_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {705da3c9-86cd-447c-9934-d10e318dd70d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.4546, 30.48, 1.61686477462437,       !- X,Y,Z Vertex 1 {m}
  30.4546, 30.48, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 30.48, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 30.48, 1.61686477462437; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cce45df7-c08e-4dc8-9354-11c1f9122f80}, !- Handle
  Kitchen_Flr_5-4-Wall_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {94bcfb18-b338-4c3f-9dd1-1d2060af0d63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.48, 0.0254, 1.61686477462437,        !- X,Y,Z Vertex 1 {m}
  30.48, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  30.48, 30.4546, 0.762,                  !- X,Y,Z Vertex 3 {m}
  30.48, 30.4546, 1.61686477462437;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5b0e96d-cdd9-49af-93eb-b51676918f23}, !- Handle
  Lobby_Records_Flr_1-1-Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c93f385-cb54-4c1f-9977-a04b51d21050}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.9306, 0, 1.61693989455185,           !- X,Y,Z Vertex 1 {m}
  28.9306, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 0, 1.61693989455185; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {976493b8-6dd9-4cd8-afd8-0db2d627e69a}, !- Handle
  Lobby_Records_Flr_1-3-Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {523713d1-da81-40dc-9b6d-87cae650985d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3669, -53.34, 1.621171950236,        !- X,Y,Z Vertex 1 {m}
  21.3669, -53.34, 0.762,                 !- X,Y,Z Vertex 2 {m}
  28.9306, -53.34, 0.762,                 !- X,Y,Z Vertex 3 {m}
  28.9306, -53.34, 1.621171950236;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {562cf89a-e19a-4aac-aa8b-247b3edd7ab2}, !- Handle
  Lobby_Records_Flr_1-8-Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {74393355-43d6-404e-b7fa-495617587a59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -53.34, 1.62261176470588,       !- X,Y,Z Vertex 1 {m}
  0.0254, -53.34, 0.762,                  !- X,Y,Z Vertex 2 {m}
  6.0706, -53.34, 0.762,                  !- X,Y,Z Vertex 3 {m}
  6.0706, -53.34, 1.62261176470588;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f44fb74d-4979-4496-8da9-563674fe43a7}, !- Handle
  Lobby_Records_Flr_1-9-Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {16d1d5d5-13ba-4422-9944-2faeb254085d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.61625357483317,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -53.3146, 0.762,                     !- X,Y,Z Vertex 3 {m}
  0, -53.3146, 1.61625357483317;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea269a6d-f5d2-4899-8612-f043b4344df9}, !- Handle
  NurseStn_Lobby_Flr_5-2-Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {653e8d3b-f36e-4e80-96d3-b8560f193abd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.3586, -22.86, 1.61722171189979,     !- X,Y,Z Vertex 1 {m}
  -24.3586, -22.86, 0.762,                !- X,Y,Z Vertex 2 {m}
  -0.0253999999999976, -22.86, 0.762,     !- X,Y,Z Vertex 3 {m}
  -0.0253999999999976, -22.86, 1.61722171189979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c92324c-7e1d-4a21-a553-182fb9e12bcf}, !- Handle
  Office1_Flr_5-3-Wall_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4bf9cc55-961a-4012-a89d-4c10622bac99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -7.622, 1.62020782122905,       !- X,Y,Z Vertex 1 {m}
  0.0254, -7.622, 0.762,                  !- X,Y,Z Vertex 2 {m}
  9.1186, -7.622, 0.762,                  !- X,Y,Z Vertex 3 {m}
  9.1186, -7.622, 1.62020782122905;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55fb4d09-48a9-4d1c-9d81-8ef1a4b7e8a4}, !- Handle
  Office1_Flr_5-4-Wall_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {09e37598-9190-4285-bfab-064b97b5cb0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.62116627218935,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -7.5966, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, -7.5966, 1.62116627218935;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8e5e189-a98d-465d-961f-cc2267e691e7}, !- Handle
  Office1_Mult4_Flr_1-1-Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {185b078e-8e19-4c59-a73f-316f63a62ba8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.0226, 0, 1.62990508474576,           !- X,Y,Z Vertex 1 {m}
  -3.0226, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000003, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000003, 0, 1.62990508474576; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {478c285e-afde-42f4-9d3b-3e125623f7ec}, !- Handle
  Office2_Mult5_Flr_5-1-Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5490d493-5d3f-48ae-b786-68a9e3573772}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5926, 1.62116929908024,            !- X,Y,Z Vertex 1 {m}
  0, 7.5926, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.62116929908024; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89cfafd4-4df6-41e0-a01a-94d520f1d4ac}, !- Handle
  Office3_Flr_5-1-Wall_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b044841-9c53-433b-b07c-d6468d97ec23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.1186, 0, 1.62020782122905,            !- X,Y,Z Vertex 1 {m}
  9.1186, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 1.62020782122905; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18a9b69c-faba-42e1-a42a-2935fea03a83}, !- Handle
  Office3_Flr_5-5-Wall_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c716ee3-c92b-40be-8716-34c112c0e045}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.6211677852349,            !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -7.5946, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, -7.5946, 1.6211677852349;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc3c1059-0c26-4428-a708-d5a10cd6451b}, !- Handle
  Office4_Mult6_Flr_5-1-Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1bd604e4-e87a-46de-98ee-fe969a7cea8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.0226, 0, 1.62990508474576,            !- X,Y,Z Vertex 1 {m}
  3.0226, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.62990508474576; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7232c051-c167-482a-a437-74e84e56c76d}, !- Handle
  OR1_Flr_2-3-Wall_FixedWindow,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e541621f-d8ef-4481-a3d5-3703376202c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 6.09600000000001, 1.62020782122905, !- X,Y,Z Vertex 1 {m}
  -0.0254, 6.09600000000001, 0.762,       !- X,Y,Z Vertex 2 {m}
  -9.1186, 6.09600000000001, 0.762,       !- X,Y,Z Vertex 3 {m}
  -9.1186, 6.09600000000001, 1.62020782122905; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9795b179-5fe2-478d-b7ee-b152732233c2}, !- Handle
  OR1_Flr_2-4-Wall_FixedWindow,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc723e6b-f05b-4631-8d31-9821ec41ca52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.62261176470588,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 6.07060000000001, 0.762,             !- X,Y,Z Vertex 3 {m}
  0, 6.07060000000001, 1.62261176470588;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa1a2a34-2e18-4768-be24-3c6c487dccdb}, !- Handle
  OR2_Mult5_Flr_2-1-Wall_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5892e9ef-37f3-4f69-b35a-8167d98160f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.144, -6.0706, 1.62261176470588,       !- X,Y,Z Vertex 1 {m}
  9.144, -6.0706, 0.762,                  !- X,Y,Z Vertex 2 {m}
  9.144, -0.0253999999999994, 0.762,      !- X,Y,Z Vertex 3 {m}
  9.144, -0.0253999999999994, 1.62261176470588; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ab67c1a-395d-46d9-b2fc-f849fbf43c5a}, !- Handle
  OR3_Flr_2-2-Wall_FixedWindow,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5d9e5955-da7a-4d95-9325-07893eaa062a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.1186, 6.09600000000001, 1.62020782122905, !- X,Y,Z Vertex 1 {m}
  9.1186, 6.09600000000001, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 6.09600000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 6.09600000000001, 1.62020782122905; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad6d017-57ad-46e4-83d6-9c83204e03db}, !- Handle
  OR_NurseStn_Lobby_Flr_2-1-Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed9fac04-c839-40c3-8207-aeed81a30852}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.4546, 0, 1.61686477462437,          !- X,Y,Z Vertex 1 {m}
  -30.4546, 0, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0253999999999976, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999976, 0, 1.61686477462437; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41162b56-f153-464e-a687-51272a2156da}, !- Handle
  OR_NurseStn_Lobby_Flr_2-11-Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {434e1897-a2fa-4edf-aa25-2f962504cf68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.61803404255319,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 16.7386, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 16.7386, 1.61803404255319;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9e7ebcd-e24e-450b-b23d-22940239065b}, !- Handle
  OR_NurseStn_Lobby_Flr_2-6-Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {37503f6f-932d-4811-b747-c7b179cb196c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.1694, 53.34, 1.61901087866109,       !- X,Y,Z Vertex 1 {m}
  -9.1694, 53.34, 0.762,                  !- X,Y,Z Vertex 2 {m}
  -21.3106, 53.34, 0.762,                 !- X,Y,Z Vertex 3 {m}
  -21.3106, 53.34, 1.61901087866109;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff8dc38c-f791-4d75-b85f-8059e474b30c}, !- Handle
  PatRoom1_Mult10_Flr_3-1-Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d73752b1-3cbf-42a7-893f-0471534292d3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5466, 0, 1.62502921348315,           !- X,Y,Z Vertex 1 {m}
  -4.5466, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.62502921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {748889e0-bbf5-47ac-a749-be199dab3318}, !- Handle
  PatRoom1_Mult10_Flr_4-1-Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {14fa8559-1813-4e51-a040-dddf1e1a7ade}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5466, 0, 1.62502921348315,           !- X,Y,Z Vertex 1 {m}
  -4.5466, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.62502921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7dff5930-5491-4ce6-97dc-8f6d4a6cf691}, !- Handle
  PatRoom2_Flr_3-1-Wall_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {396aed1c-3a8a-4d19-9e75-c68ad956cfbc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.5466, 1.62502921348315,           !- X,Y,Z Vertex 1 {m}
  0, -4.5466, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.62502921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1a54c5b-4b13-4296-8b09-cd300cd9a142}, !- Handle
  PatRoom2_Flr_3-2-Wall_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d468b866-d7bc-4d73-af66-9c6eb14efd3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.5946, -4.572, 1.6211677852349,       !- X,Y,Z Vertex 1 {m}
  -7.5946, -4.572, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -4.572, 0.762,     !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -4.572, 1.6211677852349; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f32a7e4-d7d0-44f7-adc1-5362aa3813e4}, !- Handle
  PatRoom2_Flr_4-1-Wall_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1f98714-018c-4fac-85d1-4eed691643cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.5466, 1.62502921348315,           !- X,Y,Z Vertex 1 {m}
  0, -4.5466, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.62502921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ccfb1b6-a9d1-4394-a373-3dc2f73bdb6d}, !- Handle
  PatRoom2_Flr_4-2-Wall_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6aee8d09-2095-4591-8767-3f695eea190f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.5946, -4.572, 1.6211677852349,       !- X,Y,Z Vertex 1 {m}
  -7.5946, -4.572, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -4.572, 0.762,     !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -4.572, 1.6211677852349; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97cc3614-86bf-4486-a4f9-7e046595b628}, !- Handle
  PatRoom3_Mult10_Flr_3-1-Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d5f34b3-81e9-47b2-842d-f2cd12ac6b0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.3946, 1.62536281241417,           !- X,Y,Z Vertex 1 {m}
  0, -4.3946, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.62536281241417; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f856a66-dbb6-452c-a2c0-bd8c41625d25}, !- Handle
  PatRoom3_Mult10_Flr_4-1-Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {28ad9a2f-9c87-4e28-9717-64e387244a75}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.3946, 1.62536281241417,           !- X,Y,Z Vertex 1 {m}
  0, -4.3946, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.62536281241417; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a136c1c-cb5f-4bee-a467-917f74a9cb47}, !- Handle
  PatRoom4_Flr_3-1-Wall_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1841da5b-dc63-4277-bbe2-bf9de2bfa7ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.5946, 0, 1.6211677852349,             !- X,Y,Z Vertex 1 {m}
  7.5946, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.6211677852349; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d09dffa3-633e-4d44-b4fe-9c84a05e1562}, !- Handle
  PatRoom4_Flr_3-2-Wall_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79e7f5d5-a418-4594-b2a0-e11ec080457c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -4.5466, 1.62502921348315,        !- X,Y,Z Vertex 1 {m}
  7.62, -4.5466, 0.762,                   !- X,Y,Z Vertex 2 {m}
  7.62, -0.0253999999999994, 0.762,       !- X,Y,Z Vertex 3 {m}
  7.62, -0.0253999999999994, 1.62502921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0568e423-fccb-4526-a401-18cb016e1134}, !- Handle
  PatRoom4_Flr_4-1-Wall_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf40f149-183a-42d1-9368-b6a4ec8cab05}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.5946, 0, 1.6211677852349,             !- X,Y,Z Vertex 1 {m}
  7.5946, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.6211677852349; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {346895ca-a08f-40bf-a66c-4c1bf7fc0147}, !- Handle
  PatRoom4_Flr_4-2-Wall_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ae82799-2ebb-4016-a041-61de7ffe58ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -4.5466, 1.62502921348315,        !- X,Y,Z Vertex 1 {m}
  7.62, -4.5466, 0.762,                   !- X,Y,Z Vertex 2 {m}
  7.62, -0.0253999999999994, 0.762,       !- X,Y,Z Vertex 3 {m}
  7.62, -0.0253999999999994, 1.62502921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8060d540-970f-4299-85a5-061b20c109be}, !- Handle
  PatRoom5_Mult10_Flr_3-1-Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9436be5d-7f39-444d-96d1-28f9e2e15833}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 0, 1.62502921348315,            !- X,Y,Z Vertex 1 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.62502921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19babf9a-5bb4-4fad-92a3-7c39968f8b71}, !- Handle
  PatRoom5_Mult10_Flr_4-1-Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0fc5bcde-512e-4d96-923a-7439bbf520f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 0, 1.62502921348315,            !- X,Y,Z Vertex 1 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.62502921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {523e0733-e50b-4983-9d85-bc051ff502b5}, !- Handle
  PatRoom6_Flr_3-1-Wall_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {30ae4e13-1a6f-45a7-b5c4-6ae49ca5b5d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.0706, 0, 1.62261176470588,           !- X,Y,Z Vertex 1 {m}
  -6.0706, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.62261176470588; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61957c59-ee41-4b5f-9ccd-04c9dc4d35b3}, !- Handle
  PatRoom6_Flr_3-2-Wall_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0373142f-9ae5-4a01-88da-7d7f8c13bff2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.096, 4.5466, 1.62502921348315,       !- X,Y,Z Vertex 1 {m}
  -6.096, 4.5466, 0.762,                  !- X,Y,Z Vertex 2 {m}
  -6.096, 0.0253999999999994, 0.762,      !- X,Y,Z Vertex 3 {m}
  -6.096, 0.0253999999999994, 1.62502921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {360bc18c-965a-4430-8323-be808f22bf3e}, !- Handle
  PatRoom6_Flr_4-1-Wall_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf4d7882-d0bc-4f12-877c-b10ed3cee060}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.0706, 0, 1.62261176470588,           !- X,Y,Z Vertex 1 {m}
  -6.0706, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.62261176470588; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea192657-506b-418a-8668-5978633386df}, !- Handle
  PatRoom6_Flr_4-2-Wall_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d8d0ec3d-01e0-46fc-9ba8-6170512f284f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.096, 4.5466, 1.62502921348315,       !- X,Y,Z Vertex 1 {m}
  -6.096, 4.5466, 0.762,                  !- X,Y,Z Vertex 2 {m}
  -6.096, 0.0253999999999994, 0.762,      !- X,Y,Z Vertex 3 {m}
  -6.096, 0.0253999999999994, 1.62502921348315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5ef4d68-7cb2-4cab-b152-58b94b31ba3b}, !- Handle
  PatRoom7_Mult10_Flr_3-1-Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ae039019-66ab-4f2d-938a-562d4cb2f42f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.3946, 1.62536281241417,            !- X,Y,Z Vertex 1 {m}
  0, 4.3946, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.62536281241417; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {896f0830-2725-44a4-afda-4f3524260b87}, !- Handle
  PatRoom7_Mult10_Flr_4-1-Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c87ad19c-30ba-401f-835f-7423e0f26d47}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.3946, 1.62536281241417,            !- X,Y,Z Vertex 1 {m}
  0, 4.3946, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.62536281241417; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {081d8ec2-98cd-454c-8fcb-e94544abcb20}, !- Handle
  PatRoom8_Flr_3-1-Wall_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c96715f-c851-4e02-bf01-f252573d04f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0706, 0, 1.62261176470588,            !- X,Y,Z Vertex 1 {m}
  6.0706, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.62261176470588; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6e50e8f-ccc8-4b9d-8efa-c1b9ab33f345}, !- Handle
  PatRoom8_Flr_3-5-Wall_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38ec8700-7cb0-4a6b-8eac-ff73ebea616f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.62502921348315,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -4.5466, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, -4.5466, 1.62502921348315;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef28eb2f-893e-4851-9536-a60bee0916da}, !- Handle
  PatRoom8_Flr_4-1-Wall_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c90baf7e-5cf6-48ae-bbfe-cf96a7aac7da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0706, 0, 1.62261176470588,            !- X,Y,Z Vertex 1 {m}
  6.0706, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.62261176470588; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {635704a2-0016-48c4-ae22-9a589d3770a9}, !- Handle
  PatRoom8_Flr_4-5-Wall_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e6de0f8c-cc7d-4def-b0eb-726cf54cbb8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.62502921348315,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -4.5466, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, -4.5466, 1.62502921348315;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f25fdfbb-4de2-423f-a715-ee8afb783491}, !- Handle
  Corridor_Flr_5-13-RoofCeiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {374206a4-31bc-4ab5-b32f-a98ecf6c00d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.72955351954194, 8.94312536320645, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.72955351954194, 18.4848746367935, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.36644648045806, 18.4848746367935, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.36644648045806, 8.94312536320645, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a08f8cc-0a90-49bc-bda4-d05b560b2068}, !- Handle
  Corridor_Flr_5-19-RoofCeiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {c88b56c1-347c-46d1-9c09-c020c3bccd4e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.7471070390839, 39.1912813408016, 4.2672, !- X,Y,Z Vertex 1 {m}
  25.7471070390839, 41.5767186591984, 4.2672, !- X,Y,Z Vertex 2 {m}
  23.0208929609161, 41.5767186591984, 4.2672, !- X,Y,Z Vertex 3 {m}
  23.0208929609161, 39.1912813408016, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46e64686-b2f4-418e-bfe5-19edefbde8b4}, !- Handle
  Corridor_Flr_5-20-RoofCeiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {ed7e42be-c199-4f8a-9948-b7fa1c8aa3bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.1886605586258, 37.4164464804581, 4.2672, !- X,Y,Z Vertex 1 {m}
  11.1886605586258, 38.7795535195419, 4.2672, !- X,Y,Z Vertex 2 {m}
  7.09933944137419, 38.7795535195419, 4.2672, !- X,Y,Z Vertex 3 {m}
  7.09933944137419, 37.4164464804581, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef0cad91-7687-4c61-a0dc-b577acd7fb09}, !- Handle
  Dining_Flr_5-5-RoofCeiling_Skylight,    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {cd082688-a690-4ccf-8fb0-b75cb9aecd10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -11.8322324022903, 8.87417430171774, 4.2672, !- X,Y,Z Vertex 1 {m}
  -11.8322324022903, 13.9858256982823, 4.2672, !- X,Y,Z Vertex 2 {m}
  -18.6477675977097, 13.9858256982823, 4.2672, !- X,Y,Z Vertex 3 {m}
  -18.6477675977097, 8.87417430171774, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01d40fa5-9aad-49ac-b140-d189a5a2a888}, !- Handle
  Kitchen_Flr_5-6-RoofCeiling_Skylight,   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {26201d84-6a3e-4566-b785-c8760556dd7e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.6477675977097, 11.8322324022903, 4.2672, !- X,Y,Z Vertex 1 {m}
  18.6477675977097, 18.6477675977097, 4.2672, !- X,Y,Z Vertex 2 {m}
  11.8322324022903, 18.6477675977097, 4.2672, !- X,Y,Z Vertex 3 {m}
  11.8322324022903, 11.8322324022903, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e280a76-d1c7-42e6-9ec0-e73a3828ce70}, !- Handle
  NurseStn_Lobby_Flr_5-6-RoofCeiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {64193bcc-a878-4cf7-886a-9f4e9364cfb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -9.46578592183226, -6.29487463679355, 4.2672, !- X,Y,Z Vertex 1 {m}
  -9.46578592183226, 3.24687463679355, 4.2672, !- X,Y,Z Vertex 2 {m}
  -14.9182140781677, 3.24687463679355, 4.2672, !- X,Y,Z Vertex 3 {m}
  -14.9182140781677, -6.29487463679355, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b7aef45-55eb-480d-a1c0-6abd63fef366}, !- Handle
  Office1_Flr_5-5-RoofCeiling_Skylight,   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f47d3087-4c60-4c1e-a40f-56ddf89513c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.5943302793129, -4.66316550622517, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.5943302793129, -2.95883449377483, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5496697206871, -2.95883449377483, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5496697206871, -4.66316550622517, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {209e42b1-ad7c-47fb-9664-779dc3d3eff0}, !- Handle
  Office2_Mult5_Flr_5-5-RoofCeiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {668f2f48-d752-45d1-9484-6c5a340ebd80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.5943302793129, 2.95728170737033, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.5943302793129, 4.66071829262967, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5496697206871, 4.66071829262967, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5496697206871, 2.95728170737033, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a55bf5a8-f33a-4888-a22b-c1438d4fd048}, !- Handle
  Office3_Flr_5-6-RoofCeiling_Skylight,   !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {1120c3d2-bc56-4e23-a61a-1883fdba9b50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.5943302793129, -4.66194189942742, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.5943302793129, -2.95805810057258, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5496697206871, -2.95805810057258, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5496697206871, -4.66194189942742, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97c33648-629e-4f2f-8456-9d859f4109f1}, !- Handle
  Office4_Mult6_Flr_5-5-RoofCeiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {28845ccd-af34-4aec-bf1a-c400d9da78d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.86477675977097, -2.79716513965645, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.86477675977097, -1.77483486034355, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.18322324022903, -1.77483486034355, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.18322324022903, -2.79716513965645, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8f5648db-db54-4412-9072-98aff743479e}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4aeee87d-6ccc-4f18-b199-77b3ceb9196c}, !- Zone Air Inlet Port List
  {39af825e-393b-4535-bc63-ff669da0f4df}, !- Zone Air Exhaust Port List
  {f18e4d69-22f5-467f-9fa5-76821c31b03e}, !- Zone Air Node Name
  {81b42684-7f43-46b5-8c7d-64f3e91218b3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2bbf7414-d423-44e8-86b4-6610869b2ad0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d73da35-fdca-490d-a3e8-94698bd8faca}, !- Handle
  Node 1,                                 !- Name
  {f18e4d69-22f5-467f-9fa5-76821c31b03e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f18e4d69-22f5-467f-9fa5-76821c31b03e}, !- Handle
  {150267e2-fdff-439b-811a-b3b31ee23718}, !- Name
  {8f5648db-db54-4412-9072-98aff743479e}, !- Source Object
  11,                                     !- Outlet Port
  {6d73da35-fdca-490d-a3e8-94698bd8faca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4aeee87d-6ccc-4f18-b199-77b3ceb9196c}, !- Handle
  {71249f4a-d70c-4de9-be44-54e2b09f28ed}, !- Name
  {8f5648db-db54-4412-9072-98aff743479e}, !- HVAC Component
  {d19b7d4a-3963-46cd-a0ba-d843544bde3d}; !- Port 1

OS:PortList,
  {39af825e-393b-4535-bc63-ff669da0f4df}, !- Handle
  {2647409d-12ba-4eb3-887e-397c152f0976}, !- Name
  {8f5648db-db54-4412-9072-98aff743479e}; !- HVAC Component

OS:Sizing:Zone,
  {c1fe3b84-4b7a-4b1c-a2df-935bd2ae5ee7}, !- Handle
  {8f5648db-db54-4412-9072-98aff743479e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {56aafa08-d76c-42de-9f9e-183c864da780}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {8f5648db-db54-4412-9072-98aff743479e}, !- Thermal Zone
  {c4207a11-7313-4df9-ae29-49d16b8117b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d6923e8a-a807-46fe-8dbe-a1c27a55c062}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {2bbf7414-d423-44e8-86b4-6610869b2ad0}, !- Handle
  Space Function Laboratory - other Thermostat 4, !- Name
  {21d63d3e-3bf5-4cef-8881-f6180cac445a}, !- Heating Setpoint Temperature Schedule Name
  {0fef4a14-5706-420a-b87c-29a13d7d12c3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5a6a97b2-b892-41ae-9885-a0c124a9ee16}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3ae8156-8a34-4e4b-91ec-0c988cde46a1}, !- Zone Air Inlet Port List
  {29341a91-4c7f-4707-8b37-0ed7007e663d}, !- Zone Air Exhaust Port List
  {2d647bc5-780b-4cc8-98bd-296863563b96}, !- Zone Air Node Name
  {12ea05f0-ebda-4e6b-9157-188070b7585e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {099842fb-8d33-41a2-9c5b-fa648d6b870e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e5390fe-d4c6-4f34-9898-c739f0c28809}, !- Handle
  Node 2,                                 !- Name
  {2d647bc5-780b-4cc8-98bd-296863563b96}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d647bc5-780b-4cc8-98bd-296863563b96}, !- Handle
  {f0ba56f5-f592-4efe-8c49-126f386792ff}, !- Name
  {5a6a97b2-b892-41ae-9885-a0c124a9ee16}, !- Source Object
  11,                                     !- Outlet Port
  {9e5390fe-d4c6-4f34-9898-c739f0c28809}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3ae8156-8a34-4e4b-91ec-0c988cde46a1}, !- Handle
  {2a85133e-f03b-4672-90d2-7db492139931}, !- Name
  {5a6a97b2-b892-41ae-9885-a0c124a9ee16}, !- HVAC Component
  {66ee8ed3-1cc2-4afe-88e8-1414c46d89de}; !- Port 1

OS:PortList,
  {29341a91-4c7f-4707-8b37-0ed7007e663d}, !- Handle
  {a14fb5ea-0e8c-4c71-bc31-46d8ba0619aa}, !- Name
  {5a6a97b2-b892-41ae-9885-a0c124a9ee16}; !- HVAC Component

OS:Sizing:Zone,
  {6c4f4327-738b-45b5-a4e7-70e6e0543561}, !- Handle
  {5a6a97b2-b892-41ae-9885-a0c124a9ee16}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f7196a08-3e73-4fca-b5c8-5f01f888bd9b}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {5a6a97b2-b892-41ae-9885-a0c124a9ee16}, !- Thermal Zone
  {b1e8c159-8a91-40e5-b3a5-bd2865078100}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {90b9f981-216c-4745-a66c-5bb406ea2623}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {099842fb-8d33-41a2-9c5b-fa648d6b870e}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 8, !- Name
  {7187b299-76fd-4247-bfa5-3e17b6a9105f}, !- Heating Setpoint Temperature Schedule Name
  {5f6e254f-6a55-4b86-ada1-eb1dc43b1980}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {74c76bd2-d99c-424d-a8e8-361cada5e4d6}, !- Handle
  Sp-ER_Trauma2_Flr_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d0d3e84-de7d-40a0-bd4b-21a634a0f222}, !- Zone Air Inlet Port List
  {47fd2f3d-c9a7-4032-b8da-3929d695f806}, !- Zone Air Exhaust Port List
  {60afddfa-9a39-4a41-9746-8027c066ee24}, !- Zone Air Node Name
  {beb26a3f-989c-4ff3-abe4-2cc8a4d49314}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {25617579-22e5-4c6b-81e2-f2ad4f07a3e6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3efaaec6-997e-4023-a2f7-feeea81addb0}, !- Handle
  Node 3,                                 !- Name
  {60afddfa-9a39-4a41-9746-8027c066ee24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60afddfa-9a39-4a41-9746-8027c066ee24}, !- Handle
  {56752a04-38ee-4bc6-a005-1d4c74da2db5}, !- Name
  {74c76bd2-d99c-424d-a8e8-361cada5e4d6}, !- Source Object
  11,                                     !- Outlet Port
  {3efaaec6-997e-4023-a2f7-feeea81addb0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d0d3e84-de7d-40a0-bd4b-21a634a0f222}, !- Handle
  {ea1bc701-d82e-4690-9682-5551bdd2d65f}, !- Name
  {74c76bd2-d99c-424d-a8e8-361cada5e4d6}, !- HVAC Component
  {f7a54af5-ad61-43ef-82b5-3e2e31a155eb}; !- Port 1

OS:PortList,
  {47fd2f3d-c9a7-4032-b8da-3929d695f806}, !- Handle
  {37272214-99f6-4f39-9e9c-2cf2d09de96d}, !- Name
  {74c76bd2-d99c-424d-a8e8-361cada5e4d6}; !- HVAC Component

OS:Sizing:Zone,
  {bf1e44a0-a397-4c23-90fc-cbd99ec2b9d2}, !- Handle
  {74c76bd2-d99c-424d-a8e8-361cada5e4d6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {76e8f9fc-3593-4e57-9c13-2ae2fc62b80b}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {74c76bd2-d99c-424d-a8e8-361cada5e4d6}, !- Thermal Zone
  {fe5463a8-885b-41ea-b719-2fd6ccf1bbc0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {eba7dbd5-a8fb-40e3-8e02-e71771f56b2e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {25617579-22e5-4c6b-81e2-f2ad4f07a3e6}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 6, !- Name
  {cc76c3a9-c03c-4d5c-b2d9-921297cf7bc9}, !- Heating Setpoint Temperature Schedule Name
  {53dbcb8f-15d7-4bed-8ca9-136fd70c29e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5fc019cc-4b84-4f79-9388-c599dc862554}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6fe2f521-6e5f-4fb6-b37d-397d0cf0eabd}, !- Zone Air Inlet Port List
  {7491752c-59ca-48db-8fda-61a14a0d2852}, !- Zone Air Exhaust Port List
  {f7c618fa-1a72-48e8-a971-048f0799f1e1}, !- Zone Air Node Name
  {ba93b5ef-3f22-49d3-998c-633a8032aee4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a2b384e-8a0d-44ba-9bf9-7b1e77cb4bff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36edbd03-bb27-4d20-844c-e1c69fde6912}, !- Handle
  Node 4,                                 !- Name
  {f7c618fa-1a72-48e8-a971-048f0799f1e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7c618fa-1a72-48e8-a971-048f0799f1e1}, !- Handle
  {0ce02ced-86a1-4f71-ad5e-1362ec081080}, !- Name
  {5fc019cc-4b84-4f79-9388-c599dc862554}, !- Source Object
  11,                                     !- Outlet Port
  {36edbd03-bb27-4d20-844c-e1c69fde6912}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6fe2f521-6e5f-4fb6-b37d-397d0cf0eabd}, !- Handle
  {c24a4997-21dc-4f8b-ac23-38b1caf89540}, !- Name
  {5fc019cc-4b84-4f79-9388-c599dc862554}, !- HVAC Component
  {502da1cd-a80c-43fd-97c4-a0c539d96752}; !- Port 1

OS:PortList,
  {7491752c-59ca-48db-8fda-61a14a0d2852}, !- Handle
  {43b4b4d8-52fe-4d2d-b227-c80d0832811d}, !- Name
  {5fc019cc-4b84-4f79-9388-c599dc862554}; !- HVAC Component

OS:Sizing:Zone,
  {9853d9fc-5147-440a-a19a-0fbe95acbc2a}, !- Handle
  {5fc019cc-4b84-4f79-9388-c599dc862554}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0be53868-d890-4267-82a3-5c48c44262fc}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {5fc019cc-4b84-4f79-9388-c599dc862554}, !- Thermal Zone
