  {139dfaa8-5cfc-42dc-bd20-499e819d407f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6b6f04fa-e3f0-40d8-889e-9fbcf61af757}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {9a2b384e-8a0d-44ba-9bf9-7b1e77cb4bff}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 7, !- Name
  {cc76c3a9-c03c-4d5c-b2d9-921297cf7bc9}, !- Heating Setpoint Temperature Schedule Name
  {53dbcb8f-15d7-4bed-8ca9-136fd70c29e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {caf75935-12e6-4cb3-b720-fb954548afec}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c63ddfa8-fec3-420b-8942-e7252e4dde8d}, !- Zone Air Inlet Port List
  {e71147c1-a4bb-4822-a086-64675a999416}, !- Zone Air Exhaust Port List
  {8171b8ce-65b8-4113-b616-bdc1aadd7f86}, !- Zone Air Node Name
  {91acc23e-4f91-4185-9a0e-f39afe9451b1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bc9eacb1-b80b-4856-82d1-ad94fdb8528b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52e65f16-f0b5-4e18-9f84-29b750598ece}, !- Handle
  Node 5,                                 !- Name
  {8171b8ce-65b8-4113-b616-bdc1aadd7f86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8171b8ce-65b8-4113-b616-bdc1aadd7f86}, !- Handle
  {1ad52c2e-2655-4de8-a5dc-3d8d23a28554}, !- Name
  {caf75935-12e6-4cb3-b720-fb954548afec}, !- Source Object
  11,                                     !- Outlet Port
  {52e65f16-f0b5-4e18-9f84-29b750598ece}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c63ddfa8-fec3-420b-8942-e7252e4dde8d}, !- Handle
  {e3097c81-4d59-4dc1-8adb-13f235e7df80}, !- Name
  {caf75935-12e6-4cb3-b720-fb954548afec}, !- HVAC Component
  {1df0c665-21aa-4527-bc23-2250046edee7}; !- Port 1

OS:PortList,
  {e71147c1-a4bb-4822-a086-64675a999416}, !- Handle
  {b17e2838-a928-4b84-b5c2-95541f41ae3b}, !- Name
  {caf75935-12e6-4cb3-b720-fb954548afec}; !- HVAC Component

OS:Sizing:Zone,
  {f3048aa4-f02e-4601-8884-10b1b03fef1e}, !- Handle
  {caf75935-12e6-4cb3-b720-fb954548afec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4b1d9e95-d609-4bdb-99ce-af37a73ef590}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {caf75935-12e6-4cb3-b720-fb954548afec}, !- Thermal Zone
  {8ce8c010-ab64-47ae-8fe1-bf1d87779190}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6c053033-0ca8-48ad-bec2-c1fd94d0525c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {bc9eacb1-b80b-4856-82d1-ad94fdb8528b}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 8, !- Name
  {cc76c3a9-c03c-4d5c-b2d9-921297cf7bc9}, !- Heating Setpoint Temperature Schedule Name
  {53dbcb8f-15d7-4bed-8ca9-136fd70c29e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {82ddb024-2418-47c7-927c-1c73206a2326}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {822e8e34-02c2-443b-b2f0-a9e2f51c7a6e}, !- Zone Air Inlet Port List
  {597bfb14-c0a7-4362-bf50-59efdcde8449}, !- Zone Air Exhaust Port List
  {e704ec16-379c-4a40-a87a-b91305f30c6e}, !- Zone Air Node Name
  {e255c9eb-7e89-4091-aed1-a748920824c1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1d6df582-6a77-496b-8b51-31382032bbef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0da44c2-99ce-4af2-a550-dbd0a5903cec}, !- Handle
  Node 6,                                 !- Name
  {e704ec16-379c-4a40-a87a-b91305f30c6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e704ec16-379c-4a40-a87a-b91305f30c6e}, !- Handle
  {86ed246a-c519-44a5-8116-02609fac3439}, !- Name
  {82ddb024-2418-47c7-927c-1c73206a2326}, !- Source Object
  11,                                     !- Outlet Port
  {f0da44c2-99ce-4af2-a550-dbd0a5903cec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {822e8e34-02c2-443b-b2f0-a9e2f51c7a6e}, !- Handle
  {0eacc239-fb07-4020-ac23-78498051307d}, !- Name
  {82ddb024-2418-47c7-927c-1c73206a2326}, !- HVAC Component
  {0cfc7cbd-21df-465b-8807-80bd1ba5083b}; !- Port 1

OS:PortList,
  {597bfb14-c0a7-4362-bf50-59efdcde8449}, !- Handle
  {11650e74-9740-4361-b1fa-19a836582e96}, !- Name
  {82ddb024-2418-47c7-927c-1c73206a2326}; !- HVAC Component

OS:Sizing:Zone,
  {bc73af47-a2d3-45c0-bd51-b79ac38f8b40}, !- Handle
  {82ddb024-2418-47c7-927c-1c73206a2326}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33235d2b-fd45-48f5-821e-313dcc5c8525}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {82ddb024-2418-47c7-927c-1c73206a2326}, !- Thermal Zone
  {94f64645-9b56-4e1b-bf42-c59fac19dc45}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {108d2053-1753-4e9d-b548-6fa7526be6db}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {1d6df582-6a77-496b-8b51-31382032bbef}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 9, !- Name
  {cc76c3a9-c03c-4d5c-b2d9-921297cf7bc9}, !- Heating Setpoint Temperature Schedule Name
  {53dbcb8f-15d7-4bed-8ca9-136fd70c29e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bcd69803-a5a0-448d-9a15-3971dbfabe79}, !- Handle
  Sp-ER_Trauma1_Flr_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c63bbaa6-a2ab-484b-b363-31c6a5bfe3f1}, !- Zone Air Inlet Port List
  {da99bfe4-eaa4-4829-925a-e99f5931bb45}, !- Zone Air Exhaust Port List
  {704b349b-5f34-44ca-a2db-3ccee3fc85b2}, !- Zone Air Node Name
  {93f76c36-8ecb-46e9-aa9e-ac62ca4449b4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a495dc0-5a98-4293-a3ba-8e7baac67e54}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7235b14a-4a78-4fa0-84b2-f6ea50bbf8a8}, !- Handle
  Node 7,                                 !- Name
  {704b349b-5f34-44ca-a2db-3ccee3fc85b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {704b349b-5f34-44ca-a2db-3ccee3fc85b2}, !- Handle
  {4bf57a2d-9643-4d96-a87b-8889a8bf6650}, !- Name
  {bcd69803-a5a0-448d-9a15-3971dbfabe79}, !- Source Object
  11,                                     !- Outlet Port
  {7235b14a-4a78-4fa0-84b2-f6ea50bbf8a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c63bbaa6-a2ab-484b-b363-31c6a5bfe3f1}, !- Handle
  {48e22e6f-d5dd-4020-836a-f552e5d37355}, !- Name
  {bcd69803-a5a0-448d-9a15-3971dbfabe79}, !- HVAC Component
  {1542a3ba-206c-4140-bae5-fedf4b46c20a}; !- Port 1

OS:PortList,
  {da99bfe4-eaa4-4829-925a-e99f5931bb45}, !- Handle
  {24efb202-4beb-49a0-990f-34ac73c697e5}, !- Name
  {bcd69803-a5a0-448d-9a15-3971dbfabe79}; !- HVAC Component

OS:Sizing:Zone,
  {7ebb889e-73de-433f-8a50-7bc5aa850424}, !- Handle
  {bcd69803-a5a0-448d-9a15-3971dbfabe79}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e8a4974f-cd2d-416f-ba75-a22be9606b81}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {bcd69803-a5a0-448d-9a15-3971dbfabe79}, !- Thermal Zone
  {9c452c45-f09b-400f-9e84-51410eb5021d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {37626159-99bc-4a4b-a7a1-7f76c92696d9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {9a495dc0-5a98-4293-a3ba-8e7baac67e54}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 10, !- Name
  {cc76c3a9-c03c-4d5c-b2d9-921297cf7bc9}, !- Heating Setpoint Temperature Schedule Name
  {53dbcb8f-15d7-4bed-8ca9-136fd70c29e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7897c969-4580-4ae6-9ccf-4644fe0c86c0}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43e98db7-067a-4b4d-9373-459e0465dce0}, !- Zone Air Inlet Port List
  {8d4c43ab-65f8-4245-97b8-53adae451887}, !- Zone Air Exhaust Port List
  {750ee8de-f033-4468-89aa-21bbd0b5bff6}, !- Zone Air Node Name
  {e0db6290-dddb-4923-a2ad-4e74423e6e71}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8554ac48-050c-4d44-b3c9-1761ea7cbc3f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee2b4f97-7d25-4564-883c-13328b6488b6}, !- Handle
  Node 8,                                 !- Name
  {750ee8de-f033-4468-89aa-21bbd0b5bff6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {750ee8de-f033-4468-89aa-21bbd0b5bff6}, !- Handle
  {3ba19b5e-73de-4eba-863c-e63179483a34}, !- Name
  {7897c969-4580-4ae6-9ccf-4644fe0c86c0}, !- Source Object
  11,                                     !- Outlet Port
  {ee2b4f97-7d25-4564-883c-13328b6488b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43e98db7-067a-4b4d-9373-459e0465dce0}, !- Handle
  {c2a283ce-35de-40e5-a875-ee561eb70371}, !- Name
  {7897c969-4580-4ae6-9ccf-4644fe0c86c0}, !- HVAC Component
  {b7478513-5ea1-44f3-8e6e-49d6511bb98d}; !- Port 1

OS:PortList,
  {8d4c43ab-65f8-4245-97b8-53adae451887}, !- Handle
  {0a55b77f-0423-4564-b637-9087affd62fb}, !- Name
  {7897c969-4580-4ae6-9ccf-4644fe0c86c0}; !- HVAC Component

OS:Sizing:Zone,
  {e9146c22-7920-4fba-8ad5-e6b551dd65cf}, !- Handle
  {7897c969-4580-4ae6-9ccf-4644fe0c86c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {05ac0063-a5b6-484a-acd4-b315386a775e}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {7897c969-4580-4ae6-9ccf-4644fe0c86c0}, !- Thermal Zone
  {8c580ac0-f7d7-403d-9a03-1f0ce1a02a9a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d0d99c54-fbcf-484f-a1f2-72183dbaff2f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {8554ac48-050c-4d44-b3c9-1761ea7cbc3f}, !- Handle
  Space Function Health care facility nurses station Thermostat 7, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {24c97af2-5ac0-412a-b8af-c71703a21e4b}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35e617a0-927b-4d7d-ad50-0489a01bdaeb}, !- Zone Air Inlet Port List
  {bf8eb8b8-2cb1-46b7-a89b-8a1ff6322be6}, !- Zone Air Exhaust Port List
  {54d3e892-a749-44fd-9910-b0adec4412b9}, !- Zone Air Node Name
  {c168d268-760d-4617-8bce-5e7b8fdfefa6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63fb98c9-46d1-4703-9453-a8d302c038a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {006dc216-f88e-4a53-924b-3dbd0610a2e3}, !- Handle
  Node 9,                                 !- Name
  {54d3e892-a749-44fd-9910-b0adec4412b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54d3e892-a749-44fd-9910-b0adec4412b9}, !- Handle
  {a45e595b-ae91-430b-85fa-9f5e86fd0baf}, !- Name
  {24c97af2-5ac0-412a-b8af-c71703a21e4b}, !- Source Object
  11,                                     !- Outlet Port
  {006dc216-f88e-4a53-924b-3dbd0610a2e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35e617a0-927b-4d7d-ad50-0489a01bdaeb}, !- Handle
  {0124223a-2034-40a1-ad97-daebc7c585bb}, !- Name
  {24c97af2-5ac0-412a-b8af-c71703a21e4b}, !- HVAC Component
  {4d59594b-4b5f-49f2-bdfd-c8c8b24278e2}; !- Port 1

OS:PortList,
  {bf8eb8b8-2cb1-46b7-a89b-8a1ff6322be6}, !- Handle
  {79ee4902-4120-4eaf-9a20-a1ea0aa58764}, !- Name
  {24c97af2-5ac0-412a-b8af-c71703a21e4b}; !- HVAC Component

OS:Sizing:Zone,
  {48b11bc1-c6ba-4708-96bf-81c9e4b06ba2}, !- Handle
  {24c97af2-5ac0-412a-b8af-c71703a21e4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9bf26887-78f3-435a-80cd-e5ab06f8aeba}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {24c97af2-5ac0-412a-b8af-c71703a21e4b}, !- Thermal Zone
  {613f4c62-ad10-4da3-8723-2983bc6d4de6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {56d08dcb-8ff1-4f1b-bfd6-12fe77273333}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {63fb98c9-46d1-4703-9453-a8d302c038a6}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 9, !- Name
  {7187b299-76fd-4247-bfa5-3e17b6a9105f}, !- Heating Setpoint Temperature Schedule Name
  {5f6e254f-6a55-4b86-ada1-eb1dc43b1980}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {102d8e90-02e8-465c-b99f-8a01dbe239e7}, !- Handle
  Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-north ZN, !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c86d909-f204-414a-ba07-b9fe05fa15b2}, !- Zone Air Inlet Port List
  {003f2889-93be-401b-b98d-1d1562357874}, !- Zone Air Exhaust Port List
  {48af3965-baa3-433b-ade2-dbfb881d92dc}, !- Zone Air Node Name
  {bc795669-1f43-4277-84a4-0a1934e49b69}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {775e5b68-5d1a-4d97-9534-a560f3056853}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4dcef185-62ae-47a0-92af-77629fa8de99}, !- Handle
  Node 10,                                !- Name
  {48af3965-baa3-433b-ade2-dbfb881d92dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48af3965-baa3-433b-ade2-dbfb881d92dc}, !- Handle
  {c5df1f32-4fda-4564-8b91-e426bd4a9b39}, !- Name
  {102d8e90-02e8-465c-b99f-8a01dbe239e7}, !- Source Object
  11,                                     !- Outlet Port
  {4dcef185-62ae-47a0-92af-77629fa8de99}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c86d909-f204-414a-ba07-b9fe05fa15b2}, !- Handle
  {f2b7563e-a19a-4b31-b773-d558b715153b}, !- Name
  {102d8e90-02e8-465c-b99f-8a01dbe239e7}, !- HVAC Component
  {32773631-8b6e-4601-8eea-78f7297e1bf4}; !- Port 1

OS:PortList,
  {003f2889-93be-401b-b98d-1d1562357874}, !- Handle
  {f4d3829c-75d8-4583-91fd-80db6cf24c85}, !- Name
  {102d8e90-02e8-465c-b99f-8a01dbe239e7}; !- HVAC Component

OS:Sizing:Zone,
  {917a3175-e141-4570-883c-ccbc074fb704}, !- Handle
  {102d8e90-02e8-465c-b99f-8a01dbe239e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {305e2f61-71b1-4ce2-9235-53f31c9d7640}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {102d8e90-02e8-465c-b99f-8a01dbe239e7}, !- Thermal Zone
  {493a6bc0-5f29-4090-b72f-ac5345cac21c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9d381799-323b-4eab-b55f-623c939f1661}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {775e5b68-5d1a-4d97-9534-a560f3056853}, !- Handle
  Space Function Health care facility patient room Thermostat 20, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {72b125f0-a5da-4e6e-971b-33e78156c577}, !- Handle
  Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {689982ff-8493-41a2-a112-ccc81e3f4dcb}, !- Zone Air Inlet Port List
  {2bcef1d0-d483-40cd-b19d-32250643c24d}, !- Zone Air Exhaust Port List
  {8e6ac91b-2bff-4b7d-adb2-e64741fb3cd1}, !- Zone Air Node Name
  {8243b9df-0a74-4d74-952e-bf1deb401181}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2b633d6b-21e8-48fc-82e6-1b91b23e597c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63c73bbf-cb33-4aa9-aa87-c31875f377a6}, !- Handle
  Node 11,                                !- Name
  {8e6ac91b-2bff-4b7d-adb2-e64741fb3cd1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e6ac91b-2bff-4b7d-adb2-e64741fb3cd1}, !- Handle
  {ddad2075-1174-44ec-979d-d445ad865caf}, !- Name
  {72b125f0-a5da-4e6e-971b-33e78156c577}, !- Source Object
  11,                                     !- Outlet Port
  {63c73bbf-cb33-4aa9-aa87-c31875f377a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {689982ff-8493-41a2-a112-ccc81e3f4dcb}, !- Handle
  {9b0abd9c-6fe6-4b35-a1ce-93c01f75ee22}, !- Name
  {72b125f0-a5da-4e6e-971b-33e78156c577}, !- HVAC Component
  {0b872ee5-72b1-4551-8635-e67cd151ee2b}; !- Port 1

OS:PortList,
  {2bcef1d0-d483-40cd-b19d-32250643c24d}, !- Handle
  {d0cb33df-e056-411d-abd6-c9bfa2b548af}, !- Name
  {72b125f0-a5da-4e6e-971b-33e78156c577}; !- HVAC Component

OS:Sizing:Zone,
  {6c0fd912-3979-4006-89cd-f4a135b6c1d0}, !- Handle
  {72b125f0-a5da-4e6e-971b-33e78156c577}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {66cdfc45-55a1-4829-b96c-ab5ca7a1bdd5}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {72b125f0-a5da-4e6e-971b-33e78156c577}, !- Thermal Zone
  {be35e3e7-74d0-4a55-b285-2d6c97bd338d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {29a0ba2c-5fb8-40b1-b0a6-e64d336dc085}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {2b633d6b-21e8-48fc-82e6-1b91b23e597c}, !- Handle
  Space Function Health care facility patient room Thermostat 21, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {be99b619-1aef-49db-9690-1630eb140517}, !- Handle
  Sp-OR1_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17b586f7-a2b6-4e1f-b0ff-e6b35aff8edf}, !- Zone Air Inlet Port List
  {546ce09e-7c9c-457e-8740-8ccb0af15144}, !- Zone Air Exhaust Port List
  {ffbcf73e-545a-4d0e-abc6-34a63b051fcb}, !- Zone Air Node Name
  {5ba20d7e-8473-44c1-a2dc-0c4de452ca36}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7b349d31-a5ef-4524-9fcf-889cfd776798}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79de1df1-47fa-4673-9254-2b30c214b2be}, !- Handle
  Node 12,                                !- Name
  {ffbcf73e-545a-4d0e-abc6-34a63b051fcb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffbcf73e-545a-4d0e-abc6-34a63b051fcb}, !- Handle
  {88b7f740-b08b-4a29-a3c4-69e84648f66d}, !- Name
  {be99b619-1aef-49db-9690-1630eb140517}, !- Source Object
  11,                                     !- Outlet Port
  {79de1df1-47fa-4673-9254-2b30c214b2be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17b586f7-a2b6-4e1f-b0ff-e6b35aff8edf}, !- Handle
  {bbf49284-fb00-466e-9155-442ed668a6e0}, !- Name
  {be99b619-1aef-49db-9690-1630eb140517}, !- HVAC Component
  {3c20c76e-a80d-4a7b-88a3-5042106010fb}; !- Port 1

OS:PortList,
  {546ce09e-7c9c-457e-8740-8ccb0af15144}, !- Handle
  {7835cafe-afcb-4fee-b2ff-db508e7fdc6d}, !- Name
  {be99b619-1aef-49db-9690-1630eb140517}; !- HVAC Component

OS:Sizing:Zone,
  {00b57067-0e43-4501-9781-3e941430ae78}, !- Handle
  {be99b619-1aef-49db-9690-1630eb140517}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7c8b2d16-b27f-4dd1-92f2-32578575b20b}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {be99b619-1aef-49db-9690-1630eb140517}, !- Thermal Zone
  {852b4cd4-cc2e-4272-a91b-c5ada115356c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1decaf7d-4449-427c-99bf-562295c2decf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {7b349d31-a5ef-4524-9fcf-889cfd776798}, !- Handle
  Space Function Health care facility operating room Thermostat 5, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9f32a2c9-9a49-46fa-8dcf-59a91608c4f1}, !- Handle
  Sp-OR3_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59e24618-1bac-42f5-97ec-b8ad43df4e5a}, !- Zone Air Inlet Port List
  {15685b5b-8cb3-499e-94a1-5dda51b1924d}, !- Zone Air Exhaust Port List
  {33fe0505-93c6-487e-afb6-06996a7c463a}, !- Zone Air Node Name
  {5f2b0b7f-a908-464d-ac5c-d03dbcfa4480}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {55da69f8-a6cf-43b4-9fd4-62e40d75cf4e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df85c960-b86f-413f-a975-d180c4dfe963}, !- Handle
  Node 13,                                !- Name
  {33fe0505-93c6-487e-afb6-06996a7c463a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33fe0505-93c6-487e-afb6-06996a7c463a}, !- Handle
  {e0f9f1a3-cf2f-431d-a2dc-35b49139dbb1}, !- Name
  {9f32a2c9-9a49-46fa-8dcf-59a91608c4f1}, !- Source Object
  11,                                     !- Outlet Port
  {df85c960-b86f-413f-a975-d180c4dfe963}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59e24618-1bac-42f5-97ec-b8ad43df4e5a}, !- Handle
  {fd4c24a2-7341-4525-be8d-b0e5430f958b}, !- Name
  {9f32a2c9-9a49-46fa-8dcf-59a91608c4f1}, !- HVAC Component
  {294dbe06-fa99-45e0-b2a2-a712cb33f302}; !- Port 1

OS:PortList,
  {15685b5b-8cb3-499e-94a1-5dda51b1924d}, !- Handle
  {4d250b29-03b8-41a4-973d-2656f2ddc94c}, !- Name
  {9f32a2c9-9a49-46fa-8dcf-59a91608c4f1}; !- HVAC Component

OS:Sizing:Zone,
  {191221e7-fa0a-45dc-a552-016986527337}, !- Handle
  {9f32a2c9-9a49-46fa-8dcf-59a91608c4f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {06c0b828-7e32-4d63-9721-d4767b8c30bb}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {9f32a2c9-9a49-46fa-8dcf-59a91608c4f1}, !- Thermal Zone
  {1a6f5a4d-bcb0-45f6-8a61-b315313625f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {82845e51-7ba4-46ac-8e41-58d15242179f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {55da69f8-a6cf-43b4-9fd4-62e40d75cf4e}, !- Handle
  Space Function Health care facility operating room Thermostat 6, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {55b11de2-0206-4194-8084-3d2309be563f}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN, !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0558ceea-35f6-49a8-9695-58fe704c2696}, !- Zone Air Inlet Port List
  {67ab3921-bf81-470b-aad9-e124790ef84a}, !- Zone Air Exhaust Port List
  {64510f8e-9aa8-4fec-936d-81dfdbc9f4fb}, !- Zone Air Node Name
  {9ff0b837-c9b9-49c3-bb7d-0c552ba9e806}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cad87cbf-9d8c-42df-ba18-faa9297c621b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c5bd43c-117d-4dad-8b97-8860f8c74084}, !- Handle
  Node 14,                                !- Name
  {64510f8e-9aa8-4fec-936d-81dfdbc9f4fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64510f8e-9aa8-4fec-936d-81dfdbc9f4fb}, !- Handle
  {fee80f91-ead9-4710-a01a-40280036bb7b}, !- Name
  {55b11de2-0206-4194-8084-3d2309be563f}, !- Source Object
  11,                                     !- Outlet Port
  {1c5bd43c-117d-4dad-8b97-8860f8c74084}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0558ceea-35f6-49a8-9695-58fe704c2696}, !- Handle
  {a25d1f6d-1dd3-40bb-95be-2f4c55851380}, !- Name
  {55b11de2-0206-4194-8084-3d2309be563f}, !- HVAC Component
  {fef253d0-0fe2-4838-82d3-c8568a6ae383}; !- Port 1

OS:PortList,
  {67ab3921-bf81-470b-aad9-e124790ef84a}, !- Handle
  {bf6e31f3-30aa-4cfa-86ee-9934fd361450}, !- Name
  {55b11de2-0206-4194-8084-3d2309be563f}; !- HVAC Component

OS:Sizing:Zone,
  {5efd350a-a659-480d-8b52-f16341eb509c}, !- Handle
  {55b11de2-0206-4194-8084-3d2309be563f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c65927f8-a914-44d0-94e2-dc0b853752f0}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {55b11de2-0206-4194-8084-3d2309be563f}, !- Thermal Zone
  {5823c4de-bf25-4050-9e76-56747395c153}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {449faa7b-2f5f-44f6-9bee-9866c4d67f8f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {cad87cbf-9d8c-42df-ba18-faa9297c621b}, !- Handle
  Space Function Health care facility operating room Thermostat 7, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3950b959-4810-4d89-bcf1-688ce9b12d27}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN, !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a05fd092-e172-4bd8-b675-f4946d6af9d2}, !- Zone Air Inlet Port List
  {9f5e3a87-d3c4-49d4-9a20-50de424ef81b}, !- Zone Air Exhaust Port List
  {fac375bd-91bd-4c75-804c-04cbfa1fe0dc}, !- Zone Air Node Name
  {1a9821b4-8aab-47ff-a904-b39bb82434a4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cb8c2314-17d8-4f87-bfaa-c20c5cf2b30c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5850be66-8caa-4506-b8fe-444bf877e0f8}, !- Handle
  Node 15,                                !- Name
  {fac375bd-91bd-4c75-804c-04cbfa1fe0dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fac375bd-91bd-4c75-804c-04cbfa1fe0dc}, !- Handle
  {ebbe70eb-4597-4445-baf2-30e3b56bdc7e}, !- Name
  {3950b959-4810-4d89-bcf1-688ce9b12d27}, !- Source Object
  11,                                     !- Outlet Port
  {5850be66-8caa-4506-b8fe-444bf877e0f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a05fd092-e172-4bd8-b675-f4946d6af9d2}, !- Handle
  {8249fafa-34a2-4ea7-8015-ebef8e201691}, !- Name
  {3950b959-4810-4d89-bcf1-688ce9b12d27}, !- HVAC Component
  {d718897d-eb0e-450c-9de5-8dfb9fdce82b}; !- Port 1

OS:PortList,
  {9f5e3a87-d3c4-49d4-9a20-50de424ef81b}, !- Handle
  {a3b48bcd-f882-4e53-9995-d03b11ce8e8f}, !- Name
  {3950b959-4810-4d89-bcf1-688ce9b12d27}; !- HVAC Component

OS:Sizing:Zone,
  {6fe49693-9db7-4ba2-a1c6-bb64360855e9}, !- Handle
  {3950b959-4810-4d89-bcf1-688ce9b12d27}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6365f93e-159c-47c5-879a-273dfaccde40}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {3950b959-4810-4d89-bcf1-688ce9b12d27}, !- Thermal Zone
  {7e866685-83ef-4dd6-976e-02d46dd671b5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9e871a48-5ada-4e87-bc11-d2375b839a1b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {cb8c2314-17d8-4f87-bfaa-c20c5cf2b30c}, !- Handle
  Space Function Health care facility patient room Thermostat 22, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {84305f53-9f1c-4113-827d-ebe9d53e835f}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89be579c-8cfd-41c5-8d7b-cd78475c31c4}, !- Zone Air Inlet Port List
  {5a4a6e39-2e5c-4fc1-8070-df07e046d772}, !- Zone Air Exhaust Port List
  {eb45db3e-e9b9-45c5-9ef1-a92f62a2ea66}, !- Zone Air Node Name
  {b66a0a19-4e89-4126-8138-7bf91a5fc010}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {70603eea-c86e-4ff7-acd7-9b7e545b953b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12977a4a-f44d-4851-8c9d-07023d6b2e40}, !- Handle
  Node 16,                                !- Name
  {eb45db3e-e9b9-45c5-9ef1-a92f62a2ea66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb45db3e-e9b9-45c5-9ef1-a92f62a2ea66}, !- Handle
  {049c41eb-1d08-4c9c-b502-6a4680565fde}, !- Name
  {84305f53-9f1c-4113-827d-ebe9d53e835f}, !- Source Object
  11,                                     !- Outlet Port
  {12977a4a-f44d-4851-8c9d-07023d6b2e40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89be579c-8cfd-41c5-8d7b-cd78475c31c4}, !- Handle
  {b1a9e398-516c-4d46-be68-2f16fe216f9d}, !- Name
  {84305f53-9f1c-4113-827d-ebe9d53e835f}, !- HVAC Component
  {bda52695-c911-4964-85e2-f277a2bd4b81}; !- Port 1

OS:PortList,
  {5a4a6e39-2e5c-4fc1-8070-df07e046d772}, !- Handle
  {b8cf1e68-3dd4-43c9-b511-681d8bd0635b}, !- Name
  {84305f53-9f1c-4113-827d-ebe9d53e835f}; !- HVAC Component

OS:Sizing:Zone,
  {b4f96d6e-1845-4736-89c5-ae11a70a46db}, !- Handle
  {84305f53-9f1c-4113-827d-ebe9d53e835f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7da43c32-f0be-4f45-8da9-a53cbefde809}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {84305f53-9f1c-4113-827d-ebe9d53e835f}, !- Thermal Zone
  {d7059b34-cc2b-4e8a-9eaf-f5bd08c0180e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1e69fc96-9a0d-4458-b41a-f5f4f3c724bd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {70603eea-c86e-4ff7-acd7-9b7e545b953b}, !- Handle
  Space Function Health care facility recovery room Thermostat 2, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f75e0041-b57c-4c9c-b9a4-2915278a45fa}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {400ffe59-1ed1-4cfe-9847-a1dc670adbe8}, !- Zone Air Inlet Port List
  {7f7b641a-13ca-40d9-8581-2301a4cee706}, !- Zone Air Exhaust Port List
  {4d3dcc68-8b9b-4c43-aa57-2faf7b83ae93}, !- Zone Air Node Name
  {36bd4e01-b358-492c-b25d-e340d463e378}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {267c079f-1146-4985-ae49-d7a3f5a706df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {772ff0bc-5ba5-4c06-863c-9d97b62d1332}, !- Handle
  Node 17,                                !- Name
  {4d3dcc68-8b9b-4c43-aa57-2faf7b83ae93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d3dcc68-8b9b-4c43-aa57-2faf7b83ae93}, !- Handle
  {1cdb5beb-ff84-45f9-897a-65376a5e583e}, !- Name
  {f75e0041-b57c-4c9c-b9a4-2915278a45fa}, !- Source Object
  11,                                     !- Outlet Port
  {772ff0bc-5ba5-4c06-863c-9d97b62d1332}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {400ffe59-1ed1-4cfe-9847-a1dc670adbe8}, !- Handle
  {0a76b82f-250f-4603-9ff6-10cadbbcc19e}, !- Name
  {f75e0041-b57c-4c9c-b9a4-2915278a45fa}, !- HVAC Component
  {0a205228-af2f-4678-9cf3-dcae1aa272fe}; !- Port 1

OS:PortList,
  {7f7b641a-13ca-40d9-8581-2301a4cee706}, !- Handle
  {0024d970-7169-4887-8ffe-65ebe4d14ac2}, !- Name
  {f75e0041-b57c-4c9c-b9a4-2915278a45fa}; !- HVAC Component

OS:Sizing:Zone,
  {5b7d5c6b-42cc-4edd-a17d-7e6fc3e1ec94}, !- Handle
  {f75e0041-b57c-4c9c-b9a4-2915278a45fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bf31c51c-6eae-47de-9616-a9512f3c6758}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {f75e0041-b57c-4c9c-b9a4-2915278a45fa}, !- Thermal Zone
  {61ecb21b-9fc3-459d-8738-821f248e9391}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {06b4c456-3ac6-4238-9eda-a5eed1710818}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {267c079f-1146-4985-ae49-d7a3f5a706df}, !- Handle
  Space Function Health care facility nurses station Thermostat 8, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6e4faaf2-7374-4d7b-a2ad-5b6099c9d0d6}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {372a7dad-094c-45cc-bd9b-b45b5013549f}, !- Zone Air Inlet Port List
  {194e8b2b-76a4-407b-b8bd-46779e97fa11}, !- Zone Air Exhaust Port List
  {986212ab-a3eb-4aec-b953-6117f502b4ef}, !- Zone Air Node Name
  {bc692307-0d8b-41f6-b1c2-1c292de12416}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {639f419b-deaf-4fbc-81e7-0b811ace0dab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bea5ae7f-feb6-4bf5-909e-2313c6b8cf15}, !- Handle
  Node 18,                                !- Name
  {986212ab-a3eb-4aec-b953-6117f502b4ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {986212ab-a3eb-4aec-b953-6117f502b4ef}, !- Handle
  {5e429d6c-79c1-4689-b943-d5db5bceedd9}, !- Name
  {6e4faaf2-7374-4d7b-a2ad-5b6099c9d0d6}, !- Source Object
  11,                                     !- Outlet Port
  {bea5ae7f-feb6-4bf5-909e-2313c6b8cf15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {372a7dad-094c-45cc-bd9b-b45b5013549f}, !- Handle
  {724e64c4-4446-4bc8-b462-f63e7443cb3a}, !- Name
  {6e4faaf2-7374-4d7b-a2ad-5b6099c9d0d6}, !- HVAC Component
  {0db5fcf3-4dee-4cf1-8c8a-ef6cd779a441}; !- Port 1

OS:PortList,
  {194e8b2b-76a4-407b-b8bd-46779e97fa11}, !- Handle
  {5df385e9-d5ea-4998-8a91-035848691796}, !- Name
  {6e4faaf2-7374-4d7b-a2ad-5b6099c9d0d6}; !- HVAC Component

OS:Sizing:Zone,
  {1e7062fc-428a-4ed2-b54c-eda3c8902898}, !- Handle
  {6e4faaf2-7374-4d7b-a2ad-5b6099c9d0d6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b6be6343-06a9-48a9-b221-7274b8ff8aef}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {6e4faaf2-7374-4d7b-a2ad-5b6099c9d0d6}, !- Thermal Zone
  {2ed25aec-9317-49c0-932f-53ff35cb180b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {caef22ac-46db-4298-b100-b31dc6d96fee}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {639f419b-deaf-4fbc-81e7-0b811ace0dab}, !- Handle
  Space Function Health care facility nurses station Thermostat 9, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b1f39ac9-4ed3-43a6-bf4a-8519e21668d1}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7afb6fc-d18e-45e9-9714-b8c8d5eeb6b9}, !- Zone Air Inlet Port List
  {40610611-3727-4e07-8e2a-80c52a649d4d}, !- Zone Air Exhaust Port List
  {d7a183d3-4236-4517-adb6-d121b08329b7}, !- Zone Air Node Name
  {13b6527c-1d29-42f0-b9dd-ac0d3383d278}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b3a38092-77bf-4d75-96e3-1d97869b4a10}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {667c0835-18e8-48fd-8471-07183bf29a79}, !- Handle
  Node 19,                                !- Name
  {d7a183d3-4236-4517-adb6-d121b08329b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7a183d3-4236-4517-adb6-d121b08329b7}, !- Handle
  {e633d84c-83da-4c20-9522-19360c5b5d86}, !- Name
  {b1f39ac9-4ed3-43a6-bf4a-8519e21668d1}, !- Source Object
  11,                                     !- Outlet Port
  {667c0835-18e8-48fd-8471-07183bf29a79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7afb6fc-d18e-45e9-9714-b8c8d5eeb6b9}, !- Handle
  {7b2ef595-9775-44ad-99f6-16d6e6584aff}, !- Name
  {b1f39ac9-4ed3-43a6-bf4a-8519e21668d1}, !- HVAC Component
  {ece08ae9-bffe-49c0-958b-32c35b919dbe}; !- Port 1

OS:PortList,
  {40610611-3727-4e07-8e2a-80c52a649d4d}, !- Handle
  {da940eb5-2a0b-4321-9dff-616b94c60049}, !- Name
  {b1f39ac9-4ed3-43a6-bf4a-8519e21668d1}; !- HVAC Component

OS:Sizing:Zone,
  {c32d3365-ef8f-4ecd-9a71-d58b62bdab36}, !- Handle
  {b1f39ac9-4ed3-43a6-bf4a-8519e21668d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a98ca2e6-3363-4bc9-8803-eee35b2de2a1}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {b1f39ac9-4ed3-43a6-bf4a-8519e21668d1}, !- Thermal Zone
  {9bcd125a-3c94-4490-b1ae-351cb3ee45cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d788c613-34b8-4924-90d4-fa0ae866e9c0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {b3a38092-77bf-4d75-96e3-1d97869b4a10}, !- Handle
  Space Function Health care facility operating room Thermostat 8, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {386789d9-a636-426a-ba29-79bbd1d2d68d}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe19e42e-ed23-4d0e-9319-fed673396a40}, !- Zone Air Inlet Port List
  {4dc97b30-77cd-4195-ad70-e96deedde983}, !- Zone Air Exhaust Port List
  {1d1186a1-9edb-4cc9-b482-bed46559a0a8}, !- Zone Air Node Name
  {dfd05614-5742-495d-bec8-53c9caaf7219}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {66043691-58fe-49cd-9759-815e688311e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21fb9129-9c39-4163-a60f-5844fd6fc190}, !- Handle
  Node 20,                                !- Name
  {1d1186a1-9edb-4cc9-b482-bed46559a0a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d1186a1-9edb-4cc9-b482-bed46559a0a8}, !- Handle
  {8db108f5-873a-46fe-aef8-77412ee3702a}, !- Name
  {386789d9-a636-426a-ba29-79bbd1d2d68d}, !- Source Object
  11,                                     !- Outlet Port
  {21fb9129-9c39-4163-a60f-5844fd6fc190}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe19e42e-ed23-4d0e-9319-fed673396a40}, !- Handle
  {a800e00f-8f29-4bce-babc-7ec5142583ec}, !- Name
  {386789d9-a636-426a-ba29-79bbd1d2d68d}, !- HVAC Component
  {d7458de1-6046-4b48-94c2-ffdb2939a8a6}; !- Port 1

OS:PortList,
  {4dc97b30-77cd-4195-ad70-e96deedde983}, !- Handle
  {ab36eaa8-8ed8-4733-a645-10a36c6e973a}, !- Name
  {386789d9-a636-426a-ba29-79bbd1d2d68d}; !- HVAC Component

OS:Sizing:Zone,
  {fb63342d-d207-4eab-a6c3-eddd54577075}, !- Handle
  {386789d9-a636-426a-ba29-79bbd1d2d68d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd93aa51-c56a-41cc-a371-f434446ce3b5}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {386789d9-a636-426a-ba29-79bbd1d2d68d}, !- Thermal Zone
  {dd66625d-0e1d-4a00-a8e4-de8136fe92ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {666b7edd-9a90-426b-be83-a41c98fedfaf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {66043691-58fe-49cd-9759-815e688311e2}, !- Handle
  Space Function Laboratory - other Thermostat 5, !- Name
  {21d63d3e-3bf5-4cef-8881-f6180cac445a}, !- Heating Setpoint Temperature Schedule Name
  {0fef4a14-5706-420a-b87c-29a13d7d12c3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ce776068-ccbb-4c5c-92a5-8bfc691a52a2}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {837bd5f0-33ff-43e6-84c5-616660b8f8c6}, !- Zone Air Inlet Port List
  {14713d6a-f479-4de7-92ba-666f0ea3af3d}, !- Zone Air Exhaust Port List
  {fb5e4706-b2b3-4776-8977-70795c2b3cf2}, !- Zone Air Node Name
  {ec2c015b-f1d8-4578-a2d8-25e4d01f6d77}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c2394adf-766b-4ef2-998f-a2d7d3998890}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7fdc19bb-82bf-4a53-b6c4-86e4d358d19f}, !- Handle
  Node 21,                                !- Name
  {fb5e4706-b2b3-4776-8977-70795c2b3cf2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb5e4706-b2b3-4776-8977-70795c2b3cf2}, !- Handle
  {7018f63b-e31f-4640-9888-2a0eff71cb5f}, !- Name
  {ce776068-ccbb-4c5c-92a5-8bfc691a52a2}, !- Source Object
  11,                                     !- Outlet Port
  {7fdc19bb-82bf-4a53-b6c4-86e4d358d19f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {837bd5f0-33ff-43e6-84c5-616660b8f8c6}, !- Handle
  {453e3baa-7314-4c39-bb45-605a09928588}, !- Name
  {ce776068-ccbb-4c5c-92a5-8bfc691a52a2}, !- HVAC Component
  {316a412d-40f1-40ec-91af-23861998f3f3}; !- Port 1

OS:PortList,
  {14713d6a-f479-4de7-92ba-666f0ea3af3d}, !- Handle
  {758e513d-d778-489d-bb31-99c667bf8524}, !- Name
  {ce776068-ccbb-4c5c-92a5-8bfc691a52a2}; !- HVAC Component

OS:Sizing:Zone,
  {cf966d31-fef9-43d0-a295-e1746a15bcb0}, !- Handle
  {ce776068-ccbb-4c5c-92a5-8bfc691a52a2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ab4a0216-af87-4da1-a631-adfdd3793874}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {ce776068-ccbb-4c5c-92a5-8bfc691a52a2}, !- Thermal Zone
  {b2dd5031-cf60-4d48-9bdc-5c72529574eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c8af53cc-efe5-4ea7-b855-21ac5ee2b9a6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {c2394adf-766b-4ef2-998f-a2d7d3998890}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 10, !- Name
  {7187b299-76fd-4247-bfa5-3e17b6a9105f}, !- Heating Setpoint Temperature Schedule Name
  {5f6e254f-6a55-4b86-ada1-eb1dc43b1980}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7462cccd-cd41-4a4c-a689-7eafffeceedd}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5ae466e-aa16-422a-9042-8e79bd7e6e01}, !- Zone Air Inlet Port List
  {2ab54491-1136-4cd5-8eb3-bb7a26625bb6}, !- Zone Air Exhaust Port List
  {6c65449e-c5f6-4edc-a037-9c9a6ad02da0}, !- Zone Air Node Name
  {a9fa55a3-efb8-47df-9dae-6a01be5edb7d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e6fcd64e-0ae6-40c0-aaa8-2dd6f142beba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71cd199c-aea2-4632-928a-9fbf0afc3bbf}, !- Handle
  Node 22,                                !- Name
  {6c65449e-c5f6-4edc-a037-9c9a6ad02da0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c65449e-c5f6-4edc-a037-9c9a6ad02da0}, !- Handle
  {8b1795a2-6160-4d87-bb39-bcb442185f89}, !- Name
  {7462cccd-cd41-4a4c-a689-7eafffeceedd}, !- Source Object
  11,                                     !- Outlet Port
  {71cd199c-aea2-4632-928a-9fbf0afc3bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5ae466e-aa16-422a-9042-8e79bd7e6e01}, !- Handle
  {8f668dcb-d05c-42b5-b91f-92123af005f4}, !- Name
  {7462cccd-cd41-4a4c-a689-7eafffeceedd}, !- HVAC Component
  {5ccda9b8-89fa-4520-9ae1-eb7ae7037945}; !- Port 1

OS:PortList,
  {2ab54491-1136-4cd5-8eb3-bb7a26625bb6}, !- Handle
  {d9264db2-391e-4680-9593-5af53afe3ebe}, !- Name
  {7462cccd-cd41-4a4c-a689-7eafffeceedd}; !- HVAC Component

OS:Sizing:Zone,
  {79e3f4b5-1d25-4f30-8b17-7200722222e3}, !- Handle
  {7462cccd-cd41-4a4c-a689-7eafffeceedd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c31d52e8-ac07-4e22-a2f2-cd4f2dcb5db8}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {7462cccd-cd41-4a4c-a689-7eafffeceedd}, !- Thermal Zone
  {84fa3094-7cf0-4988-9445-0a636a68f475}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2030d45b-1068-411d-bea6-c8a3b124b3c9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {e6fcd64e-0ae6-40c0-aaa8-2dd6f142beba}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 11, !- Name
  {7187b299-76fd-4247-bfa5-3e17b6a9105f}, !- Heating Setpoint Temperature Schedule Name
  {5f6e254f-6a55-4b86-ada1-eb1dc43b1980}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2e141849-0eb2-4b89-bea4-8816e9d5f268}, !- Handle
  Sp-PhysTherapy_Flr_3 Sys-3 Flr-4 Sch-C HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1bdc54d4-37c2-46a1-bc07-f267e344e5dd}, !- Zone Air Inlet Port List
  {89c32bf1-0152-462e-8cde-5a5c69e0a13d}, !- Zone Air Exhaust Port List
  {5294d354-58be-4c98-bdd8-cc936734b599}, !- Zone Air Node Name
  {2d460f35-9043-4c69-b9d5-dc255939a0c0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {58d9a4c4-96a6-4930-89f2-fbcdc32a4bfa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5383d33-b2a8-41c4-8c96-475eac4b0732}, !- Handle
  Node 23,                                !- Name
  {5294d354-58be-4c98-bdd8-cc936734b599}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5294d354-58be-4c98-bdd8-cc936734b599}, !- Handle
  {aaacb13c-3aa6-46e3-9390-a7e444988777}, !- Name
  {2e141849-0eb2-4b89-bea4-8816e9d5f268}, !- Source Object
  11,                                     !- Outlet Port
  {a5383d33-b2a8-41c4-8c96-475eac4b0732}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1bdc54d4-37c2-46a1-bc07-f267e344e5dd}, !- Handle
  {e2c257a9-14fb-4e1a-9c24-1e2d26b18400}, !- Name
  {2e141849-0eb2-4b89-bea4-8816e9d5f268}, !- HVAC Component
  {8e566dc8-60a4-4319-9cf4-dec2041f6f49}; !- Port 1

OS:PortList,
  {89c32bf1-0152-462e-8cde-5a5c69e0a13d}, !- Handle
  {4ef20e50-a37b-4326-8eaf-b62ebc421dc6}, !- Name
  {2e141849-0eb2-4b89-bea4-8816e9d5f268}; !- HVAC Component

OS:Sizing:Zone,
  {3a5ec6fd-8327-4e48-8dc2-6f4cd47f6f41}, !- Handle
  {2e141849-0eb2-4b89-bea4-8816e9d5f268}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7ac41efb-b91d-4a9a-aca3-a865b9af5eec}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {2e141849-0eb2-4b89-bea4-8816e9d5f268}, !- Thermal Zone
  {22fdbe09-8ac7-4151-a451-98295b13998b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7be28120-0de8-44b5-801e-0b98db1edd7d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {58d9a4c4-96a6-4930-89f2-fbcdc32a4bfa}, !- Handle
  Space Function Health care facility physical therapy room Thermostat 2, !- Name
  {cc76c3a9-c03c-4d5c-b2d9-921297cf7bc9}, !- Heating Setpoint Temperature Schedule Name
  {53dbcb8f-15d7-4bed-8ca9-136fd70c29e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {025be313-1594-4e45-aafe-eedf1a7ff9c0}, !- Handle
  Sp-PatRoom4_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5f19d9c-1e08-4214-8d53-7c865282886f}, !- Zone Air Inlet Port List
  {2def2818-19af-4276-a0ae-187337eac583}, !- Zone Air Exhaust Port List
  {0b1843a5-32a3-46a4-affd-21572e609567}, !- Zone Air Node Name
  {6a286e95-9ad4-4b8c-89e1-49c57328be24}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a3ef71e0-1448-4ca7-947e-051ba3da9577}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e731c485-c52f-4b5d-af78-0adfc8ca5623}, !- Handle
  Node 24,                                !- Name
  {0b1843a5-32a3-46a4-affd-21572e609567}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b1843a5-32a3-46a4-affd-21572e609567}, !- Handle
  {2518842e-3a2d-4413-9acf-10ca5863339d}, !- Name
  {025be313-1594-4e45-aafe-eedf1a7ff9c0}, !- Source Object
  11,                                     !- Outlet Port
  {e731c485-c52f-4b5d-af78-0adfc8ca5623}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5f19d9c-1e08-4214-8d53-7c865282886f}, !- Handle
  {b93ade59-58a1-4105-8ca0-4d92cefc38bf}, !- Name
  {025be313-1594-4e45-aafe-eedf1a7ff9c0}, !- HVAC Component
  {a7d002f5-2c70-477f-8db9-338478b59c9c}; !- Port 1

OS:PortList,
  {2def2818-19af-4276-a0ae-187337eac583}, !- Handle
  {b531af12-830a-4001-9d48-ca426be29faf}, !- Name
  {025be313-1594-4e45-aafe-eedf1a7ff9c0}; !- HVAC Component

OS:Sizing:Zone,
  {1b0769dc-cbec-434e-8bdb-24835c222c23}, !- Handle
  {025be313-1594-4e45-aafe-eedf1a7ff9c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9cbc3a89-3ea7-4a75-b08e-3ce5a1b4c5c0}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {025be313-1594-4e45-aafe-eedf1a7ff9c0}, !- Thermal Zone
  {54f1298c-b2d8-41f5-8e7a-0bc731207987}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {01ab2177-1ab1-4f23-9c53-9ae74b0cd789}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {a3ef71e0-1448-4ca7-947e-051ba3da9577}, !- Handle
  Space Function Health care facility patient room Thermostat 23, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ff0ce109-1ec0-4fb4-b5b1-845285f17e0f}, !- Handle
  Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {951d7d03-8f39-4e83-8d9a-3d2a4f812d60}, !- Zone Air Inlet Port List
  {07c2145e-bbfb-4a58-9f97-fcf3b68f1401}, !- Zone Air Exhaust Port List
  {535ae443-db0b-428b-958c-9a8d526effc6}, !- Zone Air Node Name
  {e09fa3c7-679c-473a-afda-55ccad9278c1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {093aa41f-ebbb-4973-b1d0-75d71ab71f92}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {361797ed-779e-4588-bd53-af552d8f5c90}, !- Handle
  Node 25,                                !- Name
  {535ae443-db0b-428b-958c-9a8d526effc6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {535ae443-db0b-428b-958c-9a8d526effc6}, !- Handle
  {5272b88c-4867-4a14-9319-f4fe8961452e}, !- Name
  {ff0ce109-1ec0-4fb4-b5b1-845285f17e0f}, !- Source Object
  11,                                     !- Outlet Port
  {361797ed-779e-4588-bd53-af552d8f5c90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {951d7d03-8f39-4e83-8d9a-3d2a4f812d60}, !- Handle
  {3c4fe0e4-2400-4e74-91e8-eecfecf19619}, !- Name
  {ff0ce109-1ec0-4fb4-b5b1-845285f17e0f}, !- HVAC Component
  {a1cb76f3-9fcf-4599-a864-33ac0cb2cee0}; !- Port 1

OS:PortList,
  {07c2145e-bbfb-4a58-9f97-fcf3b68f1401}, !- Handle
  {d3c6ba4e-edd3-459e-91f0-cb2e2d3e40d7}, !- Name
  {ff0ce109-1ec0-4fb4-b5b1-845285f17e0f}; !- HVAC Component

OS:Sizing:Zone,
  {13c0916b-c898-4974-accc-6d42e5dd46b4}, !- Handle
  {ff0ce109-1ec0-4fb4-b5b1-845285f17e0f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee668fa8-7493-443e-87f9-8c961cfe0fcb}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {ff0ce109-1ec0-4fb4-b5b1-845285f17e0f}, !- Thermal Zone
  {e9337907-58bf-4ff9-a7dd-299c318d4c6d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {82728d58-4ee3-453f-9ad0-d1a023399a6c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {093aa41f-ebbb-4973-b1d0-75d71ab71f92}, !- Handle
  Space Function Health care facility patient room Thermostat 24, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fbbccf56-897d-4f35-8f9e-6b4d6faea31d}, !- Handle
  Sp-PatRoom8_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8f2c4d5-c8b7-4e37-88bb-a20acfb213b1}, !- Zone Air Inlet Port List
  {67994d5d-35ff-44ed-9ed8-af222cab8705}, !- Zone Air Exhaust Port List
  {072139c3-dccc-4e97-9670-af88f888a36f}, !- Zone Air Node Name
  {611a877b-43e6-40cc-960e-4bf23ea47f3d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3527f51e-8298-46b5-8495-df7e2f0d9788}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71ba0f97-913a-4738-ab87-63ee629f3a0d}, !- Handle
  Node 26,                                !- Name
  {072139c3-dccc-4e97-9670-af88f888a36f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {072139c3-dccc-4e97-9670-af88f888a36f}, !- Handle
  {d1e72956-382a-4c0f-aa14-03359bcf42d9}, !- Name
  {fbbccf56-897d-4f35-8f9e-6b4d6faea31d}, !- Source Object
  11,                                     !- Outlet Port
  {71ba0f97-913a-4738-ab87-63ee629f3a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8f2c4d5-c8b7-4e37-88bb-a20acfb213b1}, !- Handle
  {034e12f0-2e8d-4afc-9c57-2198c5596336}, !- Name
  {fbbccf56-897d-4f35-8f9e-6b4d6faea31d}, !- HVAC Component
  {ac0fa294-ecf0-42c8-870e-743706f6c7ed}; !- Port 1

OS:PortList,
  {67994d5d-35ff-44ed-9ed8-af222cab8705}, !- Handle
  {9d530b22-b2cc-4f2a-b552-2b434c6d5552}, !- Name
  {fbbccf56-897d-4f35-8f9e-6b4d6faea31d}; !- HVAC Component

OS:Sizing:Zone,
  {6786db1d-6b42-4e79-85ea-321cbf433db9}, !- Handle
  {fbbccf56-897d-4f35-8f9e-6b4d6faea31d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {35be9454-9827-4aa8-b421-854ac18e8683}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {fbbccf56-897d-4f35-8f9e-6b4d6faea31d}, !- Thermal Zone
  {ab8a1f34-fc0e-45ea-9210-3847030f1606}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {aac18820-04c6-4157-8933-eb49a999040c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {3527f51e-8298-46b5-8495-df7e2f0d9788}, !- Handle
  Space Function Health care facility patient room Thermostat 25, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6ab8ccb2-f76d-41f2-b5ff-08258a821338}, !- Handle
  Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-east ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47af604f-1289-469f-bcbc-bde85399faf5}, !- Zone Air Inlet Port List
  {8722ed6e-30e9-423d-8b7d-2d4d37375c00}, !- Zone Air Exhaust Port List
  {17c418cb-5654-4df3-bab5-f43bfad24781}, !- Zone Air Node Name
  {04880b60-d849-4fac-a4b4-eeb50c5d5751}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {add9afcf-3845-4470-8c13-6da5f09c4b7f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3aaf938-88d8-462e-8569-18434dd21ed5}, !- Handle
  Node 27,                                !- Name
  {17c418cb-5654-4df3-bab5-f43bfad24781}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17c418cb-5654-4df3-bab5-f43bfad24781}, !- Handle
  {2a8654ba-fa3f-45c0-b228-64c062ad7a27}, !- Name
  {6ab8ccb2-f76d-41f2-b5ff-08258a821338}, !- Source Object
  11,                                     !- Outlet Port
  {e3aaf938-88d8-462e-8569-18434dd21ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47af604f-1289-469f-bcbc-bde85399faf5}, !- Handle
  {5f728b09-4863-4b21-ba99-94bcf40a39b9}, !- Name
  {6ab8ccb2-f76d-41f2-b5ff-08258a821338}, !- HVAC Component
  {f05a8bd3-6fa0-4570-be19-5fb631a2bddb}; !- Port 1

OS:PortList,
  {8722ed6e-30e9-423d-8b7d-2d4d37375c00}, !- Handle
  {1a35d24f-4099-4a7d-b480-d4aabc7359e1}, !- Name
  {6ab8ccb2-f76d-41f2-b5ff-08258a821338}; !- HVAC Component

OS:Sizing:Zone,
  {c725047e-d01f-4362-8eba-8ae1698a7cd7}, !- Handle
  {6ab8ccb2-f76d-41f2-b5ff-08258a821338}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d671fcde-2148-4648-8eeb-d97100a82d05}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {6ab8ccb2-f76d-41f2-b5ff-08258a821338}, !- Thermal Zone
  {ed3308a0-4df9-480e-9324-23c79f769f23}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {21cc2eb4-5900-4ee6-9a84-c2ca52c4ba5f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {add9afcf-3845-4470-8c13-6da5f09c4b7f}, !- Handle
  Space Function Health care facility patient room Thermostat 26, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {49f2c8a1-e766-4a46-96f7-2a7737716996}, !- Handle
  Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-west ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0603dc22-3aaf-451c-a7fb-8d42a7882aa7}, !- Zone Air Inlet Port List
  {5745bcc0-a7c8-4d6a-b49c-5bc4a81f7a2b}, !- Zone Air Exhaust Port List
  {f4246ba3-e093-40e5-8424-f715ab6028e4}, !- Zone Air Node Name
  {b2bb50f3-aeae-490e-869b-637e244ce191}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d54b0723-1fa0-4d69-8549-bf0718a9e62e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0fb44628-6308-4098-89d4-7f86f714b23e}, !- Handle
  Node 28,                                !- Name
  {f4246ba3-e093-40e5-8424-f715ab6028e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4246ba3-e093-40e5-8424-f715ab6028e4}, !- Handle
  {d16d4bda-4ee4-4742-895f-0d6c3d6f6d2b}, !- Name
  {49f2c8a1-e766-4a46-96f7-2a7737716996}, !- Source Object
  11,                                     !- Outlet Port
  {0fb44628-6308-4098-89d4-7f86f714b23e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0603dc22-3aaf-451c-a7fb-8d42a7882aa7}, !- Handle
  {7fea8ea7-8d1f-4495-a94f-c548dab498e0}, !- Name
  {49f2c8a1-e766-4a46-96f7-2a7737716996}, !- HVAC Component
  {b518bf5a-9f64-4d15-b938-6362500c52b1}; !- Port 1

OS:PortList,
  {5745bcc0-a7c8-4d6a-b49c-5bc4a81f7a2b}, !- Handle
  {bc568452-0068-4336-8dc3-9f43d39b8d5f}, !- Name
  {49f2c8a1-e766-4a46-96f7-2a7737716996}; !- HVAC Component

OS:Sizing:Zone,
  {76f2c875-a63e-48e3-9574-b4aea4df5a1a}, !- Handle
  {49f2c8a1-e766-4a46-96f7-2a7737716996}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {71c86a77-a644-4be6-9a0e-b62dfa5c8cb6}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {49f2c8a1-e766-4a46-96f7-2a7737716996}, !- Thermal Zone
  {7e7982ed-486c-4523-852c-b85c2950b5e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {996cf464-d39a-4869-9d3d-609b9a46b8c3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {d54b0723-1fa0-4d69-8549-bf0718a9e62e}, !- Handle
  Space Function Health care facility patient room Thermostat 27, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b51ae6d6-5c79-43be-b176-f5fbf676b9aa}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8bcc70a-f4ea-42d9-9c06-335f3cfafbc2}, !- Zone Air Inlet Port List
  {11762f06-e234-4783-80af-64b81a2169a8}, !- Zone Air Exhaust Port List
  {c6a912cb-4eb6-482e-bc2c-de75cf7f88bb}, !- Zone Air Node Name
  {827a9425-2298-4aec-babd-7a73a0e18432}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b284ce78-bb0e-4ecf-8892-a9b640ad6a9b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd447342-a5d7-4475-99c5-8458fc4143ae}, !- Handle
  Node 29,                                !- Name
  {c6a912cb-4eb6-482e-bc2c-de75cf7f88bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6a912cb-4eb6-482e-bc2c-de75cf7f88bb}, !- Handle
  {3e3c9db8-29c3-4243-8339-df6da13d4ee5}, !- Name
  {b51ae6d6-5c79-43be-b176-f5fbf676b9aa}, !- Source Object
  11,                                     !- Outlet Port
  {bd447342-a5d7-4475-99c5-8458fc4143ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8bcc70a-f4ea-42d9-9c06-335f3cfafbc2}, !- Handle
  {04ceaeb3-93c8-46e5-84f2-b787c2b5c4f8}, !- Name
  {b51ae6d6-5c79-43be-b176-f5fbf676b9aa}, !- HVAC Component
  {c807abaf-acd2-42f7-9ea6-03e30cb6c565}; !- Port 1

OS:PortList,
  {11762f06-e234-4783-80af-64b81a2169a8}, !- Handle
  {3a40cda3-4505-4eca-9610-feb4d3410c32}, !- Name
  {b51ae6d6-5c79-43be-b176-f5fbf676b9aa}; !- HVAC Component

OS:Sizing:Zone,
  {4e472692-d804-4800-974d-b1985540c6d0}, !- Handle
  {b51ae6d6-5c79-43be-b176-f5fbf676b9aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {30452e93-9a89-4079-8649-4cde70011d51}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {b51ae6d6-5c79-43be-b176-f5fbf676b9aa}, !- Thermal Zone
  {5e3273e8-b788-44d2-a460-697bda50ed11}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3441b111-eefc-42c1-9288-1ca038d7bc39}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {b284ce78-bb0e-4ecf-8892-a9b640ad6a9b}, !- Handle
  Space Function Health care facility patient room Thermostat 28, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e8c204b2-4f0e-414d-bfb8-a924c4174cf7}, !- Handle
  Sp-PatRoom2_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62d84e09-b348-4b76-a9b2-e5ee0e241cb9}, !- Zone Air Inlet Port List
  {559bc608-ae2a-47b6-93c3-f9026689cb0a}, !- Zone Air Exhaust Port List
  {cb203a6f-472b-4503-924d-4b4e906c8b13}, !- Zone Air Node Name
  {7a52ec03-3443-4009-9412-b9cdb5e5bf48}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fc3ca6ac-27a0-45ff-b366-1eeaf9b790f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cfecd7e9-1f97-4a45-84db-dd66d428a4ce}, !- Handle
  Node 30,                                !- Name
  {cb203a6f-472b-4503-924d-4b4e906c8b13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb203a6f-472b-4503-924d-4b4e906c8b13}, !- Handle
  {d5d80af2-a634-46f5-9d15-b616ce0a6d7d}, !- Name
  {e8c204b2-4f0e-414d-bfb8-a924c4174cf7}, !- Source Object
  11,                                     !- Outlet Port
  {cfecd7e9-1f97-4a45-84db-dd66d428a4ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62d84e09-b348-4b76-a9b2-e5ee0e241cb9}, !- Handle
  {577c8922-4c4e-490e-8c78-8601d2225fdf}, !- Name
  {e8c204b2-4f0e-414d-bfb8-a924c4174cf7}, !- HVAC Component
  {2017a96b-c680-443f-9572-82eabcb23398}; !- Port 1

OS:PortList,
  {559bc608-ae2a-47b6-93c3-f9026689cb0a}, !- Handle
  {db1e80fe-cf5c-4a9d-bfa4-993b7d521d0c}, !- Name
  {e8c204b2-4f0e-414d-bfb8-a924c4174cf7}; !- HVAC Component

OS:Sizing:Zone,
  {29f7f8d5-3d7e-4169-848d-56fbd828f424}, !- Handle
  {e8c204b2-4f0e-414d-bfb8-a924c4174cf7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5f73eaad-59c3-489d-8707-5b0d4f706239}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {e8c204b2-4f0e-414d-bfb8-a924c4174cf7}, !- Thermal Zone
  {359c2e27-61e1-4eff-bfa5-857ee2f7c68e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {dec63f09-2e96-4c51-87a6-37b7d8a29d6f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {fc3ca6ac-27a0-45ff-b366-1eeaf9b790f1}, !- Handle
  Space Function Health care facility patient room Thermostat 29, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0c56a0e3-4178-493f-81c1-fb73a3034657}, !- Handle
  Sp-PatRoom6_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9db3107e-4056-4ecc-a95f-d8c06bc7a97e}, !- Zone Air Inlet Port List
  {0d42c7e9-54b8-48d9-b129-a9858e04fc89}, !- Zone Air Exhaust Port List
  {9bf75bcb-e503-49f8-a322-7f84985dfd7a}, !- Zone Air Node Name
  {c6a1fdda-4253-48af-a76f-9082b8f9a823}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {20f01a5b-abe3-46f4-8808-4993650be652}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ffa01cd-9abb-4321-ae2f-244790b7ea80}, !- Handle
  Node 31,                                !- Name
  {9bf75bcb-e503-49f8-a322-7f84985dfd7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bf75bcb-e503-49f8-a322-7f84985dfd7a}, !- Handle
  {b0019629-3ff7-4c96-90aa-7beb4bd24cbe}, !- Name
  {0c56a0e3-4178-493f-81c1-fb73a3034657}, !- Source Object
  11,                                     !- Outlet Port
  {4ffa01cd-9abb-4321-ae2f-244790b7ea80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9db3107e-4056-4ecc-a95f-d8c06bc7a97e}, !- Handle
  {821113a6-f8c0-4592-8cb5-9cb69dd239d2}, !- Name
  {0c56a0e3-4178-493f-81c1-fb73a3034657}, !- HVAC Component
  {cbf8de93-d4b6-45fe-abe8-38c8f8ba3084}; !- Port 1

OS:PortList,
  {0d42c7e9-54b8-48d9-b129-a9858e04fc89}, !- Handle
  {43e2704c-f93f-4b81-a115-dbc9612762cb}, !- Name
  {0c56a0e3-4178-493f-81c1-fb73a3034657}; !- HVAC Component

OS:Sizing:Zone,
  {cc09c03c-83e6-4b55-baa3-4eb62a1607bf}, !- Handle
  {0c56a0e3-4178-493f-81c1-fb73a3034657}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eafdf2d3-7a9d-4755-8a24-86396a84ef4c}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {0c56a0e3-4178-493f-81c1-fb73a3034657}, !- Thermal Zone
  {4edabc1b-82ba-4e2d-bb2f-57747e2f1e66}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {59ac48eb-b3fd-4c38-bec5-7e0926b95f59}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {20f01a5b-abe3-46f4-8808-4993650be652}, !- Handle
  Space Function Health care facility patient room Thermostat 30, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {80ca8d41-f668-4385-b28e-3743f8fc11f3}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7027853-c47a-4e36-9423-6f008367a2aa}, !- Zone Air Inlet Port List
  {9bad50e5-26ee-49dd-9ef3-f635e18c3779}, !- Zone Air Exhaust Port List
  {f8108d75-c040-4e43-b1e9-842397a235c2}, !- Zone Air Node Name
  {be39902d-b314-460d-8933-6a815a3943bb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e143fcd2-e10b-4e11-b1e6-e0bcae24d813}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fda5cac5-f314-4176-9fdb-a14db3737a4b}, !- Handle
  Node 32,                                !- Name
  {f8108d75-c040-4e43-b1e9-842397a235c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8108d75-c040-4e43-b1e9-842397a235c2}, !- Handle
  {f7d43de3-b15e-4623-8fa6-e88adbed454c}, !- Name
  {80ca8d41-f668-4385-b28e-3743f8fc11f3}, !- Source Object
  11,                                     !- Outlet Port
  {fda5cac5-f314-4176-9fdb-a14db3737a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7027853-c47a-4e36-9423-6f008367a2aa}, !- Handle
  {3e5733cd-69f1-4e6a-88ef-a18d9397828b}, !- Name
  {80ca8d41-f668-4385-b28e-3743f8fc11f3}, !- HVAC Component
  {fee163fc-778b-48c2-a65f-7816d596096f}; !- Port 1

OS:PortList,
  {9bad50e5-26ee-49dd-9ef3-f635e18c3779}, !- Handle
  {de6e91a2-72bf-43e3-b313-1e8d331a2d4a}, !- Name
  {80ca8d41-f668-4385-b28e-3743f8fc11f3}; !- HVAC Component

OS:Sizing:Zone,
  {3ac0856d-0ba2-466d-9d3b-946246ac6bd0}, !- Handle
  {80ca8d41-f668-4385-b28e-3743f8fc11f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {212b1dbb-8bc3-43c3-b93b-f50e4a746e60}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {80ca8d41-f668-4385-b28e-3743f8fc11f3}, !- Thermal Zone
  {9163f3ab-dd7c-494b-8d56-3e7ced47f431}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {053138c6-0ab1-4808-a8b0-01ddc421cd4a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {e143fcd2-e10b-4e11-b1e6-e0bcae24d813}, !- Handle
  Space Function Health care facility nurses station Thermostat 10, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5f814bfc-c6f0-480c-9ef4-272394eaa5c2}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-5 Sch-A HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5af15ed-8fc7-4cb0-a420-d368376d1b69}, !- Zone Air Inlet Port List
  {91539913-c1d6-4a9a-a339-faba0aa55521}, !- Zone Air Exhaust Port List
  {4440810e-7433-4684-bea6-026f0f32e23b}, !- Zone Air Node Name
  {599efbcf-8794-42a3-ad10-aace518d00d1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b448e586-201c-4189-8032-5e0d0044a3da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3da9941c-4d6a-4e63-92fe-56b77ad664a9}, !- Handle
  Node 33,                                !- Name
  {4440810e-7433-4684-bea6-026f0f32e23b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4440810e-7433-4684-bea6-026f0f32e23b}, !- Handle
  {883bbb40-4922-4733-8a52-039693f0be36}, !- Name
  {5f814bfc-c6f0-480c-9ef4-272394eaa5c2}, !- Source Object
  11,                                     !- Outlet Port
  {3da9941c-4d6a-4e63-92fe-56b77ad664a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5af15ed-8fc7-4cb0-a420-d368376d1b69}, !- Handle
  {0259b8aa-370b-4235-95d5-8f49fd1dab81}, !- Name
  {5f814bfc-c6f0-480c-9ef4-272394eaa5c2}, !- HVAC Component
  {6f339059-b5ef-424d-b9a2-50d6b38b1531}; !- Port 1

OS:PortList,
  {91539913-c1d6-4a9a-a339-faba0aa55521}, !- Handle
  {c6c8a4fe-470e-4bb2-b874-d080e7dd2d66}, !- Name
  {5f814bfc-c6f0-480c-9ef4-272394eaa5c2}; !- HVAC Component

OS:Sizing:Zone,
  {0e0fc334-ec3f-44d2-8472-6faf07dcb52c}, !- Handle
  {5f814bfc-c6f0-480c-9ef4-272394eaa5c2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {06a3c750-b5b2-49be-ad76-e4c2044c76b6}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {5f814bfc-c6f0-480c-9ef4-272394eaa5c2}, !- Thermal Zone
  {dd7f0b52-982e-4339-8327-ebdf4f1043bd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {622c0790-85be-4e4a-bafe-d4514d471baa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {b448e586-201c-4189-8032-5e0d0044a3da}, !- Handle
  Space Function Laboratory - other Thermostat 6, !- Name
  {21d63d3e-3bf5-4cef-8881-f6180cac445a}, !- Heating Setpoint Temperature Schedule Name
  {0fef4a14-5706-420a-b87c-29a13d7d12c3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b4da4be6-7839-4a3c-b221-8e98de0fe43d}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80cddd39-81f3-4936-b804-c871bc9b0bea}, !- Zone Air Inlet Port List
  {8bcc301f-3fbb-4b85-84fb-cd941d8c712b}, !- Zone Air Exhaust Port List
  {34dcb07c-cfb4-49b5-be76-2ab54058a361}, !- Zone Air Node Name
  {92e94416-da15-432f-8bcb-57a458cbc577}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6265ea0f-a550-449f-8a96-1c47e214ceef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e0b5ba0-26ac-458e-9e40-43149345573a}, !- Handle
  Node 34,                                !- Name
  {34dcb07c-cfb4-49b5-be76-2ab54058a361}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34dcb07c-cfb4-49b5-be76-2ab54058a361}, !- Handle
  {48a863e9-4ac8-4023-9ede-7aff46e7d15d}, !- Name
  {b4da4be6-7839-4a3c-b221-8e98de0fe43d}, !- Source Object
  11,                                     !- Outlet Port
  {2e0b5ba0-26ac-458e-9e40-43149345573a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80cddd39-81f3-4936-b804-c871bc9b0bea}, !- Handle
  {945869a1-10d7-4d6c-af24-5adfc31db8f6}, !- Name
  {b4da4be6-7839-4a3c-b221-8e98de0fe43d}, !- HVAC Component
  {2f5da2b7-069e-424d-b09c-d5bcc2bf72dc}; !- Port 1

OS:PortList,
  {8bcc301f-3fbb-4b85-84fb-cd941d8c712b}, !- Handle
  {0ad0b1a5-94fc-47d2-bf7a-7cae9bad95c3}, !- Name
  {b4da4be6-7839-4a3c-b221-8e98de0fe43d}; !- HVAC Component

OS:Sizing:Zone,
  {edfe6fe0-5830-4f9d-afcf-759e047941b8}, !- Handle
  {b4da4be6-7839-4a3c-b221-8e98de0fe43d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fc81321e-475d-44a8-917b-16a788604b33}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {b4da4be6-7839-4a3c-b221-8e98de0fe43d}, !- Thermal Zone
  {b9b1be37-7b43-40b2-a09f-66dcb9d93d06}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {dea0adfa-e572-4679-8739-5593b6ca97be}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {6265ea0f-a550-449f-8a96-1c47e214ceef}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 12, !- Name
  {7187b299-76fd-4247-bfa5-3e17b6a9105f}, !- Heating Setpoint Temperature Schedule Name
  {5f6e254f-6a55-4b86-ada1-eb1dc43b1980}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {583a8704-32fc-4658-9b51-70d250e33115}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84dd6a6b-3557-433b-b74d-49edbf6cb4f0}, !- Zone Air Inlet Port List
  {eaba6b73-de22-4f7f-92f8-4aff9d431a07}, !- Zone Air Exhaust Port List
  {e63428ce-54f8-4136-a0e7-31f2bd035a2a}, !- Zone Air Node Name
  {67769819-fd3f-4855-a7ef-b208c6bb366b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f3480697-65f5-4d7c-874c-32f3572ddb59}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a035e537-fb20-4847-9106-608b88b32983}, !- Handle
  Node 35,                                !- Name
  {e63428ce-54f8-4136-a0e7-31f2bd035a2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e63428ce-54f8-4136-a0e7-31f2bd035a2a}, !- Handle
  {f36dfe01-189f-4c60-84a2-6dcb70696174}, !- Name
  {583a8704-32fc-4658-9b51-70d250e33115}, !- Source Object
  11,                                     !- Outlet Port
  {a035e537-fb20-4847-9106-608b88b32983}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84dd6a6b-3557-433b-b74d-49edbf6cb4f0}, !- Handle
  {1d72c946-7ab5-42c6-bf2b-03d924dab505}, !- Name
  {583a8704-32fc-4658-9b51-70d250e33115}, !- HVAC Component
  {7413ac1b-dc2e-4c50-9b5d-4925ca889acf}; !- Port 1

OS:PortList,
  {eaba6b73-de22-4f7f-92f8-4aff9d431a07}, !- Handle
  {7c360c8d-3873-43df-b324-c94fa6991b24}, !- Name
  {583a8704-32fc-4658-9b51-70d250e33115}; !- HVAC Component

OS:Sizing:Zone,
  {3b00eae2-8652-44d6-81e5-1fbd7afb38eb}, !- Handle
  {583a8704-32fc-4658-9b51-70d250e33115}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {03f414ab-2aec-4ff2-904e-7ac13419754a}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {583a8704-32fc-4658-9b51-70d250e33115}, !- Thermal Zone
  {a2c764ef-e513-4940-bfc4-d14a40935f1f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9771189b-6ef6-48d4-adbb-ea1a73d5c38e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {f3480697-65f5-4d7c-874c-32f3572ddb59}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 13, !- Name
  {7187b299-76fd-4247-bfa5-3e17b6a9105f}, !- Heating Setpoint Temperature Schedule Name
  {5f6e254f-6a55-4b86-ada1-eb1dc43b1980}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c464577f-7635-4424-a439-fa99c65f8e36}, !- Handle
  Sp-PatRoom4_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28f617d8-2405-4f14-b992-867e9af97e32}, !- Zone Air Inlet Port List
  {d38dc702-fa62-4ab2-b2f3-3d7240151238}, !- Zone Air Exhaust Port List
  {457c6740-d0d7-4987-a237-ed1d88bb289f}, !- Zone Air Node Name
  {bc6bdfe4-178e-45ed-9d28-48c13962e3b7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7db69602-ffd5-40e5-af83-1b82e77f9572}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27b159a0-f0f0-4fdd-a16a-dbeed771bbcf}, !- Handle
  Node 36,                                !- Name
  {457c6740-d0d7-4987-a237-ed1d88bb289f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {457c6740-d0d7-4987-a237-ed1d88bb289f}, !- Handle
  {b6b64ade-bad4-4ed4-a921-85d9b0c1959c}, !- Name
  {c464577f-7635-4424-a439-fa99c65f8e36}, !- Source Object
  11,                                     !- Outlet Port
  {27b159a0-f0f0-4fdd-a16a-dbeed771bbcf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28f617d8-2405-4f14-b992-867e9af97e32}, !- Handle
  {622f8399-28be-4c90-bc5b-270fdb140396}, !- Name
  {c464577f-7635-4424-a439-fa99c65f8e36}, !- HVAC Component
  {91b78ce6-860b-4981-aa50-3c6125a43a42}; !- Port 1

OS:PortList,
  {d38dc702-fa62-4ab2-b2f3-3d7240151238}, !- Handle
  {1c1afc4c-3831-481f-8a42-216fb6c87b73}, !- Name
  {c464577f-7635-4424-a439-fa99c65f8e36}; !- HVAC Component

OS:Sizing:Zone,
  {dbaacffc-f9dc-44be-bf8e-c1716002971a}, !- Handle
  {c464577f-7635-4424-a439-fa99c65f8e36}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c0d15985-4530-4c81-9162-5e21ebfe1e72}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {c464577f-7635-4424-a439-fa99c65f8e36}, !- Thermal Zone
  {eef1e9ba-ced5-4112-8cd9-1f7363993f50}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1392fa8b-58a6-49a9-9b3e-08410e828d0c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {7db69602-ffd5-40e5-af83-1b82e77f9572}, !- Handle
  Space Function Health care facility patient room Thermostat 31, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {84cc4f7a-69e8-45c6-af94-d9221a950643}, !- Handle
  Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24fdc158-e8f1-466b-bddb-d8f9605e140c}, !- Zone Air Inlet Port List
  {d89b10a9-9529-480f-a599-493eb60d01cb}, !- Zone Air Exhaust Port List
  {9b023127-1c87-4c15-ac61-fc11aad772c3}, !- Zone Air Node Name
  {99dcfbe7-d679-4ef7-bd99-ef773989bc11}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6f76501c-44e9-40c3-8d76-b2932a2d5169}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21636374-f249-48dd-ac6e-92d0f5614e11}, !- Handle
  Node 37,                                !- Name
  {9b023127-1c87-4c15-ac61-fc11aad772c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b023127-1c87-4c15-ac61-fc11aad772c3}, !- Handle
  {b1509919-2e39-4f8a-a5bd-56cfaa70ff13}, !- Name
  {84cc4f7a-69e8-45c6-af94-d9221a950643}, !- Source Object
  11,                                     !- Outlet Port
  {21636374-f249-48dd-ac6e-92d0f5614e11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24fdc158-e8f1-466b-bddb-d8f9605e140c}, !- Handle
  {585d7b25-fdfb-475d-840a-e1ec386a81e3}, !- Name
  {84cc4f7a-69e8-45c6-af94-d9221a950643}, !- HVAC Component
  {92c83b6c-90aa-45f5-b25f-f979fcea261c}; !- Port 1

OS:PortList,
  {d89b10a9-9529-480f-a599-493eb60d01cb}, !- Handle
  {2f246616-d400-49c4-bb64-953c13134014}, !- Name
  {84cc4f7a-69e8-45c6-af94-d9221a950643}; !- HVAC Component

OS:Sizing:Zone,
  {8d5ec0ec-df4d-4c80-a180-81681b95c35c}, !- Handle
  {84cc4f7a-69e8-45c6-af94-d9221a950643}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aa0b9a1c-1cb3-463d-9fc2-f61dc2d23ad2}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {84cc4f7a-69e8-45c6-af94-d9221a950643}, !- Thermal Zone
  {4e71a93b-1860-4f2a-a33f-536d28ffb33c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {df6d4ac9-d23d-4bbe-a6e4-90ac15a26552}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {6f76501c-44e9-40c3-8d76-b2932a2d5169}, !- Handle
  Space Function Health care facility patient room Thermostat 32, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {175ac972-51cf-45af-8a71-dfc42e02fe2e}, !- Handle
  Sp-PatRoom8_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef6a43c5-f6f9-459f-818d-ea1b2dd819fd}, !- Zone Air Inlet Port List
  {cb196a57-8a71-4080-9183-28fe9d2576fa}, !- Zone Air Exhaust Port List
  {08be913d-18ee-4256-b1cb-4c958532d8b8}, !- Zone Air Node Name
  {5df8edfd-e291-44f0-a176-632864e72693}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {367274ac-458b-4372-b697-bfec9d763a4a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a14392a8-f9ec-4f9c-a3d4-1d975addc542}, !- Handle
  Node 38,                                !- Name
  {08be913d-18ee-4256-b1cb-4c958532d8b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08be913d-18ee-4256-b1cb-4c958532d8b8}, !- Handle
  {704e4d20-effc-4684-bc82-1572cce3165d}, !- Name
  {175ac972-51cf-45af-8a71-dfc42e02fe2e}, !- Source Object
  11,                                     !- Outlet Port
  {a14392a8-f9ec-4f9c-a3d4-1d975addc542}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef6a43c5-f6f9-459f-818d-ea1b2dd819fd}, !- Handle
  {f764ef7e-0cf4-442a-a289-71ae98adcaa9}, !- Name
  {175ac972-51cf-45af-8a71-dfc42e02fe2e}, !- HVAC Component
  {c3ccc2e8-b607-471f-a186-39e056798d07}; !- Port 1

OS:PortList,
  {cb196a57-8a71-4080-9183-28fe9d2576fa}, !- Handle
  {16f9692f-867d-40fd-9bb8-6c5a35d08d65}, !- Name
  {175ac972-51cf-45af-8a71-dfc42e02fe2e}; !- HVAC Component

OS:Sizing:Zone,
  {644f027a-4142-4f7e-b740-5fa4e7f5d41d}, !- Handle
  {175ac972-51cf-45af-8a71-dfc42e02fe2e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6feb0676-6b82-4e12-81e2-0d283a34b449}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {175ac972-51cf-45af-8a71-dfc42e02fe2e}, !- Thermal Zone
  {b996fc4b-b28e-4e8c-adb2-77f187c7eb5f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0bbb9176-c7f3-4c62-95ba-db7704f907d3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {367274ac-458b-4372-b697-bfec9d763a4a}, !- Handle
  Space Function Health care facility patient room Thermostat 33, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6974819e-227a-4f19-8590-525b91d2df1a}, !- Handle
  Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-east ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d66f67ab-e54d-4ae6-9f68-ca9dc214e413}, !- Zone Air Inlet Port List
  {21201dfe-e0b6-4b70-ae5b-f7a6c3b7a7ce}, !- Zone Air Exhaust Port List
  {8168c2d1-9eda-4abf-8172-32b6fdaca6af}, !- Zone Air Node Name
  {7ebce85f-ba87-4ef8-8cf0-624e362389c7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {96e6300d-1750-47d1-a455-e4b3584c974b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f021bc05-b599-4544-ac98-b2914ed4760b}, !- Handle
  Node 39,                                !- Name
  {8168c2d1-9eda-4abf-8172-32b6fdaca6af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8168c2d1-9eda-4abf-8172-32b6fdaca6af}, !- Handle
  {a2b9e0bf-8ce4-444f-8eab-6d9540c28a85}, !- Name
  {6974819e-227a-4f19-8590-525b91d2df1a}, !- Source Object
  11,                                     !- Outlet Port
  {f021bc05-b599-4544-ac98-b2914ed4760b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d66f67ab-e54d-4ae6-9f68-ca9dc214e413}, !- Handle
  {bc27597a-d3bd-47a6-b564-e9b4f45aba68}, !- Name
  {6974819e-227a-4f19-8590-525b91d2df1a}, !- HVAC Component
  {23c7de52-0f18-4cbf-95c8-ad3bc0af232f}; !- Port 1

OS:PortList,
  {21201dfe-e0b6-4b70-ae5b-f7a6c3b7a7ce}, !- Handle
  {14182ed6-fbf1-4fd5-b0c7-b38453e5f8e2}, !- Name
  {6974819e-227a-4f19-8590-525b91d2df1a}; !- HVAC Component

OS:Sizing:Zone,
  {69716588-faa4-4683-96cb-3f1a209bca58}, !- Handle
  {6974819e-227a-4f19-8590-525b91d2df1a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {666e917e-989a-47d3-9031-7a6862b6dd78}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {6974819e-227a-4f19-8590-525b91d2df1a}, !- Thermal Zone
  {9662d83a-68fb-452f-92fd-d15bd92518ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d8d58654-f093-4e52-8793-5f4b4e60ff33}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {96e6300d-1750-47d1-a455-e4b3584c974b}, !- Handle
  Space Function Health care facility patient room Thermostat 34, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6daa8630-74b9-47ea-8c52-4e7d12450c00}, !- Handle
  Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-west ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8495459b-f1a1-4c90-a41d-d9cf06cd2e02}, !- Zone Air Inlet Port List
  {c3e83742-eded-4d55-81f4-e5a81d407cf8}, !- Zone Air Exhaust Port List
  {f251cce3-a349-49b2-9049-7b69f91a1e46}, !- Zone Air Node Name
  {260d3678-93be-4bdb-a191-71baaaa2b938}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {22b4cb82-02e7-4eee-9dae-e669610a4461}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93b03f35-9480-42a3-9c7c-cd438ecbfbb0}, !- Handle
  Node 40,                                !- Name
  {f251cce3-a349-49b2-9049-7b69f91a1e46}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f251cce3-a349-49b2-9049-7b69f91a1e46}, !- Handle
  {f7cdd7a1-f61e-43c4-a62c-2e80e7c762b1}, !- Name
  {6daa8630-74b9-47ea-8c52-4e7d12450c00}, !- Source Object
  11,                                     !- Outlet Port
  {93b03f35-9480-42a3-9c7c-cd438ecbfbb0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8495459b-f1a1-4c90-a41d-d9cf06cd2e02}, !- Handle
  {81e21070-59c0-4b11-8c4c-2dd870b9aee8}, !- Name
  {6daa8630-74b9-47ea-8c52-4e7d12450c00}, !- HVAC Component
  {19554265-7d99-4120-ad7a-8a84ea1c633f}; !- Port 1

OS:PortList,
  {c3e83742-eded-4d55-81f4-e5a81d407cf8}, !- Handle
  {53cca7fd-54d2-4a5e-92a3-99ec8eff11ea}, !- Name
  {6daa8630-74b9-47ea-8c52-4e7d12450c00}; !- HVAC Component

OS:Sizing:Zone,
  {20858cd9-b8b0-4bbe-aebb-b4b592a3af68}, !- Handle
  {6daa8630-74b9-47ea-8c52-4e7d12450c00}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd2e2edc-9de1-44b3-a1c5-3cc1166a6d24}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {6daa8630-74b9-47ea-8c52-4e7d12450c00}, !- Thermal Zone
  {7f4e1a84-80a5-483e-8db7-32650c18a08f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {dca1bf8b-737a-45aa-90fe-64a5536b265c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {22b4cb82-02e7-4eee-9dae-e669610a4461}, !- Handle
  Space Function Health care facility patient room Thermostat 35, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6f7c90d2-051b-4b53-bf16-c2e3bf9473dc}, !- Handle
  Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72db1445-8548-43ca-8689-4ce8727dc46f}, !- Zone Air Inlet Port List
  {1ee8452b-60f9-4d38-b5e0-26a37a8b0010}, !- Zone Air Exhaust Port List
  {589b7e95-d9b0-469c-96c2-5cd2a684487c}, !- Zone Air Node Name
  {99930f79-b765-46b9-98c3-7655b2fdd996}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {61f0bcdd-abfa-4ca7-b9b1-c826b1a5b0e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {034e9ea6-7f07-42de-a779-57bfee2d8e22}, !- Handle
  Node 41,                                !- Name
  {589b7e95-d9b0-469c-96c2-5cd2a684487c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {589b7e95-d9b0-469c-96c2-5cd2a684487c}, !- Handle
  {0aad78f9-8395-4d37-87a7-bba26a7ea70d}, !- Name
  {6f7c90d2-051b-4b53-bf16-c2e3bf9473dc}, !- Source Object
  11,                                     !- Outlet Port
  {034e9ea6-7f07-42de-a779-57bfee2d8e22}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72db1445-8548-43ca-8689-4ce8727dc46f}, !- Handle
  {ae4d8f47-a0c7-498d-ad59-5598a09f8125}, !- Name
  {6f7c90d2-051b-4b53-bf16-c2e3bf9473dc}, !- HVAC Component
  {d31a6e45-4e70-499d-be8e-126f8aa5ae4b}; !- Port 1

OS:PortList,
  {1ee8452b-60f9-4d38-b5e0-26a37a8b0010}, !- Handle
  {3a1a693e-0eba-49ae-adf0-32f3a58bb6f3}, !- Name
  {6f7c90d2-051b-4b53-bf16-c2e3bf9473dc}; !- HVAC Component

OS:Sizing:Zone,
  {786edc0e-0cc1-4ba8-953b-ee0eba18b9e5}, !- Handle
  {6f7c90d2-051b-4b53-bf16-c2e3bf9473dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {98b34493-12c0-49e9-b55f-870243a49a7f}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {6f7c90d2-051b-4b53-bf16-c2e3bf9473dc}, !- Thermal Zone
  {6bc63ce1-2d72-4b47-a5aa-937a9e36aba7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {65646213-d884-402c-9de1-ccc302b61162}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {61f0bcdd-abfa-4ca7-b9b1-c826b1a5b0e5}, !- Handle
  Space Function Health care facility patient room Thermostat 36, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {edc0fc5f-b16e-49ab-9a0b-31d66d8d924f}, !- Handle
  Sp-PatRoom2_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22ac173e-ddcb-49dd-a9c5-2bb39e127bd4}, !- Zone Air Inlet Port List
  {d320c206-22af-4019-95f3-128daa75a58f}, !- Zone Air Exhaust Port List
  {647bb1be-2f92-4ede-ba46-a76362fdde28}, !- Zone Air Node Name
  {d70100d0-374c-49ff-8648-90bb64f05f0a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d55235d9-9153-4e25-8b87-3d64a40f7de5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15f636ad-d9df-4931-af14-269c48ff52c8}, !- Handle
  Node 42,                                !- Name
  {647bb1be-2f92-4ede-ba46-a76362fdde28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {647bb1be-2f92-4ede-ba46-a76362fdde28}, !- Handle
  {836fb607-2c9f-4f28-ace3-50b828ae2f9a}, !- Name
  {edc0fc5f-b16e-49ab-9a0b-31d66d8d924f}, !- Source Object
  11,                                     !- Outlet Port
  {15f636ad-d9df-4931-af14-269c48ff52c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22ac173e-ddcb-49dd-a9c5-2bb39e127bd4}, !- Handle
  {271ab1d7-07f6-4353-ab90-aeb10ba8cd52}, !- Name
  {edc0fc5f-b16e-49ab-9a0b-31d66d8d924f}, !- HVAC Component
  {cab6cf0f-7f16-40d6-804d-e95d54f7e3e0}; !- Port 1

OS:PortList,
  {d320c206-22af-4019-95f3-128daa75a58f}, !- Handle
  {d3ffa1eb-43e0-4dfd-9f6a-da96f4a2083e}, !- Name
  {edc0fc5f-b16e-49ab-9a0b-31d66d8d924f}; !- HVAC Component

OS:Sizing:Zone,
  {0de23899-6210-4f0f-a9c0-335c80024178}, !- Handle
  {edc0fc5f-b16e-49ab-9a0b-31d66d8d924f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4892351f-5ce2-4a7d-aaa7-3d851e370355}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {edc0fc5f-b16e-49ab-9a0b-31d66d8d924f}, !- Thermal Zone
  {1e50fa95-b7df-4072-9987-e5fbd99b3335}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ac5e70a9-0d3c-4ece-8445-c1e2e9e9aa5c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {d55235d9-9153-4e25-8b87-3d64a40f7de5}, !- Handle
  Space Function Health care facility patient room Thermostat 37, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {42f84473-e029-41e8-b00b-879e332eefba}, !- Handle
  Sp-PatRoom6_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dff9ca0e-8345-4fe4-b8f8-c64b392049ef}, !- Zone Air Inlet Port List
  {d131eeb7-9c79-4879-aa1e-dedf6d2e9263}, !- Zone Air Exhaust Port List
  {97932288-7f52-4e2e-9445-0ae29a6eb27b}, !- Zone Air Node Name
  {6cfe1ef8-9a4c-4f4c-abb9-097f93014f3f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {17fafd84-131a-4c5d-a705-c93d8fa31e5b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {201b8ee0-4278-4a6b-a272-de3ff2b2a320}, !- Handle
  Node 43,                                !- Name
  {97932288-7f52-4e2e-9445-0ae29a6eb27b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97932288-7f52-4e2e-9445-0ae29a6eb27b}, !- Handle
  {079a7ca1-801d-4a70-932d-8fbece19dd38}, !- Name
  {42f84473-e029-41e8-b00b-879e332eefba}, !- Source Object
  11,                                     !- Outlet Port
  {201b8ee0-4278-4a6b-a272-de3ff2b2a320}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dff9ca0e-8345-4fe4-b8f8-c64b392049ef}, !- Handle
  {ccb24d79-f1ea-4974-a7b0-d7371671d681}, !- Name
  {42f84473-e029-41e8-b00b-879e332eefba}, !- HVAC Component
  {2e9bb1d9-40b4-4be7-8769-ff7ebb22b06d}; !- Port 1

OS:PortList,
  {d131eeb7-9c79-4879-aa1e-dedf6d2e9263}, !- Handle
  {c4964739-5dae-48b9-a841-6cac2a2d580a}, !- Name
  {42f84473-e029-41e8-b00b-879e332eefba}; !- HVAC Component

OS:Sizing:Zone,
  {66df685b-90ff-4f5c-abcf-7680c5fe5e1b}, !- Handle
  {42f84473-e029-41e8-b00b-879e332eefba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b92fe3f9-6072-4628-9e22-85cfa9f33e45}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {42f84473-e029-41e8-b00b-879e332eefba}, !- Thermal Zone
  {919f7bbb-a858-4807-a5b6-6db9995ec533}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {69c85f91-7dbd-4e0b-8c88-c1e9dcdcbdda}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {17fafd84-131a-4c5d-a705-c93d8fa31e5b}, !- Handle
  Space Function Health care facility patient room Thermostat 38, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {811b8283-174d-4cab-985f-e02349cb803f}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f680a3b-9758-4e45-af7f-7880bf284fb0}, !- Zone Air Inlet Port List
  {1c6ca6f1-4f8c-4147-84d2-e1c7ea021b3c}, !- Zone Air Exhaust Port List
  {e56f1147-1643-465e-929e-4168cfbdede4}, !- Zone Air Node Name
  {84bd7810-c265-4ecd-8d01-4322cf6b1877}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {15cea940-cc55-4081-ab7b-670c2dc14c91}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc52b121-f51f-44f9-b53b-8ae4cf6a5af4}, !- Handle
  Node 44,                                !- Name
  {e56f1147-1643-465e-929e-4168cfbdede4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e56f1147-1643-465e-929e-4168cfbdede4}, !- Handle
  {8bd1d248-dcb3-4b77-a9e5-d57c7d60f52d}, !- Name
  {811b8283-174d-4cab-985f-e02349cb803f}, !- Source Object
  11,                                     !- Outlet Port
  {fc52b121-f51f-44f9-b53b-8ae4cf6a5af4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f680a3b-9758-4e45-af7f-7880bf284fb0}, !- Handle
  {f4e71c35-f222-413a-a69a-309006600abb}, !- Name
  {811b8283-174d-4cab-985f-e02349cb803f}, !- HVAC Component
  {d83e3391-fcbd-4651-a169-f027ff469da2}; !- Port 1

OS:PortList,
  {1c6ca6f1-4f8c-4147-84d2-e1c7ea021b3c}, !- Handle
  {e06f792b-7ad9-4f8d-b318-d1298cbf68ac}, !- Name
  {811b8283-174d-4cab-985f-e02349cb803f}; !- HVAC Component

OS:Sizing:Zone,
  {4a685721-e615-405e-85b6-6df474eadc79}, !- Handle
  {811b8283-174d-4cab-985f-e02349cb803f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {81fd554a-5ed3-404d-ae96-1c108fb6d70a}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {811b8283-174d-4cab-985f-e02349cb803f}, !- Thermal Zone
  {401ce63b-f6ae-49f6-9228-3faf49711d1d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {32760956-51d5-499f-bc45-23a9a6f80fcd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {15cea940-cc55-4081-ab7b-670c2dc14c91}, !- Handle
  Space Function Health care facility nurses station Thermostat 11, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f13e34c9-3ce9-4af0-924b-0d3297531fbe}, !- Handle
  Sp-Radiology_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f96b29d-03af-484a-a724-075b7832dc34}, !- Zone Air Inlet Port List
  {bab47411-bcba-470c-82e5-b2019b4321ee}, !- Zone Air Exhaust Port List
  {35e92635-504f-405b-8a0d-5fc503f115a5}, !- Zone Air Node Name
  {23d2eea0-eddc-463f-be90-777ee1d0b592}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {22d1538a-3ec0-4db3-aafb-39d0c88cf3d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2192774-60a6-4bca-8e74-737f37f1d98f}, !- Handle
  Node 45,                                !- Name
  {35e92635-504f-405b-8a0d-5fc503f115a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35e92635-504f-405b-8a0d-5fc503f115a5}, !- Handle
  {d6090bf4-a791-4a96-a71e-2df3af5c86c8}, !- Name
  {f13e34c9-3ce9-4af0-924b-0d3297531fbe}, !- Source Object
  11,                                     !- Outlet Port
  {a2192774-60a6-4bca-8e74-737f37f1d98f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f96b29d-03af-484a-a724-075b7832dc34}, !- Handle
  {479987cd-90aa-469a-9cef-a105913b8ee2}, !- Name
  {f13e34c9-3ce9-4af0-924b-0d3297531fbe}, !- HVAC Component
  {1890aa04-b9e3-43dd-afa5-4ee0ba854bed}; !- Port 1

OS:PortList,
  {bab47411-bcba-470c-82e5-b2019b4321ee}, !- Handle
  {c6dd84d7-36e8-4b09-90c9-9dd7326f3816}, !- Name
  {f13e34c9-3ce9-4af0-924b-0d3297531fbe}; !- HVAC Component

OS:Sizing:Zone,
  {cf8bc480-6693-4f19-82d3-0a73b4a09112}, !- Handle
  {f13e34c9-3ce9-4af0-924b-0d3297531fbe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {975a4ebc-43e4-424d-801c-faa82a074685}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {f13e34c9-3ce9-4af0-924b-0d3297531fbe}, !- Thermal Zone
  {2944c12b-5b67-42e6-80b1-fbe0fda8c30d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ea7e32a9-069e-4e60-ae17-6e8ccee0b5f9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {22d1538a-3ec0-4db3-aafb-39d0c88cf3d9}, !- Handle
  Space Function Health care facility imaging room Thermostat 2, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {05f60b8a-c0d0-4f54-8f56-4cd3812b50bc}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72a30fc7-20ca-428c-b5c1-e86c428e713d}, !- Zone Air Inlet Port List
  {494f00d7-d873-45be-bc0f-8c6043d40f11}, !- Zone Air Exhaust Port List
  {92cb3082-9fd1-434f-8ee9-22f6a8eb8474}, !- Zone Air Node Name
  {5374c70c-3567-47b7-b46e-c0dd178f6490}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7e1bdc09-8bb2-49f5-ad48-ac799338d9f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63344ca6-53d4-435c-bbe0-ddfde246fb1e}, !- Handle
  Node 46,                                !- Name
  {92cb3082-9fd1-434f-8ee9-22f6a8eb8474}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92cb3082-9fd1-434f-8ee9-22f6a8eb8474}, !- Handle
  {84e18eaf-1ba8-47b2-8599-5cc50e3ea437}, !- Name
  {05f60b8a-c0d0-4f54-8f56-4cd3812b50bc}, !- Source Object
  11,                                     !- Outlet Port
  {63344ca6-53d4-435c-bbe0-ddfde246fb1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72a30fc7-20ca-428c-b5c1-e86c428e713d}, !- Handle
  {837981c9-d05e-42f7-8a79-1333deb5d4ac}, !- Name
  {05f60b8a-c0d0-4f54-8f56-4cd3812b50bc}, !- HVAC Component
  {32d2ae54-ada2-4aca-b369-8d98fb8522a0}; !- Port 1

OS:PortList,
  {494f00d7-d873-45be-bc0f-8c6043d40f11}, !- Handle
  {2bae8a08-4b7e-4112-86a0-186aed068e6d}, !- Name
  {05f60b8a-c0d0-4f54-8f56-4cd3812b50bc}; !- HVAC Component

OS:Sizing:Zone,
  {e0a7dc9f-bd1a-491f-88d1-65514bfe11ae}, !- Handle
  {05f60b8a-c0d0-4f54-8f56-4cd3812b50bc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c99eb925-2dfa-446b-b41b-197cff7e3718}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {05f60b8a-c0d0-4f54-8f56-4cd3812b50bc}, !- Thermal Zone
  {c4655e35-0a7e-450d-8b46-261397071719}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {11a2d546-32d3-490c-8447-ed4a0c477780}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {7e1bdc09-8bb2-49f5-ad48-ac799338d9f6}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 14, !- Name
  {7187b299-76fd-4247-bfa5-3e17b6a9105f}, !- Heating Setpoint Temperature Schedule Name
  {5f6e254f-6a55-4b86-ada1-eb1dc43b1980}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b30e162e-462d-45ff-8d62-8223602a2b8b}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {caeedf81-c9ee-40cf-be2a-a44a54ccd157}, !- Zone Air Inlet Port List
  {3ce7676d-29bd-41cf-8d7f-68bd359a24e3}, !- Zone Air Exhaust Port List
  {8a08fc67-83b6-4ac7-88ca-c83eb48d6500}, !- Zone Air Node Name
  {e120c906-765e-43f4-8ccf-9feb90970201}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e4334e2c-fcb4-4195-8e9c-eacd57b436e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d83c2d5-7974-4304-9bc5-798f1781fa25}, !- Handle
  Node 47,                                !- Name
  {8a08fc67-83b6-4ac7-88ca-c83eb48d6500}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a08fc67-83b6-4ac7-88ca-c83eb48d6500}, !- Handle
  {bd648326-9eab-46dd-b549-416e44114675}, !- Name
  {b30e162e-462d-45ff-8d62-8223602a2b8b}, !- Source Object
  11,                                     !- Outlet Port
  {6d83c2d5-7974-4304-9bc5-798f1781fa25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {caeedf81-c9ee-40cf-be2a-a44a54ccd157}, !- Handle
  {a5c79d0a-1091-482c-a4aa-af179bbcd171}, !- Name
  {b30e162e-462d-45ff-8d62-8223602a2b8b}, !- HVAC Component
  {8c595a02-6531-445c-883d-8e71e7909873}; !- Port 1

OS:PortList,
  {3ce7676d-29bd-41cf-8d7f-68bd359a24e3}, !- Handle
  {94c4a5fd-4b08-4d9a-9dc2-ad0b44b01a2d}, !- Name
  {b30e162e-462d-45ff-8d62-8223602a2b8b}; !- HVAC Component

OS:Sizing:Zone,
  {dcfe8fd5-b27f-4e0e-b0b3-f8a4b25657f5}, !- Handle
  {b30e162e-462d-45ff-8d62-8223602a2b8b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a35873ee-a334-4cce-90b6-1092a74e89b5}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {b30e162e-462d-45ff-8d62-8223602a2b8b}, !- Thermal Zone
  {0dcd1725-839f-4239-a4d1-f8cda1a7f0fb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6e939ac5-deab-47fd-bacd-cf0b91414b6e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {e4334e2c-fcb4-4195-8e9c-eacd57b436e0}, !- Handle
  Space Function Food preparation area Thermostat 2, !- Name
  {7187b299-76fd-4247-bfa5-3e17b6a9105f}, !- Heating Setpoint Temperature Schedule Name
  {5f6e254f-6a55-4b86-ada1-eb1dc43b1980}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7a8ed90c-59ed-4861-bf89-58e8717d78e8}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84715c8d-2f00-42c0-802f-40895e395021}, !- Zone Air Inlet Port List
  {00ac2255-3a1c-420b-9367-c84ff9e79966}, !- Zone Air Exhaust Port List
  {ff7c75e0-8422-4d36-8787-56709d59c54d}, !- Zone Air Node Name
  {b7462687-4ce0-4a0f-8a08-46ea5b3c66b0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3e7dc26a-e990-42ea-8621-eda8469957c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5fc29381-37ee-4611-a36b-17e776507f13}, !- Handle
  Node 48,                                !- Name
  {ff7c75e0-8422-4d36-8787-56709d59c54d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff7c75e0-8422-4d36-8787-56709d59c54d}, !- Handle
  {42ed5a83-2f3d-4104-93b8-8b90bcdb3500}, !- Name
  {7a8ed90c-59ed-4861-bf89-58e8717d78e8}, !- Source Object
  11,                                     !- Outlet Port
  {5fc29381-37ee-4611-a36b-17e776507f13}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84715c8d-2f00-42c0-802f-40895e395021}, !- Handle
  {30a8d030-223e-4e92-bc26-871cddb60298}, !- Name
  {7a8ed90c-59ed-4861-bf89-58e8717d78e8}, !- HVAC Component
  {65cc1f54-a7b4-402e-a898-31325455ac2a}; !- Port 1

OS:PortList,
  {00ac2255-3a1c-420b-9367-c84ff9e79966}, !- Handle
  {e091f87d-ad94-4115-86d7-1ff315fa300b}, !- Name
  {7a8ed90c-59ed-4861-bf89-58e8717d78e8}; !- HVAC Component

OS:Sizing:Zone,
  {1d7f209e-33c6-48a6-ab01-f66f19008a13}, !- Handle
  {7a8ed90c-59ed-4861-bf89-58e8717d78e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {394db25d-5911-4d08-9f70-97c8d8b81623}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {7a8ed90c-59ed-4861-bf89-58e8717d78e8}, !- Thermal Zone
  {21262116-b6f8-4c21-855b-e231420acf9e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7ffd6f89-a377-4e99-a0c0-a254ff3385bd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {3e7dc26a-e990-42ea-8621-eda8469957c3}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Thermostat 2, !- Name
  {7187b299-76fd-4247-bfa5-3e17b6a9105f}, !- Heating Setpoint Temperature Schedule Name
  {5f6e254f-6a55-4b86-ada1-eb1dc43b1980}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {15814862-dc78-4a7b-9e02-3bbb2993e72f}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-7 Sch-H HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28d5b9f0-4ff2-4546-a686-1861a7651b53}, !- Zone Air Inlet Port List
  {2d8a5a61-1b29-4144-9807-9eeb9f32dd12}, !- Zone Air Exhaust Port List
  {d5b33f7d-7840-4694-93ea-f2f1d4cae07d}, !- Zone Air Node Name
  {a36a76f2-8eb8-42ac-8bd4-8a1ecd935ad7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2fdf106e-3999-48e8-84ec-d3a00e6198ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a55cc654-62eb-44cf-bcd1-f6fb2932bc68}, !- Handle
  Node 49,                                !- Name
  {d5b33f7d-7840-4694-93ea-f2f1d4cae07d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5b33f7d-7840-4694-93ea-f2f1d4cae07d}, !- Handle
  {b191c076-f3a5-447e-a573-1decd29bcce3}, !- Name
  {15814862-dc78-4a7b-9e02-3bbb2993e72f}, !- Source Object
  11,                                     !- Outlet Port
  {a55cc654-62eb-44cf-bcd1-f6fb2932bc68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28d5b9f0-4ff2-4546-a686-1861a7651b53}, !- Handle
  {02aa87d6-8eb3-4e48-bea1-ebdf8573054f}, !- Name
  {15814862-dc78-4a7b-9e02-3bbb2993e72f}, !- HVAC Component
  {4968bfb9-5026-4928-ab7b-d3cc1e04b482}; !- Port 1

OS:PortList,
  {2d8a5a61-1b29-4144-9807-9eeb9f32dd12}, !- Handle
  {72769ecf-8bbf-4598-b9ed-76efcc533899}, !- Name
  {15814862-dc78-4a7b-9e02-3bbb2993e72f}; !- HVAC Component

OS:Sizing:Zone,
  {e2cf599a-0208-4a74-bdf3-ccb6c0a5f442}, !- Handle
  {15814862-dc78-4a7b-9e02-3bbb2993e72f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e34fb64e-31fb-4a6f-b06f-41b1c36190f2}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {15814862-dc78-4a7b-9e02-3bbb2993e72f}, !- Thermal Zone
  {6643be9f-ea94-4d46-a396-6ffbea98a4a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {35892fc9-d74a-4633-90e3-5620e4a01cda}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {2fdf106e-3999-48e8-84ec-d3a00e6198ea}, !- Handle
  Space Function Health care facility nurses station Thermostat 12, !- Name
  {3c4867d7-f89c-4ad1-b164-144ed682dbfc}, !- Heating Setpoint Temperature Schedule Name
  {c35358d3-34db-40ac-b59b-5fa649bba27a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e005a626-a99d-420b-a135-839f44b67afb}, !- Handle
  Sp-Lobby_Records_Flr_1 Sys-6 Flr-2 Sch-A HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f040a8f-91f9-4bec-9c8d-747e966b63bd}, !- Zone Air Inlet Port List
  {513a5057-e10b-4782-acc5-51c59f08c52e}, !- Zone Air Exhaust Port List
  {0f0770b0-25fd-4e90-a63b-4fa3ec0758e7}, !- Zone Air Node Name
  {8c16a13c-6d2f-426d-9448-0b4144f02300}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0af21352-c698-4fa9-8a6a-eb07e7ada32e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3fbb9946-e7b4-421e-88bf-f12cca81de35}, !- Handle
  Node 50,                                !- Name
  {0f0770b0-25fd-4e90-a63b-4fa3ec0758e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f0770b0-25fd-4e90-a63b-4fa3ec0758e7}, !- Handle
  {d1b2fad6-f347-4bc9-ac4a-fbeb075f897b}, !- Name
  {e005a626-a99d-420b-a135-839f44b67afb}, !- Source Object
  11,                                     !- Outlet Port
  {3fbb9946-e7b4-421e-88bf-f12cca81de35}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f040a8f-91f9-4bec-9c8d-747e966b63bd}, !- Handle
  {d64be52d-27ff-400c-b95c-2174660c4401}, !- Name
  {e005a626-a99d-420b-a135-839f44b67afb}, !- HVAC Component
  {1ad0459b-7013-41c0-88b3-36d77237a0f1}; !- Port 1

OS:PortList,
  {513a5057-e10b-4782-acc5-51c59f08c52e}, !- Handle
  {fb26eb36-d690-4f74-b724-b91ab2c50e22}, !- Name
  {e005a626-a99d-420b-a135-839f44b67afb}; !- HVAC Component

OS:Sizing:Zone,
  {66f579f7-7883-48a3-be61-9324cae083b5}, !- Handle
  {e005a626-a99d-420b-a135-839f44b67afb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {17ba311b-2a4a-4cf5-9db7-5f33ac7afb9f}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {e005a626-a99d-420b-a135-839f44b67afb}, !- Thermal Zone
  {e5f5cded-6cae-48df-9795-a0be5ca18ec5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {09b81e38-0b48-4b4d-bc69-db0917439d8a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {0af21352-c698-4fa9-8a6a-eb07e7ada32e}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 7, !- Name
  {21d63d3e-3bf5-4cef-8881-f6180cac445a}, !- Heating Setpoint Temperature Schedule Name
  {0fef4a14-5706-420a-b87c-29a13d7d12c3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7f9b65df-15f7-4045-b302-e2c1ef430e49}, !- Handle
  Sp-Office1_Mult4_Flr_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN, !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2ad7662-d1d6-4857-a0cb-40dcdb3a9e89}, !- Zone Air Inlet Port List
  {bfcd7a9f-c24c-4861-bdc6-67837fb4923a}, !- Zone Air Exhaust Port List
  {6621b00a-05ef-46e8-8572-e647c615136a}, !- Zone Air Node Name
  {db817bde-acac-474b-ae74-703043b4fbf8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a07779f-8c0c-4505-92bc-c747a810465d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0affc71-10d4-429d-a193-2a645a00a360}, !- Handle
  Node 51,                                !- Name
  {6621b00a-05ef-46e8-8572-e647c615136a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6621b00a-05ef-46e8-8572-e647c615136a}, !- Handle
  {60873b65-6742-4bda-baf4-a18ea301dab2}, !- Name
  {7f9b65df-15f7-4045-b302-e2c1ef430e49}, !- Source Object
  11,                                     !- Outlet Port
  {b0affc71-10d4-429d-a193-2a645a00a360}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2ad7662-d1d6-4857-a0cb-40dcdb3a9e89}, !- Handle
  {6b5e60fe-1231-4c10-a7b1-28963a68a9fa}, !- Name
  {7f9b65df-15f7-4045-b302-e2c1ef430e49}, !- HVAC Component
  {dddc292d-ced1-47dd-9860-91e91d1db397}; !- Port 1

OS:PortList,
  {bfcd7a9f-c24c-4861-bdc6-67837fb4923a}, !- Handle
  {72739286-39d0-4277-b674-46b1bfb49f50}, !- Name
  {7f9b65df-15f7-4045-b302-e2c1ef430e49}; !- HVAC Component

OS:Sizing:Zone,
  {aa89009d-807b-4bb3-a99e-efb17c22cc11}, !- Handle
  {7f9b65df-15f7-4045-b302-e2c1ef430e49}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8c0b1679-d11e-4f3f-aefe-5584a8c4a084}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {7f9b65df-15f7-4045-b302-e2c1ef430e49}, !- Thermal Zone
  {0df1544d-c67f-4c03-a750-2958cf2d0208}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bb7d65da-a694-4899-8202-f65d8cb05fd9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {9a07779f-8c0c-4505-92bc-c747a810465d}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 8, !- Name
  {21d63d3e-3bf5-4cef-8881-f6180cac445a}, !- Heating Setpoint Temperature Schedule Name
  {0fef4a14-5706-420a-b87c-29a13d7d12c3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {90fe672f-dc72-43c8-a61c-d41b7311726c}, !- Handle
  Sp-Office3_Flr_5 Sys-6 Flr-7 Sch-A HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38850fb1-27a5-4d89-a8db-9d1f5e4d9909}, !- Zone Air Inlet Port List
  {6e8e3e3d-53e2-4495-ac84-1828b1009b2e}, !- Zone Air Exhaust Port List
  {731d2a51-41ae-43bd-afdb-35d8886cfe3a}, !- Zone Air Node Name
  {db3e51c9-5894-4f0d-b1d7-c0c3df66b7bb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6dee7dd4-f936-4d8c-80be-b77299435995}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04fdfb97-c17e-407d-9fcc-58abad4d5b34}, !- Handle
  Node 52,                                !- Name
  {731d2a51-41ae-43bd-afdb-35d8886cfe3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {731d2a51-41ae-43bd-afdb-35d8886cfe3a}, !- Handle
  {8445e9ac-cf6c-46bc-8489-d3d6d68124f3}, !- Name
  {90fe672f-dc72-43c8-a61c-d41b7311726c}, !- Source Object
  11,                                     !- Outlet Port
  {04fdfb97-c17e-407d-9fcc-58abad4d5b34}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38850fb1-27a5-4d89-a8db-9d1f5e4d9909}, !- Handle
  {67e08df3-8b9d-4eab-a348-f51407a657bb}, !- Name
  {90fe672f-dc72-43c8-a61c-d41b7311726c}, !- HVAC Component
  {425bb3a3-9e52-4262-93cb-351defa63c42}; !- Port 1

OS:PortList,
  {6e8e3e3d-53e2-4495-ac84-1828b1009b2e}, !- Handle
  {4a31eb31-5bc3-47bf-967a-d9cd20445a2b}, !- Name
  {90fe672f-dc72-43c8-a61c-d41b7311726c}; !- HVAC Component

OS:Sizing:Zone,
  {0635c56c-a5a8-4392-878e-c753dd91ff75}, !- Handle
  {90fe672f-dc72-43c8-a61c-d41b7311726c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a95788d-a068-4f4d-8d40-545aee34c9a2}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {90fe672f-dc72-43c8-a61c-d41b7311726c}, !- Thermal Zone
  {64f0fbf7-df78-4917-a116-865f926a35aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {62be1b40-7475-4259-908c-00dfffe0131f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {6dee7dd4-f936-4d8c-80be-b77299435995}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 9, !- Name
  {21d63d3e-3bf5-4cef-8881-f6180cac445a}, !- Heating Setpoint Temperature Schedule Name
  {0fef4a14-5706-420a-b87c-29a13d7d12c3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3f4afc28-6ad7-455d-af7c-e38534601042}, !- Handle
  Sp-Office4_Mult6_Flr_5 Sys-6 Flr-7 Sch-A HPlcmt-north ZN, !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00e9cf96-d8c5-4b3f-9653-60198b1ca6b8}, !- Zone Air Inlet Port List
  {de72b773-5a59-4e7e-bd2d-4e288de67cc4}, !- Zone Air Exhaust Port List
  {7bb8f60e-3075-4141-b17f-9a4eea0af439}, !- Zone Air Node Name
  {4afcc419-bdf3-48c7-9c36-e0b0990b235d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2bdbe7ac-7ab9-4b4d-88ea-3c10e7add9b5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6557de57-8476-4da4-8f45-2ca6d96d619c}, !- Handle
  Node 53,                                !- Name
  {7bb8f60e-3075-4141-b17f-9a4eea0af439}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bb8f60e-3075-4141-b17f-9a4eea0af439}, !- Handle
  {a42c697e-4e32-4798-a4fb-845ea182d81c}, !- Name
  {3f4afc28-6ad7-455d-af7c-e38534601042}, !- Source Object
  11,                                     !- Outlet Port
  {6557de57-8476-4da4-8f45-2ca6d96d619c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00e9cf96-d8c5-4b3f-9653-60198b1ca6b8}, !- Handle
  {83f292d9-8073-4539-b6b6-fff8e71683a9}, !- Name
  {3f4afc28-6ad7-455d-af7c-e38534601042}, !- HVAC Component
  {062dc069-2104-490d-8e37-baa928016b97}; !- Port 1

OS:PortList,
  {de72b773-5a59-4e7e-bd2d-4e288de67cc4}, !- Handle
  {468d30d2-a690-41f5-b88a-cab561e69134}, !- Name
  {3f4afc28-6ad7-455d-af7c-e38534601042}; !- HVAC Component

OS:Sizing:Zone,
  {f3a085aa-a962-438b-872c-4cc9fd72e4bd}, !- Handle
  {3f4afc28-6ad7-455d-af7c-e38534601042}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c7555b98-04e5-46ca-b0c9-8506d687aed7}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {3f4afc28-6ad7-455d-af7c-e38534601042}, !- Thermal Zone
  {9c31ae98-6fe6-4f9f-b877-1708ba202515}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f355309b-7b4a-4f84-8efd-7b0a555d979b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {2bdbe7ac-7ab9-4b4d-88ea-3c10e7add9b5}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 10, !- Name
  {21d63d3e-3bf5-4cef-8881-f6180cac445a}, !- Heating Setpoint Temperature Schedule Name
  {0fef4a14-5706-420a-b87c-29a13d7d12c3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c07a951d-3652-4046-aadc-c125079829ee}, !- Handle
  Sp-Office2_Mult5_Flr_5 Sys-6 Flr-7 Sch-A HPlcmt-west ZN, !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {079dfd60-7c0b-468d-9556-889e2e039fc3}, !- Zone Air Inlet Port List
  {ab6c1bd3-8c46-4bfa-9538-72bf7cb85d21}, !- Zone Air Exhaust Port List
  {31b29c9f-772b-4b8d-98b9-ba58f567ce8b}, !- Zone Air Node Name
  {c9e02d20-cf08-471c-ba00-5e6c86bb2341}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1cd7204b-ccd6-4df2-bc22-ee4ef2b84aa1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5baa4ce4-a65f-45a4-b0d1-436fc80987a1}, !- Handle
  Node 54,                                !- Name
  {31b29c9f-772b-4b8d-98b9-ba58f567ce8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31b29c9f-772b-4b8d-98b9-ba58f567ce8b}, !- Handle
  {359389cb-66b5-427e-aaeb-766512e9cdd7}, !- Name
  {c07a951d-3652-4046-aadc-c125079829ee}, !- Source Object
  11,                                     !- Outlet Port
  {5baa4ce4-a65f-45a4-b0d1-436fc80987a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {079dfd60-7c0b-468d-9556-889e2e039fc3}, !- Handle
  {ea0bcc71-54c8-425c-a401-2a88810dce73}, !- Name
  {c07a951d-3652-4046-aadc-c125079829ee}, !- HVAC Component
  {3f3935cb-244f-46bb-a789-1feb9f38f070}; !- Port 1

OS:PortList,
  {ab6c1bd3-8c46-4bfa-9538-72bf7cb85d21}, !- Handle
  {afdf106f-0dc9-428c-99ec-be0a8594b825}, !- Name
  {c07a951d-3652-4046-aadc-c125079829ee}; !- HVAC Component

OS:Sizing:Zone,
  {ba9b0aff-5ea6-423b-9c99-7477091c9076}, !- Handle
  {c07a951d-3652-4046-aadc-c125079829ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed6b4cc4-115f-40f3-b6f5-08a44b05303d}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {c07a951d-3652-4046-aadc-c125079829ee}, !- Thermal Zone
  {e3d618c7-6767-46dc-a52a-fc9f6aeeedff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0325bf9d-d8d2-446b-865b-5b2eca827d57}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {1cd7204b-ccd6-4df2-bc22-ee4ef2b84aa1}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 11, !- Name
  {21d63d3e-3bf5-4cef-8881-f6180cac445a}, !- Heating Setpoint Temperature Schedule Name
  {0fef4a14-5706-420a-b87c-29a13d7d12c3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2f675551-a6ff-49bb-9ef3-f91171f2b363}, !- Handle
  Sp-Office1_Flr_5 Sys-6 Flr-7 Sch-A HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5994b153-a43f-4a48-92f1-3c283b65ec17}, !- Zone Air Inlet Port List
  {818bb09a-5195-458a-b59d-b4c1f0cc6545}, !- Zone Air Exhaust Port List
  {16a84e72-c3f8-4545-b8c7-850c503c0cae}, !- Zone Air Node Name
  {607ccfd5-0792-4992-874c-e6b337a314c8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {faf84277-1baa-414d-affa-8fa370738665}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f855d6d-41df-46fa-b1de-e4365bd13e32}, !- Handle
  Node 55,                                !- Name
  {16a84e72-c3f8-4545-b8c7-850c503c0cae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16a84e72-c3f8-4545-b8c7-850c503c0cae}, !- Handle
  {415f6d08-7741-4e87-971a-37b9b4a55096}, !- Name
  {2f675551-a6ff-49bb-9ef3-f91171f2b363}, !- Source Object
  11,                                     !- Outlet Port
  {9f855d6d-41df-46fa-b1de-e4365bd13e32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5994b153-a43f-4a48-92f1-3c283b65ec17}, !- Handle
  {93e7a780-3802-41e5-9c1f-78b1df609b37}, !- Name
  {2f675551-a6ff-49bb-9ef3-f91171f2b363}, !- HVAC Component
  {acfbdaf6-6656-4bf4-8f04-11e2d4d18814}; !- Port 1

OS:PortList,
  {818bb09a-5195-458a-b59d-b4c1f0cc6545}, !- Handle
  {107c397b-0d98-4eb8-ba7d-84ebb0f0571e}, !- Name
  {2f675551-a6ff-49bb-9ef3-f91171f2b363}; !- HVAC Component

OS:Sizing:Zone,
  {9f58915a-4a51-4077-88ee-ddb86e04adac}, !- Handle
  {2f675551-a6ff-49bb-9ef3-f91171f2b363}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7ef49f56-14e1-4634-ab6d-2ebbbb74570d}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {2f675551-a6ff-49bb-9ef3-f91171f2b363}, !- Thermal Zone
  {99a9c46a-1bed-4a25-b328-f9c76a331f99}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d675295a-926e-4eae-9752-8573de939d88}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {faf84277-1baa-414d-affa-8fa370738665}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 12, !- Name
  {21d63d3e-3bf5-4cef-8881-f6180cac445a}, !- Heating Setpoint Temperature Schedule Name
  {0fef4a14-5706-420a-b87c-29a13d7d12c3}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {2c434769-d9eb-471e-b426-f469fc1f4436}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {68ba4c59-903f-4981-96f8-d72aed199b6e}, !- Availability Schedule
  {0c275fd8-01e6-4397-b9c4-a10f719da26b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {104f5b43-6c66-4a05-9613-8f93706c50e0}, !- Supply Side Inlet Node Name
  {83b4897e-1643-43bf-8ab5-562246e25787}, !- Demand Side Outlet Node Name
  {38f62541-8e28-4ce7-bb3e-39d52b7c825d}, !- Demand Side Inlet Node A
  {dd887c4d-cae8-46ee-bd10-308e01b7499a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6e5ec3af-9dac-4c12-be17-c1834b0e9a59}, !- Demand Mixer Name
  {efd24566-a6af-46fa-954a-1e2f7a3707a2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bc34753d-f475-4d56-9819-bdc1ad117ce1}, !- Handle
  Node 56,                                !- Name
  {104f5b43-6c66-4a05-9613-8f93706c50e0}, !- Inlet Port
  {4461f2b2-81fd-4dc0-af56-8135cc1b8d09}; !- Outlet Port

OS:Node,
  {8fa3e5d8-7bc0-43a6-b852-5c0a4c2f9eef}, !- Handle
  Node 57,                                !- Name
  {17971d5f-9ed7-400e-a0c9-d277da0cb4cb}, !- Inlet Port
  {dd887c4d-cae8-46ee-bd10-308e01b7499a}; !- Outlet Port

OS:Connection,
  {104f5b43-6c66-4a05-9613-8f93706c50e0}, !- Handle
  {aabba22e-8614-4522-a8f1-32885948df83}, !- Name
  {2c434769-d9eb-471e-b426-f469fc1f4436}, !- Source Object
  8,                                      !- Outlet Port
  {bc34753d-f475-4d56-9819-bdc1ad117ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd887c4d-cae8-46ee-bd10-308e01b7499a}, !- Handle
  {8ba73b02-c00b-45b8-9699-ad15a2e5d18f}, !- Name
  {8fa3e5d8-7bc0-43a6-b852-5c0a4c2f9eef}, !- Source Object
  3,                                      !- Outlet Port
  {2c434769-d9eb-471e-b426-f469fc1f4436}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f744ef8c-47e5-419b-b6ee-15223e344067}, !- Handle
  Node 58,                                !- Name
  {38f62541-8e28-4ce7-bb3e-39d52b7c825d}, !- Inlet Port
  {efaa9dd2-14c1-4d98-8c3d-795ad445a559}; !- Outlet Port

OS:Node,
  {7eea5ccc-e345-4d94-891a-75e81b0998f6}, !- Handle
  Node 59,                                !- Name
  {8a25588e-d947-4d15-866e-b831adb58324}, !- Inlet Port
  {83b4897e-1643-43bf-8ab5-562246e25787}; !- Outlet Port

OS:Node,
  {c6a1a854-8aca-45b6-8d41-d28bad343be9}, !- Handle
  Node 60,                                !- Name
  {f7a2828f-b5e9-43d5-ad58-0cbea31fad48}, !- Inlet Port
  {d19b7d4a-3963-46cd-a0ba-d843544bde3d}; !- Outlet Port

OS:Connection,
  {38f62541-8e28-4ce7-bb3e-39d52b7c825d}, !- Handle
  {eeb466dc-df39-4be6-a26d-5ad38f8f7a6d}, !- Name
  {2c434769-d9eb-471e-b426-f469fc1f4436}, !- Source Object
  10,                                     !- Outlet Port
  {f744ef8c-47e5-419b-b6ee-15223e344067}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83b4897e-1643-43bf-8ab5-562246e25787}, !- Handle
  {1da435ea-5beb-4d33-8239-65a69408e170}, !- Name
  {7eea5ccc-e345-4d94-891a-75e81b0998f6}, !- Source Object
  3,                                      !- Outlet Port
  {2c434769-d9eb-471e-b426-f469fc1f4436}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {efd24566-a6af-46fa-954a-1e2f7a3707a2}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {efaa9dd2-14c1-4d98-8c3d-795ad445a559}, !- Inlet Node Name
  {d2d64c7a-7b31-42ec-80a1-0bd894087e69}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6e5ec3af-9dac-4c12-be17-c1834b0e9a59}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {8a25588e-d947-4d15-866e-b831adb58324}, !- Outlet Node Name
  {35a4740e-d219-4512-ba55-1140c8636db6}; !- Inlet Node Name 1

OS:Connection,
  {efaa9dd2-14c1-4d98-8c3d-795ad445a559}, !- Handle
  {a53dc073-d9a3-48f3-94b7-2ccf10ebf8d8}, !- Name
  {f744ef8c-47e5-419b-b6ee-15223e344067}, !- Source Object
  3,                                      !- Outlet Port
  {efd24566-a6af-46fa-954a-1e2f7a3707a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a25588e-d947-4d15-866e-b831adb58324}, !- Handle
  {67a395cc-1e70-4324-85e1-fea9d8220659}, !- Name
  {6e5ec3af-9dac-4c12-be17-c1834b0e9a59}, !- Source Object
  2,                                      !- Outlet Port
  {7eea5ccc-e345-4d94-891a-75e81b0998f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6f1c1a23-cbc6-4edd-8a8b-b89b0dbc7ed9}, !- Handle
  {2c434769-d9eb-471e-b426-f469fc1f4436}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0c275fd8-01e6-4397-b9c4-a10f719da26b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {0a37faf4-de9d-4b62-baa5-c75d0ff6bb3a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {a3b1cd42-5eca-43c5-b8ea-5a75e1eb2572}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b24f81ed-cdf3-479f-8ad2-0dff1792df76}, !- Air Inlet Node Name
  {17971d5f-9ed7-400e-a0c9-d277da0cb4cb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e7db9a63-01d4-4eb2-b534-31e361287c40}, !- Handle
  Coil Heating Electric 1,                !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {fdd445df-ff54-4392-8f62-c1c463fb8a46}, !- Air Inlet Node Name
  {f02bcff7-2526-42d2-9ba5-f2aa7ad03eae}, !- Air Outlet Node Name
  {f7e97e4e-b431-4fe5-96ad-83ff2545c8d5}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1129b138-c477-4d19-a115-e9e7adc45b19}, !- Handle
  Coil Cooling DX Single Speed 1 461kBtu/hr 8.39EER, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.13929590520216,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7b05dc1d-5e80-47c8-9e23-597dd842ce57}, !- Air Inlet Node Name
  {2150f598-4cfd-4996-99de-add09fcb8186}, !- Air Outlet Node Name
  {390934f4-9419-4276-a646-7f2ee913285e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {75e8cd1d-7b1d-42ec-85e6-6e28fff3086c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b163a036-4ae1-4197-bf3c-db94fdf6554c}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf0f98de-f123-4068-874e-c3bba0f13e96}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27f9ad98-7512-4198-8a85-6e62280e242f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7dff3604-242e-4a00-950c-eeb061b5eadb}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aa9d39d6-439f-4f00-9bdc-a982be7e3f8f}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d2aa00af-ac5c-433b-ac81-6e5747110049}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7bc068bc-a02f-4853-ab33-790521ff3628}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3d9c891b-7582-4ff1-8966-2e4a865febd1}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {316faf2a-1134-4a96-a7dc-2ba9252dd7f5}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {68ba4c59-903f-4981-96f8-d72aed199b6e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {96d6377a-3787-4cb6-bddd-1ad65c7520b3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {96d6377a-3787-4cb6-bddd-1ad65c7520b3}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5980504b-e13b-47d6-9b61-1d25308345ee}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {316faf2a-1134-4a96-a7dc-2ba9252dd7f5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {34ce7148-3c12-4171-9c52-f4f34e4b8ac3}, !- Mixed Air Node Name
  {422eea21-5671-46c4-b92d-da198e941f53}, !- Outdoor Air Stream Node Name
  {6b962e27-ede2-4ff4-8046-183625feda40}, !- Relief Air Stream Node Name
  {4461f2b2-81fd-4dc0-af56-8135cc1b8d09}; !- Return Air Stream Node Name

OS:Node,
  {57fb7126-387a-4959-b9ec-0fce19420f2c}, !- Handle
  Node 61,                                !- Name
  ,                                       !- Inlet Port
  {04977ef5-0737-4d26-86a1-f50db3940759}; !- Outlet Port

OS:Node,
  {9231cab2-046a-4e14-adca-8438a7282be6}, !- Handle
  Node 62,                                !- Name
  {e766e920-26d1-4a84-9a94-b68ddab144bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17971d5f-9ed7-400e-a0c9-d277da0cb4cb}, !- Handle
  {9979cef9-8846-44cd-babd-1d24014de267}, !- Name
  {a3b1cd42-5eca-43c5-b8ea-5a75e1eb2572}, !- Source Object
  9,                                      !- Outlet Port
  {8fa3e5d8-7bc0-43a6-b852-5c0a4c2f9eef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7e97e4e-b431-4fe5-96ad-83ff2545c8d5}, !- Handle
  Node 63,                                !- Name
  {f02bcff7-2526-42d2-9ba5-f2aa7ad03eae}, !- Inlet Port
  {b24f81ed-cdf3-479f-8ad2-0dff1792df76}; !- Outlet Port

OS:Connection,
  {f02bcff7-2526-42d2-9ba5-f2aa7ad03eae}, !- Handle
  {5434ee28-0a5f-4d2e-85ac-dc3984076e87}, !- Name
  {e7db9a63-01d4-4eb2-b534-31e361287c40}, !- Source Object
  6,                                      !- Outlet Port
  {f7e97e4e-b431-4fe5-96ad-83ff2545c8d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b24f81ed-cdf3-479f-8ad2-0dff1792df76}, !- Handle
  {e6dee538-5d14-4e41-89e1-5785de09d545}, !- Name
  {f7e97e4e-b431-4fe5-96ad-83ff2545c8d5}, !- Source Object
  3,                                      !- Outlet Port
  {a3b1cd42-5eca-43c5-b8ea-5a75e1eb2572}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {454f8031-af97-4b7d-9334-98fce9ae2ee9}, !- Handle
  Node 64,                                !- Name
  {2150f598-4cfd-4996-99de-add09fcb8186}, !- Inlet Port
  {fdd445df-ff54-4392-8f62-c1c463fb8a46}; !- Outlet Port

OS:Connection,
  {2150f598-4cfd-4996-99de-add09fcb8186}, !- Handle
  {4cfbdfac-8a4f-42c1-9705-13ddee4dc8b4}, !- Name
  {1129b138-c477-4d19-a115-e9e7adc45b19}, !- Source Object
  9,                                      !- Outlet Port
  {454f8031-af97-4b7d-9334-98fce9ae2ee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdd445df-ff54-4392-8f62-c1c463fb8a46}, !- Handle
  {22fd0d80-795d-4b3e-a681-dfa6007106e5}, !- Name
  {454f8031-af97-4b7d-9334-98fce9ae2ee9}, !- Source Object
  3,                                      !- Outlet Port
  {e7db9a63-01d4-4eb2-b534-31e361287c40}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {13f24955-0bd6-4d02-adb5-c420d12ddfa0}, !- Handle
  Node 65,                                !- Name
  {34ce7148-3c12-4171-9c52-f4f34e4b8ac3}, !- Inlet Port
  {7b05dc1d-5e80-47c8-9e23-597dd842ce57}; !- Outlet Port

OS:Connection,
  {4461f2b2-81fd-4dc0-af56-8135cc1b8d09}, !- Handle
  {234c0dec-1f8e-4a3f-b7b1-0ddab40ea7f0}, !- Name
  {bc34753d-f475-4d56-9819-bdc1ad117ce1}, !- Source Object
  3,                                      !- Outlet Port
  {5980504b-e13b-47d6-9b61-1d25308345ee}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {34ce7148-3c12-4171-9c52-f4f34e4b8ac3}, !- Handle
  {86f8fc28-3595-4fb7-b194-c3fee799dd0f}, !- Name
  {5980504b-e13b-47d6-9b61-1d25308345ee}, !- Source Object
  5,                                      !- Outlet Port
  {13f24955-0bd6-4d02-adb5-c420d12ddfa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b05dc1d-5e80-47c8-9e23-597dd842ce57}, !- Handle
  {329c879f-16cb-4fd5-9c2a-866b9f94ad80}, !- Name
  {13f24955-0bd6-4d02-adb5-c420d12ddfa0}, !- Source Object
  3,                                      !- Outlet Port
  {1129b138-c477-4d19-a115-e9e7adc45b19}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {19e9fc29-362e-4e01-b898-e2c3c024d297}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8f5648db-db54-4412-9072-98aff743479e}, !- Control Zone Name
  {8fa3e5d8-7bc0-43a6-b852-5c0a4c2f9eef}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c4207a11-7313-4df9-ae29-49d16b8117b1}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  {d2d64c7a-7b31-42ec-80a1-0bd894087e69}, !- Inlet Air Node Name
  {f7a2828f-b5e9-43d5-ad58-0cbea31fad48}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6c8096d5-f949-4a99-a7b9-13f16536ceb2}, !- Handle
  Node 66,                                !- Name
  {81b42684-7f43-46b5-8c7d-64f3e91218b3}, !- Inlet Port
  {35a4740e-d219-4512-ba55-1140c8636db6}; !- Outlet Port

OS:Connection,
  {d19b7d4a-3963-46cd-a0ba-d843544bde3d}, !- Handle
  {52bd94ff-54cb-42a2-a35a-1f6f7e281ae2}, !- Name
  {c6a1a854-8aca-45b6-8d41-d28bad343be9}, !- Source Object
  3,                                      !- Outlet Port
  {4aeee87d-6ccc-4f18-b199-77b3ceb9196c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81b42684-7f43-46b5-8c7d-64f3e91218b3}, !- Handle
  {55208e60-1e3d-4f7b-a1dc-1fe2fd50fd3f}, !- Name
  {8f5648db-db54-4412-9072-98aff743479e}, !- Source Object
  12,                                     !- Outlet Port
  {6c8096d5-f949-4a99-a7b9-13f16536ceb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35a4740e-d219-4512-ba55-1140c8636db6}, !- Handle
  {a7f44ef1-a796-4741-b428-8a46774090c5}, !- Name
  {6c8096d5-f949-4a99-a7b9-13f16536ceb2}, !- Source Object
  3,                                      !- Outlet Port
  {6e5ec3af-9dac-4c12-be17-c1834b0e9a59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2d64c7a-7b31-42ec-80a1-0bd894087e69}, !- Handle
  {ca87bdd5-126b-4bca-8af8-4ff35174d3f3}, !- Name
  {efd24566-a6af-46fa-954a-1e2f7a3707a2}, !- Source Object
  3,                                      !- Outlet Port
  {c4207a11-7313-4df9-ae29-49d16b8117b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7a2828f-b5e9-43d5-ad58-0cbea31fad48}, !- Handle
  {c59cc4ef-3105-4703-84cd-2aa7f0ec2c54}, !- Name
  {c4207a11-7313-4df9-ae29-49d16b8117b1}, !- Source Object
  4,                                      !- Outlet Port
  {c6a1a854-8aca-45b6-8d41-d28bad343be9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d6923e8a-a807-46fe-8dbe-a1c27a55c062}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {808d69c5-26ec-412a-be04-facaca891088}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {0d12757d-a65a-447b-b9a4-aa598f4d5d21}, !- Availability Schedule
  {e49e3816-94c1-405c-acfa-d2a0b293b3fa}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ffd90f4b-cd49-45c5-ab0f-a18dd4a6a3ec}, !- Supply Side Inlet Node Name
  {a47ec00d-8ebc-47d1-9101-ecf56c92cede}, !- Demand Side Outlet Node Name
  {a4daa3ee-9dc8-419c-8cbd-6d02aa0bab81}, !- Demand Side Inlet Node A
  {5a9c53b7-398a-41e4-bf21-5257d62f6981}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4462eeb0-4a88-4ac1-8f9f-e3910eb0a742}, !- Demand Mixer Name
  {53deb283-b793-4612-8332-baf0922f8f94}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f083cbf7-94bb-4491-8dd9-382abc611fc4}, !- Handle
  Node 67,                                !- Name
  {ffd90f4b-cd49-45c5-ab0f-a18dd4a6a3ec}, !- Inlet Port
  {56f75f49-2397-49e0-a7ec-97dfd362efad}; !- Outlet Port

OS:Node,
  {bec8f2c3-8229-4278-bbbf-eff9c6b7ebf4}, !- Handle
  Node 68,                                !- Name
  {b6687b7d-e498-442d-be30-4a7500fc4df9}, !- Inlet Port
  {5a9c53b7-398a-41e4-bf21-5257d62f6981}; !- Outlet Port

OS:Connection,
  {ffd90f4b-cd49-45c5-ab0f-a18dd4a6a3ec}, !- Handle
  {2b2ca1af-74dd-4b19-a1f8-247150c1724f}, !- Name
  {808d69c5-26ec-412a-be04-facaca891088}, !- Source Object
  8,                                      !- Outlet Port
  {f083cbf7-94bb-4491-8dd9-382abc611fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a9c53b7-398a-41e4-bf21-5257d62f6981}, !- Handle
  {a9da0d1f-9952-4c00-96d6-4454840b1806}, !- Name
  {bec8f2c3-8229-4278-bbbf-eff9c6b7ebf4}, !- Source Object
  3,                                      !- Outlet Port
  {808d69c5-26ec-412a-be04-facaca891088}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ec1992fa-2c91-4002-87be-cd4a438438c2}, !- Handle
  Node 69,                                !- Name
  {a4daa3ee-9dc8-419c-8cbd-6d02aa0bab81}, !- Inlet Port
  {09c057b9-d565-4924-9c6d-a7b50de408bc}; !- Outlet Port

OS:Node,
  {62e58469-eede-4a57-8bca-9f5c2aa44977}, !- Handle
  Node 70,                                !- Name
  {4fcefe42-3a38-4007-adc8-75642597d4f5}, !- Inlet Port
  {a47ec00d-8ebc-47d1-9101-ecf56c92cede}; !- Outlet Port

OS:Node,
  {03bc3232-ab91-4795-8f22-19d76855b4bd}, !- Handle
  Node 71,                                !- Name
  {3cb2f538-f013-4d27-a8d4-ca18b12168b9}, !- Inlet Port
  {66ee8ed3-1cc2-4afe-88e8-1414c46d89de}; !- Outlet Port

OS:Connection,
  {a4daa3ee-9dc8-419c-8cbd-6d02aa0bab81}, !- Handle
  {051d186b-5591-465e-9bba-1160c81df0ed}, !- Name
  {808d69c5-26ec-412a-be04-facaca891088}, !- Source Object
  10,                                     !- Outlet Port
  {ec1992fa-2c91-4002-87be-cd4a438438c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a47ec00d-8ebc-47d1-9101-ecf56c92cede}, !- Handle
  {79eee0cd-f680-4102-9fed-02a546d58752}, !- Name
  {62e58469-eede-4a57-8bca-9f5c2aa44977}, !- Source Object
  3,                                      !- Outlet Port
  {808d69c5-26ec-412a-be04-facaca891088}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {53deb283-b793-4612-8332-baf0922f8f94}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {09c057b9-d565-4924-9c6d-a7b50de408bc}, !- Inlet Node Name
  {2615aa83-6931-4dca-a909-cf7756179dc8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4462eeb0-4a88-4ac1-8f9f-e3910eb0a742}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {4fcefe42-3a38-4007-adc8-75642597d4f5}, !- Outlet Node Name
  {8aa6bcff-9bc5-4293-985d-755fe77f46da}; !- Inlet Node Name 1

OS:Connection,
  {09c057b9-d565-4924-9c6d-a7b50de408bc}, !- Handle
  {2a2b75f2-daeb-4d7d-a0cc-239022f84fee}, !- Name
  {ec1992fa-2c91-4002-87be-cd4a438438c2}, !- Source Object
  3,                                      !- Outlet Port
  {53deb283-b793-4612-8332-baf0922f8f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fcefe42-3a38-4007-adc8-75642597d4f5}, !- Handle
  {8bb4c717-374c-431b-867a-fa6810914a8a}, !- Name
  {4462eeb0-4a88-4ac1-8f9f-e3910eb0a742}, !- Source Object
  2,                                      !- Outlet Port
  {62e58469-eede-4a57-8bca-9f5c2aa44977}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f5168f4a-de22-4027-816f-56994f7122ee}, !- Handle
  {808d69c5-26ec-412a-be04-facaca891088}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e49e3816-94c1-405c-acfa-d2a0b293b3fa}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {6d90228c-15b1-4a5d-86be-295d26b82a96}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {2f49b059-cdb2-4bd8-afb5-8a7cc11a7474}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5d69f28d-8ba3-4a27-91ae-57f310cc245f}, !- Air Inlet Node Name
  {b6687b7d-e498-442d-be30-4a7500fc4df9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {cafc217d-2ce8-434b-84ec-ddbeb72b02c9}, !- Handle
  Coil Heating Electric 2,                !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c3e6cb06-a5df-4571-a02a-54f3867d16d7}, !- Air Inlet Node Name
  {a054a1e9-7d8f-4bc9-acc9-20fbdcf08799}, !- Air Outlet Node Name
  {5c40458e-59d3-465d-a42c-247ee379de11}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fcc2298c-a6b5-4570-b6bc-19a0a0dbe908}, !- Handle
  Coil Cooling DX Single Speed 2 43kBtu/hr 14.0SEER, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f294c9db-ead3-4409-a80d-e4d1d9f5f41c}, !- Air Inlet Node Name
  {bd47e8f4-85d5-4ff3-8d52-6f687faa0baa}, !- Air Outlet Node Name
  {390934f4-9419-4276-a646-7f2ee913285e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {75e8cd1d-7b1d-42ec-85e6-6e28fff3086c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b163a036-4ae1-4197-bf3c-db94fdf6554c}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf0f98de-f123-4068-874e-c3bba0f13e96}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27f9ad98-7512-4198-8a85-6e62280e242f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8053bec1-a392-45c4-9704-65b7a2715597}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {51ccd501-f275-4f9f-bd46-ef56759472d0}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {46e8bfd4-bcd7-42f1-9c5b-31857abf86dd}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {31b883a0-cfc3-4a9a-b8ae-6e1dd63ba51e}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8a93997e-462a-49f3-a7be-4d1c0fff4487}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {0295589f-d188-43be-be67-1d6c0822f5f6}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0d12757d-a65a-447b-b9a4-aa598f4d5d21}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8cb2f193-b146-474f-9b7a-5bb874061741}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8cb2f193-b146-474f-9b7a-5bb874061741}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c3190df0-c92f-4d0b-b486-e8ea76e105b4}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {0295589f-d188-43be-be67-1d6c0822f5f6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5a94ec57-6824-4b6f-b54f-5b8bf9131506}, !- Mixed Air Node Name
  {5c1068c7-ac08-48da-983f-7ef84892e4ff}, !- Outdoor Air Stream Node Name
  {44bee885-c5e0-4dd0-ac21-297dc80f3c2c}, !- Relief Air Stream Node Name
  {56f75f49-2397-49e0-a7ec-97dfd362efad}; !- Return Air Stream Node Name

OS:Node,
  {879648fd-9ff2-4d85-882c-f46129a2f36f}, !- Handle
  Node 72,                                !- Name
  ,                                       !- Inlet Port
  {5c1068c7-ac08-48da-983f-7ef84892e4ff}; !- Outlet Port

OS:Connection,
  {5c1068c7-ac08-48da-983f-7ef84892e4ff}, !- Handle
  {d3b0a293-21bf-4cbd-8b20-29ea9c30764f}, !- Name
  {879648fd-9ff2-4d85-882c-f46129a2f36f}, !- Source Object
  3,                                      !- Outlet Port
  {c3190df0-c92f-4d0b-b486-e8ea76e105b4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6f913149-1b4a-46ce-94bd-ebdf463c5ad6}, !- Handle
  Node 73,                                !- Name
  {44bee885-c5e0-4dd0-ac21-297dc80f3c2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44bee885-c5e0-4dd0-ac21-297dc80f3c2c}, !- Handle
  {c4b4591b-dde9-41c5-ae71-71592bbfbd87}, !- Name
  {c3190df0-c92f-4d0b-b486-e8ea76e105b4}, !- Source Object
  7,                                      !- Outlet Port
  {6f913149-1b4a-46ce-94bd-ebdf463c5ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6687b7d-e498-442d-be30-4a7500fc4df9}, !- Handle
  {30e1698e-757b-42cc-b469-ee6158b97566}, !- Name
  {2f49b059-cdb2-4bd8-afb5-8a7cc11a7474}, !- Source Object
  9,                                      !- Outlet Port
  {bec8f2c3-8229-4278-bbbf-eff9c6b7ebf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c40458e-59d3-465d-a42c-247ee379de11}, !- Handle
  Node 74,                                !- Name
  {a054a1e9-7d8f-4bc9-acc9-20fbdcf08799}, !- Inlet Port
  {5d69f28d-8ba3-4a27-91ae-57f310cc245f}; !- Outlet Port

OS:Connection,
  {a054a1e9-7d8f-4bc9-acc9-20fbdcf08799}, !- Handle
  {e4bfe5c3-5f9f-4c38-83ec-fd1b2d3912ca}, !- Name
  {cafc217d-2ce8-434b-84ec-ddbeb72b02c9}, !- Source Object
  6,                                      !- Outlet Port
  {5c40458e-59d3-465d-a42c-247ee379de11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d69f28d-8ba3-4a27-91ae-57f310cc245f}, !- Handle
  {edcc9476-6faf-4853-8369-5616e1d6a3d5}, !- Name
  {5c40458e-59d3-465d-a42c-247ee379de11}, !- Source Object
  3,                                      !- Outlet Port
  {2f49b059-cdb2-4bd8-afb5-8a7cc11a7474}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7ecc9ff0-d922-4804-88a6-8c41ffefc017}, !- Handle
  Node 75,                                !- Name
  {bd47e8f4-85d5-4ff3-8d52-6f687faa0baa}, !- Inlet Port
  {c3e6cb06-a5df-4571-a02a-54f3867d16d7}; !- Outlet Port

OS:Connection,
  {bd47e8f4-85d5-4ff3-8d52-6f687faa0baa}, !- Handle
  {5cccd665-b030-4d70-b69e-aea707f741c6}, !- Name
  {fcc2298c-a6b5-4570-b6bc-19a0a0dbe908}, !- Source Object
  9,                                      !- Outlet Port
  {7ecc9ff0-d922-4804-88a6-8c41ffefc017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3e6cb06-a5df-4571-a02a-54f3867d16d7}, !- Handle
  {b05ed837-f4ce-4e30-99ff-4a4334d169e3}, !- Name
  {7ecc9ff0-d922-4804-88a6-8c41ffefc017}, !- Source Object
  3,                                      !- Outlet Port
  {cafc217d-2ce8-434b-84ec-ddbeb72b02c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {21c05367-d1a9-4fe0-ae12-d422b6e499b6}, !- Handle
  Node 76,                                !- Name
  {5a94ec57-6824-4b6f-b54f-5b8bf9131506}, !- Inlet Port
  {f294c9db-ead3-4409-a80d-e4d1d9f5f41c}; !- Outlet Port

OS:Connection,
  {56f75f49-2397-49e0-a7ec-97dfd362efad}, !- Handle
  {6da256d3-da39-41eb-95cb-9d1a07fb5cd1}, !- Name
  {f083cbf7-94bb-4491-8dd9-382abc611fc4}, !- Source Object
  3,                                      !- Outlet Port
  {c3190df0-c92f-4d0b-b486-e8ea76e105b4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5a94ec57-6824-4b6f-b54f-5b8bf9131506}, !- Handle
  {20e724e7-4413-4d4c-be6f-19563bac8e43}, !- Name
  {c3190df0-c92f-4d0b-b486-e8ea76e105b4}, !- Source Object
  5,                                      !- Outlet Port
  {21c05367-d1a9-4fe0-ae12-d422b6e499b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f294c9db-ead3-4409-a80d-e4d1d9f5f41c}, !- Handle
  {2987856b-dbd1-4740-b838-423b6c5b007e}, !- Name
  {21c05367-d1a9-4fe0-ae12-d422b6e499b6}, !- Source Object
  3,                                      !- Outlet Port
  {fcc2298c-a6b5-4570-b6bc-19a0a0dbe908}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {93719c42-2ba5-448d-8670-7d5236c891b3}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {5a6a97b2-b892-41ae-9885-a0c124a9ee16}, !- Control Zone Name
  {bec8f2c3-8229-4278-bbbf-eff9c6b7ebf4}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b1e8c159-8a91-40e5-b3a5-bd2865078100}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  {2615aa83-6931-4dca-a909-cf7756179dc8}, !- Inlet Air Node Name
  {3cb2f538-f013-4d27-a8d4-ca18b12168b9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {da6faeb2-6478-4e9d-a2d3-81f87bddd200}, !- Handle
  Node 77,                                !- Name
  {12ea05f0-ebda-4e6b-9157-188070b7585e}, !- Inlet Port
  {8aa6bcff-9bc5-4293-985d-755fe77f46da}; !- Outlet Port

OS:Connection,
  {66ee8ed3-1cc2-4afe-88e8-1414c46d89de}, !- Handle
  {08c06f83-06f4-4cce-8564-f3d0e6a63930}, !- Name
  {03bc3232-ab91-4795-8f22-19d76855b4bd}, !- Source Object
  3,                                      !- Outlet Port
  {b3ae8156-8a34-4e4b-91ec-0c988cde46a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12ea05f0-ebda-4e6b-9157-188070b7585e}, !- Handle
  {f9f49aaf-529f-4cca-b55f-8d31c57ea833}, !- Name
  {5a6a97b2-b892-41ae-9885-a0c124a9ee16}, !- Source Object
  12,                                     !- Outlet Port
  {da6faeb2-6478-4e9d-a2d3-81f87bddd200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aa6bcff-9bc5-4293-985d-755fe77f46da}, !- Handle
  {3d4ea752-ff18-4146-9d34-d1cfbe4c496b}, !- Name
  {da6faeb2-6478-4e9d-a2d3-81f87bddd200}, !- Source Object
  3,                                      !- Outlet Port
  {4462eeb0-4a88-4ac1-8f9f-e3910eb0a742}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2615aa83-6931-4dca-a909-cf7756179dc8}, !- Handle
  {e1da3084-58f5-4dcf-8426-4e82bcb44cac}, !- Name
  {53deb283-b793-4612-8332-baf0922f8f94}, !- Source Object
  3,                                      !- Outlet Port
  {b1e8c159-8a91-40e5-b3a5-bd2865078100}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cb2f538-f013-4d27-a8d4-ca18b12168b9}, !- Handle
  {c88cbc41-d915-4fa8-a100-7084daeaa958}, !- Name
  {b1e8c159-8a91-40e5-b3a5-bd2865078100}, !- Source Object
  4,                                      !- Outlet Port
  {03bc3232-ab91-4795-8f22-19d76855b4bd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {90b9f981-216c-4745-a66c-5bb406ea2623}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {16cbe41f-3e0f-44a1-8672-665d2bb75200}, !- Handle
  Sp-ER_Trauma2_Flr_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  {ab10c3ab-e7c9-45d3-a124-fc595f446736}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9f6f294d-40ff-44ec-9a67-d573a24a8409}, !- Supply Side Inlet Node Name
  {efa1629a-5ddb-45e7-812a-70514b8d0006}, !- Demand Side Outlet Node Name
  {774ac629-2049-474f-95c5-3d698ff9cffd}, !- Demand Side Inlet Node A
  {4590659b-19a0-437a-a453-66bdb2075bb3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8d377a16-5b73-4f72-934e-8772c0fb26ac}, !- Demand Mixer Name
  {8fe79f90-40f2-4fb5-88f3-09757b725457}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {64c19563-fb87-4b79-9b22-c4a53ed3f525}, !- Handle
  Node 78,                                !- Name
  {9f6f294d-40ff-44ec-9a67-d573a24a8409}, !- Inlet Port
  {7ad96fb2-6acf-4341-abfe-c4ff268dd14c}; !- Outlet Port

OS:Node,
  {e0dcd2dc-087b-4572-a41d-a3f3d6ede5d3}, !- Handle
  Node 79,                                !- Name
  {c858a07d-4a3a-412b-b9b6-fad5cdc03c0b}, !- Inlet Port
  {4590659b-19a0-437a-a453-66bdb2075bb3}; !- Outlet Port

OS:Connection,
  {9f6f294d-40ff-44ec-9a67-d573a24a8409}, !- Handle
  {7df3e240-1d89-4ffc-a7fe-93ffc5b87e18}, !- Name
  {16cbe41f-3e0f-44a1-8672-665d2bb75200}, !- Source Object
  8,                                      !- Outlet Port
  {64c19563-fb87-4b79-9b22-c4a53ed3f525}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4590659b-19a0-437a-a453-66bdb2075bb3}, !- Handle
  {74a5d347-7954-4eef-aa70-4ff157983524}, !- Name
  {e0dcd2dc-087b-4572-a41d-a3f3d6ede5d3}, !- Source Object
  3,                                      !- Outlet Port
  {16cbe41f-3e0f-44a1-8672-665d2bb75200}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1de0ded0-1e5a-42ea-9362-599e5ea57cbd}, !- Handle
  Node 80,                                !- Name
  {774ac629-2049-474f-95c5-3d698ff9cffd}, !- Inlet Port
  {df1b44ea-edba-4850-a599-d17983431f82}; !- Outlet Port

OS:Node,
  {ba179592-a48a-4252-a47a-ba60bdf1a8eb}, !- Handle
  Node 81,                                !- Name
  {5a256f81-0bac-48d9-987c-219a14b178ff}, !- Inlet Port
  {efa1629a-5ddb-45e7-812a-70514b8d0006}; !- Outlet Port

OS:Node,
  {016fba43-cd61-451f-94e4-520951f06325}, !- Handle
  Node 82,                                !- Name
  {977f64d7-3197-4849-9074-29e8b66cc5e6}, !- Inlet Port
  {f7a54af5-ad61-43ef-82b5-3e2e31a155eb}; !- Outlet Port

OS:Connection,
  {774ac629-2049-474f-95c5-3d698ff9cffd}, !- Handle
  {e3496a9c-9c78-4651-8c09-262768a8b49d}, !- Name
  {16cbe41f-3e0f-44a1-8672-665d2bb75200}, !- Source Object
  10,                                     !- Outlet Port
  {1de0ded0-1e5a-42ea-9362-599e5ea57cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efa1629a-5ddb-45e7-812a-70514b8d0006}, !- Handle
  {fb383d5c-290e-4fbd-9faa-b844a2d9cd79}, !- Name
  {ba179592-a48a-4252-a47a-ba60bdf1a8eb}, !- Source Object
  3,                                      !- Outlet Port
  {16cbe41f-3e0f-44a1-8672-665d2bb75200}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8fe79f90-40f2-4fb5-88f3-09757b725457}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {df1b44ea-edba-4850-a599-d17983431f82}, !- Inlet Node Name
  {02bf11b3-7ea2-4b10-9ce6-0cf8c429d507}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8d377a16-5b73-4f72-934e-8772c0fb26ac}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {5a256f81-0bac-48d9-987c-219a14b178ff}, !- Outlet Node Name
  {e9a0ea0f-5ce7-4689-a32e-0d89270936d8}; !- Inlet Node Name 1

OS:Connection,
  {df1b44ea-edba-4850-a599-d17983431f82}, !- Handle
  {6705492a-5f85-4a4c-9652-58671bb96911}, !- Name
  {1de0ded0-1e5a-42ea-9362-599e5ea57cbd}, !- Source Object
  3,                                      !- Outlet Port
  {8fe79f90-40f2-4fb5-88f3-09757b725457}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a256f81-0bac-48d9-987c-219a14b178ff}, !- Handle
  {301c112c-bf5b-4f75-8d49-0cc5347a9546}, !- Name
  {8d377a16-5b73-4f72-934e-8772c0fb26ac}, !- Source Object
  2,                                      !- Outlet Port
  {ba179592-a48a-4252-a47a-ba60bdf1a8eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b30a3d0f-7776-4442-b08b-96dbef2e2add}, !- Handle
  {16cbe41f-3e0f-44a1-8672-665d2bb75200}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ab10c3ab-e7c9-45d3-a124-fc595f446736}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Fan:ConstantVolume,
  {ad5bec51-3b39-44ae-b940-21362c05294b}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9482616f-4d65-4a3f-8a67-5201a0f3b041}, !- Air Inlet Node Name
  {c858a07d-4a3a-412b-b9b6-fad5cdc03c0b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {bb4afb8e-cc68-44e8-b132-f9a5697c408d}, !- Handle
  Coil Heating Electric 3,                !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {7f2033ac-9236-4469-adf1-f41ce3e1093e}, !- Air Inlet Node Name
  {2383dcd7-2c0e-44a7-99f2-36dea6107e9f}, !- Air Outlet Node Name
  {5fc80b69-89af-414d-b3a5-ced63799c062}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {98d766e5-7cf6-457e-93b0-c50055fd2555}, !- Handle
  Coil Cooling DX Single Speed 3 10kBtu/hr 14.0SEER, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6be48815-2b7a-43c2-a4e1-ae61cedb4b2e}, !- Air Inlet Node Name
  {8bdb8e17-ba78-466b-9f25-42ee697f8c33}, !- Air Outlet Node Name
  {390934f4-9419-4276-a646-7f2ee913285e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {75e8cd1d-7b1d-42ec-85e6-6e28fff3086c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b163a036-4ae1-4197-bf3c-db94fdf6554c}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf0f98de-f123-4068-874e-c3bba0f13e96}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27f9ad98-7512-4198-8a85-6e62280e242f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {33d59334-646e-45e8-9318-796543820d93}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c4dd5454-4c5b-421b-b8c8-db4eb70dbd90}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f9a16031-a842-4175-8e41-104a59537554}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c5de50ed-c48c-4e8c-91a1-76019cc0442a}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {003e705e-b0a2-49a5-aabe-bad732a00609}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {2469b146-2dc8-4dac-bf9b-a1e686006ee1}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {203ed659-32c1-4e4e-85dc-121526ce7733}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {203ed659-32c1-4e4e-85dc-121526ce7733}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7a6697d5-9c81-4851-8a40-130d1c0dba88}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {2469b146-2dc8-4dac-bf9b-a1e686006ee1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {978882dc-44d7-493f-95ab-bda162534e66}, !- Mixed Air Node Name
  {616c5d34-16fb-4fdd-9cef-41141c7bd880}, !- Outdoor Air Stream Node Name
  {5be5add8-0001-4605-9884-7327e526db91}, !- Relief Air Stream Node Name
  {7ad96fb2-6acf-4341-abfe-c4ff268dd14c}; !- Return Air Stream Node Name

OS:Node,
  {8af6df73-72d4-4513-83b5-95b2e36fb4d9}, !- Handle
  Node 83,                                !- Name
  ,                                       !- Inlet Port
  {616c5d34-16fb-4fdd-9cef-41141c7bd880}; !- Outlet Port

OS:Connection,
  {616c5d34-16fb-4fdd-9cef-41141c7bd880}, !- Handle
  {79a3d4b7-f666-4db3-9c5c-280b94622b81}, !- Name
  {8af6df73-72d4-4513-83b5-95b2e36fb4d9}, !- Source Object
  3,                                      !- Outlet Port
  {7a6697d5-9c81-4851-8a40-130d1c0dba88}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aabf3bbd-0a80-402c-8160-a5234d487e12}, !- Handle
  Node 84,                                !- Name
  {5be5add8-0001-4605-9884-7327e526db91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5be5add8-0001-4605-9884-7327e526db91}, !- Handle
  {8e338e8e-6c87-4c15-ab66-11418c68dc07}, !- Name
  {7a6697d5-9c81-4851-8a40-130d1c0dba88}, !- Source Object
  7,                                      !- Outlet Port
  {aabf3bbd-0a80-402c-8160-a5234d487e12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c858a07d-4a3a-412b-b9b6-fad5cdc03c0b}, !- Handle
  {85d51ff5-434f-47b8-ab46-6d44f9ede91f}, !- Name
  {ad5bec51-3b39-44ae-b940-21362c05294b}, !- Source Object
  9,                                      !- Outlet Port
  {e0dcd2dc-087b-4572-a41d-a3f3d6ede5d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fc80b69-89af-414d-b3a5-ced63799c062}, !- Handle
  Node 85,                                !- Name
  {2383dcd7-2c0e-44a7-99f2-36dea6107e9f}, !- Inlet Port
  {9482616f-4d65-4a3f-8a67-5201a0f3b041}; !- Outlet Port

OS:Connection,
  {2383dcd7-2c0e-44a7-99f2-36dea6107e9f}, !- Handle
  {49d67d56-6f17-474e-9d0d-694cf1a1df43}, !- Name
  {bb4afb8e-cc68-44e8-b132-f9a5697c408d}, !- Source Object
  6,                                      !- Outlet Port
  {5fc80b69-89af-414d-b3a5-ced63799c062}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9482616f-4d65-4a3f-8a67-5201a0f3b041}, !- Handle
  {c4c54e5a-84b8-40d9-a9bc-5910bece5171}, !- Name
  {5fc80b69-89af-414d-b3a5-ced63799c062}, !- Source Object
  3,                                      !- Outlet Port
  {ad5bec51-3b39-44ae-b940-21362c05294b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cda908ea-f760-446a-96d7-8b2278f165be}, !- Handle
  Node 86,                                !- Name
  {8bdb8e17-ba78-466b-9f25-42ee697f8c33}, !- Inlet Port
  {7f2033ac-9236-4469-adf1-f41ce3e1093e}; !- Outlet Port

OS:Connection,
  {8bdb8e17-ba78-466b-9f25-42ee697f8c33}, !- Handle
  {31a5f657-aaa0-4957-b17e-85ed00ceb936}, !- Name
  {98d766e5-7cf6-457e-93b0-c50055fd2555}, !- Source Object
  9,                                      !- Outlet Port
  {cda908ea-f760-446a-96d7-8b2278f165be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f2033ac-9236-4469-adf1-f41ce3e1093e}, !- Handle
  {580f6abc-50eb-46f6-a9e5-45baacd03a8a}, !- Name
  {cda908ea-f760-446a-96d7-8b2278f165be}, !- Source Object
  3,                                      !- Outlet Port
  {bb4afb8e-cc68-44e8-b132-f9a5697c408d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9dc1288d-3bf4-41cd-ba41-0e9862cf1c64}, !- Handle
  Node 87,                                !- Name
  {978882dc-44d7-493f-95ab-bda162534e66}, !- Inlet Port
  {6be48815-2b7a-43c2-a4e1-ae61cedb4b2e}; !- Outlet Port

OS:Connection,
  {7ad96fb2-6acf-4341-abfe-c4ff268dd14c}, !- Handle
  {5d446059-2109-4798-ab3c-8b1590894982}, !- Name
  {64c19563-fb87-4b79-9b22-c4a53ed3f525}, !- Source Object
  3,                                      !- Outlet Port
  {7a6697d5-9c81-4851-8a40-130d1c0dba88}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {978882dc-44d7-493f-95ab-bda162534e66}, !- Handle
  {1095cbd5-8dd5-42ee-a492-5240410b8477}, !- Name
  {7a6697d5-9c81-4851-8a40-130d1c0dba88}, !- Source Object
  5,                                      !- Outlet Port
  {9dc1288d-3bf4-41cd-ba41-0e9862cf1c64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6be48815-2b7a-43c2-a4e1-ae61cedb4b2e}, !- Handle
  {7192d0a7-8b94-418c-8a00-7ca383d91bfb}, !- Name
  {9dc1288d-3bf4-41cd-ba41-0e9862cf1c64}, !- Source Object
  3,                                      !- Outlet Port
  {98d766e5-7cf6-457e-93b0-c50055fd2555}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {533d1079-8d21-4985-95db-d1128767a4f6}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {74c76bd2-d99c-424d-a8e8-361cada5e4d6}, !- Control Zone Name
  {e0dcd2dc-087b-4572-a41d-a3f3d6ede5d3}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {fe5463a8-885b-41ea-b719-2fd6ccf1bbc0}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  {02bf11b3-7ea2-4b10-9ce6-0cf8c429d507}, !- Inlet Air Node Name
  {977f64d7-3197-4849-9074-29e8b66cc5e6}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6e6e6016-492c-4167-9eaf-92634a7ffb7e}, !- Handle
  Node 88,                                !- Name
  {beb26a3f-989c-4ff3-abe4-2cc8a4d49314}, !- Inlet Port
  {e9a0ea0f-5ce7-4689-a32e-0d89270936d8}; !- Outlet Port

OS:Connection,
  {f7a54af5-ad61-43ef-82b5-3e2e31a155eb}, !- Handle
  {4d9b2f6b-b3c3-436a-920e-2248d6cc743a}, !- Name
  {016fba43-cd61-451f-94e4-520951f06325}, !- Source Object
  3,                                      !- Outlet Port
  {7d0d3e84-de7d-40a0-bd4b-21a634a0f222}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {beb26a3f-989c-4ff3-abe4-2cc8a4d49314}, !- Handle
  {78df207d-3234-4f0d-911f-13feba63bdc3}, !- Name
  {74c76bd2-d99c-424d-a8e8-361cada5e4d6}, !- Source Object
  12,                                     !- Outlet Port
  {6e6e6016-492c-4167-9eaf-92634a7ffb7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9a0ea0f-5ce7-4689-a32e-0d89270936d8}, !- Handle
  {b788ca1c-b9dd-4dfe-b3e9-49b6b7a868f0}, !- Name
  {6e6e6016-492c-4167-9eaf-92634a7ffb7e}, !- Source Object
  3,                                      !- Outlet Port
  {8d377a16-5b73-4f72-934e-8772c0fb26ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02bf11b3-7ea2-4b10-9ce6-0cf8c429d507}, !- Handle
  {e3ce1f59-c9fb-4b2c-a842-cfe21006e455}, !- Name
  {8fe79f90-40f2-4fb5-88f3-09757b725457}, !- Source Object
  3,                                      !- Outlet Port
  {fe5463a8-885b-41ea-b719-2fd6ccf1bbc0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {977f64d7-3197-4849-9074-29e8b66cc5e6}, !- Handle
  {f70d2c3a-2cc2-4b72-806f-b03add511f5c}, !- Name
  {fe5463a8-885b-41ea-b719-2fd6ccf1bbc0}, !- Source Object
  4,                                      !- Outlet Port
  {016fba43-cd61-451f-94e4-520951f06325}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {eba7dbd5-a8fb-40e3-8e02-e71771f56b2e}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {0196ffed-7472-432b-8094-886158ca2948}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  {603bf3dc-7757-4ed4-924f-15128d7cc9a6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d7e80e82-2ed0-44ce-aa1b-13aa1e280d4d}, !- Supply Side Inlet Node Name
  {06392d72-88a4-4d0e-b820-ba03066cb339}, !- Demand Side Outlet Node Name
  {0fbbad77-d35c-4f47-b324-7ed0bfa65efa}, !- Demand Side Inlet Node A
  {b208a1bf-acb8-486e-9ca1-381db42bac9b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {697bfab5-dfac-4911-8584-fe2aff9f19ee}, !- Demand Mixer Name
  {2fcf177f-b309-4b7e-bfd4-f1a4354a6450}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2644050b-3dfa-4cd4-ae2c-063c86734f6a}, !- Handle
  Node 89,                                !- Name
  {d7e80e82-2ed0-44ce-aa1b-13aa1e280d4d}, !- Inlet Port
  {794abfcc-0126-44c1-ac98-7b4851b31717}; !- Outlet Port

OS:Node,
  {7be7b5da-fca7-43bd-af3e-1912d0e0398a}, !- Handle
  Node 90,                                !- Name
  {af41d92e-5be3-45fc-873e-16a82fd3c87b}, !- Inlet Port
  {b208a1bf-acb8-486e-9ca1-381db42bac9b}; !- Outlet Port

OS:Connection,
  {d7e80e82-2ed0-44ce-aa1b-13aa1e280d4d}, !- Handle
  {892f5374-3160-4c22-8a76-e1e1fb65408b}, !- Name
  {0196ffed-7472-432b-8094-886158ca2948}, !- Source Object
  8,                                      !- Outlet Port
  {2644050b-3dfa-4cd4-ae2c-063c86734f6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b208a1bf-acb8-486e-9ca1-381db42bac9b}, !- Handle
  {a0651281-4039-43ce-bc69-3326bbca1ab1}, !- Name
  {7be7b5da-fca7-43bd-af3e-1912d0e0398a}, !- Source Object
  3,                                      !- Outlet Port
  {0196ffed-7472-432b-8094-886158ca2948}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {398c40a4-28d0-4b52-9705-6d3daaae8d6d}, !- Handle
  Node 91,                                !- Name
  {0fbbad77-d35c-4f47-b324-7ed0bfa65efa}, !- Inlet Port
  {523f5dff-c2eb-438e-89c8-f8222ff6a169}; !- Outlet Port

OS:Node,
  {f5138688-ac38-4580-abff-b6d0426f4a21}, !- Handle
  Node 92,                                !- Name
  {e0377715-d3a2-48ab-b0c1-e84b6364cf85}, !- Inlet Port
  {06392d72-88a4-4d0e-b820-ba03066cb339}; !- Outlet Port

OS:Node,
  {a678fa69-e528-4c09-8f2b-ce30f3d3c573}, !- Handle
  Node 93,                                !- Name
  {210567e5-843f-40a4-b9e6-b327f0b87fe4}, !- Inlet Port
  {502da1cd-a80c-43fd-97c4-a0c539d96752}; !- Outlet Port

OS:Connection,
  {0fbbad77-d35c-4f47-b324-7ed0bfa65efa}, !- Handle
  {a5ec2f5f-4a88-4aad-9a63-7fcfcc524151}, !- Name
  {0196ffed-7472-432b-8094-886158ca2948}, !- Source Object
  10,                                     !- Outlet Port
  {398c40a4-28d0-4b52-9705-6d3daaae8d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06392d72-88a4-4d0e-b820-ba03066cb339}, !- Handle
  {317aa1ae-81e6-41ee-9d8b-9a71a20e9083}, !- Name
  {f5138688-ac38-4580-abff-b6d0426f4a21}, !- Source Object
  3,                                      !- Outlet Port
  {0196ffed-7472-432b-8094-886158ca2948}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2fcf177f-b309-4b7e-bfd4-f1a4354a6450}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {523f5dff-c2eb-438e-89c8-f8222ff6a169}, !- Inlet Node Name
  {380bd643-4f1e-44d1-8a9b-463946948212}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {697bfab5-dfac-4911-8584-fe2aff9f19ee}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {e0377715-d3a2-48ab-b0c1-e84b6364cf85}, !- Outlet Node Name
  {404d17c9-6017-4764-a31a-d7c4f04a620b}; !- Inlet Node Name 1

OS:Connection,
  {523f5dff-c2eb-438e-89c8-f8222ff6a169}, !- Handle
  {6a00dda9-b121-4d5d-8eb6-5aa68dea088a}, !- Name
  {398c40a4-28d0-4b52-9705-6d3daaae8d6d}, !- Source Object
  3,                                      !- Outlet Port
  {2fcf177f-b309-4b7e-bfd4-f1a4354a6450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0377715-d3a2-48ab-b0c1-e84b6364cf85}, !- Handle
  {70e203e9-991e-4520-8d67-a99b62f7c5c1}, !- Name
  {697bfab5-dfac-4911-8584-fe2aff9f19ee}, !- Source Object
  2,                                      !- Outlet Port
  {f5138688-ac38-4580-abff-b6d0426f4a21}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {636334da-b53c-4fb9-8f2b-12020f8b8b2e}, !- Handle
  {0196ffed-7472-432b-8094-886158ca2948}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {603bf3dc-7757-4ed4-924f-15128d7cc9a6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Fan:ConstantVolume,
  {544c1e4a-bea9-494b-80d7-a062bad8bd00}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f50c6d6f-3e15-4ed6-9af1-519cdaa1026b}, !- Air Inlet Node Name
  {af41d92e-5be3-45fc-873e-16a82fd3c87b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {aa32283d-65d1-4e9a-87d1-d64a3197354a}, !- Handle
  Coil Heating Electric 4,                !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {2be52b3f-df18-4d39-abae-995ffc76db95}, !- Air Inlet Node Name
  {f6fc7a55-4296-49dd-8ba7-5c559f9c0ce9}, !- Air Outlet Node Name
  {bcd2f711-205a-4cc3-ae68-bc317dd194d1}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {743ee10a-6b57-40cc-8708-ab1d207d6b9d}, !- Handle
  Coil Cooling DX Single Speed 4 18kBtu/hr 14.0SEER, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5f22867a-d1f5-4c29-ae87-ef43ef6f106d}, !- Air Inlet Node Name
  {008733a3-384e-42e9-99d2-65b24466f608}, !- Air Outlet Node Name
  {390934f4-9419-4276-a646-7f2ee913285e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {75e8cd1d-7b1d-42ec-85e6-6e28fff3086c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b163a036-4ae1-4197-bf3c-db94fdf6554c}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf0f98de-f123-4068-874e-c3bba0f13e96}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27f9ad98-7512-4198-8a85-6e62280e242f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {de0661d7-b2ac-4667-bdf8-f53e134599b1}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5f489645-b225-4afc-8acd-805dbce3bd8e}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {08a5ea18-3d3a-4270-a777-ee65b94b11b5}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {85569546-008b-43f1-8cfc-cd4252ea6583}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {18c28dd6-d6a5-4417-b2b5-27ea41d7d00f}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
