  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b1f39ac9-4ed3-43a6-bf4a-8519e21668d1}, !- Control Zone Name
  {a608a25d-9671-46f4-a7cb-671ee14bdd74}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9bcd125a-3c94-4490-b1ae-351cb3ee45cf}, !- Handle
  Air Terminal Single Duct Uncontrolled 19, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  {0b364ed6-b6d1-4ce5-aaff-37fc43622c30}, !- Inlet Air Node Name
  {ea7a4501-1739-42a9-a99c-8be8d35cc1fe}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {65dbf9d2-9828-4f11-a5fc-799bb97643c0}, !- Handle
  Node 264,                               !- Name
  {13b6527c-1d29-42f0-b9dd-ac0d3383d278}, !- Inlet Port
  {3c75879f-6c96-4fee-8234-8945cb31e1f5}; !- Outlet Port

OS:Connection,
  {ece08ae9-bffe-49c0-958b-32c35b919dbe}, !- Handle
  {006f7347-4d59-4db7-9531-ecb64dc39690}, !- Name
  {dde5b2a1-f8e7-4dce-aa0c-2c5c6382aeee}, !- Source Object
  3,                                      !- Outlet Port
  {f7afb6fc-d18e-45e9-9714-b8c8d5eeb6b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13b6527c-1d29-42f0-b9dd-ac0d3383d278}, !- Handle
  {ee3e2f71-d382-44da-ae7f-7e07b5d9d087}, !- Name
  {b1f39ac9-4ed3-43a6-bf4a-8519e21668d1}, !- Source Object
  12,                                     !- Outlet Port
  {65dbf9d2-9828-4f11-a5fc-799bb97643c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c75879f-6c96-4fee-8234-8945cb31e1f5}, !- Handle
  {258f4056-7f76-4e1a-8501-695d81db77db}, !- Name
  {65dbf9d2-9828-4f11-a5fc-799bb97643c0}, !- Source Object
  3,                                      !- Outlet Port
  {c899c75c-60c4-4c5f-8e68-6b55bcc59782}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b364ed6-b6d1-4ce5-aaff-37fc43622c30}, !- Handle
  {745a4957-2b69-4384-9bd4-840d73cd1b5e}, !- Name
  {b9630423-954a-4b45-ac47-9237be8e2b95}, !- Source Object
  3,                                      !- Outlet Port
  {9bcd125a-3c94-4490-b1ae-351cb3ee45cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea7a4501-1739-42a9-a99c-8be8d35cc1fe}, !- Handle
  {d14fb7e1-4c7d-4a2c-a5db-cf11f16d30a6}, !- Name
  {9bcd125a-3c94-4490-b1ae-351cb3ee45cf}, !- Source Object
  4,                                      !- Outlet Port
  {dde5b2a1-f8e7-4dce-aa0c-2c5c6382aeee}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d788c613-34b8-4924-90d4-fa0ae866e9c0}, !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {27604aff-b397-4269-a870-cd99160af229}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {4bff6991-bd9a-4d57-9a9c-06d136f2390a}, !- Availability Schedule
  {83646244-e5b0-4680-b5b9-9afc3810fbff}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2a21a994-34d8-4355-912f-0e0aefab66a3}, !- Supply Side Inlet Node Name
  {633c6f9c-e6aa-4ba3-951e-0a0eb48ed0c8}, !- Demand Side Outlet Node Name
  {af876fcc-1b2a-40e2-81cc-55fa87af395c}, !- Demand Side Inlet Node A
  {fa9c254b-1458-48af-a748-cdcc63e58603}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a36cb0a6-52c7-4d61-809d-0aa85a13cbbd}, !- Demand Mixer Name
  {141ea8eb-b2ab-40f7-afd3-f808983848eb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {46a0f911-20a7-46e9-849e-9d89710c6010}, !- Handle
  Node 265,                               !- Name
  {2a21a994-34d8-4355-912f-0e0aefab66a3}, !- Inlet Port
  {67be5a7c-5e97-405f-93be-534f9bf8a463}; !- Outlet Port

OS:Node,
  {a4824c8a-6dc7-4406-b788-e87537ab4657}, !- Handle
  Node 266,                               !- Name
  {5eafd9db-7173-4865-9854-971d107d0d85}, !- Inlet Port
  {fa9c254b-1458-48af-a748-cdcc63e58603}; !- Outlet Port

OS:Connection,
  {2a21a994-34d8-4355-912f-0e0aefab66a3}, !- Handle
  {f33f4b89-f679-4f01-9d71-4b400ec25eb9}, !- Name
  {27604aff-b397-4269-a870-cd99160af229}, !- Source Object
  8,                                      !- Outlet Port
  {46a0f911-20a7-46e9-849e-9d89710c6010}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa9c254b-1458-48af-a748-cdcc63e58603}, !- Handle
  {a16a47c0-5b99-4c2b-ba60-0913e0151b23}, !- Name
  {a4824c8a-6dc7-4406-b788-e87537ab4657}, !- Source Object
  3,                                      !- Outlet Port
  {27604aff-b397-4269-a870-cd99160af229}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {62dcc018-7d67-4d3e-b876-93777cf71304}, !- Handle
  Node 267,                               !- Name
  {af876fcc-1b2a-40e2-81cc-55fa87af395c}, !- Inlet Port
  {b1a2b8fe-ed38-4b35-865d-02625d7774fa}; !- Outlet Port

OS:Node,
  {ccd80ae9-e36e-4de5-9ea5-d6a391b6b8d9}, !- Handle
  Node 268,                               !- Name
  {424601bf-788b-4955-90da-27eb9598f88d}, !- Inlet Port
  {633c6f9c-e6aa-4ba3-951e-0a0eb48ed0c8}; !- Outlet Port

OS:Node,
  {45025dda-d558-427d-a217-e8fb77d34510}, !- Handle
  Node 269,                               !- Name
  {cbdd572a-26d0-4067-82b8-231c97354594}, !- Inlet Port
  {d7458de1-6046-4b48-94c2-ffdb2939a8a6}; !- Outlet Port

OS:Connection,
  {af876fcc-1b2a-40e2-81cc-55fa87af395c}, !- Handle
  {00bba698-40b6-4562-aba3-534696c8933a}, !- Name
  {27604aff-b397-4269-a870-cd99160af229}, !- Source Object
  10,                                     !- Outlet Port
  {62dcc018-7d67-4d3e-b876-93777cf71304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {633c6f9c-e6aa-4ba3-951e-0a0eb48ed0c8}, !- Handle
  {2378363a-d1ae-4c04-a251-321e8070be72}, !- Name
  {ccd80ae9-e36e-4de5-9ea5-d6a391b6b8d9}, !- Source Object
  3,                                      !- Outlet Port
  {27604aff-b397-4269-a870-cd99160af229}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {141ea8eb-b2ab-40f7-afd3-f808983848eb}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {b1a2b8fe-ed38-4b35-865d-02625d7774fa}, !- Inlet Node Name
  {f67b2af7-4be2-4222-a056-decc04216701}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a36cb0a6-52c7-4d61-809d-0aa85a13cbbd}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {424601bf-788b-4955-90da-27eb9598f88d}, !- Outlet Node Name
  {2374afda-807c-4608-b48e-7ac849fa5177}; !- Inlet Node Name 1

OS:Connection,
  {b1a2b8fe-ed38-4b35-865d-02625d7774fa}, !- Handle
  {76d50e7d-37c8-4e04-9dfe-e1475028eb8c}, !- Name
  {62dcc018-7d67-4d3e-b876-93777cf71304}, !- Source Object
  3,                                      !- Outlet Port
  {141ea8eb-b2ab-40f7-afd3-f808983848eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {424601bf-788b-4955-90da-27eb9598f88d}, !- Handle
  {c927acda-7208-46ac-8172-258d4683f16e}, !- Name
  {a36cb0a6-52c7-4d61-809d-0aa85a13cbbd}, !- Source Object
  2,                                      !- Outlet Port
  {ccd80ae9-e36e-4de5-9ea5-d6a391b6b8d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3240359f-6bab-4cac-9ede-0667d665b75f}, !- Handle
  {27604aff-b397-4269-a870-cd99160af229}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {83646244-e5b0-4680-b5b9-9afc3810fbff}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {ff1da2e9-4b8e-42c5-9dd4-9cfe00c0bee0}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {2c7e939a-ffe2-484b-82ce-4ed7ba504426}, !- Handle
  Fan Constant Volume 20,                 !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a9519a96-8eb2-44cd-9e00-ffd969b54389}, !- Air Inlet Node Name
  {5eafd9db-7173-4865-9854-971d107d0d85}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {83a28b73-07af-4ccd-aa7d-cc277a1be677}, !- Handle
  Coil Heating Electric 20,               !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c8c8b8a0-fa6f-4c34-a573-f123dd106c08}, !- Air Inlet Node Name
  {bf8e8190-23b6-4794-81e0-4087af58daf6}, !- Air Outlet Node Name
  {47a5ff3a-9ac7-41cd-8794-28a10d51c734}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0b5d1f45-5f87-45ad-bd06-b822a427939b}, !- Handle
  Coil Cooling DX Single Speed 20 33kBtu/hr 14.0SEER, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6463e089-0197-46e1-b638-c8b4929d1f2a}, !- Air Inlet Node Name
  {03eb1c46-c9ab-45b8-8815-92cbeb17b9be}, !- Air Outlet Node Name
  {390934f4-9419-4276-a646-7f2ee913285e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {75e8cd1d-7b1d-42ec-85e6-6e28fff3086c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b163a036-4ae1-4197-bf3c-db94fdf6554c}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf0f98de-f123-4068-874e-c3bba0f13e96}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27f9ad98-7512-4198-8a85-6e62280e242f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a6b05854-4b38-4b45-a5bf-5c35a1e44138}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3e059dac-274e-48c4-8400-cb8fcb5b7799}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {022e9789-1633-4e1c-a5de-fa4a15238a68}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7a06f9d8-a7a4-4662-819c-3f18fd2ff9d5}, !- Handle
  Curve Quadratic 59,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9d15e5fb-dfb2-4647-9ef5-6b950b0d3722}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {3519f63b-d2a7-4143-87f4-4304836ae60b}, !- Handle
  Controller Outdoor Air 20,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4bff6991-bd9a-4d57-9a9c-06d136f2390a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2c36a1a3-a739-4cc7-8547-5f82338802ec}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2c36a1a3-a739-4cc7-8547-5f82338802ec}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cd852647-0064-4301-80cc-805f5d515098}, !- Handle
  Air Loop HVAC Outdoor Air System 20,    !- Name
  {3519f63b-d2a7-4143-87f4-4304836ae60b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dba51e35-2bed-4c52-a2c7-38d81c6fd23b}, !- Mixed Air Node Name
  {dda55114-33a0-4464-af13-3744f44594db}, !- Outdoor Air Stream Node Name
  {7c8c26fa-1b43-40b2-b311-689bf07737cb}, !- Relief Air Stream Node Name
  {67be5a7c-5e97-405f-93be-534f9bf8a463}; !- Return Air Stream Node Name

OS:Node,
  {25792511-b961-4e5e-ae93-098068118d64}, !- Handle
  Node 270,                               !- Name
  ,                                       !- Inlet Port
  {dda55114-33a0-4464-af13-3744f44594db}; !- Outlet Port

OS:Connection,
  {dda55114-33a0-4464-af13-3744f44594db}, !- Handle
  {c5697f68-291b-4a60-908f-6beb60de232e}, !- Name
  {25792511-b961-4e5e-ae93-098068118d64}, !- Source Object
  3,                                      !- Outlet Port
  {cd852647-0064-4301-80cc-805f5d515098}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6d236909-46a8-45dc-98f3-8788f37033df}, !- Handle
  Node 271,                               !- Name
  {7c8c26fa-1b43-40b2-b311-689bf07737cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c8c26fa-1b43-40b2-b311-689bf07737cb}, !- Handle
  {28e6ecec-7cfb-4f50-ba70-c508b86041ea}, !- Name
  {cd852647-0064-4301-80cc-805f5d515098}, !- Source Object
  7,                                      !- Outlet Port
  {6d236909-46a8-45dc-98f3-8788f37033df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eafd9db-7173-4865-9854-971d107d0d85}, !- Handle
  {47e461ad-3616-4f36-82a5-ffa334a65f26}, !- Name
  {2c7e939a-ffe2-484b-82ce-4ed7ba504426}, !- Source Object
  9,                                      !- Outlet Port
  {a4824c8a-6dc7-4406-b788-e87537ab4657}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47a5ff3a-9ac7-41cd-8794-28a10d51c734}, !- Handle
  Node 272,                               !- Name
  {bf8e8190-23b6-4794-81e0-4087af58daf6}, !- Inlet Port
  {a9519a96-8eb2-44cd-9e00-ffd969b54389}; !- Outlet Port

OS:Connection,
  {bf8e8190-23b6-4794-81e0-4087af58daf6}, !- Handle
  {ff13b980-e3da-4eef-b26e-d5d74c626bc2}, !- Name
  {83a28b73-07af-4ccd-aa7d-cc277a1be677}, !- Source Object
  6,                                      !- Outlet Port
  {47a5ff3a-9ac7-41cd-8794-28a10d51c734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9519a96-8eb2-44cd-9e00-ffd969b54389}, !- Handle
  {77f2b267-df32-40e5-90a8-f7c19936966a}, !- Name
  {47a5ff3a-9ac7-41cd-8794-28a10d51c734}, !- Source Object
  3,                                      !- Outlet Port
  {2c7e939a-ffe2-484b-82ce-4ed7ba504426}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f7084e3c-5361-4568-96e4-37a7d6474dc5}, !- Handle
  Node 273,                               !- Name
  {03eb1c46-c9ab-45b8-8815-92cbeb17b9be}, !- Inlet Port
  {c8c8b8a0-fa6f-4c34-a573-f123dd106c08}; !- Outlet Port

OS:Connection,
  {03eb1c46-c9ab-45b8-8815-92cbeb17b9be}, !- Handle
  {7f8669a2-796e-4de6-93f6-2ad519ce1a3d}, !- Name
  {0b5d1f45-5f87-45ad-bd06-b822a427939b}, !- Source Object
  9,                                      !- Outlet Port
  {f7084e3c-5361-4568-96e4-37a7d6474dc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8c8b8a0-fa6f-4c34-a573-f123dd106c08}, !- Handle
  {f76045e0-b3a4-4d86-b607-9531666148f7}, !- Name
  {f7084e3c-5361-4568-96e4-37a7d6474dc5}, !- Source Object
  3,                                      !- Outlet Port
  {83a28b73-07af-4ccd-aa7d-cc277a1be677}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7bd48cc1-472b-4820-adcc-d87115f1ba4b}, !- Handle
  Node 274,                               !- Name
  {dba51e35-2bed-4c52-a2c7-38d81c6fd23b}, !- Inlet Port
  {6463e089-0197-46e1-b638-c8b4929d1f2a}; !- Outlet Port

OS:Connection,
  {67be5a7c-5e97-405f-93be-534f9bf8a463}, !- Handle
  {96f7e16b-92ff-4811-b109-1ae167057913}, !- Name
  {46a0f911-20a7-46e9-849e-9d89710c6010}, !- Source Object
  3,                                      !- Outlet Port
  {cd852647-0064-4301-80cc-805f5d515098}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dba51e35-2bed-4c52-a2c7-38d81c6fd23b}, !- Handle
  {e355e396-15a1-4e78-8535-9df9ab06da57}, !- Name
  {cd852647-0064-4301-80cc-805f5d515098}, !- Source Object
  5,                                      !- Outlet Port
  {7bd48cc1-472b-4820-adcc-d87115f1ba4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6463e089-0197-46e1-b638-c8b4929d1f2a}, !- Handle
  {e92fd73c-b484-49a3-9455-456d5da183e9}, !- Name
  {7bd48cc1-472b-4820-adcc-d87115f1ba4b}, !- Source Object
  3,                                      !- Outlet Port
  {0b5d1f45-5f87-45ad-bd06-b822a427939b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1ed0085c-f012-4c2d-919c-baf90f7bc413}, !- Handle
  Setpoint Manager Single Zone Reheat 20, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {386789d9-a636-426a-ba29-79bbd1d2d68d}, !- Control Zone Name
  {a4824c8a-6dc7-4406-b788-e87537ab4657}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {dd66625d-0e1d-4a00-a8e4-de8136fe92ea}, !- Handle
  Air Terminal Single Duct Uncontrolled 20, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  {f67b2af7-4be2-4222-a056-decc04216701}, !- Inlet Air Node Name
  {cbdd572a-26d0-4067-82b8-231c97354594}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bd8f0b77-bf53-4a14-9a27-4b1f690cc337}, !- Handle
  Node 275,                               !- Name
  {dfd05614-5742-495d-bec8-53c9caaf7219}, !- Inlet Port
  {2374afda-807c-4608-b48e-7ac849fa5177}; !- Outlet Port

OS:Connection,
  {d7458de1-6046-4b48-94c2-ffdb2939a8a6}, !- Handle
  {f98b2ca7-83d1-45cd-bc82-8bb3268cc6aa}, !- Name
  {45025dda-d558-427d-a217-e8fb77d34510}, !- Source Object
  3,                                      !- Outlet Port
  {fe19e42e-ed23-4d0e-9319-fed673396a40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dfd05614-5742-495d-bec8-53c9caaf7219}, !- Handle
  {bce51f80-a6d5-408e-ad09-541b6a663279}, !- Name
  {386789d9-a636-426a-ba29-79bbd1d2d68d}, !- Source Object
  12,                                     !- Outlet Port
  {bd8f0b77-bf53-4a14-9a27-4b1f690cc337}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2374afda-807c-4608-b48e-7ac849fa5177}, !- Handle
  {973534d7-ee33-4dc8-be1a-a0e08168f616}, !- Name
  {bd8f0b77-bf53-4a14-9a27-4b1f690cc337}, !- Source Object
  3,                                      !- Outlet Port
  {a36cb0a6-52c7-4d61-809d-0aa85a13cbbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f67b2af7-4be2-4222-a056-decc04216701}, !- Handle
  {9febea6b-1689-4017-aa8d-6a78a424a8d4}, !- Name
  {141ea8eb-b2ab-40f7-afd3-f808983848eb}, !- Source Object
  3,                                      !- Outlet Port
  {dd66625d-0e1d-4a00-a8e4-de8136fe92ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cbdd572a-26d0-4067-82b8-231c97354594}, !- Handle
  {9107c727-511d-400b-b8fe-6983bea4ff4f}, !- Name
  {dd66625d-0e1d-4a00-a8e4-de8136fe92ea}, !- Source Object
  4,                                      !- Outlet Port
  {45025dda-d558-427d-a217-e8fb77d34510}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {666b7edd-9a90-426b-be83-a41c98fedfaf}, !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {3e50cabc-166b-4fa6-867e-d0c11825c95b}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {8e880ce5-1974-4637-b07c-b9e9ba9b06ec}, !- Availability Schedule
  {3343f226-fda0-4f98-b717-049ac7661cbb}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {840e6c45-73fa-4e73-9f7a-d7ea581451c8}, !- Supply Side Inlet Node Name
  {ae69c108-d4e7-4894-98b7-895e6864ec05}, !- Demand Side Outlet Node Name
  {efe83051-3ad4-4e87-8df1-0c62df3850c0}, !- Demand Side Inlet Node A
  {858dfefa-6ad1-45ca-bc05-bf0fd81897cd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3d2579ae-94ae-41dc-bdb6-eb89fe92993d}, !- Demand Mixer Name
  {4c4f25fc-f004-4ac7-8733-2ada41a70ff3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3ed679a6-e05d-4c03-b22b-dd7913cedc01}, !- Handle
  Node 276,                               !- Name
  {840e6c45-73fa-4e73-9f7a-d7ea581451c8}, !- Inlet Port
  {69b23bf6-a3a9-4915-ac09-a58e77fa5a3f}; !- Outlet Port

OS:Node,
  {30759f0d-ab65-41b5-9128-fcd82d8a0863}, !- Handle
  Node 277,                               !- Name
  {be2650fa-bf00-4f36-881e-9060744d3b3f}, !- Inlet Port
  {858dfefa-6ad1-45ca-bc05-bf0fd81897cd}; !- Outlet Port

OS:Connection,
  {840e6c45-73fa-4e73-9f7a-d7ea581451c8}, !- Handle
  {64d66190-af9e-4a2d-bc15-06b5b19dd1b0}, !- Name
  {3e50cabc-166b-4fa6-867e-d0c11825c95b}, !- Source Object
  8,                                      !- Outlet Port
  {3ed679a6-e05d-4c03-b22b-dd7913cedc01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {858dfefa-6ad1-45ca-bc05-bf0fd81897cd}, !- Handle
  {669b7ebf-90b9-4892-9cdc-fe84e4579138}, !- Name
  {30759f0d-ab65-41b5-9128-fcd82d8a0863}, !- Source Object
  3,                                      !- Outlet Port
  {3e50cabc-166b-4fa6-867e-d0c11825c95b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f1167400-7034-4318-9d92-3f935f5f5a3b}, !- Handle
  Node 278,                               !- Name
  {efe83051-3ad4-4e87-8df1-0c62df3850c0}, !- Inlet Port
  {fb791c65-8b08-490e-8bfc-86d92898ed0f}; !- Outlet Port

OS:Node,
  {c75fd4fb-cf30-4e57-8b0c-a79157ec65c1}, !- Handle
  Node 279,                               !- Name
  {bfc2e41e-6267-4fdf-b3f9-725cd6a102fe}, !- Inlet Port
  {ae69c108-d4e7-4894-98b7-895e6864ec05}; !- Outlet Port

OS:Node,
  {05409d1f-10ef-4f26-926e-a742526b367e}, !- Handle
  Node 280,                               !- Name
  {de4762bc-017f-44c4-8ac0-135ed3e80c75}, !- Inlet Port
  {316a412d-40f1-40ec-91af-23861998f3f3}; !- Outlet Port

OS:Connection,
  {efe83051-3ad4-4e87-8df1-0c62df3850c0}, !- Handle
  {eda581ce-b9b2-4d20-9daf-faabb3024637}, !- Name
  {3e50cabc-166b-4fa6-867e-d0c11825c95b}, !- Source Object
  10,                                     !- Outlet Port
  {f1167400-7034-4318-9d92-3f935f5f5a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae69c108-d4e7-4894-98b7-895e6864ec05}, !- Handle
  {83233081-b8a6-4746-9d69-adaa731be1e9}, !- Name
  {c75fd4fb-cf30-4e57-8b0c-a79157ec65c1}, !- Source Object
  3,                                      !- Outlet Port
  {3e50cabc-166b-4fa6-867e-d0c11825c95b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4c4f25fc-f004-4ac7-8733-2ada41a70ff3}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {fb791c65-8b08-490e-8bfc-86d92898ed0f}, !- Inlet Node Name
  {d846daef-648b-483f-a082-df454a4a9d69}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3d2579ae-94ae-41dc-bdb6-eb89fe92993d}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {bfc2e41e-6267-4fdf-b3f9-725cd6a102fe}, !- Outlet Node Name
  {36fe2e84-c6d0-497e-aa81-4c7988518be9}; !- Inlet Node Name 1

OS:Connection,
  {fb791c65-8b08-490e-8bfc-86d92898ed0f}, !- Handle
  {88e053e2-b1f1-4bb5-a4b2-982a9cc63b08}, !- Name
  {f1167400-7034-4318-9d92-3f935f5f5a3b}, !- Source Object
  3,                                      !- Outlet Port
  {4c4f25fc-f004-4ac7-8733-2ada41a70ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfc2e41e-6267-4fdf-b3f9-725cd6a102fe}, !- Handle
  {b7e66370-e13f-463d-9432-2bff024f9c99}, !- Name
  {3d2579ae-94ae-41dc-bdb6-eb89fe92993d}, !- Source Object
  2,                                      !- Outlet Port
  {c75fd4fb-cf30-4e57-8b0c-a79157ec65c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9531e2a6-23ec-4395-a5b5-75cff251d848}, !- Handle
  {3e50cabc-166b-4fa6-867e-d0c11825c95b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3343f226-fda0-4f98-b717-049ac7661cbb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {7919e05b-a6cf-471b-9ea5-863915ee20c4}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {2355f883-a132-4563-8164-d608011218ca}, !- Handle
  Fan Constant Volume 21,                 !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {eda7ccbc-992b-4f2d-9307-e80b90bdcc6b}, !- Air Inlet Node Name
  {be2650fa-bf00-4f36-881e-9060744d3b3f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f5fd7c71-f01c-4ff3-a802-39baa458bb76}, !- Handle
  Coil Heating Electric 21,               !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {31b37d2c-d9e6-4065-aa1c-923817e2ec19}, !- Air Inlet Node Name
  {86975f4a-c9b1-42c2-9311-ffd26ef6534d}, !- Air Outlet Node Name
  {3c925e8b-b40d-4ed9-9b77-ea88e6d8a26c}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a15e8f5e-aebd-4a13-b7d6-13d66010dfe5}, !- Handle
  Coil Cooling DX Single Speed 21 40kBtu/hr 14.0SEER, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d293d5ce-16f6-41df-8466-e77232a283fb}, !- Air Inlet Node Name
  {4ecc0473-e9f3-4531-a43d-cb95cb3fc67e}, !- Air Outlet Node Name
  {390934f4-9419-4276-a646-7f2ee913285e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {75e8cd1d-7b1d-42ec-85e6-6e28fff3086c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b163a036-4ae1-4197-bf3c-db94fdf6554c}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf0f98de-f123-4068-874e-c3bba0f13e96}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27f9ad98-7512-4198-8a85-6e62280e242f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {aaa9d427-dc1c-4d8d-a985-6d253adef191}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3822da61-9a66-4628-82ca-66e891480c67}, !- Handle
  Curve Quadratic 61,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a89e0581-b743-4f6b-9085-ecb103848220}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8b9610de-367b-4a04-bae3-b05c1f9110af}, !- Handle
  Curve Quadratic 62,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8ee43d2a-5062-4c83-b54c-d1c455696539}, !- Handle
  Curve Quadratic 63,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {95a4fa77-00df-43ab-90b0-13ad6bd613bb}, !- Handle
  Controller Outdoor Air 21,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8e880ce5-1974-4637-b07c-b9e9ba9b06ec}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {df23bd67-944d-4c96-a384-33f227566019}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {df23bd67-944d-4c96-a384-33f227566019}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {19ec5228-8c45-4e0a-88ef-600d8ddd3863}, !- Handle
  Air Loop HVAC Outdoor Air System 21,    !- Name
  {95a4fa77-00df-43ab-90b0-13ad6bd613bb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fcb7530d-d7da-4ce5-b3d0-11e83bd9e409}, !- Mixed Air Node Name
  {9f3b15ca-1812-4bcc-a039-c866bb74c01b}, !- Outdoor Air Stream Node Name
  {27b1c7d6-487a-49ec-ae5d-722ddbe3ca39}, !- Relief Air Stream Node Name
  {69b23bf6-a3a9-4915-ac09-a58e77fa5a3f}; !- Return Air Stream Node Name

OS:Node,
  {ce26c149-494c-457f-99dd-29361f08a621}, !- Handle
  Node 281,                               !- Name
  ,                                       !- Inlet Port
  {9f3b15ca-1812-4bcc-a039-c866bb74c01b}; !- Outlet Port

OS:Connection,
  {9f3b15ca-1812-4bcc-a039-c866bb74c01b}, !- Handle
  {bf085ace-f908-4598-ae11-170d869a64ce}, !- Name
  {ce26c149-494c-457f-99dd-29361f08a621}, !- Source Object
  3,                                      !- Outlet Port
  {19ec5228-8c45-4e0a-88ef-600d8ddd3863}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8893f9d1-9fe5-4bc4-b17b-fbaae2d861f1}, !- Handle
  Node 282,                               !- Name
  {27b1c7d6-487a-49ec-ae5d-722ddbe3ca39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27b1c7d6-487a-49ec-ae5d-722ddbe3ca39}, !- Handle
  {06c859ea-bfa2-4b14-876a-4ba01f18609f}, !- Name
  {19ec5228-8c45-4e0a-88ef-600d8ddd3863}, !- Source Object
  7,                                      !- Outlet Port
  {8893f9d1-9fe5-4bc4-b17b-fbaae2d861f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be2650fa-bf00-4f36-881e-9060744d3b3f}, !- Handle
  {9fab5268-9a4f-447e-8404-ccaa34ee184c}, !- Name
  {2355f883-a132-4563-8164-d608011218ca}, !- Source Object
  9,                                      !- Outlet Port
  {30759f0d-ab65-41b5-9128-fcd82d8a0863}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c925e8b-b40d-4ed9-9b77-ea88e6d8a26c}, !- Handle
  Node 283,                               !- Name
  {86975f4a-c9b1-42c2-9311-ffd26ef6534d}, !- Inlet Port
  {eda7ccbc-992b-4f2d-9307-e80b90bdcc6b}; !- Outlet Port

OS:Connection,
  {86975f4a-c9b1-42c2-9311-ffd26ef6534d}, !- Handle
  {5231b104-18c0-4cbc-b646-5e51f94cbdf2}, !- Name
  {f5fd7c71-f01c-4ff3-a802-39baa458bb76}, !- Source Object
  6,                                      !- Outlet Port
  {3c925e8b-b40d-4ed9-9b77-ea88e6d8a26c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eda7ccbc-992b-4f2d-9307-e80b90bdcc6b}, !- Handle
  {56f4eb8f-3612-48b8-be7d-f51a1935ade8}, !- Name
  {3c925e8b-b40d-4ed9-9b77-ea88e6d8a26c}, !- Source Object
  3,                                      !- Outlet Port
  {2355f883-a132-4563-8164-d608011218ca}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {274c80de-fa3c-406e-9864-d04423922bfe}, !- Handle
  Node 284,                               !- Name
  {4ecc0473-e9f3-4531-a43d-cb95cb3fc67e}, !- Inlet Port
  {31b37d2c-d9e6-4065-aa1c-923817e2ec19}; !- Outlet Port

OS:Connection,
  {4ecc0473-e9f3-4531-a43d-cb95cb3fc67e}, !- Handle
  {ea1c61a9-f794-490d-af24-85afdd49251b}, !- Name
  {a15e8f5e-aebd-4a13-b7d6-13d66010dfe5}, !- Source Object
  9,                                      !- Outlet Port
  {274c80de-fa3c-406e-9864-d04423922bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31b37d2c-d9e6-4065-aa1c-923817e2ec19}, !- Handle
  {f66a1807-3396-4115-9194-76ce53b05d4b}, !- Name
  {274c80de-fa3c-406e-9864-d04423922bfe}, !- Source Object
  3,                                      !- Outlet Port
  {f5fd7c71-f01c-4ff3-a802-39baa458bb76}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d8e9f50d-e7ea-4f86-9a02-6453038217bd}, !- Handle
  Node 285,                               !- Name
  {fcb7530d-d7da-4ce5-b3d0-11e83bd9e409}, !- Inlet Port
  {d293d5ce-16f6-41df-8466-e77232a283fb}; !- Outlet Port

OS:Connection,
  {69b23bf6-a3a9-4915-ac09-a58e77fa5a3f}, !- Handle
  {dc4329a2-19e5-4f65-89aa-fdf459f407d6}, !- Name
  {3ed679a6-e05d-4c03-b22b-dd7913cedc01}, !- Source Object
  3,                                      !- Outlet Port
  {19ec5228-8c45-4e0a-88ef-600d8ddd3863}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fcb7530d-d7da-4ce5-b3d0-11e83bd9e409}, !- Handle
  {e2c5af19-0614-42ff-8ec2-05cce43ea0b6}, !- Name
  {19ec5228-8c45-4e0a-88ef-600d8ddd3863}, !- Source Object
  5,                                      !- Outlet Port
  {d8e9f50d-e7ea-4f86-9a02-6453038217bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d293d5ce-16f6-41df-8466-e77232a283fb}, !- Handle
  {a787270f-2c22-415f-bd51-1bddb47c274e}, !- Name
  {d8e9f50d-e7ea-4f86-9a02-6453038217bd}, !- Source Object
  3,                                      !- Outlet Port
  {a15e8f5e-aebd-4a13-b7d6-13d66010dfe5}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a69b67f1-f093-48a0-ba8c-7ca1828350fe}, !- Handle
  Setpoint Manager Single Zone Reheat 21, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ce776068-ccbb-4c5c-92a5-8bfc691a52a2}, !- Control Zone Name
  {30759f0d-ab65-41b5-9128-fcd82d8a0863}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b2dd5031-cf60-4d48-9bdc-5c72529574eb}, !- Handle
  Air Terminal Single Duct Uncontrolled 21, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  {d846daef-648b-483f-a082-df454a4a9d69}, !- Inlet Air Node Name
  {de4762bc-017f-44c4-8ac0-135ed3e80c75}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f008b530-8e1b-442b-9a6b-615b877b064b}, !- Handle
  Node 286,                               !- Name
  {ec2c015b-f1d8-4578-a2d8-25e4d01f6d77}, !- Inlet Port
  {36fe2e84-c6d0-497e-aa81-4c7988518be9}; !- Outlet Port

OS:Connection,
  {316a412d-40f1-40ec-91af-23861998f3f3}, !- Handle
  {6b94ce0b-89a8-4845-9bc0-37732b03b361}, !- Name
  {05409d1f-10ef-4f26-926e-a742526b367e}, !- Source Object
  3,                                      !- Outlet Port
  {837bd5f0-33ff-43e6-84c5-616660b8f8c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec2c015b-f1d8-4578-a2d8-25e4d01f6d77}, !- Handle
  {5101d505-16ea-408b-8bbf-2a06377842c9}, !- Name
  {ce776068-ccbb-4c5c-92a5-8bfc691a52a2}, !- Source Object
  12,                                     !- Outlet Port
  {f008b530-8e1b-442b-9a6b-615b877b064b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36fe2e84-c6d0-497e-aa81-4c7988518be9}, !- Handle
  {b7b998a9-d716-44b6-95b6-48af1134838c}, !- Name
  {f008b530-8e1b-442b-9a6b-615b877b064b}, !- Source Object
  3,                                      !- Outlet Port
  {3d2579ae-94ae-41dc-bdb6-eb89fe92993d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d846daef-648b-483f-a082-df454a4a9d69}, !- Handle
  {3008b4cb-bc3c-4bcb-af8f-7a9f4ec1e0bb}, !- Name
  {4c4f25fc-f004-4ac7-8733-2ada41a70ff3}, !- Source Object
  3,                                      !- Outlet Port
  {b2dd5031-cf60-4d48-9bdc-5c72529574eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de4762bc-017f-44c4-8ac0-135ed3e80c75}, !- Handle
  {7493e5c6-450f-4008-9c26-d0a0dcb53914}, !- Name
  {b2dd5031-cf60-4d48-9bdc-5c72529574eb}, !- Source Object
  4,                                      !- Outlet Port
  {05409d1f-10ef-4f26-926e-a742526b367e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c8af53cc-efe5-4ea7-b855-21ac5ee2b9a6}, !- Handle
  Zone HVAC Baseboard Convective Electric 21, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {5ff88f03-a1d1-4abd-a1a5-305795248de9}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {c8b1e6fc-fafd-4b59-9b71-d39f814f37d4}, !- Availability Schedule
  {087db610-9cd7-476d-ba74-8dfbdc7d0e1c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d7deac95-4111-4606-8c53-e1285071726e}, !- Supply Side Inlet Node Name
  {0a1196af-604b-46cc-b34e-ac98fc467e95}, !- Demand Side Outlet Node Name
  {7aba6cd6-6567-4e65-8c53-465853e70c08}, !- Demand Side Inlet Node A
  {03f058ee-8461-4995-8c33-8352ac972883}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d3660754-ab1e-4af4-a27b-7f152b88dbab}, !- Demand Mixer Name
  {cca0cb36-41b3-4a4c-a2b9-b3d7772aaba6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {45ef7e9f-e108-44dd-a879-68e189c448bd}, !- Handle
  Node 287,                               !- Name
  {d7deac95-4111-4606-8c53-e1285071726e}, !- Inlet Port
  {2ade45d6-c712-4f6a-a9e5-8aa7803dc15f}; !- Outlet Port

OS:Node,
  {4427c138-cd72-4f62-bdd8-11f9e3c6e09e}, !- Handle
  Node 288,                               !- Name
  {69e113fd-dd1f-441e-ade0-f7fdf60c5e59}, !- Inlet Port
  {03f058ee-8461-4995-8c33-8352ac972883}; !- Outlet Port

OS:Connection,
  {d7deac95-4111-4606-8c53-e1285071726e}, !- Handle
  {c363ae90-999b-4058-ab42-fe10a1b30bdd}, !- Name
  {5ff88f03-a1d1-4abd-a1a5-305795248de9}, !- Source Object
  8,                                      !- Outlet Port
  {45ef7e9f-e108-44dd-a879-68e189c448bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03f058ee-8461-4995-8c33-8352ac972883}, !- Handle
  {28fec601-ce26-4cff-873d-ec076c36dc55}, !- Name
  {4427c138-cd72-4f62-bdd8-11f9e3c6e09e}, !- Source Object
  3,                                      !- Outlet Port
  {5ff88f03-a1d1-4abd-a1a5-305795248de9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a680f504-5212-40cf-adae-00ac76775672}, !- Handle
  Node 289,                               !- Name
  {7aba6cd6-6567-4e65-8c53-465853e70c08}, !- Inlet Port
  {538df658-9f33-4942-8555-429803024677}; !- Outlet Port

OS:Node,
  {55ef9cfe-9213-4d08-9824-f8571e5b5f4f}, !- Handle
  Node 290,                               !- Name
  {da54251b-15de-43a8-88df-dfc311132491}, !- Inlet Port
  {0a1196af-604b-46cc-b34e-ac98fc467e95}; !- Outlet Port

OS:Node,
  {570992c1-c8bd-44e4-a105-ac9d82b67eb5}, !- Handle
  Node 291,                               !- Name
  {da79fc30-b4ac-4ee8-a583-074bbba9dedb}, !- Inlet Port
  {5ccda9b8-89fa-4520-9ae1-eb7ae7037945}; !- Outlet Port

OS:Connection,
  {7aba6cd6-6567-4e65-8c53-465853e70c08}, !- Handle
  {2cde2cc8-51f7-4187-a3ac-121180c7ecd6}, !- Name
  {5ff88f03-a1d1-4abd-a1a5-305795248de9}, !- Source Object
  10,                                     !- Outlet Port
  {a680f504-5212-40cf-adae-00ac76775672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a1196af-604b-46cc-b34e-ac98fc467e95}, !- Handle
  {3af6b84e-475a-485f-a9c0-f4e077349019}, !- Name
  {55ef9cfe-9213-4d08-9824-f8571e5b5f4f}, !- Source Object
  3,                                      !- Outlet Port
  {5ff88f03-a1d1-4abd-a1a5-305795248de9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cca0cb36-41b3-4a4c-a2b9-b3d7772aaba6}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {538df658-9f33-4942-8555-429803024677}, !- Inlet Node Name
  {0e106018-5c0c-467e-958c-bf0b94834e6f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d3660754-ab1e-4af4-a27b-7f152b88dbab}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {da54251b-15de-43a8-88df-dfc311132491}, !- Outlet Node Name
  {cc02d655-2143-4adc-ab02-82b6e3b80102}; !- Inlet Node Name 1

OS:Connection,
  {538df658-9f33-4942-8555-429803024677}, !- Handle
  {177f5324-ff39-4975-818f-b72e0830fce4}, !- Name
  {a680f504-5212-40cf-adae-00ac76775672}, !- Source Object
  3,                                      !- Outlet Port
  {cca0cb36-41b3-4a4c-a2b9-b3d7772aaba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da54251b-15de-43a8-88df-dfc311132491}, !- Handle
  {b1e53c16-4ef9-4071-8c6f-098a6f69be7e}, !- Name
  {d3660754-ab1e-4af4-a27b-7f152b88dbab}, !- Source Object
  2,                                      !- Outlet Port
  {55ef9cfe-9213-4d08-9824-f8571e5b5f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8a6fd130-e0d2-4ccf-8e41-ebbbe8b6570d}, !- Handle
  {5ff88f03-a1d1-4abd-a1a5-305795248de9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {087db610-9cd7-476d-ba74-8dfbdc7d0e1c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {9d1692ff-a697-4667-a695-f7ec46f080e2}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {eaeffc70-7fe6-4dd2-8ff2-33007a4cf144}, !- Handle
  Fan Constant Volume 22,                 !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b49c71bf-050b-422a-a6f3-2ac04a46fa3b}, !- Air Inlet Node Name
  {69e113fd-dd1f-441e-ade0-f7fdf60c5e59}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {013c7fe0-a087-4d08-8fd6-b18284078ffd}, !- Handle
  Coil Heating Electric 22,               !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {94541a98-e392-4df8-a064-d292edbeec70}, !- Air Inlet Node Name
  {7c7787ca-34ee-4973-b957-a152769607fc}, !- Air Outlet Node Name
  {1cfa8f39-4c9c-4722-96dd-d95384fe2fb7}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d9b5c3a3-b901-4b29-9908-3d1dbdb9d6aa}, !- Handle
  Coil Cooling DX Single Speed 22 42kBtu/hr 14.0SEER, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {80fbab4f-86a0-4fb3-8159-7fac230d8acc}, !- Air Inlet Node Name
  {c584707b-7d6e-4933-bd96-ea452d25f2b6}, !- Air Outlet Node Name
  {390934f4-9419-4276-a646-7f2ee913285e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {75e8cd1d-7b1d-42ec-85e6-6e28fff3086c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b163a036-4ae1-4197-bf3c-db94fdf6554c}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf0f98de-f123-4068-874e-c3bba0f13e96}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27f9ad98-7512-4198-8a85-6e62280e242f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a97be003-3bee-41a1-9fc6-58cccb99c7b2}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {32dc90b5-6fb5-43a3-9d91-7c5e14575e5b}, !- Handle
  Curve Quadratic 64,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {799cfa7e-a41b-4b4b-b6d9-03d6d44ca993}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e6c868a9-d5ab-4855-adb3-09f3c47f65e9}, !- Handle
  Curve Quadratic 65,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {79c541be-3f3b-4994-8249-ce63ff292d8c}, !- Handle
  Curve Quadratic 66,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {7a62bb3a-030d-49f1-9b22-8e75bfd75ad1}, !- Handle
  Controller Outdoor Air 22,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c8b1e6fc-fafd-4b59-9b71-d39f814f37d4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f415e328-b6d2-4b80-bf8e-00d556c29cfb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f415e328-b6d2-4b80-bf8e-00d556c29cfb}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {484202a6-3d5f-4df2-b6c6-c324b145bc73}, !- Handle
  Air Loop HVAC Outdoor Air System 22,    !- Name
  {7a62bb3a-030d-49f1-9b22-8e75bfd75ad1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cb01fd70-e787-4f19-bae3-24a066004dc7}, !- Mixed Air Node Name
  {6dd1e415-3771-4b77-891d-ed618d3b890a}, !- Outdoor Air Stream Node Name
  {af6ddcda-04c3-4ce5-9221-ac23f602b47f}, !- Relief Air Stream Node Name
  {2ade45d6-c712-4f6a-a9e5-8aa7803dc15f}; !- Return Air Stream Node Name

OS:Node,
  {4a4fc3fd-bd70-4314-8527-6a08afe5768a}, !- Handle
  Node 292,                               !- Name
  ,                                       !- Inlet Port
  {6dd1e415-3771-4b77-891d-ed618d3b890a}; !- Outlet Port

OS:Connection,
  {6dd1e415-3771-4b77-891d-ed618d3b890a}, !- Handle
  {c4eef445-6d13-4006-8f85-6f9c1c98ea2f}, !- Name
  {4a4fc3fd-bd70-4314-8527-6a08afe5768a}, !- Source Object
  3,                                      !- Outlet Port
  {484202a6-3d5f-4df2-b6c6-c324b145bc73}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6d2c2b07-fa54-4d29-aec9-0e7687c19552}, !- Handle
  Node 293,                               !- Name
  {af6ddcda-04c3-4ce5-9221-ac23f602b47f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af6ddcda-04c3-4ce5-9221-ac23f602b47f}, !- Handle
  {7fb9be60-7700-41e6-82b3-423f1cc1898f}, !- Name
  {484202a6-3d5f-4df2-b6c6-c324b145bc73}, !- Source Object
  7,                                      !- Outlet Port
  {6d2c2b07-fa54-4d29-aec9-0e7687c19552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69e113fd-dd1f-441e-ade0-f7fdf60c5e59}, !- Handle
  {f8d746c6-5ac2-4df7-8eac-1520dd4dcafc}, !- Name
  {eaeffc70-7fe6-4dd2-8ff2-33007a4cf144}, !- Source Object
  9,                                      !- Outlet Port
  {4427c138-cd72-4f62-bdd8-11f9e3c6e09e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1cfa8f39-4c9c-4722-96dd-d95384fe2fb7}, !- Handle
  Node 294,                               !- Name
  {7c7787ca-34ee-4973-b957-a152769607fc}, !- Inlet Port
  {b49c71bf-050b-422a-a6f3-2ac04a46fa3b}; !- Outlet Port

OS:Connection,
  {7c7787ca-34ee-4973-b957-a152769607fc}, !- Handle
  {e54bf46f-5f99-45f9-bfbe-42190fb4f394}, !- Name
  {013c7fe0-a087-4d08-8fd6-b18284078ffd}, !- Source Object
  6,                                      !- Outlet Port
  {1cfa8f39-4c9c-4722-96dd-d95384fe2fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b49c71bf-050b-422a-a6f3-2ac04a46fa3b}, !- Handle
  {0151b3d3-6dc8-46ae-957b-81e0bf62c95f}, !- Name
  {1cfa8f39-4c9c-4722-96dd-d95384fe2fb7}, !- Source Object
  3,                                      !- Outlet Port
  {eaeffc70-7fe6-4dd2-8ff2-33007a4cf144}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {11e16eb7-2901-4894-b533-9654a0204a37}, !- Handle
  Node 295,                               !- Name
  {c584707b-7d6e-4933-bd96-ea452d25f2b6}, !- Inlet Port
  {94541a98-e392-4df8-a064-d292edbeec70}; !- Outlet Port

OS:Connection,
  {c584707b-7d6e-4933-bd96-ea452d25f2b6}, !- Handle
  {b8bad7b7-e348-4b91-8bb1-cbfca547fdd4}, !- Name
  {d9b5c3a3-b901-4b29-9908-3d1dbdb9d6aa}, !- Source Object
  9,                                      !- Outlet Port
  {11e16eb7-2901-4894-b533-9654a0204a37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94541a98-e392-4df8-a064-d292edbeec70}, !- Handle
  {9c2ada35-ea99-4de8-ac07-10dcaf044edf}, !- Name
  {11e16eb7-2901-4894-b533-9654a0204a37}, !- Source Object
  3,                                      !- Outlet Port
  {013c7fe0-a087-4d08-8fd6-b18284078ffd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7f795bf2-0521-49b3-b17c-b00c122bb7d3}, !- Handle
  Node 296,                               !- Name
  {cb01fd70-e787-4f19-bae3-24a066004dc7}, !- Inlet Port
  {80fbab4f-86a0-4fb3-8159-7fac230d8acc}; !- Outlet Port

OS:Connection,
  {2ade45d6-c712-4f6a-a9e5-8aa7803dc15f}, !- Handle
  {463b8027-dae0-4803-8f6b-db76b1ed4dd3}, !- Name
  {45ef7e9f-e108-44dd-a879-68e189c448bd}, !- Source Object
  3,                                      !- Outlet Port
  {484202a6-3d5f-4df2-b6c6-c324b145bc73}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cb01fd70-e787-4f19-bae3-24a066004dc7}, !- Handle
  {9099d949-8bb8-4a37-b983-dc70e734c897}, !- Name
  {484202a6-3d5f-4df2-b6c6-c324b145bc73}, !- Source Object
  5,                                      !- Outlet Port
  {7f795bf2-0521-49b3-b17c-b00c122bb7d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80fbab4f-86a0-4fb3-8159-7fac230d8acc}, !- Handle
  {72770482-43f4-490f-aeb8-17028e58ac37}, !- Name
  {7f795bf2-0521-49b3-b17c-b00c122bb7d3}, !- Source Object
  3,                                      !- Outlet Port
  {d9b5c3a3-b901-4b29-9908-3d1dbdb9d6aa}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a71e5d83-be76-4489-8f6c-335e6216eb92}, !- Handle
  Setpoint Manager Single Zone Reheat 22, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7462cccd-cd41-4a4c-a689-7eafffeceedd}, !- Control Zone Name
  {4427c138-cd72-4f62-bdd8-11f9e3c6e09e}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {84fa3094-7cf0-4988-9445-0a636a68f475}, !- Handle
  Air Terminal Single Duct Uncontrolled 22, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  {0e106018-5c0c-467e-958c-bf0b94834e6f}, !- Inlet Air Node Name
  {da79fc30-b4ac-4ee8-a583-074bbba9dedb}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e87952eb-a665-4501-8391-63ffc69543db}, !- Handle
  Node 297,                               !- Name
  {a9fa55a3-efb8-47df-9dae-6a01be5edb7d}, !- Inlet Port
  {cc02d655-2143-4adc-ab02-82b6e3b80102}; !- Outlet Port

OS:Connection,
  {5ccda9b8-89fa-4520-9ae1-eb7ae7037945}, !- Handle
  {a04f0b6f-e5ba-47d9-922a-a4c8a22056ff}, !- Name
  {570992c1-c8bd-44e4-a105-ac9d82b67eb5}, !- Source Object
  3,                                      !- Outlet Port
  {f5ae466e-aa16-422a-9042-8e79bd7e6e01}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9fa55a3-efb8-47df-9dae-6a01be5edb7d}, !- Handle
  {8bcb91c7-029c-4e6d-9a0d-93835c1ec54e}, !- Name
  {7462cccd-cd41-4a4c-a689-7eafffeceedd}, !- Source Object
  12,                                     !- Outlet Port
  {e87952eb-a665-4501-8391-63ffc69543db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc02d655-2143-4adc-ab02-82b6e3b80102}, !- Handle
  {4b0ab823-247a-4bf0-9bf9-e65c98d83073}, !- Name
  {e87952eb-a665-4501-8391-63ffc69543db}, !- Source Object
  3,                                      !- Outlet Port
  {d3660754-ab1e-4af4-a27b-7f152b88dbab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e106018-5c0c-467e-958c-bf0b94834e6f}, !- Handle
  {5a080a47-5115-429c-84a2-c66d2f0caa6a}, !- Name
  {cca0cb36-41b3-4a4c-a2b9-b3d7772aaba6}, !- Source Object
  3,                                      !- Outlet Port
  {84fa3094-7cf0-4988-9445-0a636a68f475}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da79fc30-b4ac-4ee8-a583-074bbba9dedb}, !- Handle
  {2ef55c0a-857a-4a43-9b69-98a121875926}, !- Name
  {84fa3094-7cf0-4988-9445-0a636a68f475}, !- Source Object
  4,                                      !- Outlet Port
  {570992c1-c8bd-44e4-a105-ac9d82b67eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2030d45b-1068-411d-bea6-c8a3b124b3c9}, !- Handle
  Zone HVAC Baseboard Convective Electric 22, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {5e53c456-2808-470e-a9ae-efbd98bcf352}, !- Handle
  Sp-PhysTherapy_Flr_3 Sys-3 Flr-4 Sch-C HPlcmt-core ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {c91ab240-2788-4ef8-a3bc-9f7319b80d00}, !- Availability Schedule
  {72c42685-b5c0-448d-bf48-3f44b297593b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d84ede8e-8d0d-421a-ac5f-27e621f363d8}, !- Supply Side Inlet Node Name
  {ffa84f97-a905-4381-a78f-1763f09f69cc}, !- Demand Side Outlet Node Name
  {85ed4ea3-e19d-42bf-9358-de6cb7ada37a}, !- Demand Side Inlet Node A
  {6f07598b-7321-4dce-b9cd-1d0a59d8ddb4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a98b27c7-47bb-407f-b260-fda38cfc17af}, !- Demand Mixer Name
  {1f1b32e0-d8ef-47e9-890e-719296b9ea4b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fa3263ac-bef8-4359-a1e6-90e12318d8bc}, !- Handle
  Node 298,                               !- Name
  {d84ede8e-8d0d-421a-ac5f-27e621f363d8}, !- Inlet Port
  {dd1b8104-eae9-4726-b065-fe574d50f638}; !- Outlet Port

OS:Node,
  {5a539f11-1e7f-4a4f-8324-1d8ce830e2bd}, !- Handle
  Node 299,                               !- Name
  {6899fcd3-7a13-494b-83e1-4ca9217998ef}, !- Inlet Port
  {6f07598b-7321-4dce-b9cd-1d0a59d8ddb4}; !- Outlet Port

OS:Connection,
  {d84ede8e-8d0d-421a-ac5f-27e621f363d8}, !- Handle
  {78a74551-8d85-462d-9e3e-ad578189ed44}, !- Name
  {5e53c456-2808-470e-a9ae-efbd98bcf352}, !- Source Object
  8,                                      !- Outlet Port
  {fa3263ac-bef8-4359-a1e6-90e12318d8bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f07598b-7321-4dce-b9cd-1d0a59d8ddb4}, !- Handle
  {18347d86-1d15-4729-8d99-ff4e3efdabdb}, !- Name
  {5a539f11-1e7f-4a4f-8324-1d8ce830e2bd}, !- Source Object
  3,                                      !- Outlet Port
  {5e53c456-2808-470e-a9ae-efbd98bcf352}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cd36ebbe-e48b-40f7-9d6d-90a545f81df0}, !- Handle
  Node 300,                               !- Name
  {85ed4ea3-e19d-42bf-9358-de6cb7ada37a}, !- Inlet Port
  {29a2cfea-d3e7-4d47-82a7-9fb46e80542b}; !- Outlet Port

OS:Node,
  {70e890a9-c4ff-43b6-b46c-0ffe4c9444bc}, !- Handle
  Node 301,                               !- Name
  {2f1063f9-6b18-4d41-b6b7-bf9aae7f6de0}, !- Inlet Port
  {ffa84f97-a905-4381-a78f-1763f09f69cc}; !- Outlet Port

OS:Node,
  {89d2c34c-8b87-4c76-82e7-457fe4f81f8f}, !- Handle
  Node 302,                               !- Name
  {aca02bb7-5845-452f-9280-c4cc53188735}, !- Inlet Port
  {8e566dc8-60a4-4319-9cf4-dec2041f6f49}; !- Outlet Port

OS:Connection,
  {85ed4ea3-e19d-42bf-9358-de6cb7ada37a}, !- Handle
  {adafa737-be57-4007-8f69-a146ec66a258}, !- Name
  {5e53c456-2808-470e-a9ae-efbd98bcf352}, !- Source Object
  10,                                     !- Outlet Port
  {cd36ebbe-e48b-40f7-9d6d-90a545f81df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffa84f97-a905-4381-a78f-1763f09f69cc}, !- Handle
  {9c94c1b7-0cfa-4155-9f11-b51de29e787a}, !- Name
  {70e890a9-c4ff-43b6-b46c-0ffe4c9444bc}, !- Source Object
  3,                                      !- Outlet Port
  {5e53c456-2808-470e-a9ae-efbd98bcf352}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1f1b32e0-d8ef-47e9-890e-719296b9ea4b}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {29a2cfea-d3e7-4d47-82a7-9fb46e80542b}, !- Inlet Node Name
  {7f36ed94-380d-4966-b5ff-cf9c1567090c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a98b27c7-47bb-407f-b260-fda38cfc17af}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {2f1063f9-6b18-4d41-b6b7-bf9aae7f6de0}, !- Outlet Node Name
  {b127c5b0-f4cb-41ee-990b-b4da99e9ca8b}; !- Inlet Node Name 1

OS:Connection,
  {29a2cfea-d3e7-4d47-82a7-9fb46e80542b}, !- Handle
  {c27e8c90-8d8a-48da-b156-044717793643}, !- Name
  {cd36ebbe-e48b-40f7-9d6d-90a545f81df0}, !- Source Object
  3,                                      !- Outlet Port
  {1f1b32e0-d8ef-47e9-890e-719296b9ea4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f1063f9-6b18-4d41-b6b7-bf9aae7f6de0}, !- Handle
  {586975c3-c23a-44c9-8c8f-8ef2112a5bc9}, !- Name
  {a98b27c7-47bb-407f-b260-fda38cfc17af}, !- Source Object
  2,                                      !- Outlet Port
  {70e890a9-c4ff-43b6-b46c-0ffe4c9444bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {543f0be0-04b4-4c4a-8101-cfecd7ff2dd6}, !- Handle
  {5e53c456-2808-470e-a9ae-efbd98bcf352}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {72c42685-b5c0-448d-bf48-3f44b297593b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {1055dd30-4ae6-4de4-8d28-9f3c20b8f443}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {28b5e7c7-a854-46de-b10c-cb6b2943d802}, !- Handle
  Fan Constant Volume 23,                 !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {001af928-3868-49dc-8afc-79a46c125add}, !- Air Inlet Node Name
  {6899fcd3-7a13-494b-83e1-4ca9217998ef}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7a746d6d-0e8a-4ddb-896c-55c2cf891f56}, !- Handle
  Coil Heating Electric 23,               !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {9f09d505-8563-4ab0-bad7-3f942b819366}, !- Air Inlet Node Name
  {2e9ee780-9869-4c65-8d4a-0e6b961b6f48}, !- Air Outlet Node Name
  {ef5668e4-64db-4025-b6d9-2c2b4e8ecb1e}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a712ddba-f58d-4aec-ba97-9aff3a07ecc1}, !- Handle
  Coil Cooling DX Single Speed 23 63kBtu/hr 14.0SEER, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {75714133-8ed9-4d7c-86a2-659a49afe3f6}, !- Air Inlet Node Name
  {a1656e36-60a2-448c-852a-e8a64b39804e}, !- Air Outlet Node Name
  {390934f4-9419-4276-a646-7f2ee913285e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {75e8cd1d-7b1d-42ec-85e6-6e28fff3086c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b163a036-4ae1-4197-bf3c-db94fdf6554c}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf0f98de-f123-4068-874e-c3bba0f13e96}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27f9ad98-7512-4198-8a85-6e62280e242f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b8350d21-445b-4811-8137-98420b82a977}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a963e1db-4086-48ea-82fb-dbcd2019fa87}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b981152b-6368-4ed8-8aa4-ce34a5c82622}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d388c2f9-29f7-4be6-88d3-41ae4d227fee}, !- Handle
  Curve Quadratic 68,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {00cabf74-6556-402a-8e42-2f7950f60d8d}, !- Handle
  Curve Quadratic 69,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {cee9255d-b8fb-48cb-933a-da64870abbd4}, !- Handle
  Controller Outdoor Air 23,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c91ab240-2788-4ef8-a3bc-9f7319b80d00}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {92ec4786-94d3-436d-8882-94488cd6219e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {92ec4786-94d3-436d-8882-94488cd6219e}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bcb63dea-056c-488b-9fe3-ddad7e4318f7}, !- Handle
  Air Loop HVAC Outdoor Air System 23,    !- Name
  {cee9255d-b8fb-48cb-933a-da64870abbd4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {80eb3281-c3fa-4928-8b58-3d1485079358}, !- Mixed Air Node Name
  {689f5984-1561-492d-94be-0159f561254c}, !- Outdoor Air Stream Node Name
  {5e42599a-7500-47b9-8dd0-e5dcf93a5d6f}, !- Relief Air Stream Node Name
  {dd1b8104-eae9-4726-b065-fe574d50f638}; !- Return Air Stream Node Name

OS:Node,
  {d1471d9e-cf8b-4ed3-9f60-b9bdeb01e425}, !- Handle
  Node 303,                               !- Name
  ,                                       !- Inlet Port
  {689f5984-1561-492d-94be-0159f561254c}; !- Outlet Port

OS:Connection,
  {689f5984-1561-492d-94be-0159f561254c}, !- Handle
  {923220a1-39d1-4cda-b640-70016df9c095}, !- Name
  {d1471d9e-cf8b-4ed3-9f60-b9bdeb01e425}, !- Source Object
  3,                                      !- Outlet Port
  {bcb63dea-056c-488b-9fe3-ddad7e4318f7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {516b06ff-1cf4-4027-8d99-5c406e2f6bb5}, !- Handle
  Node 304,                               !- Name
  {5e42599a-7500-47b9-8dd0-e5dcf93a5d6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e42599a-7500-47b9-8dd0-e5dcf93a5d6f}, !- Handle
  {5327877c-82a6-466b-9676-3e57d4272451}, !- Name
  {bcb63dea-056c-488b-9fe3-ddad7e4318f7}, !- Source Object
  7,                                      !- Outlet Port
  {516b06ff-1cf4-4027-8d99-5c406e2f6bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6899fcd3-7a13-494b-83e1-4ca9217998ef}, !- Handle
  {023ec76b-c0c9-4276-910c-77308896e027}, !- Name
  {28b5e7c7-a854-46de-b10c-cb6b2943d802}, !- Source Object
  9,                                      !- Outlet Port
  {5a539f11-1e7f-4a4f-8324-1d8ce830e2bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef5668e4-64db-4025-b6d9-2c2b4e8ecb1e}, !- Handle
  Node 305,                               !- Name
  {2e9ee780-9869-4c65-8d4a-0e6b961b6f48}, !- Inlet Port
  {001af928-3868-49dc-8afc-79a46c125add}; !- Outlet Port

OS:Connection,
  {2e9ee780-9869-4c65-8d4a-0e6b961b6f48}, !- Handle
  {b9f90638-7ba7-4f30-ae3b-fbfba3c4c65e}, !- Name
  {7a746d6d-0e8a-4ddb-896c-55c2cf891f56}, !- Source Object
  6,                                      !- Outlet Port
  {ef5668e4-64db-4025-b6d9-2c2b4e8ecb1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {001af928-3868-49dc-8afc-79a46c125add}, !- Handle
  {e27a3330-e3c8-4f60-92d6-4aa696a46675}, !- Name
  {ef5668e4-64db-4025-b6d9-2c2b4e8ecb1e}, !- Source Object
  3,                                      !- Outlet Port
  {28b5e7c7-a854-46de-b10c-cb6b2943d802}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a5af66f2-8dda-42e2-a652-9efb4e1bfe26}, !- Handle
  Node 306,                               !- Name
  {a1656e36-60a2-448c-852a-e8a64b39804e}, !- Inlet Port
  {9f09d505-8563-4ab0-bad7-3f942b819366}; !- Outlet Port

OS:Connection,
  {a1656e36-60a2-448c-852a-e8a64b39804e}, !- Handle
  {d3b12901-34d9-48f8-8999-98c2af16d9c8}, !- Name
  {a712ddba-f58d-4aec-ba97-9aff3a07ecc1}, !- Source Object
  9,                                      !- Outlet Port
  {a5af66f2-8dda-42e2-a652-9efb4e1bfe26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f09d505-8563-4ab0-bad7-3f942b819366}, !- Handle
  {5164d345-b4d9-446f-a889-8233a60e88b3}, !- Name
  {a5af66f2-8dda-42e2-a652-9efb4e1bfe26}, !- Source Object
  3,                                      !- Outlet Port
  {7a746d6d-0e8a-4ddb-896c-55c2cf891f56}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {468b261d-93ed-4d6b-a3c6-af328bebb5f0}, !- Handle
  Node 307,                               !- Name
  {80eb3281-c3fa-4928-8b58-3d1485079358}, !- Inlet Port
  {75714133-8ed9-4d7c-86a2-659a49afe3f6}; !- Outlet Port

OS:Connection,
  {dd1b8104-eae9-4726-b065-fe574d50f638}, !- Handle
  {d297f4cd-b465-4a24-b563-91f7c29a8da2}, !- Name
  {fa3263ac-bef8-4359-a1e6-90e12318d8bc}, !- Source Object
  3,                                      !- Outlet Port
  {bcb63dea-056c-488b-9fe3-ddad7e4318f7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {80eb3281-c3fa-4928-8b58-3d1485079358}, !- Handle
  {f6f2b982-8554-46c2-9391-388fa4c3ea23}, !- Name
  {bcb63dea-056c-488b-9fe3-ddad7e4318f7}, !- Source Object
  5,                                      !- Outlet Port
  {468b261d-93ed-4d6b-a3c6-af328bebb5f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75714133-8ed9-4d7c-86a2-659a49afe3f6}, !- Handle
  {e8f7e0df-8a4e-45b4-b6e1-6ca3613b90dc}, !- Name
  {468b261d-93ed-4d6b-a3c6-af328bebb5f0}, !- Source Object
  3,                                      !- Outlet Port
  {a712ddba-f58d-4aec-ba97-9aff3a07ecc1}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {cfffc96a-7660-4b37-b8f1-75caf8b687e9}, !- Handle
  Setpoint Manager Single Zone Reheat 23, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2e141849-0eb2-4b89-bea4-8816e9d5f268}, !- Control Zone Name
  {5a539f11-1e7f-4a4f-8324-1d8ce830e2bd}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {22fdbe09-8ac7-4151-a451-98295b13998b}, !- Handle
  Air Terminal Single Duct Uncontrolled 23, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  {7f36ed94-380d-4966-b5ff-cf9c1567090c}, !- Inlet Air Node Name
  {aca02bb7-5845-452f-9280-c4cc53188735}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {20ce6b32-b319-4498-90fb-8a36516532aa}, !- Handle
  Node 308,                               !- Name
  {2d460f35-9043-4c69-b9d5-dc255939a0c0}, !- Inlet Port
  {b127c5b0-f4cb-41ee-990b-b4da99e9ca8b}; !- Outlet Port

OS:Connection,
  {8e566dc8-60a4-4319-9cf4-dec2041f6f49}, !- Handle
  {0ac483be-3b59-4c1b-bad6-cc70f2f3d4d1}, !- Name
  {89d2c34c-8b87-4c76-82e7-457fe4f81f8f}, !- Source Object
  3,                                      !- Outlet Port
  {1bdc54d4-37c2-46a1-bc07-f267e344e5dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d460f35-9043-4c69-b9d5-dc255939a0c0}, !- Handle
  {a9769d27-6548-4019-8d5d-3b92942ff64f}, !- Name
  {2e141849-0eb2-4b89-bea4-8816e9d5f268}, !- Source Object
  12,                                     !- Outlet Port
  {20ce6b32-b319-4498-90fb-8a36516532aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b127c5b0-f4cb-41ee-990b-b4da99e9ca8b}, !- Handle
  {ea493af9-c174-4b64-ab06-6978c170b676}, !- Name
  {20ce6b32-b319-4498-90fb-8a36516532aa}, !- Source Object
  3,                                      !- Outlet Port
  {a98b27c7-47bb-407f-b260-fda38cfc17af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f36ed94-380d-4966-b5ff-cf9c1567090c}, !- Handle
  {029b9963-4360-4aad-8889-e55f8eade6e2}, !- Name
  {1f1b32e0-d8ef-47e9-890e-719296b9ea4b}, !- Source Object
  3,                                      !- Outlet Port
  {22fdbe09-8ac7-4151-a451-98295b13998b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aca02bb7-5845-452f-9280-c4cc53188735}, !- Handle
  {0585655d-e4a4-4b7b-af71-2f413f83a0af}, !- Name
  {22fdbe09-8ac7-4151-a451-98295b13998b}, !- Source Object
  4,                                      !- Outlet Port
  {89d2c34c-8b87-4c76-82e7-457fe4f81f8f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7be28120-0de8-44b5-801e-0b98db1edd7d}, !- Handle
  Zone HVAC Baseboard Convective Electric 23, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {5541c3cd-5c3a-4f10-bfad-ddd9f09fcbd3}, !- Handle
  Sp-PatRoom4_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  {7266f6ba-784b-44d8-bd1e-2920a986d145}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {94663dfc-cc91-45d5-a908-9b2de59b99e2}, !- Supply Side Inlet Node Name
  {1a4f3458-1eb2-4646-94f6-eb2f77c0193f}, !- Demand Side Outlet Node Name
  {da124dcc-b14e-4692-b6fe-afcc1bdb46d9}, !- Demand Side Inlet Node A
  {55a27e91-7a42-4073-824d-35eeebbc7811}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cdfec530-7f04-4111-ad6c-df3ca321ce6a}, !- Demand Mixer Name
  {2d9b5a6f-9b32-427d-a8d4-aafe24dda612}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {11f8f01d-c895-45d1-bb3e-fcf3d88cbe13}, !- Handle
  Node 309,                               !- Name
  {94663dfc-cc91-45d5-a908-9b2de59b99e2}, !- Inlet Port
  {7344e7f0-bd28-4586-830f-e3461273cd50}; !- Outlet Port

OS:Node,
  {d1cbbf5b-7b20-4b45-88d7-8bc9c3f750f4}, !- Handle
  Node 310,                               !- Name
  {ed4f430e-d300-47a8-94a6-d23110280135}, !- Inlet Port
  {55a27e91-7a42-4073-824d-35eeebbc7811}; !- Outlet Port

OS:Connection,
  {94663dfc-cc91-45d5-a908-9b2de59b99e2}, !- Handle
  {17a1d661-50bd-4dd5-8712-1ad7aef2d491}, !- Name
  {5541c3cd-5c3a-4f10-bfad-ddd9f09fcbd3}, !- Source Object
  8,                                      !- Outlet Port
  {11f8f01d-c895-45d1-bb3e-fcf3d88cbe13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55a27e91-7a42-4073-824d-35eeebbc7811}, !- Handle
  {a0b6df18-61e1-4ed6-b69f-578071b0c335}, !- Name
  {d1cbbf5b-7b20-4b45-88d7-8bc9c3f750f4}, !- Source Object
  3,                                      !- Outlet Port
  {5541c3cd-5c3a-4f10-bfad-ddd9f09fcbd3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {986a92df-762d-42a1-abd0-64602aec198d}, !- Handle
  Node 311,                               !- Name
  {da124dcc-b14e-4692-b6fe-afcc1bdb46d9}, !- Inlet Port
  {c030b43d-2371-4f44-8c56-69e70a3928b0}; !- Outlet Port

OS:Node,
  {b5d325bc-d3dc-4bad-bb60-a0e8bd0e3857}, !- Handle
  Node 312,                               !- Name
  {03183e0c-e8a5-4320-b9d1-d008d6b3082a}, !- Inlet Port
  {1a4f3458-1eb2-4646-94f6-eb2f77c0193f}; !- Outlet Port

OS:Node,
  {6254b078-9bec-409d-827a-d57d14120260}, !- Handle
  Node 313,                               !- Name
  {8b1de801-225e-4c8d-a309-4c822e1a62b5}, !- Inlet Port
  {a7d002f5-2c70-477f-8db9-338478b59c9c}; !- Outlet Port

OS:Connection,
  {da124dcc-b14e-4692-b6fe-afcc1bdb46d9}, !- Handle
  {e70eb3f8-50f3-4973-9093-2cfb9b2fa147}, !- Name
  {5541c3cd-5c3a-4f10-bfad-ddd9f09fcbd3}, !- Source Object
  10,                                     !- Outlet Port
  {986a92df-762d-42a1-abd0-64602aec198d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a4f3458-1eb2-4646-94f6-eb2f77c0193f}, !- Handle
  {2ae5d8a9-e190-40fe-9bbf-1002827d846d}, !- Name
  {b5d325bc-d3dc-4bad-bb60-a0e8bd0e3857}, !- Source Object
  3,                                      !- Outlet Port
  {5541c3cd-5c3a-4f10-bfad-ddd9f09fcbd3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2d9b5a6f-9b32-427d-a8d4-aafe24dda612}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {c030b43d-2371-4f44-8c56-69e70a3928b0}, !- Inlet Node Name
  {30b4e78c-b212-4cfa-a593-9dcaabfff28f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cdfec530-7f04-4111-ad6c-df3ca321ce6a}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {03183e0c-e8a5-4320-b9d1-d008d6b3082a}, !- Outlet Node Name
  {119d06a1-56ca-496f-b0e0-a07ee13b174e}; !- Inlet Node Name 1

OS:Connection,
  {c030b43d-2371-4f44-8c56-69e70a3928b0}, !- Handle
  {965e9013-d30b-45d1-aa8e-2c4cc225b4f1}, !- Name
  {986a92df-762d-42a1-abd0-64602aec198d}, !- Source Object
  3,                                      !- Outlet Port
  {2d9b5a6f-9b32-427d-a8d4-aafe24dda612}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03183e0c-e8a5-4320-b9d1-d008d6b3082a}, !- Handle
  {6a75bec5-9172-47ac-b0cf-2dcd65d03ca6}, !- Name
  {cdfec530-7f04-4111-ad6c-df3ca321ce6a}, !- Source Object
  2,                                      !- Outlet Port
  {b5d325bc-d3dc-4bad-bb60-a0e8bd0e3857}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6abacde1-88b2-402f-8067-e3913f60a1ec}, !- Handle
  {5541c3cd-5c3a-4f10-bfad-ddd9f09fcbd3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7266f6ba-784b-44d8-bd1e-2920a986d145}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23; !- Name

OS:Fan:ConstantVolume,
  {bdf029be-36f1-4080-bd95-2e5fec5e8c47}, !- Handle
  Fan Constant Volume 24,                 !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9141f1ca-9de4-411a-a631-2ebd203d0ace}, !- Air Inlet Node Name
  {ed4f430e-d300-47a8-94a6-d23110280135}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {fd2ad800-b829-4bff-b8e6-4cec705bf534}, !- Handle
  Coil Heating Electric 24,               !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ca54df49-aa8e-4664-842a-d00cfb0dcb22}, !- Air Inlet Node Name
  {3173e09b-3686-4e7d-8798-080a9920db66}, !- Air Outlet Node Name
  {a87944c3-ae1b-453c-a603-b22a19d52378}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {16972ffa-df02-4103-80e6-7c4a0da929dc}, !- Handle
  Coil Cooling DX Single Speed 24 8kBtu/hr 14.0SEER, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3ef194d2-1306-4679-a32e-41523515fc70}, !- Air Inlet Node Name
  {aabab305-33c0-4497-94b6-7b8d4393a996}, !- Air Outlet Node Name
  {390934f4-9419-4276-a646-7f2ee913285e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {75e8cd1d-7b1d-42ec-85e6-6e28fff3086c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b163a036-4ae1-4197-bf3c-db94fdf6554c}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf0f98de-f123-4068-874e-c3bba0f13e96}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27f9ad98-7512-4198-8a85-6e62280e242f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2ffa7b67-4d2a-493f-ad09-d6423b79c77c}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b7c85111-16f0-4ab5-8957-3cfa9e5465ba}, !- Handle
  Curve Quadratic 70,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f23a8219-1ec8-42f5-83e0-008c3cf4d85a}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c5e5b647-560d-47ba-89e4-369213699641}, !- Handle
  Curve Quadratic 71,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d72ed43f-c10d-4443-b087-82b4eb14e755}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {2a107369-e990-4aa6-88f1-141407751698}, !- Handle
  Controller Outdoor Air 24,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5ec56d47-97cb-456c-9d79-fbd55617a84c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5ec56d47-97cb-456c-9d79-fbd55617a84c}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cd2aedc1-d13e-45a8-8b39-3101df374c5c}, !- Handle
  Air Loop HVAC Outdoor Air System 24,    !- Name
  {2a107369-e990-4aa6-88f1-141407751698}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {00793c2c-44d3-4f91-bf45-4bee4f4bd38a}, !- Mixed Air Node Name
  {4fdd09ec-0fe4-45d1-96b5-b34e49ed31f4}, !- Outdoor Air Stream Node Name
  {e702fced-2987-43c8-86f4-477bba03ed62}, !- Relief Air Stream Node Name
  {7344e7f0-bd28-4586-830f-e3461273cd50}; !- Return Air Stream Node Name

OS:Node,
  {ffabb297-1feb-412d-9ba0-d9d7c07d8a94}, !- Handle
  Node 314,                               !- Name
  ,                                       !- Inlet Port
  {4fdd09ec-0fe4-45d1-96b5-b34e49ed31f4}; !- Outlet Port

OS:Connection,
  {4fdd09ec-0fe4-45d1-96b5-b34e49ed31f4}, !- Handle
  {29200f69-e206-40ee-b713-b6eee317a01d}, !- Name
  {ffabb297-1feb-412d-9ba0-d9d7c07d8a94}, !- Source Object
  3,                                      !- Outlet Port
  {cd2aedc1-d13e-45a8-8b39-3101df374c5c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5dc43a20-1270-419d-880a-6ef09bd3cab1}, !- Handle
  Node 315,                               !- Name
  {e702fced-2987-43c8-86f4-477bba03ed62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e702fced-2987-43c8-86f4-477bba03ed62}, !- Handle
  {a6f50f15-e711-4e3b-8b4a-7f6f14048acf}, !- Name
  {cd2aedc1-d13e-45a8-8b39-3101df374c5c}, !- Source Object
  7,                                      !- Outlet Port
  {5dc43a20-1270-419d-880a-6ef09bd3cab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed4f430e-d300-47a8-94a6-d23110280135}, !- Handle
  {6e6437b4-97d0-40d2-83ce-bb485f8cbe44}, !- Name
  {bdf029be-36f1-4080-bd95-2e5fec5e8c47}, !- Source Object
  9,                                      !- Outlet Port
  {d1cbbf5b-7b20-4b45-88d7-8bc9c3f750f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a87944c3-ae1b-453c-a603-b22a19d52378}, !- Handle
  Node 316,                               !- Name
  {3173e09b-3686-4e7d-8798-080a9920db66}, !- Inlet Port
  {9141f1ca-9de4-411a-a631-2ebd203d0ace}; !- Outlet Port

OS:Connection,
  {3173e09b-3686-4e7d-8798-080a9920db66}, !- Handle
  {161c6d9c-a319-425c-b219-704be1953bf3}, !- Name
  {fd2ad800-b829-4bff-b8e6-4cec705bf534}, !- Source Object
  6,                                      !- Outlet Port
  {a87944c3-ae1b-453c-a603-b22a19d52378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9141f1ca-9de4-411a-a631-2ebd203d0ace}, !- Handle
  {fc98013d-599e-4c66-b800-0fc0c20b3e80}, !- Name
  {a87944c3-ae1b-453c-a603-b22a19d52378}, !- Source Object
  3,                                      !- Outlet Port
  {bdf029be-36f1-4080-bd95-2e5fec5e8c47}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {aab29590-4a77-4963-8bf1-68513c3d268b}, !- Handle
  Node 317,                               !- Name
  {aabab305-33c0-4497-94b6-7b8d4393a996}, !- Inlet Port
  {ca54df49-aa8e-4664-842a-d00cfb0dcb22}; !- Outlet Port

OS:Connection,
  {aabab305-33c0-4497-94b6-7b8d4393a996}, !- Handle
  {8482fdd3-bef9-4d05-a778-f43b5f029e14}, !- Name
  {16972ffa-df02-4103-80e6-7c4a0da929dc}, !- Source Object
  9,                                      !- Outlet Port
  {aab29590-4a77-4963-8bf1-68513c3d268b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca54df49-aa8e-4664-842a-d00cfb0dcb22}, !- Handle
  {c334c6c8-964e-4097-a328-d447e3f97814}, !- Name
  {aab29590-4a77-4963-8bf1-68513c3d268b}, !- Source Object
  3,                                      !- Outlet Port
  {fd2ad800-b829-4bff-b8e6-4cec705bf534}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a1557778-627d-4c74-a454-f42473d9409d}, !- Handle
  Node 318,                               !- Name
  {00793c2c-44d3-4f91-bf45-4bee4f4bd38a}, !- Inlet Port
  {3ef194d2-1306-4679-a32e-41523515fc70}; !- Outlet Port

OS:Connection,
  {7344e7f0-bd28-4586-830f-e3461273cd50}, !- Handle
  {48765f5a-822f-41a2-a479-a4f9ce66b143}, !- Name
  {11f8f01d-c895-45d1-bb3e-fcf3d88cbe13}, !- Source Object
  3,                                      !- Outlet Port
  {cd2aedc1-d13e-45a8-8b39-3101df374c5c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {00793c2c-44d3-4f91-bf45-4bee4f4bd38a}, !- Handle
  {01802014-d969-4ee9-8153-7c80499e4310}, !- Name
  {cd2aedc1-d13e-45a8-8b39-3101df374c5c}, !- Source Object
  5,                                      !- Outlet Port
  {a1557778-627d-4c74-a454-f42473d9409d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ef194d2-1306-4679-a32e-41523515fc70}, !- Handle
  {b7ab8455-9cab-4100-9154-1f15ad762678}, !- Name
  {a1557778-627d-4c74-a454-f42473d9409d}, !- Source Object
  3,                                      !- Outlet Port
  {16972ffa-df02-4103-80e6-7c4a0da929dc}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b94c84a1-01cb-4d3a-83a9-aae100e43606}, !- Handle
  Setpoint Manager Single Zone Reheat 24, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {025be313-1594-4e45-aafe-eedf1a7ff9c0}, !- Control Zone Name
  {d1cbbf5b-7b20-4b45-88d7-8bc9c3f750f4}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {54f1298c-b2d8-41f5-8e7a-0bc731207987}, !- Handle
  Air Terminal Single Duct Uncontrolled 24, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  {30b4e78c-b212-4cfa-a593-9dcaabfff28f}, !- Inlet Air Node Name
  {8b1de801-225e-4c8d-a309-4c822e1a62b5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {feaf8d02-ae77-416d-ad79-2cabbc95b7aa}, !- Handle
  Node 319,                               !- Name
  {6a286e95-9ad4-4b8c-89e1-49c57328be24}, !- Inlet Port
  {119d06a1-56ca-496f-b0e0-a07ee13b174e}; !- Outlet Port

OS:Connection,
  {a7d002f5-2c70-477f-8db9-338478b59c9c}, !- Handle
  {1ff9949d-b0a8-4f6b-9e08-ad7018b567d1}, !- Name
  {6254b078-9bec-409d-827a-d57d14120260}, !- Source Object
  3,                                      !- Outlet Port
  {d5f19d9c-1e08-4214-8d53-7c865282886f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a286e95-9ad4-4b8c-89e1-49c57328be24}, !- Handle
  {c7beb1ba-22ca-4b9c-9098-1d9fcb3f1d45}, !- Name
  {025be313-1594-4e45-aafe-eedf1a7ff9c0}, !- Source Object
  12,                                     !- Outlet Port
  {feaf8d02-ae77-416d-ad79-2cabbc95b7aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {119d06a1-56ca-496f-b0e0-a07ee13b174e}, !- Handle
  {960b3536-13e5-4883-b658-c055eb0ba9c0}, !- Name
  {feaf8d02-ae77-416d-ad79-2cabbc95b7aa}, !- Source Object
  3,                                      !- Outlet Port
  {cdfec530-7f04-4111-ad6c-df3ca321ce6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30b4e78c-b212-4cfa-a593-9dcaabfff28f}, !- Handle
  {d814b621-3d0d-4b87-a535-585622f97d26}, !- Name
  {2d9b5a6f-9b32-427d-a8d4-aafe24dda612}, !- Source Object
  3,                                      !- Outlet Port
  {54f1298c-b2d8-41f5-8e7a-0bc731207987}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b1de801-225e-4c8d-a309-4c822e1a62b5}, !- Handle
  {4ba8dcf1-b6d6-4a12-8bbf-baaf6114e82f}, !- Name
  {54f1298c-b2d8-41f5-8e7a-0bc731207987}, !- Source Object
  4,                                      !- Outlet Port
  {6254b078-9bec-409d-827a-d57d14120260}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {01ab2177-1ab1-4f23-9c53-9ae74b0cd789}, !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {9d9779b0-25ea-49f6-b364-bd70c64546df}, !- Handle
  Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {7f15f26b-8a1a-460d-8510-03328366f1e9}, !- Availability Schedule
  {658b46fc-3c7d-4124-b3e8-ffa466e4341a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {da00da34-8052-446f-a316-5d207adc08f5}, !- Supply Side Inlet Node Name
  {d626230a-7a1f-49c8-9575-40124b6651f2}, !- Demand Side Outlet Node Name
  {61cb6ad5-5d47-4552-9917-3e249863eeae}, !- Demand Side Inlet Node A
  {f391ee9d-d68d-42f9-87e5-5813fa33c0e5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1b1c826f-5ca0-4f7b-ad19-03bdf3b5e201}, !- Demand Mixer Name
  {67c48b34-f2b0-4a55-96d1-1131fd3ee0b4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {77f460cb-5234-4c6f-92fe-de007580055a}, !- Handle
  Node 320,                               !- Name
  {da00da34-8052-446f-a316-5d207adc08f5}, !- Inlet Port
  {d2aabb8b-6ed1-4754-9248-3ffba7ea11a3}; !- Outlet Port

OS:Node,
  {61d4baf3-aa9a-4767-876d-53cfb994355e}, !- Handle
  Node 321,                               !- Name
  {aadb570f-c604-4a2e-bb42-7f9ea794acf8}, !- Inlet Port
  {f391ee9d-d68d-42f9-87e5-5813fa33c0e5}; !- Outlet Port

OS:Connection,
  {da00da34-8052-446f-a316-5d207adc08f5}, !- Handle
  {4acf0dbc-93e1-4390-b4de-ddbe5832aa28}, !- Name
  {9d9779b0-25ea-49f6-b364-bd70c64546df}, !- Source Object
  8,                                      !- Outlet Port
  {77f460cb-5234-4c6f-92fe-de007580055a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f391ee9d-d68d-42f9-87e5-5813fa33c0e5}, !- Handle
  {34ecee78-fdfc-4807-b445-8304f9f0204a}, !- Name
  {61d4baf3-aa9a-4767-876d-53cfb994355e}, !- Source Object
  3,                                      !- Outlet Port
  {9d9779b0-25ea-49f6-b364-bd70c64546df}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3310f5ac-6a87-473d-9050-c9b62ccfa035}, !- Handle
  Node 322,                               !- Name
  {61cb6ad5-5d47-4552-9917-3e249863eeae}, !- Inlet Port
  {b27c1d2c-0f3c-477f-be45-36f65508c848}; !- Outlet Port

OS:Node,
  {7587c4f9-949b-44a3-8c49-be9f202d7b08}, !- Handle
  Node 323,                               !- Name
  {2db055d4-10aa-4724-9281-9041ca453589}, !- Inlet Port
  {d626230a-7a1f-49c8-9575-40124b6651f2}; !- Outlet Port

OS:Node,
  {8b1f2e71-c8d1-4553-a24b-db7760afadd0}, !- Handle
  Node 324,                               !- Name
  {1287684d-6cfe-4354-a1f7-a7531edee8c8}, !- Inlet Port
  {a1cb76f3-9fcf-4599-a864-33ac0cb2cee0}; !- Outlet Port

OS:Connection,
  {61cb6ad5-5d47-4552-9917-3e249863eeae}, !- Handle
  {b2bf1c62-4d5d-459d-97bd-ea48103487ea}, !- Name
  {9d9779b0-25ea-49f6-b364-bd70c64546df}, !- Source Object
  10,                                     !- Outlet Port
  {3310f5ac-6a87-473d-9050-c9b62ccfa035}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d626230a-7a1f-49c8-9575-40124b6651f2}, !- Handle
  {ba53d84c-47d0-49a5-9da9-e30cb1e9ded5}, !- Name
  {7587c4f9-949b-44a3-8c49-be9f202d7b08}, !- Source Object
  3,                                      !- Outlet Port
  {9d9779b0-25ea-49f6-b364-bd70c64546df}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {67c48b34-f2b0-4a55-96d1-1131fd3ee0b4}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {b27c1d2c-0f3c-477f-be45-36f65508c848}, !- Inlet Node Name
  {6a7062ed-af25-4feb-a45a-3c9072a73336}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1b1c826f-5ca0-4f7b-ad19-03bdf3b5e201}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {2db055d4-10aa-4724-9281-9041ca453589}, !- Outlet Node Name
  {f0c8960a-d8d5-41a8-9bea-31cd7378e66f}; !- Inlet Node Name 1

OS:Connection,
  {b27c1d2c-0f3c-477f-be45-36f65508c848}, !- Handle
  {318444d0-b998-4a39-9e55-8fa3272689c3}, !- Name
  {3310f5ac-6a87-473d-9050-c9b62ccfa035}, !- Source Object
  3,                                      !- Outlet Port
  {67c48b34-f2b0-4a55-96d1-1131fd3ee0b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2db055d4-10aa-4724-9281-9041ca453589}, !- Handle
  {ceaa3036-8aa1-4309-88eb-6253198e81b7}, !- Name
  {1b1c826f-5ca0-4f7b-ad19-03bdf3b5e201}, !- Source Object
  2,                                      !- Outlet Port
  {7587c4f9-949b-44a3-8c49-be9f202d7b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b90445aa-479d-42d0-9f6c-42228dde095f}, !- Handle
  {9d9779b0-25ea-49f6-b364-bd70c64546df}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {658b46fc-3c7d-4124-b3e8-ffa466e4341a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {dc9dd4ab-ca87-453e-83f7-5da04e9405b0}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {2175ff56-a126-4bec-a44f-03b66af239b8}, !- Handle
  Fan Constant Volume 25,                 !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b93153c2-5620-4f5c-9b06-2d54343e98bd}, !- Air Inlet Node Name
  {aadb570f-c604-4a2e-bb42-7f9ea794acf8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {740d9381-9d82-4c0e-a533-f6c3dfc1e9bb}, !- Handle
  Coil Heating Electric 25,               !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {1976fa8f-8402-458b-a482-80748e81cc0d}, !- Air Inlet Node Name
  {81393596-6b20-4aa1-bf10-d9abfee52ffa}, !- Air Outlet Node Name
  {5c0f4b0f-7b6d-4683-ae42-1160935e5026}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {96b1044c-26a2-4c10-ad3b-fa3c68b66959}, !- Handle
  Coil Cooling DX Single Speed 25 27kBtu/hr 14.0SEER, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {208b0a69-e637-483d-b773-dbf76ac0de4b}, !- Air Inlet Node Name
  {d4283378-ee41-4993-abdf-baa2c14344eb}, !- Air Outlet Node Name
  {390934f4-9419-4276-a646-7f2ee913285e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {75e8cd1d-7b1d-42ec-85e6-6e28fff3086c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b163a036-4ae1-4197-bf3c-db94fdf6554c}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf0f98de-f123-4068-874e-c3bba0f13e96}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27f9ad98-7512-4198-8a85-6e62280e242f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {79e63e1a-c76b-46ea-82aa-2de28fce8115}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b94c32d6-ffaf-425c-ab35-837d86475db6}, !- Handle
  Curve Quadratic 73,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4fd35edf-3ab8-4f1b-9d4b-8b4f66de6583}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9b866ea9-b973-4e3b-aee7-49d6392510d3}, !- Handle
  Curve Quadratic 74,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7637d0e1-5561-4f72-a8d5-5e6683d8d096}, !- Handle
  Curve Quadratic 75,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {9b9afc0c-21ea-402d-bb36-c668fe15dc76}, !- Handle
  Controller Outdoor Air 25,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7f15f26b-8a1a-460d-8510-03328366f1e9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5f2a79ec-8d69-4d3b-b577-eddbd91791fa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5f2a79ec-8d69-4d3b-b577-eddbd91791fa}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9f0199e4-4c44-4af6-956d-7a3b6dddb9eb}, !- Handle
  Air Loop HVAC Outdoor Air System 25,    !- Name
  {9b9afc0c-21ea-402d-bb36-c668fe15dc76}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6ad671fc-69d2-4e90-9fd7-cc9d1eb2ddc7}, !- Mixed Air Node Name
  {b760e85b-8578-4990-a2b2-8c8725b82cf8}, !- Outdoor Air Stream Node Name
  {984edf9f-69d0-4e96-9afc-8f58562d624b}, !- Relief Air Stream Node Name
  {d2aabb8b-6ed1-4754-9248-3ffba7ea11a3}; !- Return Air Stream Node Name

OS:Node,
  {34b20ad0-afb9-402e-bda7-804abc5a144a}, !- Handle
  Node 325,                               !- Name
  ,                                       !- Inlet Port
  {b760e85b-8578-4990-a2b2-8c8725b82cf8}; !- Outlet Port

OS:Connection,
  {b760e85b-8578-4990-a2b2-8c8725b82cf8}, !- Handle
  {ee9e5894-bb10-48a7-b6ee-befdb73ec2fd}, !- Name
  {34b20ad0-afb9-402e-bda7-804abc5a144a}, !- Source Object
  3,                                      !- Outlet Port
  {9f0199e4-4c44-4af6-956d-7a3b6dddb9eb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {044573cd-660f-4c03-b2b3-f8a091ac0dc6}, !- Handle
  Node 326,                               !- Name
  {984edf9f-69d0-4e96-9afc-8f58562d624b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {984edf9f-69d0-4e96-9afc-8f58562d624b}, !- Handle
  {446572ee-9d0a-44b6-a869-aa59f7ff630f}, !- Name
  {9f0199e4-4c44-4af6-956d-7a3b6dddb9eb}, !- Source Object
  7,                                      !- Outlet Port
  {044573cd-660f-4c03-b2b3-f8a091ac0dc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aadb570f-c604-4a2e-bb42-7f9ea794acf8}, !- Handle
  {5c8ae355-24b3-4bfd-aa7c-4e1efa54d271}, !- Name
  {2175ff56-a126-4bec-a44f-03b66af239b8}, !- Source Object
  9,                                      !- Outlet Port
  {61d4baf3-aa9a-4767-876d-53cfb994355e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c0f4b0f-7b6d-4683-ae42-1160935e5026}, !- Handle
  Node 327,                               !- Name
  {81393596-6b20-4aa1-bf10-d9abfee52ffa}, !- Inlet Port
  {b93153c2-5620-4f5c-9b06-2d54343e98bd}; !- Outlet Port

OS:Connection,
  {81393596-6b20-4aa1-bf10-d9abfee52ffa}, !- Handle
  {31de73e8-3dd7-4f89-a688-c50bef312085}, !- Name
  {740d9381-9d82-4c0e-a533-f6c3dfc1e9bb}, !- Source Object
  6,                                      !- Outlet Port
  {5c0f4b0f-7b6d-4683-ae42-1160935e5026}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b93153c2-5620-4f5c-9b06-2d54343e98bd}, !- Handle
  {9af7ecb9-77c1-4f07-a6ba-79ce69cb3eb2}, !- Name
  {5c0f4b0f-7b6d-4683-ae42-1160935e5026}, !- Source Object
  3,                                      !- Outlet Port
  {2175ff56-a126-4bec-a44f-03b66af239b8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {488a01ea-bd37-4ac5-9aab-3250895fe992}, !- Handle
  Node 328,                               !- Name
  {d4283378-ee41-4993-abdf-baa2c14344eb}, !- Inlet Port
  {1976fa8f-8402-458b-a482-80748e81cc0d}; !- Outlet Port

OS:Connection,
  {d4283378-ee41-4993-abdf-baa2c14344eb}, !- Handle
  {d3e98aa3-08af-4ad7-a90b-0117706c4a7f}, !- Name
  {96b1044c-26a2-4c10-ad3b-fa3c68b66959}, !- Source Object
  9,                                      !- Outlet Port
  {488a01ea-bd37-4ac5-9aab-3250895fe992}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1976fa8f-8402-458b-a482-80748e81cc0d}, !- Handle
  {ccbc7db6-edeb-426f-8a04-ae6b5ca375c0}, !- Name
  {488a01ea-bd37-4ac5-9aab-3250895fe992}, !- Source Object
  3,                                      !- Outlet Port
  {740d9381-9d82-4c0e-a533-f6c3dfc1e9bb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ecab6b92-38ed-418b-958d-58fdc3f60e9f}, !- Handle
  Node 329,                               !- Name
  {6ad671fc-69d2-4e90-9fd7-cc9d1eb2ddc7}, !- Inlet Port
  {208b0a69-e637-483d-b773-dbf76ac0de4b}; !- Outlet Port

OS:Connection,
  {d2aabb8b-6ed1-4754-9248-3ffba7ea11a3}, !- Handle
  {f49d90d2-8124-4a5c-8ac9-ee40107d8480}, !- Name
  {77f460cb-5234-4c6f-92fe-de007580055a}, !- Source Object
  3,                                      !- Outlet Port
  {9f0199e4-4c44-4af6-956d-7a3b6dddb9eb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6ad671fc-69d2-4e90-9fd7-cc9d1eb2ddc7}, !- Handle
  {545936c9-a14d-4c19-81e3-4db29878bbf0}, !- Name
  {9f0199e4-4c44-4af6-956d-7a3b6dddb9eb}, !- Source Object
  5,                                      !- Outlet Port
  {ecab6b92-38ed-418b-958d-58fdc3f60e9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {208b0a69-e637-483d-b773-dbf76ac0de4b}, !- Handle
  {e649724d-3a48-4b47-b157-b976067eecd4}, !- Name
  {ecab6b92-38ed-418b-958d-58fdc3f60e9f}, !- Source Object
  3,                                      !- Outlet Port
  {96b1044c-26a2-4c10-ad3b-fa3c68b66959}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f26f2088-23c2-4dfd-b2e9-eb6906111400}, !- Handle
  Setpoint Manager Single Zone Reheat 25, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ff0ce109-1ec0-4fb4-b5b1-845285f17e0f}, !- Control Zone Name
  {61d4baf3-aa9a-4767-876d-53cfb994355e}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e9337907-58bf-4ff9-a7dd-299c318d4c6d}, !- Handle
  Air Terminal Single Duct Uncontrolled 25, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  {6a7062ed-af25-4feb-a45a-3c9072a73336}, !- Inlet Air Node Name
  {1287684d-6cfe-4354-a1f7-a7531edee8c8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bf6a0706-aa35-4178-948b-c483c00eccc0}, !- Handle
  Node 330,                               !- Name
  {e09fa3c7-679c-473a-afda-55ccad9278c1}, !- Inlet Port
  {f0c8960a-d8d5-41a8-9bea-31cd7378e66f}; !- Outlet Port

OS:Connection,
  {a1cb76f3-9fcf-4599-a864-33ac0cb2cee0}, !- Handle
  {f24828a9-ab08-4927-9e70-31927d057dda}, !- Name
  {8b1f2e71-c8d1-4553-a24b-db7760afadd0}, !- Source Object
  3,                                      !- Outlet Port
  {951d7d03-8f39-4e83-8d9a-3d2a4f812d60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e09fa3c7-679c-473a-afda-55ccad9278c1}, !- Handle
  {00f97e82-72ed-421c-bff1-e10d525e90a0}, !- Name
  {ff0ce109-1ec0-4fb4-b5b1-845285f17e0f}, !- Source Object
  12,                                     !- Outlet Port
  {bf6a0706-aa35-4178-948b-c483c00eccc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0c8960a-d8d5-41a8-9bea-31cd7378e66f}, !- Handle
  {f7489e1a-f9a3-42d7-85cb-1f74cc6065c2}, !- Name
  {bf6a0706-aa35-4178-948b-c483c00eccc0}, !- Source Object
  3,                                      !- Outlet Port
  {1b1c826f-5ca0-4f7b-ad19-03bdf3b5e201}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a7062ed-af25-4feb-a45a-3c9072a73336}, !- Handle
  {4e9f2ed8-094a-4f96-93d7-e96082a119c4}, !- Name
  {67c48b34-f2b0-4a55-96d1-1131fd3ee0b4}, !- Source Object
  3,                                      !- Outlet Port
  {e9337907-58bf-4ff9-a7dd-299c318d4c6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1287684d-6cfe-4354-a1f7-a7531edee8c8}, !- Handle
  {0709d334-7b43-473b-8575-899ca9457798}, !- Name
  {e9337907-58bf-4ff9-a7dd-299c318d4c6d}, !- Source Object
  4,                                      !- Outlet Port
  {8b1f2e71-c8d1-4553-a24b-db7760afadd0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {82728d58-4ee3-453f-9ad0-d1a023399a6c}, !- Handle
  Zone HVAC Baseboard Convective Electric 25, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {e1281999-6065-4ca5-aa5a-f6f04d30fc65}, !- Handle
  Sp-PatRoom8_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  {6cc8f091-ed03-44e2-8fe9-c74f49ef0391}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8fa794a0-18de-46b4-84e9-9b4ba12d8009}, !- Supply Side Inlet Node Name
  {388960f8-2f5a-4e2f-8d55-18323edac951}, !- Demand Side Outlet Node Name
  {25e8a36f-396c-41c4-8bd7-ef5195acc608}, !- Demand Side Inlet Node A
  {0e555631-c4ac-4390-806f-40f8dfe497ec}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d4bd826e-7d72-4bf1-9d57-95eac4dd41ba}, !- Demand Mixer Name
  {395710e2-7c59-4f25-af5e-b07b8932518b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {098857a6-a76e-427d-9aaf-d6250d439a31}, !- Handle
  Node 331,                               !- Name
  {8fa794a0-18de-46b4-84e9-9b4ba12d8009}, !- Inlet Port
  {43807baa-9efc-4991-9c60-93e16f86107e}; !- Outlet Port

OS:Node,
  {08e7ce98-a02f-47bc-b61f-0f8a70dda538}, !- Handle
  Node 332,                               !- Name
  {3a4295ad-a21b-493b-96ad-3b5e1823f808}, !- Inlet Port
  {0e555631-c4ac-4390-806f-40f8dfe497ec}; !- Outlet Port

OS:Connection,
  {8fa794a0-18de-46b4-84e9-9b4ba12d8009}, !- Handle
  {7d4a98a1-a601-433c-94aa-ded1eaf0d6ea}, !- Name
  {e1281999-6065-4ca5-aa5a-f6f04d30fc65}, !- Source Object
  8,                                      !- Outlet Port
  {098857a6-a76e-427d-9aaf-d6250d439a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e555631-c4ac-4390-806f-40f8dfe497ec}, !- Handle
  {dd3b3527-3d02-4d07-bb3c-4e81f4c988aa}, !- Name
  {08e7ce98-a02f-47bc-b61f-0f8a70dda538}, !- Source Object
  3,                                      !- Outlet Port
  {e1281999-6065-4ca5-aa5a-f6f04d30fc65}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f1251134-7fcf-4b54-90b0-183e111cdece}, !- Handle
  Node 333,                               !- Name
  {25e8a36f-396c-41c4-8bd7-ef5195acc608}, !- Inlet Port
  {4fc51935-0197-41ce-8924-2cb18857249e}; !- Outlet Port

OS:Node,
  {461c1521-a449-4d85-a35c-ca33d93cb332}, !- Handle
  Node 334,                               !- Name
  {7d8f6a74-45e7-48c8-ae07-e6d44ce838e0}, !- Inlet Port
  {388960f8-2f5a-4e2f-8d55-18323edac951}; !- Outlet Port

OS:Node,
  {a8fcae4c-92cf-48e6-ba05-a7a1269328c6}, !- Handle
  Node 335,                               !- Name
  {72ef0bb7-4b2d-491c-91ee-36c46d06f00f}, !- Inlet Port
  {ac0fa294-ecf0-42c8-870e-743706f6c7ed}; !- Outlet Port

OS:Connection,
  {25e8a36f-396c-41c4-8bd7-ef5195acc608}, !- Handle
  {57553b09-c624-4ece-bf4e-c8666bf5d6f9}, !- Name
  {e1281999-6065-4ca5-aa5a-f6f04d30fc65}, !- Source Object
  10,                                     !- Outlet Port
  {f1251134-7fcf-4b54-90b0-183e111cdece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {388960f8-2f5a-4e2f-8d55-18323edac951}, !- Handle
  {21a4a604-87a4-4ea2-8c81-23537ea305b8}, !- Name
  {461c1521-a449-4d85-a35c-ca33d93cb332}, !- Source Object
  3,                                      !- Outlet Port
  {e1281999-6065-4ca5-aa5a-f6f04d30fc65}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {395710e2-7c59-4f25-af5e-b07b8932518b}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {4fc51935-0197-41ce-8924-2cb18857249e}, !- Inlet Node Name
  {2a585409-359e-438b-9847-8d37d37d500f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d4bd826e-7d72-4bf1-9d57-95eac4dd41ba}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {7d8f6a74-45e7-48c8-ae07-e6d44ce838e0}, !- Outlet Node Name
  {27845143-593c-4e6e-8b9d-ee17aaca26fb}; !- Inlet Node Name 1

OS:Connection,
  {4fc51935-0197-41ce-8924-2cb18857249e}, !- Handle
  {b91429fd-0806-4802-b577-8eab10a7c3af}, !- Name
  {f1251134-7fcf-4b54-90b0-183e111cdece}, !- Source Object
  3,                                      !- Outlet Port
  {395710e2-7c59-4f25-af5e-b07b8932518b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d8f6a74-45e7-48c8-ae07-e6d44ce838e0}, !- Handle
  {b9205ddc-9631-48f1-87b4-2aff9bfdb5f0}, !- Name
  {d4bd826e-7d72-4bf1-9d57-95eac4dd41ba}, !- Source Object
  2,                                      !- Outlet Port
  {461c1521-a449-4d85-a35c-ca33d93cb332}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {83db342e-1607-44d4-9581-069c56e38e49}, !- Handle
  {e1281999-6065-4ca5-aa5a-f6f04d30fc65}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6cc8f091-ed03-44e2-8fe9-c74f49ef0391}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25; !- Name

OS:Fan:ConstantVolume,
  {e2364eb1-d7e1-44e0-a188-462a1321c57d}, !- Handle
  Fan Constant Volume 26,                 !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d80d6b9b-d97d-4ead-8a7c-45e261ce8e71}, !- Air Inlet Node Name
  {3a4295ad-a21b-493b-96ad-3b5e1823f808}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {19c69b89-42b1-4409-81aa-e08a3548fe11}, !- Handle
  Coil Heating Electric 26,               !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d189f94e-dc57-4716-889c-5125f58115ff}, !- Air Inlet Node Name
  {a5ca0313-842c-48aa-a547-8c03ecbd5fb3}, !- Air Outlet Node Name
  {4872dba1-f4ef-49e9-bb3f-45d74a6c2ffa}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {587d39ca-3638-41d4-9d6e-8e837f2af1c9}, !- Handle
  Coil Cooling DX Single Speed 26 8kBtu/hr 14.0SEER, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {815fbc20-5d62-4655-b5b7-68e05963f74d}, !- Air Inlet Node Name
  {da234915-60ce-48c5-9a89-f700f0ccdc41}, !- Air Outlet Node Name
  {390934f4-9419-4276-a646-7f2ee913285e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {75e8cd1d-7b1d-42ec-85e6-6e28fff3086c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b163a036-4ae1-4197-bf3c-db94fdf6554c}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf0f98de-f123-4068-874e-c3bba0f13e96}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27f9ad98-7512-4198-8a85-6e62280e242f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {335c2730-28a0-4028-84f3-428d7036a76c}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {538da377-7304-41ca-ae9e-5ec6234464ad}, !- Handle
  Curve Quadratic 76,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f030bac-94b5-4792-8780-ff889b7a3c6e}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e9249b9-9cf5-413e-ad12-e3bef7f625a1}, !- Handle
  Curve Quadratic 77,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {13ba71be-575d-4096-8d28-6bd3c2ba4180}, !- Handle
  Curve Quadratic 78,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {86d24bd9-6c1a-41e6-88fd-f9493a854435}, !- Handle
  Controller Outdoor Air 26,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {76132f29-29dc-4a2f-bd15-8d8d82ed8909}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {76132f29-29dc-4a2f-bd15-8d8d82ed8909}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8da33879-45b1-4389-82a3-cdf8d12c5ba2}, !- Handle
  Air Loop HVAC Outdoor Air System 26,    !- Name
  {86d24bd9-6c1a-41e6-88fd-f9493a854435}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {acf03b64-3520-4956-ac27-d1963dc2427f}, !- Mixed Air Node Name
  {822b0edb-cf0d-4acd-b7d8-3b149ae0b7a7}, !- Outdoor Air Stream Node Name
  {b2740d1e-10de-4d2b-a41e-661570b3c953}, !- Relief Air Stream Node Name
  {43807baa-9efc-4991-9c60-93e16f86107e}; !- Return Air Stream Node Name

OS:Node,
  {7ca5e7ee-e471-4143-90db-9ce0f320c8a1}, !- Handle
  Node 336,                               !- Name
  ,                                       !- Inlet Port
  {822b0edb-cf0d-4acd-b7d8-3b149ae0b7a7}; !- Outlet Port

OS:Connection,
  {822b0edb-cf0d-4acd-b7d8-3b149ae0b7a7}, !- Handle
  {68edf5b3-a947-49a6-8c5c-a0b6775f3a87}, !- Name
  {7ca5e7ee-e471-4143-90db-9ce0f320c8a1}, !- Source Object
  3,                                      !- Outlet Port
  {8da33879-45b1-4389-82a3-cdf8d12c5ba2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cc19d87c-355b-4cab-8e6d-162035270b1a}, !- Handle
  Node 337,                               !- Name
  {b2740d1e-10de-4d2b-a41e-661570b3c953}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2740d1e-10de-4d2b-a41e-661570b3c953}, !- Handle
  {41227178-9bbb-4863-9043-b89cc9458238}, !- Name
  {8da33879-45b1-4389-82a3-cdf8d12c5ba2}, !- Source Object
  7,                                      !- Outlet Port
  {cc19d87c-355b-4cab-8e6d-162035270b1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a4295ad-a21b-493b-96ad-3b5e1823f808}, !- Handle
  {33197932-97d4-42e6-9c6f-454a6be1a587}, !- Name
  {e2364eb1-d7e1-44e0-a188-462a1321c57d}, !- Source Object
  9,                                      !- Outlet Port
  {08e7ce98-a02f-47bc-b61f-0f8a70dda538}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4872dba1-f4ef-49e9-bb3f-45d74a6c2ffa}, !- Handle
  Node 338,                               !- Name
  {a5ca0313-842c-48aa-a547-8c03ecbd5fb3}, !- Inlet Port
  {d80d6b9b-d97d-4ead-8a7c-45e261ce8e71}; !- Outlet Port

OS:Connection,
  {a5ca0313-842c-48aa-a547-8c03ecbd5fb3}, !- Handle
  {7cf6fc8d-3e97-4128-be07-8736299c93a6}, !- Name
  {19c69b89-42b1-4409-81aa-e08a3548fe11}, !- Source Object
  6,                                      !- Outlet Port
  {4872dba1-f4ef-49e9-bb3f-45d74a6c2ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d80d6b9b-d97d-4ead-8a7c-45e261ce8e71}, !- Handle
  {add56819-04a6-4cc7-991c-e981025a4aed}, !- Name
  {4872dba1-f4ef-49e9-bb3f-45d74a6c2ffa}, !- Source Object
  3,                                      !- Outlet Port
  {e2364eb1-d7e1-44e0-a188-462a1321c57d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {43ac7181-158b-4a77-afc5-5cb3fd900707}, !- Handle
  Node 339,                               !- Name
  {da234915-60ce-48c5-9a89-f700f0ccdc41}, !- Inlet Port
  {d189f94e-dc57-4716-889c-5125f58115ff}; !- Outlet Port

OS:Connection,
  {da234915-60ce-48c5-9a89-f700f0ccdc41}, !- Handle
  {9131427b-be4b-48e4-8927-bc73a9b18f30}, !- Name
  {587d39ca-3638-41d4-9d6e-8e837f2af1c9}, !- Source Object
  9,                                      !- Outlet Port
  {43ac7181-158b-4a77-afc5-5cb3fd900707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d189f94e-dc57-4716-889c-5125f58115ff}, !- Handle
  {b8116e1c-8890-4037-af8c-b9b39ee75fb5}, !- Name
  {43ac7181-158b-4a77-afc5-5cb3fd900707}, !- Source Object
  3,                                      !- Outlet Port
  {19c69b89-42b1-4409-81aa-e08a3548fe11}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {65e249c5-2127-4c47-8e97-d9a95350d5ac}, !- Handle
  Node 340,                               !- Name
  {acf03b64-3520-4956-ac27-d1963dc2427f}, !- Inlet Port
  {815fbc20-5d62-4655-b5b7-68e05963f74d}; !- Outlet Port

OS:Connection,
  {43807baa-9efc-4991-9c60-93e16f86107e}, !- Handle
  {0d85bc1b-85ef-4b31-8a69-4e262c100f3d}, !- Name
  {098857a6-a76e-427d-9aaf-d6250d439a31}, !- Source Object
  3,                                      !- Outlet Port
  {8da33879-45b1-4389-82a3-cdf8d12c5ba2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {acf03b64-3520-4956-ac27-d1963dc2427f}, !- Handle
  {f953a01d-9ff5-4ef5-bc96-22a2e7b7d6fc}, !- Name
  {8da33879-45b1-4389-82a3-cdf8d12c5ba2}, !- Source Object
  5,                                      !- Outlet Port
  {65e249c5-2127-4c47-8e97-d9a95350d5ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {815fbc20-5d62-4655-b5b7-68e05963f74d}, !- Handle
  {67f44232-75fa-4112-a3a1-4792907cb764}, !- Name
  {65e249c5-2127-4c47-8e97-d9a95350d5ac}, !- Source Object
  3,                                      !- Outlet Port
  {587d39ca-3638-41d4-9d6e-8e837f2af1c9}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8ede09ca-6397-469b-b54c-2a8cf5796886}, !- Handle
  Setpoint Manager Single Zone Reheat 26, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {fbbccf56-897d-4f35-8f9e-6b4d6faea31d}, !- Control Zone Name
  {08e7ce98-a02f-47bc-b61f-0f8a70dda538}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ab8a1f34-fc0e-45ea-9210-3847030f1606}, !- Handle
  Air Terminal Single Duct Uncontrolled 26, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  {2a585409-359e-438b-9847-8d37d37d500f}, !- Inlet Air Node Name
  {72ef0bb7-4b2d-491c-91ee-36c46d06f00f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b64ce402-6baa-4641-8fda-be77e49ecbe9}, !- Handle
  Node 341,                               !- Name
  {611a877b-43e6-40cc-960e-4bf23ea47f3d}, !- Inlet Port
  {27845143-593c-4e6e-8b9d-ee17aaca26fb}; !- Outlet Port

OS:Connection,
  {ac0fa294-ecf0-42c8-870e-743706f6c7ed}, !- Handle
  {503fa5b0-a0a7-4468-9853-1f5405a0ca3c}, !- Name
  {a8fcae4c-92cf-48e6-ba05-a7a1269328c6}, !- Source Object
  3,                                      !- Outlet Port
  {b8f2c4d5-c8b7-4e37-88bb-a20acfb213b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {611a877b-43e6-40cc-960e-4bf23ea47f3d}, !- Handle
  {aba0bf26-6eca-475e-b680-cdf48073ba6c}, !- Name
  {fbbccf56-897d-4f35-8f9e-6b4d6faea31d}, !- Source Object
  12,                                     !- Outlet Port
  {b64ce402-6baa-4641-8fda-be77e49ecbe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27845143-593c-4e6e-8b9d-ee17aaca26fb}, !- Handle
  {deead9e1-5169-4c9a-af14-49ba663eb5a2}, !- Name
  {b64ce402-6baa-4641-8fda-be77e49ecbe9}, !- Source Object
  3,                                      !- Outlet Port
  {d4bd826e-7d72-4bf1-9d57-95eac4dd41ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a585409-359e-438b-9847-8d37d37d500f}, !- Handle
  {e8d5d315-09f8-4d15-b2cf-4fe56a170fb2}, !- Name
  {395710e2-7c59-4f25-af5e-b07b8932518b}, !- Source Object
  3,                                      !- Outlet Port
  {ab8a1f34-fc0e-45ea-9210-3847030f1606}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72ef0bb7-4b2d-491c-91ee-36c46d06f00f}, !- Handle
  {d75347bc-e4df-4ec8-89a0-aaca9b97e4e8}, !- Name
  {ab8a1f34-fc0e-45ea-9210-3847030f1606}, !- Source Object
  4,                                      !- Outlet Port
  {a8fcae4c-92cf-48e6-ba05-a7a1269328c6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {aac18820-04c6-4157-8933-eb49a999040c}, !- Handle
  Zone HVAC Baseboard Convective Electric 26, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {de1adcaa-87df-46d0-8431-d080ff763b17}, !- Handle
  Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {f2df2ce1-97f0-4b08-b739-381ba1e57dce}, !- Availability Schedule
  {ab277bfc-ae98-44d0-81ac-69bc75dbb456}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5711af61-eac8-4283-8783-ddbbb84dd418}, !- Supply Side Inlet Node Name
  {73716769-1576-4c38-bd79-6eb1743d6847}, !- Demand Side Outlet Node Name
  {ddcc1607-d3b1-4e34-9c52-3597af46ac16}, !- Demand Side Inlet Node A
  {20c0e464-01c8-4bf2-a452-fa8419c58a10}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ee2eeee8-f2b2-4b64-b0c5-915808501ad7}, !- Demand Mixer Name
  {1a7f497d-bbb1-4a84-b263-4b2821dc5216}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ca6cd342-c104-4dbb-ae0a-73c9e8c24cbd}, !- Handle
  Node 342,                               !- Name
  {5711af61-eac8-4283-8783-ddbbb84dd418}, !- Inlet Port
  {c19a948c-7462-4092-b4e1-877684dcf186}; !- Outlet Port

OS:Node,
  {1ad53610-510a-4627-a11e-9cc48549be9e}, !- Handle
  Node 343,                               !- Name
  {e8e55808-aa13-4ed8-a091-c55644aeb940}, !- Inlet Port
  {20c0e464-01c8-4bf2-a452-fa8419c58a10}; !- Outlet Port

OS:Connection,
  {5711af61-eac8-4283-8783-ddbbb84dd418}, !- Handle
  {3aa0dae7-5652-4710-9bf2-8627eeeda719}, !- Name
  {de1adcaa-87df-46d0-8431-d080ff763b17}, !- Source Object
  8,                                      !- Outlet Port
  {ca6cd342-c104-4dbb-ae0a-73c9e8c24cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20c0e464-01c8-4bf2-a452-fa8419c58a10}, !- Handle
  {5cdf8f71-392f-40d3-ac2c-c603dda2df5f}, !- Name
  {1ad53610-510a-4627-a11e-9cc48549be9e}, !- Source Object
  3,                                      !- Outlet Port
  {de1adcaa-87df-46d0-8431-d080ff763b17}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d6fbe146-a74a-4cbb-8add-4d9d5d29dd88}, !- Handle
  Node 344,                               !- Name
  {ddcc1607-d3b1-4e34-9c52-3597af46ac16}, !- Inlet Port
  {12d75e02-c762-4651-bc1a-ac68c8806b61}; !- Outlet Port

OS:Node,
  {93042978-1a7e-4eff-9de6-881018c3ff1f}, !- Handle
  Node 345,                               !- Name
  {2d5e8222-0a18-4ec3-9f67-c046136405e5}, !- Inlet Port
  {73716769-1576-4c38-bd79-6eb1743d6847}; !- Outlet Port

OS:Node,
  {7fda0258-e493-4fec-bd93-6398460a8bad}, !- Handle
  Node 346,                               !- Name
  {9ad15bc9-f8b4-49f7-9409-68bfd644c84e}, !- Inlet Port
  {f05a8bd3-6fa0-4570-be19-5fb631a2bddb}; !- Outlet Port

OS:Connection,
  {ddcc1607-d3b1-4e34-9c52-3597af46ac16}, !- Handle
  {b3f3ec18-10c1-444f-9514-0ebf02875af8}, !- Name
  {de1adcaa-87df-46d0-8431-d080ff763b17}, !- Source Object
  10,                                     !- Outlet Port
  {d6fbe146-a74a-4cbb-8add-4d9d5d29dd88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73716769-1576-4c38-bd79-6eb1743d6847}, !- Handle
  {8b0fef0b-6a20-4f99-8fe2-448b0e7a57b2}, !- Name
  {93042978-1a7e-4eff-9de6-881018c3ff1f}, !- Source Object
  3,                                      !- Outlet Port
  {de1adcaa-87df-46d0-8431-d080ff763b17}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1a7f497d-bbb1-4a84-b263-4b2821dc5216}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {12d75e02-c762-4651-bc1a-ac68c8806b61}, !- Inlet Node Name
  {f988cf02-e74e-41c3-850c-c1d85bb18ba6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ee2eeee8-f2b2-4b64-b0c5-915808501ad7}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {2d5e8222-0a18-4ec3-9f67-c046136405e5}, !- Outlet Node Name
  {84741538-1a1c-4510-b12e-bcace895b3b6}; !- Inlet Node Name 1

OS:Connection,
  {12d75e02-c762-4651-bc1a-ac68c8806b61}, !- Handle
  {e272be9a-876a-4295-877a-36e45a2bf10d}, !- Name
  {d6fbe146-a74a-4cbb-8add-4d9d5d29dd88}, !- Source Object
  3,                                      !- Outlet Port
  {1a7f497d-bbb1-4a84-b263-4b2821dc5216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d5e8222-0a18-4ec3-9f67-c046136405e5}, !- Handle
  {1ef06f45-ae27-41f5-964e-1d5e22e3c9d1}, !- Name
  {ee2eeee8-f2b2-4b64-b0c5-915808501ad7}, !- Source Object
  2,                                      !- Outlet Port
  {93042978-1a7e-4eff-9de6-881018c3ff1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {820b27c3-45db-46c2-91e3-8bc4a259634c}, !- Handle
  {de1adcaa-87df-46d0-8431-d080ff763b17}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ab277bfc-ae98-44d0-81ac-69bc75dbb456}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {102dcf2f-f497-49c3-ba8c-8d19027cea65}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {b61b45fc-73bb-4a1d-821c-a395f4a8a2fa}, !- Handle
  Fan Constant Volume 27,                 !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0f7ac2ef-e9fd-466b-8331-f0e7196d793b}, !- Air Inlet Node Name
  {e8e55808-aa13-4ed8-a091-c55644aeb940}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c17d1e05-137a-4358-860d-a814769e0ad2}, !- Handle
  Coil Heating Electric 27,               !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {cb647525-cad6-4141-9095-782c39b73457}, !- Air Inlet Node Name
  {be544d11-b301-44f9-8415-ef7ad640c46d}, !- Air Outlet Node Name
  {af0fa6e9-9ecf-4641-a372-38c3337b967c}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7af32e9b-4ab3-4f71-acb8-1c9edfc7cfe7}, !- Handle
  Coil Cooling DX Single Speed 27 83kBtu/hr 9.44EER, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.25186286433063,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {eebd58fb-f95e-4c7b-b55c-ca32b9765f5b}, !- Air Inlet Node Name
  {471db6d6-cf70-402b-801b-29ad5ae37eaf}, !- Air Outlet Node Name
  {390934f4-9419-4276-a646-7f2ee913285e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {75e8cd1d-7b1d-42ec-85e6-6e28fff3086c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b163a036-4ae1-4197-bf3c-db94fdf6554c}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf0f98de-f123-4068-874e-c3bba0f13e96}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27f9ad98-7512-4198-8a85-6e62280e242f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9720fafd-9359-449c-8cb0-04d1196fe83e}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8294bbd6-2423-45d8-99d9-8c6f533a5b1f}, !- Handle
  Curve Quadratic 79,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8ba09f62-a24f-4f86-a8da-bc056ee0c0e3}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ec272771-945c-477e-a1e4-269695eb5f17}, !- Handle
  Curve Quadratic 80,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7d84b8be-f14f-43e0-a02e-906b8da27df5}, !- Handle
  Curve Quadratic 81,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {901d5d66-e18a-4225-ae97-3a9f8c10180c}, !- Handle
  Controller Outdoor Air 27,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f2df2ce1-97f0-4b08-b739-381ba1e57dce}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {37010561-2833-4019-b7f8-d15582a680e9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {37010561-2833-4019-b7f8-d15582a680e9}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ff8f74b9-3adc-4aca-beee-1bee92d12fa1}, !- Handle
  Air Loop HVAC Outdoor Air System 27,    !- Name
  {901d5d66-e18a-4225-ae97-3a9f8c10180c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d6ac7ea4-c414-4910-b94a-c53e1148e8e0}, !- Mixed Air Node Name
  {81dd3e40-8edc-49b9-955e-d68240a8e652}, !- Outdoor Air Stream Node Name
  {a67ee873-ef3e-4832-8c5c-d1ccd10acce0}, !- Relief Air Stream Node Name
  {c19a948c-7462-4092-b4e1-877684dcf186}; !- Return Air Stream Node Name

OS:Node,
  {28471809-0d91-459f-aa6a-0131b80ff148}, !- Handle
  Node 347,                               !- Name
  ,                                       !- Inlet Port
  {81dd3e40-8edc-49b9-955e-d68240a8e652}; !- Outlet Port

OS:Connection,
  {81dd3e40-8edc-49b9-955e-d68240a8e652}, !- Handle
  {edfb808d-874a-4332-8312-04c29e93dcf6}, !- Name
  {28471809-0d91-459f-aa6a-0131b80ff148}, !- Source Object
  3,                                      !- Outlet Port
  {ff8f74b9-3adc-4aca-beee-1bee92d12fa1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5896bdae-62ed-49c4-b015-224c557e417d}, !- Handle
  Node 348,                               !- Name
  {a67ee873-ef3e-4832-8c5c-d1ccd10acce0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a67ee873-ef3e-4832-8c5c-d1ccd10acce0}, !- Handle
  {bc6adede-e212-41b2-9e1b-6a5a5547257d}, !- Name
  {ff8f74b9-3adc-4aca-beee-1bee92d12fa1}, !- Source Object
  7,                                      !- Outlet Port
  {5896bdae-62ed-49c4-b015-224c557e417d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8e55808-aa13-4ed8-a091-c55644aeb940}, !- Handle
  {753573e3-1d03-4987-a89c-940c897dc791}, !- Name
  {b61b45fc-73bb-4a1d-821c-a395f4a8a2fa}, !- Source Object
  9,                                      !- Outlet Port
  {1ad53610-510a-4627-a11e-9cc48549be9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af0fa6e9-9ecf-4641-a372-38c3337b967c}, !- Handle
  Node 349,                               !- Name
  {be544d11-b301-44f9-8415-ef7ad640c46d}, !- Inlet Port
  {0f7ac2ef-e9fd-466b-8331-f0e7196d793b}; !- Outlet Port

OS:Connection,
  {be544d11-b301-44f9-8415-ef7ad640c46d}, !- Handle
  {30795220-383c-40af-b46a-c7422eb11e26}, !- Name
  {c17d1e05-137a-4358-860d-a814769e0ad2}, !- Source Object
  6,                                      !- Outlet Port
  {af0fa6e9-9ecf-4641-a372-38c3337b967c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f7ac2ef-e9fd-466b-8331-f0e7196d793b}, !- Handle
  {3bd0a152-63be-4ea4-99cf-8d7a33d13685}, !- Name
  {af0fa6e9-9ecf-4641-a372-38c3337b967c}, !- Source Object
  3,                                      !- Outlet Port
  {b61b45fc-73bb-4a1d-821c-a395f4a8a2fa}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fa25803d-c41c-4f8e-a7f1-d2d7e1f7ed01}, !- Handle
  Node 350,                               !- Name
  {471db6d6-cf70-402b-801b-29ad5ae37eaf}, !- Inlet Port
  {cb647525-cad6-4141-9095-782c39b73457}; !- Outlet Port

OS:Connection,
  {471db6d6-cf70-402b-801b-29ad5ae37eaf}, !- Handle
  {4b6a42e8-2269-4863-8494-31f7125a4209}, !- Name
  {7af32e9b-4ab3-4f71-acb8-1c9edfc7cfe7}, !- Source Object
  9,                                      !- Outlet Port
  {fa25803d-c41c-4f8e-a7f1-d2d7e1f7ed01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb647525-cad6-4141-9095-782c39b73457}, !- Handle
  {80f5a97f-5301-432a-a200-edaa9696479d}, !- Name
  {fa25803d-c41c-4f8e-a7f1-d2d7e1f7ed01}, !- Source Object
  3,                                      !- Outlet Port
  {c17d1e05-137a-4358-860d-a814769e0ad2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d2a02a73-34c1-41ac-b2e4-298c970050d1}, !- Handle
  Node 351,                               !- Name
  {d6ac7ea4-c414-4910-b94a-c53e1148e8e0}, !- Inlet Port
  {eebd58fb-f95e-4c7b-b55c-ca32b9765f5b}; !- Outlet Port

OS:Connection,
  {c19a948c-7462-4092-b4e1-877684dcf186}, !- Handle
  {81677e65-d7d7-4332-9d6f-ef7885e5df43}, !- Name
  {ca6cd342-c104-4dbb-ae0a-73c9e8c24cbd}, !- Source Object
  3,                                      !- Outlet Port
  {ff8f74b9-3adc-4aca-beee-1bee92d12fa1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d6ac7ea4-c414-4910-b94a-c53e1148e8e0}, !- Handle
  {300111a1-42a1-409d-adf3-03465e6e04ed}, !- Name
  {ff8f74b9-3adc-4aca-beee-1bee92d12fa1}, !- Source Object
  5,                                      !- Outlet Port
  {d2a02a73-34c1-41ac-b2e4-298c970050d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eebd58fb-f95e-4c7b-b55c-ca32b9765f5b}, !- Handle
  {cbc87dc7-617b-4579-b398-4cbbee998b43}, !- Name
  {d2a02a73-34c1-41ac-b2e4-298c970050d1}, !- Source Object
  3,                                      !- Outlet Port
  {7af32e9b-4ab3-4f71-acb8-1c9edfc7cfe7}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8c8396d9-d46a-4204-bd4b-19bd5eacca72}, !- Handle
  Setpoint Manager Single Zone Reheat 27, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {6ab8ccb2-f76d-41f2-b5ff-08258a821338}, !- Control Zone Name
  {1ad53610-510a-4627-a11e-9cc48549be9e}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ed3308a0-4df9-480e-9324-23c79f769f23}, !- Handle
  Air Terminal Single Duct Uncontrolled 27, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  {f988cf02-e74e-41c3-850c-c1d85bb18ba6}, !- Inlet Air Node Name
  {9ad15bc9-f8b4-49f7-9409-68bfd644c84e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {250c027a-f943-4bb1-bf6f-b95f5fc1a2cd}, !- Handle
  Node 352,                               !- Name
  {04880b60-d849-4fac-a4b4-eeb50c5d5751}, !- Inlet Port
  {84741538-1a1c-4510-b12e-bcace895b3b6}; !- Outlet Port

OS:Connection,
  {f05a8bd3-6fa0-4570-be19-5fb631a2bddb}, !- Handle
  {4e4a7f37-5a21-4f17-b00b-7b106f682f4d}, !- Name
  {7fda0258-e493-4fec-bd93-6398460a8bad}, !- Source Object
  3,                                      !- Outlet Port
  {47af604f-1289-469f-bcbc-bde85399faf5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04880b60-d849-4fac-a4b4-eeb50c5d5751}, !- Handle
  {3e2e0b7c-a63f-4f0b-9a73-557949505752}, !- Name
  {6ab8ccb2-f76d-41f2-b5ff-08258a821338}, !- Source Object
  12,                                     !- Outlet Port
  {250c027a-f943-4bb1-bf6f-b95f5fc1a2cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84741538-1a1c-4510-b12e-bcace895b3b6}, !- Handle
  {38424d35-c5ef-4c5e-830a-48e06e221d22}, !- Name
  {250c027a-f943-4bb1-bf6f-b95f5fc1a2cd}, !- Source Object
  3,                                      !- Outlet Port
  {ee2eeee8-f2b2-4b64-b0c5-915808501ad7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f988cf02-e74e-41c3-850c-c1d85bb18ba6}, !- Handle
  {a6170f52-577d-40ea-93bb-c58e74be9789}, !- Name
  {1a7f497d-bbb1-4a84-b263-4b2821dc5216}, !- Source Object
  3,                                      !- Outlet Port
  {ed3308a0-4df9-480e-9324-23c79f769f23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ad15bc9-f8b4-49f7-9409-68bfd644c84e}, !- Handle
  {674cd512-3fe9-4406-990b-4e0f39a64427}, !- Name
  {ed3308a0-4df9-480e-9324-23c79f769f23}, !- Source Object
  4,                                      !- Outlet Port
  {7fda0258-e493-4fec-bd93-6398460a8bad}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {21cc2eb4-5900-4ee6-9a84-c2ca52c4ba5f}, !- Handle
  Zone HVAC Baseboard Convective Electric 27, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {18f1518e-7cd3-40ae-94d4-a3d2be4fcdea}, !- Handle
  Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {3f06ae71-8d18-41bf-a44b-caf25304ee27}, !- Availability Schedule
  {2563d2ab-baf7-4e3c-af03-69dbc5a6049e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6898cc16-d504-4fe5-a765-f6b934cee4e9}, !- Supply Side Inlet Node Name
  {5a1064cf-be6a-41a0-afa4-c017dbca7732}, !- Demand Side Outlet Node Name
  {08ee9f06-17a2-49d8-928f-d8a480cbd1e1}, !- Demand Side Inlet Node A
  {7a29bd9d-f8ef-42d1-b1c6-1fd08aefdcca}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a0a0598a-4a7c-4bcb-bd29-d67558dafeaf}, !- Demand Mixer Name
  {4c767892-a29d-4583-8df6-a638c7f6da08}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4a88c4f2-95e2-45f1-ba7d-c72d0fcfb9b3}, !- Handle
  Node 353,                               !- Name
  {6898cc16-d504-4fe5-a765-f6b934cee4e9}, !- Inlet Port
  {2c77c031-2873-4273-8d2c-4230871be4ed}; !- Outlet Port

OS:Node,
  {67da1e1d-1c3e-4574-805c-74bcab0d1ae6}, !- Handle
  Node 354,                               !- Name
  {f933348d-4b3a-463c-96cc-10eb0c03a5ab}, !- Inlet Port
  {7a29bd9d-f8ef-42d1-b1c6-1fd08aefdcca}; !- Outlet Port

OS:Connection,
  {6898cc16-d504-4fe5-a765-f6b934cee4e9}, !- Handle
  {93a0ae20-a903-42fa-9917-81512b8f214a}, !- Name
  {18f1518e-7cd3-40ae-94d4-a3d2be4fcdea}, !- Source Object
  8,                                      !- Outlet Port
  {4a88c4f2-95e2-45f1-ba7d-c72d0fcfb9b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a29bd9d-f8ef-42d1-b1c6-1fd08aefdcca}, !- Handle
  {ae1d321c-e37a-47c7-9831-5f4766cd0a65}, !- Name
  {67da1e1d-1c3e-4574-805c-74bcab0d1ae6}, !- Source Object
  3,                                      !- Outlet Port
  {18f1518e-7cd3-40ae-94d4-a3d2be4fcdea}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9d952405-0213-41be-a39c-9b1e98cb476b}, !- Handle
  Node 355,                               !- Name
  {08ee9f06-17a2-49d8-928f-d8a480cbd1e1}, !- Inlet Port
  {5b27476f-ce02-4bf9-ad73-e6f7c5166d5a}; !- Outlet Port

OS:Node,
  {fe329b0f-803a-460c-b148-baa884110bca}, !- Handle
  Node 356,                               !- Name
  {ce6ce339-27d4-4287-bb80-62794bcb2b96}, !- Inlet Port
  {5a1064cf-be6a-41a0-afa4-c017dbca7732}; !- Outlet Port

OS:Node,
  {acab388f-ef30-418c-86e9-74a3f156de58}, !- Handle
  Node 357,                               !- Name
  {fd50e75d-6625-49d7-b13b-cb0680f69bd3}, !- Inlet Port
  {b518bf5a-9f64-4d15-b938-6362500c52b1}; !- Outlet Port

OS:Connection,
  {08ee9f06-17a2-49d8-928f-d8a480cbd1e1}, !- Handle
  {917cc383-0c56-4af2-94e0-ab8d2563f965}, !- Name
  {18f1518e-7cd3-40ae-94d4-a3d2be4fcdea}, !- Source Object
  10,                                     !- Outlet Port
  {9d952405-0213-41be-a39c-9b1e98cb476b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a1064cf-be6a-41a0-afa4-c017dbca7732}, !- Handle
  {de138f05-a334-48c2-8e36-cf1b6312809b}, !- Name
  {fe329b0f-803a-460c-b148-baa884110bca}, !- Source Object
  3,                                      !- Outlet Port
  {18f1518e-7cd3-40ae-94d4-a3d2be4fcdea}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4c767892-a29d-4583-8df6-a638c7f6da08}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {5b27476f-ce02-4bf9-ad73-e6f7c5166d5a}, !- Inlet Node Name
  {f060fc51-6539-4b3f-8ced-ed651cfb7345}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a0a0598a-4a7c-4bcb-bd29-d67558dafeaf}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {ce6ce339-27d4-4287-bb80-62794bcb2b96}, !- Outlet Node Name
  {846bdb77-d8fa-42de-b783-e775c88d8741}; !- Inlet Node Name 1

OS:Connection,
  {5b27476f-ce02-4bf9-ad73-e6f7c5166d5a}, !- Handle
  {31968a2d-6e23-46b6-a5d4-ba4580d4f52f}, !- Name
  {9d952405-0213-41be-a39c-9b1e98cb476b}, !- Source Object
  3,                                      !- Outlet Port
  {4c767892-a29d-4583-8df6-a638c7f6da08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce6ce339-27d4-4287-bb80-62794bcb2b96}, !- Handle
  {29db996d-b4ae-421d-a796-771c072ec7f0}, !- Name
  {a0a0598a-4a7c-4bcb-bd29-d67558dafeaf}, !- Source Object
  2,                                      !- Outlet Port
  {fe329b0f-803a-460c-b148-baa884110bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {70b64a28-dfa2-4f2d-9f00-b6e036424e61}, !- Handle
  {18f1518e-7cd3-40ae-94d4-a3d2be4fcdea}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2563d2ab-baf7-4e3c-af03-69dbc5a6049e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {70047708-5729-4e36-9cfc-3a0196eaf9df}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {2ddcf00e-14cd-40e3-95bb-47fbed2f923b}, !- Handle
  Fan Constant Volume 28,                 !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1f713e47-2f3c-48dd-96dc-547bffeec7e4}, !- Air Inlet Node Name
  {f933348d-4b3a-463c-96cc-10eb0c03a5ab}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {9941b77e-3746-43b5-9e23-3ab89e4c3c93}, !- Handle
  Coil Heating Electric 28,               !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {7696883f-c28a-4f2b-b325-14c2e63fb716}, !- Air Inlet Node Name
  {0052facc-d2e4-4ffc-a88a-16bf906e0ef8}, !- Air Outlet Node Name
  {793768f4-d2d9-4a05-9d34-50547c0715f4}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {346adbec-d722-4e82-b1ca-c0c90175c2f3}, !- Handle
  Coil Cooling DX Single Speed 28 86kBtu/hr 9.44EER, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.25451018353603,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6dcb34e6-7572-418d-b2ae-d559daaededc}, !- Air Inlet Node Name
  {a707f7c2-5642-4396-bc43-d909e1566bdb}, !- Air Outlet Node Name
  {390934f4-9419-4276-a646-7f2ee913285e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {75e8cd1d-7b1d-42ec-85e6-6e28fff3086c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b163a036-4ae1-4197-bf3c-db94fdf6554c}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf0f98de-f123-4068-874e-c3bba0f13e96}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27f9ad98-7512-4198-8a85-6e62280e242f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {348d50a4-3a10-48fc-a209-91f0d972d6bc}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7f46276c-d27a-4213-a0b0-f527074e8373}, !- Handle
  Curve Quadratic 82,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {efc56821-3e26-421f-9626-b4efe9bcead1}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bb7768da-7786-45e5-b339-2ca4cda0ae92}, !- Handle
  Curve Quadratic 83,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d1c71c86-006d-45a7-9e76-87c8d8470401}, !- Handle
  Curve Quadratic 84,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {e4a31bfe-6558-4437-98ff-7dc330a4a098}, !- Handle
  Controller Outdoor Air 28,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3f06ae71-8d18-41bf-a44b-caf25304ee27}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3bcaeb10-9cbd-431f-b3f3-26ba54b48f31}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3bcaeb10-9cbd-431f-b3f3-26ba54b48f31}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d15266d0-3df8-44a5-9905-d5c682d5c73e}, !- Handle
  Air Loop HVAC Outdoor Air System 28,    !- Name
  {e4a31bfe-6558-4437-98ff-7dc330a4a098}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {40f7abc1-dcdc-436d-9e64-aaab059f68bf}, !- Mixed Air Node Name
  {f18a95a0-0fac-46ec-9270-77f4ebf79b95}, !- Outdoor Air Stream Node Name
  {4545d35c-d988-4bda-b40f-23a84ff6b427}, !- Relief Air Stream Node Name
  {2c77c031-2873-4273-8d2c-4230871be4ed}; !- Return Air Stream Node Name

OS:Node,
  {9d23dc3d-0dee-4fde-ab01-82565181495b}, !- Handle
  Node 358,                               !- Name
  ,                                       !- Inlet Port
  {f18a95a0-0fac-46ec-9270-77f4ebf79b95}; !- Outlet Port

OS:Connection,
  {f18a95a0-0fac-46ec-9270-77f4ebf79b95}, !- Handle
  {e17c61e6-0d3f-4136-9864-736ddc945f01}, !- Name
  {9d23dc3d-0dee-4fde-ab01-82565181495b}, !- Source Object
  3,                                      !- Outlet Port
  {d15266d0-3df8-44a5-9905-d5c682d5c73e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {28d5bc91-ad7d-499d-b0c4-5e0331fa0662}, !- Handle
  Node 359,                               !- Name
  {4545d35c-d988-4bda-b40f-23a84ff6b427}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4545d35c-d988-4bda-b40f-23a84ff6b427}, !- Handle
  {bae23d5f-f610-4abe-8e33-a17687466d83}, !- Name
  {d15266d0-3df8-44a5-9905-d5c682d5c73e}, !- Source Object
  7,                                      !- Outlet Port
  {28d5bc91-ad7d-499d-b0c4-5e0331fa0662}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f933348d-4b3a-463c-96cc-10eb0c03a5ab}, !- Handle
  {2dd0f066-5fef-4637-9ba5-e17b6234f339}, !- Name
  {2ddcf00e-14cd-40e3-95bb-47fbed2f923b}, !- Source Object
  9,                                      !- Outlet Port
  {67da1e1d-1c3e-4574-805c-74bcab0d1ae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {793768f4-d2d9-4a05-9d34-50547c0715f4}, !- Handle
  Node 360,                               !- Name
  {0052facc-d2e4-4ffc-a88a-16bf906e0ef8}, !- Inlet Port
  {1f713e47-2f3c-48dd-96dc-547bffeec7e4}; !- Outlet Port

OS:Connection,
  {0052facc-d2e4-4ffc-a88a-16bf906e0ef8}, !- Handle
  {ae4b5579-a3ec-47f5-82a7-32b11709d9c5}, !- Name
  {9941b77e-3746-43b5-9e23-3ab89e4c3c93}, !- Source Object
  6,                                      !- Outlet Port
  {793768f4-d2d9-4a05-9d34-50547c0715f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f713e47-2f3c-48dd-96dc-547bffeec7e4}, !- Handle
  {c79570d9-a301-404d-9d13-5e04df7ed96d}, !- Name
  {793768f4-d2d9-4a05-9d34-50547c0715f4}, !- Source Object
  3,                                      !- Outlet Port
  {2ddcf00e-14cd-40e3-95bb-47fbed2f923b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cbad5071-216b-42e1-9dcb-e1e679318afe}, !- Handle
  Node 361,                               !- Name
  {a707f7c2-5642-4396-bc43-d909e1566bdb}, !- Inlet Port
  {7696883f-c28a-4f2b-b325-14c2e63fb716}; !- Outlet Port

OS:Connection,
  {a707f7c2-5642-4396-bc43-d909e1566bdb}, !- Handle
  {de5a227c-75fa-4f80-a8db-841b55cae991}, !- Name
  {346adbec-d722-4e82-b1ca-c0c90175c2f3}, !- Source Object
  9,                                      !- Outlet Port
  {cbad5071-216b-42e1-9dcb-e1e679318afe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7696883f-c28a-4f2b-b325-14c2e63fb716}, !- Handle
  {9fab4cda-ad7b-4673-acae-29b2c9e883a6}, !- Name
  {cbad5071-216b-42e1-9dcb-e1e679318afe}, !- Source Object
  3,                                      !- Outlet Port
  {9941b77e-3746-43b5-9e23-3ab89e4c3c93}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5b95d5c1-6d43-469c-b52e-e3327e97d783}, !- Handle
  Node 362,                               !- Name
  {40f7abc1-dcdc-436d-9e64-aaab059f68bf}, !- Inlet Port
  {6dcb34e6-7572-418d-b2ae-d559daaededc}; !- Outlet Port

OS:Connection,
  {2c77c031-2873-4273-8d2c-4230871be4ed}, !- Handle
  {983c6add-0dfc-4550-9282-3a30ad40b84c}, !- Name
  {4a88c4f2-95e2-45f1-ba7d-c72d0fcfb9b3}, !- Source Object
  3,                                      !- Outlet Port
  {d15266d0-3df8-44a5-9905-d5c682d5c73e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {40f7abc1-dcdc-436d-9e64-aaab059f68bf}, !- Handle
  {cf70ed5f-77ef-4b0d-8f38-43338984bd91}, !- Name
  {d15266d0-3df8-44a5-9905-d5c682d5c73e}, !- Source Object
  5,                                      !- Outlet Port
  {5b95d5c1-6d43-469c-b52e-e3327e97d783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dcb34e6-7572-418d-b2ae-d559daaededc}, !- Handle
  {9f64537b-c606-4f10-8f73-19092f448d67}, !- Name
  {5b95d5c1-6d43-469c-b52e-e3327e97d783}, !- Source Object
  3,                                      !- Outlet Port
  {346adbec-d722-4e82-b1ca-c0c90175c2f3}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {87cdee54-3ead-4687-8f39-54aa43a47f39}, !- Handle
  Setpoint Manager Single Zone Reheat 28, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {49f2c8a1-e766-4a46-96f7-2a7737716996}, !- Control Zone Name
  {67da1e1d-1c3e-4574-805c-74bcab0d1ae6}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7e7982ed-486c-4523-852c-b85c2950b5e1}, !- Handle
  Air Terminal Single Duct Uncontrolled 28, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  {f060fc51-6539-4b3f-8ced-ed651cfb7345}, !- Inlet Air Node Name
  {fd50e75d-6625-49d7-b13b-cb0680f69bd3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4a5e9944-8762-4603-ab6f-d021af4ef080}, !- Handle
  Node 363,                               !- Name
  {b2bb50f3-aeae-490e-869b-637e244ce191}, !- Inlet Port
  {846bdb77-d8fa-42de-b783-e775c88d8741}; !- Outlet Port

OS:Connection,
  {b518bf5a-9f64-4d15-b938-6362500c52b1}, !- Handle
  {ed7103c7-4dc6-4bcd-93b8-43442db4720b}, !- Name
  {acab388f-ef30-418c-86e9-74a3f156de58}, !- Source Object
  3,                                      !- Outlet Port
  {0603dc22-3aaf-451c-a7fb-8d42a7882aa7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2bb50f3-aeae-490e-869b-637e244ce191}, !- Handle
  {5b14abd3-b9ea-4240-b780-b27a849b4164}, !- Name
  {49f2c8a1-e766-4a46-96f7-2a7737716996}, !- Source Object
  12,                                     !- Outlet Port
  {4a5e9944-8762-4603-ab6f-d021af4ef080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {846bdb77-d8fa-42de-b783-e775c88d8741}, !- Handle
  {6cf4b8a8-594e-4abd-bf43-cd8cf811abe1}, !- Name
  {4a5e9944-8762-4603-ab6f-d021af4ef080}, !- Source Object
  3,                                      !- Outlet Port
  {a0a0598a-4a7c-4bcb-bd29-d67558dafeaf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f060fc51-6539-4b3f-8ced-ed651cfb7345}, !- Handle
  {7568b55b-0d76-4e4d-8c19-99795191c8bb}, !- Name
  {4c767892-a29d-4583-8df6-a638c7f6da08}, !- Source Object
  3,                                      !- Outlet Port
  {7e7982ed-486c-4523-852c-b85c2950b5e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd50e75d-6625-49d7-b13b-cb0680f69bd3}, !- Handle
  {5e63eeff-01a6-4a80-9e25-46e7f699e85b}, !- Name
  {7e7982ed-486c-4523-852c-b85c2950b5e1}, !- Source Object
  4,                                      !- Outlet Port
  {acab388f-ef30-418c-86e9-74a3f156de58}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {996cf464-d39a-4869-9d3d-609b9a46b8c3}, !- Handle
  Zone HVAC Baseboard Convective Electric 28, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {5e555f8b-aa36-427e-ad47-20b705e6e0e7}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {b9e04c42-3884-482c-84c9-ec0e23d41b77}, !- Availability Schedule
  {01830798-1cf6-4e9d-bc2d-0c5349c18b95}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e49db3e4-59b4-4182-8795-73bc9eddfb71}, !- Supply Side Inlet Node Name
  {86a4e72c-f6f3-46b0-abb9-0dd5c3ba544f}, !- Demand Side Outlet Node Name
  {bfed694a-cf44-40e6-8e06-1020766c5fe1}, !- Demand Side Inlet Node A
  {63305c98-1f63-445d-8fb3-453a04d53018}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b02301cd-3f4e-4c57-b61e-c12f738ea263}, !- Demand Mixer Name
  {02bd6b75-ff72-44f2-ba68-b91837d12451}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f28f228a-3450-450a-bd96-816f8531b520}, !- Handle
  Node 364,                               !- Name
  {e49db3e4-59b4-4182-8795-73bc9eddfb71}, !- Inlet Port
  {c320a4d9-5c38-4d39-b942-7ff575b6f82e}; !- Outlet Port

OS:Node,
  {408e8cc9-8e38-46a3-9b21-7a4c92b13779}, !- Handle
  Node 365,                               !- Name
  {7f95b26b-fa96-43d3-8df1-d4aefc5e6014}, !- Inlet Port
  {63305c98-1f63-445d-8fb3-453a04d53018}; !- Outlet Port

OS:Connection,
  {e49db3e4-59b4-4182-8795-73bc9eddfb71}, !- Handle
  {f8de85b9-af8f-4c61-bd7c-f9a81972f3ba}, !- Name
  {5e555f8b-aa36-427e-ad47-20b705e6e0e7}, !- Source Object
  8,                                      !- Outlet Port
  {f28f228a-3450-450a-bd96-816f8531b520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63305c98-1f63-445d-8fb3-453a04d53018}, !- Handle
  {87f2fd95-f11e-42ac-8d9f-475fcf36d4ae}, !- Name
  {408e8cc9-8e38-46a3-9b21-7a4c92b13779}, !- Source Object
  3,                                      !- Outlet Port
  {5e555f8b-aa36-427e-ad47-20b705e6e0e7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f52fb7f6-0a6c-4d09-a8ea-98cc9356762d}, !- Handle
  Node 366,                               !- Name
  {bfed694a-cf44-40e6-8e06-1020766c5fe1}, !- Inlet Port
  {5e118c63-d750-4ae6-a84c-1a1764fe3f1b}; !- Outlet Port

OS:Node,
  {bc05fb32-678b-48a1-945c-2d6c3c5f60de}, !- Handle
  Node 367,                               !- Name
  {cddc1361-c9d5-449f-bb13-4e0f207314e0}, !- Inlet Port
  {86a4e72c-f6f3-46b0-abb9-0dd5c3ba544f}; !- Outlet Port

OS:Node,
  {c746caf0-3d62-41da-9411-f5cc1c0ae1d8}, !- Handle
  Node 368,                               !- Name
  {99fc37ed-8b17-4639-9416-298dd8b13f42}, !- Inlet Port
  {c807abaf-acd2-42f7-9ea6-03e30cb6c565}; !- Outlet Port

OS:Connection,
  {bfed694a-cf44-40e6-8e06-1020766c5fe1}, !- Handle
  {32c93cff-94fe-489b-8f57-72f8b9def573}, !- Name
  {5e555f8b-aa36-427e-ad47-20b705e6e0e7}, !- Source Object
  10,                                     !- Outlet Port
  {f52fb7f6-0a6c-4d09-a8ea-98cc9356762d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86a4e72c-f6f3-46b0-abb9-0dd5c3ba544f}, !- Handle
  {24ee62b6-7d73-4ac7-a54c-a83f29e768fb}, !- Name
  {bc05fb32-678b-48a1-945c-2d6c3c5f60de}, !- Source Object
  3,                                      !- Outlet Port
  {5e555f8b-aa36-427e-ad47-20b705e6e0e7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {02bd6b75-ff72-44f2-ba68-b91837d12451}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {5e118c63-d750-4ae6-a84c-1a1764fe3f1b}, !- Inlet Node Name
  {b36018f4-c662-4dd6-a71e-4afa25a62b54}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b02301cd-3f4e-4c57-b61e-c12f738ea263}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {cddc1361-c9d5-449f-bb13-4e0f207314e0}, !- Outlet Node Name
  {99938296-abe2-4f70-94d7-38007dd15ada}; !- Inlet Node Name 1

OS:Connection,
  {5e118c63-d750-4ae6-a84c-1a1764fe3f1b}, !- Handle
  {0140e953-315d-49fe-a351-7631f30d7d8e}, !- Name
  {f52fb7f6-0a6c-4d09-a8ea-98cc9356762d}, !- Source Object
  3,                                      !- Outlet Port
  {02bd6b75-ff72-44f2-ba68-b91837d12451}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cddc1361-c9d5-449f-bb13-4e0f207314e0}, !- Handle
  {ca4743cc-3990-4630-90b8-2fa5aeff5025}, !- Name
  {b02301cd-3f4e-4c57-b61e-c12f738ea263}, !- Source Object
  2,                                      !- Outlet Port
  {bc05fb32-678b-48a1-945c-2d6c3c5f60de}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ccef15ca-08eb-494c-a883-78761598861a}, !- Handle
  {5e555f8b-aa36-427e-ad47-20b705e6e0e7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {01830798-1cf6-4e9d-bc2d-0c5349c18b95}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {702df26f-c66c-4104-9cd5-320fd7c1ae78}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {7eaf3e14-c660-4ca6-95fe-6b8ea997a73c}, !- Handle
  Fan Constant Volume 29,                 !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {baf4b84c-3f56-439f-a7a8-efb2badd38ad}, !- Air Inlet Node Name
  {7f95b26b-fa96-43d3-8df1-d4aefc5e6014}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {08bc4e95-f996-46b6-b776-23e3c35bd90a}, !- Handle
  Coil Heating Electric 29,               !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6a7ed765-b071-40d6-b381-909993397922}, !- Air Inlet Node Name
  {63859651-ba3d-4aa2-b50f-0eaced628fb9}, !- Air Outlet Node Name
  {a1c5d260-babe-4444-b7b9-7fe7c3fb3dd7}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e5067b64-7efb-43f8-aa2a-bdbfa37f366f}, !- Handle
  Coil Cooling DX Single Speed 29 73kBtu/hr 9.44EER, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.24445126851883,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {018b4ec1-053d-4714-abe4-6a9f074e65e7}, !- Air Inlet Node Name
  {7ec76211-fe3a-4288-ad81-2025be6b2fe4}, !- Air Outlet Node Name
  {390934f4-9419-4276-a646-7f2ee913285e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {75e8cd1d-7b1d-42ec-85e6-6e28fff3086c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b163a036-4ae1-4197-bf3c-db94fdf6554c}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf0f98de-f123-4068-874e-c3bba0f13e96}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27f9ad98-7512-4198-8a85-6e62280e242f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f62e9fa7-d9ec-4603-9788-a45953aea25b}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6ea4e614-79b2-4737-8632-8156d6a5ed7e}, !- Handle
  Curve Quadratic 85,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f62d53e7-5645-4ed0-9891-08b6c89a0ac9}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {077ac608-2aa7-40e2-bbe1-88c8f7d16265}, !- Handle
  Curve Quadratic 86,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {70e40662-e808-41f5-aaae-414c7022fbc3}, !- Handle
  Curve Quadratic 87,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {8e48a0ae-bf05-4ac7-bf32-3cb263dee037}, !- Handle
  Controller Outdoor Air 29,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b9e04c42-3884-482c-84c9-ec0e23d41b77}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1ebe48c6-e338-4a8c-83e2-80c094518174}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1ebe48c6-e338-4a8c-83e2-80c094518174}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c749a95c-2cbc-4aee-b29a-379a62e1ff9b}, !- Handle
  Air Loop HVAC Outdoor Air System 29,    !- Name
  {8e48a0ae-bf05-4ac7-bf32-3cb263dee037}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {55e7d977-5919-4e3a-a9a7-fca1480163f8}, !- Mixed Air Node Name
  {86ed6fcb-d68c-44dc-943d-4d80f0b83cf8}, !- Outdoor Air Stream Node Name
  {80d36212-96d8-42fd-9e26-197856c84cf5}, !- Relief Air Stream Node Name
  {c320a4d9-5c38-4d39-b942-7ff575b6f82e}; !- Return Air Stream Node Name

OS:Node,
  {c6fcc08f-302d-4d31-abd2-f36b871a07aa}, !- Handle
  Node 369,                               !- Name
  ,                                       !- Inlet Port
  {86ed6fcb-d68c-44dc-943d-4d80f0b83cf8}; !- Outlet Port

OS:Connection,
  {86ed6fcb-d68c-44dc-943d-4d80f0b83cf8}, !- Handle
  {6958ffe3-613a-4748-8494-c8b6870d14d1}, !- Name
  {c6fcc08f-302d-4d31-abd2-f36b871a07aa}, !- Source Object
  3,                                      !- Outlet Port
  {c749a95c-2cbc-4aee-b29a-379a62e1ff9b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0437902c-8e80-4098-a215-d69a19d2d441}, !- Handle
  Node 370,                               !- Name
  {80d36212-96d8-42fd-9e26-197856c84cf5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80d36212-96d8-42fd-9e26-197856c84cf5}, !- Handle
  {73ff5243-c694-4324-bd45-577a02dbbb45}, !- Name
  {c749a95c-2cbc-4aee-b29a-379a62e1ff9b}, !- Source Object
  7,                                      !- Outlet Port
  {0437902c-8e80-4098-a215-d69a19d2d441}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f95b26b-fa96-43d3-8df1-d4aefc5e6014}, !- Handle
  {a5f4f15b-29fd-499c-9797-46a80904b6d9}, !- Name
  {7eaf3e14-c660-4ca6-95fe-6b8ea997a73c}, !- Source Object
  9,                                      !- Outlet Port
  {408e8cc9-8e38-46a3-9b21-7a4c92b13779}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1c5d260-babe-4444-b7b9-7fe7c3fb3dd7}, !- Handle
  Node 371,                               !- Name
  {63859651-ba3d-4aa2-b50f-0eaced628fb9}, !- Inlet Port
  {baf4b84c-3f56-439f-a7a8-efb2badd38ad}; !- Outlet Port

OS:Connection,
  {63859651-ba3d-4aa2-b50f-0eaced628fb9}, !- Handle
  {bf6fed97-9ec7-4f71-a80b-9085e921029a}, !- Name
  {08bc4e95-f996-46b6-b776-23e3c35bd90a}, !- Source Object
  6,                                      !- Outlet Port
  {a1c5d260-babe-4444-b7b9-7fe7c3fb3dd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baf4b84c-3f56-439f-a7a8-efb2badd38ad}, !- Handle
  {6e9c362d-3ab9-4339-abce-c831b1f9421e}, !- Name
  {a1c5d260-babe-4444-b7b9-7fe7c3fb3dd7}, !- Source Object
  3,                                      !- Outlet Port
  {7eaf3e14-c660-4ca6-95fe-6b8ea997a73c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9bc9a6c7-6b4a-4472-b2b1-fb315b562508}, !- Handle
  Node 372,                               !- Name
  {7ec76211-fe3a-4288-ad81-2025be6b2fe4}, !- Inlet Port
  {6a7ed765-b071-40d6-b381-909993397922}; !- Outlet Port

OS:Connection,
  {7ec76211-fe3a-4288-ad81-2025be6b2fe4}, !- Handle
  {de5e1123-315b-4859-974a-ff77867bc7c1}, !- Name
  {e5067b64-7efb-43f8-aa2a-bdbfa37f366f}, !- Source Object
  9,                                      !- Outlet Port
  {9bc9a6c7-6b4a-4472-b2b1-fb315b562508}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a7ed765-b071-40d6-b381-909993397922}, !- Handle
  {e79fb959-81cf-407c-b583-9f87e483f048}, !- Name
  {9bc9a6c7-6b4a-4472-b2b1-fb315b562508}, !- Source Object
  3,                                      !- Outlet Port
  {08bc4e95-f996-46b6-b776-23e3c35bd90a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0238ca07-adb4-4449-ae09-cc69f9e818dd}, !- Handle
  Node 373,                               !- Name
  {55e7d977-5919-4e3a-a9a7-fca1480163f8}, !- Inlet Port
  {018b4ec1-053d-4714-abe4-6a9f074e65e7}; !- Outlet Port

OS:Connection,
  {c320a4d9-5c38-4d39-b942-7ff575b6f82e}, !- Handle
  {1dc7bf73-2807-417d-9ee3-2bb85fc11897}, !- Name
  {f28f228a-3450-450a-bd96-816f8531b520}, !- Source Object
  3,                                      !- Outlet Port
  {c749a95c-2cbc-4aee-b29a-379a62e1ff9b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {55e7d977-5919-4e3a-a9a7-fca1480163f8}, !- Handle
  {726d3414-fdca-4b99-a249-8901f9a5f006}, !- Name
  {c749a95c-2cbc-4aee-b29a-379a62e1ff9b}, !- Source Object
  5,                                      !- Outlet Port
  {0238ca07-adb4-4449-ae09-cc69f9e818dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {018b4ec1-053d-4714-abe4-6a9f074e65e7}, !- Handle
  {478a7db0-8d58-490d-86ab-f719bff3ad26}, !- Name
  {0238ca07-adb4-4449-ae09-cc69f9e818dd}, !- Source Object
  3,                                      !- Outlet Port
  {e5067b64-7efb-43f8-aa2a-bdbfa37f366f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {dc0df213-24da-4166-86ac-ea53a452d804}, !- Handle
  Setpoint Manager Single Zone Reheat 29, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b51ae6d6-5c79-43be-b176-f5fbf676b9aa}, !- Control Zone Name
  {408e8cc9-8e38-46a3-9b21-7a4c92b13779}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5e3273e8-b788-44d2-a460-697bda50ed11}, !- Handle
  Air Terminal Single Duct Uncontrolled 29, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  {b36018f4-c662-4dd6-a71e-4afa25a62b54}, !- Inlet Air Node Name
  {99fc37ed-8b17-4639-9416-298dd8b13f42}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5ef73a7f-5f70-4808-b71b-3d65ddec8849}, !- Handle
  Node 374,                               !- Name
  {827a9425-2298-4aec-babd-7a73a0e18432}, !- Inlet Port
  {99938296-abe2-4f70-94d7-38007dd15ada}; !- Outlet Port

OS:Connection,
  {c807abaf-acd2-42f7-9ea6-03e30cb6c565}, !- Handle
  {e575370d-1c07-42f0-a899-d3dd299d1d2e}, !- Name
  {c746caf0-3d62-41da-9411-f5cc1c0ae1d8}, !- Source Object
  3,                                      !- Outlet Port
  {b8bcc70a-f4ea-42d9-9c06-335f3cfafbc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {827a9425-2298-4aec-babd-7a73a0e18432}, !- Handle
  {6e353cbb-a92a-434f-9e42-c6df37e7d2b2}, !- Name
  {b51ae6d6-5c79-43be-b176-f5fbf676b9aa}, !- Source Object
  12,                                     !- Outlet Port
  {5ef73a7f-5f70-4808-b71b-3d65ddec8849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99938296-abe2-4f70-94d7-38007dd15ada}, !- Handle
  {34282159-1958-4eca-bc97-22251ea01d20}, !- Name
  {5ef73a7f-5f70-4808-b71b-3d65ddec8849}, !- Source Object
  3,                                      !- Outlet Port
  {b02301cd-3f4e-4c57-b61e-c12f738ea263}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b36018f4-c662-4dd6-a71e-4afa25a62b54}, !- Handle
  {042290c4-2705-49cf-8a1b-a3048a963d4a}, !- Name
  {02bd6b75-ff72-44f2-ba68-b91837d12451}, !- Source Object
  3,                                      !- Outlet Port
  {5e3273e8-b788-44d2-a460-697bda50ed11}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99fc37ed-8b17-4639-9416-298dd8b13f42}, !- Handle
  {b2d8ef06-96d1-4cbf-b9c8-4412fa26bc9f}, !- Name
  {5e3273e8-b788-44d2-a460-697bda50ed11}, !- Source Object
  4,                                      !- Outlet Port
  {c746caf0-3d62-41da-9411-f5cc1c0ae1d8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3441b111-eefc-42c1-9288-1ca038d7bc39}, !- Handle
  Zone HVAC Baseboard Convective Electric 29, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {02df0901-fdba-4426-aad0-daaf6555a353}, !- Handle
  Sp-PatRoom2_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  {209c7fcb-0771-4a0a-b1e4-b25e456936d3}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {25a86619-41f3-4a71-9769-21cb5c5803c9}, !- Supply Side Inlet Node Name
  {50d43cba-016b-4666-9ba1-c329abf5a88c}, !- Demand Side Outlet Node Name
  {8e58d3ff-a4b7-452f-a017-13da93a7a427}, !- Demand Side Inlet Node A
  {857d44d2-2a33-4507-9a2c-eafbc423e390}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {751acad2-5c95-447c-a00e-a3e84d7893d4}, !- Demand Mixer Name
  {57c3f22b-5d53-4696-b1dc-9547ee8588bb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8d65e580-779a-4947-bad6-f548dce58704}, !- Handle
  Node 375,                               !- Name
  {25a86619-41f3-4a71-9769-21cb5c5803c9}, !- Inlet Port
  {431b3f84-16f8-44d6-bdbc-2e3a16265023}; !- Outlet Port

OS:Node,
  {3c61dd78-db77-47d5-bf0e-87ad2a7c1d1d}, !- Handle
  Node 376,                               !- Name
  {20f11d0f-1e83-4d9c-a3fe-2cfa69c9658b}, !- Inlet Port
  {857d44d2-2a33-4507-9a2c-eafbc423e390}; !- Outlet Port

OS:Connection,
  {25a86619-41f3-4a71-9769-21cb5c5803c9}, !- Handle
  {fc08cdd9-dd0e-4133-aecd-bad212176275}, !- Name
  {02df0901-fdba-4426-aad0-daaf6555a353}, !- Source Object
  8,                                      !- Outlet Port
  {8d65e580-779a-4947-bad6-f548dce58704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {857d44d2-2a33-4507-9a2c-eafbc423e390}, !- Handle
  {6721c470-f3e6-45f5-b250-21b7a089ae7e}, !- Name
  {3c61dd78-db77-47d5-bf0e-87ad2a7c1d1d}, !- Source Object
  3,                                      !- Outlet Port
  {02df0901-fdba-4426-aad0-daaf6555a353}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {349bf899-d313-4196-8f20-039e1c436eb2}, !- Handle
  Node 377,                               !- Name
  {8e58d3ff-a4b7-452f-a017-13da93a7a427}, !- Inlet Port
  {14c0ed56-7e16-41cd-bda4-e16d6f330cfd}; !- Outlet Port

OS:Node,
  {a4ee971f-e410-4f04-8a84-a7ecc439871c}, !- Handle
  Node 378,                               !- Name
  {06bfe3e6-1836-4a3e-96fa-06d814441387}, !- Inlet Port
  {50d43cba-016b-4666-9ba1-c329abf5a88c}; !- Outlet Port

OS:Node,
  {d2ef6868-32a1-4bb6-ac0a-e7912a85a713}, !- Handle
  Node 379,                               !- Name
  {b2b7d889-e029-473f-b9ab-eb8adb96fa57}, !- Inlet Port
  {2017a96b-c680-443f-9572-82eabcb23398}; !- Outlet Port

OS:Connection,
  {8e58d3ff-a4b7-452f-a017-13da93a7a427}, !- Handle
  {6250e38a-7df3-4beb-b19d-bb2e63d987c3}, !- Name
  {02df0901-fdba-4426-aad0-daaf6555a353}, !- Source Object
  10,                                     !- Outlet Port
  {349bf899-d313-4196-8f20-039e1c436eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50d43cba-016b-4666-9ba1-c329abf5a88c}, !- Handle
  {4a0537a6-8f89-4ff0-be83-60c8fb823d12}, !- Name
  {a4ee971f-e410-4f04-8a84-a7ecc439871c}, !- Source Object
  3,                                      !- Outlet Port
  {02df0901-fdba-4426-aad0-daaf6555a353}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {57c3f22b-5d53-4696-b1dc-9547ee8588bb}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {14c0ed56-7e16-41cd-bda4-e16d6f330cfd}, !- Inlet Node Name
  {cef6b6b9-edf3-410d-8c7a-ebe6349037dc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {751acad2-5c95-447c-a00e-a3e84d7893d4}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {06bfe3e6-1836-4a3e-96fa-06d814441387}, !- Outlet Node Name
  {532e1bf7-d74a-4451-bffc-806045d260b0}; !- Inlet Node Name 1

OS:Connection,
  {14c0ed56-7e16-41cd-bda4-e16d6f330cfd}, !- Handle
  {99a9e4e6-a8a0-4c71-a203-9c6aad44f9ef}, !- Name
  {349bf899-d313-4196-8f20-039e1c436eb2}, !- Source Object
  3,                                      !- Outlet Port
  {57c3f22b-5d53-4696-b1dc-9547ee8588bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06bfe3e6-1836-4a3e-96fa-06d814441387}, !- Handle
  {7cd2503c-d984-4084-919a-d077123d1abc}, !- Name
  {751acad2-5c95-447c-a00e-a3e84d7893d4}, !- Source Object
  2,                                      !- Outlet Port
  {a4ee971f-e410-4f04-8a84-a7ecc439871c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0487da03-28e1-4f4e-aac7-3bf03b2ab7e3}, !- Handle
  {02df0901-fdba-4426-aad0-daaf6555a353}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {209c7fcb-0771-4a0a-b1e4-b25e456936d3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29; !- Name

OS:Fan:ConstantVolume,
  {0e410f98-7aa2-4ea3-95cf-882672a01f3b}, !- Handle
  Fan Constant Volume 30,                 !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7224e392-5450-4d88-b6c4-8a16fee6a7b9}, !- Air Inlet Node Name
  {20f11d0f-1e83-4d9c-a3fe-2cfa69c9658b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {957e2d59-3a82-4c61-8b16-bf61fb96f13d}, !- Handle
  Coil Heating Electric 30,               !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {58db6915-90b2-4013-841a-f6b15c650712}, !- Air Inlet Node Name
  {9076e926-f2e4-4dc3-9dbd-ec546791a11c}, !- Air Outlet Node Name
  {075353b6-57e1-4c46-aa60-0115baa5d87a}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {49ad0e59-2a6e-42c4-9f9b-74bbd86920b1}, !- Handle
  Coil Cooling DX Single Speed 30 11kBtu/hr 14.0SEER, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {80dba42a-c59f-4803-ba84-5ffbcbad9d25}, !- Air Inlet Node Name
  {2e788175-e5e3-4156-8e97-d51243cbf17a}, !- Air Outlet Node Name
  {390934f4-9419-4276-a646-7f2ee913285e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {75e8cd1d-7b1d-42ec-85e6-6e28fff3086c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b163a036-4ae1-4197-bf3c-db94fdf6554c}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf0f98de-f123-4068-874e-c3bba0f13e96}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27f9ad98-7512-4198-8a85-6e62280e242f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2c0aaba5-353f-44f0-90c8-c840fd9b5345}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1880c20e-abf2-48ae-bcb1-58bc126c8ef2}, !- Handle
  Curve Quadratic 88,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bc4d9cc9-f9a0-42ec-9f2a-2df7ee6de7a6}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9e7a98c1-c9bc-46fe-a4b0-f864846b4ba7}, !- Handle
  Curve Quadratic 89,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {647e8bf6-3f55-4bef-ab8e-e4189aac9035}, !- Handle
  Curve Quadratic 90,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {d65756e1-8767-4830-8b26-fc2ff046a016}, !- Handle
  Controller Outdoor Air 30,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {60b9e396-97f4-4d97-a440-276431eccd63}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {60b9e396-97f4-4d97-a440-276431eccd63}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2e27741c-73bc-4efd-aaaa-2864a900331e}, !- Handle
  Air Loop HVAC Outdoor Air System 30,    !- Name
  {d65756e1-8767-4830-8b26-fc2ff046a016}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {abb37770-ca2d-45f5-ad1c-8235846bbc9c}, !- Mixed Air Node Name
  {75b33476-7458-49d7-8e08-314ceef74ed7}, !- Outdoor Air Stream Node Name
  {da76c183-f770-419f-b215-b09b3123e2a7}, !- Relief Air Stream Node Name
  {431b3f84-16f8-44d6-bdbc-2e3a16265023}; !- Return Air Stream Node Name

OS:Node,
  {3aaca02a-52b3-4073-850e-0ad78d56caeb}, !- Handle
  Node 380,                               !- Name
  ,                                       !- Inlet Port
  {75b33476-7458-49d7-8e08-314ceef74ed7}; !- Outlet Port

OS:Connection,
  {75b33476-7458-49d7-8e08-314ceef74ed7}, !- Handle
  {665ae4ed-2a35-4277-9b84-968b93ca0680}, !- Name
  {3aaca02a-52b3-4073-850e-0ad78d56caeb}, !- Source Object
  3,                                      !- Outlet Port
  {2e27741c-73bc-4efd-aaaa-2864a900331e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a716ec84-70ab-4fa7-895c-ed3ca50357a7}, !- Handle
  Node 381,                               !- Name
  {da76c183-f770-419f-b215-b09b3123e2a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da76c183-f770-419f-b215-b09b3123e2a7}, !- Handle
  {89725723-e262-4eef-ac04-a3b7c9644916}, !- Name
  {2e27741c-73bc-4efd-aaaa-2864a900331e}, !- Source Object
  7,                                      !- Outlet Port
  {a716ec84-70ab-4fa7-895c-ed3ca50357a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20f11d0f-1e83-4d9c-a3fe-2cfa69c9658b}, !- Handle
  {4dbacddf-9d50-4763-93a6-550fe99ff78c}, !- Name
  {0e410f98-7aa2-4ea3-95cf-882672a01f3b}, !- Source Object
  9,                                      !- Outlet Port
  {3c61dd78-db77-47d5-bf0e-87ad2a7c1d1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {075353b6-57e1-4c46-aa60-0115baa5d87a}, !- Handle
  Node 382,                               !- Name
  {9076e926-f2e4-4dc3-9dbd-ec546791a11c}, !- Inlet Port
  {7224e392-5450-4d88-b6c4-8a16fee6a7b9}; !- Outlet Port

OS:Connection,
  {9076e926-f2e4-4dc3-9dbd-ec546791a11c}, !- Handle
  {f80f7204-1cc6-4842-9678-a87ff856af15}, !- Name
  {957e2d59-3a82-4c61-8b16-bf61fb96f13d}, !- Source Object
  6,                                      !- Outlet Port
  {075353b6-57e1-4c46-aa60-0115baa5d87a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7224e392-5450-4d88-b6c4-8a16fee6a7b9}, !- Handle
  {93cd873e-59e9-4d2c-9e62-859ab1df75da}, !- Name
  {075353b6-57e1-4c46-aa60-0115baa5d87a}, !- Source Object
  3,                                      !- Outlet Port
  {0e410f98-7aa2-4ea3-95cf-882672a01f3b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ed9e56e4-bd68-47c5-a7a0-f739a72d8cd6}, !- Handle
  Node 383,                               !- Name
  {2e788175-e5e3-4156-8e97-d51243cbf17a}, !- Inlet Port
  {58db6915-90b2-4013-841a-f6b15c650712}; !- Outlet Port

OS:Connection,
  {2e788175-e5e3-4156-8e97-d51243cbf17a}, !- Handle
  {2ab84925-7940-4c1b-8191-1a3f644c5e17}, !- Name
  {49ad0e59-2a6e-42c4-9f9b-74bbd86920b1}, !- Source Object
  9,                                      !- Outlet Port
  {ed9e56e4-bd68-47c5-a7a0-f739a72d8cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58db6915-90b2-4013-841a-f6b15c650712}, !- Handle
  {1edb81c9-3a81-441a-a0aa-bb298863a6e3}, !- Name
  {ed9e56e4-bd68-47c5-a7a0-f739a72d8cd6}, !- Source Object
  3,                                      !- Outlet Port
  {957e2d59-3a82-4c61-8b16-bf61fb96f13d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1b1bc7c5-d63e-409d-bb83-52552c69fa90}, !- Handle
  Node 384,                               !- Name
  {abb37770-ca2d-45f5-ad1c-8235846bbc9c}, !- Inlet Port
  {80dba42a-c59f-4803-ba84-5ffbcbad9d25}; !- Outlet Port

OS:Connection,
  {431b3f84-16f8-44d6-bdbc-2e3a16265023}, !- Handle
  {01221d05-eb7d-4b15-8245-4788175ff02e}, !- Name
  {8d65e580-779a-4947-bad6-f548dce58704}, !- Source Object
  3,                                      !- Outlet Port
  {2e27741c-73bc-4efd-aaaa-2864a900331e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {abb37770-ca2d-45f5-ad1c-8235846bbc9c}, !- Handle
  {8c466274-2574-43d6-8907-f0f001e04c2e}, !- Name
  {2e27741c-73bc-4efd-aaaa-2864a900331e}, !- Source Object
  5,                                      !- Outlet Port
  {1b1bc7c5-d63e-409d-bb83-52552c69fa90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80dba42a-c59f-4803-ba84-5ffbcbad9d25}, !- Handle
  {f6d22e92-67e6-4adc-9a50-eba126c44c85}, !- Name
  {1b1bc7c5-d63e-409d-bb83-52552c69fa90}, !- Source Object
  3,                                      !- Outlet Port
  {49ad0e59-2a6e-42c4-9f9b-74bbd86920b1}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {67ede139-e73e-474e-b6ec-c4372c966bf0}, !- Handle
  Setpoint Manager Single Zone Reheat 30, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e8c204b2-4f0e-414d-bfb8-a924c4174cf7}, !- Control Zone Name
  {3c61dd78-db77-47d5-bf0e-87ad2a7c1d1d}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {359c2e27-61e1-4eff-bfa5-857ee2f7c68e}, !- Handle
  Air Terminal Single Duct Uncontrolled 30, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  {cef6b6b9-edf3-410d-8c7a-ebe6349037dc}, !- Inlet Air Node Name
  {b2b7d889-e029-473f-b9ab-eb8adb96fa57}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c6b3cb37-f4c2-4b08-b637-89d3f27b6d19}, !- Handle
  Node 385,                               !- Name
  {7a52ec03-3443-4009-9412-b9cdb5e5bf48}, !- Inlet Port
  {532e1bf7-d74a-4451-bffc-806045d260b0}; !- Outlet Port

OS:Connection,
  {2017a96b-c680-443f-9572-82eabcb23398}, !- Handle
  {e41dc91f-0607-42dd-8176-a31cc5d7c73a}, !- Name
  {d2ef6868-32a1-4bb6-ac0a-e7912a85a713}, !- Source Object
  3,                                      !- Outlet Port
  {62d84e09-b348-4b76-a9b2-e5ee0e241cb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a52ec03-3443-4009-9412-b9cdb5e5bf48}, !- Handle
  {61d32245-d624-408f-89c3-476cda865249}, !- Name
  {e8c204b2-4f0e-414d-bfb8-a924c4174cf7}, !- Source Object
  12,                                     !- Outlet Port
  {c6b3cb37-f4c2-4b08-b637-89d3f27b6d19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {532e1bf7-d74a-4451-bffc-806045d260b0}, !- Handle
  {53b9c2ab-626a-4e9a-accd-d5e21e2aad52}, !- Name
  {c6b3cb37-f4c2-4b08-b637-89d3f27b6d19}, !- Source Object
  3,                                      !- Outlet Port
  {751acad2-5c95-447c-a00e-a3e84d7893d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cef6b6b9-edf3-410d-8c7a-ebe6349037dc}, !- Handle
  {5c3dc1c3-866b-410e-8235-4166591cd5f2}, !- Name
  {57c3f22b-5d53-4696-b1dc-9547ee8588bb}, !- Source Object
  3,                                      !- Outlet Port
  {359c2e27-61e1-4eff-bfa5-857ee2f7c68e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2b7d889-e029-473f-b9ab-eb8adb96fa57}, !- Handle
  {50082794-1e4d-4899-8312-e686c4ff5cf4}, !- Name
  {359c2e27-61e1-4eff-bfa5-857ee2f7c68e}, !- Source Object
  4,                                      !- Outlet Port
  {d2ef6868-32a1-4bb6-ac0a-e7912a85a713}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dec63f09-2e96-4c51-87a6-37b7d8a29d6f}, !- Handle
  Zone HVAC Baseboard Convective Electric 30, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {1862a729-a88e-47f0-9b84-b83b94c678a3}, !- Handle
  Sp-PatRoom6_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  {5bfce941-7b05-462f-89f0-35563b2a07b3}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a95b1836-24e1-4825-80b0-11409d1dddf3}, !- Supply Side Inlet Node Name
  {d897a606-764d-476e-975e-c2b221e1fda2}, !- Demand Side Outlet Node Name
  {3a2052b9-6f35-4559-9e7a-4e932f038f5d}, !- Demand Side Inlet Node A
  {0507f595-9e9e-4cb2-a157-d278d40865c3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {76e51ace-83bc-4726-8f84-eca26472bbe0}, !- Demand Mixer Name
  {391f54d2-d096-4486-a24a-8f51cb25577f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a002549f-a9c1-48b1-9aca-e252e3ac85db}, !- Handle
  Node 386,                               !- Name
  {a95b1836-24e1-4825-80b0-11409d1dddf3}, !- Inlet Port
  {ca4206e4-ce01-4e50-9951-a2de257a1631}; !- Outlet Port

OS:Node,
  {557949f6-7f0c-4bc0-bafd-006e0c0fec9a}, !- Handle
  Node 387,                               !- Name
  {a84df152-a5e4-42a3-a2d3-46c3df91cf63}, !- Inlet Port
  {0507f595-9e9e-4cb2-a157-d278d40865c3}; !- Outlet Port

OS:Connection,
  {a95b1836-24e1-4825-80b0-11409d1dddf3}, !- Handle
  {710f1cb3-7a46-46d3-afbd-93fe9027a964}, !- Name
  {1862a729-a88e-47f0-9b84-b83b94c678a3}, !- Source Object
  8,                                      !- Outlet Port
  {a002549f-a9c1-48b1-9aca-e252e3ac85db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0507f595-9e9e-4cb2-a157-d278d40865c3}, !- Handle
  {ee10eae7-59cd-4651-915c-d828e54ea800}, !- Name
  {557949f6-7f0c-4bc0-bafd-006e0c0fec9a}, !- Source Object
  3,                                      !- Outlet Port
  {1862a729-a88e-47f0-9b84-b83b94c678a3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7a3804ca-6a86-42b4-ad4e-4c0e92273faa}, !- Handle
  Node 388,                               !- Name
  {3a2052b9-6f35-4559-9e7a-4e932f038f5d}, !- Inlet Port
  {4f48be39-4334-4ee5-aff7-e20120ce4882}; !- Outlet Port

OS:Node,
  {2f064171-8686-4ef8-af93-88d58a32bc28}, !- Handle
  Node 389,                               !- Name
  {dda6f525-2aa3-40f5-bc8e-4078de5f459f}, !- Inlet Port
  {d897a606-764d-476e-975e-c2b221e1fda2}; !- Outlet Port

OS:Node,
  {cd271508-9737-4201-878e-efe5aa215e34}, !- Handle
  Node 390,                               !- Name
  {669879d3-56aa-4679-95b5-c96264d03c1f}, !- Inlet Port
  {cbf8de93-d4b6-45fe-abe8-38c8f8ba3084}; !- Outlet Port

OS:Connection,
  {3a2052b9-6f35-4559-9e7a-4e932f038f5d}, !- Handle
  {97db1b77-3317-49f5-a759-7cb41046f322}, !- Name
  {1862a729-a88e-47f0-9b84-b83b94c678a3}, !- Source Object
  10,                                     !- Outlet Port
  {7a3804ca-6a86-42b4-ad4e-4c0e92273faa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d897a606-764d-476e-975e-c2b221e1fda2}, !- Handle
  {0aefc083-a72d-47fa-8076-bd42b0992ed3}, !- Name
  {2f064171-8686-4ef8-af93-88d58a32bc28}, !- Source Object
  3,                                      !- Outlet Port
  {1862a729-a88e-47f0-9b84-b83b94c678a3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {391f54d2-d096-4486-a24a-8f51cb25577f}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {4f48be39-4334-4ee5-aff7-e20120ce4882}, !- Inlet Node Name
  {942caa6e-4489-4aef-a146-7a3f537b1c6b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {76e51ace-83bc-4726-8f84-eca26472bbe0}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {dda6f525-2aa3-40f5-bc8e-4078de5f459f}, !- Outlet Node Name
  {9a5ac29d-0c7f-405d-9a3d-652527eade91}; !- Inlet Node Name 1

OS:Connection,
  {4f48be39-4334-4ee5-aff7-e20120ce4882}, !- Handle
  {ec6af7a1-6b71-45dd-8570-1f23ba41cd51}, !- Name
  {7a3804ca-6a86-42b4-ad4e-4c0e92273faa}, !- Source Object
  3,                                      !- Outlet Port
  {391f54d2-d096-4486-a24a-8f51cb25577f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dda6f525-2aa3-40f5-bc8e-4078de5f459f}, !- Handle
  {00c2c7dd-9cc4-40a2-949d-83bce1c6212a}, !- Name
  {76e51ace-83bc-4726-8f84-eca26472bbe0}, !- Source Object
  2,                                      !- Outlet Port
  {2f064171-8686-4ef8-af93-88d58a32bc28}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2351fb7b-d1f9-45df-bb99-4735784f6a6d}, !- Handle
  {1862a729-a88e-47f0-9b84-b83b94c678a3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5bfce941-7b05-462f-89f0-35563b2a07b3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 30; !- Name

OS:Fan:ConstantVolume,
  {3b87391a-e367-4b35-9c38-7a71d01f92cc}, !- Handle
  Fan Constant Volume 31,                 !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f958f411-ff9b-4aa3-a187-4a075fe981e0}, !- Air Inlet Node Name
  {a84df152-a5e4-42a3-a2d3-46c3df91cf63}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {300e39ba-ba1b-4782-b485-d3c666530174}, !- Handle
  Coil Heating Electric 31,               !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {841a3cb6-9e25-4736-82d8-b9ef6ee617c7}, !- Air Inlet Node Name
  {d8c5321e-f308-4dc8-ab3d-e075c5e9a889}, !- Air Outlet Node Name
  {ed9072b6-f2a0-4cf8-b8a7-f1171496ad56}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {61fcbbe9-588f-4063-b437-94f28d847dba}, !- Handle
  Coil Cooling DX Single Speed 31 9kBtu/hr 14.0SEER, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {00f0eb05-6616-4a50-ba50-c33c0312c616}, !- Air Inlet Node Name
  {fb04b769-e126-4f97-9766-2064661486ff}, !- Air Outlet Node Name
  {390934f4-9419-4276-a646-7f2ee913285e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {75e8cd1d-7b1d-42ec-85e6-6e28fff3086c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b163a036-4ae1-4197-bf3c-db94fdf6554c}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf0f98de-f123-4068-874e-c3bba0f13e96}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27f9ad98-7512-4198-8a85-6e62280e242f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4859dbac-8b13-4696-9505-5333b921fe27}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6e5e5b0f-8371-4994-b2b8-1d37115db7f5}, !- Handle
  Curve Quadratic 91,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9564ec55-802e-45ea-96b2-9d5e3dc2fcc4}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0885c585-a6dd-4c98-987c-8c02b5379a01}, !- Handle
  Curve Quadratic 92,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {77c109f8-1109-4600-95d4-7210c8e1698b}, !- Handle
  Curve Quadratic 93,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {4a728f54-0da6-49d2-a553-768138f1e19b}, !- Handle
  Controller Outdoor Air 31,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c560bc69-e71e-46d7-ac72-c566f01956eb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c560bc69-e71e-46d7-ac72-c566f01956eb}, !- Handle
  Controller Mechanical Ventilation 31,   !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fff1a537-3b1d-4789-aedb-482510900fba}, !- Handle
  Air Loop HVAC Outdoor Air System 31,    !- Name
  {4a728f54-0da6-49d2-a553-768138f1e19b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a765eb7b-85fc-4305-aae0-3c320cf19cf8}, !- Mixed Air Node Name
  {348560eb-6179-403c-96b7-81b68e9ce6cb}, !- Outdoor Air Stream Node Name
  {c93440e3-7cad-4440-99a0-512782ae4a7f}, !- Relief Air Stream Node Name
  {ca4206e4-ce01-4e50-9951-a2de257a1631}; !- Return Air Stream Node Name

OS:Node,
  {a49db33c-47bb-4c1c-b467-8505ed2604b5}, !- Handle
  Node 391,                               !- Name
  ,                                       !- Inlet Port
  {348560eb-6179-403c-96b7-81b68e9ce6cb}; !- Outlet Port

OS:Connection,
  {348560eb-6179-403c-96b7-81b68e9ce6cb}, !- Handle
  {244a95ad-7932-47b6-bcce-8f2855992bb7}, !- Name
  {a49db33c-47bb-4c1c-b467-8505ed2604b5}, !- Source Object
  3,                                      !- Outlet Port
  {fff1a537-3b1d-4789-aedb-482510900fba}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {88a21c2a-e65d-4d39-915a-5b0d973e2d91}, !- Handle
  Node 392,                               !- Name
  {c93440e3-7cad-4440-99a0-512782ae4a7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c93440e3-7cad-4440-99a0-512782ae4a7f}, !- Handle
  {a4991421-4bc9-4bfb-9ccd-5c65ffa6989d}, !- Name
  {fff1a537-3b1d-4789-aedb-482510900fba}, !- Source Object
  7,                                      !- Outlet Port
  {88a21c2a-e65d-4d39-915a-5b0d973e2d91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a84df152-a5e4-42a3-a2d3-46c3df91cf63}, !- Handle
  {e66664f6-2a87-4144-bfea-ea713349a2fe}, !- Name
  {3b87391a-e367-4b35-9c38-7a71d01f92cc}, !- Source Object
  9,                                      !- Outlet Port
  {557949f6-7f0c-4bc0-bafd-006e0c0fec9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed9072b6-f2a0-4cf8-b8a7-f1171496ad56}, !- Handle
  Node 393,                               !- Name
  {d8c5321e-f308-4dc8-ab3d-e075c5e9a889}, !- Inlet Port
  {f958f411-ff9b-4aa3-a187-4a075fe981e0}; !- Outlet Port

OS:Connection,
  {d8c5321e-f308-4dc8-ab3d-e075c5e9a889}, !- Handle
  {0f781c60-1f99-40dd-bf29-47e357893bfc}, !- Name
  {300e39ba-ba1b-4782-b485-d3c666530174}, !- Source Object
  6,                                      !- Outlet Port
  {ed9072b6-f2a0-4cf8-b8a7-f1171496ad56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f958f411-ff9b-4aa3-a187-4a075fe981e0}, !- Handle
  {23ba712a-44fe-4349-a993-8e8c8c274b4f}, !- Name
  {ed9072b6-f2a0-4cf8-b8a7-f1171496ad56}, !- Source Object
  3,                                      !- Outlet Port
  {3b87391a-e367-4b35-9c38-7a71d01f92cc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f1195c1a-ba0b-4960-9452-f4119fb1e1eb}, !- Handle
  Node 394,                               !- Name
  {fb04b769-e126-4f97-9766-2064661486ff}, !- Inlet Port
  {841a3cb6-9e25-4736-82d8-b9ef6ee617c7}; !- Outlet Port

OS:Connection,
  {fb04b769-e126-4f97-9766-2064661486ff}, !- Handle
  {d108ff43-b503-4abc-9c81-5649b09fc475}, !- Name
  {61fcbbe9-588f-4063-b437-94f28d847dba}, !- Source Object
  9,                                      !- Outlet Port
  {f1195c1a-ba0b-4960-9452-f4119fb1e1eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {841a3cb6-9e25-4736-82d8-b9ef6ee617c7}, !- Handle
  {bce1192d-0315-4255-b9ce-cb9633f86883}, !- Name
  {f1195c1a-ba0b-4960-9452-f4119fb1e1eb}, !- Source Object
  3,                                      !- Outlet Port
  {300e39ba-ba1b-4782-b485-d3c666530174}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f8e8c6cd-1879-428d-b123-ca08570204a7}, !- Handle
  Node 395,                               !- Name
  {a765eb7b-85fc-4305-aae0-3c320cf19cf8}, !- Inlet Port
  {00f0eb05-6616-4a50-ba50-c33c0312c616}; !- Outlet Port

OS:Connection,
  {ca4206e4-ce01-4e50-9951-a2de257a1631}, !- Handle
  {6c5d90bd-67a4-4072-aabe-e5be353121e6}, !- Name
  {a002549f-a9c1-48b1-9aca-e252e3ac85db}, !- Source Object
  3,                                      !- Outlet Port
  {fff1a537-3b1d-4789-aedb-482510900fba}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a765eb7b-85fc-4305-aae0-3c320cf19cf8}, !- Handle
  {f079fe1c-b47d-4f75-9af4-67075e66530c}, !- Name
  {fff1a537-3b1d-4789-aedb-482510900fba}, !- Source Object
  5,                                      !- Outlet Port
  {f8e8c6cd-1879-428d-b123-ca08570204a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00f0eb05-6616-4a50-ba50-c33c0312c616}, !- Handle
  {9bbad443-abc6-4d67-b155-0edcbaf2da1c}, !- Name
  {f8e8c6cd-1879-428d-b123-ca08570204a7}, !- Source Object
  3,                                      !- Outlet Port
  {61fcbbe9-588f-4063-b437-94f28d847dba}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1243c9e1-1ee4-41eb-9b8f-b014b55b8b02}, !- Handle
  Setpoint Manager Single Zone Reheat 31, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0c56a0e3-4178-493f-81c1-fb73a3034657}, !- Control Zone Name
  {557949f6-7f0c-4bc0-bafd-006e0c0fec9a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4edabc1b-82ba-4e2d-bb2f-57747e2f1e66}, !- Handle
  Air Terminal Single Duct Uncontrolled 31, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  {942caa6e-4489-4aef-a146-7a3f537b1c6b}, !- Inlet Air Node Name
  {669879d3-56aa-4679-95b5-c96264d03c1f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7ca2f2c5-8f3c-4595-9371-fdc2484e7d51}, !- Handle
  Node 396,                               !- Name
  {c6a1fdda-4253-48af-a76f-9082b8f9a823}, !- Inlet Port
  {9a5ac29d-0c7f-405d-9a3d-652527eade91}; !- Outlet Port

OS:Connection,
  {cbf8de93-d4b6-45fe-abe8-38c8f8ba3084}, !- Handle
  {e399645a-9e06-4f0e-ab58-9046d9e486dd}, !- Name
  {cd271508-9737-4201-878e-efe5aa215e34}, !- Source Object
  3,                                      !- Outlet Port
  {9db3107e-4056-4ecc-a95f-d8c06bc7a97e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6a1fdda-4253-48af-a76f-9082b8f9a823}, !- Handle
  {d6e569bc-1f88-46c6-bf00-5296a83eeec3}, !- Name
  {0c56a0e3-4178-493f-81c1-fb73a3034657}, !- Source Object
  12,                                     !- Outlet Port
  {7ca2f2c5-8f3c-4595-9371-fdc2484e7d51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a5ac29d-0c7f-405d-9a3d-652527eade91}, !- Handle
  {85df8c17-b584-4006-b112-207aee71f131}, !- Name
  {7ca2f2c5-8f3c-4595-9371-fdc2484e7d51}, !- Source Object
  3,                                      !- Outlet Port
  {76e51ace-83bc-4726-8f84-eca26472bbe0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {942caa6e-4489-4aef-a146-7a3f537b1c6b}, !- Handle
  {c9170fad-9f0f-48fd-9066-4afe4fda53f1}, !- Name
  {391f54d2-d096-4486-a24a-8f51cb25577f}, !- Source Object
  3,                                      !- Outlet Port
  {4edabc1b-82ba-4e2d-bb2f-57747e2f1e66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {669879d3-56aa-4679-95b5-c96264d03c1f}, !- Handle
  {82aa50c2-8774-4b32-b8af-a127c36bdf5f}, !- Name
  {4edabc1b-82ba-4e2d-bb2f-57747e2f1e66}, !- Source Object
  4,                                      !- Outlet Port
  {cd271508-9737-4201-878e-efe5aa215e34}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {59ac48eb-b3fd-4c38-bec5-7e0926b95f59}, !- Handle
  Zone HVAC Baseboard Convective Electric 31, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {f6a31712-2b29-4fd7-8bcb-3e281b1fdcf9}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {feb9da67-d0ba-4a2d-884a-e2525271d900}, !- Availability Schedule
  {16abf8fa-6798-44b7-a4d5-121cb2b0546a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a5839307-79a5-4e5d-a74f-fbb673c41bef}, !- Supply Side Inlet Node Name
  {709d4f09-b918-43c1-b595-6b393ae3a52e}, !- Demand Side Outlet Node Name
  {4f7fea08-0fbb-466f-a5a8-19c36c4684d9}, !- Demand Side Inlet Node A
  {5c4aae29-8985-4cde-a8e1-937feaae2c21}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d8678dd8-c63b-40b0-a70a-d10eb904d59a}, !- Demand Mixer Name
  {2011602d-2bf9-4d92-8325-b4a89d099fbc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a4910718-65de-4e67-961d-5dadebffed87}, !- Handle
  Node 397,                               !- Name
  {a5839307-79a5-4e5d-a74f-fbb673c41bef}, !- Inlet Port
  {d0fa5520-c924-4d80-b36c-6c57f0422898}; !- Outlet Port

OS:Node,
  {b2bdbab6-7cee-4722-b968-135ea7d47f03}, !- Handle
  Node 398,                               !- Name
  {cc419546-ab03-430c-b447-840cf820361a}, !- Inlet Port
  {5c4aae29-8985-4cde-a8e1-937feaae2c21}; !- Outlet Port

OS:Connection,
  {a5839307-79a5-4e5d-a74f-fbb673c41bef}, !- Handle
  {61a6fb63-f313-47eb-b44f-0b1814e07e63}, !- Name
  {f6a31712-2b29-4fd7-8bcb-3e281b1fdcf9}, !- Source Object
  8,                                      !- Outlet Port
  {a4910718-65de-4e67-961d-5dadebffed87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c4aae29-8985-4cde-a8e1-937feaae2c21}, !- Handle
  {60aa9868-e3bf-4fcb-b52d-0f2fd14218b2}, !- Name
  {b2bdbab6-7cee-4722-b968-135ea7d47f03}, !- Source Object
  3,                                      !- Outlet Port
  {f6a31712-2b29-4fd7-8bcb-3e281b1fdcf9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c569d1d0-46c7-40f7-89b8-e2ae25603ae6}, !- Handle
  Node 399,                               !- Name
  {4f7fea08-0fbb-466f-a5a8-19c36c4684d9}, !- Inlet Port
  {69a0b989-8d1f-4649-a2ce-2c664ef03881}; !- Outlet Port

OS:Node,
  {f41af851-0d03-420b-b583-f3649c27f17a}, !- Handle
  Node 400,                               !- Name
  {8cf8b768-df25-476f-a444-e76d3e3b31fc}, !- Inlet Port
  {709d4f09-b918-43c1-b595-6b393ae3a52e}; !- Outlet Port

OS:Node,
  {5b4cbb1b-2c07-462f-91d3-b99bf6492f45}, !- Handle
  Node 401,                               !- Name
  {819d5b78-50fa-4e67-ad21-94377022b1ab}, !- Inlet Port
  {fee163fc-778b-48c2-a65f-7816d596096f}; !- Outlet Port

OS:Connection,
  {4f7fea08-0fbb-466f-a5a8-19c36c4684d9}, !- Handle
  {1c10a816-65de-4767-b96e-3d29cec931fd}, !- Name
  {f6a31712-2b29-4fd7-8bcb-3e281b1fdcf9}, !- Source Object
  10,                                     !- Outlet Port
  {c569d1d0-46c7-40f7-89b8-e2ae25603ae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {709d4f09-b918-43c1-b595-6b393ae3a52e}, !- Handle
  {c0afcb6b-435d-40c8-8b51-9928bde967fc}, !- Name
  {f41af851-0d03-420b-b583-f3649c27f17a}, !- Source Object
  3,                                      !- Outlet Port
  {f6a31712-2b29-4fd7-8bcb-3e281b1fdcf9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2011602d-2bf9-4d92-8325-b4a89d099fbc}, !- Handle
  Air Loop HVAC Zone Splitter 32,         !- Name
  {69a0b989-8d1f-4649-a2ce-2c664ef03881}, !- Inlet Node Name
  {71050970-546d-4496-8300-d58bfca7806a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d8678dd8-c63b-40b0-a70a-d10eb904d59a}, !- Handle
  Air Loop HVAC Zone Mixer 32,            !- Name
  {8cf8b768-df25-476f-a444-e76d3e3b31fc}, !- Outlet Node Name
  {f48b32d9-9448-44d2-9241-19e1710d9865}; !- Inlet Node Name 1

OS:Connection,
  {69a0b989-8d1f-4649-a2ce-2c664ef03881}, !- Handle
  {b02b15c0-dbd9-4c3b-93ec-3b3aae938b1d}, !- Name
  {c569d1d0-46c7-40f7-89b8-e2ae25603ae6}, !- Source Object
  3,                                      !- Outlet Port
  {2011602d-2bf9-4d92-8325-b4a89d099fbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cf8b768-df25-476f-a444-e76d3e3b31fc}, !- Handle
  {7764eb1e-f0b2-4779-b696-2047b8a45c5c}, !- Name
  {d8678dd8-c63b-40b0-a70a-d10eb904d59a}, !- Source Object
  2,                                      !- Outlet Port
  {f41af851-0d03-420b-b583-f3649c27f17a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1d27a7ab-b961-435c-a21e-3637b237eb8b}, !- Handle
  {f6a31712-2b29-4fd7-8bcb-3e281b1fdcf9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {16abf8fa-6798-44b7-a4d5-121cb2b0546a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 31, !- Name
  {cc23fc31-1ce7-464d-ba9c-62d8446e4f75}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ce04a09c-56d5-4e6b-885c-23715160ac3f}, !- Handle
  Fan Constant Volume 32,                 !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6e4e9b33-ba5c-46f1-aa26-c67a783bb561}, !- Air Inlet Node Name
  {cc419546-ab03-430c-b447-840cf820361a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b119ed79-6e82-4adb-be45-4de7a2a997f3}, !- Handle
  Coil Heating Electric 32,               !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {83c0200a-7c57-436e-ac90-e190f24949e8}, !- Air Inlet Node Name
  {918c8a9b-1fcc-4acf-b3a5-6bee6d11f045}, !- Air Outlet Node Name
  {0f0e0a1f-c11a-49f3-9c93-38902444d801}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {94c15f1b-499d-4051-a5d5-900739c4ea1a}, !- Handle
  Coil Cooling DX Single Speed 32 78kBtu/hr 9.44EER, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.24842663881578,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {df6de323-05ed-456f-8d74-92035c19cd75}, !- Air Inlet Node Name
  {37a1e3dd-c054-47ff-aa4c-c6e329718f51}, !- Air Outlet Node Name
  {390934f4-9419-4276-a646-7f2ee913285e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {75e8cd1d-7b1d-42ec-85e6-6e28fff3086c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b163a036-4ae1-4197-bf3c-db94fdf6554c}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf0f98de-f123-4068-874e-c3bba0f13e96}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27f9ad98-7512-4198-8a85-6e62280e242f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {71364d9f-f6ac-4625-9eae-b8d9634cec77}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1e4f444b-7d16-4a55-9e65-6d521c969c5a}, !- Handle
  Curve Quadratic 94,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9c3030ab-13c2-4f79-9f20-a7b259e7d975}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e99dd517-bf77-4430-a5f2-b6f57bd2ef8a}, !- Handle
  Curve Quadratic 95,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a8f8a5a4-2a4d-469e-ab25-da4eb3b449f0}, !- Handle
  Curve Quadratic 96,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {aacbebe0-ebee-4779-b2c6-ac410ed465fb}, !- Handle
  Controller Outdoor Air 32,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {feb9da67-d0ba-4a2d-884a-e2525271d900}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c2abdc55-6e6c-45af-becb-322dbb53c737}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c2abdc55-6e6c-45af-becb-322dbb53c737}, !- Handle
  Controller Mechanical Ventilation 32,   !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {830a4271-28cf-4d6a-913d-ab200fddc399}, !- Handle
  Air Loop HVAC Outdoor Air System 32,    !- Name
  {aacbebe0-ebee-4779-b2c6-ac410ed465fb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {af5a4613-d916-4259-8f7e-312156291842}, !- Mixed Air Node Name
  {c379d694-e321-48f2-8ba0-a357e0425cb7}, !- Outdoor Air Stream Node Name
  {b0edcabf-5c06-41b7-b2ed-91b9b736f0f6}, !- Relief Air Stream Node Name
  {d0fa5520-c924-4d80-b36c-6c57f0422898}; !- Return Air Stream Node Name

OS:Node,
  {3d3bae77-2a06-41ba-8369-3c08ae4e3264}, !- Handle
  Node 402,                               !- Name
  ,                                       !- Inlet Port
  {c379d694-e321-48f2-8ba0-a357e0425cb7}; !- Outlet Port

OS:Connection,
  {c379d694-e321-48f2-8ba0-a357e0425cb7}, !- Handle
  {cbf393b2-b455-4576-aeb7-fc6a950f4e4c}, !- Name
  {3d3bae77-2a06-41ba-8369-3c08ae4e3264}, !- Source Object
  3,                                      !- Outlet Port
  {830a4271-28cf-4d6a-913d-ab200fddc399}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b4e5e816-4849-44d2-bf65-d84cac1c8609}, !- Handle
  Node 403,                               !- Name
  {b0edcabf-5c06-41b7-b2ed-91b9b736f0f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0edcabf-5c06-41b7-b2ed-91b9b736f0f6}, !- Handle
  {0447ee19-b1b8-4814-a12e-701af6c37cd5}, !- Name
  {830a4271-28cf-4d6a-913d-ab200fddc399}, !- Source Object
  7,                                      !- Outlet Port
  {b4e5e816-4849-44d2-bf65-d84cac1c8609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc419546-ab03-430c-b447-840cf820361a}, !- Handle
  {96d3faf1-033c-4d18-aff2-f353cb6cd9ef}, !- Name
  {ce04a09c-56d5-4e6b-885c-23715160ac3f}, !- Source Object
  9,                                      !- Outlet Port
  {b2bdbab6-7cee-4722-b968-135ea7d47f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f0e0a1f-c11a-49f3-9c93-38902444d801}, !- Handle
  Node 404,                               !- Name
  {918c8a9b-1fcc-4acf-b3a5-6bee6d11f045}, !- Inlet Port
  {6e4e9b33-ba5c-46f1-aa26-c67a783bb561}; !- Outlet Port

OS:Connection,
  {918c8a9b-1fcc-4acf-b3a5-6bee6d11f045}, !- Handle
  {a97acf54-a8f0-48b3-91ad-90719347e55e}, !- Name
  {b119ed79-6e82-4adb-be45-4de7a2a997f3}, !- Source Object
  6,                                      !- Outlet Port
  {0f0e0a1f-c11a-49f3-9c93-38902444d801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e4e9b33-ba5c-46f1-aa26-c67a783bb561}, !- Handle
  {ab46329d-a964-4906-bd17-14c0f1e72c37}, !- Name
  {0f0e0a1f-c11a-49f3-9c93-38902444d801}, !- Source Object
  3,                                      !- Outlet Port
  {ce04a09c-56d5-4e6b-885c-23715160ac3f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e8357635-90a5-4a58-8aa0-7196fbda01f0}, !- Handle
  Node 405,                               !- Name
  {37a1e3dd-c054-47ff-aa4c-c6e329718f51}, !- Inlet Port
  {83c0200a-7c57-436e-ac90-e190f24949e8}; !- Outlet Port

OS:Connection,
  {37a1e3dd-c054-47ff-aa4c-c6e329718f51}, !- Handle
  {cc8e67f9-a5dc-4900-996c-f292cb80ae32}, !- Name
  {94c15f1b-499d-4051-a5d5-900739c4ea1a}, !- Source Object
  9,                                      !- Outlet Port
  {e8357635-90a5-4a58-8aa0-7196fbda01f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83c0200a-7c57-436e-ac90-e190f24949e8}, !- Handle
  {57b1b326-f9a8-41ed-95cd-9ffc4f939edf}, !- Name
  {e8357635-90a5-4a58-8aa0-7196fbda01f0}, !- Source Object
  3,                                      !- Outlet Port
  {b119ed79-6e82-4adb-be45-4de7a2a997f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e3821b2d-655d-4ba8-b7f6-c4a77ae8bdbf}, !- Handle
  Node 406,                               !- Name
  {af5a4613-d916-4259-8f7e-312156291842}, !- Inlet Port
  {df6de323-05ed-456f-8d74-92035c19cd75}; !- Outlet Port

OS:Connection,
  {d0fa5520-c924-4d80-b36c-6c57f0422898}, !- Handle
  {496a11cf-3fc7-4a96-8967-6b8d6ba205af}, !- Name
  {a4910718-65de-4e67-961d-5dadebffed87}, !- Source Object
  3,                                      !- Outlet Port
  {830a4271-28cf-4d6a-913d-ab200fddc399}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {af5a4613-d916-4259-8f7e-312156291842}, !- Handle
  {382e973f-62ec-4f86-82d4-c35fa6c0b3a8}, !- Name
  {830a4271-28cf-4d6a-913d-ab200fddc399}, !- Source Object
  5,                                      !- Outlet Port
  {e3821b2d-655d-4ba8-b7f6-c4a77ae8bdbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df6de323-05ed-456f-8d74-92035c19cd75}, !- Handle
  {9e10e1e9-8c18-421e-9e95-3d01f334e1a5}, !- Name
  {e3821b2d-655d-4ba8-b7f6-c4a77ae8bdbf}, !- Source Object
  3,                                      !- Outlet Port
  {94c15f1b-499d-4051-a5d5-900739c4ea1a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b1b4098b-61c8-4005-92d1-06dbea951704}, !- Handle
  Setpoint Manager Single Zone Reheat 32, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {80ca8d41-f668-4385-b28e-3743f8fc11f3}, !- Control Zone Name
  {b2bdbab6-7cee-4722-b968-135ea7d47f03}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9163f3ab-dd7c-494b-8d56-3e7ced47f431}, !- Handle
  Air Terminal Single Duct Uncontrolled 32, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  {71050970-546d-4496-8300-d58bfca7806a}, !- Inlet Air Node Name
  {819d5b78-50fa-4e67-ad21-94377022b1ab}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2b9875cf-9249-4071-8d38-325aadf00e68}, !- Handle
  Node 407,                               !- Name
  {be39902d-b314-460d-8933-6a815a3943bb}, !- Inlet Port
  {f48b32d9-9448-44d2-9241-19e1710d9865}; !- Outlet Port

OS:Connection,
  {fee163fc-778b-48c2-a65f-7816d596096f}, !- Handle
  {e752807a-d976-4a28-b2a6-6b04075efb2f}, !- Name
  {5b4cbb1b-2c07-462f-91d3-b99bf6492f45}, !- Source Object
  3,                                      !- Outlet Port
  {a7027853-c47a-4e36-9423-6f008367a2aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be39902d-b314-460d-8933-6a815a3943bb}, !- Handle
  {fac96ea7-b067-4e0d-907f-a9a215e77697}, !- Name
  {80ca8d41-f668-4385-b28e-3743f8fc11f3}, !- Source Object
  12,                                     !- Outlet Port
  {2b9875cf-9249-4071-8d38-325aadf00e68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f48b32d9-9448-44d2-9241-19e1710d9865}, !- Handle
  {33fc135e-4746-409f-80e7-c270a5937e0b}, !- Name
  {2b9875cf-9249-4071-8d38-325aadf00e68}, !- Source Object
  3,                                      !- Outlet Port
  {d8678dd8-c63b-40b0-a70a-d10eb904d59a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71050970-546d-4496-8300-d58bfca7806a}, !- Handle
  {ef75b66e-5177-4f9d-9d37-fe2771bb5c3a}, !- Name
  {2011602d-2bf9-4d92-8325-b4a89d099fbc}, !- Source Object
  3,                                      !- Outlet Port
  {9163f3ab-dd7c-494b-8d56-3e7ced47f431}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {819d5b78-50fa-4e67-ad21-94377022b1ab}, !- Handle
  {50a38ff1-a6b5-4117-864e-d90bea16fc79}, !- Name
  {9163f3ab-dd7c-494b-8d56-3e7ced47f431}, !- Source Object
  4,                                      !- Outlet Port
  {5b4cbb1b-2c07-462f-91d3-b99bf6492f45}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {053138c6-0ab1-4808-a8b0-01ddc421cd4a}, !- Handle
  Zone HVAC Baseboard Convective Electric 32, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {de55df11-d1be-40ee-aa43-7d208a10a261}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-5 Sch-A HPlcmt-core ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {89f41dbe-f134-4976-8fe3-60a520e1a0b5}, !- Availability Schedule
  {70e62364-2b97-4ab4-90a8-15c9ccf2a132}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7621690f-8fce-4cf0-b3db-bd32620a9f87}, !- Supply Side Inlet Node Name
  {a098de3d-1bc0-4bb3-ae34-d2550ab02d1f}, !- Demand Side Outlet Node Name
  {bbc36d8d-081a-4119-8858-a7563ff00537}, !- Demand Side Inlet Node A
  {971bb93b-0ba4-468f-8d54-5e84d7958320}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dd439d58-2ee8-4cdf-a1e6-3490a477db19}, !- Demand Mixer Name
  {68e11302-66f7-4102-95aa-7912cbd91282}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a8c6f142-4382-47a2-898d-c07c45f0cc28}, !- Handle
  Node 408,                               !- Name
  {7621690f-8fce-4cf0-b3db-bd32620a9f87}, !- Inlet Port
  {2c68a7fc-eb44-495c-a482-7ac60c308ff0}; !- Outlet Port

OS:Node,
  {21e5b730-de73-4c71-b1db-c58cab533cb3}, !- Handle
  Node 409,                               !- Name
  {ae537ef7-1f2d-420f-abf3-bb78e736a692}, !- Inlet Port
  {971bb93b-0ba4-468f-8d54-5e84d7958320}; !- Outlet Port

OS:Connection,
  {7621690f-8fce-4cf0-b3db-bd32620a9f87}, !- Handle
  {9d0df0e6-b8a4-4ff5-a770-4f7a8930ff90}, !- Name
  {de55df11-d1be-40ee-aa43-7d208a10a261}, !- Source Object
  8,                                      !- Outlet Port
  {a8c6f142-4382-47a2-898d-c07c45f0cc28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {971bb93b-0ba4-468f-8d54-5e84d7958320}, !- Handle
  {1c32a28a-35fe-4393-b864-e75a802f3e38}, !- Name
  {21e5b730-de73-4c71-b1db-c58cab533cb3}, !- Source Object
  3,                                      !- Outlet Port
  {de55df11-d1be-40ee-aa43-7d208a10a261}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2889993a-2736-48e5-8944-cf8b5676923e}, !- Handle
  Node 410,                               !- Name
  {bbc36d8d-081a-4119-8858-a7563ff00537}, !- Inlet Port
  {86582fbe-d54a-4619-90ed-bff5ffdadc15}; !- Outlet Port

OS:Node,
  {26da5b03-d42a-43b3-b37b-6e732449398e}, !- Handle
  Node 411,                               !- Name
  {2151fca6-e39a-49c0-8e76-776344862266}, !- Inlet Port
  {a098de3d-1bc0-4bb3-ae34-d2550ab02d1f}; !- Outlet Port

OS:Node,
  {83bb7b35-bf1e-427c-bd72-7a5e36ca4372}, !- Handle
  Node 412,                               !- Name
  {7d05d166-c754-43be-974b-3f6ad71442a7}, !- Inlet Port
  {6f339059-b5ef-424d-b9a2-50d6b38b1531}; !- Outlet Port

OS:Connection,
  {bbc36d8d-081a-4119-8858-a7563ff00537}, !- Handle
  {9a422008-4f8f-445d-8c3c-248c880f3ddd}, !- Name
  {de55df11-d1be-40ee-aa43-7d208a10a261}, !- Source Object
  10,                                     !- Outlet Port
  {2889993a-2736-48e5-8944-cf8b5676923e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a098de3d-1bc0-4bb3-ae34-d2550ab02d1f}, !- Handle
  {cb1a1dda-0250-4f2a-91fb-b5e5056da558}, !- Name
  {26da5b03-d42a-43b3-b37b-6e732449398e}, !- Source Object
  3,                                      !- Outlet Port
  {de55df11-d1be-40ee-aa43-7d208a10a261}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {68e11302-66f7-4102-95aa-7912cbd91282}, !- Handle
  Air Loop HVAC Zone Splitter 33,         !- Name
  {86582fbe-d54a-4619-90ed-bff5ffdadc15}, !- Inlet Node Name
  {b6c0b661-c927-4c21-ae8a-eb728f7b3eff}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dd439d58-2ee8-4cdf-a1e6-3490a477db19}, !- Handle
  Air Loop HVAC Zone Mixer 33,            !- Name
  {2151fca6-e39a-49c0-8e76-776344862266}, !- Outlet Node Name
  {6da0dc8b-7184-4f52-a06c-8785bfe9cb9e}; !- Inlet Node Name 1

OS:Connection,
  {86582fbe-d54a-4619-90ed-bff5ffdadc15}, !- Handle
  {a177e066-b79a-4c5b-bb71-688b558afa77}, !- Name
  {2889993a-2736-48e5-8944-cf8b5676923e}, !- Source Object
  3,                                      !- Outlet Port
  {68e11302-66f7-4102-95aa-7912cbd91282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2151fca6-e39a-49c0-8e76-776344862266}, !- Handle
  {8220f224-3ae1-429c-a163-604c6a9faaa1}, !- Name
  {dd439d58-2ee8-4cdf-a1e6-3490a477db19}, !- Source Object
  2,                                      !- Outlet Port
  {26da5b03-d42a-43b3-b37b-6e732449398e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {405f6912-176d-4b62-83d5-16fb8dccaa29}, !- Handle
  {de55df11-d1be-40ee-aa43-7d208a10a261}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {70e62364-2b97-4ab4-90a8-15c9ccf2a132}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 32, !- Name
  {e66ea567-23aa-41c2-a842-9b8ccb01baec}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {3e08f40f-2765-4fbc-9870-3c3115d34975}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1fed39c5-102b-437e-bcff-822f9fcc8a21}, !- Air Inlet Node Name
  {ae537ef7-1f2d-420f-abf3-bb78e736a692}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e310f065-b65a-44c5-ba4c-3a770248cbea}, !- Handle
  Coil Heating Electric 33,               !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b0eb9641-6653-43c0-848a-5c56966ac32b}, !- Air Inlet Node Name
  {6a994a7b-a9cd-4f90-8e3b-46baa2d68198}, !- Air Outlet Node Name
  {51f2a910-08c0-47c6-9d27-a807c2cd3f39}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1a112db7-4684-4480-b633-314d7a17b1a5}, !- Handle
  Coil Cooling DX Single Speed 33 35kBtu/hr 14.0SEER, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {debfb9fa-e1b1-4e07-9a7b-83cc826bd074}, !- Air Inlet Node Name
  {45081641-b17d-4bbb-b772-c37980910357}, !- Air Outlet Node Name
  {390934f4-9419-4276-a646-7f2ee913285e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {75e8cd1d-7b1d-42ec-85e6-6e28fff3086c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b163a036-4ae1-4197-bf3c-db94fdf6554c}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf0f98de-f123-4068-874e-c3bba0f13e96}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27f9ad98-7512-4198-8a85-6e62280e242f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a732e35f-02ba-4336-b2c8-30609208f038}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7db12b10-e850-4bb1-a4ea-3570ac60c5a3}, !- Handle
  Curve Quadratic 97,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c3aa4ae2-7397-4e52-96bb-20e1b51f2aa9}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {04501f2c-5b58-42ea-8366-1b7bfbfae1e7}, !- Handle
  Curve Quadratic 98,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {883fc53b-c439-4b02-b30f-8dcb207d95df}, !- Handle
  Curve Quadratic 99,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {c691b081-e709-4e82-890d-39dfb0e6e7dd}, !- Handle
  Controller Outdoor Air 33,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {89f41dbe-f134-4976-8fe3-60a520e1a0b5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {29472611-a98b-40ac-9694-b2491ee3de95}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {29472611-a98b-40ac-9694-b2491ee3de95}, !- Handle
  Controller Mechanical Ventilation 33,   !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f199b63e-60d2-4936-82d0-0888557fe77a}, !- Handle
  Air Loop HVAC Outdoor Air System 33,    !- Name
  {c691b081-e709-4e82-890d-39dfb0e6e7dd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3c281b44-3737-4155-a8f5-1c4708b236ef}, !- Mixed Air Node Name
  {2f2f2e3c-f9ed-4382-8c75-8234f692e239}, !- Outdoor Air Stream Node Name
  {0ed262cf-7cc0-47b7-992e-bcdeeefcd186}, !- Relief Air Stream Node Name
  {2c68a7fc-eb44-495c-a482-7ac60c308ff0}; !- Return Air Stream Node Name

OS:Node,
  {785fcb0f-5321-468f-a36f-72bc065260e1}, !- Handle
  Node 413,                               !- Name
  ,                                       !- Inlet Port
  {2f2f2e3c-f9ed-4382-8c75-8234f692e239}; !- Outlet Port

OS:Connection,
  {2f2f2e3c-f9ed-4382-8c75-8234f692e239}, !- Handle
  {661bd0e1-1cbc-4e76-9c0a-fa75cb4d9018}, !- Name
  {785fcb0f-5321-468f-a36f-72bc065260e1}, !- Source Object
  3,                                      !- Outlet Port
  {f199b63e-60d2-4936-82d0-0888557fe77a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {12469641-01b4-4086-b995-ceded8dd38ef}, !- Handle
  Node 414,                               !- Name
  {0ed262cf-7cc0-47b7-992e-bcdeeefcd186}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ed262cf-7cc0-47b7-992e-bcdeeefcd186}, !- Handle
  {d50276ef-ed50-426e-ad08-6d4b20118c39}, !- Name
  {f199b63e-60d2-4936-82d0-0888557fe77a}, !- Source Object
  7,                                      !- Outlet Port
  {12469641-01b4-4086-b995-ceded8dd38ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae537ef7-1f2d-420f-abf3-bb78e736a692}, !- Handle
  {d9466c24-9df9-4b38-9ac0-b48b38c80a05}, !- Name
  {3e08f40f-2765-4fbc-9870-3c3115d34975}, !- Source Object
  9,                                      !- Outlet Port
  {21e5b730-de73-4c71-b1db-c58cab533cb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51f2a910-08c0-47c6-9d27-a807c2cd3f39}, !- Handle
  Node 415,                               !- Name
  {6a994a7b-a9cd-4f90-8e3b-46baa2d68198}, !- Inlet Port
  {1fed39c5-102b-437e-bcff-822f9fcc8a21}; !- Outlet Port

OS:Connection,
  {6a994a7b-a9cd-4f90-8e3b-46baa2d68198}, !- Handle
  {eb875b70-a7d4-48ca-b09d-df8e406a85d1}, !- Name
  {e310f065-b65a-44c5-ba4c-3a770248cbea}, !- Source Object
  6,                                      !- Outlet Port
  {51f2a910-08c0-47c6-9d27-a807c2cd3f39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fed39c5-102b-437e-bcff-822f9fcc8a21}, !- Handle
  {257603d5-4bbd-4959-af4d-dee65abdd0a1}, !- Name
  {51f2a910-08c0-47c6-9d27-a807c2cd3f39}, !- Source Object
  3,                                      !- Outlet Port
  {3e08f40f-2765-4fbc-9870-3c3115d34975}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a6c7d7cf-2c41-472b-9f6e-e71785d71a92}, !- Handle
  Node 416,                               !- Name
  {45081641-b17d-4bbb-b772-c37980910357}, !- Inlet Port
  {b0eb9641-6653-43c0-848a-5c56966ac32b}; !- Outlet Port

OS:Connection,
  {45081641-b17d-4bbb-b772-c37980910357}, !- Handle
  {3e6b9e15-400a-44cf-937c-948c6c490bf2}, !- Name
  {1a112db7-4684-4480-b633-314d7a17b1a5}, !- Source Object
  9,                                      !- Outlet Port
  {a6c7d7cf-2c41-472b-9f6e-e71785d71a92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0eb9641-6653-43c0-848a-5c56966ac32b}, !- Handle
  {6bd3ab99-4728-48b2-95d4-4efc6b5b95d8}, !- Name
  {a6c7d7cf-2c41-472b-9f6e-e71785d71a92}, !- Source Object
  3,                                      !- Outlet Port
  {e310f065-b65a-44c5-ba4c-3a770248cbea}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {eb012a49-7664-4ee3-832a-dee8336345db}, !- Handle
  Node 417,                               !- Name
  {3c281b44-3737-4155-a8f5-1c4708b236ef}, !- Inlet Port
  {debfb9fa-e1b1-4e07-9a7b-83cc826bd074}; !- Outlet Port

OS:Connection,
  {2c68a7fc-eb44-495c-a482-7ac60c308ff0}, !- Handle
  {ad1096de-ee25-4994-b4fc-313cc94e62fb}, !- Name
  {a8c6f142-4382-47a2-898d-c07c45f0cc28}, !- Source Object
  3,                                      !- Outlet Port
  {f199b63e-60d2-4936-82d0-0888557fe77a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3c281b44-3737-4155-a8f5-1c4708b236ef}, !- Handle
  {559071a9-302d-4356-99e7-605dfc9e0c35}, !- Name
  {f199b63e-60d2-4936-82d0-0888557fe77a}, !- Source Object
  5,                                      !- Outlet Port
  {eb012a49-7664-4ee3-832a-dee8336345db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {debfb9fa-e1b1-4e07-9a7b-83cc826bd074}, !- Handle
  {c781757b-6aba-442d-9e73-d234af7bbea3}, !- Name
  {eb012a49-7664-4ee3-832a-dee8336345db}, !- Source Object
  3,                                      !- Outlet Port
  {1a112db7-4684-4480-b633-314d7a17b1a5}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f726689e-409d-498a-af8e-209c081ca947}, !- Handle
  Setpoint Manager Single Zone Reheat 33, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {5f814bfc-c6f0-480c-9ef4-272394eaa5c2}, !- Control Zone Name
  {21e5b730-de73-4c71-b1db-c58cab533cb3}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {dd7f0b52-982e-4339-8327-ebdf4f1043bd}, !- Handle
  Air Terminal Single Duct Uncontrolled 33, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  {b6c0b661-c927-4c21-ae8a-eb728f7b3eff}, !- Inlet Air Node Name
  {7d05d166-c754-43be-974b-3f6ad71442a7}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {479313b3-735b-4c5a-a47b-1d6fef478aa1}, !- Handle
  Node 418,                               !- Name
  {599efbcf-8794-42a3-ad10-aace518d00d1}, !- Inlet Port
  {6da0dc8b-7184-4f52-a06c-8785bfe9cb9e}; !- Outlet Port

OS:Connection,
  {6f339059-b5ef-424d-b9a2-50d6b38b1531}, !- Handle
  {374553da-b598-4664-b6ea-3f9e1fd5af51}, !- Name
  {83bb7b35-bf1e-427c-bd72-7a5e36ca4372}, !- Source Object
  3,                                      !- Outlet Port
  {f5af15ed-8fc7-4cb0-a420-d368376d1b69}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {599efbcf-8794-42a3-ad10-aace518d00d1}, !- Handle
  {b9e27394-3a6f-448c-b9fd-3a2d4428a4e7}, !- Name
  {5f814bfc-c6f0-480c-9ef4-272394eaa5c2}, !- Source Object
  12,                                     !- Outlet Port
  {479313b3-735b-4c5a-a47b-1d6fef478aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6da0dc8b-7184-4f52-a06c-8785bfe9cb9e}, !- Handle
  {474833bb-3d56-40a3-b8e6-0ced8d93a67a}, !- Name
  {479313b3-735b-4c5a-a47b-1d6fef478aa1}, !- Source Object
  3,                                      !- Outlet Port
  {dd439d58-2ee8-4cdf-a1e6-3490a477db19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6c0b661-c927-4c21-ae8a-eb728f7b3eff}, !- Handle
  {5750285f-d11d-4a81-a7f4-4ee3c369d3ef}, !- Name
  {68e11302-66f7-4102-95aa-7912cbd91282}, !- Source Object
  3,                                      !- Outlet Port
  {dd7f0b52-982e-4339-8327-ebdf4f1043bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d05d166-c754-43be-974b-3f6ad71442a7}, !- Handle
  {c6ebe3c0-541e-4607-82b5-a53220e844cd}, !- Name
  {dd7f0b52-982e-4339-8327-ebdf4f1043bd}, !- Source Object
  4,                                      !- Outlet Port
  {83bb7b35-bf1e-427c-bd72-7a5e36ca4372}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {622c0790-85be-4e4a-bafe-d4514d471baa}, !- Handle
  Zone HVAC Baseboard Convective Electric 33, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {6502f1c9-7aa2-42be-aa65-2acd84acbe0a}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {b73e81cd-4cf0-44f3-9c27-2437dee4c021}, !- Availability Schedule
  {53e538d1-116c-40a1-8f3c-7808babed278}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1b9c5e25-92c3-4491-8ccb-f662ae5dad75}, !- Supply Side Inlet Node Name
  {4e80ada5-f609-464f-8fd8-6a3db5e2bae0}, !- Demand Side Outlet Node Name
  {2810540a-a528-4bd7-89eb-de5e94a35337}, !- Demand Side Inlet Node A
  {6d5fbba5-501b-4c50-9cf5-12b3ebe681e0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {353adb5e-2441-4fd0-90a2-6404b6ae9ca9}, !- Demand Mixer Name
  {0de5a142-6a45-4c1b-9fb7-1ea577902e27}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {509a07e7-6d17-4651-bc9b-426bf5fe45e1}, !- Handle
  Node 419,                               !- Name
  {1b9c5e25-92c3-4491-8ccb-f662ae5dad75}, !- Inlet Port
  {ce29985d-20e5-412b-8da6-db51ab1d9e13}; !- Outlet Port

OS:Node,
  {f0e4438a-b909-40dc-ab32-71832321d4d3}, !- Handle
  Node 420,                               !- Name
  {797298c1-95ea-4692-a2ac-0378e7b5396f}, !- Inlet Port
  {6d5fbba5-501b-4c50-9cf5-12b3ebe681e0}; !- Outlet Port

OS:Connection,
  {1b9c5e25-92c3-4491-8ccb-f662ae5dad75}, !- Handle
  {5f7664dc-3ab9-40a8-b61c-c007c56c5466}, !- Name
  {6502f1c9-7aa2-42be-aa65-2acd84acbe0a}, !- Source Object
  8,                                      !- Outlet Port
  {509a07e7-6d17-4651-bc9b-426bf5fe45e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d5fbba5-501b-4c50-9cf5-12b3ebe681e0}, !- Handle
  {2cc393f2-f735-4324-bd9c-50016040fe7f}, !- Name
  {f0e4438a-b909-40dc-ab32-71832321d4d3}, !- Source Object
  3,                                      !- Outlet Port
  {6502f1c9-7aa2-42be-aa65-2acd84acbe0a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4d6141fa-ffc8-442e-baca-fbb682955a52}, !- Handle
  Node 421,                               !- Name
  {2810540a-a528-4bd7-89eb-de5e94a35337}, !- Inlet Port
  {87c299b7-4bdc-43ab-8ad4-a6ff35d4f266}; !- Outlet Port

OS:Node,
  {55e7a5cc-58ce-4f47-931c-1a2688928dbe}, !- Handle
  Node 422,                               !- Name
  {541765d6-7aeb-4efa-9d4e-3cadeb979be2}, !- Inlet Port
  {4e80ada5-f609-464f-8fd8-6a3db5e2bae0}; !- Outlet Port

OS:Node,
  {bd094ab0-be97-4535-bb3d-9bc90647e350}, !- Handle
  Node 423,                               !- Name
  {b50c9a0a-b5bc-473e-9b11-ed7f8619cc4a}, !- Inlet Port
  {2f5da2b7-069e-424d-b09c-d5bcc2bf72dc}; !- Outlet Port

OS:Connection,
  {2810540a-a528-4bd7-89eb-de5e94a35337}, !- Handle
  {e5006dbb-302c-4425-affe-49e668dacf9d}, !- Name
  {6502f1c9-7aa2-42be-aa65-2acd84acbe0a}, !- Source Object
  10,                                     !- Outlet Port
  {4d6141fa-ffc8-442e-baca-fbb682955a52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e80ada5-f609-464f-8fd8-6a3db5e2bae0}, !- Handle
  {9b96551f-5471-49ef-984f-82b9d81c5a54}, !- Name
  {55e7a5cc-58ce-4f47-931c-1a2688928dbe}, !- Source Object
  3,                                      !- Outlet Port
  {6502f1c9-7aa2-42be-aa65-2acd84acbe0a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0de5a142-6a45-4c1b-9fb7-1ea577902e27}, !- Handle
  Air Loop HVAC Zone Splitter 34,         !- Name
  {87c299b7-4bdc-43ab-8ad4-a6ff35d4f266}, !- Inlet Node Name
  {7d580b89-2c0d-4a8c-9bee-8fac7dae860b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {353adb5e-2441-4fd0-90a2-6404b6ae9ca9}, !- Handle
  Air Loop HVAC Zone Mixer 34,            !- Name
  {541765d6-7aeb-4efa-9d4e-3cadeb979be2}, !- Outlet Node Name
  {3521d1a7-d95b-4d29-ac8e-f593e8fbf3a5}; !- Inlet Node Name 1

OS:Connection,
  {87c299b7-4bdc-43ab-8ad4-a6ff35d4f266}, !- Handle
  {4530cb51-a7f2-4544-a4f4-9d7c42820d1c}, !- Name
  {4d6141fa-ffc8-442e-baca-fbb682955a52}, !- Source Object
  3,                                      !- Outlet Port
  {0de5a142-6a45-4c1b-9fb7-1ea577902e27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {541765d6-7aeb-4efa-9d4e-3cadeb979be2}, !- Handle
  {71864bc6-3caf-425b-9a40-392b49117abf}, !- Name
  {353adb5e-2441-4fd0-90a2-6404b6ae9ca9}, !- Source Object
  2,                                      !- Outlet Port
  {55e7a5cc-58ce-4f47-931c-1a2688928dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3befbf3d-69a8-4bdf-a34a-b643c0934ef5}, !- Handle
  {6502f1c9-7aa2-42be-aa65-2acd84acbe0a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {53e538d1-116c-40a1-8f3c-7808babed278}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Name
  {fdc86c74-ef34-4dae-844d-b15791ec830e}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {5f576876-bd86-4dbb-ae33-b89fb2579262}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1e7738b4-2f16-46f3-adf9-a8fb11e884b3}, !- Air Inlet Node Name
  {797298c1-95ea-4692-a2ac-0378e7b5396f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {9253cb88-6042-451e-9a22-97f21442eba1}, !- Handle
  Coil Heating Electric 34,               !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {3a149ef3-15d2-49ea-9f00-f650c05bf216}, !- Air Inlet Node Name
  {95831790-e497-4fb5-9cf7-410a74e13ba9}, !- Air Outlet Node Name
  {4c50b1f1-5250-49d6-bd0c-06d27b86e0ae}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8f4cfb3f-0d66-4d92-a6c3-487d2184e404}, !- Handle
  Coil Cooling DX Single Speed 34 41kBtu/hr 14.0SEER, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a39b8aaa-2d00-47c7-b456-872cfec0ee28}, !- Air Inlet Node Name
  {14d18a30-238a-465c-bad5-eb305579bfac}, !- Air Outlet Node Name
  {390934f4-9419-4276-a646-7f2ee913285e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {75e8cd1d-7b1d-42ec-85e6-6e28fff3086c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b163a036-4ae1-4197-bf3c-db94fdf6554c}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf0f98de-f123-4068-874e-c3bba0f13e96}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27f9ad98-7512-4198-8a85-6e62280e242f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {24f81c9c-29c8-49d9-8bb6-c86dbebb2466}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {25ff12d6-e9e0-4878-9252-6692ee0a89d1}, !- Handle
  Curve Quadratic 100,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {07deafce-f73d-43b6-9b19-bca038c88848}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bd00a07b-e53b-4c08-9d48-4aaf5679f4c8}, !- Handle
  Curve Quadratic 101,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5a20666d-59b4-4030-ad9f-ad5e6e67bdee}, !- Handle
  Curve Quadratic 102,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {4f353dd9-918e-4c0a-aa97-f75933f9c1b5}, !- Handle
  Controller Outdoor Air 34,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b73e81cd-4cf0-44f3-9c27-2437dee4c021}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b37794b1-aa75-4a73-abdf-b80bb5eacf9e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b37794b1-aa75-4a73-abdf-b80bb5eacf9e}, !- Handle
  Controller Mechanical Ventilation 34,   !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b462ae05-c5e9-4265-9330-9e30aff92467}, !- Handle
  Air Loop HVAC Outdoor Air System 34,    !- Name
  {4f353dd9-918e-4c0a-aa97-f75933f9c1b5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6497b580-029a-48c8-b38f-266562444d7e}, !- Mixed Air Node Name
  {60e19b6f-a8f8-4e2d-a3fa-22f3f68ffb95}, !- Outdoor Air Stream Node Name
  {1b510297-1032-421e-ab98-c6753cd57a78}, !- Relief Air Stream Node Name
  {ce29985d-20e5-412b-8da6-db51ab1d9e13}; !- Return Air Stream Node Name

OS:Node,
  {d93d931e-9ed6-4dbf-905c-d157c228ccb3}, !- Handle
  Node 424,                               !- Name
  ,                                       !- Inlet Port
  {60e19b6f-a8f8-4e2d-a3fa-22f3f68ffb95}; !- Outlet Port

OS:Connection,
  {60e19b6f-a8f8-4e2d-a3fa-22f3f68ffb95}, !- Handle
  {70f94570-b0bd-4f84-9a46-9cccc317d8d5}, !- Name
  {d93d931e-9ed6-4dbf-905c-d157c228ccb3}, !- Source Object
  3,                                      !- Outlet Port
  {b462ae05-c5e9-4265-9330-9e30aff92467}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a535605f-90b8-4cc2-ad27-1d6df480f8f3}, !- Handle
  Node 425,                               !- Name
  {1b510297-1032-421e-ab98-c6753cd57a78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b510297-1032-421e-ab98-c6753cd57a78}, !- Handle
  {ad6ab7c5-2dd2-43de-b610-8d894112a7c0}, !- Name
  {b462ae05-c5e9-4265-9330-9e30aff92467}, !- Source Object
  7,                                      !- Outlet Port
  {a535605f-90b8-4cc2-ad27-1d6df480f8f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {797298c1-95ea-4692-a2ac-0378e7b5396f}, !- Handle
  {bb58ca16-e2a5-4e6d-b718-682f67803f80}, !- Name
  {5f576876-bd86-4dbb-ae33-b89fb2579262}, !- Source Object
  9,                                      !- Outlet Port
  {f0e4438a-b909-40dc-ab32-71832321d4d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c50b1f1-5250-49d6-bd0c-06d27b86e0ae}, !- Handle
  Node 426,                               !- Name
  {95831790-e497-4fb5-9cf7-410a74e13ba9}, !- Inlet Port
  {1e7738b4-2f16-46f3-adf9-a8fb11e884b3}; !- Outlet Port

OS:Connection,
  {95831790-e497-4fb5-9cf7-410a74e13ba9}, !- Handle
  {4ba94485-ccae-415f-9594-c4d1eea5450a}, !- Name
  {9253cb88-6042-451e-9a22-97f21442eba1}, !- Source Object
  6,                                      !- Outlet Port
  {4c50b1f1-5250-49d6-bd0c-06d27b86e0ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e7738b4-2f16-46f3-adf9-a8fb11e884b3}, !- Handle
  {3a5715c6-dc38-4ea8-b9c0-e60a8f8b0104}, !- Name
  {4c50b1f1-5250-49d6-bd0c-06d27b86e0ae}, !- Source Object
  3,                                      !- Outlet Port
  {5f576876-bd86-4dbb-ae33-b89fb2579262}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3e2d6275-88c3-4920-92fd-2318e90188d0}, !- Handle
  Node 427,                               !- Name
  {14d18a30-238a-465c-bad5-eb305579bfac}, !- Inlet Port
  {3a149ef3-15d2-49ea-9f00-f650c05bf216}; !- Outlet Port

OS:Connection,
  {14d18a30-238a-465c-bad5-eb305579bfac}, !- Handle
  {8a3226e3-c086-44dd-baf9-b38fb2839f0c}, !- Name
  {8f4cfb3f-0d66-4d92-a6c3-487d2184e404}, !- Source Object
  9,                                      !- Outlet Port
  {3e2d6275-88c3-4920-92fd-2318e90188d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a149ef3-15d2-49ea-9f00-f650c05bf216}, !- Handle
  {6f3b32a8-e181-481b-a58c-6ff3474a422b}, !- Name
  {3e2d6275-88c3-4920-92fd-2318e90188d0}, !- Source Object
  3,                                      !- Outlet Port
  {9253cb88-6042-451e-9a22-97f21442eba1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5d9c56b5-3797-4529-aacf-a297916b6c95}, !- Handle
  Node 428,                               !- Name
  {6497b580-029a-48c8-b38f-266562444d7e}, !- Inlet Port
  {a39b8aaa-2d00-47c7-b456-872cfec0ee28}; !- Outlet Port

OS:Connection,
  {ce29985d-20e5-412b-8da6-db51ab1d9e13}, !- Handle
  {70f10a44-01e8-4297-95bc-0b0e781afaa6}, !- Name
  {509a07e7-6d17-4651-bc9b-426bf5fe45e1}, !- Source Object
  3,                                      !- Outlet Port
  {b462ae05-c5e9-4265-9330-9e30aff92467}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6497b580-029a-48c8-b38f-266562444d7e}, !- Handle
  {a8534e0a-afad-4e5a-af24-ec654bfd4c12}, !- Name
  {b462ae05-c5e9-4265-9330-9e30aff92467}, !- Source Object
  5,                                      !- Outlet Port
  {5d9c56b5-3797-4529-aacf-a297916b6c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a39b8aaa-2d00-47c7-b456-872cfec0ee28}, !- Handle
  {8b1dbdd7-e1f8-472d-9377-16ef0304e964}, !- Name
  {5d9c56b5-3797-4529-aacf-a297916b6c95}, !- Source Object
  3,                                      !- Outlet Port
  {8f4cfb3f-0d66-4d92-a6c3-487d2184e404}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {57eff269-0ca3-4c79-b885-aab9a7fe6811}, !- Handle
  Setpoint Manager Single Zone Reheat 34, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b4da4be6-7839-4a3c-b221-8e98de0fe43d}, !- Control Zone Name
  {f0e4438a-b909-40dc-ab32-71832321d4d3}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b9b1be37-7b43-40b2-a09f-66dcb9d93d06}, !- Handle
  Air Terminal Single Duct Uncontrolled 34, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule Name
  {7d580b89-2c0d-4a8c-9bee-8fac7dae860b}, !- Inlet Air Node Name
  {b50c9a0a-b5bc-473e-9b11-ed7f8619cc4a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7f4a2610-65e5-4a36-b43c-0d8ecc66ebb9}, !- Handle
  Node 429,                               !- Name
  {92e94416-da15-432f-8bcb-57a458cbc577}, !- Inlet Port
  {3521d1a7-d95b-4d29-ac8e-f593e8fbf3a5}; !- Outlet Port

OS:Connection,
  {2f5da2b7-069e-424d-b09c-d5bcc2bf72dc}, !- Handle
  {90bfa188-8641-4db7-aae9-115626404a28}, !- Name
  {bd094ab0-be97-4535-bb3d-9bc90647e350}, !- Source Object
  3,                                      !- Outlet Port
  {80cddd39-81f3-4936-b804-c871bc9b0bea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92e94416-da15-432f-8bcb-57a458cbc577}, !- Handle
  {9d491098-94c9-436c-ba44-532d33e11904}, !- Name
  {b4da4be6-7839-4a3c-b221-8e98de0fe43d}, !- Source Object
  12,                                     !- Outlet Port
  {7f4a2610-65e5-4a36-b43c-0d8ecc66ebb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3521d1a7-d95b-4d29-ac8e-f593e8fbf3a5}, !- Handle
  {e1171d88-9e35-4f21-9661-2f06c39d188c}, !- Name
  {7f4a2610-65e5-4a36-b43c-0d8ecc66ebb9}, !- Source Object
  3,                                      !- Outlet Port
  {353adb5e-2441-4fd0-90a2-6404b6ae9ca9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d580b89-2c0d-4a8c-9bee-8fac7dae860b}, !- Handle
  {b482c644-3d14-4e6c-99fb-019eb787234c}, !- Name
  {0de5a142-6a45-4c1b-9fb7-1ea577902e27}, !- Source Object
  3,                                      !- Outlet Port
  {b9b1be37-7b43-40b2-a09f-66dcb9d93d06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b50c9a0a-b5bc-473e-9b11-ed7f8619cc4a}, !- Handle
  {21fbc02b-5f57-4ec6-993e-df96b7b6d420}, !- Name
  {b9b1be37-7b43-40b2-a09f-66dcb9d93d06}, !- Source Object
  4,                                      !- Outlet Port
  {bd094ab0-be97-4535-bb3d-9bc90647e350}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dea0adfa-e572-4679-8739-5593b6ca97be}, !- Handle
  Zone HVAC Baseboard Convective Electric 34, !- Name
  {5dd7b72e-dfdc-4798-b27f-d1f871d45f1f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {bd505c46-d081-40a6-8902-7e38183f8eb3}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {8b55ce94-d9cd-49f4-9d72-1eff00f896bc}, !- Availability Schedule
  {6197b77a-53c1-4b8b-b8db-3f94b6842d3a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9919f2b5-424d-46db-a459-17584a97a636}, !- Supply Side Inlet Node Name
  {9e9a919b-5fd4-4806-90f5-6c1e42a79fbd}, !- Demand Side Outlet Node Name
  {fb8b4556-56ac-44ad-9c3c-91ca62108885}, !- Demand Side Inlet Node A
  {d4a29c3d-6fa4-4f0c-b8f8-a3dcd53f3270}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8bc78d12-683f-43b6-9472-7d17351613cd}, !- Demand Mixer Name
  {d0e1ac46-3ae6-49f5-8d32-9eb30231c4ba}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5f9e1a82-2fa9-4b86-b306-bc05403ccf95}, !- Handle
  Node 430,                               !- Name
  {9919f2b5-424d-46db-a459-17584a97a636}, !- Inlet Port
  {b2bf4abe-b58f-4d70-a870-03302f767e38}; !- Outlet Port

OS:Node,
  {60e2aa84-79ff-4bf1-91f2-6713aab7c89d}, !- Handle
  Node 431,                               !- Name
  {98cbe353-d579-4ed5-8af2-059bdb737a8f}, !- Inlet Port
  {d4a29c3d-6fa4-4f0c-b8f8-a3dcd53f3270}; !- Outlet Port

OS:Connection,
  {9919f2b5-424d-46db-a459-17584a97a636}, !- Handle
  {0d89d636-00ae-4a5c-bc5a-7f70b1c7be1a}, !- Name
  {bd505c46-d081-40a6-8902-7e38183f8eb3}, !- Source Object
  8,                                      !- Outlet Port
  {5f9e1a82-2fa9-4b86-b306-bc05403ccf95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4a29c3d-6fa4-4f0c-b8f8-a3dcd53f3270}, !- Handle
  {267f4b07-740e-4296-ba57-a2ccaf4a8083}, !- Name
  {60e2aa84-79ff-4bf1-91f2-6713aab7c89d}, !- Source Object
  3,                                      !- Outlet Port
  {bd505c46-d081-40a6-8902-7e38183f8eb3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7aa37e81-ddc9-45fd-9ab9-bdd260d41a43}, !- Handle
  Node 432,                               !- Name
  {fb8b4556-56ac-44ad-9c3c-91ca62108885}, !- Inlet Port
  {f78a0a50-14cd-48eb-a46a-d258e2393205}; !- Outlet Port

OS:Node,
  {bb16ccff-00f6-4355-8840-3c2b3074001c}, !- Handle
  Node 433,                               !- Name
  {21a8e615-3ebe-4832-84ce-c2a02dd5bb59}, !- Inlet Port
  {9e9a919b-5fd4-4806-90f5-6c1e42a79fbd}; !- Outlet Port

OS:Node,
  {e3a95f39-c04c-49a4-b136-4d1535c19ab2}, !- Handle
  Node 434,                               !- Name
  {48aebaae-fffc-4b98-86e2-ecec52ee542a}, !- Inlet Port
  {7413ac1b-dc2e-4c50-9b5d-4925ca889acf}; !- Outlet Port

OS:Connection,
  {fb8b4556-56ac-44ad-9c3c-91ca62108885}, !- Handle
  {13f24c5a-56bc-4a4a-89db-53fa4f040868}, !- Name
  {bd505c46-d081-40a6-8902-7e38183f8eb3}, !- Source Object
  10,                                     !- Outlet Port
  {7aa37e81-ddc9-45fd-9ab9-bdd260d41a43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e9a919b-5fd4-4806-90f5-6c1e42a79fbd}, !- Handle
  {206f1310-c780-495b-ba83-53c92b81bdbb}, !- Name
  {bb16ccff-00f6-4355-8840-3c2b3074001c}, !- Source Object
  3,                                      !- Outlet Port
  {bd505c46-d081-40a6-8902-7e38183f8eb3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d0e1ac46-3ae6-49f5-8d32-9eb30231c4ba}, !- Handle
  Air Loop HVAC Zone Splitter 35,         !- Name
  {f78a0a50-14cd-48eb-a46a-d258e2393205}, !- Inlet Node Name
  {ba3d5760-db8a-4c1b-8d7e-f3f0e0abea10}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
