  {10cdb0f4-9660-4341-a4b3-785e65406c43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10cdb0f4-9660-4341-a4b3-785e65406c43}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ae37c4a-a8fc-488f-b75e-d804dbba5f1c}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {444cc7d7-d4a8-4545-b8f5-bdef0e623a28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {444cc7d7-d4a8-4545-b8f5-bdef0e623a28}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {150665cf-163f-4eb1-9098-1ead83144b29}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0f971a44-6d7f-4427-af3a-135e0a1b0627}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f971a44-6d7f-4427-af3a-135e0a1b0627}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e1860630-9ab5-4981-8916-7918e273d08c}, !- Handle
  Patroom3_mult10_flr_4 Service Water Use 0.01gal/min, !- Name
  {83aa7dbd-477a-4689-a7cf-b9d131497587}, !- Water Use Equipment Definition Name
  {2bc73636-c15e-4dd5-8c04-762ded9b931e}, !- Space Name
  {8e329ab7-1751-4fba-bf26-09771a87ffa4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d66a2ab1-e2ba-4b37-a2df-52ce3178b681}, !- Handle
  Node 747,                               !- Name
  {50d9c92a-d197-491d-8ecc-f863470191ef}, !- Inlet Port
  {db4066f2-9b3e-445e-854e-9460f4ff1c61}; !- Outlet Port

OS:Connection,
  {50d9c92a-d197-491d-8ecc-f863470191ef}, !- Handle
  {64edf401-1fb0-4844-ba00-ab8891cca5e7}, !- Name
  {21a888bb-4192-4b06-8a8d-746da77cbc34}, !- Source Object
  39,                                     !- Outlet Port
  {d66a2ab1-e2ba-4b37-a2df-52ce3178b681}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6048af5-8b52-4d4f-8180-d2dd8b58d955}, !- Handle
  Node 748,                               !- Name
  {9e32e2f7-15fb-436b-9ff9-f6081d825a67}, !- Inlet Port
  {f9986a7d-9256-467e-a745-43349737b646}; !- Outlet Port

OS:Connection,
  {db4066f2-9b3e-445e-854e-9460f4ff1c61}, !- Handle
  {6a55769c-e9f1-4d0e-a596-9ca1f9130986}, !- Name
  {d66a2ab1-e2ba-4b37-a2df-52ce3178b681}, !- Source Object
  3,                                      !- Outlet Port
  {d13f6a46-e1f9-4d01-a2c1-008b27e6db35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e32e2f7-15fb-436b-9ff9-f6081d825a67}, !- Handle
  {c90e4ab2-3d20-4d98-889a-cdcbd0e1c987}, !- Name
  {d13f6a46-e1f9-4d01-a2c1-008b27e6db35}, !- Source Object
  3,                                      !- Outlet Port
  {b6048af5-8b52-4d4f-8180-d2dd8b58d955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9986a7d-9256-467e-a745-43349737b646}, !- Handle
  {2f21c834-e56c-4d79-8c9b-e160ef5ea365}, !- Name
  {b6048af5-8b52-4d4f-8180-d2dd8b58d955}, !- Source Object
  3,                                      !- Outlet Port
  {4054e6e2-9999-4648-ae79-28e67f610f09}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ff5b84a3-264b-454a-a361-997b197d8364}, !- Handle
  Water Use Connections 37,               !- Name
  {cbf439e6-19ee-4239-9a29-990d938ecd8d}, !- Inlet Node Name
  {032f9854-8edd-4573-80b3-8fc46cecae18}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c3ca82a4-c3f9-4dd4-8935-14221332ecb2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {beb0eeb9-ad70-45c7-9b66-82ef231e5f47}, !- Handle
  Patroom4_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.32662834825658e-07,                   !- Peak Flow Rate {m3/s}
  {fd7a882b-df02-4db3-8ba9-12f7e3d32bc7}, !- Target Temperature Schedule Name
  {bd294be5-3077-44c2-b336-6fda24729ecc}, !- Sensible Fraction Schedule Name
  {3b1e4a25-1e70-4500-becc-a5cda89ee68c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bd294be5-3077-44c2-b336-6fda24729ecc}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {afd2e268-db9c-49e1-85d6-6812514fb549}; !- Default Day Schedule Name

OS:Schedule:Day,
  {afd2e268-db9c-49e1-85d6-6812514fb549}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b1e4a25-1e70-4500-becc-a5cda89ee68c}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c18f725e-4bdd-4003-8330-39227ce9b5ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c18f725e-4bdd-4003-8330-39227ce9b5ce}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd7a882b-df02-4db3-8ba9-12f7e3d32bc7}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5cc9b058-9322-4aa3-81b0-1c9d556c090a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5cc9b058-9322-4aa3-81b0-1c9d556c090a}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c3ca82a4-c3f9-4dd4-8935-14221332ecb2}, !- Handle
  Patroom4_flr_3 Service Water Use 0.01gal/min, !- Name
  {beb0eeb9-ad70-45c7-9b66-82ef231e5f47}, !- Water Use Equipment Definition Name
  {59d2ee52-0dad-4ed6-a200-f6a0f26c021f}, !- Space Name
  {8e329ab7-1751-4fba-bf26-09771a87ffa4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4fd756a1-a380-4f5f-ae93-5805e08b7df3}, !- Handle
  Node 749,                               !- Name
  {40de392d-7d81-46a0-a27e-2588a285e870}, !- Inlet Port
  {cbf439e6-19ee-4239-9a29-990d938ecd8d}; !- Outlet Port

OS:Connection,
  {40de392d-7d81-46a0-a27e-2588a285e870}, !- Handle
  {d369c416-f782-4147-a82e-df739ae198a4}, !- Name
  {21a888bb-4192-4b06-8a8d-746da77cbc34}, !- Source Object
  40,                                     !- Outlet Port
  {4fd756a1-a380-4f5f-ae93-5805e08b7df3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffbacb01-ddee-4494-828d-f1a2e2f985d7}, !- Handle
  Node 750,                               !- Name
  {032f9854-8edd-4573-80b3-8fc46cecae18}, !- Inlet Port
  {88582411-962e-4b61-bc3d-f3c02e9294f3}; !- Outlet Port

OS:Connection,
  {cbf439e6-19ee-4239-9a29-990d938ecd8d}, !- Handle
  {2f24582e-a6b3-4cf1-a355-545b0a761d68}, !- Name
  {4fd756a1-a380-4f5f-ae93-5805e08b7df3}, !- Source Object
  3,                                      !- Outlet Port
  {ff5b84a3-264b-454a-a361-997b197d8364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {032f9854-8edd-4573-80b3-8fc46cecae18}, !- Handle
  {8c8ed7fe-c4ae-4623-a6a0-ca101fa6bf06}, !- Name
  {ff5b84a3-264b-454a-a361-997b197d8364}, !- Source Object
  3,                                      !- Outlet Port
  {ffbacb01-ddee-4494-828d-f1a2e2f985d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88582411-962e-4b61-bc3d-f3c02e9294f3}, !- Handle
  {8b1df305-fa2d-494c-8b92-20ae4f951b23}, !- Name
  {ffbacb01-ddee-4494-828d-f1a2e2f985d7}, !- Source Object
  3,                                      !- Outlet Port
  {4054e6e2-9999-4648-ae79-28e67f610f09}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {392ed986-deae-4c2a-9b77-3599c2b84858}, !- Handle
  Water Use Connections 38,               !- Name
  {793c0711-33f5-4479-a231-77f7fbeef5b5}, !- Inlet Node Name
  {0055b9ab-0f88-47d8-aa9b-f5638b907018}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6f79da11-7ca9-4632-af34-054684972940}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ce4c9eb8-7ca5-4f53-8464-24e722cdbf84}, !- Handle
  Patroom4_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.32662834825658e-07,                   !- Peak Flow Rate {m3/s}
  {d0f8a5a8-841d-49c6-a38a-819f8d60440f}, !- Target Temperature Schedule Name
  {7072e608-4242-4f1b-bbe0-99afdfe581d9}, !- Sensible Fraction Schedule Name
  {c0e40b3e-5dad-4a46-8cd9-d76cf6f31dac}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7072e608-4242-4f1b-bbe0-99afdfe581d9}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b326c389-78a1-4869-a303-8fb8f4983b92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b326c389-78a1-4869-a303-8fb8f4983b92}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0e40b3e-5dad-4a46-8cd9-d76cf6f31dac}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b9c82da1-4ff0-4de2-bb90-32b54338f561}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9c82da1-4ff0-4de2-bb90-32b54338f561}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d0f8a5a8-841d-49c6-a38a-819f8d60440f}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3d99dff3-5bb4-42b8-99e5-a64e18bffeac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d99dff3-5bb4-42b8-99e5-a64e18bffeac}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6f79da11-7ca9-4632-af34-054684972940}, !- Handle
  Patroom4_flr_4 Service Water Use 0.01gal/min, !- Name
  {ce4c9eb8-7ca5-4f53-8464-24e722cdbf84}, !- Water Use Equipment Definition Name
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Space Name
  {8e329ab7-1751-4fba-bf26-09771a87ffa4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {815bb8c9-f6b7-49ef-8c22-45aef11077de}, !- Handle
  Node 751,                               !- Name
  {538fa6a9-d02c-433b-8cd0-0aca5deb00e0}, !- Inlet Port
  {793c0711-33f5-4479-a231-77f7fbeef5b5}; !- Outlet Port

OS:Connection,
  {538fa6a9-d02c-433b-8cd0-0aca5deb00e0}, !- Handle
  {c5231d51-55f7-450d-b5ea-75a134102d63}, !- Name
  {21a888bb-4192-4b06-8a8d-746da77cbc34}, !- Source Object
  41,                                     !- Outlet Port
  {815bb8c9-f6b7-49ef-8c22-45aef11077de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9afccf3a-15b2-4899-8fb9-e92348229a83}, !- Handle
  Node 752,                               !- Name
  {0055b9ab-0f88-47d8-aa9b-f5638b907018}, !- Inlet Port
  {fff13064-a7b0-48b0-9fd7-008faa9a05ac}; !- Outlet Port

OS:Connection,
  {793c0711-33f5-4479-a231-77f7fbeef5b5}, !- Handle
  {8f652168-4536-4f3d-831f-05b7fd793bdf}, !- Name
  {815bb8c9-f6b7-49ef-8c22-45aef11077de}, !- Source Object
  3,                                      !- Outlet Port
  {392ed986-deae-4c2a-9b77-3599c2b84858}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0055b9ab-0f88-47d8-aa9b-f5638b907018}, !- Handle
  {dc8adc2e-8cd8-4dea-a310-a79281496845}, !- Name
  {392ed986-deae-4c2a-9b77-3599c2b84858}, !- Source Object
  3,                                      !- Outlet Port
  {9afccf3a-15b2-4899-8fb9-e92348229a83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fff13064-a7b0-48b0-9fd7-008faa9a05ac}, !- Handle
  {81448832-2de6-41aa-a989-be5433297b39}, !- Name
  {9afccf3a-15b2-4899-8fb9-e92348229a83}, !- Source Object
  3,                                      !- Outlet Port
  {4054e6e2-9999-4648-ae79-28e67f610f09}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {77a5f9e2-24fa-4ed5-a0d4-210b24297910}, !- Handle
  Water Use Connections 39,               !- Name
  {63215901-3a47-47d8-9f8b-539354f27baa}, !- Inlet Node Name
  {638871ac-46bd-4784-85d4-8014c2f79019}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cf7c7ba5-dfc3-4953-b278-40555063f4ce}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {082571e7-794c-4f30-83d0-1f996d9a5761}, !- Handle
  Patroom5_mult10_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {619490cb-dd01-4399-a02f-a19459ff3c20}, !- Target Temperature Schedule Name
  {00270342-b32d-4e34-b383-cab9fd81e9a0}, !- Sensible Fraction Schedule Name
  {3fef91fa-67b4-4676-8073-848549e91b96}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {00270342-b32d-4e34-b383-cab9fd81e9a0}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6e3374ae-d14c-47ad-8d84-60226c01e028}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e3374ae-d14c-47ad-8d84-60226c01e028}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3fef91fa-67b4-4676-8073-848549e91b96}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {05599087-3587-4d89-8e72-6580ab72c0ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05599087-3587-4d89-8e72-6580ab72c0ba}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {619490cb-dd01-4399-a02f-a19459ff3c20}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {22f49813-7825-47d3-9f1f-5fd655692198}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22f49813-7825-47d3-9f1f-5fd655692198}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cf7c7ba5-dfc3-4953-b278-40555063f4ce}, !- Handle
  Patroom5_mult10_flr_3 Service Water Use 0.01gal/min, !- Name
  {082571e7-794c-4f30-83d0-1f996d9a5761}, !- Water Use Equipment Definition Name
  {1dcfe795-5eab-427d-bb11-2a8f8ab61df3}, !- Space Name
  {8e329ab7-1751-4fba-bf26-09771a87ffa4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5f8e5432-5bdf-4071-8488-b9a0c67f8f2e}, !- Handle
  Node 753,                               !- Name
  {16d15d77-6125-41ce-82b6-be62b802c25f}, !- Inlet Port
  {63215901-3a47-47d8-9f8b-539354f27baa}; !- Outlet Port

OS:Connection,
  {16d15d77-6125-41ce-82b6-be62b802c25f}, !- Handle
  {562f0e06-b49b-486e-9353-36cd527376a7}, !- Name
  {21a888bb-4192-4b06-8a8d-746da77cbc34}, !- Source Object
  42,                                     !- Outlet Port
  {5f8e5432-5bdf-4071-8488-b9a0c67f8f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c94eac3-8256-499a-8101-de2ded680508}, !- Handle
  Node 754,                               !- Name
  {638871ac-46bd-4784-85d4-8014c2f79019}, !- Inlet Port
  {620da9c9-0222-40d2-af60-2cddec46ca67}; !- Outlet Port

OS:Connection,
  {63215901-3a47-47d8-9f8b-539354f27baa}, !- Handle
  {f910af4e-6f3f-4865-9f09-35423d283f0d}, !- Name
  {5f8e5432-5bdf-4071-8488-b9a0c67f8f2e}, !- Source Object
  3,                                      !- Outlet Port
  {77a5f9e2-24fa-4ed5-a0d4-210b24297910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {638871ac-46bd-4784-85d4-8014c2f79019}, !- Handle
  {34ade39c-047c-4321-9f33-d16035e1d52b}, !- Name
  {77a5f9e2-24fa-4ed5-a0d4-210b24297910}, !- Source Object
  3,                                      !- Outlet Port
  {9c94eac3-8256-499a-8101-de2ded680508}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {620da9c9-0222-40d2-af60-2cddec46ca67}, !- Handle
  {66d36e74-0f5e-408e-aab4-da85fbef3d1b}, !- Name
  {9c94eac3-8256-499a-8101-de2ded680508}, !- Source Object
  3,                                      !- Outlet Port
  {4054e6e2-9999-4648-ae79-28e67f610f09}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {441142ef-c976-4b56-b399-400afad0a9ca}, !- Handle
  Water Use Connections 40,               !- Name
  {5b48f607-6c6a-47d3-b1a2-8e9926c6aee0}, !- Inlet Node Name
  {d0f2badc-2aaf-4b09-994d-26905111460c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {37dfdf4d-c66e-4c25-9e10-d95c1ec7a803}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {eb3d4e87-8306-4fa7-8242-d8da90c3b2e4}, !- Handle
  Patroom5_mult10_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {66b18e80-d453-4477-b834-f14be3b9c5e0}, !- Target Temperature Schedule Name
  {68940dda-a8cd-4338-bcb5-544607b7dfdf}, !- Sensible Fraction Schedule Name
  {51f6e5ac-771c-4d43-862e-3efcb54c0ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {68940dda-a8cd-4338-bcb5-544607b7dfdf}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {146babb2-2ecb-4e1c-9970-79169939f378}; !- Default Day Schedule Name

OS:Schedule:Day,
  {146babb2-2ecb-4e1c-9970-79169939f378}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {51f6e5ac-771c-4d43-862e-3efcb54c0ae9}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {90fbcb92-2d70-4dfe-a2f9-1f0881426fc4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90fbcb92-2d70-4dfe-a2f9-1f0881426fc4}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {66b18e80-d453-4477-b834-f14be3b9c5e0}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d28717f1-04b9-4818-aa41-bb70356cbb05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d28717f1-04b9-4818-aa41-bb70356cbb05}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {37dfdf4d-c66e-4c25-9e10-d95c1ec7a803}, !- Handle
  Patroom5_mult10_flr_4 Service Water Use 0.01gal/min, !- Name
  {eb3d4e87-8306-4fa7-8242-d8da90c3b2e4}, !- Water Use Equipment Definition Name
  {bf767170-6183-43d0-a1f2-e83c2da96224}, !- Space Name
  {8e329ab7-1751-4fba-bf26-09771a87ffa4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a2eca2d3-1af2-4ec6-a777-159db1cba38f}, !- Handle
  Node 755,                               !- Name
  {b1825b08-c61f-43bc-934f-6d9fcfa45b38}, !- Inlet Port
  {5b48f607-6c6a-47d3-b1a2-8e9926c6aee0}; !- Outlet Port

OS:Connection,
  {b1825b08-c61f-43bc-934f-6d9fcfa45b38}, !- Handle
  {e6415298-791e-4cc4-8eb4-720bc00c39ce}, !- Name
  {21a888bb-4192-4b06-8a8d-746da77cbc34}, !- Source Object
  43,                                     !- Outlet Port
  {a2eca2d3-1af2-4ec6-a777-159db1cba38f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ada239e-43f7-4640-bfc5-338ba756a039}, !- Handle
  Node 756,                               !- Name
  {d0f2badc-2aaf-4b09-994d-26905111460c}, !- Inlet Port
  {4d93032f-89cc-4070-88ff-955a4b6b85e8}; !- Outlet Port

OS:Connection,
  {5b48f607-6c6a-47d3-b1a2-8e9926c6aee0}, !- Handle
  {497069c0-3e09-4aaf-8c5f-fdd78dc13d91}, !- Name
  {a2eca2d3-1af2-4ec6-a777-159db1cba38f}, !- Source Object
  3,                                      !- Outlet Port
  {441142ef-c976-4b56-b399-400afad0a9ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0f2badc-2aaf-4b09-994d-26905111460c}, !- Handle
  {301c62fd-a439-4223-b41d-7302f20c43bf}, !- Name
  {441142ef-c976-4b56-b399-400afad0a9ca}, !- Source Object
  3,                                      !- Outlet Port
  {8ada239e-43f7-4640-bfc5-338ba756a039}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d93032f-89cc-4070-88ff-955a4b6b85e8}, !- Handle
  {7bcb508d-f00f-4b0e-9d97-fa8c4211034c}, !- Name
  {8ada239e-43f7-4640-bfc5-338ba756a039}, !- Source Object
  3,                                      !- Outlet Port
  {4054e6e2-9999-4648-ae79-28e67f610f09}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {16741a17-88cf-4fb5-86cc-919a46dd968b}, !- Handle
  Water Use Connections 41,               !- Name
  {a956a3b9-00f2-4d4b-a295-8f6b98f97b9c}, !- Inlet Node Name
  {ab9ba700-05ba-4210-840b-8cf19af9f3a1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bc27a3b2-af03-42af-b6bc-fd7cad62f00f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c170c7ef-fd6d-4dc4-a481-832d69603c42}, !- Handle
  Patroom6_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {ed389999-2838-4cfe-986c-6b85df3346d7}, !- Target Temperature Schedule Name
  {14892006-35d7-4c19-a5db-017a176cebc3}, !- Sensible Fraction Schedule Name
  {e71fd3de-567a-4c3f-b114-eaaa1297a8f0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {14892006-35d7-4c19-a5db-017a176cebc3}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0822cb33-f44e-487d-a481-ed7c39fd2ded}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0822cb33-f44e-487d-a481-ed7c39fd2ded}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e71fd3de-567a-4c3f-b114-eaaa1297a8f0}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1b92e844-a922-4f2b-8005-5d91baf6135d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b92e844-a922-4f2b-8005-5d91baf6135d}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed389999-2838-4cfe-986c-6b85df3346d7}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {457b3021-267e-4826-b6fd-878225e83aef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {457b3021-267e-4826-b6fd-878225e83aef}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bc27a3b2-af03-42af-b6bc-fd7cad62f00f}, !- Handle
  Patroom6_flr_3 Service Water Use 0.01gal/min, !- Name
  {c170c7ef-fd6d-4dc4-a481-832d69603c42}, !- Water Use Equipment Definition Name
  {e475a324-b7fe-4d83-a6af-cbc30515e7e3}, !- Space Name
  {8e329ab7-1751-4fba-bf26-09771a87ffa4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5defed0a-cac8-43c8-b96f-19721d64746d}, !- Handle
  Node 757,                               !- Name
  {ed308c40-b514-4668-836f-203466c1bfee}, !- Inlet Port
  {a956a3b9-00f2-4d4b-a295-8f6b98f97b9c}; !- Outlet Port

OS:Connection,
  {ed308c40-b514-4668-836f-203466c1bfee}, !- Handle
  {091b5cf8-a604-4fc4-8ffd-0b4ef37c9130}, !- Name
  {21a888bb-4192-4b06-8a8d-746da77cbc34}, !- Source Object
  44,                                     !- Outlet Port
  {5defed0a-cac8-43c8-b96f-19721d64746d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {576119db-2b14-4111-b4bf-38b96b966e5b}, !- Handle
  Node 758,                               !- Name
  {ab9ba700-05ba-4210-840b-8cf19af9f3a1}, !- Inlet Port
  {b255373b-8c9b-4ce5-ad50-d6bceb9add34}; !- Outlet Port

OS:Connection,
  {a956a3b9-00f2-4d4b-a295-8f6b98f97b9c}, !- Handle
  {10a09c13-6765-43f5-bb31-493924ea1a68}, !- Name
  {5defed0a-cac8-43c8-b96f-19721d64746d}, !- Source Object
  3,                                      !- Outlet Port
  {16741a17-88cf-4fb5-86cc-919a46dd968b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab9ba700-05ba-4210-840b-8cf19af9f3a1}, !- Handle
  {f68f8f1a-431b-450c-b359-1a44f5fbce30}, !- Name
  {16741a17-88cf-4fb5-86cc-919a46dd968b}, !- Source Object
  3,                                      !- Outlet Port
  {576119db-2b14-4111-b4bf-38b96b966e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b255373b-8c9b-4ce5-ad50-d6bceb9add34}, !- Handle
  {69b83c7a-7ec0-4688-9ca4-1b3e16f8347e}, !- Name
  {576119db-2b14-4111-b4bf-38b96b966e5b}, !- Source Object
  3,                                      !- Outlet Port
  {4054e6e2-9999-4648-ae79-28e67f610f09}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6e4da970-c9f2-43d7-9358-0fe92af0561f}, !- Handle
  Water Use Connections 42,               !- Name
  {af0b7e04-02fc-4613-8ef4-bd3e473f3cd5}, !- Inlet Node Name
  {74761d26-f894-4485-9ae3-b5dd29afe9f6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dda8e337-2907-4618-8493-6dbe2b373c52}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8b008cdd-c652-45bd-b705-2665e34d0d79}, !- Handle
  Patroom6_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {4e286232-87e6-4a1c-9c40-3b6b97c51ab5}, !- Target Temperature Schedule Name
  {562b1635-35f3-441c-8f72-112e7ae09fb3}, !- Sensible Fraction Schedule Name
  {0d43a23b-bb06-4555-8a5b-7e9ac6bce2f1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {562b1635-35f3-441c-8f72-112e7ae09fb3}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9b61eccb-a80e-4dee-bfdd-8d16fc6aecf7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b61eccb-a80e-4dee-bfdd-8d16fc6aecf7}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0d43a23b-bb06-4555-8a5b-7e9ac6bce2f1}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {92fb2cb8-784f-4c15-91cc-263643f2c22d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92fb2cb8-784f-4c15-91cc-263643f2c22d}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4e286232-87e6-4a1c-9c40-3b6b97c51ab5}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6fc44fc5-09f3-4660-9f07-27ccd8cc659c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fc44fc5-09f3-4660-9f07-27ccd8cc659c}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {dda8e337-2907-4618-8493-6dbe2b373c52}, !- Handle
  Patroom6_flr_4 Service Water Use 0.01gal/min, !- Name
  {8b008cdd-c652-45bd-b705-2665e34d0d79}, !- Water Use Equipment Definition Name
  {2c631e7f-2d44-4d61-a37b-ebf17ce8fe49}, !- Space Name
  {8e329ab7-1751-4fba-bf26-09771a87ffa4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {41dd6723-ca3d-4409-9726-adfec597ef21}, !- Handle
  Node 759,                               !- Name
  {6af33fc6-d4e6-4f15-9979-29606bf5f870}, !- Inlet Port
  {af0b7e04-02fc-4613-8ef4-bd3e473f3cd5}; !- Outlet Port

OS:Connection,
  {6af33fc6-d4e6-4f15-9979-29606bf5f870}, !- Handle
  {b498a7e2-0961-4bb4-ab4a-be10aa65574c}, !- Name
  {21a888bb-4192-4b06-8a8d-746da77cbc34}, !- Source Object
  45,                                     !- Outlet Port
  {41dd6723-ca3d-4409-9726-adfec597ef21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87815658-cb83-4fa6-8fdb-080a738d581e}, !- Handle
  Node 760,                               !- Name
  {74761d26-f894-4485-9ae3-b5dd29afe9f6}, !- Inlet Port
  {ef9e680b-7d55-4dae-a2d8-0a1489345f53}; !- Outlet Port

OS:Connection,
  {af0b7e04-02fc-4613-8ef4-bd3e473f3cd5}, !- Handle
  {738b8327-e9cf-48a0-bffe-c664a6abb041}, !- Name
  {41dd6723-ca3d-4409-9726-adfec597ef21}, !- Source Object
  3,                                      !- Outlet Port
  {6e4da970-c9f2-43d7-9358-0fe92af0561f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74761d26-f894-4485-9ae3-b5dd29afe9f6}, !- Handle
  {a4a74e1b-075d-49c7-9353-d0410b3a0e00}, !- Name
  {6e4da970-c9f2-43d7-9358-0fe92af0561f}, !- Source Object
  3,                                      !- Outlet Port
  {87815658-cb83-4fa6-8fdb-080a738d581e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef9e680b-7d55-4dae-a2d8-0a1489345f53}, !- Handle
  {1df3ae98-3e51-4ea7-911f-91c52b8bae6d}, !- Name
  {87815658-cb83-4fa6-8fdb-080a738d581e}, !- Source Object
  3,                                      !- Outlet Port
  {4054e6e2-9999-4648-ae79-28e67f610f09}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8c1d7a42-b008-44e4-ac08-036f1fd12ad1}, !- Handle
  Water Use Connections 43,               !- Name
  {ee363fd5-c068-4ef6-bda2-853df10475d2}, !- Inlet Node Name
  {9f0af615-d78c-4b79-930f-09faf9bd9172}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {08f93215-6159-40ba-b354-3046af1b402f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e8b13f61-3ca5-4d7e-98c3-9e6793f1eb4b}, !- Handle
  Patroom7_mult10_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {f5df8319-9b41-4fb6-b450-442f6e05dc38}, !- Target Temperature Schedule Name
  {5143993c-96dd-4d20-8682-b15d7d3ecbb6}, !- Sensible Fraction Schedule Name
  {9a009410-7a53-46a3-8da9-8c3dbc712dad}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5143993c-96dd-4d20-8682-b15d7d3ecbb6}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ac01bc5b-41e3-4a4e-ba1b-d60019b894d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac01bc5b-41e3-4a4e-ba1b-d60019b894d0}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a009410-7a53-46a3-8da9-8c3dbc712dad}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {652d410b-cc3c-4351-9fd4-4dff1787d794}; !- Default Day Schedule Name

OS:Schedule:Day,
  {652d410b-cc3c-4351-9fd4-4dff1787d794}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f5df8319-9b41-4fb6-b450-442f6e05dc38}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {41c37e23-143c-4d9e-8091-b1dbc9393a56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41c37e23-143c-4d9e-8091-b1dbc9393a56}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {08f93215-6159-40ba-b354-3046af1b402f}, !- Handle
  Patroom7_mult10_flr_3 Service Water Use 0.01gal/min, !- Name
  {e8b13f61-3ca5-4d7e-98c3-9e6793f1eb4b}, !- Water Use Equipment Definition Name
  {f0492fb6-3401-451f-b476-b734664bade7}, !- Space Name
  {8e329ab7-1751-4fba-bf26-09771a87ffa4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e0ef446d-5b22-4693-817c-64d3743e0235}, !- Handle
  Node 761,                               !- Name
  {b985148c-67b2-491c-b112-974974a1de2a}, !- Inlet Port
  {ee363fd5-c068-4ef6-bda2-853df10475d2}; !- Outlet Port

OS:Connection,
  {b985148c-67b2-491c-b112-974974a1de2a}, !- Handle
  {e1f3accc-cd36-4251-9bc7-3d78a7fe279e}, !- Name
  {21a888bb-4192-4b06-8a8d-746da77cbc34}, !- Source Object
  46,                                     !- Outlet Port
  {e0ef446d-5b22-4693-817c-64d3743e0235}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32fb7658-c7dc-4ea5-9312-bd4d0143f1d6}, !- Handle
  Node 762,                               !- Name
  {9f0af615-d78c-4b79-930f-09faf9bd9172}, !- Inlet Port
  {624fa8c2-60ad-43ac-8215-9ef6507e7039}; !- Outlet Port

OS:Connection,
  {ee363fd5-c068-4ef6-bda2-853df10475d2}, !- Handle
  {3a77d5a1-74af-4f48-91b1-a2754f60c4a5}, !- Name
  {e0ef446d-5b22-4693-817c-64d3743e0235}, !- Source Object
  3,                                      !- Outlet Port
  {8c1d7a42-b008-44e4-ac08-036f1fd12ad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f0af615-d78c-4b79-930f-09faf9bd9172}, !- Handle
  {a6a1e3a4-8d4d-41d9-9886-cb0817ba3f35}, !- Name
  {8c1d7a42-b008-44e4-ac08-036f1fd12ad1}, !- Source Object
  3,                                      !- Outlet Port
  {32fb7658-c7dc-4ea5-9312-bd4d0143f1d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {624fa8c2-60ad-43ac-8215-9ef6507e7039}, !- Handle
  {21b428dd-6c0c-4780-a671-445b2f22f43b}, !- Name
  {32fb7658-c7dc-4ea5-9312-bd4d0143f1d6}, !- Source Object
  3,                                      !- Outlet Port
  {4054e6e2-9999-4648-ae79-28e67f610f09}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e5001f1c-dd86-47c5-9a94-2e713700c1aa}, !- Handle
  Water Use Connections 44,               !- Name
  {8022708a-1b85-4117-97a8-f3601f0bc15f}, !- Inlet Node Name
  {0908f506-58d9-4812-bbc2-a02a06c44569}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {898cad58-5d30-4cb2-85a5-8f86fcf545c5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {69db6a99-4535-40bc-8fc1-2b56181dea45}, !- Handle
  Patroom7_mult10_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {75720239-fe4f-48ed-a1db-47b5bad4acb7}, !- Target Temperature Schedule Name
  {a89943cf-10e6-4342-86e2-ce9eb6464ef7}, !- Sensible Fraction Schedule Name
  {e387cbaf-bc48-4ecd-885d-93b8b1d44194}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a89943cf-10e6-4342-86e2-ce9eb6464ef7}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {41babdc2-ae7f-46d0-ad4e-ee8fe6daa3a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41babdc2-ae7f-46d0-ad4e-ee8fe6daa3a1}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e387cbaf-bc48-4ecd-885d-93b8b1d44194}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5b59de51-285f-455e-9c75-648d4a721f49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b59de51-285f-455e-9c75-648d4a721f49}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {75720239-fe4f-48ed-a1db-47b5bad4acb7}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {97cf56f5-0db0-45a2-813e-492cabc089d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97cf56f5-0db0-45a2-813e-492cabc089d4}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {898cad58-5d30-4cb2-85a5-8f86fcf545c5}, !- Handle
  Patroom7_mult10_flr_4 Service Water Use 0.01gal/min, !- Name
  {69db6a99-4535-40bc-8fc1-2b56181dea45}, !- Water Use Equipment Definition Name
  {c151c2a7-5b90-4f8a-83da-0407ffc85225}, !- Space Name
  {8e329ab7-1751-4fba-bf26-09771a87ffa4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {73a45873-7940-4e66-b2df-848be81c9c65}, !- Handle
  Node 763,                               !- Name
  {51f67b46-80e4-4385-a75e-9e2d1ed3ecdf}, !- Inlet Port
  {8022708a-1b85-4117-97a8-f3601f0bc15f}; !- Outlet Port

OS:Connection,
  {51f67b46-80e4-4385-a75e-9e2d1ed3ecdf}, !- Handle
  {36d3b2e6-bc82-4ace-bb73-1c8abc7af355}, !- Name
  {21a888bb-4192-4b06-8a8d-746da77cbc34}, !- Source Object
  47,                                     !- Outlet Port
  {73a45873-7940-4e66-b2df-848be81c9c65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2bf6b889-1f70-43b9-a87c-e3c1e5b23ae5}, !- Handle
  Node 764,                               !- Name
  {0908f506-58d9-4812-bbc2-a02a06c44569}, !- Inlet Port
  {129f043b-132c-4f78-94fc-2c81ff664a39}; !- Outlet Port

OS:Connection,
  {8022708a-1b85-4117-97a8-f3601f0bc15f}, !- Handle
  {16217276-ff3a-465a-a075-e5d00d3b883d}, !- Name
  {73a45873-7940-4e66-b2df-848be81c9c65}, !- Source Object
  3,                                      !- Outlet Port
  {e5001f1c-dd86-47c5-9a94-2e713700c1aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0908f506-58d9-4812-bbc2-a02a06c44569}, !- Handle
  {aeae5f79-fde0-48c8-ab5a-6e5743bec8eb}, !- Name
  {e5001f1c-dd86-47c5-9a94-2e713700c1aa}, !- Source Object
  3,                                      !- Outlet Port
  {2bf6b889-1f70-43b9-a87c-e3c1e5b23ae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {129f043b-132c-4f78-94fc-2c81ff664a39}, !- Handle
  {8b238f48-68ca-439c-a8da-067a34e849ac}, !- Name
  {2bf6b889-1f70-43b9-a87c-e3c1e5b23ae5}, !- Source Object
  3,                                      !- Outlet Port
  {4054e6e2-9999-4648-ae79-28e67f610f09}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3657647b-9a9f-41e4-a9df-a6ae28d42868}, !- Handle
  Water Use Connections 45,               !- Name
  {7d5ea7e4-8bfb-46fd-8ba1-2078dfa1f39b}, !- Inlet Node Name
  {a10fcee8-7bf4-4488-9f2d-00b45bb7dde4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {138c6e39-13d6-419c-9b8f-21a248082230}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8b03010b-73f8-4cf8-bb0b-96121436a3f3}, !- Handle
  Patroom8_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {c5605502-abe3-4300-94ad-3ba9d379f9e4}, !- Target Temperature Schedule Name
  {0586589e-9995-48a7-8682-48b3183c9f12}, !- Sensible Fraction Schedule Name
  {32b255b5-67b4-4061-9bc2-18092fa4c77f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0586589e-9995-48a7-8682-48b3183c9f12}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {abf8048d-127a-4b68-83c4-92a73ad88817}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abf8048d-127a-4b68-83c4-92a73ad88817}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {32b255b5-67b4-4061-9bc2-18092fa4c77f}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {95f575fb-8051-46c7-a15c-754ad7de4f8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95f575fb-8051-46c7-a15c-754ad7de4f8c}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5605502-abe3-4300-94ad-3ba9d379f9e4}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {02cd87bb-7940-4279-946e-d598cc20861b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02cd87bb-7940-4279-946e-d598cc20861b}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {138c6e39-13d6-419c-9b8f-21a248082230}, !- Handle
  Patroom8_flr_3 Service Water Use 0.01gal/min, !- Name
  {8b03010b-73f8-4cf8-bb0b-96121436a3f3}, !- Water Use Equipment Definition Name
  {f14ad2c1-11a0-4529-960d-3f401476ca68}, !- Space Name
  {8e329ab7-1751-4fba-bf26-09771a87ffa4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0725caaf-7711-42a5-920b-a38c7eb868a8}, !- Handle
  Node 765,                               !- Name
  {0d7baa6a-288b-4b78-a1b7-c30da7736508}, !- Inlet Port
  {7d5ea7e4-8bfb-46fd-8ba1-2078dfa1f39b}; !- Outlet Port

OS:Connection,
  {0d7baa6a-288b-4b78-a1b7-c30da7736508}, !- Handle
  {fe0ca3a0-00a7-46b2-86e7-3c6bfe8d51b2}, !- Name
  {21a888bb-4192-4b06-8a8d-746da77cbc34}, !- Source Object
  48,                                     !- Outlet Port
  {0725caaf-7711-42a5-920b-a38c7eb868a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b98b8d37-6c72-4039-ac81-0b71ce4c6ab4}, !- Handle
  Node 766,                               !- Name
  {a10fcee8-7bf4-4488-9f2d-00b45bb7dde4}, !- Inlet Port
  {1b17e4c1-40c4-42a9-8d0a-b3f392e42ec6}; !- Outlet Port

OS:Connection,
  {7d5ea7e4-8bfb-46fd-8ba1-2078dfa1f39b}, !- Handle
  {85a52017-8586-4dcd-974f-744c6606a980}, !- Name
  {0725caaf-7711-42a5-920b-a38c7eb868a8}, !- Source Object
  3,                                      !- Outlet Port
  {3657647b-9a9f-41e4-a9df-a6ae28d42868}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a10fcee8-7bf4-4488-9f2d-00b45bb7dde4}, !- Handle
  {b0696536-82aa-471f-a3e6-2c51cf712fec}, !- Name
  {3657647b-9a9f-41e4-a9df-a6ae28d42868}, !- Source Object
  3,                                      !- Outlet Port
  {b98b8d37-6c72-4039-ac81-0b71ce4c6ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b17e4c1-40c4-42a9-8d0a-b3f392e42ec6}, !- Handle
  {8d1811f3-22e8-46f3-bba6-aafe9ad204ab}, !- Name
  {b98b8d37-6c72-4039-ac81-0b71ce4c6ab4}, !- Source Object
  3,                                      !- Outlet Port
  {4054e6e2-9999-4648-ae79-28e67f610f09}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3bf0c34a-b136-4f65-8b01-968432056358}, !- Handle
  Water Use Connections 46,               !- Name
  {293187c9-7f62-43a8-a989-4116c5d7b69d}, !- Inlet Node Name
  {dc823cf5-57ab-46d1-9f56-bfea1688f914}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {47ae837c-1eb9-4e1b-80d8-26549336d074}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d2a13623-8ad6-4c43-b5f5-bd78d7523354}, !- Handle
  Patroom8_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {e1254c29-205c-4981-ab04-0eb95faecc1b}, !- Target Temperature Schedule Name
  {6d16fd5b-329a-4cb7-9bf7-ffc5ab18c61e}, !- Sensible Fraction Schedule Name
  {b1a3190c-5ddc-4954-a349-e911377358e7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6d16fd5b-329a-4cb7-9bf7-ffc5ab18c61e}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f63f9cf8-530f-418a-941d-b76432275f7b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f63f9cf8-530f-418a-941d-b76432275f7b}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b1a3190c-5ddc-4954-a349-e911377358e7}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a0b04019-03ed-4371-856d-68c9c868c9b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0b04019-03ed-4371-856d-68c9c868c9b2}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e1254c29-205c-4981-ab04-0eb95faecc1b}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7e352b43-175e-40b5-add2-7f716da541c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e352b43-175e-40b5-add2-7f716da541c9}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {47ae837c-1eb9-4e1b-80d8-26549336d074}, !- Handle
  Patroom8_flr_4 Service Water Use 0.01gal/min, !- Name
  {d2a13623-8ad6-4c43-b5f5-bd78d7523354}, !- Water Use Equipment Definition Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space Name
  {8e329ab7-1751-4fba-bf26-09771a87ffa4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {11d064ca-93c1-43a4-8ba3-da3a7dcc49c4}, !- Handle
  Node 767,                               !- Name
  {6843881d-dca1-4011-8e97-b0897f7d8c7b}, !- Inlet Port
  {293187c9-7f62-43a8-a989-4116c5d7b69d}; !- Outlet Port

OS:Connection,
  {6843881d-dca1-4011-8e97-b0897f7d8c7b}, !- Handle
  {d244fe2a-1e85-4a36-aa79-a4095cf9169e}, !- Name
  {21a888bb-4192-4b06-8a8d-746da77cbc34}, !- Source Object
  49,                                     !- Outlet Port
  {11d064ca-93c1-43a4-8ba3-da3a7dcc49c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c3b6e05-4527-43ad-81bd-3f5cacffe593}, !- Handle
  Node 768,                               !- Name
  {dc823cf5-57ab-46d1-9f56-bfea1688f914}, !- Inlet Port
  {1a922b1c-4685-470b-bfc4-1d64db596b78}; !- Outlet Port

OS:Connection,
  {293187c9-7f62-43a8-a989-4116c5d7b69d}, !- Handle
  {d121af2c-e62a-4325-abd7-8e3d97ded00b}, !- Name
  {11d064ca-93c1-43a4-8ba3-da3a7dcc49c4}, !- Source Object
  3,                                      !- Outlet Port
  {3bf0c34a-b136-4f65-8b01-968432056358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc823cf5-57ab-46d1-9f56-bfea1688f914}, !- Handle
  {80bb51f9-aff6-4bcf-b32b-42bbc07e4f35}, !- Name
  {3bf0c34a-b136-4f65-8b01-968432056358}, !- Source Object
  3,                                      !- Outlet Port
  {6c3b6e05-4527-43ad-81bd-3f5cacffe593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a922b1c-4685-470b-bfc4-1d64db596b78}, !- Handle
  {f7917b3b-f9a1-4d47-b76d-a15d2928b919}, !- Name
  {6c3b6e05-4527-43ad-81bd-3f5cacffe593}, !- Source Object
  3,                                      !- Outlet Port
  {4054e6e2-9999-4648-ae79-28e67f610f09}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {99abd083-d1c3-455d-ae97-ef47f9b82e17}, !- Handle
  Water Use Connections 47,               !- Name
  {f99d95ea-8dee-422b-abdd-3870be1bc49a}, !- Inlet Node Name
  {941840b0-dee4-44e6-b895-dde0d6f488fa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1a22c3ca-fe08-40be-9c5e-909a83a2437f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4a3bf970-4001-4526-ae96-340df7184429}, !- Handle
  Phystherapy_flr_3 Service Water Use Def 0.09gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.82863984377961e-06,                   !- Peak Flow Rate {m3/s}
  {8768340b-72dc-4711-b7ae-e89382cb9299}, !- Target Temperature Schedule Name
  {44f57a47-ff18-4e4a-b9a5-a7c1c1a39044}, !- Sensible Fraction Schedule Name
  {1954c854-1ba1-40bb-9928-b8ab7fa53e0e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {44f57a47-ff18-4e4a-b9a5-a7c1c1a39044}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {472a4605-022b-472e-a2dd-ffc88e85989e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {472a4605-022b-472e-a2dd-ffc88e85989e}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1954c854-1ba1-40bb-9928-b8ab7fa53e0e}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d873c7ab-2ead-4424-bba2-6215779e4d12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d873c7ab-2ead-4424-bba2-6215779e4d12}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8768340b-72dc-4711-b7ae-e89382cb9299}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {96cae23d-e6a0-443a-a4ca-dd7b4ac23118}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96cae23d-e6a0-443a-a4ca-dd7b4ac23118}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1a22c3ca-fe08-40be-9c5e-909a83a2437f}, !- Handle
  Phystherapy_flr_3 Service Water Use 0.09gal/min, !- Name
  {4a3bf970-4001-4526-ae96-340df7184429}, !- Water Use Equipment Definition Name
  {29a8ebd7-ac6a-4bc0-a0bb-dcea45220ce9}, !- Space Name
  {e7ae0ab7-4c75-4909-8df3-32a91d2190a8}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {e7ae0ab7-4c75-4909-8df3-32a91d2190a8}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {98b57ab1-fd7d-47e7-ac87-8cc34bc3b7c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98b57ab1-fd7d-47e7-ac87-8cc34bc3b7c6}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {75ebdac1-fd4c-44b6-876e-fd383d4257f1}, !- Handle
  Schedule Rule 80,                       !- Name
  {e7ae0ab7-4c75-4909-8df3-32a91d2190a8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cee67cca-5d64-4da1-ab3e-3b52aa7646b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cee67cca-5d64-4da1-ab3e-3b52aa7646b0}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {adf599ab-1105-43c6-ab7e-534f738d881c}, !- Handle
  Schedule Rule 81,                       !- Name
  {e7ae0ab7-4c75-4909-8df3-32a91d2190a8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fe329acb-cfe5-40c7-b402-2fe35a3783b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe329acb-cfe5-40c7-b402-2fe35a3783b1}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {8c310c9c-3b56-4c61-a7d1-0d9f29364d33}, !- Handle
  Schedule Rule 82,                       !- Name
  {e7ae0ab7-4c75-4909-8df3-32a91d2190a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff5317b7-c344-4e5f-8f59-9fd57c385cc5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff5317b7-c344-4e5f-8f59-9fd57c385cc5}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {f8a11874-053f-44f1-8cd5-9b87807d95fa}, !- Handle
  Node 769,                               !- Name
  {08ff2b44-3ff9-4d92-8afb-aa42eb5d79d3}, !- Inlet Port
  {f99d95ea-8dee-422b-abdd-3870be1bc49a}; !- Outlet Port

OS:Connection,
  {08ff2b44-3ff9-4d92-8afb-aa42eb5d79d3}, !- Handle
  {d9131719-c7af-4962-a373-6dc73dec4c17}, !- Name
  {21a888bb-4192-4b06-8a8d-746da77cbc34}, !- Source Object
  50,                                     !- Outlet Port
  {f8a11874-053f-44f1-8cd5-9b87807d95fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5fc7f98-fe3c-43e3-996f-2324b7cc689f}, !- Handle
  Node 770,                               !- Name
  {941840b0-dee4-44e6-b895-dde0d6f488fa}, !- Inlet Port
  {c7b94e56-3042-42d0-ad5a-c09081b29362}; !- Outlet Port

OS:Connection,
  {f99d95ea-8dee-422b-abdd-3870be1bc49a}, !- Handle
  {6a374f22-5a03-46a7-b48c-6ad6a67861ff}, !- Name
  {f8a11874-053f-44f1-8cd5-9b87807d95fa}, !- Source Object
  3,                                      !- Outlet Port
  {99abd083-d1c3-455d-ae97-ef47f9b82e17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {941840b0-dee4-44e6-b895-dde0d6f488fa}, !- Handle
  {9d51e710-7d7b-42b8-9593-13cb2ef734c6}, !- Name
  {99abd083-d1c3-455d-ae97-ef47f9b82e17}, !- Source Object
  3,                                      !- Outlet Port
  {d5fc7f98-fe3c-43e3-996f-2324b7cc689f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7b94e56-3042-42d0-ad5a-c09081b29362}, !- Handle
  {99cd2dc2-8816-4172-8baa-d29c74585c85}, !- Name
  {d5fc7f98-fe3c-43e3-996f-2324b7cc689f}, !- Source Object
  3,                                      !- Outlet Port
  {4054e6e2-9999-4648-ae79-28e67f610f09}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {81a99e94-e83b-4c88-86a6-d73e79b1a0ab}, !- Handle
  Water Use Connections 48,               !- Name
  {2372237c-5a4c-4635-8924-44f010ab3048}, !- Inlet Node Name
  {65050416-ef27-48cd-a277-376a343af8f5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {20047684-dabf-4247-a3ef-7eb91a31e2c0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f2e9505c-13de-4625-b03d-faf84645314e}, !- Handle
  Radiology_flr_4 Service Water Use Def 0.18gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.16572796875592e-05,                   !- Peak Flow Rate {m3/s}
  {53651b9b-4350-4bde-a79e-faab30e2daa3}, !- Target Temperature Schedule Name
  {89205bd8-3d9d-47a4-ad8b-defa19f66181}, !- Sensible Fraction Schedule Name
  {8c033fc8-03a3-4661-97bf-b4ced776655e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {89205bd8-3d9d-47a4-ad8b-defa19f66181}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {40f4ec67-f99f-4b47-a683-10ae7d4c9149}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40f4ec67-f99f-4b47-a683-10ae7d4c9149}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c033fc8-03a3-4661-97bf-b4ced776655e}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {05748e33-42d9-4bb1-a2c6-379ea68f1a77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05748e33-42d9-4bb1-a2c6-379ea68f1a77}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {53651b9b-4350-4bde-a79e-faab30e2daa3}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8ea1c9f7-2a29-4829-b884-15bbaa460649}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ea1c9f7-2a29-4829-b884-15bbaa460649}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {20047684-dabf-4247-a3ef-7eb91a31e2c0}, !- Handle
  Radiology_flr_4 Service Water Use 0.18gal/min, !- Name
  {f2e9505c-13de-4625-b03d-faf84645314e}, !- Water Use Equipment Definition Name
  {786210a9-f712-484a-943a-91dac40008cc}, !- Space Name
  {8e329ab7-1751-4fba-bf26-09771a87ffa4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {da13babd-9562-4a10-a404-f960f2ba9177}, !- Handle
  Node 771,                               !- Name
  {a4eeddb1-7465-44d2-b759-e0ce577bf09a}, !- Inlet Port
  {2372237c-5a4c-4635-8924-44f010ab3048}; !- Outlet Port

OS:Connection,
  {a4eeddb1-7465-44d2-b759-e0ce577bf09a}, !- Handle
  {f11880c0-ed46-413e-bf6d-49981c449149}, !- Name
  {21a888bb-4192-4b06-8a8d-746da77cbc34}, !- Source Object
  51,                                     !- Outlet Port
  {da13babd-9562-4a10-a404-f960f2ba9177}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6ddd25c-f52b-4687-952d-9db9291deed7}, !- Handle
  Node 772,                               !- Name
  {65050416-ef27-48cd-a277-376a343af8f5}, !- Inlet Port
  {85ca720a-ef5a-43e1-91b5-8b682f052943}; !- Outlet Port

OS:Connection,
  {2372237c-5a4c-4635-8924-44f010ab3048}, !- Handle
  {cc47c20e-3e3a-454f-845d-41c0965ac94b}, !- Name
  {da13babd-9562-4a10-a404-f960f2ba9177}, !- Source Object
  3,                                      !- Outlet Port
  {81a99e94-e83b-4c88-86a6-d73e79b1a0ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65050416-ef27-48cd-a277-376a343af8f5}, !- Handle
  {90795188-9f5c-41c0-9a83-fe7be516d3df}, !- Name
  {81a99e94-e83b-4c88-86a6-d73e79b1a0ab}, !- Source Object
  3,                                      !- Outlet Port
  {e6ddd25c-f52b-4687-952d-9db9291deed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85ca720a-ef5a-43e1-91b5-8b682f052943}, !- Handle
  {34807af7-6f27-42db-b807-b79b7cf143f3}, !- Name
  {e6ddd25c-f52b-4687-952d-9db9291deed7}, !- Source Object
  3,                                      !- Outlet Port
  {4054e6e2-9999-4648-ae79-28e67f610f09}, !- Target Object
  51;                                     !- Inlet Port

OS:Curve:Cubic,
  {5fb64a2c-b75b-4064-88fd-50d0427d8ce3}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {7d516b68-bd74-4442-b366-00c4d2d1646d}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {30c4aa30-0b35-4b52-8c7b-d2439c01d0d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30c4aa30-0b35-4b52-8c7b-d2439c01d0d9}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ebee789b-4ba1-4943-9d74-8b9a00c6da3e}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c10922c0-5e92-4215-adce-6874b7cbbd87}, !- Supply Air Inlet Node
  {19199099-870f-48d2-b57f-fb0b8ada1ccc}, !- Supply Air Outlet Node
  {655fccc2-4459-4b30-8faa-4f9a7140045c}, !- Exhaust Air Inlet Node
  {7a6a3741-9117-4fbd-a174-fe88fc63ca24}, !- Exhaust Air Outlet Node
  5910.70529275952,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {bae440bc-33b6-4b72-a329-536795a2df9b}, !- Handle
  Node 774,                               !- Name
  {19199099-870f-48d2-b57f-fb0b8ada1ccc}, !- Inlet Port
  {2c4444bf-7a08-4d33-9115-c871b3afc2b1}; !- Outlet Port

OS:Connection,
  {c10922c0-5e92-4215-adce-6874b7cbbd87}, !- Handle
  {0ef22b0c-d464-43ef-b108-2d7dabf43212}, !- Name
  {87a62f56-4639-4d2c-b2cc-6a3a4b8d819f}, !- Source Object
  3,                                      !- Outlet Port
  {ebee789b-4ba1-4943-9d74-8b9a00c6da3e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {19199099-870f-48d2-b57f-fb0b8ada1ccc}, !- Handle
  {70234c2d-6553-4483-8e45-bf73e6422d63}, !- Name
  {ebee789b-4ba1-4943-9d74-8b9a00c6da3e}, !- Source Object
  13,                                     !- Outlet Port
  {bae440bc-33b6-4b72-a329-536795a2df9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c4444bf-7a08-4d33-9115-c871b3afc2b1}, !- Handle
  {2227e749-ce91-4540-bff7-05864f53505f}, !- Name
  {bae440bc-33b6-4b72-a329-536795a2df9b}, !- Source Object
  3,                                      !- Outlet Port
  {530c79de-4d9f-467a-98ed-e2b0bf7ae592}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {79e7b556-414a-48ef-9f8a-305c344d1bed}, !- Handle
  Node 775,                               !- Name
  {2c36760a-66d7-4479-9eb9-6550e8e11d39}, !- Inlet Port
  {655fccc2-4459-4b30-8faa-4f9a7140045c}; !- Outlet Port

OS:Connection,
  {2c36760a-66d7-4479-9eb9-6550e8e11d39}, !- Handle
  {c179073e-2546-494e-9f37-571930931410}, !- Name
  {530c79de-4d9f-467a-98ed-e2b0bf7ae592}, !- Source Object
  7,                                      !- Outlet Port
  {79e7b556-414a-48ef-9f8a-305c344d1bed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {655fccc2-4459-4b30-8faa-4f9a7140045c}, !- Handle
  {4cc02678-68c5-4e7d-adbd-5a656db2ff87}, !- Name
  {79e7b556-414a-48ef-9f8a-305c344d1bed}, !- Source Object
  3,                                      !- Outlet Port
  {ebee789b-4ba1-4943-9d74-8b9a00c6da3e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7a6a3741-9117-4fbd-a174-fe88fc63ca24}, !- Handle
  {3e820e6b-7311-4cd3-bec5-1df1013e4901}, !- Name
  {ebee789b-4ba1-4943-9d74-8b9a00c6da3e}, !- Source Object
  15,                                     !- Outlet Port
  {26dfc019-aa4d-4ab8-9482-ab6b6f949875}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4a9a1915-c708-4c77-bf09-8d65ad867dd2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4de67023-0d56-4494-a820-57a1437b68af}, !- Reference Setpoint Node Name
  {4de67023-0d56-4494-a820-57a1437b68af}, !- Mixed Air Stream Node Name
  {87a62f56-4639-4d2c-b2cc-6a3a4b8d819f}, !- Outdoor Air Stream Node Name
  {e2ccb763-8498-4b6f-98d1-6bbfa4624cce}, !- Return Air Stream Node Name
  {bae440bc-33b6-4b72-a329-536795a2df9b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5f36c9e4-8cf9-4356-b78a-e04751365832}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0abb76c1-7313-452e-9036-33d54e41421e}, !- Control Zone or Zone List Name
  {75f19799-1d80-4afa-88de-3d994877d207}, !- Cooling Control Zone or Zone List Name
  {49e6257c-37fd-4f0c-828f-2b422513b090}, !- Heating Control Zone or Zone List Name
  {bd973ba9-f76f-46de-a949-e422e49994dd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0abb76c1-7313-452e-9036-33d54e41421e}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {75f19799-1d80-4afa-88de-3d994877d207}, !- Handle
  {e25ec510-b710-4b95-b61d-6b45953b5854}; !- Name

OS:ModelObjectList,
  {49e6257c-37fd-4f0c-828f-2b422513b090}, !- Handle
  {cbc8d0ea-a0f0-47d6-b034-3429a9e6a0a1}; !- Name

OS:ModelObjectList,
  {bd973ba9-f76f-46de-a949-e422e49994dd}, !- Handle
  {26841d68-524e-4cd7-bf1f-f192dc01151f}; !- Name

OS:Schedule:Ruleset,
  {9e851e56-ece0-4572-aa73-e109633cddb5}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {a18a77ef-c545-4fea-bba0-5df5ab547a3a}, !- Default Day Schedule Name
  {4396e4a6-0f7b-48d1-998e-e692dae1db31}, !- Summer Design Day Schedule Name
  {b938a1b6-f8b3-4c9e-908d-0c8498c855ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a18a77ef-c545-4fea-bba0-5df5ab547a3a}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b3d0422-851c-40a5-8ca3-d59cf76e2137}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b938a1b6-f8b3-4c9e-908d-0c8498c855ca}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7ad2038-d493-4402-b1d8-00324035f80f}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4396e4a6-0f7b-48d1-998e-e692dae1db31}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4f6b1c7-e984-4b70-8e0a-8ca285be44af}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {9e851e56-ece0-4572-aa73-e109633cddb5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5331e9ea-73fe-469e-bef5-85d27d8a570d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {5331e9ea-73fe-469e-bef5-85d27d8a570d}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4a170d90-2960-499a-82f8-2776d9024b57}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {9e851e56-ece0-4572-aa73-e109633cddb5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {afad7dc1-c09f-4bbe-99c3-090aab84348c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {afad7dc1-c09f-4bbe-99c3-090aab84348c}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ef62ece3-dfee-4359-a844-b084e5f34dc5}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {9e851e56-ece0-4572-aa73-e109633cddb5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {73541405-e989-4589-affe-ce752eff1e87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {73541405-e989-4589-affe-ce752eff1e87}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7bc87387-1431-40a9-bbf7-6150dea6f31e}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {9e851e56-ece0-4572-aa73-e109633cddb5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4f31f2c7-227c-439f-87ff-c7e4f193aa52}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4f31f2c7-227c-439f-87ff-c7e4f193aa52}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {96c994da-6838-4429-93a2-9e81a8c7e97d}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {9e851e56-ece0-4572-aa73-e109633cddb5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1e1d7711-1470-41cd-9d90-1f6cd6c54c84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1e1d7711-1470-41cd-9d90-1f6cd6c54c84}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3b203280-a32d-4d09-a3a1-5b18da58898c}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {9e851e56-ece0-4572-aa73-e109633cddb5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {53c93d2d-1e32-4fb5-ab8c-486e1c87755c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {53c93d2d-1e32-4fb5-ab8c-486e1c87755c}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4f1aeccd-3351-4e19-a134-8978acf07637}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {9e851e56-ece0-4572-aa73-e109633cddb5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c741a199-e791-4396-828e-7539eaf80a55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c741a199-e791-4396-828e-7539eaf80a55}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ad84710e-a5f9-4ec2-a311-9b41929c38eb}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {fd5e0f21-5491-4e2b-863b-6d97cb1cd030}, !- Supply Air Inlet Node
  {1b0e8b0d-548b-4112-801b-438f67d0b7e4}, !- Supply Air Outlet Node
  {9740d842-66d7-4d0d-8a54-7dc1f9478ce7}, !- Exhaust Air Inlet Node
  {36d1b05e-ecd2-4bcf-957b-58764ac184dc}, !- Exhaust Air Outlet Node
  174.44369175728,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b25d2736-a881-4dc2-b10e-fd309ae24510}, !- Handle
  Node 776,                               !- Name
  {1b0e8b0d-548b-4112-801b-438f67d0b7e4}, !- Inlet Port
  {4d9efab0-8b27-45b8-9bfa-e6582acb3c21}; !- Outlet Port

OS:Connection,
  {fd5e0f21-5491-4e2b-863b-6d97cb1cd030}, !- Handle
  {c83a4876-a3e6-45dc-969b-408f31c1c9fb}, !- Name
  {1cd6d070-ee54-4fd8-b2c9-74e4b6bf3b87}, !- Source Object
  3,                                      !- Outlet Port
  {ad84710e-a5f9-4ec2-a311-9b41929c38eb}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1b0e8b0d-548b-4112-801b-438f67d0b7e4}, !- Handle
  {cf3f1e61-f8ea-4a09-a5d8-2c5d21fc4a50}, !- Name
  {ad84710e-a5f9-4ec2-a311-9b41929c38eb}, !- Source Object
  13,                                     !- Outlet Port
  {b25d2736-a881-4dc2-b10e-fd309ae24510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d9efab0-8b27-45b8-9bfa-e6582acb3c21}, !- Handle
  {f4415410-f41b-4984-b31f-914cacec1046}, !- Name
  {b25d2736-a881-4dc2-b10e-fd309ae24510}, !- Source Object
  3,                                      !- Outlet Port
  {be2fe80b-be30-42ca-8f4e-07c6ba0bb2b7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aeca105d-d620-4d6f-881b-03c997437a88}, !- Handle
  Node 777,                               !- Name
  {da518185-b31e-48ca-a722-d323bc35186a}, !- Inlet Port
  {9740d842-66d7-4d0d-8a54-7dc1f9478ce7}; !- Outlet Port

OS:Connection,
  {da518185-b31e-48ca-a722-d323bc35186a}, !- Handle
  {302c816c-2c37-4779-8896-a8dd53e1a54e}, !- Name
  {be2fe80b-be30-42ca-8f4e-07c6ba0bb2b7}, !- Source Object
  7,                                      !- Outlet Port
  {aeca105d-d620-4d6f-881b-03c997437a88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9740d842-66d7-4d0d-8a54-7dc1f9478ce7}, !- Handle
  {fd7a8292-79c7-4417-8d5b-165f008d3ca8}, !- Name
  {aeca105d-d620-4d6f-881b-03c997437a88}, !- Source Object
  3,                                      !- Outlet Port
  {ad84710e-a5f9-4ec2-a311-9b41929c38eb}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {36d1b05e-ecd2-4bcf-957b-58764ac184dc}, !- Handle
  {c03e6793-172b-40b4-acec-911c60ca7d59}, !- Name
  {ad84710e-a5f9-4ec2-a311-9b41929c38eb}, !- Source Object
  15,                                     !- Outlet Port
  {3fed5500-1cc2-4d10-991a-39f61a48a5ec}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6513e1e8-3143-4579-8590-9b3898eea9e0}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f0d8ca3e-828b-445e-87c4-439b4ccd1eeb}, !- Reference Setpoint Node Name
  {f0d8ca3e-828b-445e-87c4-439b4ccd1eeb}, !- Mixed Air Stream Node Name
  {1cd6d070-ee54-4fd8-b2c9-74e4b6bf3b87}, !- Outdoor Air Stream Node Name
  {5a5e1bce-55c1-4490-8726-7b175ba60c93}, !- Return Air Stream Node Name
  {b25d2736-a881-4dc2-b10e-fd309ae24510}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {4536c6fd-4ee7-4a64-84cc-ab83c59e025d}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5b13b7c3-59f0-4c25-b86e-c4e7023caed7}, !- Control Zone or Zone List Name
  {37cba9d3-4054-4058-82df-04dfaa829f81}, !- Cooling Control Zone or Zone List Name
  {b9d7c62c-9ed8-4330-928e-932303b8d91f}, !- Heating Control Zone or Zone List Name
  {a11f3a52-d911-4dcc-b646-c8559a23906a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5b13b7c3-59f0-4c25-b86e-c4e7023caed7}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {37cba9d3-4054-4058-82df-04dfaa829f81}, !- Handle
  {200a99ae-31f6-4001-83ee-07e75d8fa4d9}; !- Name

OS:ModelObjectList,
  {b9d7c62c-9ed8-4330-928e-932303b8d91f}, !- Handle
  {dd8454db-7097-47a3-a4fe-6430e7e8847c}; !- Name

OS:ModelObjectList,
  {a11f3a52-d911-4dcc-b646-c8559a23906a}, !- Handle
  {4a769d3c-67f1-4c42-9709-90f9093e5c90}; !- Name

OS:Schedule:Ruleset,
  {4f9174d5-1b62-4d05-8b63-23bef1619eae}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {a9677be1-ce8a-41c2-b955-7a1a75f37ede}, !- Default Day Schedule Name
  {af5c7dc8-db4f-49bf-bad5-27277431160f}, !- Summer Design Day Schedule Name
  {ea1e337e-b85f-4aaf-a357-c392ca881fd1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a9677be1-ce8a-41c2-b955-7a1a75f37ede}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c311ca2a-02e3-4390-a9f4-f4eca7b4b8fc}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea1e337e-b85f-4aaf-a357-c392ca881fd1}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e9316b0-33bd-4bd7-bf7d-1bac719e48e3}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af5c7dc8-db4f-49bf-bad5-27277431160f}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {631483f6-9706-45a1-8499-389968a7117f}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {4f9174d5-1b62-4d05-8b63-23bef1619eae}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d6d7e1af-6a81-4064-8494-b4c077c76716}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {d6d7e1af-6a81-4064-8494-b4c077c76716}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {520c2368-d7a8-4ec7-9350-c2857b26f491}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {4f9174d5-1b62-4d05-8b63-23bef1619eae}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a61570a7-aa23-4b52-894b-c1548d7e3747}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a61570a7-aa23-4b52-894b-c1548d7e3747}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {86418f25-ffdd-448b-afba-5b7c3c91902a}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {4f9174d5-1b62-4d05-8b63-23bef1619eae}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {18c018e8-c182-47dd-8a24-df7c9ff64abf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {18c018e8-c182-47dd-8a24-df7c9ff64abf}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cdf4f71c-6207-459c-ac90-8be774fd0fff}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {4f9174d5-1b62-4d05-8b63-23bef1619eae}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {12039c39-012c-466d-989b-3ac1f22b442e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {12039c39-012c-466d-989b-3ac1f22b442e}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {00ce9738-5c77-4c26-a4be-458cdead9aaf}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {4f9174d5-1b62-4d05-8b63-23bef1619eae}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {76b89298-5ef3-4bc6-894b-b44a8daae8b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {76b89298-5ef3-4bc6-894b-b44a8daae8b1}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5baa441e-d484-4703-903f-b879cf5aadb5}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {4f9174d5-1b62-4d05-8b63-23bef1619eae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a25db279-0e06-4029-beaa-d316eac8a884}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a25db279-0e06-4029-beaa-d316eac8a884}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5544c38e-6547-4c1d-9733-0354aa2d5476}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {4f9174d5-1b62-4d05-8b63-23bef1619eae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {da9b5dc4-a214-48e8-873d-da4e3fc94c23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da9b5dc4-a214-48e8-873d-da4e3fc94c23}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {13cf591c-641a-4522-9759-75407fec2573}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {30c49ee9-4a07-4032-a0a5-6d0bd342048f}, !- Supply Air Inlet Node
  {95cdbca9-37d9-43b4-8cbc-2533119d296f}, !- Supply Air Outlet Node
  {12fda714-8d99-4719-a3a1-1316da12658c}, !- Exhaust Air Inlet Node
  {13e5b03c-d40b-46b2-bd80-ccb7511e2441}, !- Exhaust Air Outlet Node
  174.44369175728,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c217dce8-56ae-4bed-b974-9752a02f5c45}, !- Handle
  Node 778,                               !- Name
  {95cdbca9-37d9-43b4-8cbc-2533119d296f}, !- Inlet Port
  {5f7b8d6c-7dec-4797-9e4b-b253c585e90f}; !- Outlet Port

OS:Connection,
  {30c49ee9-4a07-4032-a0a5-6d0bd342048f}, !- Handle
  {94f95d7f-8bac-432f-9c7e-eb4df2887fbc}, !- Name
  {829de7b7-39b9-4adf-bd9e-f6cec2e2cc8d}, !- Source Object
  3,                                      !- Outlet Port
  {13cf591c-641a-4522-9759-75407fec2573}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {95cdbca9-37d9-43b4-8cbc-2533119d296f}, !- Handle
  {b192b0f2-4de8-49c1-80cd-e7a589fa84e9}, !- Name
  {13cf591c-641a-4522-9759-75407fec2573}, !- Source Object
  13,                                     !- Outlet Port
  {c217dce8-56ae-4bed-b974-9752a02f5c45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f7b8d6c-7dec-4797-9e4b-b253c585e90f}, !- Handle
  {cc3f7f71-a2b4-491e-a6bd-f5eca7d54b1c}, !- Name
  {c217dce8-56ae-4bed-b974-9752a02f5c45}, !- Source Object
  3,                                      !- Outlet Port
  {e8c9b426-5e15-4092-b8fc-ce5238a128b3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3654e222-7d89-4de0-898f-081b7b6c16d9}, !- Handle
  Node 779,                               !- Name
  {92830885-bb1d-48aa-b26a-86f58029a76d}, !- Inlet Port
  {12fda714-8d99-4719-a3a1-1316da12658c}; !- Outlet Port

OS:Connection,
  {92830885-bb1d-48aa-b26a-86f58029a76d}, !- Handle
  {cfe1444b-140a-4f44-8221-b6d2352f888b}, !- Name
  {e8c9b426-5e15-4092-b8fc-ce5238a128b3}, !- Source Object
  7,                                      !- Outlet Port
  {3654e222-7d89-4de0-898f-081b7b6c16d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12fda714-8d99-4719-a3a1-1316da12658c}, !- Handle
  {68ca88f0-f564-42e8-a2ea-399c6f0a7d71}, !- Name
  {3654e222-7d89-4de0-898f-081b7b6c16d9}, !- Source Object
  3,                                      !- Outlet Port
  {13cf591c-641a-4522-9759-75407fec2573}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {13e5b03c-d40b-46b2-bd80-ccb7511e2441}, !- Handle
  {f1905724-a8b2-4f83-8aa6-4bd018251bc0}, !- Name
  {13cf591c-641a-4522-9759-75407fec2573}, !- Source Object
  15,                                     !- Outlet Port
  {7bec01f1-db2f-492c-b974-d47c1bf02706}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {99194024-5402-438f-a76d-a284d90a8955}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6f4cae4c-9ac3-4023-9b63-923408356c43}, !- Reference Setpoint Node Name
  {6f4cae4c-9ac3-4023-9b63-923408356c43}, !- Mixed Air Stream Node Name
  {829de7b7-39b9-4adf-bd9e-f6cec2e2cc8d}, !- Outdoor Air Stream Node Name
  {e949dc0d-af28-481c-b9a4-e5842049d1dd}, !- Return Air Stream Node Name
  {c217dce8-56ae-4bed-b974-9752a02f5c45}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {05246f71-4f7f-4a03-a16e-3b667b201076}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {34925fca-fcba-4550-b9aa-0c21a176ab44}, !- Control Zone or Zone List Name
  {e7e1f222-111f-4ff4-99b3-f88cb4b91644}, !- Cooling Control Zone or Zone List Name
  {3fb73915-c290-4ae0-9d3f-dda48cc9e2f7}, !- Heating Control Zone or Zone List Name
  {f858d9da-c483-4e74-84f5-2e11760f968a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {34925fca-fcba-4550-b9aa-0c21a176ab44}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e7e1f222-111f-4ff4-99b3-f88cb4b91644}, !- Handle
  {9826858e-475e-4340-9d16-6c3813ba0e0b}; !- Name

OS:ModelObjectList,
  {3fb73915-c290-4ae0-9d3f-dda48cc9e2f7}, !- Handle
  {82fe1a7f-33d6-47fe-a898-b79122b2bcfa}; !- Name

OS:ModelObjectList,
  {f858d9da-c483-4e74-84f5-2e11760f968a}, !- Handle
  {be416553-9ce0-496d-84f1-2f4c413a0a61}; !- Name

OS:Schedule:Ruleset,
  {54aeca33-2783-4937-8bda-83f30dc585fb}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {bb869622-222d-431e-86f3-51d97a83fe6a}, !- Default Day Schedule Name
  {6e36dde4-60d8-4633-a086-3c3e64ec1a2c}, !- Summer Design Day Schedule Name
  {eb856267-f51a-41c4-ab85-feff6b68754e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bb869622-222d-431e-86f3-51d97a83fe6a}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c88f725b-26cf-4901-801a-9515caf79aef}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb856267-f51a-41c4-ab85-feff6b68754e}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4e710b7-168a-46d7-a2e1-b8af56679da5}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e36dde4-60d8-4633-a086-3c3e64ec1a2c}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bf28ca84-adab-4c11-b297-e64c31aa785d}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {54aeca33-2783-4937-8bda-83f30dc585fb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {853d4e8b-b3c2-472a-b756-fd313e576697}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {853d4e8b-b3c2-472a-b756-fd313e576697}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {00e3e254-94b4-41f1-9436-523312e984a2}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {54aeca33-2783-4937-8bda-83f30dc585fb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {01cbc285-1ffa-468f-961c-7d9c16ce7ac4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {01cbc285-1ffa-468f-961c-7d9c16ce7ac4}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6be18936-8d44-4da4-bc22-eabcf5c89ba3}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {54aeca33-2783-4937-8bda-83f30dc585fb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4603886e-743f-49d5-8e09-5a72bb628180}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {4603886e-743f-49d5-8e09-5a72bb628180}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0c01f8ac-dcb0-4be7-bdfa-ef9814200f3b}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {54aeca33-2783-4937-8bda-83f30dc585fb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {67387a5f-52fd-488a-bb12-c119aae87963}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {67387a5f-52fd-488a-bb12-c119aae87963}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b62d4ba7-f2e8-4d2f-9cd0-bd8bee0de886}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {54aeca33-2783-4937-8bda-83f30dc585fb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {44a4e43e-3c23-4bb5-bab1-d446b1cfa504}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {44a4e43e-3c23-4bb5-bab1-d446b1cfa504}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ff1a7c3d-97fa-401c-9ac7-fc5521183132}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {54aeca33-2783-4937-8bda-83f30dc585fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {502ec145-49d3-440b-a7a9-5cc63712df59}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {502ec145-49d3-440b-a7a9-5cc63712df59}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ae9da8de-f091-40c4-9394-b182b4cbfc59}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {54aeca33-2783-4937-8bda-83f30dc585fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3b37cf4d-afa7-493f-843e-45940b971190}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b37cf4d-afa7-493f-843e-45940b971190}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {70e607e0-d5fa-4405-83da-37d7076431ec}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {91bc354e-e490-48bc-82cc-ce36aeaf89d5}, !- Supply Air Inlet Node
  {dfeddb46-bd30-4ab3-be89-47962fa0934c}, !- Supply Air Outlet Node
  {809e7d73-5df0-4c58-81af-eac094a323a2}, !- Exhaust Air Inlet Node
  {701781a4-fe57-4c34-9d29-44e550ec77a9}, !- Exhaust Air Outlet Node
  159.713622120704,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {60bc69f5-00f0-4004-ae00-1589d0485a5f}, !- Handle
  Node 780,                               !- Name
  {dfeddb46-bd30-4ab3-be89-47962fa0934c}, !- Inlet Port
  {1c43875e-75c8-4d81-a49d-34fde0188d18}; !- Outlet Port

OS:Connection,
  {91bc354e-e490-48bc-82cc-ce36aeaf89d5}, !- Handle
  {a56c00f4-4906-4477-8920-a5a86471668b}, !- Name
  {a67c1cf9-9d0d-445c-a067-6fbc5464b890}, !- Source Object
  3,                                      !- Outlet Port
  {70e607e0-d5fa-4405-83da-37d7076431ec}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {dfeddb46-bd30-4ab3-be89-47962fa0934c}, !- Handle
  {a082c802-9819-48d9-817e-e2c4808c7a44}, !- Name
  {70e607e0-d5fa-4405-83da-37d7076431ec}, !- Source Object
  13,                                     !- Outlet Port
  {60bc69f5-00f0-4004-ae00-1589d0485a5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c43875e-75c8-4d81-a49d-34fde0188d18}, !- Handle
  {2ea95afd-bcff-4f35-8ad8-fe8a75146e64}, !- Name
  {60bc69f5-00f0-4004-ae00-1589d0485a5f}, !- Source Object
  3,                                      !- Outlet Port
  {a49da154-f4c4-4bde-9f83-f4e8a2084b70}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0a51ba04-2244-4df4-baf5-fdc170c6f461}, !- Handle
  Node 781,                               !- Name
  {ef63a2d3-11c7-49ee-96e8-f980d072f49a}, !- Inlet Port
  {809e7d73-5df0-4c58-81af-eac094a323a2}; !- Outlet Port

OS:Connection,
  {ef63a2d3-11c7-49ee-96e8-f980d072f49a}, !- Handle
  {f4046860-1a49-42e3-aa04-5a5f62eda496}, !- Name
  {a49da154-f4c4-4bde-9f83-f4e8a2084b70}, !- Source Object
  7,                                      !- Outlet Port
  {0a51ba04-2244-4df4-baf5-fdc170c6f461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {809e7d73-5df0-4c58-81af-eac094a323a2}, !- Handle
  {4970b006-c5a9-4641-9b67-bb5ce838ed1f}, !- Name
  {0a51ba04-2244-4df4-baf5-fdc170c6f461}, !- Source Object
  3,                                      !- Outlet Port
  {70e607e0-d5fa-4405-83da-37d7076431ec}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {701781a4-fe57-4c34-9d29-44e550ec77a9}, !- Handle
  {286c3aaf-8eca-4b96-ab79-c558f4b4d49e}, !- Name
  {70e607e0-d5fa-4405-83da-37d7076431ec}, !- Source Object
  15,                                     !- Outlet Port
  {6727477e-1b4f-432a-85ba-b5bdb5daaf94}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {bd54379f-8872-48e5-8468-f7ddbf242134}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {72216c22-0466-4fe4-9987-81f1f6b80a44}, !- Reference Setpoint Node Name
  {72216c22-0466-4fe4-9987-81f1f6b80a44}, !- Mixed Air Stream Node Name
  {a67c1cf9-9d0d-445c-a067-6fbc5464b890}, !- Outdoor Air Stream Node Name
  {f39bf94f-c3d4-491c-831c-d77e3ebc6c62}, !- Return Air Stream Node Name
  {60bc69f5-00f0-4004-ae00-1589d0485a5f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {b0b7c2a5-0274-4637-8b12-4bb147868ca6}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b5114ba9-a4b0-4c51-949f-a64846faeb1f}, !- Control Zone or Zone List Name
  {8ddf41a5-90cc-47a1-bf65-77ae4aec2475}, !- Cooling Control Zone or Zone List Name
  {59c0f427-f5fa-4524-9864-74673a646d67}, !- Heating Control Zone or Zone List Name
  {0e1ae8fc-0cdc-4fb3-b305-17da4e504328}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b5114ba9-a4b0-4c51-949f-a64846faeb1f}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8ddf41a5-90cc-47a1-bf65-77ae4aec2475}, !- Handle
  {0a143659-8197-4809-b592-f2467ea8f59d}; !- Name

OS:ModelObjectList,
  {59c0f427-f5fa-4524-9864-74673a646d67}, !- Handle
  {8f62d1a4-9f74-4dd9-91a0-f719ad25340e}; !- Name

OS:ModelObjectList,
  {0e1ae8fc-0cdc-4fb3-b305-17da4e504328}, !- Handle
  {85b15ab9-1a1d-4f40-aed3-93d75c106a8e}; !- Name

OS:Schedule:Ruleset,
  {b4dcbe0d-a8e1-4954-b06d-a343b7d161ab}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {cf073e0f-3c85-46d5-bd27-ee082273d743}, !- Default Day Schedule Name
  {d96ba404-3fb0-48c9-b56c-a160ac32cca3}, !- Summer Design Day Schedule Name
  {c96a5ee4-a2fd-47a2-823a-fa867004b032}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf073e0f-3c85-46d5-bd27-ee082273d743}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c95da538-8819-455c-9cc0-d1d1d559e949}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c96a5ee4-a2fd-47a2-823a-fa867004b032}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f400a6c-e387-42ac-bee0-fabd2b83ee9a}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d96ba404-3fb0-48c9-b56c-a160ac32cca3}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4515a582-0ae4-4957-94f9-887624586051}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {b4dcbe0d-a8e1-4954-b06d-a343b7d161ab}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {42cee66f-075a-4a3a-ad7b-43276a353cad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {42cee66f-075a-4a3a-ad7b-43276a353cad}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {15e9ad3e-3038-45b5-b16a-f1cd2ac46b04}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {b4dcbe0d-a8e1-4954-b06d-a343b7d161ab}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a9c5377f-03a8-49ad-bbb8-32d0f4c57372}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a9c5377f-03a8-49ad-bbb8-32d0f4c57372}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {183d72ac-f272-4580-b386-04f936346aeb}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {b4dcbe0d-a8e1-4954-b06d-a343b7d161ab}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cfe23a00-b79a-45dc-8c6f-93e74ad3dabb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {cfe23a00-b79a-45dc-8c6f-93e74ad3dabb}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6951a68c-b0a6-4c8f-8eea-c66fc118d40b}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {b4dcbe0d-a8e1-4954-b06d-a343b7d161ab}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ab661c61-5e03-40cb-b766-afa691423e7c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ab661c61-5e03-40cb-b766-afa691423e7c}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {df90e7cc-b3ed-4220-b3c0-9554ed9cdccf}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {b4dcbe0d-a8e1-4954-b06d-a343b7d161ab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7a3337e2-0066-4a42-abfd-a238dcde7955}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7a3337e2-0066-4a42-abfd-a238dcde7955}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fe78de0b-e125-46da-aca6-f9bbb83462d4}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {b4dcbe0d-a8e1-4954-b06d-a343b7d161ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d92ad2b8-c6da-4dc1-8d1e-f645326aa43d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d92ad2b8-c6da-4dc1-8d1e-f645326aa43d}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1fbe47b0-302a-4241-9577-74a4662819db}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {b4dcbe0d-a8e1-4954-b06d-a343b7d161ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f5e673f5-612e-4f95-a86f-be939bc698e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5e673f5-612e-4f95-a86f-be939bc698e1}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {550c9d20-b068-4d07-8677-d5477b7cbb34}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d795a2dd-6586-46f8-9462-49cf9e2bc78e}, !- Supply Air Inlet Node
  {102ce2cd-255a-4b1f-82fb-cea27d05fc1d}, !- Supply Air Outlet Node
  {c72c0be3-8a45-4e2e-bfe5-db514918b29c}, !- Exhaust Air Inlet Node
  {b471fffb-8a8f-409a-a476-213e3184710e}, !- Exhaust Air Outlet Node
  173.935758321536,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3904efd5-18fb-4473-9dfb-cb76eb38a98f}, !- Handle
  Node 782,                               !- Name
  {102ce2cd-255a-4b1f-82fb-cea27d05fc1d}, !- Inlet Port
  {11625f5f-142a-4fad-b60e-21ae456965dd}; !- Outlet Port

OS:Connection,
  {d795a2dd-6586-46f8-9462-49cf9e2bc78e}, !- Handle
  {48eac8e9-db31-4bd1-ae44-bdfb62c0a42f}, !- Name
  {722d9cdb-0587-4e2d-ab05-e72d1c9bf414}, !- Source Object
  3,                                      !- Outlet Port
  {550c9d20-b068-4d07-8677-d5477b7cbb34}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {102ce2cd-255a-4b1f-82fb-cea27d05fc1d}, !- Handle
  {55b33c6e-a715-439b-9aea-e0700e90b893}, !- Name
  {550c9d20-b068-4d07-8677-d5477b7cbb34}, !- Source Object
  13,                                     !- Outlet Port
  {3904efd5-18fb-4473-9dfb-cb76eb38a98f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11625f5f-142a-4fad-b60e-21ae456965dd}, !- Handle
  {424e9bbf-f0b2-454c-ba13-5a3e231210fb}, !- Name
  {3904efd5-18fb-4473-9dfb-cb76eb38a98f}, !- Source Object
  3,                                      !- Outlet Port
  {9b998318-09f7-4210-ae8a-4853ee9b1954}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ac351a05-2aed-447f-a0b5-c0b9403e8cd0}, !- Handle
  Node 783,                               !- Name
  {ccd811c0-83b5-4812-9575-1d66661c3349}, !- Inlet Port
  {c72c0be3-8a45-4e2e-bfe5-db514918b29c}; !- Outlet Port

OS:Connection,
  {ccd811c0-83b5-4812-9575-1d66661c3349}, !- Handle
  {6052a4c0-b490-4e68-95db-c6ea6cde86d6}, !- Name
  {9b998318-09f7-4210-ae8a-4853ee9b1954}, !- Source Object
  7,                                      !- Outlet Port
  {ac351a05-2aed-447f-a0b5-c0b9403e8cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c72c0be3-8a45-4e2e-bfe5-db514918b29c}, !- Handle
  {2ca69adb-9fb1-4388-80e6-9f5b673180f3}, !- Name
  {ac351a05-2aed-447f-a0b5-c0b9403e8cd0}, !- Source Object
  3,                                      !- Outlet Port
  {550c9d20-b068-4d07-8677-d5477b7cbb34}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b471fffb-8a8f-409a-a476-213e3184710e}, !- Handle
  {e1fbadda-0215-4465-bd69-47fdc5c3c3b8}, !- Name
  {550c9d20-b068-4d07-8677-d5477b7cbb34}, !- Source Object
  15,                                     !- Outlet Port
  {7ca8ff57-4ee8-4784-ac7c-62189f85effd}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9e82f60f-6f64-4b13-9805-5572c3e37b74}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8eddd1bd-400b-45d1-882c-811cf5ee55bd}, !- Reference Setpoint Node Name
  {8eddd1bd-400b-45d1-882c-811cf5ee55bd}, !- Mixed Air Stream Node Name
  {722d9cdb-0587-4e2d-ab05-e72d1c9bf414}, !- Outdoor Air Stream Node Name
  {eaf2886a-df42-4a4a-8f28-ec80ea19a85b}, !- Return Air Stream Node Name
  {3904efd5-18fb-4473-9dfb-cb76eb38a98f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {3c4c8d8f-4e3b-488c-99d1-a4080bb23b80}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bd30b17b-bc32-41be-aaad-297c39fed118}, !- Control Zone or Zone List Name
  {227e186e-4367-4b17-a7c3-924ca5bb2f43}, !- Cooling Control Zone or Zone List Name
  {6e8785d3-6da7-4a01-960f-807248939ba2}, !- Heating Control Zone or Zone List Name
  {df751bf0-6456-4bcb-9da1-bf9ed6a9b9e1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bd30b17b-bc32-41be-aaad-297c39fed118}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {227e186e-4367-4b17-a7c3-924ca5bb2f43}, !- Handle
  {76ea966d-00b7-4810-b394-c13298de55d1}; !- Name

OS:ModelObjectList,
  {6e8785d3-6da7-4a01-960f-807248939ba2}, !- Handle
  {7cdffccb-9902-41e9-8451-39aa588bed6b}; !- Name

OS:ModelObjectList,
  {df751bf0-6456-4bcb-9da1-bf9ed6a9b9e1}, !- Handle
  {b01bd70a-b436-4e5c-9dd3-fabcfdd8fe3d}; !- Name

OS:Schedule:Ruleset,
  {98add0c8-ffd5-4c03-84e5-5a5990fbb8ad}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {e45e2166-e7bd-47ff-9268-b2bbee31540b}, !- Default Day Schedule Name
  {1714e34c-a258-4bac-aa23-cab7064c4ddd}, !- Summer Design Day Schedule Name
  {47db521d-eca8-4f0e-9963-6efc275a0e71}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e45e2166-e7bd-47ff-9268-b2bbee31540b}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d71efd9-909d-40e8-aad7-387a60de2ee5}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47db521d-eca8-4f0e-9963-6efc275a0e71}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8021316-9e09-4f3f-b5f7-51d54f4d3477}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1714e34c-a258-4bac-aa23-cab7064c4ddd}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44c40e07-decb-40a3-a3f4-e9f6ef73d209}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {98add0c8-ffd5-4c03-84e5-5a5990fbb8ad}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ba4f5e50-3362-4fb7-934c-3f1bed720ea1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {ba4f5e50-3362-4fb7-934c-3f1bed720ea1}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {958e6b35-0497-41d8-a602-5d1f33217773}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {98add0c8-ffd5-4c03-84e5-5a5990fbb8ad}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a700033d-e693-4f5b-b946-4c020db74fee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a700033d-e693-4f5b-b946-4c020db74fee}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4d2f682d-1746-44d9-983e-87177edae60d}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {98add0c8-ffd5-4c03-84e5-5a5990fbb8ad}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {92c244f6-454d-4be8-ab79-2d666a3c655f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {92c244f6-454d-4be8-ab79-2d666a3c655f}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2e968dfc-02a7-4be6-9278-9e04709fc384}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {98add0c8-ffd5-4c03-84e5-5a5990fbb8ad}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {75c849d6-ae5c-4cac-b976-e57f185e30c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {75c849d6-ae5c-4cac-b976-e57f185e30c7}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {69e6cdbf-8c2f-4e27-9781-fe5140cde2ea}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {98add0c8-ffd5-4c03-84e5-5a5990fbb8ad}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {663ef26a-e208-445c-80f5-e15d7fd2e756}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {663ef26a-e208-445c-80f5-e15d7fd2e756}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {79fa23cd-49a8-47b5-a904-66dc154c8917}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {98add0c8-ffd5-4c03-84e5-5a5990fbb8ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {59519ba3-d2ad-4935-9541-c284c5a649dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {59519ba3-d2ad-4935-9541-c284c5a649dd}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ade9e568-8c14-4fb2-bdc0-db45283dc3de}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {98add0c8-ffd5-4c03-84e5-5a5990fbb8ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e731a3de-83b1-4b30-b009-982f3bc92110}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e731a3de-83b1-4b30-b009-982f3bc92110}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fe8de89b-2ffe-4294-b440-86c341883073}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0192642c-9be4-47f3-976a-8f0e7e1eb6f3}, !- Supply Air Inlet Node
  {b943c1a1-1c2e-4e20-8aca-1abeee7490c5}, !- Supply Air Outlet Node
  {66884e58-1cec-4b75-8927-c50e56eac321}, !- Exhaust Air Inlet Node
  {a3df21db-f959-44c6-b345-795533314d99}, !- Exhaust Air Outlet Node
  173.935758321536,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {cfc2f05a-f260-4513-8f1f-f432001bf8bc}, !- Handle
  Node 784,                               !- Name
  {b943c1a1-1c2e-4e20-8aca-1abeee7490c5}, !- Inlet Port
  {b3e8611e-3b7c-4c8b-8910-0911e91ed083}; !- Outlet Port

OS:Connection,
  {0192642c-9be4-47f3-976a-8f0e7e1eb6f3}, !- Handle
  {b883ea69-95fb-42ed-adf6-d9e8e39e76a7}, !- Name
  {d762c060-501a-4fee-8d2a-8fdb37c79a26}, !- Source Object
  3,                                      !- Outlet Port
  {fe8de89b-2ffe-4294-b440-86c341883073}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b943c1a1-1c2e-4e20-8aca-1abeee7490c5}, !- Handle
  {2d1e2395-2079-4721-8271-a85c6a74c5a4}, !- Name
  {fe8de89b-2ffe-4294-b440-86c341883073}, !- Source Object
  13,                                     !- Outlet Port
  {cfc2f05a-f260-4513-8f1f-f432001bf8bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3e8611e-3b7c-4c8b-8910-0911e91ed083}, !- Handle
  {a93601ad-f1f7-4f30-8e9c-c30981f84682}, !- Name
  {cfc2f05a-f260-4513-8f1f-f432001bf8bc}, !- Source Object
  3,                                      !- Outlet Port
  {a568cf0e-7597-4add-908d-4a3fb4722247}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8636d111-0e1c-48ea-b5bb-978e3779b31c}, !- Handle
  Node 785,                               !- Name
  {6cf520e8-fd20-4df2-8b68-030d41cde5da}, !- Inlet Port
  {66884e58-1cec-4b75-8927-c50e56eac321}; !- Outlet Port

OS:Connection,
  {6cf520e8-fd20-4df2-8b68-030d41cde5da}, !- Handle
  {0d923be8-9f13-4978-b100-4a3731ca029d}, !- Name
  {a568cf0e-7597-4add-908d-4a3fb4722247}, !- Source Object
  7,                                      !- Outlet Port
  {8636d111-0e1c-48ea-b5bb-978e3779b31c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66884e58-1cec-4b75-8927-c50e56eac321}, !- Handle
  {531c872f-39c4-400c-93f4-fec48b880d3b}, !- Name
  {8636d111-0e1c-48ea-b5bb-978e3779b31c}, !- Source Object
  3,                                      !- Outlet Port
  {fe8de89b-2ffe-4294-b440-86c341883073}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a3df21db-f959-44c6-b345-795533314d99}, !- Handle
  {c31ee741-1e4e-4aa1-848e-0cca382921a7}, !- Name
  {fe8de89b-2ffe-4294-b440-86c341883073}, !- Source Object
  15,                                     !- Outlet Port
  {7e55b8e0-f667-4c13-adf6-6041dc8e6c28}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3870f411-afc5-44b3-9231-243b92ea0001}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a237a8e7-8a31-4f9d-b39e-cbe126feb954}, !- Reference Setpoint Node Name
  {a237a8e7-8a31-4f9d-b39e-cbe126feb954}, !- Mixed Air Stream Node Name
  {d762c060-501a-4fee-8d2a-8fdb37c79a26}, !- Outdoor Air Stream Node Name
  {0c93fa88-d39b-40f7-9229-be7e9d0fba40}, !- Return Air Stream Node Name
  {cfc2f05a-f260-4513-8f1f-f432001bf8bc}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {afc71d60-e2cd-4fd7-b3ce-af90afbcb310}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {dd1da1d1-6566-4733-aede-dd158b1af8ba}, !- Control Zone or Zone List Name
  {0ab8599d-5d32-4905-9cc7-4b4656f20cfd}, !- Cooling Control Zone or Zone List Name
  {c96be303-c63b-480f-84e9-9a8f5e9dd99e}, !- Heating Control Zone or Zone List Name
  {32821700-1fe0-4310-8585-97ea27ad3b21}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dd1da1d1-6566-4733-aede-dd158b1af8ba}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0ab8599d-5d32-4905-9cc7-4b4656f20cfd}, !- Handle
  {fbe7b5fd-30f9-4c1d-9f18-70acdc43befb}; !- Name

OS:ModelObjectList,
  {c96be303-c63b-480f-84e9-9a8f5e9dd99e}, !- Handle
  {8f28c3d9-6aa1-483f-be4f-e6303dc4793e}; !- Name

OS:ModelObjectList,
  {32821700-1fe0-4310-8585-97ea27ad3b21}, !- Handle
  {53693eb4-8fa2-454e-af12-99f44afed8f9}; !- Name

OS:Schedule:Ruleset,
  {cd53e736-84bb-4f40-94b5-064958c7569f}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {1a9035a3-ad13-4bdf-8661-6f7e67c23b67}, !- Default Day Schedule Name
  {28d93523-5135-4069-ab05-9ef78ffa4593}, !- Summer Design Day Schedule Name
  {17b0db26-97db-48e0-8823-dd9be1250d84}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1a9035a3-ad13-4bdf-8661-6f7e67c23b67}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd1fbcfd-da85-4fda-8d47-6a5a6b8d9689}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17b0db26-97db-48e0-8823-dd9be1250d84}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa43241d-2433-4dbe-ba28-02a4d170f644}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {28d93523-5135-4069-ab05-9ef78ffa4593}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a542f604-6cf2-46d7-b124-6349ff65e1be}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {cd53e736-84bb-4f40-94b5-064958c7569f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {460e00c1-19d0-4ca6-99d4-a69dc5e0061f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {460e00c1-19d0-4ca6-99d4-a69dc5e0061f}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {440483ff-16ed-4742-b69b-6929e3d6940a}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {cd53e736-84bb-4f40-94b5-064958c7569f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {996346af-3053-46b1-a97c-130b71daa922}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {996346af-3053-46b1-a97c-130b71daa922}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ce06ffbd-7a97-4fd9-887c-cf0816c7bf99}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {cd53e736-84bb-4f40-94b5-064958c7569f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {eca311bd-438f-4de1-a13f-d19aa9552ea9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {eca311bd-438f-4de1-a13f-d19aa9552ea9}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c730de7e-4b64-459e-913e-ffa14a2cd2fd}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {cd53e736-84bb-4f40-94b5-064958c7569f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7725fde7-fcf3-424f-a715-d86c24b514bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7725fde7-fcf3-424f-a715-d86c24b514bc}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b001811d-aa22-4f36-ad82-e396b47b3cfd}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {cd53e736-84bb-4f40-94b5-064958c7569f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cbb7bff7-0f3d-401a-bb96-52aa6e46a76a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {cbb7bff7-0f3d-401a-bb96-52aa6e46a76a}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {67686b72-b9a1-4fbc-b371-0118d53b5a7a}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {cd53e736-84bb-4f40-94b5-064958c7569f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fca8a705-4269-4cae-b1a5-eda244fc858c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fca8a705-4269-4cae-b1a5-eda244fc858c}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {792eaa40-86ac-4395-a071-9aff780fb4b0}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {cd53e736-84bb-4f40-94b5-064958c7569f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ea30800-c311-4db0-ad89-e9bba9b3c3b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ea30800-c311-4db0-ad89-e9bba9b3c3b1}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d85a3420-fc65-437c-adfe-4dd891e394dc}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6c04c9cb-fd71-4a06-9f3f-567ec021487f}, !- Supply Air Inlet Node
  {d30172c9-066b-4ebf-bb62-7c47f5684aa8}, !- Supply Air Outlet Node
  {90806d55-38cc-4c87-89a7-be7e54de5e3c}, !- Exhaust Air Inlet Node
  {ea5278eb-e610-40e9-b870-d6c821c86d7e}, !- Exhaust Air Outlet Node
  173.935758321536,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {bd38983a-5720-445c-b440-16b01e3b486d}, !- Handle
  Node 786,                               !- Name
  {d30172c9-066b-4ebf-bb62-7c47f5684aa8}, !- Inlet Port
  {8e61b91c-1071-40d3-93e7-8ecc64f38ac9}; !- Outlet Port

OS:Connection,
  {6c04c9cb-fd71-4a06-9f3f-567ec021487f}, !- Handle
  {61250c69-0992-4440-b555-89a705f12b44}, !- Name
  {717ec9f4-13ab-49e8-8413-8cb9cd632687}, !- Source Object
  3,                                      !- Outlet Port
  {d85a3420-fc65-437c-adfe-4dd891e394dc}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d30172c9-066b-4ebf-bb62-7c47f5684aa8}, !- Handle
  {c0ad080f-a073-4d5d-87ac-0d34cf31d25a}, !- Name
  {d85a3420-fc65-437c-adfe-4dd891e394dc}, !- Source Object
  13,                                     !- Outlet Port
  {bd38983a-5720-445c-b440-16b01e3b486d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e61b91c-1071-40d3-93e7-8ecc64f38ac9}, !- Handle
  {b7295bf2-6278-4c10-a258-c7c36347b830}, !- Name
  {bd38983a-5720-445c-b440-16b01e3b486d}, !- Source Object
  3,                                      !- Outlet Port
  {d827a375-0433-40a5-83d5-8341fe09ac84}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {843991f3-a3f3-4765-a42d-4e3b08c7d017}, !- Handle
  Node 787,                               !- Name
  {1a463061-ea9f-46db-b7a5-4ed6a0b4a3c4}, !- Inlet Port
  {90806d55-38cc-4c87-89a7-be7e54de5e3c}; !- Outlet Port

OS:Connection,
  {1a463061-ea9f-46db-b7a5-4ed6a0b4a3c4}, !- Handle
  {48fd555c-5e71-47e6-bc94-8edff7b6354c}, !- Name
  {d827a375-0433-40a5-83d5-8341fe09ac84}, !- Source Object
  7,                                      !- Outlet Port
  {843991f3-a3f3-4765-a42d-4e3b08c7d017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90806d55-38cc-4c87-89a7-be7e54de5e3c}, !- Handle
  {4b2b6b02-a83f-4aaf-b2d0-1864668c6a95}, !- Name
  {843991f3-a3f3-4765-a42d-4e3b08c7d017}, !- Source Object
  3,                                      !- Outlet Port
  {d85a3420-fc65-437c-adfe-4dd891e394dc}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ea5278eb-e610-40e9-b870-d6c821c86d7e}, !- Handle
  {fb9ad717-7e49-4996-bf17-2979cccf122b}, !- Name
  {d85a3420-fc65-437c-adfe-4dd891e394dc}, !- Source Object
  15,                                     !- Outlet Port
  {21b86de1-0e88-4543-83aa-e29107cfeb23}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {5f3f6e26-dc30-407e-b9ff-1a1493e9a204}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {630bebf3-edc5-4117-a338-e27173e5b7e5}, !- Reference Setpoint Node Name
  {630bebf3-edc5-4117-a338-e27173e5b7e5}, !- Mixed Air Stream Node Name
  {717ec9f4-13ab-49e8-8413-8cb9cd632687}, !- Outdoor Air Stream Node Name
  {371f1e1a-63cd-495a-8269-2383f8eca0de}, !- Return Air Stream Node Name
  {bd38983a-5720-445c-b440-16b01e3b486d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {780f32bc-6d24-43a5-a242-8650fbdb073a}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d0673afe-4668-4f38-8f56-4760c87c7969}, !- Control Zone or Zone List Name
  {096690b1-7a4a-44d8-9094-741ff6e1f6ef}, !- Cooling Control Zone or Zone List Name
  {6461d89b-3bac-4b76-acbf-e6a022b8f50f}, !- Heating Control Zone or Zone List Name
  {b1ea14dc-3f06-4488-aadd-640b5cc5f001}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d0673afe-4668-4f38-8f56-4760c87c7969}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {096690b1-7a4a-44d8-9094-741ff6e1f6ef}, !- Handle
  {ffd47726-d0ae-4f36-a713-6617f6135f71}; !- Name

OS:ModelObjectList,
  {6461d89b-3bac-4b76-acbf-e6a022b8f50f}, !- Handle
  {583dcd50-1cc6-400c-85b1-94396c9b5085}; !- Name

OS:ModelObjectList,
  {b1ea14dc-3f06-4488-aadd-640b5cc5f001}, !- Handle
  {0179584f-ec60-4883-842e-ce5b37441844}; !- Name

OS:Schedule:Ruleset,
  {fe24fbff-d8ff-43d8-9b7e-8f3f00c63956}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {2cd42244-527a-47f8-a8c8-69748c42ea9f}, !- Default Day Schedule Name
  {4be35dc0-f872-4890-b91d-dc3447bd1a2c}, !- Summer Design Day Schedule Name
  {f3bbf941-e360-4c08-9a83-ebf4453b59c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2cd42244-527a-47f8-a8c8-69748c42ea9f}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {815ed5de-7d70-453c-bf37-2c0ae34531f1}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3bbf941-e360-4c08-9a83-ebf4453b59c7}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa9dca13-f1e9-4fbc-98c3-684a691b5365}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4be35dc0-f872-4890-b91d-dc3447bd1a2c}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6591ec97-bcae-482f-aeb1-17070760dbf7}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {fe24fbff-d8ff-43d8-9b7e-8f3f00c63956}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a8ceab6f-9c2f-46b4-b415-3b0dfb860c08}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a8ceab6f-9c2f-46b4-b415-3b0dfb860c08}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a388a757-694a-44d3-b4b0-58be35e8082f}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {fe24fbff-d8ff-43d8-9b7e-8f3f00c63956}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9a9b258c-c666-45b3-afa0-c8d0a0a2b716}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {9a9b258c-c666-45b3-afa0-c8d0a0a2b716}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {82f97bea-f41c-4840-babf-7598c14b29ce}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {fe24fbff-d8ff-43d8-9b7e-8f3f00c63956}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {abaad65a-7028-4bb0-9830-e1ba5dd646a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {abaad65a-7028-4bb0-9830-e1ba5dd646a3}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {42c7b108-b0f6-4ff3-9baf-42df02da5738}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {fe24fbff-d8ff-43d8-9b7e-8f3f00c63956}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {de635ebe-b173-46c8-b2d1-fee300de9aab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {de635ebe-b173-46c8-b2d1-fee300de9aab}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7ee30709-e360-453d-afc0-2cd2e8ee1340}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {fe24fbff-d8ff-43d8-9b7e-8f3f00c63956}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {37af0895-7c69-4ef5-9fe4-253a558e39e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {37af0895-7c69-4ef5-9fe4-253a558e39e5}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {23a06d66-b5fe-4e7c-9530-310eb90cf011}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {fe24fbff-d8ff-43d8-9b7e-8f3f00c63956}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c7598a43-a0b7-4133-895f-cfca9bf40830}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c7598a43-a0b7-4133-895f-cfca9bf40830}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8c28f632-915d-4b19-81bd-cb1568f8ee0d}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {fe24fbff-d8ff-43d8-9b7e-8f3f00c63956}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a8cd66d8-77d5-4a86-8122-a3a00f25a7b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8cd66d8-77d5-4a86-8122-a3a00f25a7b2}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4d37fbac-834b-44b6-8ac0-05b9061ad5c1}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {197d403f-fe1a-4afc-9bd7-2c69ae1fd19c}, !- Supply Air Inlet Node
  {5cedc200-5c7a-49aa-819a-c353e04dcb0e}, !- Supply Air Outlet Node
  {676d37b0-9a34-4960-9ecd-54ab8556364e}, !- Exhaust Air Inlet Node
  {0b51a39c-d12d-4b4f-a41e-e01bcbe37e16}, !- Exhaust Air Outlet Node
  173.935758321536,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6b3ae69b-94f1-432a-80eb-5d812be0b8b8}, !- Handle
  Node 788,                               !- Name
  {5cedc200-5c7a-49aa-819a-c353e04dcb0e}, !- Inlet Port
  {411c8003-e4b1-4589-8b0e-dd788dce94a7}; !- Outlet Port

OS:Connection,
  {197d403f-fe1a-4afc-9bd7-2c69ae1fd19c}, !- Handle
  {5b60f588-4ac8-45f1-9b57-f6c096b7bf04}, !- Name
  {d5c52e79-2d36-48d7-8e75-b9777d169543}, !- Source Object
  3,                                      !- Outlet Port
  {4d37fbac-834b-44b6-8ac0-05b9061ad5c1}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5cedc200-5c7a-49aa-819a-c353e04dcb0e}, !- Handle
  {5ad85553-3450-4bcd-aae0-d66c9a5baf8f}, !- Name
  {4d37fbac-834b-44b6-8ac0-05b9061ad5c1}, !- Source Object
  13,                                     !- Outlet Port
  {6b3ae69b-94f1-432a-80eb-5d812be0b8b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {411c8003-e4b1-4589-8b0e-dd788dce94a7}, !- Handle
  {a20c5a7c-5415-47b9-955a-8486d46dcbce}, !- Name
  {6b3ae69b-94f1-432a-80eb-5d812be0b8b8}, !- Source Object
  3,                                      !- Outlet Port
  {2b1c4e17-0850-4f1e-beaa-9d6bac3170e3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d8689776-83bf-4f23-b39d-0fb3d80ada89}, !- Handle
  Node 789,                               !- Name
  {fef1f185-e06f-4612-8e25-ae50c62144ed}, !- Inlet Port
  {676d37b0-9a34-4960-9ecd-54ab8556364e}; !- Outlet Port

OS:Connection,
  {fef1f185-e06f-4612-8e25-ae50c62144ed}, !- Handle
  {f39c1899-218c-43e1-8bd9-8c05ac004cae}, !- Name
  {2b1c4e17-0850-4f1e-beaa-9d6bac3170e3}, !- Source Object
  7,                                      !- Outlet Port
  {d8689776-83bf-4f23-b39d-0fb3d80ada89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {676d37b0-9a34-4960-9ecd-54ab8556364e}, !- Handle
  {2bf882f3-7679-42c1-959e-2090b9f761bf}, !- Name
  {d8689776-83bf-4f23-b39d-0fb3d80ada89}, !- Source Object
  3,                                      !- Outlet Port
  {4d37fbac-834b-44b6-8ac0-05b9061ad5c1}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0b51a39c-d12d-4b4f-a41e-e01bcbe37e16}, !- Handle
  {c9aa00a4-72b4-4f28-ae6b-532b0838691c}, !- Name
  {4d37fbac-834b-44b6-8ac0-05b9061ad5c1}, !- Source Object
  15,                                     !- Outlet Port
  {576ab35c-5aaf-4454-9029-6b5408f777b8}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c2909fab-f510-425b-9999-2a1c0f42f95d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7e8aeaa4-5d33-46d6-a864-46c0aabf259c}, !- Reference Setpoint Node Name
  {7e8aeaa4-5d33-46d6-a864-46c0aabf259c}, !- Mixed Air Stream Node Name
  {d5c52e79-2d36-48d7-8e75-b9777d169543}, !- Outdoor Air Stream Node Name
  {d0a6ccc6-b197-4936-afe9-db5c243b685a}, !- Return Air Stream Node Name
  {6b3ae69b-94f1-432a-80eb-5d812be0b8b8}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {c62925c0-5f0e-473d-8264-d8220ef1b944}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {57fe2e1e-6be6-4c2c-8f16-d3c37ae5b7d3}, !- Control Zone or Zone List Name
  {39f89a13-bd20-40b1-8c10-f5d5bd5fd7cb}, !- Cooling Control Zone or Zone List Name
  {b38b80ee-0028-403b-9437-6acc16a1700e}, !- Heating Control Zone or Zone List Name
  {e432a3a6-525f-4285-a6fa-02603ac585c2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {57fe2e1e-6be6-4c2c-8f16-d3c37ae5b7d3}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {39f89a13-bd20-40b1-8c10-f5d5bd5fd7cb}, !- Handle
  {738ea57b-7151-4923-b208-2f091e4be146}; !- Name

OS:ModelObjectList,
  {b38b80ee-0028-403b-9437-6acc16a1700e}, !- Handle
  {25a9cf6c-b2af-487c-be82-6bdf7594d472}; !- Name

OS:ModelObjectList,
  {e432a3a6-525f-4285-a6fa-02603ac585c2}, !- Handle
  {e5424af5-a781-4998-b168-67c1ce995c25}; !- Name

OS:Schedule:Ruleset,
  {a8fdf5c1-930b-4987-a558-4dd2e3f67397}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {d15fe513-f169-45dc-8a78-2fb429e06afc}, !- Default Day Schedule Name
  {ffb2da00-b3e7-4b91-a94b-4201da37009d}, !- Summer Design Day Schedule Name
  {c306b111-4e46-46b7-b359-f54c3bda3635}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d15fe513-f169-45dc-8a78-2fb429e06afc}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aeeb8584-2ae2-4c13-8b63-b9984671e41a}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c306b111-4e46-46b7-b359-f54c3bda3635}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cdaebff1-74b2-4a22-b903-3c3bf38288c7}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ffb2da00-b3e7-4b91-a94b-4201da37009d}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b778994e-590a-4912-abb0-9ca90d084d60}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {a8fdf5c1-930b-4987-a558-4dd2e3f67397}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {04ff0a17-fd2a-46bd-a599-bdf16ee5a753}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {04ff0a17-fd2a-46bd-a599-bdf16ee5a753}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4a2571db-0e7b-4f04-b95d-6945e817d373}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {a8fdf5c1-930b-4987-a558-4dd2e3f67397}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f55c7d03-b649-4d0f-a9f9-578ed1295a23}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f55c7d03-b649-4d0f-a9f9-578ed1295a23}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {507b556d-5cd2-4d3b-a6c9-00c732d9152d}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {a8fdf5c1-930b-4987-a558-4dd2e3f67397}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {34053edd-9600-4c2b-9fec-ba5d8ca96591}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {34053edd-9600-4c2b-9fec-ba5d8ca96591}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {19286e3e-3bb0-4980-9605-89e88f704501}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {a8fdf5c1-930b-4987-a558-4dd2e3f67397}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {882ac7dd-b93a-453c-81a6-e2e7db47fc16}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {882ac7dd-b93a-453c-81a6-e2e7db47fc16}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1b8463f1-52f3-4bae-94bd-3e39cbda9048}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {a8fdf5c1-930b-4987-a558-4dd2e3f67397}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ce83300f-8ee2-4597-9646-b0bac9187131}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ce83300f-8ee2-4597-9646-b0bac9187131}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c5815f02-e6ab-4d85-9a18-6217f2a128ce}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {a8fdf5c1-930b-4987-a558-4dd2e3f67397}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {63b6fdbc-0652-4a70-be54-0df6f4a8b0c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {63b6fdbc-0652-4a70-be54-0df6f4a8b0c6}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {23efe503-8cf4-439e-86ff-674406ecaed7}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {a8fdf5c1-930b-4987-a558-4dd2e3f67397}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e541f006-2570-4512-ad77-a450303d4f58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e541f006-2570-4512-ad77-a450303d4f58}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {642017ca-2408-42f8-ade3-3059b0f98215}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ee1c36b3-a0e4-4779-ad34-8af7f3b375cd}, !- Supply Air Inlet Node
  {21e2acb2-02ac-467f-9aed-c6becb6e16d8}, !- Supply Air Outlet Node
  {24bc9ba7-d058-484d-bfec-f0973aed5514}, !- Exhaust Air Inlet Node
  {3811151d-b61d-4c09-ac0c-5445f607adf2}, !- Exhaust Air Outlet Node
  1840.4653609976,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6d259395-83bb-4c83-8ef5-33f18863bd4d}, !- Handle
  Node 790,                               !- Name
  {21e2acb2-02ac-467f-9aed-c6becb6e16d8}, !- Inlet Port
  {97be1764-3a27-4fcd-8d17-86f3144898f6}; !- Outlet Port

OS:Connection,
  {ee1c36b3-a0e4-4779-ad34-8af7f3b375cd}, !- Handle
  {4076c28e-efa2-4ca2-8210-563990f4fba1}, !- Name
  {88eaace1-f733-4de9-9abd-f0463b0f1d63}, !- Source Object
  3,                                      !- Outlet Port
  {642017ca-2408-42f8-ade3-3059b0f98215}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {21e2acb2-02ac-467f-9aed-c6becb6e16d8}, !- Handle
  {03f5d49a-8de6-4239-8c0b-b7fcc3ad233c}, !- Name
  {642017ca-2408-42f8-ade3-3059b0f98215}, !- Source Object
  13,                                     !- Outlet Port
  {6d259395-83bb-4c83-8ef5-33f18863bd4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97be1764-3a27-4fcd-8d17-86f3144898f6}, !- Handle
  {d4372200-0d61-4cc3-aeba-400b7d1c92f2}, !- Name
  {6d259395-83bb-4c83-8ef5-33f18863bd4d}, !- Source Object
  3,                                      !- Outlet Port
  {d6403a27-adeb-4396-8d49-a3a3b31ee061}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {97821047-2088-4d70-a45d-49f2f7e6161f}, !- Handle
  Node 791,                               !- Name
  {92785d7b-23b1-44bd-8133-f956badb2301}, !- Inlet Port
  {24bc9ba7-d058-484d-bfec-f0973aed5514}; !- Outlet Port

OS:Connection,
  {92785d7b-23b1-44bd-8133-f956badb2301}, !- Handle
  {28d7a869-6fa4-4772-b65f-4f940a899cba}, !- Name
  {d6403a27-adeb-4396-8d49-a3a3b31ee061}, !- Source Object
  7,                                      !- Outlet Port
  {97821047-2088-4d70-a45d-49f2f7e6161f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24bc9ba7-d058-484d-bfec-f0973aed5514}, !- Handle
  {849472ae-8b88-41d6-8da9-8ad43825a5b1}, !- Name
  {97821047-2088-4d70-a45d-49f2f7e6161f}, !- Source Object
  3,                                      !- Outlet Port
  {642017ca-2408-42f8-ade3-3059b0f98215}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3811151d-b61d-4c09-ac0c-5445f607adf2}, !- Handle
  {93e25d76-ca5d-40ee-9084-0ebb5f806b67}, !- Name
  {642017ca-2408-42f8-ade3-3059b0f98215}, !- Source Object
  15,                                     !- Outlet Port
  {b866b328-8cf1-4863-9b89-24ec3eb31c71}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7e31f694-c2f7-49e5-a2fd-b2416837f0aa}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 9, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a0b1c9e8-a64e-492f-83de-1744a06a7bf4}, !- Reference Setpoint Node Name
  {a0b1c9e8-a64e-492f-83de-1744a06a7bf4}, !- Mixed Air Stream Node Name
  {88eaace1-f733-4de9-9abd-f0463b0f1d63}, !- Outdoor Air Stream Node Name
  {3a8a3ca5-2cda-45bb-982b-c7c4abf7fbc0}, !- Return Air Stream Node Name
  {6d259395-83bb-4c83-8ef5-33f18863bd4d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {84437a30-8aac-4265-9032-6403470b2ac1}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8d0dc8b2-259b-4ea9-bacb-d368e4a8e507}, !- Control Zone or Zone List Name
  {79e0cf18-9d97-4a2d-814b-4af0c572f949}, !- Cooling Control Zone or Zone List Name
  {8fc577b4-622e-478e-a3af-511746a7d57b}, !- Heating Control Zone or Zone List Name
  {41045b75-1044-4eef-a29d-f4596c70ba53}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8d0dc8b2-259b-4ea9-bacb-d368e4a8e507}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {79e0cf18-9d97-4a2d-814b-4af0c572f949}, !- Handle
  {f5a29d34-6268-409b-ad0f-67a487eed001}; !- Name

OS:ModelObjectList,
  {8fc577b4-622e-478e-a3af-511746a7d57b}, !- Handle
  {9ca582aa-b49f-41e9-9d09-48cfdfc0da99}; !- Name

OS:ModelObjectList,
  {41045b75-1044-4eef-a29d-f4596c70ba53}, !- Handle
  {c08d3018-13e5-490e-a35c-04215b1e4716}; !- Name

OS:Schedule:Ruleset,
  {b12dc296-9582-49a6-8205-82aaf18c0869}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {4d960ec1-7abf-4531-9e6b-355e5eb49e08}, !- Default Day Schedule Name
  {d0242b36-350b-4af4-aa67-bae864bebcbf}, !- Summer Design Day Schedule Name
  {d23c68c3-2c71-4ba3-876f-c709cfab0e83}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4d960ec1-7abf-4531-9e6b-355e5eb49e08}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4419233-e003-4357-a5a6-af14458e5efe}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d23c68c3-2c71-4ba3-876f-c709cfab0e83}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f69d0a8-8dd3-48a4-9c31-b49efd915412}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0242b36-350b-4af4-aa67-bae864bebcbf}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {31c08d2b-e6f3-49a3-a507-f4c341be622f}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {b12dc296-9582-49a6-8205-82aaf18c0869}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1caeb5db-deaf-4a38-9c67-a6a23ae9fcef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {1caeb5db-deaf-4a38-9c67-a6a23ae9fcef}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8aece4e8-8510-4d0e-8dea-86c3dcfda63e}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {b12dc296-9582-49a6-8205-82aaf18c0869}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {661bcf33-c614-441a-be77-ad07002a829b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {661bcf33-c614-441a-be77-ad07002a829b}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9b6f5c63-e7c0-49e9-b306-940008719a44}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {b12dc296-9582-49a6-8205-82aaf18c0869}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1cf1f00f-62cc-406d-b8ba-1ffcdf6fe6b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {1cf1f00f-62cc-406d-b8ba-1ffcdf6fe6b0}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c5336b73-a3b1-454b-a964-a833fae377b5}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {b12dc296-9582-49a6-8205-82aaf18c0869}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {351b9d9b-1a66-4ba1-b69b-d54132723ad4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {351b9d9b-1a66-4ba1-b69b-d54132723ad4}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ca0ee43e-cfdc-4d9b-bf01-67d5be08182b}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {b12dc296-9582-49a6-8205-82aaf18c0869}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3763baf2-ad85-451c-8ed4-8900525e6902}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3763baf2-ad85-451c-8ed4-8900525e6902}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2be343ba-5f41-4c9e-90a8-3ab978f408c0}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {b12dc296-9582-49a6-8205-82aaf18c0869}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17994fdb-1100-4537-8343-389290da1b3f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {17994fdb-1100-4537-8343-389290da1b3f}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0da2a1e6-3ff1-469c-af4a-c12543ae2bf1}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {b12dc296-9582-49a6-8205-82aaf18c0869}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ebd8a94-05df-4150-9d9d-47d2c2e3b2d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ebd8a94-05df-4150-9d9d-47d2c2e3b2d6}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e7e27e3e-1cc8-4ce8-a967-299a00a15342}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7a44cb91-d923-4dba-96bf-911c55d7cfd3}, !- Supply Air Inlet Node
  {dc7bd466-d153-4179-9f2d-e03251002360}, !- Supply Air Outlet Node
  {fbcf3866-9f6a-477b-ab0f-7f11ddf63dac}, !- Exhaust Air Inlet Node
  {9d0c5c0a-088c-4938-a8d1-1266afdeaacb}, !- Exhaust Air Outlet Node
  415.71207373568,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {38b1894b-db51-4d23-9a74-c34271265c26}, !- Handle
  Node 792,                               !- Name
  {dc7bd466-d153-4179-9f2d-e03251002360}, !- Inlet Port
  {87bc339a-11c5-4bbc-8be5-2fa55e5d4b19}; !- Outlet Port

OS:Connection,
  {7a44cb91-d923-4dba-96bf-911c55d7cfd3}, !- Handle
  {d9b3fc86-8970-4a3c-829f-c47a09d875b9}, !- Name
  {13ef0087-75ae-426c-b467-62a32a9c1844}, !- Source Object
  3,                                      !- Outlet Port
  {e7e27e3e-1cc8-4ce8-a967-299a00a15342}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {dc7bd466-d153-4179-9f2d-e03251002360}, !- Handle
  {e7e7d23d-a416-43e7-842a-1b2560616fa4}, !- Name
  {e7e27e3e-1cc8-4ce8-a967-299a00a15342}, !- Source Object
  13,                                     !- Outlet Port
  {38b1894b-db51-4d23-9a74-c34271265c26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87bc339a-11c5-4bbc-8be5-2fa55e5d4b19}, !- Handle
  {e7000b75-1176-45aa-a8e5-2a280bb5a7b7}, !- Name
  {38b1894b-db51-4d23-9a74-c34271265c26}, !- Source Object
  3,                                      !- Outlet Port
  {2ba1dc25-6e9f-417d-973d-90ea7ffad6ce}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7a05404a-f990-4566-97a8-13d58d68e068}, !- Handle
  Node 793,                               !- Name
  {e3d0fa9b-225c-4da0-9129-d8033911d77c}, !- Inlet Port
  {fbcf3866-9f6a-477b-ab0f-7f11ddf63dac}; !- Outlet Port

OS:Connection,
  {e3d0fa9b-225c-4da0-9129-d8033911d77c}, !- Handle
  {cc74f4d2-09ba-4473-84fe-8c4ff80387b0}, !- Name
  {2ba1dc25-6e9f-417d-973d-90ea7ffad6ce}, !- Source Object
  7,                                      !- Outlet Port
  {7a05404a-f990-4566-97a8-13d58d68e068}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbcf3866-9f6a-477b-ab0f-7f11ddf63dac}, !- Handle
  {c7ccd74c-2e5e-436b-989b-6deeb4a5729c}, !- Name
  {7a05404a-f990-4566-97a8-13d58d68e068}, !- Source Object
  3,                                      !- Outlet Port
  {e7e27e3e-1cc8-4ce8-a967-299a00a15342}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9d0c5c0a-088c-4938-a8d1-1266afdeaacb}, !- Handle
  {04dd2806-5c51-47de-8332-368c5c72cc1d}, !- Name
  {e7e27e3e-1cc8-4ce8-a967-299a00a15342}, !- Source Object
  15,                                     !- Outlet Port
  {e0906bb2-0ed5-4c78-8fca-01f67e4611eb}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4ad185f3-78f3-456a-a47e-9cf8e884e516}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 10, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {07067f63-e047-4912-9a2a-cf25006595b6}, !- Reference Setpoint Node Name
  {07067f63-e047-4912-9a2a-cf25006595b6}, !- Mixed Air Stream Node Name
  {13ef0087-75ae-426c-b467-62a32a9c1844}, !- Outdoor Air Stream Node Name
  {29100d5b-b490-465d-a417-a644bedcbfd1}, !- Return Air Stream Node Name
  {38b1894b-db51-4d23-9a74-c34271265c26}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {352688a1-1cee-436e-9aed-9c271263d8bf}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {30a3e071-6be7-432f-8ab8-52b46ede9b9f}, !- Control Zone or Zone List Name
  {2ec752a8-6866-4719-b325-3ec19146d183}, !- Cooling Control Zone or Zone List Name
  {5c65bd10-79c7-45b9-8c89-d6dfb3a1f6bd}, !- Heating Control Zone or Zone List Name
  {b8ba7493-bf17-48fc-9077-72355714f622}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {30a3e071-6be7-432f-8ab8-52b46ede9b9f}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2ec752a8-6866-4719-b325-3ec19146d183}, !- Handle
  {28027c1a-ab4a-4718-a0fe-da91445a88da}; !- Name

OS:ModelObjectList,
  {5c65bd10-79c7-45b9-8c89-d6dfb3a1f6bd}, !- Handle
  {c81e2ea4-e75d-4530-832a-282ed2c8d0e5}; !- Name

OS:ModelObjectList,
  {b8ba7493-bf17-48fc-9077-72355714f622}, !- Handle
  {c4fef247-a895-4aba-ac21-dcd382ac8bdd}; !- Name

OS:Schedule:Ruleset,
  {7331c6cc-e35f-47f3-be04-c3e1ad2672e4}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {b84a8a6c-3866-4937-a0bb-13d7ba82563e}, !- Default Day Schedule Name
  {b3d0bf30-86d2-4d90-bbdc-0148a2c00963}, !- Summer Design Day Schedule Name
  {9c82c0ae-ce14-4cb1-bda2-5b4cfe6b13fa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b84a8a6c-3866-4937-a0bb-13d7ba82563e}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99c69c5f-4a88-43a7-9e44-3489f77d1a19}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c82c0ae-ce14-4cb1-bda2-5b4cfe6b13fa}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d7241a6-f84d-45dc-9aca-fd85f6390126}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3d0bf30-86d2-4d90-bbdc-0148a2c00963}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6751a6f4-5c79-421c-ab77-db587ead20cb}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {7331c6cc-e35f-47f3-be04-c3e1ad2672e4}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {decc7862-a86b-4da7-ba71-77a2fe3c359a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {decc7862-a86b-4da7-ba71-77a2fe3c359a}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e9945511-c10e-49e1-9093-c915b270b637}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {7331c6cc-e35f-47f3-be04-c3e1ad2672e4}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {086be4f4-d7f5-4c4a-a111-8afd6c4df9d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {086be4f4-d7f5-4c4a-a111-8afd6c4df9d6}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {12727d26-f054-433f-921e-b447de7dc509}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {7331c6cc-e35f-47f3-be04-c3e1ad2672e4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e520a80f-7e1d-41f7-80d0-566b4646e082}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {e520a80f-7e1d-41f7-80d0-566b4646e082}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5f25c91a-8c7f-484f-9c6f-96c42361d3ca}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {7331c6cc-e35f-47f3-be04-c3e1ad2672e4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6a4f565b-5529-4bd4-ad93-818f5da3c4d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6a4f565b-5529-4bd4-ad93-818f5da3c4d5}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0fe579df-bab7-4248-a1d4-af3cc4041033}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {7331c6cc-e35f-47f3-be04-c3e1ad2672e4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {60f589ca-9a20-4a39-985b-6c2537c42117}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {60f589ca-9a20-4a39-985b-6c2537c42117}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {65d28f5d-3acb-45b6-95a9-f6ceea74732c}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {7331c6cc-e35f-47f3-be04-c3e1ad2672e4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d6c490ca-8199-4097-86d5-043fc8df8c94}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d6c490ca-8199-4097-86d5-043fc8df8c94}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {396cfb8a-dceb-4444-bc0d-691d0bfbf110}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {7331c6cc-e35f-47f3-be04-c3e1ad2672e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9fc0c261-1c00-417a-8953-e9220dc147e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fc0c261-1c00-417a-8953-e9220dc147e9}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8eada1bc-df82-4ef9-8575-5748481941dc}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2314426e-02fb-4cd9-a36c-d1535009d678}, !- Supply Air Inlet Node
  {0b35a9ee-d0db-4d6b-8ac6-4a37b866fa80}, !- Supply Air Outlet Node
  {75479c51-ba4b-4bff-8ff9-319c03183456}, !- Exhaust Air Inlet Node
  {037a2eea-b195-427d-bf7e-167a8a79d8e3}, !- Exhaust Air Outlet Node
  415.71207373568,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {083baca2-adc1-4737-aa64-ea75998ac816}, !- Handle
  Node 794,                               !- Name
  {0b35a9ee-d0db-4d6b-8ac6-4a37b866fa80}, !- Inlet Port
  {c706cf5a-b024-4aa7-837c-d8380d69429c}; !- Outlet Port

OS:Connection,
  {2314426e-02fb-4cd9-a36c-d1535009d678}, !- Handle
  {00fc6e8e-0cbb-426f-abe9-04d7a4f93f32}, !- Name
  {5567e9bb-2004-41a8-a1aa-ce7a4e2f8674}, !- Source Object
  3,                                      !- Outlet Port
  {8eada1bc-df82-4ef9-8575-5748481941dc}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0b35a9ee-d0db-4d6b-8ac6-4a37b866fa80}, !- Handle
  {0f7a4f7d-4ae1-48cb-9bf0-3e3168479ee4}, !- Name
  {8eada1bc-df82-4ef9-8575-5748481941dc}, !- Source Object
  13,                                     !- Outlet Port
  {083baca2-adc1-4737-aa64-ea75998ac816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c706cf5a-b024-4aa7-837c-d8380d69429c}, !- Handle
  {6bbb2b7b-9b36-44ef-860f-89c20522e944}, !- Name
  {083baca2-adc1-4737-aa64-ea75998ac816}, !- Source Object
  3,                                      !- Outlet Port
  {a265e748-694f-43f4-aea9-97400b12ba67}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c7add2a0-8bf3-487a-9c78-12b771683d38}, !- Handle
  Node 795,                               !- Name
  {038b2ae4-124c-4ec7-9c02-1ea043a916f1}, !- Inlet Port
  {75479c51-ba4b-4bff-8ff9-319c03183456}; !- Outlet Port

OS:Connection,
  {038b2ae4-124c-4ec7-9c02-1ea043a916f1}, !- Handle
  {a62bf88d-b2c1-4b6b-8892-be22b1fa6be6}, !- Name
  {a265e748-694f-43f4-aea9-97400b12ba67}, !- Source Object
  7,                                      !- Outlet Port
  {c7add2a0-8bf3-487a-9c78-12b771683d38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75479c51-ba4b-4bff-8ff9-319c03183456}, !- Handle
  {07ccf74e-4df4-4196-823a-43185508e3b8}, !- Name
  {c7add2a0-8bf3-487a-9c78-12b771683d38}, !- Source Object
  3,                                      !- Outlet Port
  {8eada1bc-df82-4ef9-8575-5748481941dc}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {037a2eea-b195-427d-bf7e-167a8a79d8e3}, !- Handle
  {ce9f42b5-8f23-4958-b2b7-2f24983c817b}, !- Name
  {8eada1bc-df82-4ef9-8575-5748481941dc}, !- Source Object
  15,                                     !- Outlet Port
  {772fe33f-b4af-4459-8798-a9aedcb374a3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {93574fa9-80db-4b57-a197-9afb1194e31f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 11, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {612a3aa8-3f39-4a3b-bf22-5146a1040ee3}, !- Reference Setpoint Node Name
  {612a3aa8-3f39-4a3b-bf22-5146a1040ee3}, !- Mixed Air Stream Node Name
  {5567e9bb-2004-41a8-a1aa-ce7a4e2f8674}, !- Outdoor Air Stream Node Name
  {20468c56-7632-45f7-a9a6-3127bea42bb7}, !- Return Air Stream Node Name
  {083baca2-adc1-4737-aa64-ea75998ac816}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {9653a43b-9269-42b0-bc8c-6befaa7e7f75}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {101a3109-99f5-44ca-96e9-ef3324062256}, !- Control Zone or Zone List Name
  {3996012a-0012-45ca-b591-8bb57c0bef9d}, !- Cooling Control Zone or Zone List Name
  {01856ad8-302e-45bf-ac2a-bc8edeb34f81}, !- Heating Control Zone or Zone List Name
  {6e3e3ee2-f395-470b-b4a5-ace5d1ce64a7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {101a3109-99f5-44ca-96e9-ef3324062256}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3996012a-0012-45ca-b591-8bb57c0bef9d}, !- Handle
  {91a793d4-1e11-4008-bb09-be30c48d10a9}; !- Name

OS:ModelObjectList,
  {01856ad8-302e-45bf-ac2a-bc8edeb34f81}, !- Handle
  {442a2ff2-1dd5-4e64-9002-0c929739a386}; !- Name

OS:ModelObjectList,
  {6e3e3ee2-f395-470b-b4a5-ace5d1ce64a7}, !- Handle
  {7c859965-43e2-472b-97e4-b633bab83128}; !- Name

OS:Schedule:Ruleset,
  {8c8cc563-901f-4409-ba12-a45358ca08fa}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {dd820d83-8746-43ab-a212-f108918b31cd}, !- Default Day Schedule Name
  {eebb1608-535c-4bc6-ae85-617bc2cafd66}, !- Summer Design Day Schedule Name
  {1d8cfb45-416a-4512-bb29-a0a14fdcf49c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd820d83-8746-43ab-a212-f108918b31cd}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29815449-b5d2-466b-a5d9-7827531fde78}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d8cfb45-416a-4512-bb29-a0a14fdcf49c}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d733830e-cf91-4e07-aaff-7c4123629e62}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eebb1608-535c-4bc6-ae85-617bc2cafd66}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5ad35855-f89f-4457-aa74-a84d6ceb7806}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {8c8cc563-901f-4409-ba12-a45358ca08fa}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5d7d891f-f9d2-4549-b946-cdd55360c913}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {5d7d891f-f9d2-4549-b946-cdd55360c913}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aafa5b55-ac9e-4172-bfee-2277cc189967}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {8c8cc563-901f-4409-ba12-a45358ca08fa}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {dfcce9a7-0e01-479f-8cde-e4acd5f2af17}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {dfcce9a7-0e01-479f-8cde-e4acd5f2af17}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b4cf825-7007-444f-9d07-1ac125029d58}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {8c8cc563-901f-4409-ba12-a45358ca08fa}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {de9e8cd8-aacd-430b-881d-4e012938c63b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {de9e8cd8-aacd-430b-881d-4e012938c63b}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {68cb1a51-9438-45d6-9d31-89744f930844}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {8c8cc563-901f-4409-ba12-a45358ca08fa}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {70d386b1-805f-4bc7-81a5-6c2d67f5a444}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {70d386b1-805f-4bc7-81a5-6c2d67f5a444}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {008e22df-359a-40b3-9db8-b69e84a1b4ed}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {8c8cc563-901f-4409-ba12-a45358ca08fa}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c9624d6b-1f8b-4270-8328-62416bf38fa0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c9624d6b-1f8b-4270-8328-62416bf38fa0}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {078fc758-935e-4530-a9b4-d318d82889f1}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {8c8cc563-901f-4409-ba12-a45358ca08fa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cedfc1ce-eb9c-4760-abe8-e74f14c28677}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cedfc1ce-eb9c-4760-abe8-e74f14c28677}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e2ac5c04-a144-4ea7-9e03-b794a4fa1a30}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {8c8cc563-901f-4409-ba12-a45358ca08fa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f12d1c2-0566-436a-bc6c-77d6161a8c2d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f12d1c2-0566-436a-bc6c-77d6161a8c2d}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6bddb108-0b6e-4513-94f3-c54c30544775}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1bf63bb9-c123-4fe2-a7b4-a9508c4c1e95}, !- Supply Air Inlet Node
  {ccd9abde-c50a-481c-b98f-4c7e36126f2b}, !- Supply Air Outlet Node
  {57e573eb-1268-4a2c-a431-c4151bb601bc}, !- Exhaust Air Inlet Node
  {40916c19-8438-4726-869b-9eee1da1449d}, !- Exhaust Air Outlet Node
  1401.10293907904,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a96e1475-086a-4162-b31f-2601fe50a401}, !- Handle
  Node 796,                               !- Name
  {ccd9abde-c50a-481c-b98f-4c7e36126f2b}, !- Inlet Port
  {3c27f7e4-58f0-4448-beaa-8f580f5331dc}; !- Outlet Port

OS:Connection,
  {1bf63bb9-c123-4fe2-a7b4-a9508c4c1e95}, !- Handle
  {e8899d37-ef4d-4462-8bbf-329f3f14f31e}, !- Name
  {e583546e-f1c9-4f98-9dff-37368bd86e3c}, !- Source Object
  3,                                      !- Outlet Port
  {6bddb108-0b6e-4513-94f3-c54c30544775}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ccd9abde-c50a-481c-b98f-4c7e36126f2b}, !- Handle
  {e0b398a5-5326-43a3-b795-7169fa5b1f8d}, !- Name
  {6bddb108-0b6e-4513-94f3-c54c30544775}, !- Source Object
  13,                                     !- Outlet Port
  {a96e1475-086a-4162-b31f-2601fe50a401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c27f7e4-58f0-4448-beaa-8f580f5331dc}, !- Handle
  {6b67f9c3-bce2-4f0c-b7eb-ef17ce9db585}, !- Name
  {a96e1475-086a-4162-b31f-2601fe50a401}, !- Source Object
  3,                                      !- Outlet Port
  {90dc2051-d6ee-4f8f-a9f8-b9e4dabbe859}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2bab2e98-36b9-4b02-a979-9fdf65370233}, !- Handle
  Node 797,                               !- Name
  {6026f8c9-b1f4-44d4-9a7f-f5b83b7d5f0f}, !- Inlet Port
  {57e573eb-1268-4a2c-a431-c4151bb601bc}; !- Outlet Port

OS:Connection,
  {6026f8c9-b1f4-44d4-9a7f-f5b83b7d5f0f}, !- Handle
  {dd7dd709-1e9c-4e15-a4ff-f20a5e15ea32}, !- Name
  {90dc2051-d6ee-4f8f-a9f8-b9e4dabbe859}, !- Source Object
  7,                                      !- Outlet Port
  {2bab2e98-36b9-4b02-a979-9fdf65370233}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57e573eb-1268-4a2c-a431-c4151bb601bc}, !- Handle
  {48a461cb-471f-4c54-ba6d-377a7512c23d}, !- Name
  {2bab2e98-36b9-4b02-a979-9fdf65370233}, !- Source Object
  3,                                      !- Outlet Port
  {6bddb108-0b6e-4513-94f3-c54c30544775}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {40916c19-8438-4726-869b-9eee1da1449d}, !- Handle
  {06e054c7-dab3-4cfc-a694-f79aa2fcf9b9}, !- Name
  {6bddb108-0b6e-4513-94f3-c54c30544775}, !- Source Object
  15,                                     !- Outlet Port
  {bc0c69a5-5413-419e-915d-361a071a33a2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {80846d44-4100-4018-a72c-32cc11384f54}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 12, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5af28f13-10d0-438a-a745-b17f2fe82268}, !- Reference Setpoint Node Name
  {5af28f13-10d0-438a-a745-b17f2fe82268}, !- Mixed Air Stream Node Name
  {e583546e-f1c9-4f98-9dff-37368bd86e3c}, !- Outdoor Air Stream Node Name
  {bdfc98d7-d5e1-4b31-93b2-0199436dd0ab}, !- Return Air Stream Node Name
  {a96e1475-086a-4162-b31f-2601fe50a401}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {826d8371-63ec-4929-96a9-9f983b6468fd}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b16899d6-d62b-4275-a94b-1267e280d8dc}, !- Control Zone or Zone List Name
  {eba4688c-b7f6-4048-952d-cf6f25b94e6d}, !- Cooling Control Zone or Zone List Name
  {d206e348-b84a-436a-afdf-bfe6e3761193}, !- Heating Control Zone or Zone List Name
  {7ff398fb-0aea-42d7-84aa-dbd1a80cb822}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b16899d6-d62b-4275-a94b-1267e280d8dc}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {eba4688c-b7f6-4048-952d-cf6f25b94e6d}, !- Handle
  {460545a2-b67c-469e-98b6-5640b89dd73f}; !- Name

OS:ModelObjectList,
  {d206e348-b84a-436a-afdf-bfe6e3761193}, !- Handle
  {bd82a431-3895-4d2c-8f80-01bdd3df7d03}; !- Name

OS:ModelObjectList,
  {7ff398fb-0aea-42d7-84aa-dbd1a80cb822}, !- Handle
  {f3b3585b-1fb2-403f-a36f-50124034f3e0}; !- Name

OS:Schedule:Ruleset,
  {417d3a06-193d-4bc5-a5c0-ab5aa0c205cb}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {83cbf381-bb26-4ce3-9af7-a8aa968cc724}, !- Default Day Schedule Name
  {ba7e1335-0c6c-4880-940b-bff81fdc1095}, !- Summer Design Day Schedule Name
  {e8c2925e-e56c-49bf-832c-1199eadc592a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83cbf381-bb26-4ce3-9af7-a8aa968cc724}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4cb537ca-1a5d-494a-aba5-7c3dd3797b32}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e8c2925e-e56c-49bf-832c-1199eadc592a}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48ed1280-ee80-432f-a99e-101f3467f836}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba7e1335-0c6c-4880-940b-bff81fdc1095}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b4c48197-b0b5-464b-85e4-c96441844cef}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {417d3a06-193d-4bc5-a5c0-ab5aa0c205cb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2b9a6955-ead6-44c5-9923-17c9217d0f44}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2b9a6955-ead6-44c5-9923-17c9217d0f44}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {67cf613b-4b5b-4a5f-be61-e8fada010fcb}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {417d3a06-193d-4bc5-a5c0-ab5aa0c205cb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {976484eb-238c-4d84-931a-1eb8f0f47b64}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {976484eb-238c-4d84-931a-1eb8f0f47b64}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e42ca494-3f5d-4791-9e18-678af89199a6}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {417d3a06-193d-4bc5-a5c0-ab5aa0c205cb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4b51f435-53dd-4712-b3a5-b9fe5d91d836}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {4b51f435-53dd-4712-b3a5-b9fe5d91d836}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a3828224-654e-49a0-b5ed-a5239e3c3d60}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {417d3a06-193d-4bc5-a5c0-ab5aa0c205cb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {06f664c7-692c-4479-9f59-2c89b2105f5f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {06f664c7-692c-4479-9f59-2c89b2105f5f}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dd7f8d92-4cfd-4501-b1b2-b16ba0fc8676}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {417d3a06-193d-4bc5-a5c0-ab5aa0c205cb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ecf1fab6-db0d-45a0-a0bd-16a2df72d420}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ecf1fab6-db0d-45a0-a0bd-16a2df72d420}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b7fa8cf8-fc12-4300-9fc0-9b0374850513}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {417d3a06-193d-4bc5-a5c0-ab5aa0c205cb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3128aa72-8454-4924-b9fd-ca2788bc0efb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3128aa72-8454-4924-b9fd-ca2788bc0efb}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc22409d-4c4e-4c09-9842-1d51d5d1fd0b}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {417d3a06-193d-4bc5-a5c0-ab5aa0c205cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2636db5-4cf1-4df1-980e-7f5d472bd44f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2636db5-4cf1-4df1-980e-7f5d472bd44f}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {52f8a3fa-4f3c-426a-95b8-4fe0c913f997}, !- Handle
  Sp-ER_Trauma1_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e8e8d984-2027-4ac3-b982-5bc06996f94b}, !- Supply Air Inlet Node
  {8e395d31-2e8c-4750-b8ae-3938f28e6669}, !- Supply Air Outlet Node
  {df4115c4-00cd-40ef-aad4-cecbfac65aa7}, !- Exhaust Air Inlet Node
  {ce94dc3d-9ee5-44da-af50-0a1f7842dbfd}, !- Exhaust Air Outlet Node
  141.42801843392,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5c2d74ae-b6cf-4cd8-b828-6bcdd483de63}, !- Handle
  Node 798,                               !- Name
  {8e395d31-2e8c-4750-b8ae-3938f28e6669}, !- Inlet Port
  {f5447ed4-1610-4776-8177-c0809835e625}; !- Outlet Port

OS:Connection,
  {e8e8d984-2027-4ac3-b982-5bc06996f94b}, !- Handle
  {50fdc5eb-836b-4dbf-98b6-36a6d9cbcbaa}, !- Name
  {375918d7-a3c8-457f-b714-f36172c9037c}, !- Source Object
  3,                                      !- Outlet Port
  {52f8a3fa-4f3c-426a-95b8-4fe0c913f997}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8e395d31-2e8c-4750-b8ae-3938f28e6669}, !- Handle
  {edfda0d5-cbac-44de-9188-daa40daef050}, !- Name
  {52f8a3fa-4f3c-426a-95b8-4fe0c913f997}, !- Source Object
  13,                                     !- Outlet Port
  {5c2d74ae-b6cf-4cd8-b828-6bcdd483de63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5447ed4-1610-4776-8177-c0809835e625}, !- Handle
  {0b84dfea-0beb-4248-93f7-e84960d4125d}, !- Name
  {5c2d74ae-b6cf-4cd8-b828-6bcdd483de63}, !- Source Object
  3,                                      !- Outlet Port
  {be82c22b-6c18-473e-8381-6b2488af3e27}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {81c055fa-fee1-4e0f-95c0-3391865876b1}, !- Handle
  Node 799,                               !- Name
  {7e8d51d5-41b7-49b7-abb7-4cd47adac38b}, !- Inlet Port
  {df4115c4-00cd-40ef-aad4-cecbfac65aa7}; !- Outlet Port

OS:Connection,
  {7e8d51d5-41b7-49b7-abb7-4cd47adac38b}, !- Handle
  {708f18ba-ad85-4cbf-be44-d74a492c5761}, !- Name
  {be82c22b-6c18-473e-8381-6b2488af3e27}, !- Source Object
  7,                                      !- Outlet Port
  {81c055fa-fee1-4e0f-95c0-3391865876b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df4115c4-00cd-40ef-aad4-cecbfac65aa7}, !- Handle
  {c56aba5c-9eb0-4c56-9f8e-cc1c680c3b51}, !- Name
  {81c055fa-fee1-4e0f-95c0-3391865876b1}, !- Source Object
  3,                                      !- Outlet Port
  {52f8a3fa-4f3c-426a-95b8-4fe0c913f997}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ce94dc3d-9ee5-44da-af50-0a1f7842dbfd}, !- Handle
  {3de69af4-8137-48cc-8f68-d98dda6dc197}, !- Name
  {52f8a3fa-4f3c-426a-95b8-4fe0c913f997}, !- Source Object
  15,                                     !- Outlet Port
  {5df139fb-5c47-43c2-a223-ef2cd9e8af7d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0ae37c2e-a4ff-4621-8adb-5f802a4715ef}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 13, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {20dd8466-83c8-4a5e-b98f-8ab8b7b939ef}, !- Reference Setpoint Node Name
  {20dd8466-83c8-4a5e-b98f-8ab8b7b939ef}, !- Mixed Air Stream Node Name
  {375918d7-a3c8-457f-b714-f36172c9037c}, !- Outdoor Air Stream Node Name
  {a44f4e56-ffbf-4cf4-a586-dadf37a3fa3c}, !- Return Air Stream Node Name
  {5c2d74ae-b6cf-4cd8-b828-6bcdd483de63}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8d71b931-8ee4-4b1c-a731-866cd0aa6cdf}, !- Handle
  Sp-ER_Trauma2_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c5befeb9-69b0-431f-a270-e1eb3233c75f}, !- Supply Air Inlet Node
  {4978e49e-329c-4a89-916b-7b9a4d30ed8f}, !- Supply Air Outlet Node
  {3688d59e-df48-4dda-80c8-137e06e2b974}, !- Exhaust Air Inlet Node
  {07f0f7f1-f9be-428b-9f5c-572b2dd5d37b}, !- Exhaust Air Outlet Node
  141.42801843392,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {59e19c6a-f80d-49fc-bb77-82eb1cd55544}, !- Handle
  Node 800,                               !- Name
  {4978e49e-329c-4a89-916b-7b9a4d30ed8f}, !- Inlet Port
  {e28b5619-4d56-4e0c-b718-0857c4bbcb48}; !- Outlet Port

OS:Connection,
  {c5befeb9-69b0-431f-a270-e1eb3233c75f}, !- Handle
  {85912464-a354-45d5-bd74-21aae75296e3}, !- Name
  {08c8e6d0-d01d-4b3f-8e7e-b6df234ecdbd}, !- Source Object
  3,                                      !- Outlet Port
  {8d71b931-8ee4-4b1c-a731-866cd0aa6cdf}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4978e49e-329c-4a89-916b-7b9a4d30ed8f}, !- Handle
  {19552224-741a-4368-8524-4f3af362edf8}, !- Name
  {8d71b931-8ee4-4b1c-a731-866cd0aa6cdf}, !- Source Object
  13,                                     !- Outlet Port
  {59e19c6a-f80d-49fc-bb77-82eb1cd55544}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e28b5619-4d56-4e0c-b718-0857c4bbcb48}, !- Handle
  {3d2ad63e-4db1-447b-a1e7-c63f71c44a13}, !- Name
  {59e19c6a-f80d-49fc-bb77-82eb1cd55544}, !- Source Object
  3,                                      !- Outlet Port
  {b0ae0dd2-a704-4d78-af60-a96fdbdaaac8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {07a96449-72bd-4d34-9078-90d4d3583a96}, !- Handle
  Node 801,                               !- Name
  {322810d2-99b8-4b3e-91ca-3992b33b5428}, !- Inlet Port
  {3688d59e-df48-4dda-80c8-137e06e2b974}; !- Outlet Port

OS:Connection,
  {322810d2-99b8-4b3e-91ca-3992b33b5428}, !- Handle
  {a96bb21f-0d64-47fc-a9a3-dd595f1aab85}, !- Name
  {b0ae0dd2-a704-4d78-af60-a96fdbdaaac8}, !- Source Object
  7,                                      !- Outlet Port
  {07a96449-72bd-4d34-9078-90d4d3583a96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3688d59e-df48-4dda-80c8-137e06e2b974}, !- Handle
  {3b331db7-1904-4aa7-b11f-9b39728f8bce}, !- Name
  {07a96449-72bd-4d34-9078-90d4d3583a96}, !- Source Object
  3,                                      !- Outlet Port
  {8d71b931-8ee4-4b1c-a731-866cd0aa6cdf}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {07f0f7f1-f9be-428b-9f5c-572b2dd5d37b}, !- Handle
  {b5d9eede-30d6-4427-82c8-14169c29c959}, !- Name
  {8d71b931-8ee4-4b1c-a731-866cd0aa6cdf}, !- Source Object
  15,                                     !- Outlet Port
  {f8383373-34dd-4b9f-a32b-f9a526c19c13}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {182f0f5b-2e9a-40a7-85f1-53493d6db84e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 14, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {77a14269-5971-448e-b091-16023984d7ca}, !- Reference Setpoint Node Name
  {77a14269-5971-448e-b091-16023984d7ca}, !- Mixed Air Stream Node Name
  {08c8e6d0-d01d-4b3f-8e7e-b6df234ecdbd}, !- Outdoor Air Stream Node Name
  {6a9898a2-250c-4d92-b1f2-54f6c235046a}, !- Return Air Stream Node Name
  {59e19c6a-f80d-49fc-bb77-82eb1cd55544}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {cf56c0d6-758b-410d-976a-ad82c7ee00b5}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {484af656-236c-44ac-8516-a7cb7cca3802}, !- Supply Air Inlet Node
  {464206ed-d51a-4c08-a87b-1d634992de9f}, !- Supply Air Outlet Node
  {ce963bc4-572a-40d1-885c-0fa7dc0aac0e}, !- Exhaust Air Inlet Node
  {0dc38705-c4be-495c-b27f-65e13cf6def6}, !- Exhaust Air Outlet Node
  415.71207373568,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {103bbb1e-8e46-49da-ae01-d93a444816b0}, !- Handle
  Node 802,                               !- Name
  {464206ed-d51a-4c08-a87b-1d634992de9f}, !- Inlet Port
  {0c996ce7-4f50-4792-a980-183479386713}; !- Outlet Port

OS:Connection,
  {484af656-236c-44ac-8516-a7cb7cca3802}, !- Handle
  {d50c4e37-3710-47c1-853c-08428141fceb}, !- Name
  {a42c0a2f-bad5-43ef-95f9-96ed015d9509}, !- Source Object
  3,                                      !- Outlet Port
  {cf56c0d6-758b-410d-976a-ad82c7ee00b5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {464206ed-d51a-4c08-a87b-1d634992de9f}, !- Handle
  {d3990225-e985-4c6e-b2eb-15fbdc5cca93}, !- Name
  {cf56c0d6-758b-410d-976a-ad82c7ee00b5}, !- Source Object
  13,                                     !- Outlet Port
  {103bbb1e-8e46-49da-ae01-d93a444816b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c996ce7-4f50-4792-a980-183479386713}, !- Handle
  {b54c8180-4cd0-4f98-883f-c1aa85bee695}, !- Name
  {103bbb1e-8e46-49da-ae01-d93a444816b0}, !- Source Object
  3,                                      !- Outlet Port
  {72757d1c-87ca-436d-9b03-39ab5d3d1835}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bfc9f21d-97c3-4877-b1ba-1ceae27387e6}, !- Handle
  Node 803,                               !- Name
  {ce4627b6-f381-4721-92c7-587723d72413}, !- Inlet Port
  {ce963bc4-572a-40d1-885c-0fa7dc0aac0e}; !- Outlet Port

OS:Connection,
  {ce4627b6-f381-4721-92c7-587723d72413}, !- Handle
  {06539598-4b11-4f52-ba07-3fbecc249c64}, !- Name
  {72757d1c-87ca-436d-9b03-39ab5d3d1835}, !- Source Object
  7,                                      !- Outlet Port
  {bfc9f21d-97c3-4877-b1ba-1ceae27387e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce963bc4-572a-40d1-885c-0fa7dc0aac0e}, !- Handle
  {1975c535-847b-4b20-88d8-2d59534574cb}, !- Name
  {bfc9f21d-97c3-4877-b1ba-1ceae27387e6}, !- Source Object
  3,                                      !- Outlet Port
  {cf56c0d6-758b-410d-976a-ad82c7ee00b5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0dc38705-c4be-495c-b27f-65e13cf6def6}, !- Handle
  {7aff7fd4-c240-481a-b57f-f2fbc9f38771}, !- Name
  {cf56c0d6-758b-410d-976a-ad82c7ee00b5}, !- Source Object
  15,                                     !- Outlet Port
  {82adc8aa-1a1c-4953-b3ee-8fca43ec4df1}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {be8a2006-f78b-4d0c-8ddf-a24fdb1b209f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 15, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {61d82659-6bb1-4a7e-a91b-aaa38735cfd0}, !- Reference Setpoint Node Name
  {61d82659-6bb1-4a7e-a91b-aaa38735cfd0}, !- Mixed Air Stream Node Name
  {a42c0a2f-bad5-43ef-95f9-96ed015d9509}, !- Outdoor Air Stream Node Name
  {77e29bcb-fc7f-456a-9e5c-78edb44422b2}, !- Return Air Stream Node Name
  {103bbb1e-8e46-49da-ae01-d93a444816b0}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {8f1591db-1f57-4002-baf7-4ed9764dd4b3}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b54c1e11-3c72-482a-8838-cf648e5f725f}, !- Control Zone or Zone List Name
  {fed1d385-d658-4f83-8509-7c06ae651c46}, !- Cooling Control Zone or Zone List Name
  {a644d5a1-ea8f-40dd-9c4d-f251e262a80c}, !- Heating Control Zone or Zone List Name
  {dcf0423d-fb06-41f7-95b2-c9241cc274cd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b54c1e11-3c72-482a-8838-cf648e5f725f}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {fed1d385-d658-4f83-8509-7c06ae651c46}, !- Handle
  {d7aa62e7-8ce8-4454-b872-7cf589119e7c}; !- Name

OS:ModelObjectList,
  {a644d5a1-ea8f-40dd-9c4d-f251e262a80c}, !- Handle
  {3a217175-6af0-4d0e-b7ec-17131f5b7542}; !- Name

OS:ModelObjectList,
  {dcf0423d-fb06-41f7-95b2-c9241cc274cd}, !- Handle
  {9e238765-4f4e-4394-8125-c7c1fb36a7b3}; !- Name

OS:Schedule:Ruleset,
  {d7538aca-7f25-4c32-bd5a-853af2bcd43b}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {5568ec65-b77a-41d6-ac2e-1bb5dc14a730}, !- Default Day Schedule Name
  {f178b5fb-ee88-4c92-bc3c-2c14a5835149}, !- Summer Design Day Schedule Name
  {8eed2275-5647-4072-88c8-26688235146b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5568ec65-b77a-41d6-ac2e-1bb5dc14a730}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0cd9597a-31d6-481d-b47d-00aa293c4cae}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8eed2275-5647-4072-88c8-26688235146b}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0534f913-14f3-4ad3-8e24-44ae7b4c858c}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f178b5fb-ee88-4c92-bc3c-2c14a5835149}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {432b1a4b-0e59-41df-97f6-4a3fc3d8f834}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {d7538aca-7f25-4c32-bd5a-853af2bcd43b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6e7d6c52-aa34-48db-b9dd-875dbf876291}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {6e7d6c52-aa34-48db-b9dd-875dbf876291}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7cd9194b-e3ea-4977-bcd3-f9ff2118b575}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {d7538aca-7f25-4c32-bd5a-853af2bcd43b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c9fbbdf9-073a-44fd-9005-bc25ed08a865}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {c9fbbdf9-073a-44fd-9005-bc25ed08a865}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {37e750c5-09ed-4e77-986a-a6fd99b72e42}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {d7538aca-7f25-4c32-bd5a-853af2bcd43b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e7f6e8a7-447c-4c3d-9983-0724387a1ef9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {e7f6e8a7-447c-4c3d-9983-0724387a1ef9}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b958955e-9a8c-40f5-b2fe-c54d0918d308}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {d7538aca-7f25-4c32-bd5a-853af2bcd43b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {006f7382-b3de-4ae6-a1b7-b77be40c5794}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {006f7382-b3de-4ae6-a1b7-b77be40c5794}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {362b20e0-cea6-43e4-b148-088a460efc98}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {d7538aca-7f25-4c32-bd5a-853af2bcd43b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {60a8a20b-1d3d-4261-b3d8-38c02461116e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {60a8a20b-1d3d-4261-b3d8-38c02461116e}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5e191069-1f3f-4540-a734-6543e75b37d0}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {d7538aca-7f25-4c32-bd5a-853af2bcd43b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {79032c45-bf0b-4353-9f34-dd525b9ba419}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {79032c45-bf0b-4353-9f34-dd525b9ba419}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4dc95326-ab91-4307-97e7-db097482b807}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {d7538aca-7f25-4c32-bd5a-853af2bcd43b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {789279d8-3d2c-40bf-963e-053f959e021f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {789279d8-3d2c-40bf-963e-053f959e021f}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {276aafdb-8f30-4d68-955c-d5a0105451db}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f76b3dd9-03f0-4066-95a9-57f2bd06d2c3}, !- Supply Air Inlet Node
  {30fcf47e-b373-407f-8f71-bd4de2ea1928}, !- Supply Air Outlet Node
  {c909a512-ba18-4622-8bed-b7f4731e9ca0}, !- Exhaust Air Inlet Node
  {aa2614c8-0b6c-4166-8856-b123d7c505f5}, !- Exhaust Air Outlet Node
  2077.17684015434,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c3cbdfd2-9f0b-4332-a05a-79349e246d6a}, !- Handle
  Node 804,                               !- Name
  {30fcf47e-b373-407f-8f71-bd4de2ea1928}, !- Inlet Port
  {7b143b49-faf2-4084-8464-b679a2401173}; !- Outlet Port

OS:Connection,
  {f76b3dd9-03f0-4066-95a9-57f2bd06d2c3}, !- Handle
  {b830078a-4265-4144-9a4b-5afb59fdd4e1}, !- Name
  {58eb0a34-db87-40e5-bd04-2758cc262af3}, !- Source Object
  3,                                      !- Outlet Port
  {276aafdb-8f30-4d68-955c-d5a0105451db}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {30fcf47e-b373-407f-8f71-bd4de2ea1928}, !- Handle
  {aebe4178-9820-4a15-b3f9-57271b094a3b}, !- Name
  {276aafdb-8f30-4d68-955c-d5a0105451db}, !- Source Object
  13,                                     !- Outlet Port
  {c3cbdfd2-9f0b-4332-a05a-79349e246d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b143b49-faf2-4084-8464-b679a2401173}, !- Handle
  {2398202a-0c59-4ffe-8faf-98dfb0fa3586}, !- Name
  {c3cbdfd2-9f0b-4332-a05a-79349e246d6a}, !- Source Object
  3,                                      !- Outlet Port
  {80b3199d-f407-49a6-b733-3513b9464f2b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7d8b5cf0-a156-4c38-9e63-1acacab5e4f9}, !- Handle
  Node 805,                               !- Name
  {197cf965-27e1-4b88-b561-f2a8a1be312e}, !- Inlet Port
  {c909a512-ba18-4622-8bed-b7f4731e9ca0}; !- Outlet Port

OS:Connection,
  {197cf965-27e1-4b88-b561-f2a8a1be312e}, !- Handle
  {315ececf-42e5-4553-968f-cc2040b937db}, !- Name
  {80b3199d-f407-49a6-b733-3513b9464f2b}, !- Source Object
  7,                                      !- Outlet Port
  {7d8b5cf0-a156-4c38-9e63-1acacab5e4f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c909a512-ba18-4622-8bed-b7f4731e9ca0}, !- Handle
  {632515d5-b064-4b9c-a81a-a3feb4da886a}, !- Name
  {7d8b5cf0-a156-4c38-9e63-1acacab5e4f9}, !- Source Object
  3,                                      !- Outlet Port
  {276aafdb-8f30-4d68-955c-d5a0105451db}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {aa2614c8-0b6c-4166-8856-b123d7c505f5}, !- Handle
  {01848860-1b64-4864-b805-3e2ee7ca8985}, !- Name
  {276aafdb-8f30-4d68-955c-d5a0105451db}, !- Source Object
  15,                                     !- Outlet Port
  {c6744d5c-02c3-4d28-8c0f-8377f8117027}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a9d41860-7f47-47f2-8fcd-416796d742d8}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 16, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {245ee161-9e1e-4877-9107-6ce94897203f}, !- Reference Setpoint Node Name
  {245ee161-9e1e-4877-9107-6ce94897203f}, !- Mixed Air Stream Node Name
  {58eb0a34-db87-40e5-bd04-2758cc262af3}, !- Outdoor Air Stream Node Name
  {d4cb45ab-d566-4430-8c9f-4628507101e5}, !- Return Air Stream Node Name
  {c3cbdfd2-9f0b-4332-a05a-79349e246d6a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a3bfe411-af7f-410c-9639-67bfb615cba6}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6b9e2c4e-ec27-4715-bf8e-74fe7a9e175d}, !- Control Zone or Zone List Name
  {4db2bbe9-6052-46b8-8010-cc965f8838ac}, !- Cooling Control Zone or Zone List Name
  {30985923-550a-4ff2-b907-5c293efe3538}, !- Heating Control Zone or Zone List Name
  {65de42ee-edce-4014-adbe-8f117b079b7e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6b9e2c4e-ec27-4715-bf8e-74fe7a9e175d}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4db2bbe9-6052-46b8-8010-cc965f8838ac}, !- Handle
  {55540ced-7062-4038-a979-0a42625801af}; !- Name

OS:ModelObjectList,
  {30985923-550a-4ff2-b907-5c293efe3538}, !- Handle
  {e6d82fbe-680f-46fc-b46a-70cf0cb970ed}; !- Name

OS:ModelObjectList,
  {65de42ee-edce-4014-adbe-8f117b079b7e}, !- Handle
  {bf4e250c-7b70-4eeb-9a7f-26f1fa291027}; !- Name

OS:Schedule:Ruleset,
  {1f28d1f9-e02f-4b20-bd7f-cf72927ff9fb}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {add3f716-6b66-47db-83e8-01e511fff216}, !- Default Day Schedule Name
  {499550c4-97f3-4bc9-bdaf-e04b083bdc1f}, !- Summer Design Day Schedule Name
  {9ffafc42-c7e8-4241-96ec-8db5de048662}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {add3f716-6b66-47db-83e8-01e511fff216}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3670ef83-36e5-48f2-a4db-bc84e6951866}, !- Handle
