  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ffafc42-c7e8-4241-96ec-8db5de048662}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9898ed1-101e-44e0-9f31-aaea7a7eaadf}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {499550c4-97f3-4bc9-bdaf-e04b083bdc1f}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b606ad1-517a-4b0c-9315-730aec5d8353}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {1f28d1f9-e02f-4b20-bd7f-cf72927ff9fb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6ff513ef-9ef5-438c-ae0b-54777fc0c443}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {6ff513ef-9ef5-438c-ae0b-54777fc0c443}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3185fee8-e881-4a40-bc5f-8a370f8438fc}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {1f28d1f9-e02f-4b20-bd7f-cf72927ff9fb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b40bdd28-4b4e-49e4-9fae-a62e0407089d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {b40bdd28-4b4e-49e4-9fae-a62e0407089d}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eca529f5-9188-4ffa-916c-5588f91781b5}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {1f28d1f9-e02f-4b20-bd7f-cf72927ff9fb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {66acaf68-9bb9-4d4e-b84f-6f5216861eb8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {66acaf68-9bb9-4d4e-b84f-6f5216861eb8}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7f24bf32-b8db-46a8-b975-eab31a26ae4a}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {1f28d1f9-e02f-4b20-bd7f-cf72927ff9fb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {98cd3875-9e7f-4bd0-b47a-105a3ad92d07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {98cd3875-9e7f-4bd0-b47a-105a3ad92d07}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {987e4cd6-ffe7-4dd2-b129-02bd67a918b5}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {1f28d1f9-e02f-4b20-bd7f-cf72927ff9fb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {08d4442c-c266-46ed-992e-09575c48efdf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {08d4442c-c266-46ed-992e-09575c48efdf}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6ff5fb5-2f8c-4c64-87b0-1fb762d08bda}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {1f28d1f9-e02f-4b20-bd7f-cf72927ff9fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4c2dd14c-ef3f-47d6-8485-099306a11dba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4c2dd14c-ef3f-47d6-8485-099306a11dba}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5ccdcc4c-3eed-4cff-a162-eacc9df7405b}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {1f28d1f9-e02f-4b20-bd7f-cf72927ff9fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50d130c5-f4ce-4898-b834-8c79c7151537}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50d130c5-f4ce-4898-b834-8c79c7151537}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5d57a16e-22a0-494e-97fc-d5166e2367de}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c3397fa4-1f3e-4bff-bad2-1cda01f6ec1d}, !- Supply Air Inlet Node
  {6fada973-4890-49f0-ac84-8e4e969cb428}, !- Supply Air Outlet Node
  {7f28348a-da9a-4c1b-bfe4-5e47b765f35d}, !- Exhaust Air Inlet Node
  {db30ecf3-ea21-4fab-98c3-e6a10d3e1f7a}, !- Exhaust Air Outlet Node
  781.27750002272,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b6aae37e-8568-47dc-bcdd-a9d34268cc9c}, !- Handle
  Node 806,                               !- Name
  {6fada973-4890-49f0-ac84-8e4e969cb428}, !- Inlet Port
  {9e0ef473-a414-4a62-87fe-b2aeabfbb2d7}; !- Outlet Port

OS:Connection,
  {c3397fa4-1f3e-4bff-bad2-1cda01f6ec1d}, !- Handle
  {c8c180f1-0e62-4a15-a0ea-0a5b91a9ecc4}, !- Name
  {1a229131-8de3-4b33-ba7f-ac382c0aa5af}, !- Source Object
  3,                                      !- Outlet Port
  {5d57a16e-22a0-494e-97fc-d5166e2367de}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6fada973-4890-49f0-ac84-8e4e969cb428}, !- Handle
  {aa1dc231-1b05-43da-a943-2d94dd131330}, !- Name
  {5d57a16e-22a0-494e-97fc-d5166e2367de}, !- Source Object
  13,                                     !- Outlet Port
  {b6aae37e-8568-47dc-bcdd-a9d34268cc9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e0ef473-a414-4a62-87fe-b2aeabfbb2d7}, !- Handle
  {154187e4-4d0a-4f06-9516-8014941c28e5}, !- Name
  {b6aae37e-8568-47dc-bcdd-a9d34268cc9c}, !- Source Object
  3,                                      !- Outlet Port
  {4fef2fbd-fecf-46ff-be69-6b610e5f6539}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8079b2dc-1209-4830-8964-94d9442d7e43}, !- Handle
  Node 807,                               !- Name
  {9402f199-1894-4973-a331-8830d16dd0ee}, !- Inlet Port
  {7f28348a-da9a-4c1b-bfe4-5e47b765f35d}; !- Outlet Port

OS:Connection,
  {9402f199-1894-4973-a331-8830d16dd0ee}, !- Handle
  {7cae33e4-dd20-4b26-8a6b-8c94676b3e2a}, !- Name
  {4fef2fbd-fecf-46ff-be69-6b610e5f6539}, !- Source Object
  7,                                      !- Outlet Port
  {8079b2dc-1209-4830-8964-94d9442d7e43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f28348a-da9a-4c1b-bfe4-5e47b765f35d}, !- Handle
  {5e5623fa-d00b-4504-8595-fe0c317767e0}, !- Name
  {8079b2dc-1209-4830-8964-94d9442d7e43}, !- Source Object
  3,                                      !- Outlet Port
  {5d57a16e-22a0-494e-97fc-d5166e2367de}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {db30ecf3-ea21-4fab-98c3-e6a10d3e1f7a}, !- Handle
  {f585632b-800f-43da-b908-91b37c7d9909}, !- Name
  {5d57a16e-22a0-494e-97fc-d5166e2367de}, !- Source Object
  15,                                     !- Outlet Port
  {f2addecb-c59f-4b18-a033-653b7cbee9df}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {02adbd98-75aa-48fb-8fe8-8bebc0b79012}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 17, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6852a560-e7de-49ab-9a86-af8faec3bc49}, !- Reference Setpoint Node Name
  {6852a560-e7de-49ab-9a86-af8faec3bc49}, !- Mixed Air Stream Node Name
  {1a229131-8de3-4b33-ba7f-ac382c0aa5af}, !- Outdoor Air Stream Node Name
  {c86f023a-2321-4ff1-8319-25d033f50447}, !- Return Air Stream Node Name
  {b6aae37e-8568-47dc-bcdd-a9d34268cc9c}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {13ac63a4-13fa-47bc-b2aa-3eb4afcb2617}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {943b448c-9310-4365-8bbd-a292e58664d0}, !- Control Zone or Zone List Name
  {a035b8da-b7bc-4013-af32-0f8ad971c0da}, !- Cooling Control Zone or Zone List Name
  {e6aa5626-533e-4e74-ba4e-df80ce20de35}, !- Heating Control Zone or Zone List Name
  {bd773680-03de-4b11-bf00-587b560aff94}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {943b448c-9310-4365-8bbd-a292e58664d0}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a035b8da-b7bc-4013-af32-0f8ad971c0da}, !- Handle
  {3384145a-50d8-419d-bfd0-1a1aa151441a}; !- Name

OS:ModelObjectList,
  {e6aa5626-533e-4e74-ba4e-df80ce20de35}, !- Handle
  {fd0873a6-5ca3-43d0-a4be-7f39d75b506d}; !- Name

OS:ModelObjectList,
  {bd773680-03de-4b11-bf00-587b560aff94}, !- Handle
  {1ea1277d-87db-44d7-ac28-7136a9dcb616}; !- Name

OS:Schedule:Ruleset,
  {c4df2199-8173-450a-91f2-2bc519da113f}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {fc0a90ee-f577-467b-9af0-2f98af5331fb}, !- Default Day Schedule Name
  {bc5eb40a-3955-4ead-8002-97266957e048}, !- Summer Design Day Schedule Name
  {edf96ca3-b2c0-4f05-b734-43cbaa62a227}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fc0a90ee-f577-467b-9af0-2f98af5331fb}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a55d8b3c-3d68-449f-8b90-553cc5fb72a7}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {edf96ca3-b2c0-4f05-b734-43cbaa62a227}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a258a01b-622c-4dda-9f30-a2e118c23cda}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc5eb40a-3955-4ead-8002-97266957e048}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6e5ebcdd-5fd2-431b-8040-00635b3f6cfd}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {c4df2199-8173-450a-91f2-2bc519da113f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2bd0e5a9-75a3-4e92-a85e-bff9948678a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2bd0e5a9-75a3-4e92-a85e-bff9948678a1}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7e6ecd87-6f2f-478b-88de-3b35cd6b7ea5}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {c4df2199-8173-450a-91f2-2bc519da113f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a0700723-fbca-490f-9ec6-c86a21b53ce8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a0700723-fbca-490f-9ec6-c86a21b53ce8}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {02e8eb52-05ea-44f6-9366-dd795ba26820}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {c4df2199-8173-450a-91f2-2bc519da113f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {88357afb-6d0f-433e-868a-297f23bb927f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {88357afb-6d0f-433e-868a-297f23bb927f}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c5de148a-0a8b-4fb8-a6ee-6cecbfdc8721}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {c4df2199-8173-450a-91f2-2bc519da113f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {27b42782-61a3-4d1b-b578-260d2dfb13ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {27b42782-61a3-4d1b-b578-260d2dfb13ef}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2b950b01-ec89-4b75-8601-4dc651cefff0}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {c4df2199-8173-450a-91f2-2bc519da113f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f0a2090e-5599-4dec-97b8-65ec93ec667e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f0a2090e-5599-4dec-97b8-65ec93ec667e}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {118d8448-7596-402d-b08f-a057c5e0df15}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {c4df2199-8173-450a-91f2-2bc519da113f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4197f315-ba0a-4773-bbcb-7364dafa35b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4197f315-ba0a-4773-bbcb-7364dafa35b5}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {013f655e-ae55-456d-96ec-1783e8578a9d}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {c4df2199-8173-450a-91f2-2bc519da113f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3fda4f24-242b-4c20-b3f3-4b56bebd9de4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fda4f24-242b-4c20-b3f3-4b56bebd9de4}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {151f40fd-1c0d-48c0-9421-c26c98c370a0}, !- Handle
  Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b8fb5ed4-cb4d-4c96-8c80-38dd5aaf2cda}, !- Supply Air Inlet Node
  {50f0be32-ac32-49f7-879a-95701ad519e8}, !- Supply Air Outlet Node
  {8ae90d94-13f1-400b-a327-6a51d4db387a}, !- Exhaust Air Inlet Node
  {32ab30fc-529d-4c76-9787-2e30b5b63af5}, !- Exhaust Air Outlet Node
  164.2850230424,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {aa311d09-3c9b-4e6b-9f7c-6ff4d27b097a}, !- Handle
  Node 808,                               !- Name
  {50f0be32-ac32-49f7-879a-95701ad519e8}, !- Inlet Port
  {72bd541a-3989-420b-8c92-36114f5d942d}; !- Outlet Port

OS:Connection,
  {b8fb5ed4-cb4d-4c96-8c80-38dd5aaf2cda}, !- Handle
  {09495245-5e22-429e-b468-8f38800767c7}, !- Name
  {d9e9e8f8-2b12-44fe-9888-7e05d3d133f3}, !- Source Object
  3,                                      !- Outlet Port
  {151f40fd-1c0d-48c0-9421-c26c98c370a0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {50f0be32-ac32-49f7-879a-95701ad519e8}, !- Handle
  {f2b8c9d3-b679-4e0d-87d0-a7204b75c987}, !- Name
  {151f40fd-1c0d-48c0-9421-c26c98c370a0}, !- Source Object
  13,                                     !- Outlet Port
  {aa311d09-3c9b-4e6b-9f7c-6ff4d27b097a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72bd541a-3989-420b-8c92-36114f5d942d}, !- Handle
  {94976346-fd5c-4d13-a704-79bde2ea2c6e}, !- Name
  {aa311d09-3c9b-4e6b-9f7c-6ff4d27b097a}, !- Source Object
  3,                                      !- Outlet Port
  {68716e29-a366-4c52-a079-f1c3b6cc2367}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f7f32965-287f-4306-875c-e0616472feb8}, !- Handle
  Node 809,                               !- Name
  {60a094bc-3bfa-43fc-b8b0-e6c39d58b127}, !- Inlet Port
  {8ae90d94-13f1-400b-a327-6a51d4db387a}; !- Outlet Port

OS:Connection,
  {60a094bc-3bfa-43fc-b8b0-e6c39d58b127}, !- Handle
  {cc905420-d29c-4aa2-80e5-d0b0401ab054}, !- Name
  {68716e29-a366-4c52-a079-f1c3b6cc2367}, !- Source Object
  7,                                      !- Outlet Port
  {f7f32965-287f-4306-875c-e0616472feb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ae90d94-13f1-400b-a327-6a51d4db387a}, !- Handle
  {85f48c45-4799-4fa7-8536-43906262a952}, !- Name
  {f7f32965-287f-4306-875c-e0616472feb8}, !- Source Object
  3,                                      !- Outlet Port
  {151f40fd-1c0d-48c0-9421-c26c98c370a0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {32ab30fc-529d-4c76-9787-2e30b5b63af5}, !- Handle
  {d825b460-6601-4abf-9aa2-8a13de44bcfa}, !- Name
  {151f40fd-1c0d-48c0-9421-c26c98c370a0}, !- Source Object
  15,                                     !- Outlet Port
  {a4f039e3-0cab-4b20-8d17-98d53a8ae345}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c3cd48e4-5956-46de-9cb6-f5257bb44df6}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 18, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5f237b71-bb49-4668-9eb1-441821260550}, !- Reference Setpoint Node Name
  {5f237b71-bb49-4668-9eb1-441821260550}, !- Mixed Air Stream Node Name
  {d9e9e8f8-2b12-44fe-9888-7e05d3d133f3}, !- Outdoor Air Stream Node Name
  {005051ff-ec29-450b-bf9d-fee71b28ba8b}, !- Return Air Stream Node Name
  {aa311d09-3c9b-4e6b-9f7c-6ff4d27b097a}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9db5a7b4-96b8-4ff3-8863-c814a4baccd2}, !- Handle
  Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ba25a613-289b-4715-8876-c6a8a99f95e0}, !- Supply Air Inlet Node
  {c4361a2a-20c4-4202-a03d-3b67c2b15e78}, !- Supply Air Outlet Node
  {f6bbe77c-2f1f-4448-b2c0-bc3d113d01f2}, !- Exhaust Air Inlet Node
  {3c11e93d-50db-43f0-99b6-39f2ba625931}, !- Exhaust Air Outlet Node
  80.47600614464,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4e0ace01-cf08-408c-bb9c-1f6a4c21857b}, !- Handle
  Node 810,                               !- Name
  {c4361a2a-20c4-4202-a03d-3b67c2b15e78}, !- Inlet Port
  {1199b248-5beb-437e-9379-7c08f414c188}; !- Outlet Port

OS:Connection,
  {ba25a613-289b-4715-8876-c6a8a99f95e0}, !- Handle
  {c6bb4734-6615-408a-ac83-0511274d9414}, !- Name
  {4ae5e2ca-6aa0-46d0-a0f1-024af2d173fb}, !- Source Object
  3,                                      !- Outlet Port
  {9db5a7b4-96b8-4ff3-8863-c814a4baccd2}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c4361a2a-20c4-4202-a03d-3b67c2b15e78}, !- Handle
  {cc713086-9783-4473-b734-0d610a08e666}, !- Name
  {9db5a7b4-96b8-4ff3-8863-c814a4baccd2}, !- Source Object
  13,                                     !- Outlet Port
  {4e0ace01-cf08-408c-bb9c-1f6a4c21857b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1199b248-5beb-437e-9379-7c08f414c188}, !- Handle
  {aef90d1b-0234-4a28-94e3-8fe2f10c854b}, !- Name
  {4e0ace01-cf08-408c-bb9c-1f6a4c21857b}, !- Source Object
  3,                                      !- Outlet Port
  {24e00924-bd00-4df3-b119-3373ecce23b7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0536ea67-9961-4e54-a67f-286897ba5236}, !- Handle
  Node 811,                               !- Name
  {aa969762-1659-4184-96e7-45a69bc33640}, !- Inlet Port
  {f6bbe77c-2f1f-4448-b2c0-bc3d113d01f2}; !- Outlet Port

OS:Connection,
  {aa969762-1659-4184-96e7-45a69bc33640}, !- Handle
  {69e09eed-19e0-48b5-9130-4d5e70977608}, !- Name
  {24e00924-bd00-4df3-b119-3373ecce23b7}, !- Source Object
  7,                                      !- Outlet Port
  {0536ea67-9961-4e54-a67f-286897ba5236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6bbe77c-2f1f-4448-b2c0-bc3d113d01f2}, !- Handle
  {eb7d34bf-fdd3-46fe-aaf8-7e551232693a}, !- Name
  {0536ea67-9961-4e54-a67f-286897ba5236}, !- Source Object
  3,                                      !- Outlet Port
  {9db5a7b4-96b8-4ff3-8863-c814a4baccd2}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3c11e93d-50db-43f0-99b6-39f2ba625931}, !- Handle
  {e5afb3c4-51c8-496a-845e-d8d36f9b1b87}, !- Name
  {9db5a7b4-96b8-4ff3-8863-c814a4baccd2}, !- Source Object
  15,                                     !- Outlet Port
  {13c106d9-5a06-4918-ab4c-f5dd2e5d7200}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9cc63b92-e9b5-4fb3-b7ef-80a8f7f7b1b0}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 19, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b8fa697e-e6ec-495b-bb34-b568cc02f0b9}, !- Reference Setpoint Node Name
  {b8fa697e-e6ec-495b-bb34-b568cc02f0b9}, !- Mixed Air Stream Node Name
  {4ae5e2ca-6aa0-46d0-a0f1-024af2d173fb}, !- Outdoor Air Stream Node Name
  {43f60dcd-5034-469b-a2c8-48c24b6a841c}, !- Return Air Stream Node Name
  {4e0ace01-cf08-408c-bb9c-1f6a4c21857b}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3533d2a9-2e36-4bd6-8b18-298afb8ba920}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d3195680-361c-499a-944d-b42e935069f4}, !- Supply Air Inlet Node
  {38c8ec5e-6475-4421-9805-8794ab977dee}, !- Supply Air Outlet Node
  {e6556aed-153d-45d5-a9d3-1c96d5c02fde}, !- Exhaust Air Inlet Node
  {8450fe02-1d75-46b2-9a9f-fae6c47f780f}, !- Exhaust Air Outlet Node
  187.14202765088,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {7f06d57a-78d8-489b-8dce-bdf057d80610}, !- Handle
  Node 812,                               !- Name
  {38c8ec5e-6475-4421-9805-8794ab977dee}, !- Inlet Port
  {80a79cc4-b03d-4558-85e9-49a7c7cb04ab}; !- Outlet Port

OS:Connection,
  {d3195680-361c-499a-944d-b42e935069f4}, !- Handle
  {46c57284-eca9-4a70-b113-550b44f69e11}, !- Name
  {ec476884-f901-49b4-9182-518f80fb586e}, !- Source Object
  3,                                      !- Outlet Port
  {3533d2a9-2e36-4bd6-8b18-298afb8ba920}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {38c8ec5e-6475-4421-9805-8794ab977dee}, !- Handle
  {6f8e8171-6183-4d95-98f0-d092fc6c5371}, !- Name
  {3533d2a9-2e36-4bd6-8b18-298afb8ba920}, !- Source Object
  13,                                     !- Outlet Port
  {7f06d57a-78d8-489b-8dce-bdf057d80610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80a79cc4-b03d-4558-85e9-49a7c7cb04ab}, !- Handle
  {38a954b0-d91d-4a97-a78f-110393e408c1}, !- Name
  {7f06d57a-78d8-489b-8dce-bdf057d80610}, !- Source Object
  3,                                      !- Outlet Port
  {173622de-45dd-4916-8b03-7104738d4257}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d65ec666-1f2b-41cd-920a-ddf88492e463}, !- Handle
  Node 813,                               !- Name
  {b32d1982-b43e-461d-ab6d-1f5e8cb86fad}, !- Inlet Port
  {e6556aed-153d-45d5-a9d3-1c96d5c02fde}; !- Outlet Port

OS:Connection,
  {b32d1982-b43e-461d-ab6d-1f5e8cb86fad}, !- Handle
  {e1d8e5c3-929d-408d-995c-a0fe1f53604e}, !- Name
  {173622de-45dd-4916-8b03-7104738d4257}, !- Source Object
  7,                                      !- Outlet Port
  {d65ec666-1f2b-41cd-920a-ddf88492e463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6556aed-153d-45d5-a9d3-1c96d5c02fde}, !- Handle
  {31cb62a0-e580-43f9-be70-3940ec4ebdb5}, !- Name
  {d65ec666-1f2b-41cd-920a-ddf88492e463}, !- Source Object
  3,                                      !- Outlet Port
  {3533d2a9-2e36-4bd6-8b18-298afb8ba920}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8450fe02-1d75-46b2-9a9f-fae6c47f780f}, !- Handle
  {1caf6e1b-600e-47a6-be78-6c17d0fc5d62}, !- Name
  {3533d2a9-2e36-4bd6-8b18-298afb8ba920}, !- Source Object
  15,                                     !- Outlet Port
  {a8954e35-51d4-47e3-af0f-41c4cddc5662}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2e9e8428-f6f1-429f-97b0-ae51e4be57aa}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 20, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {67f1dbfe-c8d7-4533-9924-355ccec97176}, !- Reference Setpoint Node Name
  {67f1dbfe-c8d7-4533-9924-355ccec97176}, !- Mixed Air Stream Node Name
  {ec476884-f901-49b4-9182-518f80fb586e}, !- Outdoor Air Stream Node Name
  {d1107b63-f65f-4f31-9879-f78eb862097c}, !- Return Air Stream Node Name
  {7f06d57a-78d8-489b-8dce-bdf057d80610}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5b369ab1-f5c3-4b2a-9fb3-15adf17a4774}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b1ec17ca-333b-48b0-9301-45bf3375f1b5}, !- Control Zone or Zone List Name
  {cef79656-3555-4bf0-a8ae-7195a91dbf62}, !- Cooling Control Zone or Zone List Name
  {b4e01b0f-650b-4cf8-8598-3a87a0f5942d}, !- Heating Control Zone or Zone List Name
  {fa335498-b9ec-46aa-9a08-e75b7c525969}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b1ec17ca-333b-48b0-9301-45bf3375f1b5}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {cef79656-3555-4bf0-a8ae-7195a91dbf62}, !- Handle
  {b946fc8d-c4ba-4711-b7a5-efd545ff3b94}; !- Name

OS:ModelObjectList,
  {b4e01b0f-650b-4cf8-8598-3a87a0f5942d}, !- Handle
  {c393bda9-b026-4707-82e8-a42bab7619fa}; !- Name

OS:ModelObjectList,
  {fa335498-b9ec-46aa-9a08-e75b7c525969}, !- Handle
  {611523d7-ae71-4017-a32d-c3b5bf56c650}; !- Name

OS:Schedule:Ruleset,
  {f2cafc1d-d355-4865-9820-f6f897cfa8c4}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {a127b1a3-32d7-4671-ba8c-e3d333cf8b97}, !- Default Day Schedule Name
  {efae39f7-e49c-40f4-89e5-1779eb9d80ff}, !- Summer Design Day Schedule Name
  {0e4c486d-f83b-4e58-8f1c-31b29ddaf334}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a127b1a3-32d7-4671-ba8c-e3d333cf8b97}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8174c853-bfa0-4032-911d-65b5f968af1b}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e4c486d-f83b-4e58-8f1c-31b29ddaf334}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc8104c3-6154-42f8-b0e3-316b5400bde9}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {efae39f7-e49c-40f4-89e5-1779eb9d80ff}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d3101a33-b463-43ca-bb08-1924c595106f}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {f2cafc1d-d355-4865-9820-f6f897cfa8c4}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f8af796d-702f-4616-bc31-38136302d374}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {f8af796d-702f-4616-bc31-38136302d374}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {159fcb80-7f40-420b-bfa4-7890ea9b249d}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {f2cafc1d-d355-4865-9820-f6f897cfa8c4}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9091dabd-73b7-44fe-8ea8-7ab723d8e98e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {9091dabd-73b7-44fe-8ea8-7ab723d8e98e}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c8065a8e-2dcd-4cd1-9731-a7fd4a19134a}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {f2cafc1d-d355-4865-9820-f6f897cfa8c4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {559a7472-2b97-44f3-8371-917554373abc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {559a7472-2b97-44f3-8371-917554373abc}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4e030ca3-2be7-411c-81d3-0ec604b7aec4}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {f2cafc1d-d355-4865-9820-f6f897cfa8c4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0ec86c48-4308-4f77-929d-22f6769d9d24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0ec86c48-4308-4f77-929d-22f6769d9d24}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f9188b1-0d46-43de-8e92-37c9881f763b}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {f2cafc1d-d355-4865-9820-f6f897cfa8c4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c886072c-8711-4807-9567-0fa655e1deed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c886072c-8711-4807-9567-0fa655e1deed}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8a76ac59-5357-4272-ba83-24e6cf975a6c}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {f2cafc1d-d355-4865-9820-f6f897cfa8c4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98feaa85-e4c1-4d78-bf85-bc6eddb898f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {98feaa85-e4c1-4d78-bf85-bc6eddb898f5}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f77c29e8-88be-4173-8514-d8cf66a9f6b5}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {f2cafc1d-d355-4865-9820-f6f897cfa8c4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {febf84be-f30e-4e78-badf-0218d2f979ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {febf84be-f30e-4e78-badf-0218d2f979ae}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fd64e9e7-a3b3-41e7-b14f-1904f490245a}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2414f8d9-7ca9-4f30-8b87-c9fb794775db}, !- Supply Air Inlet Node
  {d1ab8a25-6a7c-46a0-97a3-577cdcf77a1b}, !- Supply Air Outlet Node
  {9515e517-56db-4fb3-b547-411ff556758c}, !- Exhaust Air Inlet Node
  {210ce3d9-dac5-49d8-a242-47ee86c49428}, !- Exhaust Air Outlet Node
  964.2801843392,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4708cf40-c3c3-4a70-b5b3-ee198b988902}, !- Handle
  Node 814,                               !- Name
  {d1ab8a25-6a7c-46a0-97a3-577cdcf77a1b}, !- Inlet Port
  {cf58460b-0c03-42c4-86a9-79ec069d6ad7}; !- Outlet Port

OS:Connection,
  {2414f8d9-7ca9-4f30-8b87-c9fb794775db}, !- Handle
  {97828fca-b266-4861-9c7c-64feaf14f189}, !- Name
  {3b108029-ef1c-4481-8954-2293e2556818}, !- Source Object
  3,                                      !- Outlet Port
  {fd64e9e7-a3b3-41e7-b14f-1904f490245a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d1ab8a25-6a7c-46a0-97a3-577cdcf77a1b}, !- Handle
  {05759fdb-50b5-4f61-ba94-93bcba103f73}, !- Name
  {fd64e9e7-a3b3-41e7-b14f-1904f490245a}, !- Source Object
  13,                                     !- Outlet Port
  {4708cf40-c3c3-4a70-b5b3-ee198b988902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf58460b-0c03-42c4-86a9-79ec069d6ad7}, !- Handle
  {ef5e352a-8a3c-4b2d-9cc2-2f9731da3a1f}, !- Name
  {4708cf40-c3c3-4a70-b5b3-ee198b988902}, !- Source Object
  3,                                      !- Outlet Port
  {e0e823f3-632f-4c32-ac31-e97481c3a42f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5bb2b989-0da7-42d8-949c-d1c1a795b2a4}, !- Handle
  Node 815,                               !- Name
  {189ff33a-715e-4d97-b011-cc0cfb004eba}, !- Inlet Port
  {9515e517-56db-4fb3-b547-411ff556758c}; !- Outlet Port

OS:Connection,
  {189ff33a-715e-4d97-b011-cc0cfb004eba}, !- Handle
  {27d11915-d398-4e96-9bc2-4a558313d595}, !- Name
  {e0e823f3-632f-4c32-ac31-e97481c3a42f}, !- Source Object
  7,                                      !- Outlet Port
  {5bb2b989-0da7-42d8-949c-d1c1a795b2a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9515e517-56db-4fb3-b547-411ff556758c}, !- Handle
  {f782a750-ab2d-44ab-9721-a8ebc2cbc49d}, !- Name
  {5bb2b989-0da7-42d8-949c-d1c1a795b2a4}, !- Source Object
  3,                                      !- Outlet Port
  {fd64e9e7-a3b3-41e7-b14f-1904f490245a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {210ce3d9-dac5-49d8-a242-47ee86c49428}, !- Handle
  {298e5d14-4002-493b-a4e3-a0cd51183e7e}, !- Name
  {fd64e9e7-a3b3-41e7-b14f-1904f490245a}, !- Source Object
  15,                                     !- Outlet Port
  {39a7493f-d5f8-4bdc-9d03-719a67ad6895}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {598fa202-0b24-4932-9bba-e72e98192af3}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 21, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4fa75c00-38b9-4994-9792-24030f4837e4}, !- Reference Setpoint Node Name
  {4fa75c00-38b9-4994-9792-24030f4837e4}, !- Mixed Air Stream Node Name
  {3b108029-ef1c-4481-8954-2293e2556818}, !- Outdoor Air Stream Node Name
  {99875a8f-a5e6-47d0-8715-054eacec239c}, !- Return Air Stream Node Name
  {4708cf40-c3c3-4a70-b5b3-ee198b988902}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {56abb2a6-1fe2-4c5f-980c-c3b7205285e6}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8622bfed-965a-442c-9914-6a1c5debbce7}, !- Control Zone or Zone List Name
  {9caa4239-d93c-4194-8215-e68e771c68ef}, !- Cooling Control Zone or Zone List Name
  {b727a65c-a1a3-4eb1-a3df-cc95a87428e7}, !- Heating Control Zone or Zone List Name
  {7f43634b-5faf-446a-93ba-84fdd1e08c52}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8622bfed-965a-442c-9914-6a1c5debbce7}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {9caa4239-d93c-4194-8215-e68e771c68ef}, !- Handle
  {22ec55be-7158-4b54-b798-d7312c38c34a}; !- Name

OS:ModelObjectList,
  {b727a65c-a1a3-4eb1-a3df-cc95a87428e7}, !- Handle
  {c6595f5f-95af-4517-9236-6cb286b809ca}; !- Name

OS:ModelObjectList,
  {7f43634b-5faf-446a-93ba-84fdd1e08c52}, !- Handle
  {c0d4fbc7-d307-4170-9ebc-8c560c171a99}; !- Name

OS:Schedule:Ruleset,
  {d7f2b9b7-bf07-4587-b2ad-4998875389fc}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {6ddee2c3-f2ff-4ebf-8e7d-ff38679b6754}, !- Default Day Schedule Name
  {3794d5e1-daa6-45f1-9223-dfb89938d8d8}, !- Summer Design Day Schedule Name
  {62a9f254-61ed-44d9-9cc1-5b1c33229645}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ddee2c3-f2ff-4ebf-8e7d-ff38679b6754}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c110ce70-f0b0-416c-a898-a83963ea38f9}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {62a9f254-61ed-44d9-9cc1-5b1c33229645}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f773369-02cc-4d1f-9f3b-e78f979848b8}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3794d5e1-daa6-45f1-9223-dfb89938d8d8}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d7300ab-edbc-473a-b10f-42e5cd59f64d}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {d7f2b9b7-bf07-4587-b2ad-4998875389fc}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3f2bfebe-46ff-47c6-97db-8f9f703d3323}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {3f2bfebe-46ff-47c6-97db-8f9f703d3323}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {073652d8-ab74-4339-9457-b203baf3c601}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {d7f2b9b7-bf07-4587-b2ad-4998875389fc}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cdb56ce2-d1b7-4fb5-8147-a28758a7bac6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {cdb56ce2-d1b7-4fb5-8147-a28758a7bac6}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b9ef9c04-6911-4796-ad57-a17b1ea742f7}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {d7f2b9b7-bf07-4587-b2ad-4998875389fc}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0426f212-7bae-49c3-9420-73b15602e62f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0426f212-7bae-49c3-9420-73b15602e62f}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {773be45a-09ca-4223-a934-4af24a6b26b7}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {d7f2b9b7-bf07-4587-b2ad-4998875389fc}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2d12a132-e93a-449e-b5ac-1e375ddec019}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2d12a132-e93a-449e-b5ac-1e375ddec019}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d5beaf7c-e590-49c2-8926-ccdf78fc8e76}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {d7f2b9b7-bf07-4587-b2ad-4998875389fc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c6f49d12-34a4-44c2-bf35-149beef8a3a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c6f49d12-34a4-44c2-bf35-149beef8a3a8}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1297f7e3-64ac-44e9-bd4c-7753967f3e24}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {d7f2b9b7-bf07-4587-b2ad-4998875389fc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24d95542-ee03-4f99-b729-b6b4ae70cd84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {24d95542-ee03-4f99-b729-b6b4ae70cd84}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d6da581c-1605-44cd-9e77-b7d699b2ad03}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {d7f2b9b7-bf07-4587-b2ad-4998875389fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50295d0c-e90c-48d4-982b-b9cd10eaaa4a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50295d0c-e90c-48d4-982b-b9cd10eaaa4a}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {04b702fc-3439-4b04-978c-1492f6a0f463}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2cea6a0e-a794-42ba-9e6b-e2b6b0047f7b}, !- Supply Air Inlet Node
  {02cbafc0-db4c-416b-b6bb-7c2cd9c55e9b}, !- Supply Air Outlet Node
  {fefda877-676f-4d8b-8ebb-5232e8bc93a7}, !- Exhaust Air Inlet Node
  {a63801cf-7b0e-4103-a94e-936af1ec3d4c}, !- Exhaust Air Outlet Node
  464.981617002848,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0ffb636a-a7de-464e-8699-e9a0f85108c5}, !- Handle
  Node 816,                               !- Name
  {02cbafc0-db4c-416b-b6bb-7c2cd9c55e9b}, !- Inlet Port
  {6161af0e-ea4c-410e-acbc-baf7494dbb15}; !- Outlet Port

OS:Connection,
  {2cea6a0e-a794-42ba-9e6b-e2b6b0047f7b}, !- Handle
  {08a7186b-4bf9-4592-9b5f-cc83451dbd75}, !- Name
  {018ada63-f017-4af1-9f69-2774914b1643}, !- Source Object
  3,                                      !- Outlet Port
  {04b702fc-3439-4b04-978c-1492f6a0f463}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {02cbafc0-db4c-416b-b6bb-7c2cd9c55e9b}, !- Handle
  {c7a080b1-e5c5-41db-8cd5-f804269b5051}, !- Name
  {04b702fc-3439-4b04-978c-1492f6a0f463}, !- Source Object
  13,                                     !- Outlet Port
  {0ffb636a-a7de-464e-8699-e9a0f85108c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6161af0e-ea4c-410e-acbc-baf7494dbb15}, !- Handle
  {f0143db7-70a4-4a71-9f78-365043ed94f5}, !- Name
  {0ffb636a-a7de-464e-8699-e9a0f85108c5}, !- Source Object
  3,                                      !- Outlet Port
  {dd481ecf-1156-4f6c-a667-55aed9e3c150}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05e599b2-5736-4e37-b31e-f4ed35b6ed7c}, !- Handle
  Node 817,                               !- Name
  {d522ed9d-55a5-47ea-b3b8-d783f1c2ef73}, !- Inlet Port
  {fefda877-676f-4d8b-8ebb-5232e8bc93a7}; !- Outlet Port

OS:Connection,
  {d522ed9d-55a5-47ea-b3b8-d783f1c2ef73}, !- Handle
  {8db69cc7-6667-4c29-9fc3-f5ada86222ff}, !- Name
  {dd481ecf-1156-4f6c-a667-55aed9e3c150}, !- Source Object
  7,                                      !- Outlet Port
  {05e599b2-5736-4e37-b31e-f4ed35b6ed7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fefda877-676f-4d8b-8ebb-5232e8bc93a7}, !- Handle
  {d54210e8-d1d9-4d24-893a-9e27a2cec63e}, !- Name
  {05e599b2-5736-4e37-b31e-f4ed35b6ed7c}, !- Source Object
  3,                                      !- Outlet Port
  {04b702fc-3439-4b04-978c-1492f6a0f463}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a63801cf-7b0e-4103-a94e-936af1ec3d4c}, !- Handle
  {3b436a11-e6eb-45bc-a44f-bce0d0f94acc}, !- Name
  {04b702fc-3439-4b04-978c-1492f6a0f463}, !- Source Object
  15,                                     !- Outlet Port
  {023602bd-9840-4db9-84eb-a27392e66096}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {948972b1-1243-415e-b940-c11e67a23081}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 22, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {fc718d95-fb75-4788-9580-e3c3e98d6eb7}, !- Reference Setpoint Node Name
  {fc718d95-fb75-4788-9580-e3c3e98d6eb7}, !- Mixed Air Stream Node Name
  {018ada63-f017-4af1-9f69-2774914b1643}, !- Outdoor Air Stream Node Name
  {33585fcd-c9fb-4f65-8109-731961360605}, !- Return Air Stream Node Name
  {0ffb636a-a7de-464e-8699-e9a0f85108c5}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {87f275fe-6874-4473-83af-1d68e6fba7cc}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6976a685-7b35-4272-a7e6-00af23db2974}, !- Control Zone or Zone List Name
  {8f045b3c-6e67-4138-9fde-e91d471bb81c}, !- Cooling Control Zone or Zone List Name
  {7e3e45de-fe8a-4f28-baba-374e4b52993b}, !- Heating Control Zone or Zone List Name
  {d196dc87-8b44-49af-86fc-8f40944779ed}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6976a685-7b35-4272-a7e6-00af23db2974}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8f045b3c-6e67-4138-9fde-e91d471bb81c}, !- Handle
  {6bbe88b0-f780-41db-9699-c938a19d3182}; !- Name

OS:ModelObjectList,
  {7e3e45de-fe8a-4f28-baba-374e4b52993b}, !- Handle
  {36834c90-3ced-4200-8e78-4c8a4a987667}; !- Name

OS:ModelObjectList,
  {d196dc87-8b44-49af-86fc-8f40944779ed}, !- Handle
  {3c3db21e-1b17-4fe3-baf8-9daee4dcf4d4}; !- Name

OS:Schedule:Ruleset,
  {0a78abba-1fca-4874-a847-60de8e8ef065}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {9889d38b-806e-4a97-84a3-5c939440df07}, !- Default Day Schedule Name
  {4d7e70f6-07e5-49c6-a848-cba8f64d5d0e}, !- Summer Design Day Schedule Name
  {b2e6fcac-87d8-4c03-aa50-dc7ffa483dae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9889d38b-806e-4a97-84a3-5c939440df07}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40d9d900-69f3-4ab2-801e-2070d231e2a0}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2e6fcac-87d8-4c03-aa50-dc7ffa483dae}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {60cf222a-4a44-46f8-9067-e8fb064dfebe}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d7e70f6-07e5-49c6-a848-cba8f64d5d0e}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {470319b6-c7b4-4f2d-82d1-37939716600e}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {0a78abba-1fca-4874-a847-60de8e8ef065}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9caec6f8-ad2a-426f-ad19-4785a000054c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {9caec6f8-ad2a-426f-ad19-4785a000054c}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6b4a1bf9-48cd-4edb-9ad2-63a550fc7cc9}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {0a78abba-1fca-4874-a847-60de8e8ef065}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ff7fdbad-335b-45a8-b40c-7b5ac2e35862}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {ff7fdbad-335b-45a8-b40c-7b5ac2e35862}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9e2b4edf-d275-41a1-b825-bd34f976e1e1}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {0a78abba-1fca-4874-a847-60de8e8ef065}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9105e0e8-d1da-4a98-b140-c851aeed9d29}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {9105e0e8-d1da-4a98-b140-c851aeed9d29}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6697cb9f-0e83-4f93-bbf7-5f08eca5ab33}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {0a78abba-1fca-4874-a847-60de8e8ef065}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5f5371e9-e09f-4f03-bcf0-efea43b07dde}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5f5371e9-e09f-4f03-bcf0-efea43b07dde}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {264c077c-de2e-4cf5-a7fc-f277397a170d}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {0a78abba-1fca-4874-a847-60de8e8ef065}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fcfd57e9-e298-45bc-851b-4c8ee1ba1b04}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fcfd57e9-e298-45bc-851b-4c8ee1ba1b04}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2f425aea-40b7-46f9-a7c5-ebd4a37c3c9e}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {0a78abba-1fca-4874-a847-60de8e8ef065}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b09232d6-e9c9-4da1-bf11-ab1026328273}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b09232d6-e9c9-4da1-bf11-ab1026328273}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90c621d9-61cb-4259-88be-49e517f16b45}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {0a78abba-1fca-4874-a847-60de8e8ef065}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40c399b5-3fe5-4c83-ba69-e4265b3475aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40c399b5-3fe5-4c83-ba69-e4265b3475aa}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2047e4c4-6aa0-4dd9-ad25-a339dbaf2bac}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-5 Sch-A HPlcmt-core ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {199d2cbf-2606-4aa6-8113-690da807d1e6}, !- Supply Air Inlet Node
  {e7ce95f5-e378-426b-835a-7498b5fd0eb8}, !- Supply Air Outlet Node
  {f5c8c0e4-1ada-403e-a1b1-e33359b583e1}, !- Exhaust Air Inlet Node
  {5095cac2-6089-4ea3-b0a3-b862cb8e51be}, !- Exhaust Air Outlet Node
  464.981617002848,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d46a70fd-a103-4671-8872-f8ead127861b}, !- Handle
  Node 818,                               !- Name
  {e7ce95f5-e378-426b-835a-7498b5fd0eb8}, !- Inlet Port
  {9b509895-15e2-45c1-889a-b32649ec7b66}; !- Outlet Port

OS:Connection,
  {199d2cbf-2606-4aa6-8113-690da807d1e6}, !- Handle
  {03fd3641-af66-47fe-ab3a-e49ce722ead9}, !- Name
  {c064536a-9371-4886-90c7-d19fba6ea671}, !- Source Object
  3,                                      !- Outlet Port
  {2047e4c4-6aa0-4dd9-ad25-a339dbaf2bac}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e7ce95f5-e378-426b-835a-7498b5fd0eb8}, !- Handle
  {23ee7eaa-7498-4c10-af40-217984e33245}, !- Name
  {2047e4c4-6aa0-4dd9-ad25-a339dbaf2bac}, !- Source Object
  13,                                     !- Outlet Port
  {d46a70fd-a103-4671-8872-f8ead127861b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b509895-15e2-45c1-889a-b32649ec7b66}, !- Handle
  {a282c185-4c9f-4c50-b13a-ce18aebdd8bf}, !- Name
  {d46a70fd-a103-4671-8872-f8ead127861b}, !- Source Object
  3,                                      !- Outlet Port
  {cb8a8cb1-e2fa-4d94-ae64-ec92693c8fce}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {23f840d7-6525-492a-b01d-945f3d61a08c}, !- Handle
  Node 819,                               !- Name
  {a5dce08c-2b50-4319-a755-0c416e1fb416}, !- Inlet Port
  {f5c8c0e4-1ada-403e-a1b1-e33359b583e1}; !- Outlet Port

OS:Connection,
  {a5dce08c-2b50-4319-a755-0c416e1fb416}, !- Handle
  {ff2c3ccd-dd58-4f36-8d51-32f95b615980}, !- Name
  {cb8a8cb1-e2fa-4d94-ae64-ec92693c8fce}, !- Source Object
  7,                                      !- Outlet Port
  {23f840d7-6525-492a-b01d-945f3d61a08c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5c8c0e4-1ada-403e-a1b1-e33359b583e1}, !- Handle
  {dfc24508-dc3f-4be4-8521-32888d5e78d9}, !- Name
  {23f840d7-6525-492a-b01d-945f3d61a08c}, !- Source Object
  3,                                      !- Outlet Port
  {2047e4c4-6aa0-4dd9-ad25-a339dbaf2bac}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5095cac2-6089-4ea3-b0a3-b862cb8e51be}, !- Handle
  {286c65fc-700a-4c46-be36-bb02a9b496c8}, !- Name
  {2047e4c4-6aa0-4dd9-ad25-a339dbaf2bac}, !- Source Object
  15,                                     !- Outlet Port
  {dd7f6632-e7bc-4aba-9c54-8c1ceafce0a0}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {47853c13-ae47-4ebd-8223-c4b8af735f6f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 23, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b46dddab-ace2-4e09-af48-bf5254789179}, !- Reference Setpoint Node Name
  {b46dddab-ace2-4e09-af48-bf5254789179}, !- Mixed Air Stream Node Name
  {c064536a-9371-4886-90c7-d19fba6ea671}, !- Outdoor Air Stream Node Name
  {3e884a70-8433-469c-ad64-755cf8473ba5}, !- Return Air Stream Node Name
  {d46a70fd-a103-4671-8872-f8ead127861b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {36e3fc74-9a91-4765-bdec-1b818d61c6d8}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {60ce2402-6a90-4f1e-8a46-a29af5e2b555}, !- Control Zone or Zone List Name
  {940ff033-65e0-4615-ac86-ddc90ef4955d}, !- Cooling Control Zone or Zone List Name
  {c5860499-6db3-41d8-9c2b-c09e3b8b64af}, !- Heating Control Zone or Zone List Name
  {3fe60b79-ee53-4bba-bfff-889898a42d7c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {60ce2402-6a90-4f1e-8a46-a29af5e2b555}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {940ff033-65e0-4615-ac86-ddc90ef4955d}, !- Handle
  {fbd1e2cb-bbde-469d-a997-0332094dc973}; !- Name

OS:ModelObjectList,
  {c5860499-6db3-41d8-9c2b-c09e3b8b64af}, !- Handle
  {56919428-dc28-4d43-8b7e-7b85b0272530}; !- Name

OS:ModelObjectList,
  {3fe60b79-ee53-4bba-bfff-889898a42d7c}, !- Handle
  {948bc9b4-e596-432a-afef-05dc67e0423e}; !- Name

OS:Schedule:Ruleset,
  {886046ba-81b4-463b-8d6e-c14b80c116a6}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-5 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {11b402a5-62c4-45f9-ad3e-f47a94517d69}, !- Default Day Schedule Name
  {2b674c74-beea-4041-8b20-f43be144453f}, !- Summer Design Day Schedule Name
  {e4423be6-83dd-4c15-9edd-d841c0cfb29f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11b402a5-62c4-45f9-ad3e-f47a94517d69}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-5 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9d3267d2-6304-4541-9ee7-94af59448b99}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4423be6-83dd-4c15-9edd-d841c0cfb29f}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-5 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c53835d4-e6dd-4ecf-8ef4-3b7255b67592}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b674c74-beea-4041-8b20-f43be144453f}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-5 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {25145a80-3c52-4fe9-8dcb-8e7eeeb134de}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-5 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {886046ba-81b4-463b-8d6e-c14b80c116a6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d8c77f65-b15d-445c-9aa3-6c8e68bfc8e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {d8c77f65-b15d-445c-9aa3-6c8e68bfc8e4}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-5 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eebe7913-fe14-4aa2-a868-9bbbfbd4e265}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-5 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {886046ba-81b4-463b-8d6e-c14b80c116a6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {424e2dcf-c91e-4dd4-b419-8c0e5ddbeaa3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {424e2dcf-c91e-4dd4-b419-8c0e5ddbeaa3}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-5 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {62b2e525-32b6-4a97-bc8e-30d6fd9cf49f}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-5 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {886046ba-81b4-463b-8d6e-c14b80c116a6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6f6f6157-3f48-4d39-93b1-d37ce1c8bca6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {6f6f6157-3f48-4d39-93b1-d37ce1c8bca6}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-5 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c3314f1f-72ff-4d42-9b54-a59239d0acea}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-5 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {886046ba-81b4-463b-8d6e-c14b80c116a6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8770d60b-e6f9-44ae-be19-1b736e4464d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8770d60b-e6f9-44ae-be19-1b736e4464d6}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-5 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {10e7f664-f12b-4302-a3cf-7576f6c2b147}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-5 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {886046ba-81b4-463b-8d6e-c14b80c116a6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {069602f0-fa8c-430d-b817-6b6f9b2fc3bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {069602f0-fa8c-430d-b817-6b6f9b2fc3bd}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-5 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a430d0ce-1125-4e85-8dcd-8bce3cdc1318}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-5 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {886046ba-81b4-463b-8d6e-c14b80c116a6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fae68af4-258b-4461-bd4c-2239121cbe8b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fae68af4-258b-4461-bd4c-2239121cbe8b}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-5 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8cd8ed6f-39b4-4540-9e28-2ce022e1c452}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-5 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {886046ba-81b4-463b-8d6e-c14b80c116a6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df76aeb3-34c4-49c6-9d3b-9c7038d0c596}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df76aeb3-34c4-49c6-9d3b-9c7038d0c596}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-5 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {abeff8e9-a382-4855-a981-cfe16efaa7fd}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d61764f0-a588-478a-b346-c967b1fd7e0d}, !- Supply Air Inlet Node
  {f87e5fc0-c7d8-40d9-bfd4-e4e9052462e4}, !- Supply Air Outlet Node
  {7a6e85c7-d76c-4842-a9d0-34cbbcff8ca9}, !- Exhaust Air Inlet Node
  {605523c6-4cb1-4a5b-8f2b-66ccb4855553}, !- Exhaust Air Outlet Node
  1040.4701997008,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {19cf3e86-605b-4e72-816f-d88b8e5e7e89}, !- Handle
  Node 820,                               !- Name
  {f87e5fc0-c7d8-40d9-bfd4-e4e9052462e4}, !- Inlet Port
  {c441f9a7-c602-4b7d-8d83-2de92c4de134}; !- Outlet Port

OS:Connection,
  {d61764f0-a588-478a-b346-c967b1fd7e0d}, !- Handle
  {0a2f7cde-970a-4da1-b11c-a35e399550d6}, !- Name
  {aae3ec7a-6043-4099-9369-5269979e7a5e}, !- Source Object
  3,                                      !- Outlet Port
  {abeff8e9-a382-4855-a981-cfe16efaa7fd}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f87e5fc0-c7d8-40d9-bfd4-e4e9052462e4}, !- Handle
  {ade8223a-d378-43cf-898a-228918b1f4c7}, !- Name
  {abeff8e9-a382-4855-a981-cfe16efaa7fd}, !- Source Object
  13,                                     !- Outlet Port
  {19cf3e86-605b-4e72-816f-d88b8e5e7e89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c441f9a7-c602-4b7d-8d83-2de92c4de134}, !- Handle
  {e27eda7a-56ef-4950-85d4-e1c7db6e016a}, !- Name
  {19cf3e86-605b-4e72-816f-d88b8e5e7e89}, !- Source Object
  3,                                      !- Outlet Port
  {b6c41104-ce45-472e-98bb-6a8a584340ae}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {024a60c5-3b21-45ff-a774-a37f2d739514}, !- Handle
  Node 821,                               !- Name
  {a0f49fdc-1e5e-4089-9446-74df43b49170}, !- Inlet Port
  {7a6e85c7-d76c-4842-a9d0-34cbbcff8ca9}; !- Outlet Port

OS:Connection,
  {a0f49fdc-1e5e-4089-9446-74df43b49170}, !- Handle
  {cf9aff82-a602-4e16-bd47-7229bfe2bcb1}, !- Name
  {b6c41104-ce45-472e-98bb-6a8a584340ae}, !- Source Object
  7,                                      !- Outlet Port
  {024a60c5-3b21-45ff-a774-a37f2d739514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a6e85c7-d76c-4842-a9d0-34cbbcff8ca9}, !- Handle
  {b78c7b80-7cf4-4e1e-bb07-c18b0707c4b3}, !- Name
  {024a60c5-3b21-45ff-a774-a37f2d739514}, !- Source Object
  3,                                      !- Outlet Port
  {abeff8e9-a382-4855-a981-cfe16efaa7fd}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {605523c6-4cb1-4a5b-8f2b-66ccb4855553}, !- Handle
  {7ce8ad11-3a5a-48fa-92fb-f03420623f08}, !- Name
  {abeff8e9-a382-4855-a981-cfe16efaa7fd}, !- Source Object
  15,                                     !- Outlet Port
  {3e95a5d2-d0d6-4a90-8501-1fe07779eb96}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {940895f9-8cae-4b05-9604-a3f574dcd89a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 24, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2c4fa21d-a71f-4d55-bfc5-21c2fb2ea494}, !- Reference Setpoint Node Name
  {2c4fa21d-a71f-4d55-bfc5-21c2fb2ea494}, !- Mixed Air Stream Node Name
  {aae3ec7a-6043-4099-9369-5269979e7a5e}, !- Outdoor Air Stream Node Name
  {469c8da2-771c-4d8e-a39e-bd7c1d94e694}, !- Return Air Stream Node Name
  {19cf3e86-605b-4e72-816f-d88b8e5e7e89}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {8fe32c66-6f3d-4597-b56f-ac7e454fd3ba}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9826bc25-310a-4dcc-a09d-af06617cb412}, !- Control Zone or Zone List Name
  {d8cf1685-3cec-46d6-88c2-b5da25e9062a}, !- Cooling Control Zone or Zone List Name
  {5b2c8d3a-3933-4e46-ad18-5a44bce5b960}, !- Heating Control Zone or Zone List Name
  {cf323b66-5e48-4b3a-aa81-68c07300206a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9826bc25-310a-4dcc-a09d-af06617cb412}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d8cf1685-3cec-46d6-88c2-b5da25e9062a}, !- Handle
  {dd40800b-c344-4ca0-9e09-172f5d7d0942}; !- Name

OS:ModelObjectList,
  {5b2c8d3a-3933-4e46-ad18-5a44bce5b960}, !- Handle
  {fcb84c06-a487-4d85-93fd-8edaa1eb3b8d}; !- Name

OS:ModelObjectList,
  {cf323b66-5e48-4b3a-aa81-68c07300206a}, !- Handle
  {7e618f84-5e2b-4b7a-9361-9d6305d4c0f5}; !- Name

OS:Schedule:Ruleset,
  {25229aa7-2c89-415c-82aa-8aaa5a71c2f9}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {3b8af328-8edc-4d84-82e9-f21234e2f2a6}, !- Default Day Schedule Name
  {91130d0e-4a96-4934-98ee-d04a8520ea9f}, !- Summer Design Day Schedule Name
  {a3e289ff-5979-4ac9-bbb1-3d7099aeecc7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3b8af328-8edc-4d84-82e9-f21234e2f2a6}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ee3300d-e66c-45ac-9bd9-5f14ca880da1}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3e289ff-5979-4ac9-bbb1-3d7099aeecc7}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ee458f6-2548-41a2-a239-7b19bd878a41}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91130d0e-4a96-4934-98ee-d04a8520ea9f}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {66cfca5f-1cac-42d4-8d9d-208fd2cea818}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {25229aa7-2c89-415c-82aa-8aaa5a71c2f9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {59330934-9c6a-4717-944d-8b8db728ef5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {59330934-9c6a-4717-944d-8b8db728ef5d}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {079f8062-6a99-46c8-a4a7-b114acf07807}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {25229aa7-2c89-415c-82aa-8aaa5a71c2f9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {caafeee7-a62d-4773-ac3d-0d0a8f88062d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {caafeee7-a62d-4773-ac3d-0d0a8f88062d}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8decf153-6f7b-4d14-a20b-3fd174c64578}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {25229aa7-2c89-415c-82aa-8aaa5a71c2f9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a5fe5778-b10f-4ec4-8f34-1b0882faec38}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {a5fe5778-b10f-4ec4-8f34-1b0882faec38}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f368de07-0af2-4f55-bb97-9a1488fa4a96}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {25229aa7-2c89-415c-82aa-8aaa5a71c2f9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8ffa9186-f88b-4fd1-bf5e-55960c50ebfe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8ffa9186-f88b-4fd1-bf5e-55960c50ebfe}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d63e4050-9a7a-4478-a9f8-22a9ce672a4e}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {25229aa7-2c89-415c-82aa-8aaa5a71c2f9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {100074d0-7e94-4464-892d-9cf61308179b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {100074d0-7e94-4464-892d-9cf61308179b}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34dd8334-fd15-40e5-b790-a9914e00fbe3}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {25229aa7-2c89-415c-82aa-8aaa5a71c2f9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3667beb0-9884-4ab7-9dc4-89ab935a9669}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3667beb0-9884-4ab7-9dc4-89ab935a9669}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3af1fefa-454b-4316-8df9-891bf5436509}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {25229aa7-2c89-415c-82aa-8aaa5a71c2f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {922556c9-62fe-4f39-8d31-a0f47b2b6f2e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {922556c9-62fe-4f39-8d31-a0f47b2b6f2e}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e975f2ae-dffd-49ef-92a2-12b01ec7c269}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4b13416b-649a-44f5-aec9-6c908d1b2983}, !- Supply Air Inlet Node
  {55be85cf-a203-4e47-9aaa-dd61ee59213d}, !- Supply Air Outlet Node
  {be30f503-b01b-41d9-afd8-40f4da6df3e7}, !- Exhaust Air Inlet Node
  {971155b5-e4df-4121-8e99-6568495a6213}, !- Exhaust Air Outlet Node
  1040.4701997008,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f70f1de9-8d22-46a0-ae48-534d22bdb408}, !- Handle
  Node 822,                               !- Name
  {55be85cf-a203-4e47-9aaa-dd61ee59213d}, !- Inlet Port
  {9f2ec408-54f5-40d9-a814-90314a8a6a0b}; !- Outlet Port

OS:Connection,
  {4b13416b-649a-44f5-aec9-6c908d1b2983}, !- Handle
  {5e03a15f-0977-42e7-b3e4-e6a30e157818}, !- Name
  {e54e335d-97eb-4ff6-9c58-2758590bc0cf}, !- Source Object
  3,                                      !- Outlet Port
  {e975f2ae-dffd-49ef-92a2-12b01ec7c269}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {55be85cf-a203-4e47-9aaa-dd61ee59213d}, !- Handle
  {34d49500-ee62-4df7-a30e-296cd35b3eb8}, !- Name
  {e975f2ae-dffd-49ef-92a2-12b01ec7c269}, !- Source Object
  13,                                     !- Outlet Port
  {f70f1de9-8d22-46a0-ae48-534d22bdb408}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f2ec408-54f5-40d9-a814-90314a8a6a0b}, !- Handle
  {c08a3998-f1dc-487f-86cc-a6de31735ce6}, !- Name
  {f70f1de9-8d22-46a0-ae48-534d22bdb408}, !- Source Object
  3,                                      !- Outlet Port
  {69a8c4f4-740f-41eb-ad14-94ceafe56413}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0b2ddde9-28b8-44c7-8f3a-851acdfe10df}, !- Handle
  Node 823,                               !- Name
  {3e238c3c-c1c6-4db1-b711-a8b1ef7ac7a0}, !- Inlet Port
  {be30f503-b01b-41d9-afd8-40f4da6df3e7}; !- Outlet Port

OS:Connection,
  {3e238c3c-c1c6-4db1-b711-a8b1ef7ac7a0}, !- Handle
  {0aedce78-bb9a-4dd8-9503-2e247068651c}, !- Name
  {69a8c4f4-740f-41eb-ad14-94ceafe56413}, !- Source Object
  7,                                      !- Outlet Port
  {0b2ddde9-28b8-44c7-8f3a-851acdfe10df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be30f503-b01b-41d9-afd8-40f4da6df3e7}, !- Handle
  {827359aa-85b0-4194-a540-17fc1045cebf}, !- Name
  {0b2ddde9-28b8-44c7-8f3a-851acdfe10df}, !- Source Object
  3,                                      !- Outlet Port
  {e975f2ae-dffd-49ef-92a2-12b01ec7c269}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {971155b5-e4df-4121-8e99-6568495a6213}, !- Handle
  {d5bfeced-44bf-4730-8f8e-f63fba8c3e7a}, !- Name
  {e975f2ae-dffd-49ef-92a2-12b01ec7c269}, !- Source Object
  15,                                     !- Outlet Port
  {e6438ee7-1a02-4ad4-acb0-b54e356ee7c7}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e0633c07-b429-4d0f-82f2-43a95bfd946d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 25, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {271c186e-1f92-4ffa-abeb-ef63ffd7fc55}, !- Reference Setpoint Node Name
  {271c186e-1f92-4ffa-abeb-ef63ffd7fc55}, !- Mixed Air Stream Node Name
  {e54e335d-97eb-4ff6-9c58-2758590bc0cf}, !- Outdoor Air Stream Node Name
  {dbf78803-bf92-422e-93b2-2acec57582f2}, !- Return Air Stream Node Name
  {f70f1de9-8d22-46a0-ae48-534d22bdb408}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {525b39fc-82c5-443c-acea-cdbf1060bb86}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c319c726-b677-4d0f-add5-01b56e6d40dc}, !- Control Zone or Zone List Name
  {7b32a515-93ba-4b9e-893d-67a0de6b1ec7}, !- Cooling Control Zone or Zone List Name
  {3ddfcac0-08cf-46af-9f19-c13e10ffb68b}, !- Heating Control Zone or Zone List Name
  {d7ee741c-f7dd-41e5-851e-9e5e02ea1983}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c319c726-b677-4d0f-add5-01b56e6d40dc}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {7b32a515-93ba-4b9e-893d-67a0de6b1ec7}, !- Handle
  {7042860c-a35f-4878-a217-0c87f55546e4}; !- Name

OS:ModelObjectList,
  {3ddfcac0-08cf-46af-9f19-c13e10ffb68b}, !- Handle
  {5bf64774-faf1-48ac-8ab4-08727aabccbd}; !- Name

OS:ModelObjectList,
  {d7ee741c-f7dd-41e5-851e-9e5e02ea1983}, !- Handle
  {3ddc1b0d-e9bd-4bad-9b29-d2a896972f86}; !- Name

OS:Schedule:Ruleset,
  {829cf583-3d21-4f2f-913a-47ecc401565c}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {b34af136-e532-4ada-a4fb-8c42e37b4b59}, !- Default Day Schedule Name
  {b46c3a51-f5d6-4ed2-9796-6aa64b4a3d6e}, !- Summer Design Day Schedule Name
  {c0744d72-4866-4b3d-bfb2-6601b4b124b1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b34af136-e532-4ada-a4fb-8c42e37b4b59}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4fc08a6-98a0-48ad-b30d-77f1ff4bef3d}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0744d72-4866-4b3d-bfb2-6601b4b124b1}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e07ce0d-b231-41e9-b046-fc3853653226}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b46c3a51-f5d6-4ed2-9796-6aa64b4a3d6e}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2cfea516-6189-449c-abfc-2a104359201c}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {829cf583-3d21-4f2f-913a-47ecc401565c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8a383494-62c8-446e-a44c-83cde2c5d087}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {8a383494-62c8-446e-a44c-83cde2c5d087}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01a4e336-9e89-4a48-9343-785498ff4376}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {829cf583-3d21-4f2f-913a-47ecc401565c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {240e9eb3-25eb-4942-a023-72c663cc9656}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {240e9eb3-25eb-4942-a023-72c663cc9656}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ff952847-0a17-4014-8c52-8662939ae405}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {829cf583-3d21-4f2f-913a-47ecc401565c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d2117523-7706-4ab7-9cd0-5a242e0ed5fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d2117523-7706-4ab7-9cd0-5a242e0ed5fa}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {12f1dded-e334-46a1-9d5a-793f216d6344}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {829cf583-3d21-4f2f-913a-47ecc401565c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2f00c473-92aa-4f4c-a8df-23ca660b7895}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2f00c473-92aa-4f4c-a8df-23ca660b7895}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {826fbcdf-d633-4f50-affb-1d5c33029216}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {829cf583-3d21-4f2f-913a-47ecc401565c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b3c56d00-3b42-427e-a31d-2e5d1727d952}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b3c56d00-3b42-427e-a31d-2e5d1727d952}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e1176f6e-d774-44e7-853f-6f67ee22ff23}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {829cf583-3d21-4f2f-913a-47ecc401565c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {49fdd07d-3675-4235-b215-db0bb0ed4eab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {49fdd07d-3675-4235-b215-db0bb0ed4eab}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a87f7a4e-9ec1-41a9-9c11-0274571b288e}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {829cf583-3d21-4f2f-913a-47ecc401565c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d0fb180c-14aa-42e7-b901-3eeec80bfc88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0fb180c-14aa-42e7-b901-3eeec80bfc88}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c44d0c18-3a2a-4fb6-8a7e-c95bd8a94977}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-7 Sch-H HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {41c04711-57bd-43ce-8bb4-faf75ff8287e}, !- Supply Air Inlet Node
  {cd5899df-6494-4c8f-9c60-e5a1007306ca}, !- Supply Air Outlet Node
  {19b56180-fd88-4f51-a37c-35622317b6e5}, !- Exhaust Air Inlet Node
  {90498e08-109f-4f77-ac08-f98a7dce6bb7}, !- Exhaust Air Outlet Node
  1187.77089606656,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d8017868-83fc-45e7-a646-83e57cf34998}, !- Handle
  Node 824,                               !- Name
  {cd5899df-6494-4c8f-9c60-e5a1007306ca}, !- Inlet Port
  {6ce9b2f3-6cf2-42f5-b4cd-23b9acf1d7e9}; !- Outlet Port

OS:Connection,
  {41c04711-57bd-43ce-8bb4-faf75ff8287e}, !- Handle
  {a8a0f85d-7dd8-4293-b6c2-c138f4aa45d8}, !- Name
  {b62b0ced-d3df-43a7-8e53-6a72b00684b9}, !- Source Object
  3,                                      !- Outlet Port
  {c44d0c18-3a2a-4fb6-8a7e-c95bd8a94977}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {cd5899df-6494-4c8f-9c60-e5a1007306ca}, !- Handle
  {defa4f91-2427-476b-b711-5e6f39bc8966}, !- Name
  {c44d0c18-3a2a-4fb6-8a7e-c95bd8a94977}, !- Source Object
  13,                                     !- Outlet Port
  {d8017868-83fc-45e7-a646-83e57cf34998}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ce9b2f3-6cf2-42f5-b4cd-23b9acf1d7e9}, !- Handle
  {6b6bd7db-057a-4738-af7d-423576941025}, !- Name
  {d8017868-83fc-45e7-a646-83e57cf34998}, !- Source Object
  3,                                      !- Outlet Port
  {4e429e07-8cb8-4467-a44a-c63a6b41acd4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fcdd6918-1e7c-49b8-b3e4-f36017d6c6c2}, !- Handle
  Node 825,                               !- Name
  {fec0be10-47d5-462a-a4dc-2de6b5687ac9}, !- Inlet Port
  {19b56180-fd88-4f51-a37c-35622317b6e5}; !- Outlet Port

OS:Connection,
  {fec0be10-47d5-462a-a4dc-2de6b5687ac9}, !- Handle
  {e285e49a-f395-42d4-a9dc-fa3d2e1c69a4}, !- Name
  {4e429e07-8cb8-4467-a44a-c63a6b41acd4}, !- Source Object
  7,                                      !- Outlet Port
  {fcdd6918-1e7c-49b8-b3e4-f36017d6c6c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19b56180-fd88-4f51-a37c-35622317b6e5}, !- Handle
  {7fd25f87-2795-44dd-bc75-b44c0f558f1b}, !- Name
  {fcdd6918-1e7c-49b8-b3e4-f36017d6c6c2}, !- Source Object
  3,                                      !- Outlet Port
  {c44d0c18-3a2a-4fb6-8a7e-c95bd8a94977}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {90498e08-109f-4f77-ac08-f98a7dce6bb7}, !- Handle
  {15a8e0d8-9926-485d-b5f4-c89d3d90428d}, !- Name
  {c44d0c18-3a2a-4fb6-8a7e-c95bd8a94977}, !- Source Object
  15,                                     !- Outlet Port
  {06f4aa6a-2af6-4b29-87f5-38a3aa707f8a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4a3dfe4b-09a5-433c-8f2a-0e803a1052fb}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 26, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ad1efb4f-3fa3-49a1-8559-0b1487e572f9}, !- Reference Setpoint Node Name
  {ad1efb4f-3fa3-49a1-8559-0b1487e572f9}, !- Mixed Air Stream Node Name
  {b62b0ced-d3df-43a7-8e53-6a72b00684b9}, !- Outdoor Air Stream Node Name
  {3c7781b8-84a9-4046-9b1f-a021fdb30bd9}, !- Return Air Stream Node Name
  {d8017868-83fc-45e7-a646-83e57cf34998}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {79fa6de0-644c-457b-9c81-7899bf17cd8c}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {968a28ef-4479-4bed-9781-827e7451acdf}, !- Control Zone or Zone List Name
  {19c68937-3bfa-4a63-bb38-fe889f8c822b}, !- Cooling Control Zone or Zone List Name
  {f74f4636-480e-437d-b442-a516a169deab}, !- Heating Control Zone or Zone List Name
  {a2ab0c92-3c6b-49ba-8e3c-0bbb48dc4aca}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {968a28ef-4479-4bed-9781-827e7451acdf}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {19c68937-3bfa-4a63-bb38-fe889f8c822b}, !- Handle
  {bedaad5d-29eb-4bd1-802d-27da9cb0b54e}; !- Name

OS:ModelObjectList,
  {f74f4636-480e-437d-b442-a516a169deab}, !- Handle
  {b4f9bb5f-2cff-4c2b-a857-bbb9a131dc72}; !- Name

OS:ModelObjectList,
  {a2ab0c92-3c6b-49ba-8e3c-0bbb48dc4aca}, !- Handle
  {041760fd-cb95-4169-b31c-f4d1c55067b9}; !- Name

OS:Schedule:Ruleset,
  {132d06d0-d5e2-464b-ab1f-b863548ae20c}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-7 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {de808626-b496-416d-a4e7-e5823ae15901}, !- Default Day Schedule Name
  {630dd2c7-a01b-4feb-a77a-ee3969e75d62}, !- Summer Design Day Schedule Name
  {f224783b-25d7-4598-8bb1-7b53c3e23595}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {de808626-b496-416d-a4e7-e5823ae15901}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-7 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f347659-39ee-4c3b-acee-ce588a21a2d7}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f224783b-25d7-4598-8bb1-7b53c3e23595}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-7 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eefdb9e5-4841-4beb-90ea-396f402dc7c1}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {630dd2c7-a01b-4feb-a77a-ee3969e75d62}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-7 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {235feec1-8a72-42bc-bb53-9c7361bb6c37}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-7 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {132d06d0-d5e2-464b-ab1f-b863548ae20c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8c084259-ca7d-4c7e-ae3f-c24f99c926fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {8c084259-ca7d-4c7e-ae3f-c24f99c926fa}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-7 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6dba6211-acdb-4d6e-ae8a-9dd3a0904d01}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-7 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {132d06d0-d5e2-464b-ab1f-b863548ae20c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {02056b50-9e98-48fe-b4b0-822437625e63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {02056b50-9e98-48fe-b4b0-822437625e63}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-7 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db7b7d90-330d-4ed7-8bcf-2deccb116bd4}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-7 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {132d06d0-d5e2-464b-ab1f-b863548ae20c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fffc05be-f416-4121-9186-8d416cbeb6e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {fffc05be-f416-4121-9186-8d416cbeb6e9}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-7 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {68db8b68-a4dd-4b38-bcc0-af2bc103dbd1}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-7 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {132d06d0-d5e2-464b-ab1f-b863548ae20c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0251ea30-b94c-4080-8ce6-77ed6f23c916}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0251ea30-b94c-4080-8ce6-77ed6f23c916}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-7 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f5dc7a44-ef1a-48e7-8a6b-3762a1d535bd}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-7 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {132d06d0-d5e2-464b-ab1f-b863548ae20c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ff0dc16d-eed3-45df-af3f-d12c6a0d2254}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ff0dc16d-eed3-45df-af3f-d12c6a0d2254}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-7 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b657dbce-8f5c-4aae-80a3-5e5ef3a1db13}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-7 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {132d06d0-d5e2-464b-ab1f-b863548ae20c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d95ef68c-f691-4fc3-b32d-848ca5778648}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d95ef68c-f691-4fc3-b32d-848ca5778648}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-7 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {81ab7903-f884-4691-a9d8-6c0a96af5e26}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-7 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {132d06d0-d5e2-464b-ab1f-b863548ae20c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2683313a-9aae-496e-9c6e-278c3ceaf7dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2683313a-9aae-496e-9c6e-278c3ceaf7dd}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-7 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0925f23c-d01d-4d06-a3a4-44dac82132ac}, !- Handle
  Sp-OR1_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {29e3eb86-18c1-4cab-9392-1d3d92d916d6}, !- Supply Air Inlet Node
  {31491144-5d1c-4c8a-a65e-7bb72cda513b}, !- Supply Air Outlet Node
  {d82c78a0-324f-4a3c-a215-76ded0abd312}, !- Exhaust Air Inlet Node
  {0b1519b5-99f5-4147-83ac-fefa969bc846}, !- Exhaust Air Outlet Node
  232.85603686784,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {920ca560-3000-45e4-a1de-2b85fd7e7c54}, !- Handle
  Node 826,                               !- Name
  {31491144-5d1c-4c8a-a65e-7bb72cda513b}, !- Inlet Port
  {2aec153e-336a-4e49-bf72-e993a1c98ed1}; !- Outlet Port

OS:Connection,
  {29e3eb86-18c1-4cab-9392-1d3d92d916d6}, !- Handle
  {f7dc37ae-6b89-462a-b191-4c3b86a33381}, !- Name
  {620ae1fc-51e3-46bf-8367-65ee6df2ee96}, !- Source Object
  3,                                      !- Outlet Port
  {0925f23c-d01d-4d06-a3a4-44dac82132ac}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {31491144-5d1c-4c8a-a65e-7bb72cda513b}, !- Handle
  {5f076c97-cf78-40ab-904c-d018a971fa3d}, !- Name
  {0925f23c-d01d-4d06-a3a4-44dac82132ac}, !- Source Object
  13,                                     !- Outlet Port
  {920ca560-3000-45e4-a1de-2b85fd7e7c54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aec153e-336a-4e49-bf72-e993a1c98ed1}, !- Handle
  {8aec9063-ca5f-4316-978a-b7d229d58e41}, !- Name
  {920ca560-3000-45e4-a1de-2b85fd7e7c54}, !- Source Object
  3,                                      !- Outlet Port
  {f772df2a-e461-4dd8-9502-4f6b6fb5776b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ed4bbfa8-ced2-449b-9993-0ff72a941d47}, !- Handle
  Node 827,                               !- Name
  {c041efb5-cc1b-4af5-8282-d193f8493a84}, !- Inlet Port
  {d82c78a0-324f-4a3c-a215-76ded0abd312}; !- Outlet Port

OS:Connection,
  {c041efb5-cc1b-4af5-8282-d193f8493a84}, !- Handle
  {3149124a-712c-4ce4-81c9-78ce4f93614c}, !- Name
  {f772df2a-e461-4dd8-9502-4f6b6fb5776b}, !- Source Object
  7,                                      !- Outlet Port
  {ed4bbfa8-ced2-449b-9993-0ff72a941d47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d82c78a0-324f-4a3c-a215-76ded0abd312}, !- Handle
  {1f52f95c-7a31-426f-8c53-8f6d939bea38}, !- Name
  {ed4bbfa8-ced2-449b-9993-0ff72a941d47}, !- Source Object
  3,                                      !- Outlet Port
  {0925f23c-d01d-4d06-a3a4-44dac82132ac}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0b1519b5-99f5-4147-83ac-fefa969bc846}, !- Handle
  {8ca39328-1edc-4ba0-9cbe-e9b6ec3db381}, !- Name
  {0925f23c-d01d-4d06-a3a4-44dac82132ac}, !- Source Object
  15,                                     !- Outlet Port
  {cb1766eb-70b5-4751-bcfe-2112b6b70688}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0d96495c-48ac-40db-b920-c5522530774c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 27, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {abe6913c-6bec-4de5-9ef1-43f725d4abe2}, !- Reference Setpoint Node Name
  {abe6913c-6bec-4de5-9ef1-43f725d4abe2}, !- Mixed Air Stream Node Name
  {620ae1fc-51e3-46bf-8367-65ee6df2ee96}, !- Outdoor Air Stream Node Name
  {15342c44-3e72-4db0-b027-099c892a6e8d}, !- Return Air Stream Node Name
  {920ca560-3000-45e4-a1de-2b85fd7e7c54}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {512c5d5a-05b7-4ee1-bf41-31b6e08f8ceb}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2ef7f3a0-05e1-4910-9d47-927fdbf5155b}, !- Supply Air Inlet Node
  {8fd86ef3-8134-4092-8691-3bb01aadc3fa}, !- Supply Air Outlet Node
  {b7d975a1-4825-4131-9da3-e104fc6e91cc}, !- Exhaust Air Inlet Node
  {75b3af1c-9939-497f-ae21-404a67b9b55c}, !- Exhaust Air Outlet Node
  964.2801843392,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0bf14cb9-4780-458e-a52a-a3ea8809e5f2}, !- Handle
  Node 828,                               !- Name
  {8fd86ef3-8134-4092-8691-3bb01aadc3fa}, !- Inlet Port
  {24e76f97-9b3d-4e82-b9cb-8c9a02105726}; !- Outlet Port

OS:Connection,
  {2ef7f3a0-05e1-4910-9d47-927fdbf5155b}, !- Handle
  {b75b2dc6-4e5f-4a15-919e-6448e25c1140}, !- Name
  {1bfea155-82a4-4fd7-8ceb-bb6616e70b19}, !- Source Object
  3,                                      !- Outlet Port
  {512c5d5a-05b7-4ee1-bf41-31b6e08f8ceb}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8fd86ef3-8134-4092-8691-3bb01aadc3fa}, !- Handle
  {ab8c6b24-0f02-47e2-a431-91139bfb0b4e}, !- Name
  {512c5d5a-05b7-4ee1-bf41-31b6e08f8ceb}, !- Source Object
  13,                                     !- Outlet Port
  {0bf14cb9-4780-458e-a52a-a3ea8809e5f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24e76f97-9b3d-4e82-b9cb-8c9a02105726}, !- Handle
  {44b1c4da-f65b-4c88-8970-89024416a86c}, !- Name
  {0bf14cb9-4780-458e-a52a-a3ea8809e5f2}, !- Source Object
  3,                                      !- Outlet Port
  {7522a2ed-1282-4284-a0a4-29865de092df}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c46ca2a7-4312-4855-8bbd-8d98ae4efaab}, !- Handle
  Node 829,                               !- Name
  {a9a58912-6c51-4859-a761-e649b6aac4c3}, !- Inlet Port
  {b7d975a1-4825-4131-9da3-e104fc6e91cc}; !- Outlet Port

OS:Connection,
  {a9a58912-6c51-4859-a761-e649b6aac4c3}, !- Handle
  {5fdf4125-0576-49cd-b965-ad81dc09ef58}, !- Name
  {7522a2ed-1282-4284-a0a4-29865de092df}, !- Source Object
  7,                                      !- Outlet Port
  {c46ca2a7-4312-4855-8bbd-8d98ae4efaab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7d975a1-4825-4131-9da3-e104fc6e91cc}, !- Handle
  {72847394-5a4c-48c5-a5cc-64c8583945fe}, !- Name
  {c46ca2a7-4312-4855-8bbd-8d98ae4efaab}, !- Source Object
  3,                                      !- Outlet Port
  {512c5d5a-05b7-4ee1-bf41-31b6e08f8ceb}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {75b3af1c-9939-497f-ae21-404a67b9b55c}, !- Handle
  {0d552089-e9dd-489a-8555-3d7a64df216d}, !- Name
  {512c5d5a-05b7-4ee1-bf41-31b6e08f8ceb}, !- Source Object
  15,                                     !- Outlet Port
  {de7ce546-ca00-455f-ae1d-d9ec0575241c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9847c9a2-8cb3-4c21-b30f-abaab7c612e4}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 28, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {feb1415e-7443-446c-8e4f-e1b29f2cb40e}, !- Reference Setpoint Node Name
  {feb1415e-7443-446c-8e4f-e1b29f2cb40e}, !- Mixed Air Stream Node Name
  {1bfea155-82a4-4fd7-8ceb-bb6616e70b19}, !- Outdoor Air Stream Node Name
  {cd3c5234-0c1e-442d-9052-b48a270cf796}, !- Return Air Stream Node Name
  {0bf14cb9-4780-458e-a52a-a3ea8809e5f2}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {df0ecf4d-22b6-4642-a91a-32418506bf72}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {89fd19f7-ef08-45b8-ac6e-088d63561c0d}, !- Control Zone or Zone List Name
  {b1b8b399-7f2d-491c-b4d1-e943c9cf0daa}, !- Cooling Control Zone or Zone List Name
  {70c69855-07db-4132-9585-6baac82fb8d5}, !- Heating Control Zone or Zone List Name
  {5278e726-2ca5-4dc5-852f-7e9998a6e02e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {89fd19f7-ef08-45b8-ac6e-088d63561c0d}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b1b8b399-7f2d-491c-b4d1-e943c9cf0daa}, !- Handle
  {0f3e719c-e713-466d-84cb-38a8e2f94f54}; !- Name

OS:ModelObjectList,
  {70c69855-07db-4132-9585-6baac82fb8d5}, !- Handle
  {0e438c4c-fad3-4257-8293-76f1f3b983d7}; !- Name

OS:ModelObjectList,
  {5278e726-2ca5-4dc5-852f-7e9998a6e02e}, !- Handle
  {c66538f6-9857-4012-a8e7-42e7e08a5b75}; !- Name

OS:Schedule:Ruleset,
  {92a4b4e1-4546-46a2-b5e7-0c6553bb0458}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {de235535-b26e-419d-bfdc-88b240417732}, !- Default Day Schedule Name
  {df271ebb-8615-476e-bd03-94bdc7e79992}, !- Summer Design Day Schedule Name
  {07f6e41c-c611-4d93-bbcd-e10a68dfad89}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {de235535-b26e-419d-bfdc-88b240417732}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65f264ae-a5f6-462d-9e22-52329ed078a1}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07f6e41c-c611-4d93-bbcd-e10a68dfad89}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e2d494d0-7f2c-4159-a7c5-0d2defa2bf36}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df271ebb-8615-476e-bd03-94bdc7e79992}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b9a32da4-db58-45af-8476-4606eebab5a0}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {92a4b4e1-4546-46a2-b5e7-0c6553bb0458}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a622e81e-3af4-4b31-87eb-ca2c44fc4a9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a622e81e-3af4-4b31-87eb-ca2c44fc4a9e}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {64f6c838-dab9-43a2-8939-aa94b78edd71}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {92a4b4e1-4546-46a2-b5e7-0c6553bb0458}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8abf2110-30be-44a9-9e5b-41527e203b5c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {8abf2110-30be-44a9-9e5b-41527e203b5c}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a31cb1d5-0bc4-4e4c-8842-79e98fdce5c8}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {92a4b4e1-4546-46a2-b5e7-0c6553bb0458}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0a6827e9-651d-4f99-9fa7-bbc7df017293}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0a6827e9-651d-4f99-9fa7-bbc7df017293}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee645ab7-9fbe-4179-9136-cc8ee4705f0c}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {92a4b4e1-4546-46a2-b5e7-0c6553bb0458}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c815021c-fce3-41b1-ae92-fb481bbee941}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c815021c-fce3-41b1-ae92-fb481bbee941}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d34659db-fce5-4739-b59e-d46f41b1387a}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {92a4b4e1-4546-46a2-b5e7-0c6553bb0458}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {78476b5b-9ce1-4d7a-a5f8-bc8c96e49304}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {78476b5b-9ce1-4d7a-a5f8-bc8c96e49304}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3287fe6a-13d8-4ab2-9f32-a5e47d800ba1}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {92a4b4e1-4546-46a2-b5e7-0c6553bb0458}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c8892ce2-0260-444b-80a6-b31baa8b63df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c8892ce2-0260-444b-80a6-b31baa8b63df}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7d0cb6aa-b8c7-4c10-9596-6305d5686c38}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {92a4b4e1-4546-46a2-b5e7-0c6553bb0458}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c7533eca-1825-487f-b2ab-c95cf21ee875}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7533eca-1825-487f-b2ab-c95cf21ee875}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a40e65c4-78db-4c89-a5fc-0b8c9f09c3c3}, !- Handle
  Sp-OR3_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {34056874-f86a-4bcf-b7b3-346717214a4a}, !- Supply Air Inlet Node
  {f7e9edbf-bfc6-49ca-9c81-5fa7958117b0}, !- Supply Air Outlet Node
  {6c09d24a-e357-4b02-8aba-62a2649856cf}, !- Exhaust Air Inlet Node
  {c4d208de-fd6f-46f4-9c01-93199b50584d}, !- Exhaust Air Outlet Node
  232.85603686784,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {cf79b15f-b22f-437b-97dc-d546081e2815}, !- Handle
  Node 830,                               !- Name
  {f7e9edbf-bfc6-49ca-9c81-5fa7958117b0}, !- Inlet Port
  {e993d7a2-d2be-471e-b742-0bff8c139291}; !- Outlet Port

OS:Connection,
  {34056874-f86a-4bcf-b7b3-346717214a4a}, !- Handle
  {995e52de-c78c-458e-9598-3bea8b54aa02}, !- Name
  {08440eee-f400-455c-90af-a39ce361ef84}, !- Source Object
  3,                                      !- Outlet Port
  {a40e65c4-78db-4c89-a5fc-0b8c9f09c3c3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f7e9edbf-bfc6-49ca-9c81-5fa7958117b0}, !- Handle
  {ac1d1027-91b3-4248-b295-bcfff5c4d1b7}, !- Name
  {a40e65c4-78db-4c89-a5fc-0b8c9f09c3c3}, !- Source Object
  13,                                     !- Outlet Port
  {cf79b15f-b22f-437b-97dc-d546081e2815}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e993d7a2-d2be-471e-b742-0bff8c139291}, !- Handle
  {38ff3cb4-2d7f-4bea-a2ba-a9f790817e41}, !- Name
  {cf79b15f-b22f-437b-97dc-d546081e2815}, !- Source Object
  3,                                      !- Outlet Port
  {1c357f63-bf47-438d-b329-856f33e44551}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {636d1b69-3fb6-42eb-bd82-30b17bbaf2c2}, !- Handle
  Node 831,                               !- Name
  {f2cd0f38-bdf2-42a2-b126-23a3bab740b9}, !- Inlet Port
  {6c09d24a-e357-4b02-8aba-62a2649856cf}; !- Outlet Port

OS:Connection,
  {f2cd0f38-bdf2-42a2-b126-23a3bab740b9}, !- Handle
  {2e268866-56b5-4b93-a4b1-364d1aeceb17}, !- Name
  {1c357f63-bf47-438d-b329-856f33e44551}, !- Source Object
  7,                                      !- Outlet Port
  {636d1b69-3fb6-42eb-bd82-30b17bbaf2c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c09d24a-e357-4b02-8aba-62a2649856cf}, !- Handle
  {6d7aceef-b51b-4adf-8121-ff45e8e7a4c9}, !- Name
  {636d1b69-3fb6-42eb-bd82-30b17bbaf2c2}, !- Source Object
  3,                                      !- Outlet Port
  {a40e65c4-78db-4c89-a5fc-0b8c9f09c3c3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c4d208de-fd6f-46f4-9c01-93199b50584d}, !- Handle
  {e39f7525-6692-44bf-897e-91f9f38fc09e}, !- Name
  {a40e65c4-78db-4c89-a5fc-0b8c9f09c3c3}, !- Source Object
  15,                                     !- Outlet Port
  {37e2e224-abbc-411c-b8c3-096f13b39e56}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {bec14be9-a3b1-4238-a315-17f464eda242}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 29, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4bbdeee6-b847-4182-b935-1a81a6aafedb}, !- Reference Setpoint Node Name
  {4bbdeee6-b847-4182-b935-1a81a6aafedb}, !- Mixed Air Stream Node Name
  {08440eee-f400-455c-90af-a39ce361ef84}, !- Outdoor Air Stream Node Name
  {27bdba6a-ef4c-44cc-8750-4dfcb1d1db68}, !- Return Air Stream Node Name
  {cf79b15f-b22f-437b-97dc-d546081e2815}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5d925dc6-d104-42cf-a8b1-ea4d68ce7d5a}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5050ddc8-3aff-4128-8475-effbe373567c}, !- Supply Air Inlet Node
  {c93a9ce0-86e6-4d67-bd79-6cb7bc55f421}, !- Supply Air Outlet Node
  {beba5112-771e-4b6c-aa36-fd177212e136}, !- Exhaust Air Inlet Node
  {c91d48a7-baa0-4e2b-87a0-8199e7ace14c}, !- Exhaust Air Outlet Node
  781.42414747136,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1900593a-ffca-4154-9d3b-689f2da9b526}, !- Handle
  Node 832,                               !- Name
  {c93a9ce0-86e6-4d67-bd79-6cb7bc55f421}, !- Inlet Port
  {229883d5-96da-4d0e-b873-9cb5130a6cc4}; !- Outlet Port

OS:Connection,
  {5050ddc8-3aff-4128-8475-effbe373567c}, !- Handle
  {cb145644-e8f5-4c98-a8a6-957fe4d27406}, !- Name
  {41f11afe-b7af-4610-8153-ba4a25c44781}, !- Source Object
  3,                                      !- Outlet Port
  {5d925dc6-d104-42cf-a8b1-ea4d68ce7d5a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c93a9ce0-86e6-4d67-bd79-6cb7bc55f421}, !- Handle
  {9ac2ea17-6df1-4cd3-b2bf-b1a87962b334}, !- Name
  {5d925dc6-d104-42cf-a8b1-ea4d68ce7d5a}, !- Source Object
  13,                                     !- Outlet Port
  {1900593a-ffca-4154-9d3b-689f2da9b526}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {229883d5-96da-4d0e-b873-9cb5130a6cc4}, !- Handle
  {21d22b60-c90b-4033-8531-1c04bc6de3ac}, !- Name
  {1900593a-ffca-4154-9d3b-689f2da9b526}, !- Source Object
  3,                                      !- Outlet Port
  {9a2816c9-da7b-4e31-9cd6-73a45508a291}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {65d136df-062e-438f-b2bf-569d6fcf3c53}, !- Handle
  Node 833,                               !- Name
  {a84ed050-06e4-4e71-a78a-c2711a15610b}, !- Inlet Port
  {beba5112-771e-4b6c-aa36-fd177212e136}; !- Outlet Port

OS:Connection,
  {a84ed050-06e4-4e71-a78a-c2711a15610b}, !- Handle
  {8c03e876-427d-4818-ae4b-a5259ef3f1f1}, !- Name
  {9a2816c9-da7b-4e31-9cd6-73a45508a291}, !- Source Object
  7,                                      !- Outlet Port
  {65d136df-062e-438f-b2bf-569d6fcf3c53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beba5112-771e-4b6c-aa36-fd177212e136}, !- Handle
  {b1f01b7f-a505-4b96-9e12-b5989c4a79fe}, !- Name
  {65d136df-062e-438f-b2bf-569d6fcf3c53}, !- Source Object
  3,                                      !- Outlet Port
  {5d925dc6-d104-42cf-a8b1-ea4d68ce7d5a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c91d48a7-baa0-4e2b-87a0-8199e7ace14c}, !- Handle
  {2b9545a4-f79b-4f1c-9cdc-ff3aa33832c8}, !- Name
  {5d925dc6-d104-42cf-a8b1-ea4d68ce7d5a}, !- Source Object
  15,                                     !- Outlet Port
  {7ed8180d-3f33-43ea-9c2b-a9b3c59f6eaa}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {89a0a99b-cd1a-4581-ad66-eebf4bd86e27}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 30, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a3f9a169-7ad5-4461-8e79-038cb23681a9}, !- Reference Setpoint Node Name
  {a3f9a169-7ad5-4461-8e79-038cb23681a9}, !- Mixed Air Stream Node Name
  {41f11afe-b7af-4610-8153-ba4a25c44781}, !- Outdoor Air Stream Node Name
  {46b0dc09-a4ea-4940-9c44-bcb777e33fae}, !- Return Air Stream Node Name
  {1900593a-ffca-4154-9d3b-689f2da9b526}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f5704c07-85f8-45a9-8406-69b9fb1fc433}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {884bccef-ce90-49c6-b9a5-896e06e7f7a1}, !- Control Zone or Zone List Name
  {06bbbddc-d472-455a-b3be-1a46fc97fd05}, !- Cooling Control Zone or Zone List Name
  {b7e2f540-b865-47d4-be30-a4b5435043e6}, !- Heating Control Zone or Zone List Name
  {19708313-8afc-442d-8b5f-aabea255d69f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {884bccef-ce90-49c6-b9a5-896e06e7f7a1}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {06bbbddc-d472-455a-b3be-1a46fc97fd05}, !- Handle
  {e477946b-8bad-424e-aae0-fdb5a4c42420}; !- Name

OS:ModelObjectList,
  {b7e2f540-b865-47d4-be30-a4b5435043e6}, !- Handle
  {c49328ef-2047-4288-90be-8d21077fbc4e}; !- Name

OS:ModelObjectList,
  {19708313-8afc-442d-8b5f-aabea255d69f}, !- Handle
  {0a84e9c5-1ed9-49d7-ad21-3948436afeed}; !- Name

OS:Schedule:Ruleset,
  {50cc1dd0-0e2b-474a-92bc-370696cf9abc}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {0e052c0d-8c34-4d60-959a-2a877f99e292}, !- Default Day Schedule Name
  {a0bd20d0-a22d-481b-b832-220055bfc604}, !- Summer Design Day Schedule Name
  {74698996-c631-4f7a-ae4a-2f74c3f75c86}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0e052c0d-8c34-4d60-959a-2a877f99e292}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1ad63ad-f92c-4e0c-8ca5-1767b061ca81}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74698996-c631-4f7a-ae4a-2f74c3f75c86}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98345c43-5294-4f48-8cad-621035a2d0f1}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0bd20d0-a22d-481b-b832-220055bfc604}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {595695cb-1c26-4683-837b-0c5d5ed52384}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {50cc1dd0-0e2b-474a-92bc-370696cf9abc}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e71a5994-ab62-4b50-bd2b-dd935e203829}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e71a5994-ab62-4b50-bd2b-dd935e203829}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {307ff6f8-437d-4741-9d82-a7c061ca7620}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {50cc1dd0-0e2b-474a-92bc-370696cf9abc}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {bfbc128a-01d9-470a-ae95-15b95197271b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {bfbc128a-01d9-470a-ae95-15b95197271b}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {78e5d461-f08d-46a9-a6b4-7a18cf041268}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {50cc1dd0-0e2b-474a-92bc-370696cf9abc}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {68e23a4f-87c4-4390-941e-60d422abcb5e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {68e23a4f-87c4-4390-941e-60d422abcb5e}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {63d47e6d-cb29-41de-9474-528c9e2a7da0}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {50cc1dd0-0e2b-474a-92bc-370696cf9abc}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {18815d81-da20-499f-b13e-713051b2697c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {18815d81-da20-499f-b13e-713051b2697c}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8459279-6e4b-4bf4-afc2-d5d560f35673}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {50cc1dd0-0e2b-474a-92bc-370696cf9abc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f36febb3-04d6-44eb-86ea-69729ef2f2ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f36febb3-04d6-44eb-86ea-69729ef2f2ff}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3ef7f7ad-4e3b-402a-a27c-ed86e9f95b86}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {50cc1dd0-0e2b-474a-92bc-370696cf9abc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {69b8dacc-30b5-46d2-8ce4-bdc5b6825434}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {69b8dacc-30b5-46d2-8ce4-bdc5b6825434}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {13deeca1-4418-4f58-9e32-54f6ccdf960c}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {50cc1dd0-0e2b-474a-92bc-370696cf9abc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {984bf445-9d80-4d72-b497-ae57d034c225}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {984bf445-9d80-4d72-b497-ae57d034c225}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {710b9b27-8e5a-465d-bed1-685678a204b9}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {28350cf6-6b86-4cb7-8692-1e2a4a972d9b}, !- Supply Air Inlet Node
  {ea83f54d-6f13-4c0b-9aca-cdb67ae3edc0}, !- Supply Air Outlet Node
  {bad65fc9-6f2b-4f5f-a2a6-a2b04aafb596}, !- Exhaust Air Inlet Node
  {e9bd5ae2-1fe0-4304-b38d-e49f5c57900d}, !- Exhaust Air Outlet Node
  1157.29488992192,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {43232548-e023-4fbf-bd40-6c1a0c735418}, !- Handle
  Node 834,                               !- Name
  {ea83f54d-6f13-4c0b-9aca-cdb67ae3edc0}, !- Inlet Port
  {712be655-6f4f-4e2e-9f0f-924a9c1b883a}; !- Outlet Port

OS:Connection,
  {28350cf6-6b86-4cb7-8692-1e2a4a972d9b}, !- Handle
  {6f4d80c3-972a-4026-a3b0-88b9d3a1e69f}, !- Name
  {7b20bb39-78b8-4db2-a372-3813c2600904}, !- Source Object
  3,                                      !- Outlet Port
  {710b9b27-8e5a-465d-bed1-685678a204b9}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ea83f54d-6f13-4c0b-9aca-cdb67ae3edc0}, !- Handle
  {87955c18-2705-4d83-b1a8-091a3085634f}, !- Name
  {710b9b27-8e5a-465d-bed1-685678a204b9}, !- Source Object
  13,                                     !- Outlet Port
  {43232548-e023-4fbf-bd40-6c1a0c735418}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {712be655-6f4f-4e2e-9f0f-924a9c1b883a}, !- Handle
  {d13c9beb-2271-4457-a625-2f0bb684925a}, !- Name
  {43232548-e023-4fbf-bd40-6c1a0c735418}, !- Source Object
  3,                                      !- Outlet Port
  {f939d2da-5908-4c9a-83f6-27798cfd556e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {13ffb8f3-2ceb-4477-b6f1-ea909890410c}, !- Handle
  Node 835,                               !- Name
  {18a61084-c3d2-4a32-a5a9-15c780c1db0e}, !- Inlet Port
  {bad65fc9-6f2b-4f5f-a2a6-a2b04aafb596}; !- Outlet Port

OS:Connection,
  {18a61084-c3d2-4a32-a5a9-15c780c1db0e}, !- Handle
  {29692ff4-8103-4316-a6de-aa285728e725}, !- Name
  {f939d2da-5908-4c9a-83f6-27798cfd556e}, !- Source Object
  7,                                      !- Outlet Port
  {13ffb8f3-2ceb-4477-b6f1-ea909890410c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bad65fc9-6f2b-4f5f-a2a6-a2b04aafb596}, !- Handle
  {c929e8d9-5e62-438e-a86a-d361c3d47e5f}, !- Name
  {13ffb8f3-2ceb-4477-b6f1-ea909890410c}, !- Source Object
  3,                                      !- Outlet Port
  {710b9b27-8e5a-465d-bed1-685678a204b9}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e9bd5ae2-1fe0-4304-b38d-e49f5c57900d}, !- Handle
  {8c00e5df-93ee-4adf-887d-3629e32af1b5}, !- Name
  {710b9b27-8e5a-465d-bed1-685678a204b9}, !- Source Object
  15,                                     !- Outlet Port
  {4b96da21-2924-4a95-bdd3-0768a6eb74c7}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c18d341e-0bae-496b-bd1d-18cc0f1f36d7}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 31, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f1107bfb-7e02-4e95-82e6-b01bf96015bc}, !- Reference Setpoint Node Name
  {f1107bfb-7e02-4e95-82e6-b01bf96015bc}, !- Mixed Air Stream Node Name
  {7b20bb39-78b8-4db2-a372-3813c2600904}, !- Outdoor Air Stream Node Name
  {05f26288-294f-4c7a-be14-39d2e735e399}, !- Return Air Stream Node Name
  {43232548-e023-4fbf-bd40-6c1a0c735418}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {dfd01e77-9b07-41a8-a14c-6e6711bb97e8}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {90ac1d80-dabe-404e-98d2-033f4280839e}, !- Control Zone or Zone List Name
  {3d2757c6-d101-4e7a-8785-0111dd8c1d5e}, !- Cooling Control Zone or Zone List Name
  {306ee6e9-0edb-4332-bfb2-10e522e6b0ed}, !- Heating Control Zone or Zone List Name
  {f54e7625-4227-4314-8e84-cf51cfad75fc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {90ac1d80-dabe-404e-98d2-033f4280839e}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3d2757c6-d101-4e7a-8785-0111dd8c1d5e}, !- Handle
  {2df0995b-6486-4804-8d0f-e6578a8244e6}; !- Name

OS:ModelObjectList,
  {306ee6e9-0edb-4332-bfb2-10e522e6b0ed}, !- Handle
  {2c187bca-06c3-4bd5-84c3-2c1e268e2138}; !- Name

OS:ModelObjectList,
  {f54e7625-4227-4314-8e84-cf51cfad75fc}, !- Handle
  {60f3e09b-d3a7-4bef-b7b5-5739b0f9f3c2}; !- Name

OS:Schedule:Ruleset,
  {d9834660-66d2-4ecc-a713-acf366680939}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {14397ce9-e94f-426c-a6ac-59a7ea45f788}, !- Default Day Schedule Name
  {4cd01b78-7969-4520-8282-a0fa07257ab9}, !- Summer Design Day Schedule Name
  {5070bbf4-ecc1-4db3-bdae-ca8d277076d9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14397ce9-e94f-426c-a6ac-59a7ea45f788}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f93020eb-5e05-4f13-904d-226a045c0e6a}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5070bbf4-ecc1-4db3-bdae-ca8d277076d9}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a53f2f4-e913-454a-a81a-3817e5bb6c5a}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4cd01b78-7969-4520-8282-a0fa07257ab9}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5c7e6234-d838-4963-a997-984dd119e6af}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {d9834660-66d2-4ecc-a713-acf366680939}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d321eb07-cd6d-4e76-9fbd-a3a903cc3a23}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {d321eb07-cd6d-4e76-9fbd-a3a903cc3a23}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6a5bac5e-c0bb-4545-8ff6-9f0b4e3b6165}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {d9834660-66d2-4ecc-a713-acf366680939}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {00c7ea9c-8e94-46e3-88fa-07d3bdca46d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {00c7ea9c-8e94-46e3-88fa-07d3bdca46d3}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c662eea8-a06b-4d51-8938-b04843cc9d42}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {d9834660-66d2-4ecc-a713-acf366680939}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {31065fe4-1d92-4b26-80f0-9fbc7b80d5ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {31065fe4-1d92-4b26-80f0-9fbc7b80d5ba}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {87d3834b-6373-4095-b657-6bfdf3956010}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {d9834660-66d2-4ecc-a713-acf366680939}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d4d35267-4e86-442e-8b4a-13e8dd02963b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d4d35267-4e86-442e-8b4a-13e8dd02963b}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8ef736c2-e800-47d5-8ca9-988eeb0c59ea}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {d9834660-66d2-4ecc-a713-acf366680939}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {caa3a34c-5f72-4518-b8b6-2b1d97b76f2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {caa3a34c-5f72-4518-b8b6-2b1d97b76f2d}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {597e0944-acae-4fa3-8fd6-5713d2f27944}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {d9834660-66d2-4ecc-a713-acf366680939}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bf9651ed-0695-44c9-8911-3adbeb58251d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bf9651ed-0695-44c9-8911-3adbeb58251d}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8baf7b5a-5622-4d46-81e0-79b3be924501}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {d9834660-66d2-4ecc-a713-acf366680939}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2fa2039-bbee-4e2c-bc4c-03278ccf9bfe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2fa2039-bbee-4e2c-bc4c-03278ccf9bfe}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f84297ba-22b4-4bac-886c-3936e2d4ab98}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {980018a5-f951-4a70-b879-a510f4616fed}, !- Supply Air Inlet Node
  {b314c69b-3317-463a-9431-1f1dd72ccb88}, !- Supply Air Outlet Node
  {64127ce2-3ef5-460d-a31c-b196d17d4280}, !- Exhaust Air Inlet Node
  {6c5e6695-d89d-42ac-a062-54f868772868}, !- Exhaust Air Outlet Node
  278.5700460848,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {7fcea097-5587-4f6b-86da-16258b9f93a1}, !- Handle
  Node 836,                               !- Name
  {b314c69b-3317-463a-9431-1f1dd72ccb88}, !- Inlet Port
  {72a05793-6537-485d-bc77-b66d0df92ed6}; !- Outlet Port

OS:Connection,
  {980018a5-f951-4a70-b879-a510f4616fed}, !- Handle
  {efc660e9-3d8c-42e7-bf46-9d2c61950df9}, !- Name
  {fb45b4c8-fccd-4fe9-b320-b55ec41f4adc}, !- Source Object
  3,                                      !- Outlet Port
  {f84297ba-22b4-4bac-886c-3936e2d4ab98}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b314c69b-3317-463a-9431-1f1dd72ccb88}, !- Handle
  {62a93536-d74c-4d6b-81a9-d4da255dcdc4}, !- Name
  {f84297ba-22b4-4bac-886c-3936e2d4ab98}, !- Source Object
  13,                                     !- Outlet Port
  {7fcea097-5587-4f6b-86da-16258b9f93a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72a05793-6537-485d-bc77-b66d0df92ed6}, !- Handle
  {5d08a033-5e35-492b-ba51-2d1eb9738bda}, !- Name
  {7fcea097-5587-4f6b-86da-16258b9f93a1}, !- Source Object
  3,                                      !- Outlet Port
  {42d21e8a-f5a3-4cf9-94e1-4e526975d5d1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fc95a269-b0c2-48b0-811d-932445dc2ba8}, !- Handle
  Node 837,                               !- Name
  {d2fe2a07-403d-4d6b-881d-e9428d70c97b}, !- Inlet Port
  {64127ce2-3ef5-460d-a31c-b196d17d4280}; !- Outlet Port

OS:Connection,
  {d2fe2a07-403d-4d6b-881d-e9428d70c97b}, !- Handle
  {1541b991-4e38-4e93-a5a4-9949c0088b6f}, !- Name
  {42d21e8a-f5a3-4cf9-94e1-4e526975d5d1}, !- Source Object
  7,                                      !- Outlet Port
  {fc95a269-b0c2-48b0-811d-932445dc2ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64127ce2-3ef5-460d-a31c-b196d17d4280}, !- Handle
  {47bd44ab-43a3-4b68-a8cf-a6407f7c6028}, !- Name
  {fc95a269-b0c2-48b0-811d-932445dc2ba8}, !- Source Object
  3,                                      !- Outlet Port
  {f84297ba-22b4-4bac-886c-3936e2d4ab98}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6c5e6695-d89d-42ac-a062-54f868772868}, !- Handle
  {02c915a7-61a9-40cb-abc0-fa3b0c7147b3}, !- Name
  {f84297ba-22b4-4bac-886c-3936e2d4ab98}, !- Source Object
  15,                                     !- Outlet Port
  {7e0e00a8-0e72-4d0b-a253-e63d2efd9a04}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c557d652-7b5c-4f20-a13f-e8cc5d85f2d2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 32, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1b72dd46-5b54-4d20-890c-f6c7a5f8e0a7}, !- Reference Setpoint Node Name
  {1b72dd46-5b54-4d20-890c-f6c7a5f8e0a7}, !- Mixed Air Stream Node Name
  {fb45b4c8-fccd-4fe9-b320-b55ec41f4adc}, !- Outdoor Air Stream Node Name
  {ddf5d7de-32fe-4fd7-a083-c7d736253b46}, !- Return Air Stream Node Name
  {7fcea097-5587-4f6b-86da-16258b9f93a1}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f92bf364-1da5-4112-97c5-ada9b522e8f1}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {af428668-bd14-4e31-a438-1fc1e24c6f6c}, !- Control Zone or Zone List Name
  {1aa783de-af04-4031-94bc-002ddec2ea63}, !- Cooling Control Zone or Zone List Name
  {c8aef6bb-d469-47fb-b3ad-a66cc05b3b15}, !- Heating Control Zone or Zone List Name
  {43d023de-b0f6-4a28-bc30-f06f94483875}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {af428668-bd14-4e31-a438-1fc1e24c6f6c}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {1aa783de-af04-4031-94bc-002ddec2ea63}, !- Handle
  {28f937c4-0209-4cca-bd0b-8b0f0ade64f3}; !- Name

OS:ModelObjectList,
  {c8aef6bb-d469-47fb-b3ad-a66cc05b3b15}, !- Handle
  {24cb24b4-643a-463b-8318-e5df96f84824}; !- Name

OS:ModelObjectList,
  {43d023de-b0f6-4a28-bc30-f06f94483875}, !- Handle
  {2fe050ef-21c9-488c-98a9-535695e91e25}; !- Name

OS:Schedule:Ruleset,
  {9d644dcf-628e-4339-b8a1-6ed9e95df2ea}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {d116ec2f-528f-45e0-b4cd-1055d86f5c9a}, !- Default Day Schedule Name
  {a1fb790f-534c-4f3d-81c7-9980df47a1cc}, !- Summer Design Day Schedule Name
  {731a8f4a-359b-43f7-9705-a1203769c1bf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d116ec2f-528f-45e0-b4cd-1055d86f5c9a}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9346370c-3c70-407d-808c-ab438dcdb104}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {731a8f4a-359b-43f7-9705-a1203769c1bf}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d3dfba1-59e4-4cf0-bc50-0f866a547bfa}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1fb790f-534c-4f3d-81c7-9980df47a1cc}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e7b3eb70-873f-4ec2-823d-2d5e7a43a3b8}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {9d644dcf-628e-4339-b8a1-6ed9e95df2ea}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {17429059-06b5-47ca-967c-bfbd6aeab68c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {17429059-06b5-47ca-967c-bfbd6aeab68c}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {719885f3-4b73-4e1b-b08c-e6ebef8e3f45}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {9d644dcf-628e-4339-b8a1-6ed9e95df2ea}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d792d1af-7fe9-4867-928b-0e5a4109d1f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d792d1af-7fe9-4867-928b-0e5a4109d1f9}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {67226cfa-1f49-4e30-b29b-13fc11002fac}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {9d644dcf-628e-4339-b8a1-6ed9e95df2ea}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ca8f2ad9-3f4d-4049-b67c-d53599c28ef8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ca8f2ad9-3f4d-4049-b67c-d53599c28ef8}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ae54a9d5-58aa-4d1f-8720-5b369e342890}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {9d644dcf-628e-4339-b8a1-6ed9e95df2ea}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0c60c2b3-0121-4880-ae3c-99549fcc2c04}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0c60c2b3-0121-4880-ae3c-99549fcc2c04}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7467a277-d5be-4d02-b301-5eaaaaf23cec}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {9d644dcf-628e-4339-b8a1-6ed9e95df2ea}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {89c5bf2b-7224-45aa-9026-a4bf3b24102d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {89c5bf2b-7224-45aa-9026-a4bf3b24102d}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e323bbf-c5ba-4549-b222-469924b8bb26}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {9d644dcf-628e-4339-b8a1-6ed9e95df2ea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9dc3b7c2-4a1c-4e60-8960-d902c09bf670}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9dc3b7c2-4a1c-4e60-8960-d902c09bf670}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {653228c6-8623-409b-a05a-04e86198ecb0}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {9d644dcf-628e-4339-b8a1-6ed9e95df2ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d6b50a7f-ef37-4b7d-8861-498aaa7ce539}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6b50a7f-ef37-4b7d-8861-498aaa7ce539}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f0084db5-26b5-4de3-bc0e-ae8fe7deff78}, !- Handle
  Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {3a446e69-3826-48fd-a3ae-141ac2f97f17}, !- Supply Air Inlet Node
  {43847918-ad22-4b53-b86e-d2161db065c8}, !- Supply Air Outlet Node
  {dd978c88-9d3c-4b62-a150-5b62a758a5ee}, !- Exhaust Air Inlet Node
  {906db687-f0a8-49f1-a452-0ebac29f334f}, !- Exhaust Air Outlet Node
  278.5700460848,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9ce635c3-cca8-4e63-868c-3b015cc11709}, !- Handle
  Node 838,                               !- Name
  {43847918-ad22-4b53-b86e-d2161db065c8}, !- Inlet Port
  {208b1870-e734-4f08-be98-6172012e76b4}; !- Outlet Port

OS:Connection,
  {3a446e69-3826-48fd-a3ae-141ac2f97f17}, !- Handle
  {06f18f3e-e0fd-40e7-b743-941055c3bd0f}, !- Name
  {50cd33a3-132d-40ca-979c-576790e48b93}, !- Source Object
  3,                                      !- Outlet Port
  {f0084db5-26b5-4de3-bc0e-ae8fe7deff78}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {43847918-ad22-4b53-b86e-d2161db065c8}, !- Handle
  {1cb32f67-e02b-4ced-925f-113585e1ec04}, !- Name
  {f0084db5-26b5-4de3-bc0e-ae8fe7deff78}, !- Source Object
  13,                                     !- Outlet Port
  {9ce635c3-cca8-4e63-868c-3b015cc11709}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {208b1870-e734-4f08-be98-6172012e76b4}, !- Handle
  {e624a859-28bf-4308-bfff-b2917bbfcbb0}, !- Name
  {9ce635c3-cca8-4e63-868c-3b015cc11709}, !- Source Object
  3,                                      !- Outlet Port
  {e2b0f920-9f75-48e4-8dff-242a73d748b2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {783b1ec1-5874-4b4b-8332-244a53ed793b}, !- Handle
  Node 839,                               !- Name
  {20978ce1-d602-40b6-adb0-063c9931e4a3}, !- Inlet Port
  {dd978c88-9d3c-4b62-a150-5b62a758a5ee}; !- Outlet Port

OS:Connection,
  {20978ce1-d602-40b6-adb0-063c9931e4a3}, !- Handle
  {c3ca1f8a-3c7e-4610-81ee-6992906d4be3}, !- Name
  {e2b0f920-9f75-48e4-8dff-242a73d748b2}, !- Source Object
  7,                                      !- Outlet Port
  {783b1ec1-5874-4b4b-8332-244a53ed793b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd978c88-9d3c-4b62-a150-5b62a758a5ee}, !- Handle
  {cac109a4-1fd2-4eda-8dea-4be638a53d27}, !- Name
  {783b1ec1-5874-4b4b-8332-244a53ed793b}, !- Source Object
  3,                                      !- Outlet Port
  {f0084db5-26b5-4de3-bc0e-ae8fe7deff78}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {906db687-f0a8-49f1-a452-0ebac29f334f}, !- Handle
  {a215dd56-1170-4fd3-af3f-05ced37bf66e}, !- Name
  {f0084db5-26b5-4de3-bc0e-ae8fe7deff78}, !- Source Object
  15,                                     !- Outlet Port
  {b2593c7b-c1cf-4290-bb6b-49ed45bdf9bb}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {db6da5ad-3459-4c65-b2dd-f0701a632d1c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 33, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e1830a47-5ced-4ae1-a8cf-b2b2e914fb0f}, !- Reference Setpoint Node Name
  {e1830a47-5ced-4ae1-a8cf-b2b2e914fb0f}, !- Mixed Air Stream Node Name
  {50cd33a3-132d-40ca-979c-576790e48b93}, !- Outdoor Air Stream Node Name
  {72bdc8a2-d899-4fc2-b6c0-8f78999237ef}, !- Return Air Stream Node Name
  {9ce635c3-cca8-4e63-868c-3b015cc11709}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {7ab6ddfa-578c-41f0-aba3-b78f8607706a}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {29feb4d3-b88f-4fe5-b226-992f6b9f5e31}, !- Control Zone or Zone List Name
  {243399a3-994b-41d0-9a8f-81b2c3403c16}, !- Cooling Control Zone or Zone List Name
  {d28306ba-6992-4ac7-8873-a3960d53eec9}, !- Heating Control Zone or Zone List Name
  {c9b5dec9-1d3e-4c03-99d2-8062f0fcb486}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {29feb4d3-b88f-4fe5-b226-992f6b9f5e31}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {243399a3-994b-41d0-9a8f-81b2c3403c16}, !- Handle
  {7bada74b-ec0e-4208-aef5-5ce8558cb19f}; !- Name

OS:ModelObjectList,
  {d28306ba-6992-4ac7-8873-a3960d53eec9}, !- Handle
  {f03ce2bd-d960-4ebe-b520-ad474cbe94df}; !- Name

OS:ModelObjectList,
  {c9b5dec9-1d3e-4c03-99d2-8062f0fcb486}, !- Handle
  {a4858bbb-f896-4352-ac3f-ef9de96eb6c9}; !- Name

OS:Schedule:Ruleset,
  {3ec297da-3275-4ba5-bebe-6ba88e19a7a2}, !- Handle
  Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {7d2c28ad-d8ad-4747-b173-624d8ea3c694}, !- Default Day Schedule Name
  {652f3eee-3e05-4053-83a1-a4a6d9b32ac8}, !- Summer Design Day Schedule Name
  {b555781c-bd64-4e50-bad1-ccb3a67e3615}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7d2c28ad-d8ad-4747-b173-624d8ea3c694}, !- Handle
  Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d56cd0f-01c4-49b9-b9f8-8a76296b7330}, !- Handle
  Schedule Day 203,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b555781c-bd64-4e50-bad1-ccb3a67e3615}, !- Handle
  Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eeecb19a-879e-4f3a-b70f-3a925a805acc}, !- Handle
  Schedule Day 204,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {652f3eee-3e05-4053-83a1-a4a6d9b32ac8}, !- Handle
  Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5a2a2a6c-c59d-4a91-9bde-125ccf6191cc}, !- Handle
  Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {3ec297da-3275-4ba5-bebe-6ba88e19a7a2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ed7089cf-f964-44cf-b825-73318f4117b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {ed7089cf-f964-44cf-b825-73318f4117b0}, !- Handle
  Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aaa33c56-244c-4815-b469-d1f1445fc9f7}, !- Handle
  Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {3ec297da-3275-4ba5-bebe-6ba88e19a7a2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {81f12f95-77c1-46aa-916c-649be0bcaf2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {81f12f95-77c1-46aa-916c-649be0bcaf2d}, !- Handle
  Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {65515e30-54f4-45f5-9f18-8206d9dc788c}, !- Handle
  Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {3ec297da-3275-4ba5-bebe-6ba88e19a7a2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ddb5e30f-c47b-448e-82a3-d81243dc5407}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ddb5e30f-c47b-448e-82a3-d81243dc5407}, !- Handle
  Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44a4b152-4d9f-4d16-9146-d8148ae97c0e}, !- Handle
  Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {3ec297da-3275-4ba5-bebe-6ba88e19a7a2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0ca7dc8e-d469-4244-9e9a-5360d3e0d304}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0ca7dc8e-d469-4244-9e9a-5360d3e0d304}, !- Handle
  Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d35efa2f-0a2e-4d1d-8e44-e3eafcf01e5c}, !- Handle
  Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {3ec297da-3275-4ba5-bebe-6ba88e19a7a2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c512a1e9-dfe4-43b5-91ef-1e2a9e503ca7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c512a1e9-dfe4-43b5-91ef-1e2a9e503ca7}, !- Handle
  Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c9099d23-8b3a-45f4-8e03-12492a7b1dee}, !- Handle
  Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {3ec297da-3275-4ba5-bebe-6ba88e19a7a2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d57dd85-8885-4649-8a41-4448faa091de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4d57dd85-8885-4649-8a41-4448faa091de}, !- Handle
  Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84080bf0-96be-41ae-af27-35eb29bd8307}, !- Handle
  Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {3ec297da-3275-4ba5-bebe-6ba88e19a7a2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87b0bfd4-1990-419c-b2ed-f01846af6811}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87b0bfd4-1990-419c-b2ed-f01846af6811}, !- Handle
  Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {02ea6e7a-191d-40bf-850f-bb748df8aa13}, !- Handle
  Sp-PatRoom2_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a9ead623-1cbf-42ed-b07f-db1a7f675e53}, !- Supply Air Inlet Node
  {dbdae542-b6db-4e4f-8ca3-a1b6c4109981}, !- Supply Air Outlet Node
  {a7b8906e-a6d3-4b89-a61f-13bbd80c037e}, !- Exhaust Air Inlet Node
  {0c20a189-04cb-4c43-a576-7044f987a938}, !- Exhaust Air Outlet Node
  88.0950076808,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9c2f4482-047b-4d75-bb0b-cc8a31b5bcfa}, !- Handle
  Node 840,                               !- Name
  {dbdae542-b6db-4e4f-8ca3-a1b6c4109981}, !- Inlet Port
  {c72eb93b-8e43-456d-8bbd-d01205eee39f}; !- Outlet Port

OS:Connection,
  {a9ead623-1cbf-42ed-b07f-db1a7f675e53}, !- Handle
  {a85427f8-d1ca-4433-a862-352836822c78}, !- Name
  {a523052e-0aee-46b7-8f8b-5b66a3b44e98}, !- Source Object
  3,                                      !- Outlet Port
  {02ea6e7a-191d-40bf-850f-bb748df8aa13}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {dbdae542-b6db-4e4f-8ca3-a1b6c4109981}, !- Handle
  {1133914b-a763-45ea-8cca-bb77b5c1b377}, !- Name
  {02ea6e7a-191d-40bf-850f-bb748df8aa13}, !- Source Object
  13,                                     !- Outlet Port
  {9c2f4482-047b-4d75-bb0b-cc8a31b5bcfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c72eb93b-8e43-456d-8bbd-d01205eee39f}, !- Handle
  {df4d93fb-ae62-4ae3-b341-57682072b2c2}, !- Name
  {9c2f4482-047b-4d75-bb0b-cc8a31b5bcfa}, !- Source Object
  3,                                      !- Outlet Port
  {75a34c2d-ce7b-47d6-a2cb-d149e282badd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1c9db664-f063-4300-a0d8-626cdcfaa8fc}, !- Handle
  Node 841,                               !- Name
  {d5cd480d-b09f-4c96-a3ce-4d343b0e6e52}, !- Inlet Port
  {a7b8906e-a6d3-4b89-a61f-13bbd80c037e}; !- Outlet Port

OS:Connection,
  {d5cd480d-b09f-4c96-a3ce-4d343b0e6e52}, !- Handle
  {af7a6902-ed6a-43f7-b3ae-9f4de43228d2}, !- Name
  {75a34c2d-ce7b-47d6-a2cb-d149e282badd}, !- Source Object
  7,                                      !- Outlet Port
  {1c9db664-f063-4300-a0d8-626cdcfaa8fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7b8906e-a6d3-4b89-a61f-13bbd80c037e}, !- Handle
  {6160f967-1f35-4368-96f8-a542ed7d80a5}, !- Name
  {1c9db664-f063-4300-a0d8-626cdcfaa8fc}, !- Source Object
  3,                                      !- Outlet Port
  {02ea6e7a-191d-40bf-850f-bb748df8aa13}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0c20a189-04cb-4c43-a576-7044f987a938}, !- Handle
  {9a922239-2962-41b6-83af-c34374427c6c}, !- Name
  {02ea6e7a-191d-40bf-850f-bb748df8aa13}, !- Source Object
  15,                                     !- Outlet Port
  {487026ac-fb22-4f53-971d-cc9b02fded94}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {79675423-b22b-4e91-879c-ae5b19f3e62f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 34, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {326e563b-7f46-4ff7-ae1f-e975ab8a88e6}, !- Reference Setpoint Node Name
  {326e563b-7f46-4ff7-ae1f-e975ab8a88e6}, !- Mixed Air Stream Node Name
  {a523052e-0aee-46b7-8f8b-5b66a3b44e98}, !- Outdoor Air Stream Node Name
  {e4a9206c-d490-42e1-905e-7a57728b0d6e}, !- Return Air Stream Node Name
  {9c2f4482-047b-4d75-bb0b-cc8a31b5bcfa}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c7cbf2b3-3251-4bb2-b452-ba752eacdaba}, !- Handle
  Sp-PatRoom2_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f082e812-35f6-4596-bdff-243b5b2e7a01}, !- Supply Air Inlet Node
  {3b7daba1-2e1d-4370-aa5d-be9ab23696a4}, !- Supply Air Outlet Node
  {ffbd2b87-fddf-4fe0-8361-113c599efc5f}, !- Exhaust Air Inlet Node
  {8624d9a4-3644-45b9-ac88-ed60dd8bb1de}, !- Exhaust Air Outlet Node
  88.0950076808,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {749b1cf5-525a-4fca-b47a-754641cf8b78}, !- Handle
  Node 842,                               !- Name
  {3b7daba1-2e1d-4370-aa5d-be9ab23696a4}, !- Inlet Port
  {35e55f5d-7bce-47b2-b623-24cca647c7ec}; !- Outlet Port

OS:Connection,
  {f082e812-35f6-4596-bdff-243b5b2e7a01}, !- Handle
  {afc33ecb-e33b-40d3-920b-5a3f93f06d3d}, !- Name
  {17404e1e-c41a-4faf-ad06-077b6375b9d9}, !- Source Object
  3,                                      !- Outlet Port
  {c7cbf2b3-3251-4bb2-b452-ba752eacdaba}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3b7daba1-2e1d-4370-aa5d-be9ab23696a4}, !- Handle
  {56a8acd3-27d3-465f-9b76-eff2a5e31b88}, !- Name
  {c7cbf2b3-3251-4bb2-b452-ba752eacdaba}, !- Source Object
  13,                                     !- Outlet Port
  {749b1cf5-525a-4fca-b47a-754641cf8b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35e55f5d-7bce-47b2-b623-24cca647c7ec}, !- Handle
  {e4bc5330-4a87-49b1-a3b3-1e09b0633725}, !- Name
  {749b1cf5-525a-4fca-b47a-754641cf8b78}, !- Source Object
  3,                                      !- Outlet Port
  {1f193602-3fcb-4c75-9e7a-7af3e2e23ae1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f4a9e2b4-33bf-4e2d-9590-4a62689c4347}, !- Handle
  Node 843,                               !- Name
  {10cfd21b-7459-4c6a-9932-50ead4754d31}, !- Inlet Port
  {ffbd2b87-fddf-4fe0-8361-113c599efc5f}; !- Outlet Port

OS:Connection,
  {10cfd21b-7459-4c6a-9932-50ead4754d31}, !- Handle
  {1c625f01-3171-46db-8f16-b54f3808c6d9}, !- Name
  {1f193602-3fcb-4c75-9e7a-7af3e2e23ae1}, !- Source Object
  7,                                      !- Outlet Port
  {f4a9e2b4-33bf-4e2d-9590-4a62689c4347}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffbd2b87-fddf-4fe0-8361-113c599efc5f}, !- Handle
  {b0737456-0d5c-43f0-9355-0053220f07ec}, !- Name
  {f4a9e2b4-33bf-4e2d-9590-4a62689c4347}, !- Source Object
  3,                                      !- Outlet Port
  {c7cbf2b3-3251-4bb2-b452-ba752eacdaba}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8624d9a4-3644-45b9-ac88-ed60dd8bb1de}, !- Handle
  {70cfeee8-4b38-4e9e-94fd-d72cddba18db}, !- Name
  {c7cbf2b3-3251-4bb2-b452-ba752eacdaba}, !- Source Object
  15,                                     !- Outlet Port
  {e287985c-2712-4660-9aac-0c1f01587b24}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1f69a76f-8be8-4829-9f6a-4366a2de9e06}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 35, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {89f69a40-089d-4f8a-b9ff-53ef0333c0c8}, !- Reference Setpoint Node Name
  {89f69a40-089d-4f8a-b9ff-53ef0333c0c8}, !- Mixed Air Stream Node Name
  {17404e1e-c41a-4faf-ad06-077b6375b9d9}, !- Outdoor Air Stream Node Name
  {262acebb-0547-4fe7-bdfd-4fdea82de9aa}, !- Return Air Stream Node Name
  {749b1cf5-525a-4fca-b47a-754641cf8b78}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d8790044-6ea9-44f6-a1c0-fa3d4a4dc196}, !- Handle
  Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ab3f58e7-3d83-4609-a274-ab7c1992c517}, !- Supply Air Inlet Node
  {239fd162-794d-4c4e-9c91-2994b1249a0b}, !- Supply Air Outlet Node
  {7ae98b09-ef2f-4051-8ccc-8f282ffcc0ea}, !- Exhaust Air Inlet Node
  {83440297-d554-4d7c-a67e-401ab90dd9ee}, !- Exhaust Air Outlet Node
  270.971041928,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {dfedb991-1bc6-4351-980b-0b277918e80b}, !- Handle
  Node 844,                               !- Name
  {239fd162-794d-4c4e-9c91-2994b1249a0b}, !- Inlet Port
  {7abf2b0b-4033-4e92-b59b-f5c0db6a4f93}; !- Outlet Port

OS:Connection,
  {ab3f58e7-3d83-4609-a274-ab7c1992c517}, !- Handle
  {bcfbacf5-4b64-4383-a7a4-624f5c87f740}, !- Name
  {b9850789-42f7-4544-8bbe-d54e13b4ef5d}, !- Source Object
  3,                                      !- Outlet Port
  {d8790044-6ea9-44f6-a1c0-fa3d4a4dc196}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {239fd162-794d-4c4e-9c91-2994b1249a0b}, !- Handle
  {aa62af76-504a-48c8-b4e7-142eac8c9965}, !- Name
  {d8790044-6ea9-44f6-a1c0-fa3d4a4dc196}, !- Source Object
  13,                                     !- Outlet Port
  {dfedb991-1bc6-4351-980b-0b277918e80b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7abf2b0b-4033-4e92-b59b-f5c0db6a4f93}, !- Handle
  {dc9ffb4f-d3ad-41fd-9d19-ff8fa8c67796}, !- Name
  {dfedb991-1bc6-4351-980b-0b277918e80b}, !- Source Object
  3,                                      !- Outlet Port
  {542a32c3-695a-4a7b-bed8-74b27fea60fb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d249a48b-d91e-4a67-95a3-d6d66fa716fa}, !- Handle
  Node 845,                               !- Name
  {1e242e1a-ce69-417c-98fa-c086eb3f7d92}, !- Inlet Port
  {7ae98b09-ef2f-4051-8ccc-8f282ffcc0ea}; !- Outlet Port

OS:Connection,
  {1e242e1a-ce69-417c-98fa-c086eb3f7d92}, !- Handle
  {63aed866-ff32-4706-bd35-1fd7ec4a2daf}, !- Name
  {542a32c3-695a-4a7b-bed8-74b27fea60fb}, !- Source Object
  7,                                      !- Outlet Port
  {d249a48b-d91e-4a67-95a3-d6d66fa716fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ae98b09-ef2f-4051-8ccc-8f282ffcc0ea}, !- Handle
  {af89999d-3d00-4653-a1a3-5c7eb80dcfe0}, !- Name
  {d249a48b-d91e-4a67-95a3-d6d66fa716fa}, !- Source Object
  3,                                      !- Outlet Port
  {d8790044-6ea9-44f6-a1c0-fa3d4a4dc196}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {83440297-d554-4d7c-a67e-401ab90dd9ee}, !- Handle
  {20218337-2afc-4491-be03-04ecd71301c1}, !- Name
  {d8790044-6ea9-44f6-a1c0-fa3d4a4dc196}, !- Source Object
  15,                                     !- Outlet Port
  {b53eedf1-6d7a-4090-aeed-4df1a068cd5f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {659f2aa8-ce8d-445e-8a7d-a47996d6180e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 36, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c39028fb-17b3-417f-8230-9b8a972d6ff4}, !- Reference Setpoint Node Name
  {c39028fb-17b3-417f-8230-9b8a972d6ff4}, !- Mixed Air Stream Node Name
  {b9850789-42f7-4544-8bbe-d54e13b4ef5d}, !- Outdoor Air Stream Node Name
  {92663514-efa0-457c-ad4f-df403dd37931}, !- Return Air Stream Node Name
  {dfedb991-1bc6-4351-980b-0b277918e80b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {361f5e01-2c51-48e6-89ad-873097c24054}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8b5d6ac0-41e9-4e9a-870b-8e3b9468112b}, !- Control Zone or Zone List Name
  {3fa8c180-4961-4726-a715-80f5fcfd778a}, !- Cooling Control Zone or Zone List Name
  {6c556b15-6776-4816-8567-9083fd1fff94}, !- Heating Control Zone or Zone List Name
  {2d52f8e7-6235-4601-b112-61865b5f66cc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8b5d6ac0-41e9-4e9a-870b-8e3b9468112b}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3fa8c180-4961-4726-a715-80f5fcfd778a}, !- Handle
  {e817b62c-b740-4a82-8280-ef3e4732c9a4}; !- Name

OS:ModelObjectList,
  {6c556b15-6776-4816-8567-9083fd1fff94}, !- Handle
  {d68e18f3-a721-4f87-8e49-3d903d43c4a5}; !- Name

OS:ModelObjectList,
  {2d52f8e7-6235-4601-b112-61865b5f66cc}, !- Handle
  {86459166-3708-4cbc-8020-64f4b3eaf207}; !- Name

OS:Schedule:Ruleset,
  {572df100-b421-44fc-ba38-59392c02cb06}, !- Handle
  Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {67094c05-8267-4a2e-88e0-8ad56ba29890}, !- Default Day Schedule Name
  {25ff321e-71d2-4f50-9510-5e7b28ddaea5}, !- Summer Design Day Schedule Name
  {7500f6ac-0d8f-44a7-b3ea-308de95dfacc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {67094c05-8267-4a2e-88e0-8ad56ba29890}, !- Handle
  Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11681ae8-1298-4ea7-8d6c-00060c85d382}, !- Handle
  Schedule Day 205,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7500f6ac-0d8f-44a7-b3ea-308de95dfacc}, !- Handle
  Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c7681dd-654a-4471-86eb-645eab47174a}, !- Handle
  Schedule Day 206,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25ff321e-71d2-4f50-9510-5e7b28ddaea5}, !- Handle
  Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {50306956-cfb8-45d5-ab4b-d939d6706b7b}, !- Handle
  Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {572df100-b421-44fc-ba38-59392c02cb06}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8198e19a-effb-439a-b4d9-e998a133a0a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {8198e19a-effb-439a-b4d9-e998a133a0a2}, !- Handle
  Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd5c5b13-4441-44f4-84e2-9c3d644b5fdb}, !- Handle
  Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {572df100-b421-44fc-ba38-59392c02cb06}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8c927776-9ca1-435d-a8e6-04c3aa61e553}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {8c927776-9ca1-435d-a8e6-04c3aa61e553}, !- Handle
  Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {525205c9-6758-4cfe-b304-2a54b124af20}, !- Handle
  Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {572df100-b421-44fc-ba38-59392c02cb06}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4cb7498b-4f7c-4dda-a86a-657070b9e01c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {4cb7498b-4f7c-4dda-a86a-657070b9e01c}, !- Handle
  Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b9e24240-6b16-4160-a84b-b2614c3f5b25}, !- Handle
  Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {572df100-b421-44fc-ba38-59392c02cb06}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1f24f4b9-077a-4201-bedb-b7036582200a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1f24f4b9-077a-4201-bedb-b7036582200a}, !- Handle
  Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c84cd64f-877a-4132-b190-c8463338c980}, !- Handle
  Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {572df100-b421-44fc-ba38-59392c02cb06}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fe091205-b247-496a-bcd6-9e86036182c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fe091205-b247-496a-bcd6-9e86036182c4}, !- Handle
  Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18b3787d-3843-422c-a5b2-06bed4f795c9}, !- Handle
  Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {572df100-b421-44fc-ba38-59392c02cb06}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5aad5e44-9889-4ca6-af6c-26aca744c416}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5aad5e44-9889-4ca6-af6c-26aca744c416}, !- Handle
  Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5bce7f12-9b51-492c-b928-d3e76e0cb68d}, !- Handle
  Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {572df100-b421-44fc-ba38-59392c02cb06}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ee4de37-d268-4ce0-8173-d45eb3259c9e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ee4de37-d268-4ce0-8173-d45eb3259c9e}, !- Handle
  Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {574fa152-2087-48dc-9d9a-93edfa2cd22b}, !- Handle
  Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-east ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7585c61b-65d8-4f2d-8808-78ca294387ef}, !- Supply Air Inlet Node
  {6173ca00-f5a1-408c-ae62-62878f8078c1}, !- Supply Air Outlet Node
  {7991ac9a-b808-43d5-bf22-2524407b48d0}, !- Exhaust Air Inlet Node
  {dee74818-4f81-4048-ab19-bf2249809590}, !- Exhaust Air Outlet Node
  270.971041928,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4e9146ce-5cc7-45c4-9d91-6a7a7dee2126}, !- Handle
  Node 846,                               !- Name
  {6173ca00-f5a1-408c-ae62-62878f8078c1}, !- Inlet Port
  {f660f6a3-40f9-456a-8da2-f40cc01d4e42}; !- Outlet Port

OS:Connection,
  {7585c61b-65d8-4f2d-8808-78ca294387ef}, !- Handle
  {04a31c63-50bd-4935-8e99-2944228532e3}, !- Name
  {49240dea-a012-4144-9e13-67954253bdd9}, !- Source Object
  3,                                      !- Outlet Port
  {574fa152-2087-48dc-9d9a-93edfa2cd22b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6173ca00-f5a1-408c-ae62-62878f8078c1}, !- Handle
  {34fb162b-60e1-4446-b3fe-3103cd3944f5}, !- Name
  {574fa152-2087-48dc-9d9a-93edfa2cd22b}, !- Source Object
  13,                                     !- Outlet Port
  {4e9146ce-5cc7-45c4-9d91-6a7a7dee2126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f660f6a3-40f9-456a-8da2-f40cc01d4e42}, !- Handle
  {c15563b5-4c48-441c-83e2-29f93752ba6c}, !- Name
  {4e9146ce-5cc7-45c4-9d91-6a7a7dee2126}, !- Source Object
  3,                                      !- Outlet Port
  {34a8a599-8b1b-4bfc-b769-e2a966bf9570}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {676ff1a2-1eb4-45c0-b910-9a71a3c91b8a}, !- Handle
  Node 847,                               !- Name
  {384dfe22-0b80-4f89-a819-a31834967bdc}, !- Inlet Port
  {7991ac9a-b808-43d5-bf22-2524407b48d0}; !- Outlet Port

OS:Connection,
  {384dfe22-0b80-4f89-a819-a31834967bdc}, !- Handle
  {d3aaba58-7d6e-4892-9a39-3629a426298f}, !- Name
  {34a8a599-8b1b-4bfc-b769-e2a966bf9570}, !- Source Object
  7,                                      !- Outlet Port
  {676ff1a2-1eb4-45c0-b910-9a71a3c91b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7991ac9a-b808-43d5-bf22-2524407b48d0}, !- Handle
  {57e81498-eaa8-4c6c-92ce-82365ac41cbb}, !- Name
  {676ff1a2-1eb4-45c0-b910-9a71a3c91b8a}, !- Source Object
  3,                                      !- Outlet Port
  {574fa152-2087-48dc-9d9a-93edfa2cd22b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {dee74818-4f81-4048-ab19-bf2249809590}, !- Handle
  {f2926121-0f5a-4cda-94e1-db3fbede1029}, !- Name
  {574fa152-2087-48dc-9d9a-93edfa2cd22b}, !- Source Object
  15,                                     !- Outlet Port
  {bd94ae4b-78e5-45ed-ac6d-f2a7b8307bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {72604c55-d763-460d-a18c-d7861749719f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 37, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ffbaef63-fb49-48f7-adb2-c93f5430195b}, !- Reference Setpoint Node Name
  {ffbaef63-fb49-48f7-adb2-c93f5430195b}, !- Mixed Air Stream Node Name
  {49240dea-a012-4144-9e13-67954253bdd9}, !- Outdoor Air Stream Node Name
  {01b70828-1a2b-4306-8652-8778ec00b629}, !- Return Air Stream Node Name
  {4e9146ce-5cc7-45c4-9d91-6a7a7dee2126}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e0a9dd73-6fb6-42e1-91f0-f80ae3512b2f}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {64e77cba-1a08-4ed8-8fa6-8f99f0a7b520}, !- Control Zone or Zone List Name
  {7e41d5bb-5cc8-4759-b4cb-0a8ef841c3ee}, !- Cooling Control Zone or Zone List Name
  {6f807ca3-0e8a-49f9-acc3-c28d33667505}, !- Heating Control Zone or Zone List Name
  {f829a2fb-d2c6-4e9c-8ada-796ba31c8d6b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {64e77cba-1a08-4ed8-8fa6-8f99f0a7b520}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {7e41d5bb-5cc8-4759-b4cb-0a8ef841c3ee}, !- Handle
  {e6b8888f-4ca7-4602-86e3-db539e992730}; !- Name

OS:ModelObjectList,
  {6f807ca3-0e8a-49f9-acc3-c28d33667505}, !- Handle
  {785a409a-b686-4c87-9891-93eb3fb916b1}; !- Name

OS:ModelObjectList,
  {f829a2fb-d2c6-4e9c-8ada-796ba31c8d6b}, !- Handle
  {4820ad34-6d9e-4e4e-a43e-7c1e334bd4b8}; !- Name

OS:Schedule:Ruleset,
  {ee0affdc-872b-4bb2-9d13-3d4b9d594a48}, !- Handle
  Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {817709a4-e248-4ef8-a5a3-c17c2407aadb}, !- Default Day Schedule Name
  {b178b94b-1b3a-4ea7-ac48-6619a7dbbb67}, !- Summer Design Day Schedule Name
  {d4094e34-abd4-46a2-97b1-a3bc10560543}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {817709a4-e248-4ef8-a5a3-c17c2407aadb}, !- Handle
  Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8197cd76-6776-4066-8b29-9f5aacbe2efd}, !- Handle
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4094e34-abd4-46a2-97b1-a3bc10560543}, !- Handle
  Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {099995f8-b8b2-47d6-aa9e-71d989e4d998}, !- Handle
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b178b94b-1b3a-4ea7-ac48-6619a7dbbb67}, !- Handle
  Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {63099b20-ded4-4086-85ee-fb811b50de4b}, !- Handle
  Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {ee0affdc-872b-4bb2-9d13-3d4b9d594a48}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {016f624b-2e46-46cf-be58-be92869f9889}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {016f624b-2e46-46cf-be58-be92869f9889}, !- Handle
  Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {af6cefdf-6339-4738-be9d-3cffd4866282}, !- Handle
  Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {ee0affdc-872b-4bb2-9d13-3d4b9d594a48}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a5e720d4-9065-4802-8a4a-30bb78ad9529}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a5e720d4-9065-4802-8a4a-30bb78ad9529}, !- Handle
  Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a7b8fd80-d55d-44af-bb0c-7980227bacd5}, !- Handle
  Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {ee0affdc-872b-4bb2-9d13-3d4b9d594a48}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d535b390-baa3-413e-bdce-f0432d7f8abb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d535b390-baa3-413e-bdce-f0432d7f8abb}, !- Handle
  Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8305954-7543-4ea4-894b-d277c50768c3}, !- Handle
  Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {ee0affdc-872b-4bb2-9d13-3d4b9d594a48}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ef42b4cd-5c69-4a33-9036-c6226a2e9af6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ef42b4cd-5c69-4a33-9036-c6226a2e9af6}, !- Handle
  Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {666101ca-9377-49dc-ae52-e62991bb138c}, !- Handle
  Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {ee0affdc-872b-4bb2-9d13-3d4b9d594a48}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b43d4193-a459-474f-9fc5-cd4616c05aa8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b43d4193-a459-474f-9fc5-cd4616c05aa8}, !- Handle
  Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b606db3b-165a-4573-b7df-75ba861fb236}, !- Handle
  Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {ee0affdc-872b-4bb2-9d13-3d4b9d594a48}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {da8d8339-547e-4621-b058-fa898c891657}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {da8d8339-547e-4621-b058-fa898c891657}, !- Handle
  Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6ef77406-3bc0-49f3-b4c6-570f55e32904}, !- Handle
  Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {ee0affdc-872b-4bb2-9d13-3d4b9d594a48}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {33721fea-045e-459e-8a61-83066a1be882}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33721fea-045e-459e-8a61-83066a1be882}, !- Handle
  Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {29dd1dbd-fab2-4212-a901-2df592e528d3}, !- Handle
  Sp-PatRoom4_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6e77fd3b-da9b-490c-ae7f-1d12c9980499}, !- Supply Air Inlet Node
  {2191de7c-3785-4d95-846a-bfa9d428b2cb}, !- Supply Air Outlet Node
  {7089ddcf-77a0-49ee-b05c-43d204bd1e81}, !- Exhaust Air Inlet Node
  {d9a6d236-cc8c-4585-a22b-07b6b9020bd3}, !- Exhaust Air Outlet Node
  88.0950076808,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c5700027-1755-4956-87ed-cdf33c1f9435}, !- Handle
  Node 848,                               !- Name
  {2191de7c-3785-4d95-846a-bfa9d428b2cb}, !- Inlet Port
  {dedf3e93-eda4-445f-8710-bc24fb906492}; !- Outlet Port

OS:Connection,
  {6e77fd3b-da9b-490c-ae7f-1d12c9980499}, !- Handle
  {6bbd47dd-78bd-4c49-b942-d2dcba8bef5e}, !- Name
  {9ddfed47-7544-4855-86ab-6a710fadb47f}, !- Source Object
  3,                                      !- Outlet Port
  {29dd1dbd-fab2-4212-a901-2df592e528d3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2191de7c-3785-4d95-846a-bfa9d428b2cb}, !- Handle
  {df68526d-241c-4ee5-88bb-590c3d645832}, !- Name
  {29dd1dbd-fab2-4212-a901-2df592e528d3}, !- Source Object
  13,                                     !- Outlet Port
  {c5700027-1755-4956-87ed-cdf33c1f9435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dedf3e93-eda4-445f-8710-bc24fb906492}, !- Handle
  {27eb789b-ce06-4dec-87b0-6346dd4314c0}, !- Name
  {c5700027-1755-4956-87ed-cdf33c1f9435}, !- Source Object
  3,                                      !- Outlet Port
  {0f9b6b0d-0eae-44f0-a2aa-77ba184be075}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c515c1e0-c656-46f1-8ff7-ab7bee10f1e8}, !- Handle
  Node 849,                               !- Name
  {f3eda408-b5b8-4c29-b845-9609f1217891}, !- Inlet Port
  {7089ddcf-77a0-49ee-b05c-43d204bd1e81}; !- Outlet Port

OS:Connection,
  {f3eda408-b5b8-4c29-b845-9609f1217891}, !- Handle
  {4cefc6ee-6d94-4733-a4e9-655a5cc36369}, !- Name
  {0f9b6b0d-0eae-44f0-a2aa-77ba184be075}, !- Source Object
  7,                                      !- Outlet Port
  {c515c1e0-c656-46f1-8ff7-ab7bee10f1e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7089ddcf-77a0-49ee-b05c-43d204bd1e81}, !- Handle
  {086e8eb6-408b-4654-8506-c1b2335bbb1b}, !- Name
  {c515c1e0-c656-46f1-8ff7-ab7bee10f1e8}, !- Source Object
  3,                                      !- Outlet Port
  {29dd1dbd-fab2-4212-a901-2df592e528d3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d9a6d236-cc8c-4585-a22b-07b6b9020bd3}, !- Handle
  {61328a76-48d6-44aa-95f6-81d9154442db}, !- Name
  {29dd1dbd-fab2-4212-a901-2df592e528d3}, !- Source Object
  15,                                     !- Outlet Port
  {ea3afe5b-9096-4ce9-a521-26e0ca4d1b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {257013b2-b91c-4219-9b12-9ef8d5fb5f22}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 38, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7deae560-f33d-459b-b834-0e42749af4e1}, !- Reference Setpoint Node Name
  {7deae560-f33d-459b-b834-0e42749af4e1}, !- Mixed Air Stream Node Name
  {9ddfed47-7544-4855-86ab-6a710fadb47f}, !- Outdoor Air Stream Node Name
  {c7d2d3a4-d5df-4ecb-8a09-af8d7574fed2}, !- Return Air Stream Node Name
  {c5700027-1755-4956-87ed-cdf33c1f9435}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9e715373-6f07-46f4-8b6f-74f89503a9b4}, !- Handle
  Sp-PatRoom4_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2cc5c342-28e7-49b4-8582-c4b75b3c739d}, !- Supply Air Inlet Node
  {093cd740-dfdc-40c6-9398-aa0dbe54156c}, !- Supply Air Outlet Node
  {92f5a587-4bbc-4d52-9891-1389ba470b24}, !- Exhaust Air Inlet Node
  {287c9a56-ac03-42df-a992-edcc294c42b7}, !- Exhaust Air Outlet Node
  88.0950076808001,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {aa529451-32e7-482b-afc6-87d99e04cbf7}, !- Handle
  Node 850,                               !- Name
  {093cd740-dfdc-40c6-9398-aa0dbe54156c}, !- Inlet Port
  {bc8516a7-2948-4512-8672-8924fbd8d0fe}; !- Outlet Port

OS:Connection,
  {2cc5c342-28e7-49b4-8582-c4b75b3c739d}, !- Handle
  {1fb8572b-466d-4f01-a10d-a0699fbb70c9}, !- Name
  {5471f720-f693-4961-8de1-8b613a2f2f91}, !- Source Object
  3,                                      !- Outlet Port
  {9e715373-6f07-46f4-8b6f-74f89503a9b4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {093cd740-dfdc-40c6-9398-aa0dbe54156c}, !- Handle
  {b12d82eb-f673-4ac3-ad40-4af4d2f858fa}, !- Name
  {9e715373-6f07-46f4-8b6f-74f89503a9b4}, !- Source Object
  13,                                     !- Outlet Port
  {aa529451-32e7-482b-afc6-87d99e04cbf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc8516a7-2948-4512-8672-8924fbd8d0fe}, !- Handle
  {246d2bef-90ff-40f5-a37a-18659a45f3d4}, !- Name
  {aa529451-32e7-482b-afc6-87d99e04cbf7}, !- Source Object
  3,                                      !- Outlet Port
  {8a8a5f0e-9576-4c5b-b492-0ecdda901215}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {270f3221-0bd0-453d-998e-9dc037f43782}, !- Handle
  Node 851,                               !- Name
  {9b791b4c-ff9a-4eb7-b37b-d821002f947b}, !- Inlet Port
  {92f5a587-4bbc-4d52-9891-1389ba470b24}; !- Outlet Port

OS:Connection,
  {9b791b4c-ff9a-4eb7-b37b-d821002f947b}, !- Handle
  {935e3521-fb24-429a-a81f-6a80371b5cbf}, !- Name
  {8a8a5f0e-9576-4c5b-b492-0ecdda901215}, !- Source Object
  7,                                      !- Outlet Port
  {270f3221-0bd0-453d-998e-9dc037f43782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92f5a587-4bbc-4d52-9891-1389ba470b24}, !- Handle
  {3f52a99f-58e5-49d8-b6e2-0716279ca2cb}, !- Name
  {270f3221-0bd0-453d-998e-9dc037f43782}, !- Source Object
  3,                                      !- Outlet Port
  {9e715373-6f07-46f4-8b6f-74f89503a9b4}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {287c9a56-ac03-42df-a992-edcc294c42b7}, !- Handle
  {8de95c5a-8f60-4896-93e0-a8273db9d783}, !- Name
  {9e715373-6f07-46f4-8b6f-74f89503a9b4}, !- Source Object
  15,                                     !- Outlet Port
  {8ac00377-add3-40b4-a008-e80955218262}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0e914263-8d6d-45ff-a736-b61170a75866}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 39, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {819e1275-a493-44fd-b5bc-c735b79c7d8b}, !- Reference Setpoint Node Name
  {819e1275-a493-44fd-b5bc-c735b79c7d8b}, !- Mixed Air Stream Node Name
  {5471f720-f693-4961-8de1-8b613a2f2f91}, !- Outdoor Air Stream Node Name
  {b86baea8-f44d-4dcb-89cb-63309c2ea263}, !- Return Air Stream Node Name
  {aa529451-32e7-482b-afc6-87d99e04cbf7}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {aa3aeb0e-d38c-4aec-8bce-c49bf1829b5c}, !- Handle
  Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {89028d83-189c-4c22-83d2-441cc0ff3a75}, !- Supply Air Inlet Node
  {958ebd76-3e65-4732-bc62-c79792ade0a9}, !- Supply Air Outlet Node
  {d298e8f7-03c7-4b43-a08b-d2ebe8d78091}, !- Exhaust Air Inlet Node
  {50feb3f9-18c8-4165-9037-c1aa8640504b}, !- Exhaust Air Outlet Node
  278.5700460848,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {58a5d655-0f9d-48bf-be51-fd44c96a914d}, !- Handle
  Node 852,                               !- Name
  {958ebd76-3e65-4732-bc62-c79792ade0a9}, !- Inlet Port
  {10cac3e7-9312-444e-9639-84b35e64af80}; !- Outlet Port

OS:Connection,
  {89028d83-189c-4c22-83d2-441cc0ff3a75}, !- Handle
  {df7e3f02-031d-4395-8709-6fc2a8ce3659}, !- Name
  {58430e54-f429-4fd4-80a8-5280d49bbb57}, !- Source Object
  3,                                      !- Outlet Port
  {aa3aeb0e-d38c-4aec-8bce-c49bf1829b5c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {958ebd76-3e65-4732-bc62-c79792ade0a9}, !- Handle
  {284b2deb-0fb4-4e80-8518-cdf7212dfa84}, !- Name
  {aa3aeb0e-d38c-4aec-8bce-c49bf1829b5c}, !- Source Object
  13,                                     !- Outlet Port
  {58a5d655-0f9d-48bf-be51-fd44c96a914d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10cac3e7-9312-444e-9639-84b35e64af80}, !- Handle
  {3df11c5c-4069-4c3b-b14b-9a8ca6c7088d}, !- Name
  {58a5d655-0f9d-48bf-be51-fd44c96a914d}, !- Source Object
  3,                                      !- Outlet Port
  {084d66ec-785e-44d2-97ba-1d67175faf86}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4ad1e454-9887-48ca-a69b-d69e55eab778}, !- Handle
  Node 853,                               !- Name
  {c9c3adb2-f4e2-42f0-a3ff-bf27ec8931b7}, !- Inlet Port
  {d298e8f7-03c7-4b43-a08b-d2ebe8d78091}; !- Outlet Port

OS:Connection,
  {c9c3adb2-f4e2-42f0-a3ff-bf27ec8931b7}, !- Handle
  {ac6b50de-5cfb-4a8b-a2f3-68886193c809}, !- Name
  {084d66ec-785e-44d2-97ba-1d67175faf86}, !- Source Object
  7,                                      !- Outlet Port
  {4ad1e454-9887-48ca-a69b-d69e55eab778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d298e8f7-03c7-4b43-a08b-d2ebe8d78091}, !- Handle
  {8b913642-91ca-4093-95d9-98ecafdc4292}, !- Name
  {4ad1e454-9887-48ca-a69b-d69e55eab778}, !- Source Object
  3,                                      !- Outlet Port
  {aa3aeb0e-d38c-4aec-8bce-c49bf1829b5c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {50feb3f9-18c8-4165-9037-c1aa8640504b}, !- Handle
  {72c9ac96-271c-44b1-9809-edf3fd84c35e}, !- Name
  {aa3aeb0e-d38c-4aec-8bce-c49bf1829b5c}, !- Source Object
  15,                                     !- Outlet Port
  {0fbc8410-3bcb-4219-b2cf-de27e419d519}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c2287894-497d-4fc4-bbe9-f69ddff41da2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 40, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {42ef4016-8dfc-4d84-b757-b38713fa55a9}, !- Reference Setpoint Node Name
  {42ef4016-8dfc-4d84-b757-b38713fa55a9}, !- Mixed Air Stream Node Name
  {58430e54-f429-4fd4-80a8-5280d49bbb57}, !- Outdoor Air Stream Node Name
  {d247f658-9f59-4bf9-b3f0-32ba0f9b80aa}, !- Return Air Stream Node Name
  {58a5d655-0f9d-48bf-be51-fd44c96a914d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {89246563-4302-4727-914b-beeb6a558989}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {93a815c5-7f07-4f87-9208-62dd125e9677}, !- Control Zone or Zone List Name
  {d9d377f8-039f-446e-b958-8a2fcf749e85}, !- Cooling Control Zone or Zone List Name
  {1434bae9-882c-4377-92fa-79e1d12966b7}, !- Heating Control Zone or Zone List Name
  {188fdfb6-ca00-4f86-937a-7c729b74d49d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {93a815c5-7f07-4f87-9208-62dd125e9677}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d9d377f8-039f-446e-b958-8a2fcf749e85}, !- Handle
  {82d1e053-f55d-4941-b00e-40fa0a8c9756}; !- Name

OS:ModelObjectList,
  {1434bae9-882c-4377-92fa-79e1d12966b7}, !- Handle
  {d4abc1d6-3236-4efb-915d-76f3594f62c5}; !- Name

OS:ModelObjectList,
  {188fdfb6-ca00-4f86-937a-7c729b74d49d}, !- Handle
  {8db4791b-2e39-416d-9f2f-7543236f46ab}; !- Name

OS:Schedule:Ruleset,
  {e139ac43-0d18-4476-b61a-12b08f83e1ee}, !- Handle
  Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {11f0f6cb-0002-4d33-8c77-84357fda0c2a}, !- Default Day Schedule Name
  {26549734-aba1-467f-941e-c69584409bf8}, !- Summer Design Day Schedule Name
  {6060678e-9deb-438e-9daf-cf37d8694bee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11f0f6cb-0002-4d33-8c77-84357fda0c2a}, !- Handle
  Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66cbd7de-7082-473b-b182-c9554a2ec4bc}, !- Handle
  Schedule Day 209,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6060678e-9deb-438e-9daf-cf37d8694bee}, !- Handle
  Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42fa5962-fb2a-4173-a9ab-a78c774f7d52}, !- Handle
  Schedule Day 210,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26549734-aba1-467f-941e-c69584409bf8}, !- Handle
  Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b0e4eb4-a963-4cc8-bc60-5896d1b53fa7}, !- Handle
  Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {e139ac43-0d18-4476-b61a-12b08f83e1ee}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {50c7b4e9-de8d-4148-9a10-4109ee2f50b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {50c7b4e9-de8d-4148-9a10-4109ee2f50b2}, !- Handle
  Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c610fb15-0c52-459c-a336-0bec209b67cc}, !- Handle
  Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {e139ac43-0d18-4476-b61a-12b08f83e1ee}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1ccac83f-2024-4cda-873a-8d5ba25e6669}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {1ccac83f-2024-4cda-873a-8d5ba25e6669}, !- Handle
  Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {463daf1d-8211-47f4-a4fc-92790cb4c382}, !- Handle
  Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {e139ac43-0d18-4476-b61a-12b08f83e1ee}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ec420cf1-3b1c-4bcf-bca0-a5e332e437c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ec420cf1-3b1c-4bcf-bca0-a5e332e437c9}, !- Handle
  Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b52658c4-ac75-456f-b04b-ba964130987c}, !- Handle
  Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {e139ac43-0d18-4476-b61a-12b08f83e1ee}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a700a2d0-aaee-4a7c-a02c-38eaa35e8db3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a700a2d0-aaee-4a7c-a02c-38eaa35e8db3}, !- Handle
  Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3de87ecc-533e-40ff-b335-cb0b797c68fd}, !- Handle
  Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {e139ac43-0d18-4476-b61a-12b08f83e1ee}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {98ea111f-cc84-463e-bbf0-9f2af9659cfb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {98ea111f-cc84-463e-bbf0-9f2af9659cfb}, !- Handle
  Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f69d47fe-6517-4642-a740-1fe091da2d96}, !- Handle
  Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {e139ac43-0d18-4476-b61a-12b08f83e1ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {481eb69f-feae-4b75-a34e-8c54d1cb1a97}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {481eb69f-feae-4b75-a34e-8c54d1cb1a97}, !- Handle
  Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0cd041e3-ae55-4232-bf2b-ac5871fb40db}, !- Handle
  Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {e139ac43-0d18-4476-b61a-12b08f83e1ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a5ee725-561c-4033-9822-b2c54b4e8ad9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a5ee725-561c-4033-9822-b2c54b4e8ad9}, !- Handle
  Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8f9f5997-b499-4e26-9124-fd8d50a2fc8e}, !- Handle
  Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {58f93de3-8937-49f8-b497-e4396e1e3dcb}, !- Supply Air Inlet Node
  {216d5dc2-b2c7-4064-b191-ba30458d0e97}, !- Supply Air Outlet Node
  {301af92e-2f06-423a-8ba9-c69ab4f747f2}, !- Exhaust Air Inlet Node
  {6a53bf56-3f45-4cf9-8655-2e1f82f7f7ef}, !- Exhaust Air Outlet Node
  278.5700460848,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c8802126-aaec-4ea2-a82e-f0a65dfbb2df}, !- Handle
  Node 854,                               !- Name
  {216d5dc2-b2c7-4064-b191-ba30458d0e97}, !- Inlet Port
  {f4262e7d-cfe0-4c69-8812-a0d70a52c42f}; !- Outlet Port

OS:Connection,
  {58f93de3-8937-49f8-b497-e4396e1e3dcb}, !- Handle
  {895f451f-b2e8-410c-aa89-56a0f8ba3ec9}, !- Name
  {9c7e2d97-7dc8-4240-880d-5cc38bcfd56c}, !- Source Object
  3,                                      !- Outlet Port
  {8f9f5997-b499-4e26-9124-fd8d50a2fc8e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {216d5dc2-b2c7-4064-b191-ba30458d0e97}, !- Handle
  {a653935d-83d7-4578-a25e-9d8e2b9d6f68}, !- Name
  {8f9f5997-b499-4e26-9124-fd8d50a2fc8e}, !- Source Object
  13,                                     !- Outlet Port
  {c8802126-aaec-4ea2-a82e-f0a65dfbb2df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4262e7d-cfe0-4c69-8812-a0d70a52c42f}, !- Handle
  {600214ce-ec22-4c13-b69c-55a6fd756328}, !- Name
  {c8802126-aaec-4ea2-a82e-f0a65dfbb2df}, !- Source Object
  3,                                      !- Outlet Port
  {9a82bed1-c27d-4d91-8306-c9835cb636c4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1de83c15-a015-4a81-a16b-ed415f5ea71c}, !- Handle
  Node 855,                               !- Name
  {2f15466f-375b-41e1-b51e-678a99870878}, !- Inlet Port
  {301af92e-2f06-423a-8ba9-c69ab4f747f2}; !- Outlet Port

OS:Connection,
  {2f15466f-375b-41e1-b51e-678a99870878}, !- Handle
  {99c4dae0-940f-440d-9ef6-7e153d42e3ba}, !- Name
  {9a82bed1-c27d-4d91-8306-c9835cb636c4}, !- Source Object
  7,                                      !- Outlet Port
  {1de83c15-a015-4a81-a16b-ed415f5ea71c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {301af92e-2f06-423a-8ba9-c69ab4f747f2}, !- Handle
  {64b0dd2e-aaf4-46e8-9c89-67c0271c73d4}, !- Name
  {1de83c15-a015-4a81-a16b-ed415f5ea71c}, !- Source Object
  3,                                      !- Outlet Port
  {8f9f5997-b499-4e26-9124-fd8d50a2fc8e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6a53bf56-3f45-4cf9-8655-2e1f82f7f7ef}, !- Handle
  {3ae1e52b-ec2e-48d8-a17d-bf82bf6ae629}, !- Name
  {8f9f5997-b499-4e26-9124-fd8d50a2fc8e}, !- Source Object
  15,                                     !- Outlet Port
  {4bdcb6b4-e69d-482e-a510-7a66f70e3bef}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a4c0282e-5699-44d3-9577-0895fbeceb8e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 41, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {57b2e677-7b1b-4756-aba4-de438f804da6}, !- Reference Setpoint Node Name
  {57b2e677-7b1b-4756-aba4-de438f804da6}, !- Mixed Air Stream Node Name
  {9c7e2d97-7dc8-4240-880d-5cc38bcfd56c}, !- Outdoor Air Stream Node Name
  {5addcd0b-7626-4259-bfc8-8fe6b3aba778}, !- Return Air Stream Node Name
  {c8802126-aaec-4ea2-a82e-f0a65dfbb2df}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {54482dc9-294e-42cc-92ce-d3a02bff52f0}, !- Handle
  Availability Manager Night Cycle 31,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0f4e6fe6-df65-4e1b-b672-5a62d58c63fd}, !- Control Zone or Zone List Name
  {3bb237e0-2490-4ea0-8271-b86263eb7c37}, !- Cooling Control Zone or Zone List Name
  {71f88abd-fde5-4a48-9488-6f6ad700c29d}, !- Heating Control Zone or Zone List Name
  {1b10ee11-2a5e-4cd0-8af5-9866726bb259}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0f4e6fe6-df65-4e1b-b672-5a62d58c63fd}, !- Handle
  Availability Manager Night Cycle 31 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3bb237e0-2490-4ea0-8271-b86263eb7c37}, !- Handle
  {3750318a-062d-44c8-90b5-5c707fc13bfb}; !- Name

OS:ModelObjectList,
  {71f88abd-fde5-4a48-9488-6f6ad700c29d}, !- Handle
  {076064a2-09a4-4103-9857-09042a76fd99}; !- Name

OS:ModelObjectList,
  {1b10ee11-2a5e-4cd0-8af5-9866726bb259}, !- Handle
  {02f5f3b1-4a15-4001-89f7-0ce823336430}; !- Name

OS:Schedule:Ruleset,
  {6c8f5fe1-5697-4de0-b135-890655eaa02c}, !- Handle
  Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {77070f9c-236d-40de-a4c4-981debd7b034}, !- Default Day Schedule Name
  {81b078f1-7ff6-4e46-b777-8f5ecbc96e55}, !- Summer Design Day Schedule Name
  {59be9c63-d94e-4e80-9391-e7686c3dbf39}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {77070f9c-236d-40de-a4c4-981debd7b034}, !- Handle
  Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7e96e0b-7315-4144-8b7d-c58420f32828}, !- Handle
  Schedule Day 211,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59be9c63-d94e-4e80-9391-e7686c3dbf39}, !- Handle
  Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6141016-0b57-4d58-aa5e-7e7f1cefcc8c}, !- Handle
  Schedule Day 212,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81b078f1-7ff6-4e46-b777-8f5ecbc96e55}, !- Handle
  Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0596be8b-86af-4fb9-aa24-b0989148945d}, !- Handle
  Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {6c8f5fe1-5697-4de0-b135-890655eaa02c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {24d5cf56-78ea-44b1-9700-2bea5cf91d49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {24d5cf56-78ea-44b1-9700-2bea5cf91d49}, !- Handle
  Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {95f0ed9b-127c-4899-929c-832f8df375c0}, !- Handle
  Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {6c8f5fe1-5697-4de0-b135-890655eaa02c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {aabd0a29-a3b6-4895-b4e6-7cda0aad7d1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {aabd0a29-a3b6-4895-b4e6-7cda0aad7d1f}, !- Handle
  Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de76102d-0ec9-41c0-910a-1f061d9fbd2d}, !- Handle
  Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {6c8f5fe1-5697-4de0-b135-890655eaa02c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b227cd80-4aae-4682-a0db-b6049fec8547}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b227cd80-4aae-4682-a0db-b6049fec8547}, !- Handle
  Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {48688f8b-5ac3-49c8-804e-24ebb610f6bb}, !- Handle
  Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {6c8f5fe1-5697-4de0-b135-890655eaa02c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2e1696bb-c107-49a7-b3ac-e9acd35eb22b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2e1696bb-c107-49a7-b3ac-e9acd35eb22b}, !- Handle
  Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1c17ad49-9700-4b3d-b417-2e2c1d1148dd}, !- Handle
  Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {6c8f5fe1-5697-4de0-b135-890655eaa02c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5c698fe4-aafa-4a84-a6ea-c453b04e4ade}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5c698fe4-aafa-4a84-a6ea-c453b04e4ade}, !- Handle
  Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3713a898-61a4-4c6e-8a98-d7ffa316771e}, !- Handle
  Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {6c8f5fe1-5697-4de0-b135-890655eaa02c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ff7555d-fae8-4062-97e4-250ebfeb9133}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9ff7555d-fae8-4062-97e4-250ebfeb9133}, !- Handle
  Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {55b6aff3-98b1-4976-9081-e155f40d3f1d}, !- Handle
  Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {6c8f5fe1-5697-4de0-b135-890655eaa02c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {297a51aa-6b39-441a-a107-72f0484703e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {297a51aa-6b39-441a-a107-72f0484703e9}, !- Handle
  Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {13c733e6-2635-4f4d-b955-1a8367706dae}, !- Handle
  Sp-PatRoom6_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9222de38-8be8-48df-bdcc-019b00635bca}, !- Supply Air Inlet Node
  {b13638fa-30e2-433f-aefb-ac088eda20c4}, !- Supply Air Outlet Node
  {2c7e4660-50f9-4982-aa27-302d4ef67d2a}, !- Exhaust Air Inlet Node
  {91d9a43f-bd18-4f2d-97c3-c7aa44066570}, !- Exhaust Air Outlet Node
  80.47600614464,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {374d6867-8e50-4055-aca5-351af741493f}, !- Handle
  Node 856,                               !- Name
  {b13638fa-30e2-433f-aefb-ac088eda20c4}, !- Inlet Port
  {fefef97c-0925-4107-b22a-672cde6fb794}; !- Outlet Port

OS:Connection,
  {9222de38-8be8-48df-bdcc-019b00635bca}, !- Handle
  {40637f77-39d7-4027-8ec7-11391cbb73e9}, !- Name
  {84b090d3-d19b-48e2-bed2-c6ac79459138}, !- Source Object
  3,                                      !- Outlet Port
  {13c733e6-2635-4f4d-b955-1a8367706dae}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b13638fa-30e2-433f-aefb-ac088eda20c4}, !- Handle
  {56298025-6cd7-4834-81ed-f6279b60338d}, !- Name
  {13c733e6-2635-4f4d-b955-1a8367706dae}, !- Source Object
  13,                                     !- Outlet Port
  {374d6867-8e50-4055-aca5-351af741493f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fefef97c-0925-4107-b22a-672cde6fb794}, !- Handle
  {81c424d4-be8b-466f-9090-f13548044548}, !- Name
  {374d6867-8e50-4055-aca5-351af741493f}, !- Source Object
  3,                                      !- Outlet Port
  {e3fd2bcd-0b5e-4556-a580-b4f1862d7fda}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {127732bf-7fae-41bf-befe-094dcbc2f6e9}, !- Handle
  Node 857,                               !- Name
  {1a243c5f-1fa6-40a6-99e0-460ccbec148a}, !- Inlet Port
  {2c7e4660-50f9-4982-aa27-302d4ef67d2a}; !- Outlet Port

OS:Connection,
  {1a243c5f-1fa6-40a6-99e0-460ccbec148a}, !- Handle
  {80c38754-8f65-47ff-9ba0-d583e6751091}, !- Name
  {e3fd2bcd-0b5e-4556-a580-b4f1862d7fda}, !- Source Object
  7,                                      !- Outlet Port
  {127732bf-7fae-41bf-befe-094dcbc2f6e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c7e4660-50f9-4982-aa27-302d4ef67d2a}, !- Handle
  {d2f1fca4-a18a-4ea9-942c-86a8b76526cb}, !- Name
  {127732bf-7fae-41bf-befe-094dcbc2f6e9}, !- Source Object
  3,                                      !- Outlet Port
  {13c733e6-2635-4f4d-b955-1a8367706dae}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {91d9a43f-bd18-4f2d-97c3-c7aa44066570}, !- Handle
  {07b1b04e-61eb-4c58-8cc6-f4f10120fe67}, !- Name
  {13c733e6-2635-4f4d-b955-1a8367706dae}, !- Source Object
  15,                                     !- Outlet Port
  {81418f25-2c96-4672-8401-3d05660aa2dd}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c6553157-5e6f-46c9-b8c4-b8f06eb9739a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 42, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e7ac1784-0381-40bb-80d0-869a5b1fc85e}, !- Reference Setpoint Node Name
  {e7ac1784-0381-40bb-80d0-869a5b1fc85e}, !- Mixed Air Stream Node Name
  {84b090d3-d19b-48e2-bed2-c6ac79459138}, !- Outdoor Air Stream Node Name
  {e4cd7e1c-e101-4224-8f78-89dcb774d88d}, !- Return Air Stream Node Name
  {374d6867-8e50-4055-aca5-351af741493f}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c6cc80f2-c03c-4d67-994d-8334158addc2}, !- Handle
  Sp-PatRoom6_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c4618dad-28a2-419c-86d6-237577ff600b}, !- Supply Air Inlet Node
  {69a71cf2-2731-461d-83db-00f588d74420}, !- Supply Air Outlet Node
  {1ccdaa6e-5812-4e6f-91c8-6814dd958680}, !- Exhaust Air Inlet Node
  {cbca22a2-95fd-40d5-ac05-bfde6f3d5e61}, !- Exhaust Air Outlet Node
  80.47600614464,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8cdc0cf9-0bd5-4377-96a0-71c6db6487bc}, !- Handle
  Node 858,                               !- Name
  {69a71cf2-2731-461d-83db-00f588d74420}, !- Inlet Port
  {785c3ce7-87a1-4d1d-9bb9-b15994cc6f75}; !- Outlet Port

OS:Connection,
  {c4618dad-28a2-419c-86d6-237577ff600b}, !- Handle
  {5746a002-1a46-4109-819d-dd16f4d4877e}, !- Name
  {049f2f7d-d209-4026-b4b2-e5ff14f42a6c}, !- Source Object
  3,                                      !- Outlet Port
  {c6cc80f2-c03c-4d67-994d-8334158addc2}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {69a71cf2-2731-461d-83db-00f588d74420}, !- Handle
  {2719ec46-a184-44e2-8d50-ab5630188fe4}, !- Name
  {c6cc80f2-c03c-4d67-994d-8334158addc2}, !- Source Object
  13,                                     !- Outlet Port
  {8cdc0cf9-0bd5-4377-96a0-71c6db6487bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {785c3ce7-87a1-4d1d-9bb9-b15994cc6f75}, !- Handle
  {e9988dde-fb9e-4741-b81a-f34118bcc772}, !- Name
  {8cdc0cf9-0bd5-4377-96a0-71c6db6487bc}, !- Source Object
  3,                                      !- Outlet Port
  {a3c9409b-30b5-4ddf-8cde-7fdbed9ee134}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cd51ca64-e3c8-4bee-91cc-6f05b91ba0dd}, !- Handle
  Node 859,                               !- Name
  {702e3cb1-73e7-4169-bb23-8a9c31e965b9}, !- Inlet Port
  {1ccdaa6e-5812-4e6f-91c8-6814dd958680}; !- Outlet Port

OS:Connection,
  {702e3cb1-73e7-4169-bb23-8a9c31e965b9}, !- Handle
  {25217c2d-e26f-4fd0-8cdd-a03135df29df}, !- Name
  {a3c9409b-30b5-4ddf-8cde-7fdbed9ee134}, !- Source Object
  7,                                      !- Outlet Port
  {cd51ca64-e3c8-4bee-91cc-6f05b91ba0dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ccdaa6e-5812-4e6f-91c8-6814dd958680}, !- Handle
  {6f03ab2c-8f24-4c5e-be2f-547f7b63019c}, !- Name
  {cd51ca64-e3c8-4bee-91cc-6f05b91ba0dd}, !- Source Object
  3,                                      !- Outlet Port
  {c6cc80f2-c03c-4d67-994d-8334158addc2}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {cbca22a2-95fd-40d5-ac05-bfde6f3d5e61}, !- Handle
  {e911462c-af29-4309-bdbe-d0edea2a1c3a}, !- Name
  {c6cc80f2-c03c-4d67-994d-8334158addc2}, !- Source Object
  15,                                     !- Outlet Port
  {974f213e-439c-4868-8614-04e6e5b8eea2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a271729c-0fe4-4ac9-ad9f-bfd5f44ff1e3}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 43, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f1e3c3b5-eabd-4741-8206-8c71576feb11}, !- Reference Setpoint Node Name
  {f1e3c3b5-eabd-4741-8206-8c71576feb11}, !- Mixed Air Stream Node Name
  {049f2f7d-d209-4026-b4b2-e5ff14f42a6c}, !- Outdoor Air Stream Node Name
  {ae3795bd-f175-447c-b2c9-23e956fe5ede}, !- Return Air Stream Node Name
  {8cdc0cf9-0bd5-4377-96a0-71c6db6487bc}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {caaef663-34c4-4752-84ba-861f9962e5d5}, !- Handle
  Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {27cd8b98-dbbf-483d-9ed1-34d6a5b298ae}, !- Supply Air Inlet Node
  {71387375-24a2-44da-a485-61bf198c025a}, !- Supply Air Outlet Node
  {76577020-2dea-458f-96b8-aafc5daf102d}, !- Exhaust Air Inlet Node
  {20d9e03e-8469-48fa-a2e0-ba45103c2e29}, !- Exhaust Air Outlet Node
  270.971041928,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8b485fed-1ccf-4f40-a3e1-cc33dd7be140}, !- Handle
  Node 860,                               !- Name
  {71387375-24a2-44da-a485-61bf198c025a}, !- Inlet Port
  {024a3d51-48a2-4d43-aa80-b03f854e7f61}; !- Outlet Port

OS:Connection,
  {27cd8b98-dbbf-483d-9ed1-34d6a5b298ae}, !- Handle
  {33865516-e1c0-4314-813c-a282395c8cfc}, !- Name
  {a8d125f9-00bd-4dda-884d-8519a097542c}, !- Source Object
  3,                                      !- Outlet Port
  {caaef663-34c4-4752-84ba-861f9962e5d5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {71387375-24a2-44da-a485-61bf198c025a}, !- Handle
  {62d328ed-463f-4f86-8d16-326ca8287879}, !- Name
  {caaef663-34c4-4752-84ba-861f9962e5d5}, !- Source Object
  13,                                     !- Outlet Port
  {8b485fed-1ccf-4f40-a3e1-cc33dd7be140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {024a3d51-48a2-4d43-aa80-b03f854e7f61}, !- Handle
  {d869ec1a-ccef-4a2c-ab4b-992f94e9f000}, !- Name
  {8b485fed-1ccf-4f40-a3e1-cc33dd7be140}, !- Source Object
  3,                                      !- Outlet Port
  {ce4918b3-e5d1-457f-9405-96286c58d424}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {97cea60b-0e95-4ef2-b694-811068c5366e}, !- Handle
  Node 861,                               !- Name
  {de772098-9a51-4508-ba8b-87642debc811}, !- Inlet Port
  {76577020-2dea-458f-96b8-aafc5daf102d}; !- Outlet Port

OS:Connection,
  {de772098-9a51-4508-ba8b-87642debc811}, !- Handle
  {a7b2509f-fa5f-4b8f-930d-1e8282b38a0b}, !- Name
  {ce4918b3-e5d1-457f-9405-96286c58d424}, !- Source Object
  7,                                      !- Outlet Port
  {97cea60b-0e95-4ef2-b694-811068c5366e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76577020-2dea-458f-96b8-aafc5daf102d}, !- Handle
  {7bfcffbc-2f3f-4e88-8f6b-bf90a6518b4c}, !- Name
  {97cea60b-0e95-4ef2-b694-811068c5366e}, !- Source Object
  3,                                      !- Outlet Port
  {caaef663-34c4-4752-84ba-861f9962e5d5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {20d9e03e-8469-48fa-a2e0-ba45103c2e29}, !- Handle
  {dc7ecadf-c940-4936-ae94-49e836219bf3}, !- Name
  {caaef663-34c4-4752-84ba-861f9962e5d5}, !- Source Object
  15,                                     !- Outlet Port
  {8f37cca4-ddfa-4a9e-b8f9-108104bba3a1}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9914f5d9-aa12-49f5-9f36-36fd0cb9320a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 44, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2ff0f7b2-4a26-4d4b-b8c6-a9d5faaea827}, !- Reference Setpoint Node Name
  {2ff0f7b2-4a26-4d4b-b8c6-a9d5faaea827}, !- Mixed Air Stream Node Name
  {a8d125f9-00bd-4dda-884d-8519a097542c}, !- Outdoor Air Stream Node Name
  {efa77118-6205-41fe-9628-7f6342301f08}, !- Return Air Stream Node Name
  {8b485fed-1ccf-4f40-a3e1-cc33dd7be140}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e753ef9a-98fa-4926-9634-d3618f06a968}, !- Handle
  Availability Manager Night Cycle 32,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {aa436fd1-0c75-4eeb-98b6-4c4f211c862e}, !- Control Zone or Zone List Name
  {4bd3ba24-b9fa-4101-be6a-2507c00fe1ef}, !- Cooling Control Zone or Zone List Name
  {30699c0c-7e46-4da4-862f-89d97e32d87c}, !- Heating Control Zone or Zone List Name
  {922f0fca-7c57-4a1a-8bde-eabeb663ff75}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aa436fd1-0c75-4eeb-98b6-4c4f211c862e}, !- Handle
  Availability Manager Night Cycle 32 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4bd3ba24-b9fa-4101-be6a-2507c00fe1ef}, !- Handle
  {da821472-b2c5-4da1-99ab-dd321615ea27}; !- Name

OS:ModelObjectList,
  {30699c0c-7e46-4da4-862f-89d97e32d87c}, !- Handle
  {0aaf1ed8-ce08-4f45-8b58-bb6ad47782e6}; !- Name

OS:ModelObjectList,
  {922f0fca-7c57-4a1a-8bde-eabeb663ff75}, !- Handle
  {75222a65-332f-4cfb-8ce5-6844d94d075a}; !- Name

OS:Schedule:Ruleset,
  {69f4d9da-428d-448b-b9e8-92806642df3a}, !- Handle
  Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {78bd1f76-d006-428e-94c6-4044796869dc}, !- Default Day Schedule Name
  {4bb4caed-a214-47ef-a85c-b09a9f2bfcb7}, !- Summer Design Day Schedule Name
  {c111d37b-353d-4126-bc42-4e9db34fce84}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {78bd1f76-d006-428e-94c6-4044796869dc}, !- Handle
  Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7cbd2f8c-fc77-4e8d-91a5-c3dc8545e2a4}, !- Handle
  Schedule Day 213,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c111d37b-353d-4126-bc42-4e9db34fce84}, !- Handle
  Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61571fbe-154e-4a55-bdf7-637039ae262f}, !- Handle
  Schedule Day 214,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4bb4caed-a214-47ef-a85c-b09a9f2bfcb7}, !- Handle
  Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {12823e9f-b868-453c-8c4f-e7c3b4d7995b}, !- Handle
  Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {69f4d9da-428d-448b-b9e8-92806642df3a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {17f3ff87-85d7-4e74-92cc-13aee8811fb9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {17f3ff87-85d7-4e74-92cc-13aee8811fb9}, !- Handle
  Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5384418c-95fd-4205-86d5-79e0b264e9b5}, !- Handle
  Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {69f4d9da-428d-448b-b9e8-92806642df3a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3bb4bfac-1a67-48db-ba5f-0f8d8fb960bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3bb4bfac-1a67-48db-ba5f-0f8d8fb960bc}, !- Handle
  Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5eb870c6-cd37-4f46-a8b4-c3948412040d}, !- Handle
  Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {69f4d9da-428d-448b-b9e8-92806642df3a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3ffcc3b7-6b89-40db-aae1-cbe4d6bf56c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {3ffcc3b7-6b89-40db-aae1-cbe4d6bf56c1}, !- Handle
  Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fc183300-2f83-486d-bc9a-7abbbc63af99}, !- Handle
  Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {69f4d9da-428d-448b-b9e8-92806642df3a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f1263a00-fc37-4fad-87bf-80d839f17a07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f1263a00-fc37-4fad-87bf-80d839f17a07}, !- Handle
  Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {95e4ff72-1090-4cfd-a94d-746575f70637}, !- Handle
  Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {69f4d9da-428d-448b-b9e8-92806642df3a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e38fadb7-055d-4826-84c7-244a738c3dbf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e38fadb7-055d-4826-84c7-244a738c3dbf}, !- Handle
  Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {95b405ca-dfe8-4297-929d-a25367743996}, !- Handle
  Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {69f4d9da-428d-448b-b9e8-92806642df3a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {121d2616-2fda-4199-8e66-832869168f4b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {121d2616-2fda-4199-8e66-832869168f4b}, !- Handle
  Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {79589910-cffb-4520-942e-d7a6ab0da14c}, !- Handle
  Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {69f4d9da-428d-448b-b9e8-92806642df3a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5de49a54-acd6-450d-a7c7-8083a9a50391}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5de49a54-acd6-450d-a7c7-8083a9a50391}, !- Handle
  Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {565ac76a-1d34-47de-ae68-772e4ea030d0}, !- Handle
  Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-west ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a397a2a1-5f6b-46aa-ab27-e088cbe6cd02}, !- Supply Air Inlet Node
  {33f2cba2-a9b2-4ecf-bd03-0ed6e4968551}, !- Supply Air Outlet Node
  {25601737-45c9-4125-85cd-73810bda2b54}, !- Exhaust Air Inlet Node
  {7ab32b5f-fc55-4808-9cb5-565fa4a3dd8b}, !- Exhaust Air Outlet Node
  270.971041928,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0cb75f57-6767-41e2-b0ca-d81d2706cec0}, !- Handle
  Node 862,                               !- Name
  {33f2cba2-a9b2-4ecf-bd03-0ed6e4968551}, !- Inlet Port
  {333876bc-f1de-4c04-b16e-57d5f7f6f8a0}; !- Outlet Port

OS:Connection,
  {a397a2a1-5f6b-46aa-ab27-e088cbe6cd02}, !- Handle
  {34f8ea7c-7522-4e74-80a5-43bc27f3dc51}, !- Name
  {ff432729-ae13-44ad-912a-f387e0965b6e}, !- Source Object
  3,                                      !- Outlet Port
  {565ac76a-1d34-47de-ae68-772e4ea030d0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {33f2cba2-a9b2-4ecf-bd03-0ed6e4968551}, !- Handle
  {054b84f1-cb87-4a3f-8f84-73ee0baaad22}, !- Name
  {565ac76a-1d34-47de-ae68-772e4ea030d0}, !- Source Object
  13,                                     !- Outlet Port
  {0cb75f57-6767-41e2-b0ca-d81d2706cec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {333876bc-f1de-4c04-b16e-57d5f7f6f8a0}, !- Handle
  {dfa16fb1-4699-4f29-b48b-416d7e9faf93}, !- Name
  {0cb75f57-6767-41e2-b0ca-d81d2706cec0}, !- Source Object
  3,                                      !- Outlet Port
  {0ef006d3-9673-487c-a8c9-49e995e2ada5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2157dc4c-d753-4dee-8869-99e129f898cd}, !- Handle
  Node 863,                               !- Name
  {21761045-328c-4e40-8013-f7a1077a93ca}, !- Inlet Port
  {25601737-45c9-4125-85cd-73810bda2b54}; !- Outlet Port

OS:Connection,
  {21761045-328c-4e40-8013-f7a1077a93ca}, !- Handle
  {491cc69d-8829-4882-9670-c5230f021b65}, !- Name
  {0ef006d3-9673-487c-a8c9-49e995e2ada5}, !- Source Object
  7,                                      !- Outlet Port
  {2157dc4c-d753-4dee-8869-99e129f898cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25601737-45c9-4125-85cd-73810bda2b54}, !- Handle
  {14fd67eb-4394-486e-974c-e9261ac89ea2}, !- Name
  {2157dc4c-d753-4dee-8869-99e129f898cd}, !- Source Object
  3,                                      !- Outlet Port
  {565ac76a-1d34-47de-ae68-772e4ea030d0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7ab32b5f-fc55-4808-9cb5-565fa4a3dd8b}, !- Handle
  {fae0324e-8136-4ccb-ac79-38627ed71693}, !- Name
  {565ac76a-1d34-47de-ae68-772e4ea030d0}, !- Source Object
  15,                                     !- Outlet Port
  {e17d538f-9d8c-43a4-abe8-48285f189d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {95f02747-c917-4290-9757-221546ba710c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 45, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {424b4903-762d-4790-a0cc-74147396c11a}, !- Reference Setpoint Node Name
  {424b4903-762d-4790-a0cc-74147396c11a}, !- Mixed Air Stream Node Name
  {ff432729-ae13-44ad-912a-f387e0965b6e}, !- Outdoor Air Stream Node Name
  {ceca9780-544c-430f-a91a-d2942537b8c3}, !- Return Air Stream Node Name
  {0cb75f57-6767-41e2-b0ca-d81d2706cec0}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5549d8a6-eeba-49d5-8c71-be627db6c323}, !- Handle
  Availability Manager Night Cycle 33,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {88c19fc9-8768-4540-8987-cc645df1848c}, !- Control Zone or Zone List Name
  {e2c9aa13-847e-4d3c-83f6-2ef202752201}, !- Cooling Control Zone or Zone List Name
  {2073cca8-9391-4f1f-886c-b87fdd9dcdac}, !- Heating Control Zone or Zone List Name
  {3e3ae71f-e7d4-4bf5-9961-4d0a37b18a17}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {88c19fc9-8768-4540-8987-cc645df1848c}, !- Handle
  Availability Manager Night Cycle 33 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e2c9aa13-847e-4d3c-83f6-2ef202752201}, !- Handle
  {47934ab6-4b61-433e-a37d-e6c7b5feb1ee}; !- Name

OS:ModelObjectList,
  {2073cca8-9391-4f1f-886c-b87fdd9dcdac}, !- Handle
  {442421dc-2cbf-49c8-87ab-55b66774c891}; !- Name

OS:ModelObjectList,
  {3e3ae71f-e7d4-4bf5-9961-4d0a37b18a17}, !- Handle
  {43f64fd3-4992-4c99-823c-04a100274b6f}; !- Name

OS:Schedule:Ruleset,
  {2b9cb84f-6c4c-4dbc-96eb-55b929244538}, !- Handle
  Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {f49b3543-fd4a-4a2a-811f-f4a3e27a354c}, !- Default Day Schedule Name
  {6b1109cc-31ee-4a44-8e8f-59f1b10c9582}, !- Summer Design Day Schedule Name
  {2f0dc1ac-0ee0-40e6-9e74-d5bb7193a45c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f49b3543-fd4a-4a2a-811f-f4a3e27a354c}, !- Handle
  Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77da74ab-ad16-4724-9210-8ff9a029f2b1}, !- Handle
  Schedule Day 215,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2f0dc1ac-0ee0-40e6-9e74-d5bb7193a45c}, !- Handle
  Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63f6f8c5-22f9-4dae-9d1a-9c86d50ef369}, !- Handle
  Schedule Day 216,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b1109cc-31ee-4a44-8e8f-59f1b10c9582}, !- Handle
  Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c87ccc6f-f5e9-4619-9caf-c1b36c83de02}, !- Handle
  Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {2b9cb84f-6c4c-4dbc-96eb-55b929244538}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0a25440d-eb09-4ea3-a9d3-d1d6bf92c9e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {0a25440d-eb09-4ea3-a9d3-d1d6bf92c9e3}, !- Handle
  Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {49f95e64-8d49-41a0-910e-5236f1944699}, !- Handle
  Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {2b9cb84f-6c4c-4dbc-96eb-55b929244538}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {bf4f459e-47c8-4d36-b1ed-d6960a9c9fc3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {bf4f459e-47c8-4d36-b1ed-d6960a9c9fc3}, !- Handle
  Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ebc6b711-8b91-49c6-b07b-2ea7875f4036}, !- Handle
  Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {2b9cb84f-6c4c-4dbc-96eb-55b929244538}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {19297d78-2748-4e32-b419-43c5f1e560f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {19297d78-2748-4e32-b419-43c5f1e560f0}, !- Handle
  Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dbb314a0-46d8-4877-a167-899649225bac}, !- Handle
  Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {2b9cb84f-6c4c-4dbc-96eb-55b929244538}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5abb46ac-dcdf-4cb6-b5d5-2c5a69851ff1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5abb46ac-dcdf-4cb6-b5d5-2c5a69851ff1}, !- Handle
  Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {178f44bd-59b4-4f58-80d0-13429341891a}, !- Handle
  Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {2b9cb84f-6c4c-4dbc-96eb-55b929244538}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {26c79792-f221-447b-86b1-083fc250bd93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {26c79792-f221-447b-86b1-083fc250bd93}, !- Handle
  Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e37ed0bd-7184-465c-bc35-4b3d2b444f8f}, !- Handle
  Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {2b9cb84f-6c4c-4dbc-96eb-55b929244538}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8ed95012-7a1b-4f7c-afb1-4acadc11acff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8ed95012-7a1b-4f7c-afb1-4acadc11acff}, !- Handle
  Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ccb6d152-06e1-4794-985a-4f57797f9f30}, !- Handle
  Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {2b9cb84f-6c4c-4dbc-96eb-55b929244538}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eade2b40-c6df-4250-8b13-61b4a68c6fc9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eade2b40-c6df-4250-8b13-61b4a68c6fc9}, !- Handle
  Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d4741fa5-2ed6-44c4-9ac9-de61c567fa18}, !- Handle
  Sp-PatRoom8_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f7093b37-283d-485f-b365-b13cfb72f65d}, !- Supply Air Inlet Node
  {1824fd49-b148-4945-bba1-0a1064c59aff}, !- Supply Air Outlet Node
  {7ced2468-2cb7-43ee-a098-f39316b47b80}, !- Exhaust Air Inlet Node
  {b71d8ec4-f4cf-4624-a3d7-67c1ffe895d5}, !- Exhaust Air Outlet Node
  80.47600614464,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {aabe6f39-b012-459e-a9f7-e0a54d0efe59}, !- Handle
  Node 864,                               !- Name
  {1824fd49-b148-4945-bba1-0a1064c59aff}, !- Inlet Port
  {ac6b9ab5-bd8b-4772-a162-7c07419cf5a3}; !- Outlet Port

OS:Connection,
  {f7093b37-283d-485f-b365-b13cfb72f65d}, !- Handle
  {53cd9556-604d-46e8-844f-2241d1cf637e}, !- Name
  {43a0c855-9e18-4670-9257-0a0f2234e1d4}, !- Source Object
  3,                                      !- Outlet Port
  {d4741fa5-2ed6-44c4-9ac9-de61c567fa18}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1824fd49-b148-4945-bba1-0a1064c59aff}, !- Handle
  {b34c3b8f-ee8e-48f5-811f-d9bade60a094}, !- Name
  {d4741fa5-2ed6-44c4-9ac9-de61c567fa18}, !- Source Object
  13,                                     !- Outlet Port
  {aabe6f39-b012-459e-a9f7-e0a54d0efe59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac6b9ab5-bd8b-4772-a162-7c07419cf5a3}, !- Handle
  {94180667-61e8-4db7-bff5-ba510eef5fdd}, !- Name
  {aabe6f39-b012-459e-a9f7-e0a54d0efe59}, !- Source Object
  3,                                      !- Outlet Port
  {347c0b75-467c-4a97-8129-b4e496287544}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {286ab1d2-ed61-4e56-81ed-56f268dd8d69}, !- Handle
  Node 865,                               !- Name
  {99daf50b-4667-4c42-8ebc-a31ba46bbf21}, !- Inlet Port
  {7ced2468-2cb7-43ee-a098-f39316b47b80}; !- Outlet Port

OS:Connection,
  {99daf50b-4667-4c42-8ebc-a31ba46bbf21}, !- Handle
  {c28e159a-4497-48eb-9eaf-938d06785267}, !- Name
  {347c0b75-467c-4a97-8129-b4e496287544}, !- Source Object
  7,                                      !- Outlet Port
  {286ab1d2-ed61-4e56-81ed-56f268dd8d69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ced2468-2cb7-43ee-a098-f39316b47b80}, !- Handle
  {bc3ce8d8-1f6c-40c8-8699-ee19a99194c0}, !- Name
  {286ab1d2-ed61-4e56-81ed-56f268dd8d69}, !- Source Object
  3,                                      !- Outlet Port
  {d4741fa5-2ed6-44c4-9ac9-de61c567fa18}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b71d8ec4-f4cf-4624-a3d7-67c1ffe895d5}, !- Handle
  {8ec03701-395c-4758-90c4-7d2cf4cd91b7}, !- Name
  {d4741fa5-2ed6-44c4-9ac9-de61c567fa18}, !- Source Object
  15,                                     !- Outlet Port
  {2adef7af-5122-4fba-8878-c9d30b35e8b6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8a9791a8-316e-4e75-b6ee-95586843537d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 46, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a6108c4b-30d4-4cf8-90bb-d8e4db32f9a6}, !- Reference Setpoint Node Name
  {a6108c4b-30d4-4cf8-90bb-d8e4db32f9a6}, !- Mixed Air Stream Node Name
  {43a0c855-9e18-4670-9257-0a0f2234e1d4}, !- Outdoor Air Stream Node Name
  {4d9921d7-1feb-4d31-acc9-2862ee9809af}, !- Return Air Stream Node Name
  {aabe6f39-b012-459e-a9f7-e0a54d0efe59}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {770ef36a-e6ea-4b74-ad87-a30195d8b320}, !- Handle
  Sp-PatRoom8_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ea3e73a7-54e3-4821-a56b-18e465572d62}, !- Supply Air Inlet Node
  {07d3171c-2580-49f4-94fc-ed76bb861613}, !- Supply Air Outlet Node
  {7cc4e41e-2c89-4f22-b4ff-d912e34cd040}, !- Exhaust Air Inlet Node
  {1d231021-cabe-4bfb-b303-aca77c081e01}, !- Exhaust Air Outlet Node
  80.47600614464,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {fa92fe70-9832-4e1c-95fa-da09d55416cf}, !- Handle
  Node 866,                               !- Name
  {07d3171c-2580-49f4-94fc-ed76bb861613}, !- Inlet Port
  {87d81af1-8046-473f-a8a2-d8556d941818}; !- Outlet Port

OS:Connection,
  {ea3e73a7-54e3-4821-a56b-18e465572d62}, !- Handle
  {b9d7ff00-9985-4a38-875f-1cff7c9b165f}, !- Name
  {4db4fd64-e645-4f59-baf4-9ff59aa6c4a6}, !- Source Object
  3,                                      !- Outlet Port
  {770ef36a-e6ea-4b74-ad87-a30195d8b320}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {07d3171c-2580-49f4-94fc-ed76bb861613}, !- Handle
  {53e8139b-46e5-4d5f-b6b6-84831af2dac4}, !- Name
  {770ef36a-e6ea-4b74-ad87-a30195d8b320}, !- Source Object
  13,                                     !- Outlet Port
  {fa92fe70-9832-4e1c-95fa-da09d55416cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87d81af1-8046-473f-a8a2-d8556d941818}, !- Handle
  {475ba804-a30a-44e5-b736-15ac8665d7ef}, !- Name
  {fa92fe70-9832-4e1c-95fa-da09d55416cf}, !- Source Object
  3,                                      !- Outlet Port
  {08f682cf-db21-4d9d-8d2b-1a893f493ef0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ce3a11c4-c465-41a4-8ebd-7ac267cb4aaf}, !- Handle
  Node 867,                               !- Name
  {20039f7a-fe3e-4393-b17c-f46f3a7c94e2}, !- Inlet Port
  {7cc4e41e-2c89-4f22-b4ff-d912e34cd040}; !- Outlet Port

OS:Connection,
  {20039f7a-fe3e-4393-b17c-f46f3a7c94e2}, !- Handle
  {78e35048-5572-49e4-8d7c-8990675d69d9}, !- Name
  {08f682cf-db21-4d9d-8d2b-1a893f493ef0}, !- Source Object
  7,                                      !- Outlet Port
  {ce3a11c4-c465-41a4-8ebd-7ac267cb4aaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cc4e41e-2c89-4f22-b4ff-d912e34cd040}, !- Handle
  {28f3e053-5a8f-44b4-81c9-e7728c56bbad}, !- Name
  {ce3a11c4-c465-41a4-8ebd-7ac267cb4aaf}, !- Source Object
  3,                                      !- Outlet Port
  {770ef36a-e6ea-4b74-ad87-a30195d8b320}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1d231021-cabe-4bfb-b303-aca77c081e01}, !- Handle
  {d20d30bc-33dd-4c1a-85e1-80a4400e6b07}, !- Name
  {770ef36a-e6ea-4b74-ad87-a30195d8b320}, !- Source Object
  15,                                     !- Outlet Port
  {39aafdc5-fc7b-45af-acb4-e5ecb7f5485f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ad6d74a4-7051-480b-9b7f-5d47a639a5c5}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 47, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c5aead6f-3c3b-4363-8f4d-965882bd6359}, !- Reference Setpoint Node Name
  {c5aead6f-3c3b-4363-8f4d-965882bd6359}, !- Mixed Air Stream Node Name
  {4db4fd64-e645-4f59-baf4-9ff59aa6c4a6}, !- Outdoor Air Stream Node Name
  {44c3a0a1-216f-4667-a21f-f4e3cbd51b08}, !- Return Air Stream Node Name
  {fa92fe70-9832-4e1c-95fa-da09d55416cf}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1da68fa4-3549-4c10-a6e9-a95f25eaf63a}, !- Handle
  Sp-PhysTherapy_Flr_3 Sys-3 Flr-4 Sch-C HPlcmt-core ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {03be98c0-a15e-407e-a798-bafd2d5faa0e}, !- Supply Air Inlet Node
  {d86e165e-cec5-4cba-af93-6063e8b2d2f4}, !- Supply Air Outlet Node
  {f3f0bd72-b090-4469-a399-14c5a57eb848}, !- Exhaust Air Inlet Node
  {14595a47-df07-4c2b-813b-705afe4aa9bd}, !- Exhaust Air Outlet Node
  849.9951612968,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f668da8f-12b6-48e0-9a0b-70778d964337}, !- Handle
  Node 868,                               !- Name
  {d86e165e-cec5-4cba-af93-6063e8b2d2f4}, !- Inlet Port
  {d6df0b7e-a9e1-4769-a69d-ad0d5c1a7332}; !- Outlet Port

OS:Connection,
  {03be98c0-a15e-407e-a798-bafd2d5faa0e}, !- Handle
  {aef774fd-a8d1-4f80-920e-185f19bcc86d}, !- Name
  {350b3d0e-9c52-42a4-aebc-c7c3495b2cbc}, !- Source Object
  3,                                      !- Outlet Port
  {1da68fa4-3549-4c10-a6e9-a95f25eaf63a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d86e165e-cec5-4cba-af93-6063e8b2d2f4}, !- Handle
  {725427ae-e723-47c8-ba8e-e2aa557349cd}, !- Name
  {1da68fa4-3549-4c10-a6e9-a95f25eaf63a}, !- Source Object
  13,                                     !- Outlet Port
  {f668da8f-12b6-48e0-9a0b-70778d964337}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6df0b7e-a9e1-4769-a69d-ad0d5c1a7332}, !- Handle
  {b4c13892-0d89-47b5-a79c-579ebba0e1a8}, !- Name
  {f668da8f-12b6-48e0-9a0b-70778d964337}, !- Source Object
  3,                                      !- Outlet Port
  {5a0ef93c-7daa-4daf-aa60-186ae1d1bd51}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b34e0a80-e107-43bb-96c0-c3c9223f253b}, !- Handle
  Node 869,                               !- Name
  {33ef6ced-ab20-4a95-b7c3-6c453bd9d51b}, !- Inlet Port
  {f3f0bd72-b090-4469-a399-14c5a57eb848}; !- Outlet Port

OS:Connection,
  {33ef6ced-ab20-4a95-b7c3-6c453bd9d51b}, !- Handle
  {4cf7105a-88b0-4794-bd46-da5721af73eb}, !- Name
  {5a0ef93c-7daa-4daf-aa60-186ae1d1bd51}, !- Source Object
  7,                                      !- Outlet Port
  {b34e0a80-e107-43bb-96c0-c3c9223f253b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3f0bd72-b090-4469-a399-14c5a57eb848}, !- Handle
  {80b0962b-b83a-40be-a50c-74ef84db4e4f}, !- Name
  {b34e0a80-e107-43bb-96c0-c3c9223f253b}, !- Source Object
  3,                                      !- Outlet Port
  {1da68fa4-3549-4c10-a6e9-a95f25eaf63a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {14595a47-df07-4c2b-813b-705afe4aa9bd}, !- Handle
  {535f4566-7221-4079-bebd-254d500b9572}, !- Name
  {1da68fa4-3549-4c10-a6e9-a95f25eaf63a}, !- Source Object
  15,                                     !- Outlet Port
  {5a4624a3-54d2-40b9-a14b-0104c3434b97}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8b83a9cd-0cd0-4219-86e7-087e18557699}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 48, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ca686927-7906-4723-a882-ea9929907d09}, !- Reference Setpoint Node Name
  {ca686927-7906-4723-a882-ea9929907d09}, !- Mixed Air Stream Node Name
  {350b3d0e-9c52-42a4-aebc-c7c3495b2cbc}, !- Outdoor Air Stream Node Name
  {ea15e8d6-affc-484f-abaa-75c75e1646ba}, !- Return Air Stream Node Name
  {f668da8f-12b6-48e0-9a0b-70778d964337}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f46e858b-6a91-4c47-b65a-c97ef92cf1bb}, !- Handle
  Availability Manager Night Cycle 34,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {29014302-8f58-4c44-a173-305e5509ef10}, !- Control Zone or Zone List Name
  {a32724da-4c5d-49a0-bd05-ae40a5161f0e}, !- Cooling Control Zone or Zone List Name
  {5355c1bb-1394-4e02-b3eb-540bc624a82d}, !- Heating Control Zone or Zone List Name
  {e076b636-bcc9-4782-9eb7-f5d7598ac6f2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {29014302-8f58-4c44-a173-305e5509ef10}, !- Handle
  Availability Manager Night Cycle 34 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a32724da-4c5d-49a0-bd05-ae40a5161f0e}, !- Handle
  {16a5e62a-283b-432f-9d3c-e571c69c5de3}; !- Name

OS:ModelObjectList,
  {5355c1bb-1394-4e02-b3eb-540bc624a82d}, !- Handle
  {cf53e33d-85af-4e62-b3e2-bf1eca98d3d0}; !- Name

OS:ModelObjectList,
  {e076b636-bcc9-4782-9eb7-f5d7598ac6f2}, !- Handle
  {539c9eb0-f9fe-487e-99eb-52918bf0d9f2}; !- Name

OS:Schedule:Ruleset,
  {21859229-5594-4bbc-8896-eec8e10c7236}, !- Handle
  Sp-PhysTherapy_Flr_3 Sys-3 Flr-4 Sch-C HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {ec7edef5-597e-4d10-88b4-c327b75931aa}, !- Default Day Schedule Name
  {863ebba6-eefb-4c39-b4de-c4a19968dc41}, !- Summer Design Day Schedule Name
  {612310d8-c063-4b7e-8bf4-b711baeaff90}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ec7edef5-597e-4d10-88b4-c327b75931aa}, !- Handle
  Sp-PhysTherapy_Flr_3 Sys-3 Flr-4 Sch-C HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd7fb30c-50c9-40d0-89ef-24737c9340c3}, !- Handle
  Schedule Day 217,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {612310d8-c063-4b7e-8bf4-b711baeaff90}, !- Handle
  Sp-PhysTherapy_Flr_3 Sys-3 Flr-4 Sch-C HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {403f76cc-d0d6-4549-89a1-ce2a9b028075}, !- Handle
  Schedule Day 218,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {863ebba6-eefb-4c39-b4de-c4a19968dc41}, !- Handle
  Sp-PhysTherapy_Flr_3 Sys-3 Flr-4 Sch-C HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1ccee82e-8ef7-4875-aa3e-1e089e18e4bb}, !- Handle
  Sp-PhysTherapy_Flr_3 Sys-3 Flr-4 Sch-C HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {21859229-5594-4bbc-8896-eec8e10c7236}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {bb92db27-3afd-4506-89e0-03420f061675}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {bb92db27-3afd-4506-89e0-03420f061675}, !- Handle
  Sp-PhysTherapy_Flr_3 Sys-3 Flr-4 Sch-C HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {45465fcc-8577-4e04-bd4c-671776be262f}, !- Handle
  Sp-PhysTherapy_Flr_3 Sys-3 Flr-4 Sch-C HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {21859229-5594-4bbc-8896-eec8e10c7236}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5ea72d54-d0b3-46e1-afa2-757dd5d33b3e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {5ea72d54-d0b3-46e1-afa2-757dd5d33b3e}, !- Handle
  Sp-PhysTherapy_Flr_3 Sys-3 Flr-4 Sch-C HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {be5e6a73-0b96-4834-9192-322922472e23}, !- Handle
  Sp-PhysTherapy_Flr_3 Sys-3 Flr-4 Sch-C HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {21859229-5594-4bbc-8896-eec8e10c7236}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d4346d97-8bd4-4058-8fad-971e1540761d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d4346d97-8bd4-4058-8fad-971e1540761d}, !- Handle
  Sp-PhysTherapy_Flr_3 Sys-3 Flr-4 Sch-C HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ce17e5a4-99af-4a0e-8380-13ee941c568d}, !- Handle
  Sp-PhysTherapy_Flr_3 Sys-3 Flr-4 Sch-C HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {21859229-5594-4bbc-8896-eec8e10c7236}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6a35fdd8-870f-4306-8068-06755ce9bfdb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6a35fdd8-870f-4306-8068-06755ce9bfdb}, !- Handle
  Sp-PhysTherapy_Flr_3 Sys-3 Flr-4 Sch-C HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5007875a-c964-4e94-98b1-23d2e4bf9247}, !- Handle
  Sp-PhysTherapy_Flr_3 Sys-3 Flr-4 Sch-C HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {21859229-5594-4bbc-8896-eec8e10c7236}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ce17779a-0f28-4970-a60e-f69d564cd208}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ce17779a-0f28-4970-a60e-f69d564cd208}, !- Handle
  Sp-PhysTherapy_Flr_3 Sys-3 Flr-4 Sch-C HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ae7fee7f-936f-4e75-9d0a-0655e2bca1b0}, !- Handle
  Sp-PhysTherapy_Flr_3 Sys-3 Flr-4 Sch-C HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {21859229-5594-4bbc-8896-eec8e10c7236}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48da5174-c184-41dc-ab46-aebe72c270b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {48da5174-c184-41dc-ab46-aebe72c270b0}, !- Handle
  Sp-PhysTherapy_Flr_3 Sys-3 Flr-4 Sch-C HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c0de97b9-f680-40e8-94c7-71960abb4d89}, !- Handle
  Sp-PhysTherapy_Flr_3 Sys-3 Flr-4 Sch-C HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {21859229-5594-4bbc-8896-eec8e10c7236}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d2a1ec4-cce3-4a0d-892d-55ea1544a53e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d2a1ec4-cce3-4a0d-892d-55ea1544a53e}, !- Handle
  Sp-PhysTherapy_Flr_3 Sys-3 Flr-4 Sch-C HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f0eb2d6a-e0e9-40db-b58f-26de0697a83a}, !- Handle
  Sp-Radiology_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ ERV, !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {27519fd3-521c-4f93-9607-b7577070d726}, !- Supply Air Inlet Node
  {73080a24-9a7d-4df3-a17a-b3d48b65f3f1}, !- Supply Air Outlet Node
  {0dbb076c-937a-4932-921c-545bb56d6eff}, !- Exhaust Air Inlet Node
  {0f993781-417c-4f82-97c9-72e35329510a}, !- Exhaust Air Outlet Node
  849.9951612968,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5aab2153-6600-4777-a7ce-7642e2fbe31f}, !- Handle
  Node 870,                               !- Name
  {73080a24-9a7d-4df3-a17a-b3d48b65f3f1}, !- Inlet Port
  {1414d174-92de-410d-afeb-9dc55cde9db6}; !- Outlet Port

OS:Connection,
  {27519fd3-521c-4f93-9607-b7577070d726}, !- Handle
  {856e6e2d-60cc-4563-b0f1-4c72d12ee877}, !- Name
  {d47ad27d-6df5-4d20-ad46-4f5ed3366efc}, !- Source Object
  3,                                      !- Outlet Port
  {f0eb2d6a-e0e9-40db-b58f-26de0697a83a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {73080a24-9a7d-4df3-a17a-b3d48b65f3f1}, !- Handle
  {579dffc3-5546-42fb-ae44-279fed9287cd}, !- Name
  {f0eb2d6a-e0e9-40db-b58f-26de0697a83a}, !- Source Object
  13,                                     !- Outlet Port
  {5aab2153-6600-4777-a7ce-7642e2fbe31f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1414d174-92de-410d-afeb-9dc55cde9db6}, !- Handle
  {49fbbaec-ef87-4bbc-b5b2-70fa74fc1e4f}, !- Name
  {5aab2153-6600-4777-a7ce-7642e2fbe31f}, !- Source Object
  3,                                      !- Outlet Port
  {d38ae1c4-170e-4d85-a4aa-d2ba1e903d36}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {87cdefa4-50fa-4107-a9a8-df769f4d2bea}, !- Handle
  Node 871,                               !- Name
  {0ee2a7bd-8f98-4675-811f-f997e73c2123}, !- Inlet Port
  {0dbb076c-937a-4932-921c-545bb56d6eff}; !- Outlet Port

OS:Connection,
  {0ee2a7bd-8f98-4675-811f-f997e73c2123}, !- Handle
  {9a6d18ab-3403-417d-900f-75877b678442}, !- Name
  {d38ae1c4-170e-4d85-a4aa-d2ba1e903d36}, !- Source Object
  7,                                      !- Outlet Port
  {87cdefa4-50fa-4107-a9a8-df769f4d2bea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dbb076c-937a-4932-921c-545bb56d6eff}, !- Handle
  {7c2cd6ea-e205-4a52-876f-40ed20f256ad}, !- Name
  {87cdefa4-50fa-4107-a9a8-df769f4d2bea}, !- Source Object
  3,                                      !- Outlet Port
  {f0eb2d6a-e0e9-40db-b58f-26de0697a83a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0f993781-417c-4f82-97c9-72e35329510a}, !- Handle
  {05b7afd1-df9a-4d68-8aa4-2531b3186d30}, !- Name
  {f0eb2d6a-e0e9-40db-b58f-26de0697a83a}, !- Source Object
  15,                                     !- Outlet Port
  {ac70a589-bec7-481e-99df-155f50d44d75}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {78a34c28-cfea-4d7e-ac32-5dbcc11953b3}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 49, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {89ffc9ca-9db7-49aa-b26e-8dd5841473bb}, !- Reference Setpoint Node Name
  {89ffc9ca-9db7-49aa-b26e-8dd5841473bb}, !- Mixed Air Stream Node Name
  {d47ad27d-6df5-4d20-ad46-4f5ed3366efc}, !- Outdoor Air Stream Node Name
  {6c452128-de80-471f-86fa-106db7fed268}, !- Return Air Stream Node Name
  {5aab2153-6600-4777-a7ce-7642e2fbe31f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {00329bc7-4564-41a1-a109-9dda111bedae}, !- Handle
  Availability Manager Night Cycle 35,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6b0b6bb4-6bf7-4859-941d-51fc8d5297f8}, !- Control Zone or Zone List Name
  {0ab8252d-bfc4-4c68-ac87-d065aded04b0}, !- Cooling Control Zone or Zone List Name
  {303c892f-d387-4ca5-9ef0-5caa0da3787c}, !- Heating Control Zone or Zone List Name
  {1b267e3b-6a7c-4885-a6e7-e4652fc6ab8a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6b0b6bb4-6bf7-4859-941d-51fc8d5297f8}, !- Handle
  Availability Manager Night Cycle 35 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0ab8252d-bfc4-4c68-ac87-d065aded04b0}, !- Handle
  {d6148382-0381-4186-a7a7-615ec3d2fc4c}; !- Name

OS:ModelObjectList,
  {303c892f-d387-4ca5-9ef0-5caa0da3787c}, !- Handle
  {fd980b69-761b-456b-8925-4e03dec0d4ad}; !- Name

OS:ModelObjectList,
  {1b267e3b-6a7c-4885-a6e7-e4652fc6ab8a}, !- Handle
  {6e260ac7-1553-488b-8706-a790a4411119}; !- Name

OS:Schedule:Ruleset,
  {22db9408-b065-47d0-9840-828688f3f8f5}, !- Handle
  Sp-Radiology_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {afeada64-49ff-489d-8f84-571043ce9902}, !- Default Day Schedule Name
  {feed200d-62d9-47f3-a9a0-064d700ed0a7}, !- Summer Design Day Schedule Name
  {1b70e352-fc66-4a06-9cc3-dcadec707da7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {afeada64-49ff-489d-8f84-571043ce9902}, !- Handle
  Sp-Radiology_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {351090f5-4374-484d-b540-1a7b14593f26}, !- Handle
  Schedule Day 219,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b70e352-fc66-4a06-9cc3-dcadec707da7}, !- Handle
  Sp-Radiology_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {570cf843-a06a-413e-b0ab-dcfe02aae01d}, !- Handle
  Schedule Day 220,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {feed200d-62d9-47f3-a9a0-064d700ed0a7}, !- Handle
  Sp-Radiology_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {17bdafc3-db34-4c83-840f-a7c48d0dd4b9}, !- Handle
  Sp-Radiology_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {22db9408-b065-47d0-9840-828688f3f8f5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {724c1a74-cfd1-4304-bfee-f03028810b89}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {724c1a74-cfd1-4304-bfee-f03028810b89}, !- Handle
  Sp-Radiology_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b322670-bd5b-4fc4-ba96-440e2b0d4acc}, !- Handle
  Sp-Radiology_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {22db9408-b065-47d0-9840-828688f3f8f5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {572c60bc-ac37-42c4-b261-a474fbf73ca6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {572c60bc-ac37-42c4-b261-a474fbf73ca6}, !- Handle
  Sp-Radiology_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0aef6751-92e1-486e-88bf-db360c1c5ab5}, !- Handle
  Sp-Radiology_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {22db9408-b065-47d0-9840-828688f3f8f5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {de7c98c5-1cb0-4fad-94e6-636b03692757}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {de7c98c5-1cb0-4fad-94e6-636b03692757}, !- Handle
  Sp-Radiology_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8fc5b32d-cbcb-498c-bd70-33b6e7538e5d}, !- Handle
  Sp-Radiology_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {22db9408-b065-47d0-9840-828688f3f8f5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a2302e8d-53cb-4115-8096-5dcff69b1ab6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a2302e8d-53cb-4115-8096-5dcff69b1ab6}, !- Handle
  Sp-Radiology_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d34c2bbd-6a0d-4361-904c-4915dcae84f2}, !- Handle
  Sp-Radiology_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {22db9408-b065-47d0-9840-828688f3f8f5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9358c37a-5e25-4c17-bfc3-df5bc43092b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9358c37a-5e25-4c17-bfc3-df5bc43092b3}, !- Handle
  Sp-Radiology_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4e83f6bb-5fa4-4457-ac0a-00bae97373ef}, !- Handle
  Sp-Radiology_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {22db9408-b065-47d0-9840-828688f3f8f5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d103a724-5591-4dd1-9473-bb6f129f0340}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d103a724-5591-4dd1-9473-bb6f129f0340}, !- Handle
  Sp-Radiology_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {852eb8b9-2a46-4349-960e-8a7ba7b05534}, !- Handle
  Sp-Radiology_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {22db9408-b065-47d0-9840-828688f3f8f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4034b41-fb06-4ea7-9449-ea4b7eb543d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4034b41-fb06-4ea7-9449-ea4b7eb543d0}, !- Handle
  Sp-Radiology_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b5d40ac2-37bc-4494-8eb9-7f227af0531d}, !- Handle
  VAV with Reheat ERV,                    !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {dac4f220-5852-4600-81dc-627f3b6e254d}, !- Supply Air Inlet Node
  {f979002b-677c-4976-b676-9a0bb69deb09}, !- Supply Air Outlet Node
  {65dccbe6-e493-4423-8b21-ee396ce4a6d9}, !- Exhaust Air Inlet Node
  {a2076122-9a99-4be1-8026-f90efc01f47b}, !- Exhaust Air Outlet Node
  517.24882576177,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {46176b46-a1ee-4d5c-9933-9b48b5988ada}, !- Handle
  Node 872,                               !- Name
  {f979002b-677c-4976-b676-9a0bb69deb09}, !- Inlet Port
  {d165976b-6964-4793-acf1-3b0467a1b6df}; !- Outlet Port

OS:Connection,
  {dac4f220-5852-4600-81dc-627f3b6e254d}, !- Handle
  {667be0ac-4f93-4bbf-bde6-048f66eb4b40}, !- Name
  {a8eb34a0-220c-4f4c-aea6-d8fb30c66008}, !- Source Object
  3,                                      !- Outlet Port
  {b5d40ac2-37bc-4494-8eb9-7f227af0531d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f979002b-677c-4976-b676-9a0bb69deb09}, !- Handle
  {00e096dc-09cf-483d-b419-3e09990422b7}, !- Name
  {b5d40ac2-37bc-4494-8eb9-7f227af0531d}, !- Source Object
  13,                                     !- Outlet Port
  {46176b46-a1ee-4d5c-9933-9b48b5988ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d165976b-6964-4793-acf1-3b0467a1b6df}, !- Handle
  {a1bd9a25-17dd-4fbc-b7c5-630d286faec3}, !- Name
  {46176b46-a1ee-4d5c-9933-9b48b5988ada}, !- Source Object
  3,                                      !- Outlet Port
  {96db0bcd-0369-4c2e-9575-2e3bca5fb3dd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d85c5221-1073-4de8-94e3-980265977a87}, !- Handle
  Node 873,                               !- Name
  {79820911-fc4c-437f-a506-7d15438d27a0}, !- Inlet Port
  {65dccbe6-e493-4423-8b21-ee396ce4a6d9}; !- Outlet Port

OS:Connection,
  {79820911-fc4c-437f-a506-7d15438d27a0}, !- Handle
  {335bf22b-3052-42a4-a910-4e504495de52}, !- Name
  {96db0bcd-0369-4c2e-9575-2e3bca5fb3dd}, !- Source Object
  7,                                      !- Outlet Port
  {d85c5221-1073-4de8-94e3-980265977a87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65dccbe6-e493-4423-8b21-ee396ce4a6d9}, !- Handle
  {36e4a8c7-b4d6-4515-a183-73d2328638da}, !- Name
  {d85c5221-1073-4de8-94e3-980265977a87}, !- Source Object
  3,                                      !- Outlet Port
  {b5d40ac2-37bc-4494-8eb9-7f227af0531d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a2076122-9a99-4be1-8026-f90efc01f47b}, !- Handle
  {ed3c8ac1-b10c-41da-b0ac-9ef259798fff}, !- Name
  {b5d40ac2-37bc-4494-8eb9-7f227af0531d}, !- Source Object
  15,                                     !- Outlet Port
  {236e8f04-1b6d-4b35-906b-fcd4acb3c204}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7cf2efca-fa6e-44ea-acb7-aacc075c7c0f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 50, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {382a103f-d75d-471c-a16a-e9dd499c3b65}, !- Reference Setpoint Node Name
  {382a103f-d75d-471c-a16a-e9dd499c3b65}, !- Mixed Air Stream Node Name
  {a8eb34a0-220c-4f4c-aea6-d8fb30c66008}, !- Outdoor Air Stream Node Name
  {6a196590-03ea-4214-ba95-a2be34c68947}, !- Return Air Stream Node Name
  {46176b46-a1ee-4d5c-9933-9b48b5988ada}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {22384aa5-e943-45b1-9920-33eb5e618dac}, !- Handle
  Availability Manager Night Cycle 36,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {dd761894-d022-4fa4-8eca-99591f8e7da9}, !- Control Zone or Zone List Name
  {73d1d8ee-70c1-4f18-b3c7-568f7bc66e2f}, !- Cooling Control Zone or Zone List Name
  {a974ef36-f507-4d40-8a20-ff2669b958f9}, !- Heating Control Zone or Zone List Name
  {7a4241cd-8cd5-4c29-a316-5acc6c8fb7de}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dd761894-d022-4fa4-8eca-99591f8e7da9}, !- Handle
  Availability Manager Night Cycle 36 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {73d1d8ee-70c1-4f18-b3c7-568f7bc66e2f}, !- Handle
  {5c5d4879-8ddf-4cfc-8999-7f6d3dd23fa5}; !- Name

OS:ModelObjectList,
  {a974ef36-f507-4d40-8a20-ff2669b958f9}, !- Handle
  {b05b075f-a454-4252-9de8-accd2c5e2bbb}; !- Name

OS:ModelObjectList,
  {7a4241cd-8cd5-4c29-a316-5acc6c8fb7de}, !- Handle
  {dd3dd8e4-cb8b-4627-acb3-acf0493823ec}; !- Name

OS:Schedule:Ruleset,
  {d79cbe4f-4628-46d8-b76c-6c8aba105717}, !- Handle
  VAV with Reheat Occ Sch,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {235bbc43-8b83-41a5-a35c-24e71cb4510d}, !- Default Day Schedule Name
  {5e3c307b-24d3-41bb-924d-be4d57f5150c}, !- Summer Design Day Schedule Name
  {f4a6569a-b9eb-4ad9-80b8-122a7c222f1c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {235bbc43-8b83-41a5-a35c-24e71cb4510d}, !- Handle
  VAV with Reheat Occ Sch Default,        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a968c9f1-74df-441b-942c-09aac78bf6f7}, !- Handle
  Schedule Day 221,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4a6569a-b9eb-4ad9-80b8-122a7c222f1c}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2ee2807-0e86-4c7c-b46b-bdc4bda8a8e2}, !- Handle
  Schedule Day 222,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5e3c307b-24d3-41bb-924d-be4d57f5150c}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3af7e322-d8ab-4704-801b-307b7532e95a}, !- Handle
  VAV with Reheat Occ Sch Monday Rule,    !- Name
  {d79cbe4f-4628-46d8-b76c-6c8aba105717}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4d1bfc82-aa2d-4634-b29b-f4a660873ea9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4d1bfc82-aa2d-4634-b29b-f4a660873ea9}, !- Handle
  VAV with Reheat Occ Sch Monday,         !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {21acb1ac-5bba-4686-8822-f99653db0b21}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule,   !- Name
  {d79cbe4f-4628-46d8-b76c-6c8aba105717}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8c8a436c-5600-413b-b331-5d01637b0b3a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {8c8a436c-5600-413b-b331-5d01637b0b3a}, !- Handle
  VAV with Reheat Occ Sch Tuesday,        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f6623877-bf35-4dd7-a0fe-51f370e350ae}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {d79cbe4f-4628-46d8-b76c-6c8aba105717}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0865f75e-3ada-408f-8a12-1b71d6804b41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0865f75e-3ada-408f-8a12-1b71d6804b41}, !- Handle
  VAV with Reheat Occ Sch Wednesday,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {628897de-26e1-42fa-99a0-634721c03961}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule,  !- Name
  {d79cbe4f-4628-46d8-b76c-6c8aba105717}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3c61bd53-bce8-42df-b352-1dbed805e2d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3c61bd53-bce8-42df-b352-1dbed805e2d3}, !- Handle
  VAV with Reheat Occ Sch Thursday,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a7011f43-6249-49e5-9722-ecf03e174f3e}, !- Handle
  VAV with Reheat Occ Sch Friday Rule,    !- Name
  {d79cbe4f-4628-46d8-b76c-6c8aba105717}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5b934489-7080-4d3d-b273-6bd9514e63de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5b934489-7080-4d3d-b273-6bd9514e63de}, !- Handle
  VAV with Reheat Occ Sch Friday,         !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ea3fe48e-856a-4de7-bfd9-71daa55921c7}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule,  !- Name
  {d79cbe4f-4628-46d8-b76c-6c8aba105717}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {96b6a4fc-4d03-4fb5-a8ce-8603bd459b2f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {96b6a4fc-4d03-4fb5-a8ce-8603bd459b2f}, !- Handle
  VAV with Reheat Occ Sch Saturday,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93c89911-7a00-4662-acec-f30357231a68}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule,    !- Name
  {d79cbe4f-4628-46d8-b76c-6c8aba105717}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0ddc13d4-f6e7-41ac-9f77-fc8de6afc283}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ddc13d4-f6e7-41ac-9f77-fc8de6afc283}, !- Handle
  VAV with Reheat Occ Sch Sunday,         !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ab603afb-76bd-4979-97ea-fd0947b941ae}, !- Handle
  VAV with Reheat 1 ERV,                  !- Name
  {dbee46be-5730-40c7-a286-c94156a1ecd5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2b401104-742d-4480-801b-f91ee904b835}, !- Supply Air Inlet Node
  {7e58ba38-09c6-49f9-9230-3321b2a9e1cc}, !- Supply Air Outlet Node
  {8d7d7c72-3d77-4892-a078-56be574535c0}, !- Exhaust Air Inlet Node
  {5797cba9-ea40-4036-975f-cc29d85fa32d}, !- Exhaust Air Outlet Node
  222.827617750525,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {146e954c-0f6a-4ca6-8c4a-01cd8fc6a4be}, !- Handle
  Node 874,                               !- Name
  {7e58ba38-09c6-49f9-9230-3321b2a9e1cc}, !- Inlet Port
  {de737ae8-a1bd-4e6b-80f3-9eaeb720d202}; !- Outlet Port

OS:Connection,
  {2b401104-742d-4480-801b-f91ee904b835}, !- Handle
  {21596d43-2e37-40b4-8c93-4111bc773bd0}, !- Name
  {042865e3-847d-4f4e-8ace-ae7e3dd56612}, !- Source Object
  3,                                      !- Outlet Port
  {ab603afb-76bd-4979-97ea-fd0947b941ae}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7e58ba38-09c6-49f9-9230-3321b2a9e1cc}, !- Handle
  {663e5403-8fd5-4fea-bfe2-6fd3533ef9cf}, !- Name
  {ab603afb-76bd-4979-97ea-fd0947b941ae}, !- Source Object
  13,                                     !- Outlet Port
  {146e954c-0f6a-4ca6-8c4a-01cd8fc6a4be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de737ae8-a1bd-4e6b-80f3-9eaeb720d202}, !- Handle
  {088204af-d978-444b-8289-777e4e29a32e}, !- Name
  {146e954c-0f6a-4ca6-8c4a-01cd8fc6a4be}, !- Source Object
  3,                                      !- Outlet Port
  {e6aaaaca-c285-42c8-a061-2f35e63b0ebc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2a3183c7-f20d-4a63-9fae-cc432c050200}, !- Handle
  Node 875,                               !- Name
  {daeeea31-f57d-45da-beab-fa4e89d3e93a}, !- Inlet Port
  {8d7d7c72-3d77-4892-a078-56be574535c0}; !- Outlet Port

OS:Connection,
  {daeeea31-f57d-45da-beab-fa4e89d3e93a}, !- Handle
  {8ef4b74a-690d-4eb0-9f78-5db9ccb4a6c0}, !- Name
  {e6aaaaca-c285-42c8-a061-2f35e63b0ebc}, !- Source Object
  7,                                      !- Outlet Port
  {2a3183c7-f20d-4a63-9fae-cc432c050200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d7d7c72-3d77-4892-a078-56be574535c0}, !- Handle
  {d8f3602b-442a-41a3-844d-d9f76eb1893b}, !- Name
  {2a3183c7-f20d-4a63-9fae-cc432c050200}, !- Source Object
  3,                                      !- Outlet Port
  {ab603afb-76bd-4979-97ea-fd0947b941ae}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5797cba9-ea40-4036-975f-cc29d85fa32d}, !- Handle
  {8f72049c-892d-4e8b-b984-aed3f01c8325}, !- Name
  {ab603afb-76bd-4979-97ea-fd0947b941ae}, !- Source Object
  15,                                     !- Outlet Port
  {ff63301f-13a8-44e2-bab3-cf0b25f96134}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {38d6b7f2-75b7-4e01-8939-fbe6e84abf5c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 51, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7b37d00b-a12c-43ca-85e7-cfb375020c42}, !- Reference Setpoint Node Name
  {7b37d00b-a12c-43ca-85e7-cfb375020c42}, !- Mixed Air Stream Node Name
  {042865e3-847d-4f4e-8ace-ae7e3dd56612}, !- Outdoor Air Stream Node Name
  {060508c1-ccd8-4a9f-bbd4-1d9e48845b12}, !- Return Air Stream Node Name
  {146e954c-0f6a-4ca6-8c4a-01cd8fc6a4be}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {60054089-6a5a-459e-9bd8-17ea3bfce56e}, !- Handle
  Availability Manager Night Cycle 37,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b72b2c14-c2aa-4e33-808d-3439b4e350c8}, !- Control Zone or Zone List Name
  {ee22bc4d-3e6e-48a3-b647-8a3817b54e15}, !- Cooling Control Zone or Zone List Name
  {427c6763-d720-42af-8709-3ae51625d3cc}, !- Heating Control Zone or Zone List Name
  {569c22f2-688f-45db-bf70-95c771563754}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b72b2c14-c2aa-4e33-808d-3439b4e350c8}, !- Handle
  Availability Manager Night Cycle 37 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ee22bc4d-3e6e-48a3-b647-8a3817b54e15}, !- Handle
  {9402c85e-d947-496a-8581-fae79b2d096e}; !- Name

OS:ModelObjectList,
  {427c6763-d720-42af-8709-3ae51625d3cc}, !- Handle
  {bece8c88-99ff-45c6-84c0-323075dfedd4}; !- Name

OS:ModelObjectList,
  {569c22f2-688f-45db-bf70-95c771563754}, !- Handle
  {7a988f4c-2b37-48a6-a797-47a135628b52}; !- Name

OS:Schedule:Ruleset,
  {d5b707eb-b35a-481e-a9ff-2e619c60b796}, !- Handle
  VAV with Reheat 1 Occ Sch,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {696552bb-8332-405e-95b1-4f08dea261df}, !- Default Day Schedule Name
  {c582d320-d020-4e8c-bc10-fe02a8840139}, !- Summer Design Day Schedule Name
  {3f88935e-f122-4b0b-afa8-40746a582171}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {696552bb-8332-405e-95b1-4f08dea261df}, !- Handle
  VAV with Reheat 1 Occ Sch Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {46664852-52f9-4715-8003-15f2a1db59ed}, !- Handle
  Schedule Day 223,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f88935e-f122-4b0b-afa8-40746a582171}, !- Handle
  VAV with Reheat 1 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {27a967ec-5767-4c78-b703-de86f63a61c3}, !- Handle
  Schedule Day 224,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c582d320-d020-4e8c-bc10-fe02a8840139}, !- Handle
  VAV with Reheat 1 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {82ba62a0-effd-4c71-9f77-d29db1cb1881}, !- Handle
  VAV with Reheat 1 Occ Sch Monday Rule,  !- Name
  {d5b707eb-b35a-481e-a9ff-2e619c60b796}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3f2c7fc4-0499-486d-adfd-83c6113afb04}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {3f2c7fc4-0499-486d-adfd-83c6113afb04}, !- Handle
  VAV with Reheat 1 Occ Sch Monday,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a864a183-d23e-40d6-ab87-de574e69e3a4}, !- Handle
  VAV with Reheat 1 Occ Sch Tuesday Rule, !- Name
  {d5b707eb-b35a-481e-a9ff-2e619c60b796}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {207bd0f8-59f5-4e1b-b60b-7fb3545a5e71}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {207bd0f8-59f5-4e1b-b60b-7fb3545a5e71}, !- Handle
  VAV with Reheat 1 Occ Sch Tuesday,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e314cc8b-185d-4369-bea9-16219b9fe98f}, !- Handle
  VAV with Reheat 1 Occ Sch Wednesday Rule, !- Name
  {d5b707eb-b35a-481e-a9ff-2e619c60b796}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {afe49ee5-afde-4c20-9977-09839d0ba93a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {afe49ee5-afde-4c20-9977-09839d0ba93a}, !- Handle
  VAV with Reheat 1 Occ Sch Wednesday,    !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d865fbad-3d43-41b7-8abb-8285844e2347}, !- Handle
  VAV with Reheat 1 Occ Sch Thursday Rule, !- Name
  {d5b707eb-b35a-481e-a9ff-2e619c60b796}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {035690bc-3ae7-48d1-bf16-b625dc6fa1a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {035690bc-3ae7-48d1-bf16-b625dc6fa1a1}, !- Handle
  VAV with Reheat 1 Occ Sch Thursday,     !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {39e4a1c9-5347-452d-b617-37bdf7ddd8d6}, !- Handle
  VAV with Reheat 1 Occ Sch Friday Rule,  !- Name
  {d5b707eb-b35a-481e-a9ff-2e619c60b796}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8cd6853e-c99c-4c12-b2f0-267d0a8c7bd2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8cd6853e-c99c-4c12-b2f0-267d0a8c7bd2}, !- Handle
  VAV with Reheat 1 Occ Sch Friday,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {66bd3713-80f1-496a-bf2a-46c277a4d8de}, !- Handle
  VAV with Reheat 1 Occ Sch Saturday Rule, !- Name
  {d5b707eb-b35a-481e-a9ff-2e619c60b796}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {34f789b9-5572-4366-8797-0e0b8d4cef13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {34f789b9-5572-4366-8797-0e0b8d4cef13}, !- Handle
  VAV with Reheat 1 Occ Sch Saturday,     !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fc63060e-36c3-4f3d-b57f-ce41ed29fedf}, !- Handle
  VAV with Reheat 1 Occ Sch Sunday Rule,  !- Name
  {d5b707eb-b35a-481e-a9ff-2e619c60b796}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0e14a664-c8eb-4027-9344-becda403b308}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e14a664-c8eb-4027-9344-becda403b308}, !- Handle
  VAV with Reheat 1 Occ Sch Sunday,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {23ce451e-5e41-448e-a4e6-711e7b261c27}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1849c5a1-5c66-46a1-99f8-2c512e101d14}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0bcbe391-578d-4ce9-875b-242cc2e48644}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff71567d-cb89-43a1-9515-39d7d3e4ccd8}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5c1d77e6-9b4a-416e-aefe-37e13eef0a2e}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8d87de96-c0f4-4a17-a2d4-e649e99fb918}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c0fc6abd-1cee-4f97-b969-078ffde1ea26}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5253ca09-1d75-4f08-9820-890d882e5d30}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

