  ,                                       !- Surface Rendering Name
  {c32e750d-e151-4bd7-8f9b-cf97dec14859}, !- Layer 1
  {0d20cfe9-b63a-41cc-9e4e-a5e53ef174ef}; !- Layer 2

OS:StandardsInformation:Construction,
  {fead8584-f038-49b4-8bb9-e9940ac61821}, !- Handle
  {50e06247-b59a-414a-9730-1e06b6857545}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a9666e2f-e66b-4dbc-82cb-e01b4639021f}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {a642506a-4371-457a-bb5f-e8b09a634c55}, !- Layer 1
  {c32e750d-e151-4bd7-8f9b-cf97dec14859}; !- Layer 2

OS:StandardsInformation:Construction,
  {10d153d5-111c-4642-a332-cde28a57f788}, !- Handle
  {a9666e2f-e66b-4dbc-82cb-e01b4639021f}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {1d79f3af-2453-4336-8c5f-db63011e20eb}, !- Handle
  {a9666e2f-e66b-4dbc-82cb-e01b4639021f}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {e570599d-665f-48fa-852e-05d7d8cc5c2d}, !- Handle
  {a9666e2f-e66b-4dbc-82cb-e01b4639021f}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {aca5b23e-f79c-47a9-b52c-49f8809df528}, !- Handle
  {d2d0e1f3-cd7c-4249-bdf7-6876ff64a1e9}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {d33dced4-2fc9-4606-b6bd-57800ff7e82a}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {0cd7270f-b6a2-43a3-8e9f-98450630cba9}, !- Layer 1
  {c09a723f-40af-4158-b567-09e61721bc71}; !- Layer 2

OS:StandardsInformation:Construction,
  {c7824d43-8929-47e2-b444-9a933018692d}, !- Handle
  {d33dced4-2fc9-4606-b6bd-57800ff7e82a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {17a1e183-be15-47ff-a9bc-be4ffbe3d7ad}, !- Handle
  {d2d0e1f3-cd7c-4249-bdf7-6876ff64a1e9}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {98deb229-03df-4e72-a714-bf54817b7c7c}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {c09a723f-40af-4158-b567-09e61721bc71}; !- Layer 1

OS:StandardsInformation:Construction,
  {27f8ef64-7912-4889-8691-2109ff834448}, !- Handle
  {98deb229-03df-4e72-a714-bf54817b7c7c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {c5481725-704d-422c-ac62-ed1f0a351e0d}, !- Handle
  {d2d0e1f3-cd7c-4249-bdf7-6876ff64a1e9}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:StandardsInformation:Construction,
  {4e12fb6d-4baf-4ba2-bb40-bde89c54a837}, !- Handle
  {d2d0e1f3-cd7c-4249-bdf7-6876ff64a1e9}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {d2d0e1f3-cd7c-4249-bdf7-6876ff64a1e9}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {13610bc5-311b-4837-9bee-7e85f639b43a}; !- Layer 1

OS:StandardsInformation:Construction,
  {d6345c5f-2b3a-4fc8-bbcf-9f5f011406f8}, !- Handle
  {d2d0e1f3-cd7c-4249-bdf7-6876ff64a1e9}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:StandardsInformation:Construction,
  {5e37efb6-a6fc-4429-994a-470c8700f67b}, !- Handle
  {d2d0e1f3-cd7c-4249-bdf7-6876ff64a1e9}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6be8a32d-4932-46ba-98bc-9d24381318de}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {5fdd0d9c-3a7a-499c-8ad3-54eb655b0c7f}; !- Layer 1

OS:StandardsInformation:Construction,
  {59a79cde-9da2-418f-8123-12af04c85587}, !- Handle
  {6be8a32d-4932-46ba-98bc-9d24381318de}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {5fdd0d9c-3a7a-499c-8ad3-54eb655b0c7f}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2a38036d-70c1-406d-a08a-a76c8275889c}, !- Handle
  {5fdd0d9c-3a7a-499c-8ad3-54eb655b0c7f}; !- Material Name

OS:Material:NoMass,
  {c09a723f-40af-4158-b567-09e61721bc71}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e51791b0-d960-4b59-96b7-e4cc886a03d5}, !- Handle
  {c09a723f-40af-4158-b567-09e61721bc71}; !- Material Name

OS:Material,
  {2bf495be-4be5-486c-a2ca-0cd4d238891d}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {62a42710-6435-463a-b19d-c28af53833b1}, !- Handle
  {2bf495be-4be5-486c-a2ca-0cd4d238891d}; !- Material Name

OS:Material:NoMass,
  {c32e750d-e151-4bd7-8f9b-cf97dec14859}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a3e92ba5-dfeb-4cb2-9c4a-7074921415ba}, !- Handle
  {c32e750d-e151-4bd7-8f9b-cf97dec14859}; !- Material Name

OS:Material,
  {233c26d4-8bd7-49b3-8ccd-4ca7589081c0}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {72032e9f-fa3b-4d6a-ad9b-f43ac83485fc}, !- Handle
  {233c26d4-8bd7-49b3-8ccd-4ca7589081c0}; !- Material Name

OS:Material,
  {0702c633-20bf-41d4-b99e-9f3c587e1fed}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {60f6d2b2-3e3d-4c48-983c-319fb492b639}, !- Handle
  {0702c633-20bf-41d4-b99e-9f3c587e1fed}; !- Material Name

OS:Material,
  {66b88a65-264e-453f-b266-92754d348602}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f260d89b-9436-46bf-b3cc-1bd7c9d1d4fd}, !- Handle
  {66b88a65-264e-453f-b266-92754d348602}; !- Material Name

OS:Material,
  {d12c3a7d-35c3-4ace-9a65-880282affbd9}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {231587eb-5059-43fc-b81e-2ec3e7d31507}, !- Handle
  {d12c3a7d-35c3-4ace-9a65-880282affbd9}; !- Material Name

OS:StandardsInformation:Material,
  {8631c140-46bd-44f8-92dd-21af18ffe822}, !- Handle
  {0d20cfe9-b63a-41cc-9e4e-a5e53ef174ef}; !- Material Name

OS:StandardsInformation:Material,
  {ddaa388a-652c-4ba2-bc9b-00138b3428a2}, !- Handle
  {4dd7f381-e22d-4760-a0c6-a98903d9b52f}; !- Material Name

OS:Material,
  {a642506a-4371-457a-bb5f-e8b09a634c55}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8bf97444-770a-40f1-9405-6229c47486d3}, !- Handle
  {a642506a-4371-457a-bb5f-e8b09a634c55}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {13610bc5-311b-4837-9bee-7e85f639b43a}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {f8e84556-22b1-4208-b7b6-9824214c07ec}, !- Handle
  {13610bc5-311b-4837-9bee-7e85f639b43a}; !- Material Name

OS:Material,
  {0cd7270f-b6a2-43a3-8e9f-98450630cba9}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {439e0fe3-b22e-4960-b3ab-5bbd149f56d5}, !- Handle
  {0cd7270f-b6a2-43a3-8e9f-98450630cba9}; !- Material Name

OS:DefaultSurfaceConstructions,
  {383257ad-5e73-4b2b-adeb-239fc5528585}, !- Handle
  BTAP-Mass at hdd = 8550.0,              !- Name
  {abe2604d-6069-496a-a501-8bdd41559b06}, !- Floor Construction Name
  {8eb4a69f-c175-4de3-8883-d4c69147227f}, !- Wall Construction Name
  {0bca8e48-53b8-4258-be43-3fb2290bdd13}; !- Roof Ceiling Construction Name

OS:Construction,
  {abe2604d-6069-496a-a501-8bdd41559b06}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.142,            !- Name
  ,                                       !- Surface Rendering Name
  {9130ff46-fb3d-454a-b165-66965d15b4be}, !- Layer 1
  {2bf495be-4be5-486c-a2ca-0cd4d238891d}, !- Layer 2
  {c32e750d-e151-4bd7-8f9b-cf97dec14859}; !- Layer 3

OS:StandardsInformation:Construction,
  {01ec98bc-2d03-49d7-bbbc-140cd17fa19d}, !- Handle
  {abe2604d-6069-496a-a501-8bdd41559b06}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {9130ff46-fb3d-454a-b165-66965d15b4be}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  6.7817908501488,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {340a64e5-ebdf-433f-8770-70c9d47dbdf5}, !- Handle
  {9130ff46-fb3d-454a-b165-66965d15b4be}; !- Material Name

OS:StandardsInformation:Material,
  {dc14e18a-9c8f-4d30-9414-2a36dc6e2bbc}, !- Handle
  {2bf495be-4be5-486c-a2ca-0cd4d238891d}; !- Material Name

OS:StandardsInformation:Material,
  {05a2cc35-3506-4449-8b89-2e67ae0cf96c}, !- Handle
  {c32e750d-e151-4bd7-8f9b-cf97dec14859}; !- Material Name

OS:Construction,
  {8eb4a69f-c175-4de3-8883-d4c69147227f}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.183,             !- Name
  ,                                       !- Surface Rendering Name
  {233c26d4-8bd7-49b3-8ccd-4ca7589081c0}, !- Layer 1
  {0702c633-20bf-41d4-b99e-9f3c587e1fed}, !- Layer 2
  {a776c0b9-26db-4237-82f9-5a3db144304f}, !- Layer 3
  {66b88a65-264e-453f-b266-92754d348602}; !- Layer 4

OS:StandardsInformation:Construction,
  {f42366bf-5e47-4391-85f6-a9e09e597774}, !- Handle
  {8eb4a69f-c175-4de3-8883-d4c69147227f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {06e44ddb-58e2-4883-a198-110ff0e27d6b}, !- Handle
  {233c26d4-8bd7-49b3-8ccd-4ca7589081c0}; !- Material Name

OS:StandardsInformation:Material,
  {32709b9f-e133-401f-8b5a-724f6aabff7e}, !- Handle
  {0702c633-20bf-41d4-b99e-9f3c587e1fed}; !- Material Name

OS:Material:NoMass,
  {a776c0b9-26db-4237-82f9-5a3db144304f}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  5.19353842482856,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {15e52a00-72c8-4c61-8000-579c8e189cc3}, !- Handle
  {a776c0b9-26db-4237-82f9-5a3db144304f}; !- Material Name

OS:StandardsInformation:Material,
  {927e82cb-6a8d-4a28-b4b6-e0b624500244}, !- Handle
  {66b88a65-264e-453f-b266-92754d348602}; !- Material Name

OS:Construction,
  {0bca8e48-53b8-4258-be43-3fb2290bdd13}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.12099999999999998, !- Name
  ,                                       !- Surface Rendering Name
  {d12c3a7d-35c3-4ace-9a65-880282affbd9}, !- Layer 1
  {320b796d-939f-41c4-990e-53fb1836ea01}; !- Layer 2

OS:StandardsInformation:Construction,
  {6d5dbe2a-f5aa-42fd-bbc1-05217cc9f96b}, !- Handle
  {0bca8e48-53b8-4258-be43-3fb2290bdd13}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {dfdfe8ff-3cf2-45e8-9564-923775eba777}, !- Handle
  {d12c3a7d-35c3-4ace-9a65-880282affbd9}; !- Material Name

OS:Material:NoMass,
  {320b796d-939f-41c4-990e-53fb1836ea01}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  8.26444514207283,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9c2f5796-f40f-4c70-b818-cc2cddb30f66}, !- Handle
  {320b796d-939f-41c4-990e-53fb1836ea01}; !- Material Name

OS:DefaultSurfaceConstructions,
  {2300117c-ab64-40cd-bf83-d2b224ea3890}, !- Handle
  BTAP-Mass at hdd = 8550.0 1,            !- Name
  {678b4cdf-1d86-4a69-bba4-eed42e579129}, !- Floor Construction Name
  {5597df03-7272-4afe-8110-57595167c38a}, !- Wall Construction Name
  {5597df03-7272-4afe-8110-57595167c38a}; !- Roof Ceiling Construction Name

OS:Construction,
  {678b4cdf-1d86-4a69-bba4-eed42e579129}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.379,           !- Name
  ,                                       !- Surface Rendering Name
  {a642506a-4371-457a-bb5f-e8b09a634c55}, !- Layer 1
  {6ea324aa-4d4c-4e5d-b86f-08d5979aa71e}; !- Layer 2

OS:StandardsInformation:Construction,
  {42fc88c9-7008-4541-a71b-a7cda7886bf3}, !- Handle
  {678b4cdf-1d86-4a69-bba4-eed42e579129}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {44d8171f-e168-4a24-a34e-b9b5b9fb4056}, !- Handle
  {a642506a-4371-457a-bb5f-e8b09a634c55}; !- Material Name

OS:Material:NoMass,
  {6ea324aa-4d4c-4e5d-b86f-08d5979aa71e}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  2.57254840146661,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4bcc6ced-6d92-49da-a9bc-997a06c7a30f}, !- Handle
  {6ea324aa-4d4c-4e5d-b86f-08d5979aa71e}; !- Material Name

OS:StandardsInformation:Construction,
  {861f9e24-22bf-4ad4-a622-6d37d28c8b87}, !- Handle
  {5597df03-7272-4afe-8110-57595167c38a}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {d2c724fc-a731-4622-ad2e-7256d24e2776}, !- Handle
  {a642506a-4371-457a-bb5f-e8b09a634c55}; !- Material Name

OS:Material:NoMass,
  {1611aedb-4457-47b1-9ec3-fac6b3a40ec4}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  4.69593073593074,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {457bb793-2695-441d-8acc-03e1d941a642}, !- Handle
  {1611aedb-4457-47b1-9ec3-fac6b3a40ec4}; !- Material Name

OS:Construction,
  {5597df03-7272-4afe-8110-57595167c38a}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.21,             !- Name
  ,                                       !- Surface Rendering Name
  {a642506a-4371-457a-bb5f-e8b09a634c55}, !- Layer 1
  {1611aedb-4457-47b1-9ec3-fac6b3a40ec4}; !- Layer 2

OS:StandardsInformation:Construction,
  {f6159553-7e23-4b45-a60a-0a3830df97df}, !- Handle
  {5597df03-7272-4afe-8110-57595167c38a}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {bca42950-326c-45bd-924c-ac4b36dd3265}, !- Handle
  {a642506a-4371-457a-bb5f-e8b09a634c55}; !- Material Name

OS:StandardsInformation:Material,
  {6e4b512c-5c91-45e7-9805-677e94f82f58}, !- Handle
  {1611aedb-4457-47b1-9ec3-fac6b3a40ec4}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {9dd286ce-7812-4aa9-a5b4-4cb78f43fb6a}, !- Handle
  BTAP-Mass at hdd = 8550.0,              !- Name
  {afc5b7f0-a737-4c97-964a-da1e76f4b56d}, !- Fixed Window Construction Name
  {afc5b7f0-a737-4c97-964a-da1e76f4b56d}, !- Operable Window Construction Name
  {77276afd-a37e-44d7-8613-7b5e562dd559}, !- Door Construction Name
  {afc5b7f0-a737-4c97-964a-da1e76f4b56d}, !- Glass Door Construction Name
  {07799566-fb09-47d3-8e35-9f1fdd3331b6}, !- Overhead Door Construction Name
  {afc5b7f0-a737-4c97-964a-da1e76f4b56d}, !- Skylight Construction Name
  {afc5b7f0-a737-4c97-964a-da1e76f4b56d}, !- Tubular Daylight Dome Construction Name
  {afc5b7f0-a737-4c97-964a-da1e76f4b56d}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {95f5693b-6f48-4405-9a20-89c74c795bc8}, !- Handle
  SimpleGlazing:U=0.140 SHGC=0.600,       !- Name
  1.4,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {77276afd-a37e-44d7-8613-7b5e562dd559}, !- Handle
  BTAP-Ext-Door:U-1.4,                    !- Name
  ,                                       !- Surface Rendering Name
  {0cd7270f-b6a2-43a3-8e9f-98450630cba9}, !- Layer 1
  {623d46c6-f412-4d75-8ab3-4a3cb90277b9}; !- Layer 2

OS:StandardsInformation:Construction,
  {babc191e-0638-432c-b783-281217c38fb2}, !- Handle
  {77276afd-a37e-44d7-8613-7b5e562dd559}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {ce2bea13-7ae9-43cf-ba94-83dfa93e2705}, !- Handle
  {0cd7270f-b6a2-43a3-8e9f-98450630cba9}; !- Material Name

OS:Material:NoMass,
  {623d46c6-f412-4d75-8ab3-4a3cb90277b9}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.714268046441191,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a8c02b69-f280-411b-862b-ecd7f88aa419}, !- Handle
  {623d46c6-f412-4d75-8ab3-4a3cb90277b9}; !- Material Name

OS:Construction,
  {07799566-fb09-47d3-8e35-9f1fdd3331b6}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.4,            !- Name
  ,                                       !- Surface Rendering Name
  {46a49ae9-a130-460e-84bd-1c768b14f2c7}; !- Layer 1

OS:StandardsInformation:Construction,
  {cc349c4e-b39a-4f33-adb8-cfc9ecb96c3d}, !- Handle
  {07799566-fb09-47d3-8e35-9f1fdd3331b6}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {46a49ae9-a130-460e-84bd-1c768b14f2c7}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.714285714285714,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bbfc1785-5e5a-49b2-bdde-19c5cd21f903}, !- Handle
  {46a49ae9-a130-460e-84bd-1c768b14f2c7}; !- Material Name

OS:Construction,
  {afc5b7f0-a737-4c97-964a-da1e76f4b56d}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.140 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {95f5693b-6f48-4405-9a20-89c74c795bc8}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {a1f4ffb1-fe85-4cca-a445-59af539d89e1}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-G Thermostat 1, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0fba7ee4-39e1-4c4f-af1c-928d745373cb}, !- Handle
  Space Function Dwelling units general Thermostat 1, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87020b46-50bc-4aa8-81c1-7e7f45b669f8}, !- Handle
  Space Function Dwelling units general Thermostat 2, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {79e8ab7b-4747-4148-a68c-f8f7f6c960ba}, !- Handle
  Space Function Dwelling units general Thermostat 3, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {016e61a4-f76e-48f1-96ab-b94a31bddef3}, !- Handle
  Space Function Dwelling units general Thermostat 4, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83c0e2fc-1174-4981-8913-e72c4ffea828}, !- Handle
  Space Function Dwelling units general Thermostat 5, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8d45bea-5689-4d4f-beb9-fa6f3db6e27a}, !- Handle
  Space Function Dwelling units general Thermostat 6, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1ec71d1-4448-4f42-9d86-c60e288efd6f}, !- Handle
  Space Function Dwelling units general Thermostat 7, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ffa831c9-c9a2-4cb8-8294-653523283520}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-G Thermostat 2, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dad09565-e305-4538-8444-2a47c1ced16f}, !- Handle
  Space Function Dwelling units general Thermostat 8, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {57db5984-d039-459b-866f-f557d425e7b3}, !- Handle
  Space Function Dwelling units general Thermostat 9, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {38035b5f-58a1-4186-a962-ff4395b66d39}, !- Handle
  Space Function Dwelling units general Thermostat 10, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ed1679d-034c-4ef9-a3c0-af5f011d6649}, !- Handle
  Space Function Dwelling units general Thermostat 11, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {757af0b8-973e-4ba5-a319-848cbb5bc99d}, !- Handle
  Space Function Dwelling units general Thermostat 12, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd00b4d9-4f2c-4738-8f6e-973986d5e5a1}, !- Handle
  Space Function Dwelling units general Thermostat 13, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f87c508-936e-46f5-b012-4137b34c16e0}, !- Handle
  Space Function Dwelling units general Thermostat 14, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0bdd0dfa-7b75-40bc-badc-e7c5f99f8cfe}, !- Handle
  Space Function Dwelling units general Thermostat 15, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4ffb7ef-0d79-41c4-9e01-37a3ba3deae3}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 1, !- Name
  {6aa57ec5-7815-437a-b4c6-40b29e10974c}, !- Heating Setpoint Temperature Schedule Name
  {1e652133-0e77-45f4-853e-58f645441fa2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {932304ef-b65d-43b1-a105-34d42050a96f}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-G Thermostat 3, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00df953d-1ca7-422f-8ae5-580912221d26}, !- Handle
  Space Function Dwelling units general Thermostat 16, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e20bc945-8ffa-4bcb-a526-8700bef79e2d}, !- Handle
  Space Function Dwelling units general Thermostat 17, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32263b2d-e897-4c27-b55c-99f5d782c7ee}, !- Handle
  Space Function Dwelling units general Thermostat 18, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d978f64-0299-4229-96ff-da83a23f66f6}, !- Handle
  Space Function Dwelling units general Thermostat 19, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ccbbc10c-8a5a-4d94-bb2d-7508b06ef399}, !- Handle
  Space Function Dwelling units general Thermostat 20, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee607aaf-6d9d-495c-be76-ee6387225e5c}, !- Handle
  Space Function Dwelling units general Thermostat 21, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec7c948e-cd5c-44a2-b03b-a392107a80ef}, !- Handle
  Space Function Dwelling units general Thermostat 22, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {654613b3-4055-4114-b209-6b7fa095e15f}, !- Handle
  Space Function Dwelling units general Thermostat 23, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dfce1df9-3270-4828-b70e-4e2836d2140b}, !- Handle
  Sp-G N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b44319c-12d9-45cd-b436-9a09347d663b}, !- Zone Air Inlet Port List
  {b3b441f4-1014-4bbb-bb39-c4fed1c3a195}, !- Zone Air Exhaust Port List
  {0655f32c-6c8d-4b53-8aba-df0794a2e68c}, !- Zone Air Node Name
  {f06593a2-06e2-442d-bbe4-bb27abecdfb8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {385ead44-31fa-4893-8864-3d90ddd16655}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {644d07c4-cabb-49d5-8e28-e127acc32f31}, !- Handle
  Node 1,                                 !- Name
  {0655f32c-6c8d-4b53-8aba-df0794a2e68c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0655f32c-6c8d-4b53-8aba-df0794a2e68c}, !- Handle
  {3d782c69-b73c-4b43-84af-ad3ad836ee0b}, !- Name
  {dfce1df9-3270-4828-b70e-4e2836d2140b}, !- Source Object
  11,                                     !- Outlet Port
  {644d07c4-cabb-49d5-8e28-e127acc32f31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b44319c-12d9-45cd-b436-9a09347d663b}, !- Handle
  {f80fed9c-2b62-4dfa-a5bc-ca45cf02134b}, !- Name
  {dfce1df9-3270-4828-b70e-4e2836d2140b}, !- HVAC Component
  {983d4ccd-efa8-45ee-864e-3f154bf75d5c}, !- Port 1
  {bd258532-84c0-4e67-8fd7-6c67b224ac54}; !- Port 2

OS:PortList,
  {b3b441f4-1014-4bbb-bb39-c4fed1c3a195}, !- Handle
  {2d8cca2c-8919-4f5e-8985-ffce26b2eb57}, !- Name
  {dfce1df9-3270-4828-b70e-4e2836d2140b}, !- HVAC Component
  {eacd7abc-214b-46f9-8396-7b1edeba6fe0}; !- Port 1

OS:Sizing:Zone,
  {21a00510-6674-4e50-9e39-d7b977707443}, !- Handle
  {dfce1df9-3270-4828-b70e-4e2836d2140b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a599e2ec-3988-48c9-91a8-b09e63b3b8a8}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {dfce1df9-3270-4828-b70e-4e2836d2140b}, !- Thermal Zone
  {659a5d8a-ac2e-4770-8999-276bff26ae67}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5ed153de-9fb5-4afd-b05a-3703c8f695a5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {37328e24-11be-48a7-88ab-cc1e69bdac22}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {385ead44-31fa-4893-8864-3d90ddd16655}, !- Handle
  Space Function Dwelling units general Thermostat 24, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bbb30db3-de73-40a5-a0ed-c95b872f4b3f}, !- Handle
  Sp-G N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1447a671-5354-4f1a-91ac-0bbb1f34379e}, !- Zone Air Inlet Port List
  {683688e0-da60-4f6f-9d1e-44f0614b47c7}, !- Zone Air Exhaust Port List
  {110721c7-32c6-4683-868f-d7fd45c19393}, !- Zone Air Node Name
  {c6111a3a-31b7-41f7-8141-06351a8698a6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {177a4b51-1d3e-4f32-a700-e55c642b7587}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e42d164-479f-414a-8a8c-8a6ba457b0ef}, !- Handle
  Node 2,                                 !- Name
  {110721c7-32c6-4683-868f-d7fd45c19393}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {110721c7-32c6-4683-868f-d7fd45c19393}, !- Handle
  {ffedb1a5-75b4-45a2-845b-c86c5b83fdcf}, !- Name
  {bbb30db3-de73-40a5-a0ed-c95b872f4b3f}, !- Source Object
  11,                                     !- Outlet Port
  {5e42d164-479f-414a-8a8c-8a6ba457b0ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1447a671-5354-4f1a-91ac-0bbb1f34379e}, !- Handle
  {eaec06bd-6af1-4127-bcc5-0daa1b2a39c3}, !- Name
  {bbb30db3-de73-40a5-a0ed-c95b872f4b3f}, !- HVAC Component
  {22c75174-c02e-4df2-9aff-9c5d74ec08fc}, !- Port 1
  {9b5f9253-b074-4ed2-9118-6bdb8cd7f1d3}; !- Port 2

OS:PortList,
  {683688e0-da60-4f6f-9d1e-44f0614b47c7}, !- Handle
  {a5706247-73b7-457e-8e4d-a8b02ec90291}, !- Name
  {bbb30db3-de73-40a5-a0ed-c95b872f4b3f}, !- HVAC Component
  {66e4cd81-3e66-49ff-9414-533d7f77fd64}; !- Port 1

OS:Sizing:Zone,
  {e4b4debb-afc1-4b20-a64d-314712dee664}, !- Handle
  {bbb30db3-de73-40a5-a0ed-c95b872f4b3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9fe1be02-ac8a-409e-98d9-9ca97b2fce11}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {bbb30db3-de73-40a5-a0ed-c95b872f4b3f}, !- Thermal Zone
  {a68ce9a6-0f08-4ccc-a778-ee23c3c6109a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {abe46f95-2f49-4eca-9434-01b6c216fffa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {85f81c77-2f01-46a9-aee3-3a58d9f77aed}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {177a4b51-1d3e-4f32-a700-e55c642b7587}, !- Handle
  Space Function Dwelling units general Thermostat 25, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b3381cda-8a4f-41ba-a377-6574e76b4268}, !- Handle
  Sp-G NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af3b2a29-7788-484a-b9ba-d9c7c7a9fdd6}, !- Zone Air Inlet Port List
  {c5818499-240e-46a6-97d1-5b8782492626}, !- Zone Air Exhaust Port List
  {1296b291-d60f-470a-88ee-187141b4b764}, !- Zone Air Node Name
  {5122ec83-3719-45d1-b12c-f9bb9864a638}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7d1cbb79-42fe-48d1-8b7a-9e4b0095e643}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d096f71a-1a6c-4666-abc2-9c83c732d81c}, !- Handle
  Node 3,                                 !- Name
  {1296b291-d60f-470a-88ee-187141b4b764}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1296b291-d60f-470a-88ee-187141b4b764}, !- Handle
  {89c0ffc2-d577-4e2f-9454-a17bd1509aaf}, !- Name
  {b3381cda-8a4f-41ba-a377-6574e76b4268}, !- Source Object
  11,                                     !- Outlet Port
  {d096f71a-1a6c-4666-abc2-9c83c732d81c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af3b2a29-7788-484a-b9ba-d9c7c7a9fdd6}, !- Handle
  {e3234a64-73fb-43dc-a147-b9e4279c1bb5}, !- Name
  {b3381cda-8a4f-41ba-a377-6574e76b4268}, !- HVAC Component
  {7462e423-3a48-4523-8591-8b89b75124e9}, !- Port 1
  {026952c4-8330-49e9-b163-a9f24c5390fc}; !- Port 2

OS:PortList,
  {c5818499-240e-46a6-97d1-5b8782492626}, !- Handle
  {cb95ad5a-03f4-42b3-a73d-e695fec5ae2c}, !- Name
  {b3381cda-8a4f-41ba-a377-6574e76b4268}, !- HVAC Component
  {7a327321-94c0-445b-956d-1c0b004711ed}; !- Port 1

OS:Sizing:Zone,
  {6a749d51-7502-4122-a691-8e5c78c889ad}, !- Handle
  {b3381cda-8a4f-41ba-a377-6574e76b4268}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7b4310b9-e283-4499-b284-47f2d316da82}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {b3381cda-8a4f-41ba-a377-6574e76b4268}, !- Thermal Zone
  {803603f5-f0ed-4f22-8cef-9bb11f4bce21}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8e6ae4ec-fb33-4c89-ad6a-c3b1d17b697e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {d5f23c35-ba7b-4219-8e09-a5f3cdd192ff}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {7d1cbb79-42fe-48d1-8b7a-9e4b0095e643}, !- Handle
  Space Function Dwelling units general Thermostat 26, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {35dc1067-859a-46b2-a9f9-938ec222d7b6}, !- Handle
  Sp-G NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21a88437-495a-4d65-9acc-395376138530}, !- Zone Air Inlet Port List
  {7b9b4776-8ecf-444d-bd02-71b32949b414}, !- Zone Air Exhaust Port List
  {8a247925-1252-40ab-89f3-cb0320b774f4}, !- Zone Air Node Name
  {d7177928-353d-42f3-9bfb-42c51bf36c87}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a6414790-0c6a-4ff1-a198-d8ca5724486d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {355931a0-4a73-4770-a2bb-2a839abbec4b}, !- Handle
  Node 4,                                 !- Name
  {8a247925-1252-40ab-89f3-cb0320b774f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a247925-1252-40ab-89f3-cb0320b774f4}, !- Handle
  {f9f4251c-ac84-461f-9eaa-d28de2f12178}, !- Name
  {35dc1067-859a-46b2-a9f9-938ec222d7b6}, !- Source Object
  11,                                     !- Outlet Port
  {355931a0-4a73-4770-a2bb-2a839abbec4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21a88437-495a-4d65-9acc-395376138530}, !- Handle
  {fb7dc684-8668-48ae-bc65-cb5d722e3cd1}, !- Name
  {35dc1067-859a-46b2-a9f9-938ec222d7b6}, !- HVAC Component
  {2af32396-ecb4-43b3-ae38-478a9019a4b6}, !- Port 1
  {073d1f7b-ad56-45f2-8ff6-9b232c82ced7}; !- Port 2

OS:PortList,
  {7b9b4776-8ecf-444d-bd02-71b32949b414}, !- Handle
  {74f60d71-d770-4b3c-9179-0810c760ccf7}, !- Name
  {35dc1067-859a-46b2-a9f9-938ec222d7b6}, !- HVAC Component
  {7d9df11e-699a-46a5-aee0-f8454a60b592}; !- Port 1

OS:Sizing:Zone,
  {42ec8fe8-2dd7-4279-8dae-96b4428ac844}, !- Handle
  {35dc1067-859a-46b2-a9f9-938ec222d7b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5383a955-009e-468f-ab04-ac1d885579db}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {35dc1067-859a-46b2-a9f9-938ec222d7b6}, !- Thermal Zone
  {d78c6a36-00eb-44c2-8dfd-3753e1074ca9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e83c3ec0-64cb-47de-b836-207a99f66198}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {b3946592-024b-40af-b1a6-2ed886d18e98}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {a6414790-0c6a-4ff1-a198-d8ca5724486d}, !- Handle
  Space Function Dwelling units general Thermostat 27, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e88be1e3-4b20-4ece-9575-0192675d4408}, !- Handle
  Sp-G Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d6ca099-90db-4f81-b43a-3160f4a9a406}, !- Zone Air Inlet Port List
  {49fac62b-1540-46d1-bc19-3843e60935aa}, !- Zone Air Exhaust Port List
  {db679282-88b6-43b4-a318-63162726313d}, !- Zone Air Node Name
  {0c25d233-b187-4df9-ae29-ca01fa8a1954}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0dd18360-8593-4458-b389-35e277031584}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98a13513-2137-431e-9031-b220ce9930ee}, !- Handle
  Node 5,                                 !- Name
  {db679282-88b6-43b4-a318-63162726313d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db679282-88b6-43b4-a318-63162726313d}, !- Handle
  {5fb4bf6b-499d-4e5d-b9e9-603bace9579a}, !- Name
  {e88be1e3-4b20-4ece-9575-0192675d4408}, !- Source Object
  11,                                     !- Outlet Port
  {98a13513-2137-431e-9031-b220ce9930ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d6ca099-90db-4f81-b43a-3160f4a9a406}, !- Handle
  {7e1ca8f2-9bfd-42e7-8c45-013ed8638da2}, !- Name
  {e88be1e3-4b20-4ece-9575-0192675d4408}, !- HVAC Component
  {f47dc3e3-cba4-4414-9e39-2a0aa2896455}, !- Port 1
  {6ea49ed9-66b6-442d-b2fd-63181665df99}; !- Port 2

OS:PortList,
  {49fac62b-1540-46d1-bc19-3843e60935aa}, !- Handle
  {05086b1b-f8ba-4178-8baa-ad8f9319a83d}, !- Name
  {e88be1e3-4b20-4ece-9575-0192675d4408}, !- HVAC Component
  {11e6cc6d-7044-4cb5-8101-e5dd7635e4b2}; !- Port 1

OS:Sizing:Zone,
  {6fc1a72d-3998-46e7-b909-353104c09f83}, !- Handle
  {e88be1e3-4b20-4ece-9575-0192675d4408}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a245841-8d9c-42f6-b733-7c511418aa82}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {e88be1e3-4b20-4ece-9575-0192675d4408}, !- Thermal Zone
  {c6225254-1e14-43c9-bfb0-41ff0e1dfa7a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {dcee4822-9b6f-433d-97b0-fd18b566be55}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {e47d35fb-ba20-4f89-a9ee-c1da231ccc31}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {0dd18360-8593-4458-b389-35e277031584}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-G Thermostat 4, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {32b93ea4-dd9e-4dfe-8949-ceddb3c21de6}, !- Handle
  Sp-G S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28362aa8-74f9-48b7-9784-d650e22b0b30}, !- Zone Air Inlet Port List
  {4ee1f9e7-7b6f-4b73-a12b-e9dec224d8ed}, !- Zone Air Exhaust Port List
  {a6200136-d82b-4dfd-aa25-9b4da024e787}, !- Zone Air Node Name
  {ab61bf7a-eea0-4b05-aec8-484f912fcde4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {db5fbcf7-945e-47cc-ba90-27e2ea09f415}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7f92e05-c34e-4022-b8a4-14c9c17d38cc}, !- Handle
  Node 6,                                 !- Name
  {a6200136-d82b-4dfd-aa25-9b4da024e787}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6200136-d82b-4dfd-aa25-9b4da024e787}, !- Handle
  {0b1103c1-d0e8-4cf5-a6a7-4c0ce56e2632}, !- Name
  {32b93ea4-dd9e-4dfe-8949-ceddb3c21de6}, !- Source Object
  11,                                     !- Outlet Port
  {e7f92e05-c34e-4022-b8a4-14c9c17d38cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28362aa8-74f9-48b7-9784-d650e22b0b30}, !- Handle
  {8939882b-1336-4d79-987d-b43b5316186d}, !- Name
  {32b93ea4-dd9e-4dfe-8949-ceddb3c21de6}, !- HVAC Component
  {843ddd4c-b5e7-4974-9063-144b0a4e842f}, !- Port 1
  {ac07d03c-5653-4939-9f93-98f1022c8014}; !- Port 2

OS:PortList,
  {4ee1f9e7-7b6f-4b73-a12b-e9dec224d8ed}, !- Handle
  {1b80a51c-b2b7-46a9-8034-2ec07cd05ef3}, !- Name
  {32b93ea4-dd9e-4dfe-8949-ceddb3c21de6}, !- HVAC Component
  {57b5aca8-3d51-4fdb-84a8-a0de9612f5e2}; !- Port 1

OS:Sizing:Zone,
  {be3d2080-8584-4e0a-9d20-4c942db0ca13}, !- Handle
  {32b93ea4-dd9e-4dfe-8949-ceddb3c21de6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {90518f5a-9984-493d-8cbb-79c874f97db0}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {32b93ea4-dd9e-4dfe-8949-ceddb3c21de6}, !- Thermal Zone
  {fdcaf73e-e1a2-45a2-96a3-e01405d93460}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {74f72401-e843-4b21-992d-2f59fdf40b5b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {6e471b6b-763d-42d7-9d9a-f267065aaff8}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {db5fbcf7-945e-47cc-ba90-27e2ea09f415}, !- Handle
  Space Function Dwelling units general Thermostat 28, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a12e449d-d551-4b4f-a603-269e4b5393ae}, !- Handle
  Sp-G S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {799aecc7-5f02-4a5a-b7c8-38b49ea6f27a}, !- Zone Air Inlet Port List
  {c8421737-5f93-4927-8ab8-96a714e7fa9e}, !- Zone Air Exhaust Port List
  {353f7bef-8900-4b69-9eff-beb550dfa97a}, !- Zone Air Node Name
  {7369d42a-ebb2-464a-8ac4-44711f6732d1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63fef531-e82a-48b1-b064-f789c0a766a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3544cd7-5394-4db5-b6bc-f0c6ff0d5bba}, !- Handle
  Node 7,                                 !- Name
  {353f7bef-8900-4b69-9eff-beb550dfa97a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {353f7bef-8900-4b69-9eff-beb550dfa97a}, !- Handle
  {991f69b9-c89f-4bef-bb6d-87e8a6af40e6}, !- Name
  {a12e449d-d551-4b4f-a603-269e4b5393ae}, !- Source Object
  11,                                     !- Outlet Port
  {f3544cd7-5394-4db5-b6bc-f0c6ff0d5bba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {799aecc7-5f02-4a5a-b7c8-38b49ea6f27a}, !- Handle
  {bf201d2c-a195-4815-a77a-d3cb09d89b2c}, !- Name
  {a12e449d-d551-4b4f-a603-269e4b5393ae}, !- HVAC Component
  {4168a526-bd53-4472-950b-e59650d6bbdf}, !- Port 1
  {065a74d4-7342-4f86-9168-00e25f5b310c}; !- Port 2

OS:PortList,
  {c8421737-5f93-4927-8ab8-96a714e7fa9e}, !- Handle
  {91ce9d52-7838-4581-9f18-a5c26428c9b6}, !- Name
  {a12e449d-d551-4b4f-a603-269e4b5393ae}, !- HVAC Component
  {77bbf0c5-6620-48f7-84e5-480c6acf7749}; !- Port 1

OS:Sizing:Zone,
  {00e3a1ea-4405-45e5-9bbf-350b09cc1230}, !- Handle
  {a12e449d-d551-4b4f-a603-269e4b5393ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9237d469-5f2d-4535-8769-455635196b55}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {a12e449d-d551-4b4f-a603-269e4b5393ae}, !- Thermal Zone
  {c099420b-d709-4ba3-922a-f9fe4e48821d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a3253e49-8ad2-4b95-bb2d-ffd571f8c49f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {d7ee10ac-ac20-42aa-a975-891732063ec9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {63fef531-e82a-48b1-b064-f789c0a766a3}, !- Handle
  Space Function Dwelling units general Thermostat 29, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {87d1b722-9457-4a30-94f8-feb522d2bdde}, !- Handle
  Sp-G SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b989c972-da05-41a8-a9ea-4675a5e7b57a}, !- Zone Air Inlet Port List
  {07545c34-e8cd-4122-9cfd-f755675e2763}, !- Zone Air Exhaust Port List
  {0ad7d599-f0bc-4b55-bfb2-cc5b4eefc732}, !- Zone Air Node Name
  {62d81278-6a2e-4cee-9881-05b0f64d70b7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {048510ce-bcbe-46de-a85a-27539697b615}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d107b4c8-084f-4b2b-9742-b59c73b508e1}, !- Handle
  Node 8,                                 !- Name
  {0ad7d599-f0bc-4b55-bfb2-cc5b4eefc732}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ad7d599-f0bc-4b55-bfb2-cc5b4eefc732}, !- Handle
  {0a1c8aa7-4765-4bf1-a833-1ca5775e573c}, !- Name
  {87d1b722-9457-4a30-94f8-feb522d2bdde}, !- Source Object
  11,                                     !- Outlet Port
  {d107b4c8-084f-4b2b-9742-b59c73b508e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b989c972-da05-41a8-a9ea-4675a5e7b57a}, !- Handle
  {6d633254-f7e1-4d04-814e-3c09b51a419c}, !- Name
  {87d1b722-9457-4a30-94f8-feb522d2bdde}, !- HVAC Component
  {92a1bdad-a4f1-4db5-b100-cdd02dfe5f21}, !- Port 1
  {80ca6e12-f150-4411-93ad-f1ce24020e74}; !- Port 2

OS:PortList,
  {07545c34-e8cd-4122-9cfd-f755675e2763}, !- Handle
  {c0d1fbb5-749c-43a6-b019-bcb1fc2abe0c}, !- Name
  {87d1b722-9457-4a30-94f8-feb522d2bdde}, !- HVAC Component
  {b5aef701-3483-4c06-b6d1-efcc2c60639c}; !- Port 1

OS:Sizing:Zone,
  {b675de51-9dd9-4e82-b87b-b18b1dc23b68}, !- Handle
  {87d1b722-9457-4a30-94f8-feb522d2bdde}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f00bb27-f9b1-4b76-b272-82bf23fb04bb}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {87d1b722-9457-4a30-94f8-feb522d2bdde}, !- Thermal Zone
  {3055c0dd-fc3e-4014-8221-373976ab2084}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {06fe40b7-c67d-4752-afd0-8b1e24d48c42}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {f3fa1027-987a-4fa6-96a7-bb4a9244e649}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {048510ce-bcbe-46de-a85a-27539697b615}, !- Handle
  Space Function Dwelling units general Thermostat 30, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5fc28b4a-b3bc-48b7-ba8f-14a2a797fdd0}, !- Handle
  Sp-M N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c36dc9d9-4f72-4c2d-ac48-036c4b280c0f}, !- Zone Air Inlet Port List
  {29fc9844-23ba-4d48-92a4-7b4854c5ffa8}, !- Zone Air Exhaust Port List
  {74a43029-271f-48d4-9d4d-45e08a684350}, !- Zone Air Node Name
  {d8d6e543-cfc4-4426-8351-e6694b0765e8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9f96690d-9ba1-4954-bd72-4d54e3ab51c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {083349be-b234-4547-8461-d67ded77d7e8}, !- Handle
  Node 9,                                 !- Name
  {74a43029-271f-48d4-9d4d-45e08a684350}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74a43029-271f-48d4-9d4d-45e08a684350}, !- Handle
  {b253333d-fc1b-4a7b-a883-a32e07293ec3}, !- Name
  {5fc28b4a-b3bc-48b7-ba8f-14a2a797fdd0}, !- Source Object
  11,                                     !- Outlet Port
  {083349be-b234-4547-8461-d67ded77d7e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c36dc9d9-4f72-4c2d-ac48-036c4b280c0f}, !- Handle
  {3472c721-9e79-4e61-a252-e9b11f1e340d}, !- Name
  {5fc28b4a-b3bc-48b7-ba8f-14a2a797fdd0}, !- HVAC Component
  {03411bfa-0c13-43c0-82fa-08e0b06f6bd0}, !- Port 1
  {6471d969-dda6-49ed-a82a-a96a94ff96b4}; !- Port 2

OS:PortList,
  {29fc9844-23ba-4d48-92a4-7b4854c5ffa8}, !- Handle
  {d87c58a9-d3e8-4d62-b944-811497de0216}, !- Name
  {5fc28b4a-b3bc-48b7-ba8f-14a2a797fdd0}, !- HVAC Component
  {1f4603a9-70b4-4edd-b712-0d64123124a6}; !- Port 1

OS:Sizing:Zone,
  {87931310-8d1f-4fc8-b328-37f331eab17e}, !- Handle
  {5fc28b4a-b3bc-48b7-ba8f-14a2a797fdd0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7d6aabcf-5dfb-4f56-b2f6-af51ea15007a}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {5fc28b4a-b3bc-48b7-ba8f-14a2a797fdd0}, !- Thermal Zone
  {fcaaa2ef-1a37-4fa9-af81-61c20cd1960c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5d1de702-d849-47a3-a102-338baec86cef}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {51fb6686-f2b0-4abe-879b-209e98d74140}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {9f96690d-9ba1-4954-bd72-4d54e3ab51c2}, !- Handle
  Space Function Dwelling units general Thermostat 31, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b52f4c28-a5d5-4a36-aa06-dd8a7c29810d}, !- Handle
  Sp-M N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ef66ac9-7397-42fe-8850-80b679151587}, !- Zone Air Inlet Port List
  {cd24952b-6662-4b5f-98a4-a5d38c83f3bc}, !- Zone Air Exhaust Port List
  {a013ebc0-042a-496d-abd6-49691f2708dd}, !- Zone Air Node Name
  {3b682d17-0b49-44cc-bc2b-5a0451510a7d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1805306a-03c3-4cd6-b987-c2f34c9e1be9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5578b96-3267-4794-984a-3d3632c1f473}, !- Handle
  Node 10,                                !- Name
  {a013ebc0-042a-496d-abd6-49691f2708dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a013ebc0-042a-496d-abd6-49691f2708dd}, !- Handle
  {a55996ff-1248-4d11-b206-14fbeb7c5837}, !- Name
  {b52f4c28-a5d5-4a36-aa06-dd8a7c29810d}, !- Source Object
  11,                                     !- Outlet Port
  {b5578b96-3267-4794-984a-3d3632c1f473}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ef66ac9-7397-42fe-8850-80b679151587}, !- Handle
  {91b79304-1f12-44cd-a48d-6e4e921ffdf7}, !- Name
  {b52f4c28-a5d5-4a36-aa06-dd8a7c29810d}, !- HVAC Component
  {5f305500-4681-4785-a660-6c8af6a01c49}, !- Port 1
  {8edb5c91-dc66-444e-8961-c4dc573834fc}; !- Port 2

OS:PortList,
  {cd24952b-6662-4b5f-98a4-a5d38c83f3bc}, !- Handle
  {42456b59-227a-447e-94f5-8ac1ff0f3e68}, !- Name
  {b52f4c28-a5d5-4a36-aa06-dd8a7c29810d}, !- HVAC Component
  {0fea23e6-e2a0-4d45-9aec-7c5a76439837}; !- Port 1

OS:Sizing:Zone,
  {4280cbe5-6d2d-412e-8c73-a3dbfde35e4c}, !- Handle
  {b52f4c28-a5d5-4a36-aa06-dd8a7c29810d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c1da1c53-9b7f-4d67-ba6e-16753e16bbc3}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {b52f4c28-a5d5-4a36-aa06-dd8a7c29810d}, !- Thermal Zone
  {7993b073-ccab-4ac9-be8e-16001576f4ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b89e375b-214b-4f36-85d6-f305f6cf72d0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {3a60f525-608a-457d-aeb3-a2245ce1c9c1}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {1805306a-03c3-4cd6-b987-c2f34c9e1be9}, !- Handle
  Space Function Dwelling units general Thermostat 32, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7338e5ae-5f8b-4dd7-b866-caede63e33ca}, !- Handle
  Sp-M NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {705afd83-9cc4-45fb-a766-3cfe855bf9c3}, !- Zone Air Inlet Port List
  {c616f625-5da1-4b96-96fd-54a82d7db649}, !- Zone Air Exhaust Port List
  {5d5e96e8-a431-4540-aa6d-b2e76f661f3d}, !- Zone Air Node Name
  {1ba0c75e-7ca3-4d4b-b4fd-c72b43524758}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {37db4773-3266-44ae-b3cc-49b991f4d855}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {503e2fa4-11d9-42ee-849f-1c60cc21061d}, !- Handle
  Node 11,                                !- Name
  {5d5e96e8-a431-4540-aa6d-b2e76f661f3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d5e96e8-a431-4540-aa6d-b2e76f661f3d}, !- Handle
  {8b98a220-4350-4e02-b5f6-a5dfc0179d61}, !- Name
  {7338e5ae-5f8b-4dd7-b866-caede63e33ca}, !- Source Object
  11,                                     !- Outlet Port
  {503e2fa4-11d9-42ee-849f-1c60cc21061d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {705afd83-9cc4-45fb-a766-3cfe855bf9c3}, !- Handle
  {49b2fce9-b641-4db0-a088-52aa530621af}, !- Name
  {7338e5ae-5f8b-4dd7-b866-caede63e33ca}, !- HVAC Component
  {1ef55621-6e50-4a14-92d4-354621555c11}, !- Port 1
  {43cb907f-23e9-41a3-897c-db0b5e8e1618}; !- Port 2

OS:PortList,
  {c616f625-5da1-4b96-96fd-54a82d7db649}, !- Handle
  {61019a5f-0c7b-4857-966c-130c6df696a8}, !- Name
  {7338e5ae-5f8b-4dd7-b866-caede63e33ca}, !- HVAC Component
  {6622534f-eff7-4408-ac38-f95fc8a16799}; !- Port 1

OS:Sizing:Zone,
  {63077853-9928-413e-90f1-4d31d9d20839}, !- Handle
  {7338e5ae-5f8b-4dd7-b866-caede63e33ca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8bfa74fe-a12c-467f-bb7f-34c9bea28e8e}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {7338e5ae-5f8b-4dd7-b866-caede63e33ca}, !- Thermal Zone
  {e21ac641-08fc-4b9b-a322-6cd82edca83e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d53bc5ad-1556-48fc-a588-038bceee7c90}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {7bd6ce07-bf03-42e2-9d9e-502a0ce8dec5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {37db4773-3266-44ae-b3cc-49b991f4d855}, !- Handle
  Space Function Dwelling units general Thermostat 33, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fc8e0197-0370-4aef-be57-4705d89b6231}, !- Handle
  Sp-M NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a55ca7b-a804-4ee9-8039-c6aa2f0b1bd2}, !- Zone Air Inlet Port List
  {5f7b3e02-de49-4cf0-bafb-580f77d7e2da}, !- Zone Air Exhaust Port List
  {dd4146ff-8a40-4cbc-98db-e9c46c729e4a}, !- Zone Air Node Name
  {c268dba2-4cff-40a5-b327-cea77539b843}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4414d996-d46f-44e1-b7b5-23ecaf6b2741}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {070736b3-8b7d-4ed4-93b4-c964012464f2}, !- Handle
  Node 12,                                !- Name
  {dd4146ff-8a40-4cbc-98db-e9c46c729e4a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd4146ff-8a40-4cbc-98db-e9c46c729e4a}, !- Handle
  {477351b2-e0ea-4533-9bcb-dcb70fd3de11}, !- Name
  {fc8e0197-0370-4aef-be57-4705d89b6231}, !- Source Object
  11,                                     !- Outlet Port
  {070736b3-8b7d-4ed4-93b4-c964012464f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a55ca7b-a804-4ee9-8039-c6aa2f0b1bd2}, !- Handle
  {3b5c2924-650d-474f-8c0d-b30cebb14d0f}, !- Name
  {fc8e0197-0370-4aef-be57-4705d89b6231}, !- HVAC Component
  {d158d811-f9cb-4956-9ccd-b68495faedd1}, !- Port 1
  {0fd34022-6337-4ddd-8101-1619b0153d69}; !- Port 2

OS:PortList,
  {5f7b3e02-de49-4cf0-bafb-580f77d7e2da}, !- Handle
  {36060a4d-28f4-48b5-9d5e-25c4b16cb878}, !- Name
  {fc8e0197-0370-4aef-be57-4705d89b6231}, !- HVAC Component
  {ba49e516-0f6d-4dde-a18f-c4dd88d87b76}; !- Port 1

OS:Sizing:Zone,
  {f9814395-b571-43c7-9b85-05beb155f78d}, !- Handle
  {fc8e0197-0370-4aef-be57-4705d89b6231}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bbe3968f-a049-430e-8ef7-9e024c9c557f}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {fc8e0197-0370-4aef-be57-4705d89b6231}, !- Thermal Zone
  {ae8b2940-9e3d-430c-9ea6-c9270a58ff45}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {cae02722-379d-4096-a7ff-c1d952360a7a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {1917e1fa-2ab0-450b-9e60-596d92a63bc6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {4414d996-d46f-44e1-b7b5-23ecaf6b2741}, !- Handle
  Space Function Dwelling units general Thermostat 34, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8c1bdd67-830b-4d7f-80ab-af974e9fac80}, !- Handle
  Sp-M Corridor Sys-1 Flr-2 Sch-G HPlcmt-east ZN, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34a0e04b-e5c7-4807-8222-54fef00922e5}, !- Zone Air Inlet Port List
  {9e6f6abd-a33c-4cbb-9cc7-495ce5e42907}, !- Zone Air Exhaust Port List
  {ec80e472-abe3-4873-aad3-e156fe384cb9}, !- Zone Air Node Name
  {c3dac3d7-25e1-494e-b058-f2c617c229b4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4f434751-028a-4fae-b609-198af6ace205}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b217bb7b-6644-4aff-ae3c-ea9494b9b064}, !- Handle
  Node 13,                                !- Name
  {ec80e472-abe3-4873-aad3-e156fe384cb9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec80e472-abe3-4873-aad3-e156fe384cb9}, !- Handle
  {1c97b4c2-3ea6-4ff9-ab76-1a62b23f2c14}, !- Name
  {8c1bdd67-830b-4d7f-80ab-af974e9fac80}, !- Source Object
  11,                                     !- Outlet Port
  {b217bb7b-6644-4aff-ae3c-ea9494b9b064}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34a0e04b-e5c7-4807-8222-54fef00922e5}, !- Handle
  {83c42c86-e777-4d25-a327-b2e4212d347c}, !- Name
  {8c1bdd67-830b-4d7f-80ab-af974e9fac80}, !- HVAC Component
  {66c6f8ce-7244-4980-94b7-edd24ecec9da}, !- Port 1
  {b013c539-9aae-4792-ab26-a140b768b345}; !- Port 2

OS:PortList,
  {9e6f6abd-a33c-4cbb-9cc7-495ce5e42907}, !- Handle
  {bff32fc2-6345-41fc-b038-d2517d165b8b}, !- Name
  {8c1bdd67-830b-4d7f-80ab-af974e9fac80}, !- HVAC Component
  {371e5bbf-556a-4d9a-8cd1-24e0bd108935}; !- Port 1

OS:Sizing:Zone,
  {ff9d3d1f-4883-4299-8808-139c8cfcb7d4}, !- Handle
  {8c1bdd67-830b-4d7f-80ab-af974e9fac80}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {988c9304-017d-4dfb-a45f-8f33b39fb72b}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {8c1bdd67-830b-4d7f-80ab-af974e9fac80}, !- Thermal Zone
  {6704ab86-74c9-41b8-9fa1-7d873ff8a688}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a5c80e04-5a74-4b39-afdd-0a35bd0e519c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {5189c486-9ab5-4d15-81ad-31c80910b0eb}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {4f434751-028a-4fae-b609-198af6ace205}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-G Thermostat 5, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {55d09436-7c94-40fa-b000-05b00386f48e}, !- Handle
  Sp-M S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6372a3d6-5e33-46f3-8918-b3a463f69614}, !- Zone Air Inlet Port List
  {c194b9da-64aa-4794-a884-03134012746b}, !- Zone Air Exhaust Port List
  {c397760d-621b-4a3e-a265-51b88b2ad90c}, !- Zone Air Node Name
  {422e64a3-4638-41fa-92e8-546a1e1345f8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c6349018-9a1d-4976-98c2-d18572759cc9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bad1af20-19d0-434a-8f75-4855a0557be5}, !- Handle
  Node 14,                                !- Name
  {c397760d-621b-4a3e-a265-51b88b2ad90c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c397760d-621b-4a3e-a265-51b88b2ad90c}, !- Handle
  {2df1fd66-1144-4948-907c-46146cd2c942}, !- Name
  {55d09436-7c94-40fa-b000-05b00386f48e}, !- Source Object
  11,                                     !- Outlet Port
  {bad1af20-19d0-434a-8f75-4855a0557be5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6372a3d6-5e33-46f3-8918-b3a463f69614}, !- Handle
  {4df9897a-686a-4a55-b7d7-148b443a1f74}, !- Name
  {55d09436-7c94-40fa-b000-05b00386f48e}, !- HVAC Component
  {22a85183-b457-473b-abbd-7821d8d2c2b4}, !- Port 1
  {86d1c95b-768d-4a1b-a515-a076be6fa8df}; !- Port 2

OS:PortList,
  {c194b9da-64aa-4794-a884-03134012746b}, !- Handle
  {09b27445-e596-4d4c-8896-497dc59abfce}, !- Name
  {55d09436-7c94-40fa-b000-05b00386f48e}, !- HVAC Component
  {c95081cf-e2ac-4e9b-a75e-81b11377b859}; !- Port 1

OS:Sizing:Zone,
  {0979205d-4c2f-45e3-9af8-0de354d9be57}, !- Handle
  {55d09436-7c94-40fa-b000-05b00386f48e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {58f2d9bf-0260-4048-81a6-13873cedc33e}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {55d09436-7c94-40fa-b000-05b00386f48e}, !- Thermal Zone
  {cd5639bc-dc08-4a85-ba5d-5a1845d0c86f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d32f410b-ceab-457d-bae3-872469e07a4e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {b11b9447-6f4d-452b-bb72-a81bb835f697}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {c6349018-9a1d-4976-98c2-d18572759cc9}, !- Handle
  Space Function Dwelling units general Thermostat 35, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {99aaa496-edc9-4ca7-819d-970a799f47b3}, !- Handle
  Sp-M S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b568bb14-24c1-4e3a-b957-50d20f9b58bf}, !- Zone Air Inlet Port List
  {13838b04-f570-4b24-8d33-13e67a0bc75b}, !- Zone Air Exhaust Port List
  {660ddaf0-87bf-4afc-adf5-8924c97501a7}, !- Zone Air Node Name
  {cffb6313-10f8-406a-8514-023ca3a68059}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ae7621fa-3be5-4ff9-beca-512e899527fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {211b5c61-aebf-422f-8dd1-0872ea175c99}, !- Handle
  Node 15,                                !- Name
  {660ddaf0-87bf-4afc-adf5-8924c97501a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {660ddaf0-87bf-4afc-adf5-8924c97501a7}, !- Handle
  {0eee73b1-5874-4263-a8e7-7f491f3f85f6}, !- Name
  {99aaa496-edc9-4ca7-819d-970a799f47b3}, !- Source Object
  11,                                     !- Outlet Port
  {211b5c61-aebf-422f-8dd1-0872ea175c99}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b568bb14-24c1-4e3a-b957-50d20f9b58bf}, !- Handle
  {1c637b2e-1a93-46f6-aa63-89601c6e5658}, !- Name
  {99aaa496-edc9-4ca7-819d-970a799f47b3}, !- HVAC Component
  {e315026b-196c-49f3-9d8f-2d2c3be473b2}, !- Port 1
  {8cfe9bd5-44f6-4911-b309-2cf44ade1e34}; !- Port 2

OS:PortList,
  {13838b04-f570-4b24-8d33-13e67a0bc75b}, !- Handle
  {b5c9a0e7-a054-4c5e-ade3-9b44c1770087}, !- Name
  {99aaa496-edc9-4ca7-819d-970a799f47b3}, !- HVAC Component
  {8d340a16-e68c-48b6-b75a-4864f840774c}; !- Port 1

OS:Sizing:Zone,
  {9dd9b873-206e-4fc1-bc12-82ad99d721d1}, !- Handle
  {99aaa496-edc9-4ca7-819d-970a799f47b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {15cd6c7e-3165-445f-ae4c-aa6e63635256}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {99aaa496-edc9-4ca7-819d-970a799f47b3}, !- Thermal Zone
  {f2d22b4e-1b15-40d3-a032-460121743df7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6a98201d-6f86-4432-9d3e-2ed8e621ab34}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {13eb8a9e-1a47-41cc-b1b8-e13ed4b7875a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {ae7621fa-3be5-4ff9-beca-512e899527fb}, !- Handle
  Space Function Dwelling units general Thermostat 36, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b4d64858-62ed-47c1-b15f-2dc5f4e37b1e}, !- Handle
  Sp-M SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5477e2cd-1019-4b1d-9751-27b72ecc98c1}, !- Zone Air Inlet Port List
  {3deae512-f1ee-4070-b8ee-59a66bfcf404}, !- Zone Air Exhaust Port List
  {a329b931-03e7-42e3-99ce-1e253dc539b6}, !- Zone Air Node Name
  {baae86ce-9434-4977-9d24-6b8c0f09fe8b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2c9bad9b-8fe3-4531-a846-8aa49035d15d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {875fe195-aa05-41b8-8840-a14caaf11e77}, !- Handle
  Node 16,                                !- Name
  {a329b931-03e7-42e3-99ce-1e253dc539b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a329b931-03e7-42e3-99ce-1e253dc539b6}, !- Handle
  {bea40f6b-5c03-405a-a211-1986d9c9f003}, !- Name
  {b4d64858-62ed-47c1-b15f-2dc5f4e37b1e}, !- Source Object
  11,                                     !- Outlet Port
  {875fe195-aa05-41b8-8840-a14caaf11e77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5477e2cd-1019-4b1d-9751-27b72ecc98c1}, !- Handle
  {adde12a0-fc8e-4d93-9afa-0b23b2accf3c}, !- Name
  {b4d64858-62ed-47c1-b15f-2dc5f4e37b1e}, !- HVAC Component
  {81664ba3-2c5d-48e2-9a11-4d56a5df056a}, !- Port 1
  {865e2b8d-ebca-4692-9107-8691ecb42d14}; !- Port 2

OS:PortList,
  {3deae512-f1ee-4070-b8ee-59a66bfcf404}, !- Handle
  {dafc4cbd-f56d-4d58-b22a-f15401fdc036}, !- Name
  {b4d64858-62ed-47c1-b15f-2dc5f4e37b1e}, !- HVAC Component
  {dbd33b31-64bf-44ae-ac80-d2eab1b35cbc}; !- Port 1

OS:Sizing:Zone,
  {c8d1aa9d-16e1-463f-bc31-d1ac84d46126}, !- Handle
  {b4d64858-62ed-47c1-b15f-2dc5f4e37b1e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a2361a24-87d9-4c11-9220-3d0af9f1dad4}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {b4d64858-62ed-47c1-b15f-2dc5f4e37b1e}, !- Thermal Zone
  {2912f4a0-43a2-4d02-8599-39bcf767b801}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {03c77a6a-c0a0-47d5-a3d0-848ce0be9914}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {f88200f4-3705-43f7-8a9a-ec8296a379ef}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {2c9bad9b-8fe3-4531-a846-8aa49035d15d}, !- Handle
  Space Function Dwelling units general Thermostat 37, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9a20ed1d-464d-4fa2-81dd-fb07818b8964}, !- Handle
  Sp-M SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68addcfe-f154-4076-9648-97613b6911b4}, !- Zone Air Inlet Port List
  {110f024e-5b37-4ae1-a8b5-f93651e926f2}, !- Zone Air Exhaust Port List
  {b3e296ff-f1dc-4419-a04d-b1d65f6cf4b7}, !- Zone Air Node Name
  {e0b19bae-26ac-4794-bf67-4a705094c888}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d3a99b80-ecd8-4588-ad51-4764fc537717}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc640f2b-7eb9-4cd9-99ee-23227d63796c}, !- Handle
  Node 17,                                !- Name
  {b3e296ff-f1dc-4419-a04d-b1d65f6cf4b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3e296ff-f1dc-4419-a04d-b1d65f6cf4b7}, !- Handle
  {f689d72a-02a1-49f0-b54f-d09d9cf04c57}, !- Name
  {9a20ed1d-464d-4fa2-81dd-fb07818b8964}, !- Source Object
  11,                                     !- Outlet Port
  {dc640f2b-7eb9-4cd9-99ee-23227d63796c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68addcfe-f154-4076-9648-97613b6911b4}, !- Handle
  {243a5363-fded-4a7a-826f-099ba7c08d8c}, !- Name
  {9a20ed1d-464d-4fa2-81dd-fb07818b8964}, !- HVAC Component
  {d20cd3c9-f6c8-4be8-98df-14e449b18c06}, !- Port 1
  {7c96a3b3-786a-4e1f-97e3-1e1753919a8f}; !- Port 2

OS:PortList,
  {110f024e-5b37-4ae1-a8b5-f93651e926f2}, !- Handle
  {d3b5a3e0-ba16-4637-8a72-6d96e905415b}, !- Name
  {9a20ed1d-464d-4fa2-81dd-fb07818b8964}, !- HVAC Component
  {31084c15-2015-43d9-b3b3-6b5eb3ead7e7}; !- Port 1

OS:Sizing:Zone,
  {166cfcba-9caa-40ce-a8c3-c51dd5178632}, !- Handle
  {9a20ed1d-464d-4fa2-81dd-fb07818b8964}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c3eeca55-5495-45d8-9fc9-1292a912eaea}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {9a20ed1d-464d-4fa2-81dd-fb07818b8964}, !- Thermal Zone
  {c6771a01-d7b8-483a-9a22-dcb81114c8f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {58021f0d-8241-4b50-81d7-64f72349ad15}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {cba3cccf-03a0-41a7-b5bb-efd18cbfc596}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {d3a99b80-ecd8-4588-ad51-4764fc537717}, !- Handle
  Space Function Dwelling units general Thermostat 38, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2fd3398d-09cd-4567-bddf-3c1b5368d865}, !- Handle
  Sp-T N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f7390b4-d38d-47dd-9891-363441c5c3c1}, !- Zone Air Inlet Port List
  {edf01e1e-c4f3-463c-bddd-542eae24ea41}, !- Zone Air Exhaust Port List
  {46456f7b-027a-4804-baf0-f0032500855a}, !- Zone Air Node Name
  {46e4b2b8-8c62-4fcc-8438-abb519f10696}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1dc40c4b-79f1-4ce4-83c5-4091623222fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c857c21d-eea0-4db6-83bd-8b5adb32f370}, !- Handle
  Node 18,                                !- Name
  {46456f7b-027a-4804-baf0-f0032500855a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46456f7b-027a-4804-baf0-f0032500855a}, !- Handle
  {666928f3-b7d5-4e79-932c-17c5970756fe}, !- Name
  {2fd3398d-09cd-4567-bddf-3c1b5368d865}, !- Source Object
  11,                                     !- Outlet Port
  {c857c21d-eea0-4db6-83bd-8b5adb32f370}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f7390b4-d38d-47dd-9891-363441c5c3c1}, !- Handle
  {f38807ec-39f6-48b9-a47b-4d63955b112c}, !- Name
  {2fd3398d-09cd-4567-bddf-3c1b5368d865}, !- HVAC Component
  {13445439-0dc4-42ac-bc76-7526b21f36c7}, !- Port 1
  {250cc192-e442-4fa2-90b5-d8db000bb2d0}; !- Port 2

OS:PortList,
  {edf01e1e-c4f3-463c-bddd-542eae24ea41}, !- Handle
  {584ef422-729d-49ef-a90d-5237e7420a04}, !- Name
  {2fd3398d-09cd-4567-bddf-3c1b5368d865}, !- HVAC Component
  {ea5f23b3-5024-4da4-b04b-dfc984a5ddbb}; !- Port 1

OS:Sizing:Zone,
  {2009ac0c-52cb-4366-92c5-454fdc57d05d}, !- Handle
  {2fd3398d-09cd-4567-bddf-3c1b5368d865}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {283d7466-3851-42e9-a883-5509932d4c80}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {2fd3398d-09cd-4567-bddf-3c1b5368d865}, !- Thermal Zone
  {c328d0ab-1628-444e-81d5-b7c0a4e35895}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b732b11a-3499-4403-8c47-495a817e7dcd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {9caaf353-3089-4053-b625-e42e7e3a15b3}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {1dc40c4b-79f1-4ce4-83c5-4091623222fb}, !- Handle
  Space Function Dwelling units general Thermostat 39, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7422a48d-6ab1-4f85-a9e2-df30ff366e12}, !- Handle
  Sp-T N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8e44d2b-2a35-4147-af83-e5705f265572}, !- Zone Air Inlet Port List
  {bf93cb2e-e71c-4561-8ec6-cda9b396b698}, !- Zone Air Exhaust Port List
  {59d8ca52-39e2-4aa3-89b1-bc84c883d05b}, !- Zone Air Node Name
  {ffafc329-ce82-4c3f-b0d0-835f97b3bdbb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fd059b60-90eb-4fa0-bf4c-5c426037a82b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6ee45da-18e9-4748-927d-aa00f3b22098}, !- Handle
  Node 19,                                !- Name
  {59d8ca52-39e2-4aa3-89b1-bc84c883d05b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59d8ca52-39e2-4aa3-89b1-bc84c883d05b}, !- Handle
  {89c2e9ea-b252-4adc-a5ab-9d62cdb156d0}, !- Name
  {7422a48d-6ab1-4f85-a9e2-df30ff366e12}, !- Source Object
  11,                                     !- Outlet Port
  {b6ee45da-18e9-4748-927d-aa00f3b22098}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8e44d2b-2a35-4147-af83-e5705f265572}, !- Handle
  {f41cf635-d7f1-40a5-9f59-2ab260e17bc3}, !- Name
  {7422a48d-6ab1-4f85-a9e2-df30ff366e12}, !- HVAC Component
  {089fe002-1bf1-4b4c-86ea-cf10fdf74bb0}, !- Port 1
  {9e5cb819-84d9-4d96-a866-11c72641300c}; !- Port 2

OS:PortList,
  {bf93cb2e-e71c-4561-8ec6-cda9b396b698}, !- Handle
  {00cb6c24-0e42-4cdb-a579-f6615d3b9546}, !- Name
  {7422a48d-6ab1-4f85-a9e2-df30ff366e12}, !- HVAC Component
  {34dea7de-65c8-4482-9d61-d810a5869d96}; !- Port 1

OS:Sizing:Zone,
  {f9775d4a-cc3f-4a6a-8d23-c0f4a5fd5390}, !- Handle
  {7422a48d-6ab1-4f85-a9e2-df30ff366e12}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b4c83428-9ac4-4c4b-a7a0-0e5aa922057f}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {7422a48d-6ab1-4f85-a9e2-df30ff366e12}, !- Thermal Zone
  {ec5832be-c08e-4aae-ac56-d546c242ca7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {840b97f0-efc9-4ac7-aad4-a6b7d834389a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {5b3310f4-c6f1-4b5d-a939-663f3cc0f341}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {fd059b60-90eb-4fa0-bf4c-5c426037a82b}, !- Handle
  Space Function Dwelling units general Thermostat 40, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {47d1fc13-797f-44bb-a735-83540ab9fb5a}, !- Handle
  Sp-T NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff28a50e-7457-450b-8509-ddbeb6a8dd24}, !- Zone Air Inlet Port List
  {81c6bd26-6054-4295-a5d8-1bd5c92ebbbb}, !- Zone Air Exhaust Port List
  {365cdde9-b800-4087-801f-0993dde9bee7}, !- Zone Air Node Name
  {d4c206d0-48ac-43ef-8d49-f0560048f0f0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d8b45a04-ed9b-48a3-aa20-fae5bec9ad9e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5dfbb10-e33f-410b-9772-94de4e041827}, !- Handle
  Node 20,                                !- Name
  {365cdde9-b800-4087-801f-0993dde9bee7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {365cdde9-b800-4087-801f-0993dde9bee7}, !- Handle
  {505a77fb-e44a-4186-b004-da26390f7ec9}, !- Name
  {47d1fc13-797f-44bb-a735-83540ab9fb5a}, !- Source Object
  11,                                     !- Outlet Port
  {d5dfbb10-e33f-410b-9772-94de4e041827}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff28a50e-7457-450b-8509-ddbeb6a8dd24}, !- Handle
  {9bcb0d88-8626-41a9-a8e4-4306a824fd79}, !- Name
  {47d1fc13-797f-44bb-a735-83540ab9fb5a}, !- HVAC Component
  {9498367e-02e6-4ece-a85b-2eead2c42f45}, !- Port 1
  {94c77c27-ebfa-4063-be57-e15ca9dea29d}; !- Port 2

OS:PortList,
  {81c6bd26-6054-4295-a5d8-1bd5c92ebbbb}, !- Handle
  {3c7436a0-4845-46bf-838f-8faa12820ba9}, !- Name
  {47d1fc13-797f-44bb-a735-83540ab9fb5a}, !- HVAC Component
  {add236cf-3d6f-473f-a3bf-a9fb20a353b1}; !- Port 1

OS:Sizing:Zone,
  {b79a775b-818e-4d45-86b0-6920923b3977}, !- Handle
  {47d1fc13-797f-44bb-a735-83540ab9fb5a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3a443548-7dc2-407c-ad3d-0a8e1a98a0b9}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {47d1fc13-797f-44bb-a735-83540ab9fb5a}, !- Thermal Zone
  {67a6164c-b62d-41c0-a053-05003f5f152a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {38eac9f7-7486-4d4a-a39b-a462c7497e97}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {acf0f0d3-37d7-4f13-84c3-e12a4d520871}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {d8b45a04-ed9b-48a3-aa20-fae5bec9ad9e}, !- Handle
  Space Function Dwelling units general Thermostat 41, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dadd54b1-938a-4b97-a596-68b7ae8e1297}, !- Handle
  Sp-T NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7855219f-d9b0-4a66-bab1-42032bc312c2}, !- Zone Air Inlet Port List
  {098df68f-12fb-4c8e-bcd6-927d54d876c0}, !- Zone Air Exhaust Port List
  {7ed0e8aa-8ce9-4082-acf8-b44c2600c6ba}, !- Zone Air Node Name
  {15f3d538-a480-48fa-a057-8cd7c8b27697}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0f698920-af3d-4afd-a908-443fa0ab9573}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7558e3c4-19fa-479c-99bd-d5af3c9ac39f}, !- Handle
  Node 21,                                !- Name
  {7ed0e8aa-8ce9-4082-acf8-b44c2600c6ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ed0e8aa-8ce9-4082-acf8-b44c2600c6ba}, !- Handle
  {064ce985-7d74-457c-81b8-ccf1e42e0684}, !- Name
  {dadd54b1-938a-4b97-a596-68b7ae8e1297}, !- Source Object
  11,                                     !- Outlet Port
  {7558e3c4-19fa-479c-99bd-d5af3c9ac39f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7855219f-d9b0-4a66-bab1-42032bc312c2}, !- Handle
  {1179b9ad-f294-4b4f-8836-a25c30daca8b}, !- Name
  {dadd54b1-938a-4b97-a596-68b7ae8e1297}, !- HVAC Component
  {7471095c-01ce-434e-9366-48d1a6868fc4}, !- Port 1
  {e98f0ba1-bde7-4c7f-9dff-1882ae757cc8}; !- Port 2

OS:PortList,
  {098df68f-12fb-4c8e-bcd6-927d54d876c0}, !- Handle
  {c6f64416-90bd-4976-84ef-c8d1725bcb84}, !- Name
  {dadd54b1-938a-4b97-a596-68b7ae8e1297}, !- HVAC Component
  {6eafb23d-9874-435f-a11f-6afd12d64721}; !- Port 1

OS:Sizing:Zone,
  {bc7572d6-63d0-4da1-afa3-f784745db663}, !- Handle
  {dadd54b1-938a-4b97-a596-68b7ae8e1297}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {100eb826-1700-4bb1-aa93-f7d12036241d}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {dadd54b1-938a-4b97-a596-68b7ae8e1297}, !- Thermal Zone
  {113fc1fb-51c4-404a-98fb-00702187e035}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {78519f69-5ded-44c0-8e12-2b70629830db}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {e670323a-2939-4b64-a8e2-8f50bdae477a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {0f698920-af3d-4afd-a908-443fa0ab9573}, !- Handle
  Space Function Dwelling units general Thermostat 42, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d2c9ac78-def6-4b67-8de1-deb319168619}, !- Handle
  Sp-T Corridor Sys-1 Flr-3 Sch-G HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5a45597-3458-450c-a041-dd9044dd25c6}, !- Zone Air Inlet Port List
  {c51becfc-a2ae-4bf0-95cd-69fff8142141}, !- Zone Air Exhaust Port List
  {290b33be-7f61-429c-a1d4-08d6e370e3e7}, !- Zone Air Node Name
  {16303276-bb2c-456e-82f7-0a0c054d6b4d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e06c24cd-eda4-4dde-bb95-da4899a752ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae6522f7-44ef-42d2-b658-9c81597e294b}, !- Handle
  Node 22,                                !- Name
  {290b33be-7f61-429c-a1d4-08d6e370e3e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {290b33be-7f61-429c-a1d4-08d6e370e3e7}, !- Handle
  {67194bd8-1781-4055-b1ca-2992cdefb9ce}, !- Name
  {d2c9ac78-def6-4b67-8de1-deb319168619}, !- Source Object
  11,                                     !- Outlet Port
  {ae6522f7-44ef-42d2-b658-9c81597e294b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5a45597-3458-450c-a041-dd9044dd25c6}, !- Handle
  {1bea13c8-079c-4d63-910f-d5dc5515f999}, !- Name
  {d2c9ac78-def6-4b67-8de1-deb319168619}, !- HVAC Component
  {69ea7d69-9aff-4138-aeb3-710caaf855cb}, !- Port 1
  {c54a787d-5530-4943-9aec-eee71bf59a74}; !- Port 2

OS:PortList,
  {c51becfc-a2ae-4bf0-95cd-69fff8142141}, !- Handle
  {b303dbce-9d99-4aee-8127-b15e06d7bd5a}, !- Name
  {d2c9ac78-def6-4b67-8de1-deb319168619}, !- HVAC Component
  {60f88aaf-318c-4a70-98d7-94b9d21f40ae}; !- Port 1

OS:Sizing:Zone,
  {76a79495-0155-4402-a24e-9d71a8ca5a31}, !- Handle
  {d2c9ac78-def6-4b67-8de1-deb319168619}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {935c5151-192f-4de7-86db-31d6eb2535b8}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {d2c9ac78-def6-4b67-8de1-deb319168619}, !- Thermal Zone
  {639ea8a7-cdc3-4f82-b9c7-4647c042b1a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {34f745cb-0d18-48ef-93a3-47ab0435c5c4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {049c06a8-81fa-4120-997e-04fd495ef6db}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {e06c24cd-eda4-4dde-bb95-da4899a752ce}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-G Thermostat 6, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a69ae53c-6b8a-4f65-8ca7-41a2762f9c88}, !- Handle
  Sp-T S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e765da86-7060-40be-95e2-af4b14c8db31}, !- Zone Air Inlet Port List
  {e34f6f81-7512-4138-9155-0820c48aff72}, !- Zone Air Exhaust Port List
  {366d257b-a454-4ef6-8eb9-8d3d77b0f802}, !- Zone Air Node Name
  {701acad4-6800-4f1d-b7d6-70248624b13a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4bbc08d4-0ba8-4242-859e-02f9db41537b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b866e3a6-9000-480f-b377-5361c3a70db8}, !- Handle
  Node 23,                                !- Name
  {366d257b-a454-4ef6-8eb9-8d3d77b0f802}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {366d257b-a454-4ef6-8eb9-8d3d77b0f802}, !- Handle
  {cb0c4b54-e843-4c28-9c84-64b5295a47ff}, !- Name
  {a69ae53c-6b8a-4f65-8ca7-41a2762f9c88}, !- Source Object
  11,                                     !- Outlet Port
  {b866e3a6-9000-480f-b377-5361c3a70db8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e765da86-7060-40be-95e2-af4b14c8db31}, !- Handle
  {230bdbb3-a0ae-4c9e-bd19-ac87facfb3f1}, !- Name
  {a69ae53c-6b8a-4f65-8ca7-41a2762f9c88}, !- HVAC Component
  {7aaf4ff8-1681-4ae7-b299-95f06927b883}, !- Port 1
  {11655f2b-61cb-4bed-8158-793df9a05809}; !- Port 2

OS:PortList,
  {e34f6f81-7512-4138-9155-0820c48aff72}, !- Handle
  {e91b41a7-e369-4439-b126-9038351b54e6}, !- Name
  {a69ae53c-6b8a-4f65-8ca7-41a2762f9c88}, !- HVAC Component
  {87d37691-a244-44a1-833e-68200cfa2a0d}; !- Port 1

OS:Sizing:Zone,
  {0c3aa03b-f311-443e-90e8-a620a150a8e2}, !- Handle
  {a69ae53c-6b8a-4f65-8ca7-41a2762f9c88}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f2043656-3fb7-4d1d-85c8-50ab54d22ac5}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {a69ae53c-6b8a-4f65-8ca7-41a2762f9c88}, !- Thermal Zone
  {dab358a0-ef9d-4d3d-b2a3-814e25d5d006}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ee2c20d4-5d73-4f38-b432-2dc29b04318b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {fc7a96f4-23ab-4b5b-9f46-703d7602fefb}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {4bbc08d4-0ba8-4242-859e-02f9db41537b}, !- Handle
  Space Function Dwelling units general Thermostat 43, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5b0e1885-0333-4a88-88e6-5eb0bb2ce668}, !- Handle
  Sp-T S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f70d8f9d-2709-47ca-95b4-a4512afc32d7}, !- Zone Air Inlet Port List
  {245ac199-de05-4d27-853e-0f9e081294a0}, !- Zone Air Exhaust Port List
  {cd39d46b-eb22-4b1a-9d8a-f35effb5c07e}, !- Zone Air Node Name
  {5bd7f74f-74d9-4b39-9a6c-84dce8c10dc6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bc9059fd-d39e-4651-b7a9-ee5fb9e0455e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70f7da26-2804-45d9-99ea-58b5430ce70b}, !- Handle
  Node 24,                                !- Name
  {cd39d46b-eb22-4b1a-9d8a-f35effb5c07e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd39d46b-eb22-4b1a-9d8a-f35effb5c07e}, !- Handle
  {f8fbdca7-6884-418b-9a2b-27a72a7be0df}, !- Name
  {5b0e1885-0333-4a88-88e6-5eb0bb2ce668}, !- Source Object
  11,                                     !- Outlet Port
  {70f7da26-2804-45d9-99ea-58b5430ce70b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f70d8f9d-2709-47ca-95b4-a4512afc32d7}, !- Handle
  {288eb380-07e9-45dd-87bc-65e546b3709a}, !- Name
  {5b0e1885-0333-4a88-88e6-5eb0bb2ce668}, !- HVAC Component
  {0a4552bc-1c33-4a08-a30b-508104568ba8}, !- Port 1
  {80f22941-f928-436a-abf5-5c4ffce6d501}; !- Port 2

OS:PortList,
  {245ac199-de05-4d27-853e-0f9e081294a0}, !- Handle
  {7b99799d-e5c8-4936-af4d-566bb46549c6}, !- Name
  {5b0e1885-0333-4a88-88e6-5eb0bb2ce668}, !- HVAC Component
  {522ebe8e-ee47-43eb-a5fb-09bea76aa0ee}; !- Port 1

OS:Sizing:Zone,
  {82c4e588-4e2f-4980-8a50-de4c24297627}, !- Handle
  {5b0e1885-0333-4a88-88e6-5eb0bb2ce668}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e647776c-b3c2-4a01-a681-9d578c7431e8}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {5b0e1885-0333-4a88-88e6-5eb0bb2ce668}, !- Thermal Zone
  {e89bc63e-aeff-45ab-ac88-af507c25c06b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d82c1dd7-f9ae-4577-8a2e-13ae6ce6af4e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {c3988ec8-56d6-4aa0-a108-a6bffd7a5099}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {bc9059fd-d39e-4651-b7a9-ee5fb9e0455e}, !- Handle
  Space Function Dwelling units general Thermostat 44, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6c694c90-eaec-49aa-8755-a7fae2403c68}, !- Handle
  Sp-T SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38a79ba7-7ce5-46e7-8086-2ef553738320}, !- Zone Air Inlet Port List
  {90ee92f4-d6bc-432d-aba3-528b0bd378a3}, !- Zone Air Exhaust Port List
  {c26df581-c59d-4113-91ad-d331ccf96f87}, !- Zone Air Node Name
  {cb8f6821-76f0-4b9c-94ba-370ad07d1ea9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d7eb683f-0b53-4e08-80c4-dc14a1e740f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68a36fed-4e28-4758-bb32-d63ae4385009}, !- Handle
  Node 25,                                !- Name
  {c26df581-c59d-4113-91ad-d331ccf96f87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c26df581-c59d-4113-91ad-d331ccf96f87}, !- Handle
  {721ca705-590b-4b69-b92f-75afc2c16df1}, !- Name
  {6c694c90-eaec-49aa-8755-a7fae2403c68}, !- Source Object
  11,                                     !- Outlet Port
  {68a36fed-4e28-4758-bb32-d63ae4385009}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38a79ba7-7ce5-46e7-8086-2ef553738320}, !- Handle
  {ba3c3a1d-f05b-4d76-9ef1-5bbecee96555}, !- Name
  {6c694c90-eaec-49aa-8755-a7fae2403c68}, !- HVAC Component
  {95dbd4c5-5f65-4ee3-bd31-8691800fc54a}, !- Port 1
  {0d6dce88-e07b-4b8a-bf39-d9324cb1aeb5}; !- Port 2

OS:PortList,
  {90ee92f4-d6bc-432d-aba3-528b0bd378a3}, !- Handle
  {6ca9f986-6e68-424d-aaaf-6e9f87975820}, !- Name
  {6c694c90-eaec-49aa-8755-a7fae2403c68}, !- HVAC Component
  {cb529cb5-1c29-488d-8ef7-82628e9c8ab1}; !- Port 1

OS:Sizing:Zone,
  {8de88ab8-a06a-41c9-834a-06da5948f3ac}, !- Handle
  {6c694c90-eaec-49aa-8755-a7fae2403c68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {58484680-497d-4d7e-8797-74e4100f56b5}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {6c694c90-eaec-49aa-8755-a7fae2403c68}, !- Thermal Zone
  {96b1aa7a-320e-43d6-ab04-02339e796c77}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1a9c2fb2-3085-42b9-9116-2d8749260a54}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {69bb7c7e-27f7-4bfc-b13f-9ce2861c49ee}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {d7eb683f-0b53-4e08-80c4-dc14a1e740f1}, !- Handle
  Space Function Dwelling units general Thermostat 45, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d410000e-e2f9-4456-962c-772991cfb390}, !- Handle
  Sp-T SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1909bb33-7eb1-4f69-a736-8c59a16c71b8}, !- Zone Air Inlet Port List
  {e7575e67-e390-46ae-8193-d93c507a0dbf}, !- Zone Air Exhaust Port List
  {6e827cde-0c3e-4c75-bf82-ab6ee4b124e7}, !- Zone Air Node Name
  {fe31d26f-f977-4a9b-b7e5-620c04593d31}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eadcb6eb-412a-461a-a827-c24836be2cf7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1434ca51-db85-4f4b-a9a5-f9ce8848374b}, !- Handle
  Node 26,                                !- Name
  {6e827cde-0c3e-4c75-bf82-ab6ee4b124e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e827cde-0c3e-4c75-bf82-ab6ee4b124e7}, !- Handle
  {046337e2-a845-4ef7-b02c-72a11e5c13bc}, !- Name
  {d410000e-e2f9-4456-962c-772991cfb390}, !- Source Object
  11,                                     !- Outlet Port
  {1434ca51-db85-4f4b-a9a5-f9ce8848374b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1909bb33-7eb1-4f69-a736-8c59a16c71b8}, !- Handle
  {8f2faac6-8ef7-42fe-af24-48252c4f8cdd}, !- Name
  {d410000e-e2f9-4456-962c-772991cfb390}, !- HVAC Component
  {9699b197-f3e1-4a88-83a6-c9a75353a87b}, !- Port 1
  {7ffd3f45-7679-4077-9b13-5ec4956444bd}; !- Port 2

OS:PortList,
  {e7575e67-e390-46ae-8193-d93c507a0dbf}, !- Handle
  {fe173986-9a17-4bda-85f7-6d6a6a372f8c}, !- Name
  {d410000e-e2f9-4456-962c-772991cfb390}, !- HVAC Component
  {05c59111-b3a8-472c-8023-d56bcbdf559d}; !- Port 1

OS:Sizing:Zone,
  {6443acfc-fee9-4ef8-ad17-513c3e4bc831}, !- Handle
  {d410000e-e2f9-4456-962c-772991cfb390}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40295b26-cbd1-472b-868c-45de80cf2e1f}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {d410000e-e2f9-4456-962c-772991cfb390}, !- Thermal Zone
  {4b448333-3b69-494b-9181-3d812202e2a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bd9521c2-f203-4708-aaa7-7102ad7f4eb7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {4fa2be4b-c7ba-40c2-8473-b4dd76255d85}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {eadcb6eb-412a-461a-a827-c24836be2cf7}, !- Handle
  Space Function Dwelling units general Thermostat 46, !- Name
  {032bae13-1eeb-47b6-90c4-77b7c86628ed}, !- Heating Setpoint Temperature Schedule Name
  {afea50d3-66ba-4dd5-b138-815477eb1cab}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0e9c0d71-a650-4685-8fe2-4f5d71b8f6aa}, !- Handle
  Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2c3ca7d-623b-4057-9da5-25009b4355f2}, !- Zone Air Inlet Port List
  {2e80b0e0-d78c-4ca8-89c9-7a8f5a41db52}, !- Zone Air Exhaust Port List
  {f699c387-6077-48bf-8726-c25cdb080478}, !- Zone Air Node Name
  {287c6ba5-1b8a-44ad-ba79-eeac2747f1d0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {73aa50bc-fc95-42b1-86d5-0c6f8e628895}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2a44868-b182-4be7-bf68-e4ca91bf47e0}, !- Handle
  Node 27,                                !- Name
  {f699c387-6077-48bf-8726-c25cdb080478}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f699c387-6077-48bf-8726-c25cdb080478}, !- Handle
  {9a94dfeb-e130-4c0b-9179-20ec8f8e5f5a}, !- Name
  {0e9c0d71-a650-4685-8fe2-4f5d71b8f6aa}, !- Source Object
  11,                                     !- Outlet Port
  {e2a44868-b182-4be7-bf68-e4ca91bf47e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2c3ca7d-623b-4057-9da5-25009b4355f2}, !- Handle
  {c21a1ae3-fb20-4181-9088-5864e9df4a8d}, !- Name
  {0e9c0d71-a650-4685-8fe2-4f5d71b8f6aa}, !- HVAC Component
  {c28deb10-16a2-4ef7-b41c-96eb06c18920}; !- Port 1

OS:PortList,
  {2e80b0e0-d78c-4ca8-89c9-7a8f5a41db52}, !- Handle
  {97cc0100-d473-4dff-b710-d9119d0dc38f}, !- Name
  {0e9c0d71-a650-4685-8fe2-4f5d71b8f6aa}; !- HVAC Component

OS:Sizing:Zone,
  {4f870363-3c1b-4e02-a4c1-9f8174439079}, !- Handle
  {0e9c0d71-a650-4685-8fe2-4f5d71b8f6aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5f041f3e-fcdb-441e-af59-86403eced179}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {0e9c0d71-a650-4685-8fe2-4f5d71b8f6aa}, !- Thermal Zone
  {2efdef37-e3f3-48af-a780-98066ad23e5c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {288d8e0c-92c5-49ff-8f9c-5e58baba5f19}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {73aa50bc-fc95-42b1-86d5-0c6f8e628895}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 2, !- Name
  {6aa57ec5-7815-437a-b4c6-40b29e10974c}, !- Heating Setpoint Temperature Schedule Name
  {1e652133-0e77-45f4-853e-58f645441fa2}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  {2fa2b8ae-d93f-4d6a-8d2d-aa06df895103}, !- Schedule Type Limits Name
  {7f0fc937-ae99-4c21-b232-bdad814c3259}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f0fc937-ae99-4c21-b232-bdad814c3259}, !- Handle
  Schedule Day 3,                         !- Name
  {2fa2b8ae-d93f-4d6a-8d2d-aa06df895103}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {8f5ca912-117a-4b07-bd6e-d65713d60f9f}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {34a670da-0e2b-48a7-8840-a0d3ff7adc5b}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {8f5ca912-117a-4b07-bd6e-d65713d60f9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {02f0585b-c9e7-40fa-b9e5-58f4a0dc8b69}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {8f5ca912-117a-4b07-bd6e-d65713d60f9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fbf92394-3e6b-43e2-80fb-46999a533261}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {8f5ca912-117a-4b07-bd6e-d65713d60f9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7c79b5db-9a69-4739-a9db-fe1901d938b1}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {19b1ba0f-2c26-45d4-9096-bae167820b72}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19b1ba0f-2c26-45d4-9096-bae167820b72}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {2fa2b8ae-d93f-4d6a-8d2d-aa06df895103}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {effa16f8-9c1b-4549-b611-afd50ac3d7f2}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c92b3d0-c545-4fe4-bbd0-8efc71ef9a4a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c92b3d0-c545-4fe4-bbd0-8efc71ef9a4a}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {2fa2b8ae-d93f-4d6a-8d2d-aa06df895103}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {82346fce-820c-4210-a436-7905555ec921}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1fd8b00c-e60b-45dd-9ad3-769f3ff16072}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1fd8b00c-e60b-45dd-9ad3-769f3ff16072}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {2fa2b8ae-d93f-4d6a-8d2d-aa06df895103}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {6e65055f-080f-454f-be14-3c3ab897a3f7}, !- Handle
  Make-up air unit,                       !- Name
  ,                                       !- Controller List Name
  {90eeadef-2e41-4002-8e59-3b3a06595b90}, !- Availability Schedule
  {62447cc2-c7d4-49eb-8678-e50338a22efd}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {321773ca-52ba-4a94-b58e-dbe7cc532831}, !- Supply Side Inlet Node Name
  {7e9f22ad-16d6-4c08-92c8-fa355bff7029}, !- Demand Side Outlet Node Name
  {5920f0a3-bb60-461d-84f0-22670d4abd12}, !- Demand Side Inlet Node A
  {b797c2ba-96e3-47ae-bd7e-4865bcb4596b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Demand Mixer Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8ddd0818-31ce-4bcc-9e8e-69d84da8485e}, !- Handle
  Node 28,                                !- Name
  {321773ca-52ba-4a94-b58e-dbe7cc532831}, !- Inlet Port
  {3c6f49f7-965e-4905-93c1-0bda31da620e}; !- Outlet Port

OS:Node,
  {c7ab8e14-72d1-4070-bd63-ed85a4fa1806}, !- Handle
  Node 29,                                !- Name
  {2607c5a2-3f6d-49be-b793-903eb37121bd}, !- Inlet Port
  {b797c2ba-96e3-47ae-bd7e-4865bcb4596b}; !- Outlet Port

OS:Connection,
  {321773ca-52ba-4a94-b58e-dbe7cc532831}, !- Handle
  {f15abd26-8a7a-476a-8e56-bf7c4c870921}, !- Name
  {6e65055f-080f-454f-be14-3c3ab897a3f7}, !- Source Object
  8,                                      !- Outlet Port
  {8ddd0818-31ce-4bcc-9e8e-69d84da8485e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b797c2ba-96e3-47ae-bd7e-4865bcb4596b}, !- Handle
  {4d18e0ee-d091-495d-a53a-0cd583efdec3}, !- Name
  {c7ab8e14-72d1-4070-bd63-ed85a4fa1806}, !- Source Object
  3,                                      !- Outlet Port
  {6e65055f-080f-454f-be14-3c3ab897a3f7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4edae6bb-babd-44bd-bfdc-63843c01bfaf}, !- Handle
  Node 30,                                !- Name
  {5920f0a3-bb60-461d-84f0-22670d4abd12}, !- Inlet Port
  {6f554bf1-5dc4-4f2e-8bfe-84f2be45c635}; !- Outlet Port

OS:Node,
  {2422999b-03c4-48b3-8f5f-eec88666c7f9}, !- Handle
  Node 31,                                !- Name
  {cded04cf-0520-4d8a-82fd-8e26a5b8ef84}, !- Inlet Port
  {7e9f22ad-16d6-4c08-92c8-fa355bff7029}; !- Outlet Port

OS:Node,
  {82b79943-b72b-4dc3-a92f-65b25b790c10}, !- Handle
  Node 32,                                !- Name
  {0f5407d9-4338-4b0e-9146-577a25f9d578}, !- Inlet Port
  {bd258532-84c0-4e67-8fd7-6c67b224ac54}; !- Outlet Port

OS:Connection,
  {5920f0a3-bb60-461d-84f0-22670d4abd12}, !- Handle
  {8a0084ee-581a-4153-8ec6-97ecef950c1c}, !- Name
  {6e65055f-080f-454f-be14-3c3ab897a3f7}, !- Source Object
  10,                                     !- Outlet Port
  {4edae6bb-babd-44bd-bfdc-63843c01bfaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e9f22ad-16d6-4c08-92c8-fa355bff7029}, !- Handle
  {fde8b184-f3e8-422d-b7a6-b5fd67aa8f39}, !- Name
  {2422999b-03c4-48b3-8f5f-eec88666c7f9}, !- Source Object
  3,                                      !- Outlet Port
  {6e65055f-080f-454f-be14-3c3ab897a3f7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {6f554bf1-5dc4-4f2e-8bfe-84f2be45c635}, !- Inlet Node Name
  {e4525668-41ae-4f98-bee6-8fdcee3efc03}, !- Outlet Node Name 1
  {b73e64a8-f895-4a37-90f2-84db44da69dc}, !- Outlet Node Name 2
  {6125d51a-7bc8-47b1-8ba2-bd0fbbeebfc0}, !- Outlet Node Name 3
  {317beaff-1dff-4b26-a8f8-5a20a467de02}, !- Outlet Node Name 4
  {82ebe776-e903-483c-8ef3-a073dd051f16}, !- Outlet Node Name 5
  {0f8f2a8a-e212-4c5d-94c2-73c494cfbfe2}, !- Outlet Node Name 6
  {374875fb-564f-4203-882a-abc94ac4d979}, !- Outlet Node Name 7
  {047cf012-a87b-44ac-902e-02f50c17a728}, !- Outlet Node Name 8
  {86bb9876-0b4b-42c6-bcd6-cacded15c3eb}, !- Outlet Node Name 9
  {ab8db045-42f7-4e3f-9aca-462be91fb0c8}, !- Outlet Node Name 10
  {f1ab0b72-439c-4626-b1d0-2fd7eed1492c}, !- Outlet Node Name 11
  {f418bccf-8e68-4873-9da3-cdf3a92c7e77}, !- Outlet Node Name 12
  {bb90f7d7-f696-490c-a3a0-6255648ff3a8}, !- Outlet Node Name 13
  {30e0124d-5865-4918-9dfe-cfc037f24b33}, !- Outlet Node Name 14
  {664c855e-910b-46cf-8f08-e99aed998351}, !- Outlet Node Name 15
  {6cef4f0d-f7b5-4d3f-bddf-2195443cde7a}, !- Outlet Node Name 16
  {c1c09a5a-c084-4687-97a1-a26bac973119}, !- Outlet Node Name 17
  {20803f94-42f6-473c-8864-629456dd1ebb}, !- Outlet Node Name 18
  {00cf063c-fdbd-4744-a4e8-04b7f703cd92}, !- Outlet Node Name 19
  {0d16ca8a-82e5-4660-ac11-3587c0ae7a8e}, !- Outlet Node Name 20
  {24482051-8ac7-43c3-8b8a-7cb0d9466984}, !- Outlet Node Name 21
  {8c18ab07-08c0-411d-bc12-788a011477f0}, !- Outlet Node Name 22
  {9d35249f-04f1-4ea8-9941-b7ee7046ff43}, !- Outlet Node Name 23
  {c44727d0-60c5-4f5b-abde-64fb0844cc3c}, !- Outlet Node Name 24
  {5637090f-e7cf-45e7-b9bf-fdf233a09b4d}, !- Outlet Node Name 25
  {15ab28e5-624e-4d2e-a6b8-be4d86fc8f6b}; !- Outlet Node Name 26

OS:AirLoopHVAC:ZoneMixer,
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {cded04cf-0520-4d8a-82fd-8e26a5b8ef84}, !- Outlet Node Name
  {d6701ab9-e5b2-4f3d-a639-374549c26c42}, !- Inlet Node Name 1
  {becda5b7-3134-44aa-ba70-d8ddf3b88771}, !- Inlet Node Name 2
  {2e543fe9-0e55-47c3-b0f3-8397b2076407}, !- Inlet Node Name 3
  {0ec3ea3c-7cc3-4604-87ac-3a128da77979}, !- Inlet Node Name 4
  {0755349a-f182-4467-bcb0-5ce02c973a11}, !- Inlet Node Name 5
  {357b6943-e1a1-4155-b66d-ed868d52bb2d}, !- Inlet Node Name 6
  {3bdc1568-f4c8-4572-bb28-c9ce2659129f}, !- Inlet Node Name 7
  {82c50f69-8590-46e1-a84e-87321d256cab}, !- Inlet Node Name 8
  {5ede31fd-35ea-4293-8d4a-9d1d26898425}, !- Inlet Node Name 9
  {0efd5bff-1f20-4961-a362-be4dbbcb608c}, !- Inlet Node Name 10
  {4e36a4bc-d3af-4d56-956f-1bed685b2d16}, !- Inlet Node Name 11
  {b752e54b-00c7-4485-9a26-52346ab0950b}, !- Inlet Node Name 12
  {9db22d61-ac81-4350-9253-80c06e9cf862}, !- Inlet Node Name 13
  {83a20b0e-dc37-44d1-9156-615e396ce21d}, !- Inlet Node Name 14
  {f6444582-9652-4c84-8d7b-c527368fc319}, !- Inlet Node Name 15
  {edc43a6a-543e-4421-b43e-41597b2f887b}, !- Inlet Node Name 16
  {a8cdbb8d-7923-42fb-9441-5ab2a46b9bae}, !- Inlet Node Name 17
  {7cf4ae94-cf1a-4655-ade5-76c182ddc5ee}, !- Inlet Node Name 18
  {1a22fb99-1dfe-438c-87f3-d8d68d21c147}, !- Inlet Node Name 19
  {92ef22de-0fad-40ed-8219-98b84705be1c}, !- Inlet Node Name 20
  {86d4f193-5e90-4403-aed4-21a65a9c06e7}, !- Inlet Node Name 21
  {be18d65b-a215-4764-8523-fba895ea13b5}, !- Inlet Node Name 22
  {61a22dc1-693f-4f17-bb3f-317572ae3d67}, !- Inlet Node Name 23
  {621aedbb-2ed6-4f2b-b786-e3f34e498f3f}, !- Inlet Node Name 24
  {38089557-9429-4562-862b-c778ffd2d916}, !- Inlet Node Name 25
  {c978089a-fe32-4591-9d3d-1ba288da036d}; !- Inlet Node Name 26

OS:Connection,
  {6f554bf1-5dc4-4f2e-8bfe-84f2be45c635}, !- Handle
  {5e4a0d15-260a-4a91-98a2-b16f19a66a2f}, !- Name
  {4edae6bb-babd-44bd-bfdc-63843c01bfaf}, !- Source Object
  3,                                      !- Outlet Port
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cded04cf-0520-4d8a-82fd-8e26a5b8ef84}, !- Handle
  {ab913078-5bc3-4697-8105-439999a2b9f8}, !- Name
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Source Object
  2,                                      !- Outlet Port
  {2422999b-03c4-48b3-8f5f-eec88666c7f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {88fbbee8-16c9-48ed-b070-83dfe4d9d746}, !- Handle
  {6e65055f-080f-454f-be14-3c3ab897a3f7}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {62447cc2-c7d4-49eb-8678-e50338a22efd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {483431ed-6207-420f-bb7d-e39c6113080e}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {72fe8013-36f5-46aa-a872-666975ffa702}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1f012e17-de06-4409-afc7-28cf529e8ea8}, !- Air Inlet Node Name
  {2607c5a2-3f6d-49be-b793-903eb37121bd}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {89165107-daff-4fef-a844-ac57693cfb28}, !- Handle
  Coil Heating Electric 1,                !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {bcdad61b-9eb1-4e6c-9eee-21c6060a9299}, !- Air Inlet Node Name
  {1832ff10-00c6-43d2-bce1-4ba112bc8da8}, !- Air Outlet Node Name
  {528f621e-2a78-4678-bfcd-e7a03bf19139}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {4340651c-581e-44c7-8f1d-739762055b38}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d3d31928-7ebe-4028-b31d-8180080b7a08}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e7cd2b93-f450-40a3-b88b-6814df3439a8}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {435fe87d-8962-497f-b2a8-6aaff6c96728}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b09b0348-dae3-461c-bcba-876523f9e292}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {359dd46f-5caa-4a1e-961c-fd708b4b013c}, !- Handle
  Coil Cooling DX Single Speed 1 67kBtu/hr 9.44EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23999251687541,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4cf89ef8-7911-4568-a832-5ecb9784c334}, !- Air Inlet Node Name
  {0547b865-420e-4831-a4fd-c462f7cdad29}, !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {d2017c21-3580-4841-9870-bd9fbd3fcefe}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {90eeadef-2e41-4002-8e59-3b3a06595b90}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3da91f86-f6a4-4cae-9787-d5a162cc758f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3da91f86-f6a4-4cae-9787-d5a162cc758f}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {abe7e1de-ef05-44a5-bae4-dd5256af82f4}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {d2017c21-3580-4841-9870-bd9fbd3fcefe}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {aa6ae8ff-a4db-4ba7-9a19-4830839820e7}, !- Mixed Air Node Name
  {0bd622ba-5965-4e5c-aae5-fff2d3e8160d}, !- Outdoor Air Stream Node Name
  {ded2be69-cb66-4be9-88bf-4f013e543b30}, !- Relief Air Stream Node Name
  {3c6f49f7-965e-4905-93c1-0bda31da620e}; !- Return Air Stream Node Name

OS:Node,
  {82c5405e-5d8d-4f92-afcc-e4cc76aacace}, !- Handle
  Node 33,                                !- Name
  ,                                       !- Inlet Port
  {c6603b03-ff5c-466a-8a2e-a35e11c40aca}; !- Outlet Port

OS:Node,
  {0343fa11-d9f1-4eac-a45a-f75343ad8387}, !- Handle
  Node 34,                                !- Name
  {58a07f0a-f83c-4f0d-8159-64ade8d06a4a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2607c5a2-3f6d-49be-b793-903eb37121bd}, !- Handle
  {b2d8a921-c40b-4d00-a33b-a5ce0cd316c2}, !- Name
  {72fe8013-36f5-46aa-a872-666975ffa702}, !- Source Object
  9,                                      !- Outlet Port
  {c7ab8e14-72d1-4070-bd63-ed85a4fa1806}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {528f621e-2a78-4678-bfcd-e7a03bf19139}, !- Handle
  Node 35,                                !- Name
  {1832ff10-00c6-43d2-bce1-4ba112bc8da8}, !- Inlet Port
  {1f012e17-de06-4409-afc7-28cf529e8ea8}; !- Outlet Port

OS:Connection,
  {1832ff10-00c6-43d2-bce1-4ba112bc8da8}, !- Handle
  {ca31d809-e6a8-4cdf-9f54-064ff982745a}, !- Name
  {89165107-daff-4fef-a844-ac57693cfb28}, !- Source Object
  6,                                      !- Outlet Port
  {528f621e-2a78-4678-bfcd-e7a03bf19139}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f012e17-de06-4409-afc7-28cf529e8ea8}, !- Handle
  {93396704-e946-416b-93a7-3bb3550cd12e}, !- Name
  {528f621e-2a78-4678-bfcd-e7a03bf19139}, !- Source Object
  3,                                      !- Outlet Port
  {72fe8013-36f5-46aa-a872-666975ffa702}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8398feea-0bf7-4141-9c3d-5ada2cf9c2ad}, !- Handle
  Node 36,                                !- Name
  {0547b865-420e-4831-a4fd-c462f7cdad29}, !- Inlet Port
  {bcdad61b-9eb1-4e6c-9eee-21c6060a9299}; !- Outlet Port

OS:Connection,
  {0547b865-420e-4831-a4fd-c462f7cdad29}, !- Handle
  {4c3d272d-92be-436d-9a45-9548476254ca}, !- Name
  {359dd46f-5caa-4a1e-961c-fd708b4b013c}, !- Source Object
  9,                                      !- Outlet Port
  {8398feea-0bf7-4141-9c3d-5ada2cf9c2ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcdad61b-9eb1-4e6c-9eee-21c6060a9299}, !- Handle
  {13788c3f-c144-4f42-9b59-1c17a9c5bbdc}, !- Name
  {8398feea-0bf7-4141-9c3d-5ada2cf9c2ad}, !- Source Object
  3,                                      !- Outlet Port
  {89165107-daff-4fef-a844-ac57693cfb28}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a67aced3-f3eb-4232-bfe0-3c5790775f71}, !- Handle
  Node 37,                                !- Name
  {aa6ae8ff-a4db-4ba7-9a19-4830839820e7}, !- Inlet Port
  {4cf89ef8-7911-4568-a832-5ecb9784c334}; !- Outlet Port

OS:Connection,
  {3c6f49f7-965e-4905-93c1-0bda31da620e}, !- Handle
  {31ff126f-e694-44f9-b027-3bf3a46de1bd}, !- Name
  {8ddd0818-31ce-4bcc-9e8e-69d84da8485e}, !- Source Object
  3,                                      !- Outlet Port
  {abe7e1de-ef05-44a5-bae4-dd5256af82f4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {aa6ae8ff-a4db-4ba7-9a19-4830839820e7}, !- Handle
  {a202d2a0-c7cb-432a-9b64-d4072b0a3b86}, !- Name
  {abe7e1de-ef05-44a5-bae4-dd5256af82f4}, !- Source Object
  5,                                      !- Outlet Port
  {a67aced3-f3eb-4232-bfe0-3c5790775f71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf89ef8-7911-4568-a832-5ecb9784c334}, !- Handle
  {d8c3ac0f-038b-481b-a298-cc5e34ef7b95}, !- Name
  {a67aced3-f3eb-4232-bfe0-3c5790775f71}, !- Source Object
  3,                                      !- Outlet Port
  {359dd46f-5caa-4a1e-961c-fd708b4b013c}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {258519c6-409f-4aa0-9946-8606dee4927a}, !- Handle
  Makeup-Air Unit Supply Air Temp,        !- Name
  {d3160e94-b421-43a3-be5b-0fb10bd30a94}, !- Schedule Type Limits Name
  {f0d4544d-c322-4bce-9caf-82498ce9df50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0d4544d-c322-4bce-9caf-82498ce9df50}, !- Handle
  Makeup Air Unit Supply Air Temp Default, !- Name
  {d3160e94-b421-43a3-be5b-0fb10bd30a94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9b625989-51ac-4b59-b9c0-f0175029e2a7}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {258519c6-409f-4aa0-9946-8606dee4927a}, !- Schedule Name
  {c7ab8e14-72d1-4070-bd63-ed85a4fa1806}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {f41dab06-f189-48bf-b707-f869b593db1d}, !- Handle
  Coil Heating Electric 2,                !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d04bc008-e891-45e1-96a3-f740c583abdf}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b4cf7aac-099f-4e2a-8600-cde6445f7d12}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bd91de7b-390b-45f4-ab7e-3e6cf9dec3eb}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3dc8b6e3-c42b-4b77-98ff-f8f59aa7acd9}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3090a5f8-5d33-4116-af60-1b05052afff1}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f1ac4e1d-c817-4db9-a8ff-a18a6bbe9f2c}, !- Handle
  Coil Cooling DX Single Speed 2 5kBtu/hr 11.0EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7256086656543,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {bf1aaece-7dda-4ab0-8866-76d2c60d950b}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {659a5d8a-ac2e-4770-8999-276bff26ae67}, !- Handle
  Sp-G N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {d87cef26-a0e4-4aba-b36d-801402a460d1}, !- Air Inlet Node Name
  {57dad831-fd01-481d-b07d-f3bcb77c7422}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bf1aaece-7dda-4ab0-8866-76d2c60d950b}, !- Supply Air Fan Name
  {f41dab06-f189-48bf-b707-f869b593db1d}, !- Heating Coil Name
  {f1ac4e1d-c817-4db9-a8ff-a18a6bbe9f2c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {166803ca-e08c-454e-86c5-88e56f289726}, !- Handle
  Node 38,                                !- Name
  {eacd7abc-214b-46f9-8396-7b1edeba6fe0}, !- Inlet Port
  {d87cef26-a0e4-4aba-b36d-801402a460d1}; !- Outlet Port

OS:Connection,
  {eacd7abc-214b-46f9-8396-7b1edeba6fe0}, !- Handle
  {ed97692f-6491-4682-907f-a9144afb09ee}, !- Name
  {b3b441f4-1014-4bbb-bb39-c4fed1c3a195}, !- Source Object
  3,                                      !- Outlet Port
  {166803ca-e08c-454e-86c5-88e56f289726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d87cef26-a0e4-4aba-b36d-801402a460d1}, !- Handle
  {19bd73f0-7bb6-43fb-9fb0-f59cb4f00e76}, !- Name
  {166803ca-e08c-454e-86c5-88e56f289726}, !- Source Object
  3,                                      !- Outlet Port
  {659a5d8a-ac2e-4770-8999-276bff26ae67}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7bafb91b-3e7b-4b1c-ad8a-7c3c5847a3ac}, !- Handle
  Node 39,                                !- Name
  {57dad831-fd01-481d-b07d-f3bcb77c7422}, !- Inlet Port
  {983d4ccd-efa8-45ee-864e-3f154bf75d5c}; !- Outlet Port

OS:Connection,
  {983d4ccd-efa8-45ee-864e-3f154bf75d5c}, !- Handle
  {f48084fd-e9e1-457e-9681-de3b6ba81c07}, !- Name
  {7bafb91b-3e7b-4b1c-ad8a-7c3c5847a3ac}, !- Source Object
  3,                                      !- Outlet Port
  {3b44319c-12d9-45cd-b436-9a09347d663b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57dad831-fd01-481d-b07d-f3bcb77c7422}, !- Handle
  {15c10350-a5ef-4ab7-bdbf-4b68da048571}, !- Name
  {659a5d8a-ac2e-4770-8999-276bff26ae67}, !- Source Object
  4,                                      !- Outlet Port
  {7bafb91b-3e7b-4b1c-ad8a-7c3c5847a3ac}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5ed153de-9fb5-4afd-b05a-3703c8f695a5}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {37328e24-11be-48a7-88ab-cc1e69bdac22}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {e4525668-41ae-4f98-bee6-8fdcee3efc03}, !- Inlet Air Node Name
  {0f5407d9-4338-4b0e-9146-577a25f9d578}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {47c82abd-79cc-4bea-947a-e215b0e68340}, !- Handle
  Node 40,                                !- Name
  {f06593a2-06e2-442d-bbe4-bb27abecdfb8}, !- Inlet Port
  {d6701ab9-e5b2-4f3d-a639-374549c26c42}; !- Outlet Port

OS:Connection,
  {bd258532-84c0-4e67-8fd7-6c67b224ac54}, !- Handle
  {e69e59a3-ba85-4cb5-bc7f-7c9c8a19d1a2}, !- Name
  {82b79943-b72b-4dc3-a92f-65b25b790c10}, !- Source Object
  3,                                      !- Outlet Port
  {3b44319c-12d9-45cd-b436-9a09347d663b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f06593a2-06e2-442d-bbe4-bb27abecdfb8}, !- Handle
  {f10b803d-e047-47b1-91e9-8d71d927f930}, !- Name
  {dfce1df9-3270-4828-b70e-4e2836d2140b}, !- Source Object
  12,                                     !- Outlet Port
  {47c82abd-79cc-4bea-947a-e215b0e68340}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6701ab9-e5b2-4f3d-a639-374549c26c42}, !- Handle
  {2cd59d9d-5c9c-4bc5-9097-80748716ad0e}, !- Name
  {47c82abd-79cc-4bea-947a-e215b0e68340}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4525668-41ae-4f98-bee6-8fdcee3efc03}, !- Handle
  {fd4b37a2-4a6a-4e45-a93d-d716b7881fb7}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  3,                                      !- Outlet Port
  {37328e24-11be-48a7-88ab-cc1e69bdac22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f5407d9-4338-4b0e-9146-577a25f9d578}, !- Handle
  {fbb2a6ce-905a-44e1-9627-269821964493}, !- Name
  {37328e24-11be-48a7-88ab-cc1e69bdac22}, !- Source Object
  4,                                      !- Outlet Port
  {82b79943-b72b-4dc3-a92f-65b25b790c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d1fd14a8-cddc-4b8a-9659-496befffa49a}, !- Handle
  Coil Heating Electric 3,                !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {32eb263d-bc26-4cc2-8096-026714faf5b4}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {98f3c912-8161-44b3-afa8-21a78bd47787}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {accf0b15-74b3-4a4a-a1b7-9f5c9939520b}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b2e1769-c0cd-4964-85e4-b41ba9858075}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1dd9be71-c916-4047-bbdb-1b629823f608}, !- Handle
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {81e24b24-ffa8-41ad-a92e-45188cc0ff4e}, !- Handle
  Coil Cooling DX Single Speed 3 5kBtu/hr 11.0EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72537341932677,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {886ae5fb-ce75-492e-a611-a1c180bffca9}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a68ce9a6-0f08-4ccc-a778-ee23c3c6109a}, !- Handle
  Sp-G N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {4258d469-ce2e-4482-a123-42c8a57c2e05}, !- Air Inlet Node Name
  {79fa45a1-cfff-47d2-b230-fec3d17bee4f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {886ae5fb-ce75-492e-a611-a1c180bffca9}, !- Supply Air Fan Name
  {d1fd14a8-cddc-4b8a-9659-496befffa49a}, !- Heating Coil Name
  {81e24b24-ffa8-41ad-a92e-45188cc0ff4e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {de7897df-4c03-471d-b66c-91bcfdcdbde0}, !- Handle
  Node 41,                                !- Name
  {66e4cd81-3e66-49ff-9414-533d7f77fd64}, !- Inlet Port
  {4258d469-ce2e-4482-a123-42c8a57c2e05}; !- Outlet Port

OS:Connection,
  {66e4cd81-3e66-49ff-9414-533d7f77fd64}, !- Handle
  {8912e6c6-3bcb-4a96-9a19-c5f50981e8ea}, !- Name
  {683688e0-da60-4f6f-9d1e-44f0614b47c7}, !- Source Object
  3,                                      !- Outlet Port
  {de7897df-4c03-471d-b66c-91bcfdcdbde0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4258d469-ce2e-4482-a123-42c8a57c2e05}, !- Handle
  {ce5c5f26-0f8a-437b-98b0-4e9130ae88d0}, !- Name
  {de7897df-4c03-471d-b66c-91bcfdcdbde0}, !- Source Object
  3,                                      !- Outlet Port
  {a68ce9a6-0f08-4ccc-a778-ee23c3c6109a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e51b9d4e-f934-4e92-832a-c853fc7c3acc}, !- Handle
  Node 42,                                !- Name
  {79fa45a1-cfff-47d2-b230-fec3d17bee4f}, !- Inlet Port
  {22c75174-c02e-4df2-9aff-9c5d74ec08fc}; !- Outlet Port

OS:Connection,
  {22c75174-c02e-4df2-9aff-9c5d74ec08fc}, !- Handle
  {98063a90-3102-4b7e-8887-09cfd126cd5e}, !- Name
  {e51b9d4e-f934-4e92-832a-c853fc7c3acc}, !- Source Object
  3,                                      !- Outlet Port
  {1447a671-5354-4f1a-91ac-0bbb1f34379e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79fa45a1-cfff-47d2-b230-fec3d17bee4f}, !- Handle
  {7d00057f-f203-4126-ae84-66548499652d}, !- Name
  {a68ce9a6-0f08-4ccc-a778-ee23c3c6109a}, !- Source Object
  4,                                      !- Outlet Port
  {e51b9d4e-f934-4e92-832a-c853fc7c3acc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {abe46f95-2f49-4eca-9434-01b6c216fffa}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {85f81c77-2f01-46a9-aee3-3a58d9f77aed}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {b73e64a8-f895-4a37-90f2-84db44da69dc}, !- Inlet Air Node Name
  {23073f44-8b0b-4cea-a272-53abe0480746}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a758e0f1-a7c6-45dc-b038-dcbd8b79e55d}, !- Handle
  Node 43,                                !- Name
  {23073f44-8b0b-4cea-a272-53abe0480746}, !- Inlet Port
  {9b5f9253-b074-4ed2-9118-6bdb8cd7f1d3}; !- Outlet Port

OS:Node,
  {f2afe6fe-33cd-4669-9808-be88334a9d65}, !- Handle
  Node 44,                                !- Name
  {c6111a3a-31b7-41f7-8141-06351a8698a6}, !- Inlet Port
  {becda5b7-3134-44aa-ba70-d8ddf3b88771}; !- Outlet Port

OS:Connection,
  {9b5f9253-b074-4ed2-9118-6bdb8cd7f1d3}, !- Handle
  {7c1ec166-7d0a-45b9-9579-d18075554634}, !- Name
  {a758e0f1-a7c6-45dc-b038-dcbd8b79e55d}, !- Source Object
  3,                                      !- Outlet Port
  {1447a671-5354-4f1a-91ac-0bbb1f34379e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c6111a3a-31b7-41f7-8141-06351a8698a6}, !- Handle
  {97356659-b67c-4d0a-8a99-8b9d16c9e0a8}, !- Name
  {bbb30db3-de73-40a5-a0ed-c95b872f4b3f}, !- Source Object
  12,                                     !- Outlet Port
  {f2afe6fe-33cd-4669-9808-be88334a9d65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {becda5b7-3134-44aa-ba70-d8ddf3b88771}, !- Handle
  {cdfc8c5e-3599-43f4-9e5f-b87bab79ef79}, !- Name
  {f2afe6fe-33cd-4669-9808-be88334a9d65}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b73e64a8-f895-4a37-90f2-84db44da69dc}, !- Handle
  {40a8d142-3588-472d-a354-ff8c8cf90100}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  4,                                      !- Outlet Port
  {85f81c77-2f01-46a9-aee3-3a58d9f77aed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23073f44-8b0b-4cea-a272-53abe0480746}, !- Handle
  {90009444-7d39-4266-b44e-77b9c2a35aa0}, !- Name
  {85f81c77-2f01-46a9-aee3-3a58d9f77aed}, !- Source Object
  4,                                      !- Outlet Port
  {a758e0f1-a7c6-45dc-b038-dcbd8b79e55d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {74691109-2f2c-4ffa-bb0f-8db5b59b5060}, !- Handle
  Coil Heating Electric 4,                !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {eda00fc8-6972-4473-959c-38315f261be2}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f62acc08-0367-42dd-82b7-724224fd5c6d}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c325878e-8935-46ee-a8f3-e85873d58f65}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {978c3590-9549-446c-a826-9802061d31aa}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {be544be6-59f6-469a-9447-d33b1533fbce}, !- Handle
  Curve Cubic 4,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cfff48e7-e51c-4cb3-bc97-3f2c9bf99431}, !- Handle
  Coil Cooling DX Single Speed 4 10kBtu/hr 10.3EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.49826710684735,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {3cb4de4c-beb6-4dd2-9351-e826888258a6}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {803603f5-f0ed-4f22-8cef-9bb11f4bce21}, !- Handle
  Sp-G NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {faa26a73-d2b5-405f-a836-9b46f8dc397d}, !- Air Inlet Node Name
  {d00a5280-7968-4b02-b7f8-c588261bebd4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3cb4de4c-beb6-4dd2-9351-e826888258a6}, !- Supply Air Fan Name
  {74691109-2f2c-4ffa-bb0f-8db5b59b5060}, !- Heating Coil Name
  {cfff48e7-e51c-4cb3-bc97-3f2c9bf99431}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3740c096-25c4-4cae-859c-a2675eba4fcc}, !- Handle
  Node 45,                                !- Name
  {7a327321-94c0-445b-956d-1c0b004711ed}, !- Inlet Port
  {faa26a73-d2b5-405f-a836-9b46f8dc397d}; !- Outlet Port

OS:Connection,
  {7a327321-94c0-445b-956d-1c0b004711ed}, !- Handle
  {402b1742-b5b0-4042-9a62-764c7e3eeb59}, !- Name
  {c5818499-240e-46a6-97d1-5b8782492626}, !- Source Object
  3,                                      !- Outlet Port
  {3740c096-25c4-4cae-859c-a2675eba4fcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faa26a73-d2b5-405f-a836-9b46f8dc397d}, !- Handle
  {8d886a68-9d3d-4ed4-ad48-d53d26f0d725}, !- Name
  {3740c096-25c4-4cae-859c-a2675eba4fcc}, !- Source Object
  3,                                      !- Outlet Port
  {803603f5-f0ed-4f22-8cef-9bb11f4bce21}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {789eb940-a556-4d76-8073-c74b27f4d549}, !- Handle
  Node 46,                                !- Name
  {d00a5280-7968-4b02-b7f8-c588261bebd4}, !- Inlet Port
  {7462e423-3a48-4523-8591-8b89b75124e9}; !- Outlet Port

OS:Connection,
  {7462e423-3a48-4523-8591-8b89b75124e9}, !- Handle
  {c86c9e8d-c9b4-4c96-a67f-5ef09907597a}, !- Name
  {789eb940-a556-4d76-8073-c74b27f4d549}, !- Source Object
  3,                                      !- Outlet Port
  {af3b2a29-7788-484a-b9ba-d9c7c7a9fdd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d00a5280-7968-4b02-b7f8-c588261bebd4}, !- Handle
  {5d08dac1-2f3a-469b-a3df-36036584acc8}, !- Name
  {803603f5-f0ed-4f22-8cef-9bb11f4bce21}, !- Source Object
  4,                                      !- Outlet Port
  {789eb940-a556-4d76-8073-c74b27f4d549}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8e6ae4ec-fb33-4c89-ad6a-c3b1d17b697e}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d5f23c35-ba7b-4219-8e09-a5f3cdd192ff}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {6125d51a-7bc8-47b1-8ba2-bd0fbbeebfc0}, !- Inlet Air Node Name
  {cebcc1a0-db2f-40ad-87f6-bc2ce8b29c78}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9b9d81a0-9001-47c3-8624-2d6827d9a030}, !- Handle
  Node 47,                                !- Name
  {cebcc1a0-db2f-40ad-87f6-bc2ce8b29c78}, !- Inlet Port
  {026952c4-8330-49e9-b163-a9f24c5390fc}; !- Outlet Port

OS:Node,
  {e308fc46-1dec-4c75-9696-4ab7c7e042aa}, !- Handle
  Node 48,                                !- Name
  {5122ec83-3719-45d1-b12c-f9bb9864a638}, !- Inlet Port
  {2e543fe9-0e55-47c3-b0f3-8397b2076407}; !- Outlet Port

OS:Connection,
  {026952c4-8330-49e9-b163-a9f24c5390fc}, !- Handle
  {52187fed-6553-427e-b40d-43a32095a453}, !- Name
  {9b9d81a0-9001-47c3-8624-2d6827d9a030}, !- Source Object
  3,                                      !- Outlet Port
  {af3b2a29-7788-484a-b9ba-d9c7c7a9fdd6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5122ec83-3719-45d1-b12c-f9bb9864a638}, !- Handle
  {b3e6a566-ded8-4644-bc0c-c95025a723dd}, !- Name
  {b3381cda-8a4f-41ba-a377-6574e76b4268}, !- Source Object
  12,                                     !- Outlet Port
  {e308fc46-1dec-4c75-9696-4ab7c7e042aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e543fe9-0e55-47c3-b0f3-8397b2076407}, !- Handle
  {01b0d803-38da-44ed-b215-95471df09c2e}, !- Name
  {e308fc46-1dec-4c75-9696-4ab7c7e042aa}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6125d51a-7bc8-47b1-8ba2-bd0fbbeebfc0}, !- Handle
  {06e48e74-ab54-40d9-90d5-b604361ed4c7}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  5,                                      !- Outlet Port
  {d5f23c35-ba7b-4219-8e09-a5f3cdd192ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cebcc1a0-db2f-40ad-87f6-bc2ce8b29c78}, !- Handle
  {188e395d-c2b9-4ce9-94a3-dfeb16994440}, !- Name
  {d5f23c35-ba7b-4219-8e09-a5f3cdd192ff}, !- Source Object
  4,                                      !- Outlet Port
  {9b9d81a0-9001-47c3-8624-2d6827d9a030}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f29c93c3-2d6e-47b0-b7d2-12824e7ded2c}, !- Handle
  Coil Heating Electric 5,                !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {68a881bf-1684-4dfb-8929-e38a233a64df}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {34688d83-f772-492c-9307-7fde0f211566}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a1b6be08-fe0d-4be9-8199-afe4bf0651af}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c67aa0f4-1f6b-484f-86d3-d2eaf1d772fb}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {279c4cc4-fb28-4b8d-b96c-674b16e60165}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {38a48b85-2d44-4bc7-89c2-fb5e50a2e9a1}, !- Handle
  Coil Cooling DX Single Speed 5 9kBtu/hr 10.5EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.56925066395012,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {4ca774d0-ff1c-4446-9ad0-392cec0d6cd6}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d78c6a36-00eb-44c2-8dfd-3753e1074ca9}, !- Handle
  Sp-G NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {c87fb319-15c8-4c42-b17c-2440401b4f6d}, !- Air Inlet Node Name
  {75ecbb9a-0233-4eaa-a575-fa8ecda61020}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4ca774d0-ff1c-4446-9ad0-392cec0d6cd6}, !- Supply Air Fan Name
  {f29c93c3-2d6e-47b0-b7d2-12824e7ded2c}, !- Heating Coil Name
  {38a48b85-2d44-4bc7-89c2-fb5e50a2e9a1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {608f6e16-dda0-49c7-8c2e-2684e44d15ff}, !- Handle
  Node 49,                                !- Name
  {7d9df11e-699a-46a5-aee0-f8454a60b592}, !- Inlet Port
  {c87fb319-15c8-4c42-b17c-2440401b4f6d}; !- Outlet Port

OS:Connection,
  {7d9df11e-699a-46a5-aee0-f8454a60b592}, !- Handle
  {cb4ad01c-5678-4aeb-945c-05d7875c2022}, !- Name
  {7b9b4776-8ecf-444d-bd02-71b32949b414}, !- Source Object
  3,                                      !- Outlet Port
  {608f6e16-dda0-49c7-8c2e-2684e44d15ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c87fb319-15c8-4c42-b17c-2440401b4f6d}, !- Handle
  {1fca3380-7eb1-41c5-b1d6-baf4482239c4}, !- Name
  {608f6e16-dda0-49c7-8c2e-2684e44d15ff}, !- Source Object
  3,                                      !- Outlet Port
  {d78c6a36-00eb-44c2-8dfd-3753e1074ca9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e86e39d3-c738-4a17-b0ff-b454c9d1c010}, !- Handle
  Node 50,                                !- Name
  {75ecbb9a-0233-4eaa-a575-fa8ecda61020}, !- Inlet Port
  {2af32396-ecb4-43b3-ae38-478a9019a4b6}; !- Outlet Port

OS:Connection,
  {2af32396-ecb4-43b3-ae38-478a9019a4b6}, !- Handle
  {5e08cc04-a126-4ce0-a202-a0130aa31892}, !- Name
  {e86e39d3-c738-4a17-b0ff-b454c9d1c010}, !- Source Object
  3,                                      !- Outlet Port
  {21a88437-495a-4d65-9acc-395376138530}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75ecbb9a-0233-4eaa-a575-fa8ecda61020}, !- Handle
  {e72aad04-bcad-4687-9415-38ad172a6110}, !- Name
  {d78c6a36-00eb-44c2-8dfd-3753e1074ca9}, !- Source Object
  4,                                      !- Outlet Port
  {e86e39d3-c738-4a17-b0ff-b454c9d1c010}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e83c3ec0-64cb-47de-b836-207a99f66198}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b3946592-024b-40af-b1a6-2ed886d18e98}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {317beaff-1dff-4b26-a8f8-5a20a467de02}, !- Inlet Air Node Name
  {1edc1be1-d9eb-4e2d-a020-35467de10e6a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3dd4634f-659d-4c2e-bd4c-c4e747a48f98}, !- Handle
  Node 51,                                !- Name
  {1edc1be1-d9eb-4e2d-a020-35467de10e6a}, !- Inlet Port
  {073d1f7b-ad56-45f2-8ff6-9b232c82ced7}; !- Outlet Port

OS:Node,
  {de9c1fe1-4911-4378-8dd9-589fb1bbd712}, !- Handle
  Node 52,                                !- Name
  {d7177928-353d-42f3-9bfb-42c51bf36c87}, !- Inlet Port
  {0ec3ea3c-7cc3-4604-87ac-3a128da77979}; !- Outlet Port

OS:Connection,
  {073d1f7b-ad56-45f2-8ff6-9b232c82ced7}, !- Handle
  {7b7b7bf1-fcfb-496b-9eb1-11477c39a5ed}, !- Name
  {3dd4634f-659d-4c2e-bd4c-c4e747a48f98}, !- Source Object
  3,                                      !- Outlet Port
  {21a88437-495a-4d65-9acc-395376138530}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d7177928-353d-42f3-9bfb-42c51bf36c87}, !- Handle
  {d25b31e2-3820-45a5-8f85-b037456af99d}, !- Name
  {35dc1067-859a-46b2-a9f9-938ec222d7b6}, !- Source Object
  12,                                     !- Outlet Port
  {de9c1fe1-4911-4378-8dd9-589fb1bbd712}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ec3ea3c-7cc3-4604-87ac-3a128da77979}, !- Handle
  {f1b44d26-e32e-45db-bcf6-30e1ed288d94}, !- Name
  {de9c1fe1-4911-4378-8dd9-589fb1bbd712}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {317beaff-1dff-4b26-a8f8-5a20a467de02}, !- Handle
  {7b071bf1-53a2-48c5-9c7e-4747422aa5b0}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  6,                                      !- Outlet Port
  {b3946592-024b-40af-b1a6-2ed886d18e98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1edc1be1-d9eb-4e2d-a020-35467de10e6a}, !- Handle
  {7776b0b9-aa7e-414a-b2e4-fcbac7b8384b}, !- Name
  {b3946592-024b-40af-b1a6-2ed886d18e98}, !- Source Object
  4,                                      !- Outlet Port
  {3dd4634f-659d-4c2e-bd4c-c4e747a48f98}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b15777f6-a4f9-4790-8e61-6e73d8d0b280}, !- Handle
  Coil Heating Electric 6,                !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {eb32de1a-0ab8-474a-97e4-ceba7a7a4fe1}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c9557426-62a1-4374-a6c7-2804c9925791}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a7cf34ad-515f-4328-b26d-76da47cb320c}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {983a717c-ae67-455c-8af4-08bfe03ba407}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7ed87ce2-0879-49a2-a31b-65a8f2ebc6a1}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {06bf2fe9-a42a-435a-8662-b43e27cd22f5}, !- Handle
  Coil Cooling DX Single Speed 6 7kBtu/hr 10.9EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.70228724303937,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {73896f4b-333c-486d-924f-7c480d58a8c0}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c6225254-1e14-43c9-bfb0-41ff0e1dfa7a}, !- Handle
  Sp-G Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {3ebce8a7-32eb-4ece-a37d-60d8200dee14}, !- Air Inlet Node Name
  {765dbe32-8612-4cac-affe-bbc9d1613021}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {73896f4b-333c-486d-924f-7c480d58a8c0}, !- Supply Air Fan Name
  {b15777f6-a4f9-4790-8e61-6e73d8d0b280}, !- Heating Coil Name
  {06bf2fe9-a42a-435a-8662-b43e27cd22f5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4d4d2c1a-f09e-4314-b9f7-d168596f9683}, !- Handle
  Node 53,                                !- Name
  {11e6cc6d-7044-4cb5-8101-e5dd7635e4b2}, !- Inlet Port
  {3ebce8a7-32eb-4ece-a37d-60d8200dee14}; !- Outlet Port

OS:Connection,
  {11e6cc6d-7044-4cb5-8101-e5dd7635e4b2}, !- Handle
  {e2417023-0058-4964-acc5-b1950f55774b}, !- Name
  {49fac62b-1540-46d1-bc19-3843e60935aa}, !- Source Object
  3,                                      !- Outlet Port
  {4d4d2c1a-f09e-4314-b9f7-d168596f9683}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ebce8a7-32eb-4ece-a37d-60d8200dee14}, !- Handle
  {7c22f753-abb6-47f1-a4b3-bfdaad9a0552}, !- Name
  {4d4d2c1a-f09e-4314-b9f7-d168596f9683}, !- Source Object
  3,                                      !- Outlet Port
  {c6225254-1e14-43c9-bfb0-41ff0e1dfa7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f60f50f4-96c4-4bf4-85c8-e85b3ccdd961}, !- Handle
  Node 54,                                !- Name
  {765dbe32-8612-4cac-affe-bbc9d1613021}, !- Inlet Port
  {f47dc3e3-cba4-4414-9e39-2a0aa2896455}; !- Outlet Port

OS:Connection,
  {f47dc3e3-cba4-4414-9e39-2a0aa2896455}, !- Handle
  {e395e0c2-1e6c-4142-8b24-e883570d9997}, !- Name
  {f60f50f4-96c4-4bf4-85c8-e85b3ccdd961}, !- Source Object
  3,                                      !- Outlet Port
  {9d6ca099-90db-4f81-b43a-3160f4a9a406}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {765dbe32-8612-4cac-affe-bbc9d1613021}, !- Handle
  {ca253606-579e-477b-b28c-254591d12acf}, !- Name
  {c6225254-1e14-43c9-bfb0-41ff0e1dfa7a}, !- Source Object
  4,                                      !- Outlet Port
  {f60f50f4-96c4-4bf4-85c8-e85b3ccdd961}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dcee4822-9b6f-433d-97b0-fd18b566be55}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e47d35fb-ba20-4f89-a9ee-c1da231ccc31}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {82ebe776-e903-483c-8ef3-a073dd051f16}, !- Inlet Air Node Name
  {8b83eb20-8706-47ce-a3d0-60b1e4158a2e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {05fb3d73-1d9a-4d92-ac58-bcedfe07ecc8}, !- Handle
  Node 55,                                !- Name
  {8b83eb20-8706-47ce-a3d0-60b1e4158a2e}, !- Inlet Port
  {6ea49ed9-66b6-442d-b2fd-63181665df99}; !- Outlet Port

OS:Node,
  {587166ae-c368-472c-9e7f-85014fee9e73}, !- Handle
  Node 56,                                !- Name
  {0c25d233-b187-4df9-ae29-ca01fa8a1954}, !- Inlet Port
  {0755349a-f182-4467-bcb0-5ce02c973a11}; !- Outlet Port

OS:Connection,
  {6ea49ed9-66b6-442d-b2fd-63181665df99}, !- Handle
  {0cf53388-3e30-4743-8071-86733baf7432}, !- Name
  {05fb3d73-1d9a-4d92-ac58-bcedfe07ecc8}, !- Source Object
  3,                                      !- Outlet Port
  {9d6ca099-90db-4f81-b43a-3160f4a9a406}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0c25d233-b187-4df9-ae29-ca01fa8a1954}, !- Handle
  {bc2b68ce-0f25-4f26-a876-a12b85576142}, !- Name
  {e88be1e3-4b20-4ece-9575-0192675d4408}, !- Source Object
  12,                                     !- Outlet Port
  {587166ae-c368-472c-9e7f-85014fee9e73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0755349a-f182-4467-bcb0-5ce02c973a11}, !- Handle
  {b5d087c5-1635-40b6-86e8-766dcfc4d9e9}, !- Name
  {587166ae-c368-472c-9e7f-85014fee9e73}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {82ebe776-e903-483c-8ef3-a073dd051f16}, !- Handle
  {1ce1662b-e479-40c9-bd9a-8f5deb60145b}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  7,                                      !- Outlet Port
  {e47d35fb-ba20-4f89-a9ee-c1da231ccc31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b83eb20-8706-47ce-a3d0-60b1e4158a2e}, !- Handle
  {d1f41caa-8cb0-46b8-8b8e-7ffe7fa5dc62}, !- Name
  {e47d35fb-ba20-4f89-a9ee-c1da231ccc31}, !- Source Object
  4,                                      !- Outlet Port
  {05fb3d73-1d9a-4d92-ac58-bcedfe07ecc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3506d5af-70fa-47eb-a137-2818f8a11833}, !- Handle
  Coil Heating Electric 7,                !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5fc4f197-552f-43a8-8073-56db687cbe8c}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f7b40fe2-c7f5-46e1-9eaa-8440175785ec}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4be80626-63e3-4e38-862c-41b3a28c343d}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cdf11c29-e3fc-43f0-a432-3c439b5c7144}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3de07861-43b3-4837-a4f3-b3ba59288ca9}, !- Handle
  Curve Cubic 7,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4ec6a21d-a010-407f-9e05-4bc59329c98e}, !- Handle
  Coil Cooling DX Single Speed 7 10kBtu/hr 10.3EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.50363825507551,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {7b0b1ffb-2c03-4ac8-b259-c56ade05ea21}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fdcaf73e-e1a2-45a2-96a3-e01405d93460}, !- Handle
  Sp-G S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {c60504a4-7d73-4fbc-95d0-88cab5ca6128}, !- Air Inlet Node Name
  {39829a83-c155-4c6b-9e97-bf3456b88130}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7b0b1ffb-2c03-4ac8-b259-c56ade05ea21}, !- Supply Air Fan Name
  {3506d5af-70fa-47eb-a137-2818f8a11833}, !- Heating Coil Name
  {4ec6a21d-a010-407f-9e05-4bc59329c98e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8612bcbd-0fcd-4f6c-b00f-518d4cfb1749}, !- Handle
  Node 57,                                !- Name
  {57b5aca8-3d51-4fdb-84a8-a0de9612f5e2}, !- Inlet Port
  {c60504a4-7d73-4fbc-95d0-88cab5ca6128}; !- Outlet Port

OS:Connection,
  {57b5aca8-3d51-4fdb-84a8-a0de9612f5e2}, !- Handle
  {209b5ff5-cedf-4a56-b76f-fd24f769db8c}, !- Name
  {4ee1f9e7-7b6f-4b73-a12b-e9dec224d8ed}, !- Source Object
  3,                                      !- Outlet Port
  {8612bcbd-0fcd-4f6c-b00f-518d4cfb1749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c60504a4-7d73-4fbc-95d0-88cab5ca6128}, !- Handle
  {0be8cf08-f44d-4d62-ba79-c83a91e4c7d3}, !- Name
  {8612bcbd-0fcd-4f6c-b00f-518d4cfb1749}, !- Source Object
  3,                                      !- Outlet Port
  {fdcaf73e-e1a2-45a2-96a3-e01405d93460}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c922bffc-ae97-48eb-9fc5-cab31c25c3df}, !- Handle
  Node 58,                                !- Name
  {39829a83-c155-4c6b-9e97-bf3456b88130}, !- Inlet Port
  {843ddd4c-b5e7-4974-9063-144b0a4e842f}; !- Outlet Port

OS:Connection,
  {843ddd4c-b5e7-4974-9063-144b0a4e842f}, !- Handle
  {0293bd94-3457-460b-bdc1-24802c3f01a7}, !- Name
  {c922bffc-ae97-48eb-9fc5-cab31c25c3df}, !- Source Object
  3,                                      !- Outlet Port
  {28362aa8-74f9-48b7-9784-d650e22b0b30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39829a83-c155-4c6b-9e97-bf3456b88130}, !- Handle
  {83b763b3-a2c5-408f-842e-e4789bb872a7}, !- Name
  {fdcaf73e-e1a2-45a2-96a3-e01405d93460}, !- Source Object
  4,                                      !- Outlet Port
  {c922bffc-ae97-48eb-9fc5-cab31c25c3df}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {74f72401-e843-4b21-992d-2f59fdf40b5b}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6e471b6b-763d-42d7-9d9a-f267065aaff8}, !- Handle
  Air Terminal Single Duct Uncontrolled 6, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {0f8f2a8a-e212-4c5d-94c2-73c494cfbfe2}, !- Inlet Air Node Name
  {b4b55b29-4bb0-4684-a60f-7902d2dc7c7d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1a790833-dd16-4102-9608-cf196b44138c}, !- Handle
  Node 59,                                !- Name
  {b4b55b29-4bb0-4684-a60f-7902d2dc7c7d}, !- Inlet Port
  {ac07d03c-5653-4939-9f93-98f1022c8014}; !- Outlet Port

OS:Node,
  {1960ca84-28ac-4344-bb25-5e54d70b994c}, !- Handle
  Node 60,                                !- Name
  {ab61bf7a-eea0-4b05-aec8-484f912fcde4}, !- Inlet Port
  {357b6943-e1a1-4155-b66d-ed868d52bb2d}; !- Outlet Port

OS:Connection,
  {ac07d03c-5653-4939-9f93-98f1022c8014}, !- Handle
  {c9620609-8468-4121-9387-ccf5c3a732c2}, !- Name
  {1a790833-dd16-4102-9608-cf196b44138c}, !- Source Object
  3,                                      !- Outlet Port
  {28362aa8-74f9-48b7-9784-d650e22b0b30}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ab61bf7a-eea0-4b05-aec8-484f912fcde4}, !- Handle
  {3a4e3b70-4b5d-40a7-92fa-3fdd8e0fe97a}, !- Name
  {32b93ea4-dd9e-4dfe-8949-ceddb3c21de6}, !- Source Object
  12,                                     !- Outlet Port
  {1960ca84-28ac-4344-bb25-5e54d70b994c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {357b6943-e1a1-4155-b66d-ed868d52bb2d}, !- Handle
  {d7d03e1a-d8bf-4353-a839-a781d6401227}, !- Name
  {1960ca84-28ac-4344-bb25-5e54d70b994c}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0f8f2a8a-e212-4c5d-94c2-73c494cfbfe2}, !- Handle
  {df6ba8f2-8990-49d9-89b9-ffa03f0e3d7e}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  8,                                      !- Outlet Port
  {6e471b6b-763d-42d7-9d9a-f267065aaff8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4b55b29-4bb0-4684-a60f-7902d2dc7c7d}, !- Handle
  {a9cb7f09-a43d-4480-b9b5-c612486d6a17}, !- Name
  {6e471b6b-763d-42d7-9d9a-f267065aaff8}, !- Source Object
  4,                                      !- Outlet Port
  {1a790833-dd16-4102-9608-cf196b44138c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5613fce1-e1ae-404e-932b-4b535024c2a9}, !- Handle
  Coil Heating Electric 8,                !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {78c93e96-817b-457a-bebf-33e36745d9f6}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6dbc9e76-72a8-4f89-9bc1-5db1e5d2203e}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3f3f2041-a5db-4dfb-bcee-bf396459b971}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d2ff0678-798c-4003-8445-8901f759a819}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ca979c26-4325-4139-9ab6-bb0a6db07fc9}, !- Handle
  Curve Cubic 8,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {aa8b1b87-7fdf-4d5d-9034-984771795977}, !- Handle
  Coil Cooling DX Single Speed 8 10kBtu/hr 10.3EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.48647652917772,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {d25f12e0-20e2-40ec-ac5b-c4478a489074}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c099420b-d709-4ba3-922a-f9fe4e48821d}, !- Handle
  Sp-G S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {826a2f6d-a77c-4f30-8470-812dcb56f1a9}, !- Air Inlet Node Name
  {abfd65ed-118c-4c6e-b4f1-3c7c3c36514d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d25f12e0-20e2-40ec-ac5b-c4478a489074}, !- Supply Air Fan Name
  {5613fce1-e1ae-404e-932b-4b535024c2a9}, !- Heating Coil Name
  {aa8b1b87-7fdf-4d5d-9034-984771795977}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e4bc2245-6c46-4db4-aac0-4c7ed972dd2c}, !- Handle
  Node 61,                                !- Name
  {77bbf0c5-6620-48f7-84e5-480c6acf7749}, !- Inlet Port
  {826a2f6d-a77c-4f30-8470-812dcb56f1a9}; !- Outlet Port

OS:Connection,
  {77bbf0c5-6620-48f7-84e5-480c6acf7749}, !- Handle
  {2c0f4ba2-82bb-4cb1-ab0e-055f6a7b9d8b}, !- Name
  {c8421737-5f93-4927-8ab8-96a714e7fa9e}, !- Source Object
  3,                                      !- Outlet Port
  {e4bc2245-6c46-4db4-aac0-4c7ed972dd2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {826a2f6d-a77c-4f30-8470-812dcb56f1a9}, !- Handle
  {29d39d7e-9747-4441-9835-44637d9c647c}, !- Name
  {e4bc2245-6c46-4db4-aac0-4c7ed972dd2c}, !- Source Object
  3,                                      !- Outlet Port
  {c099420b-d709-4ba3-922a-f9fe4e48821d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aedf7f2a-b9b7-44d2-acb3-c530f8f534ed}, !- Handle
  Node 62,                                !- Name
  {abfd65ed-118c-4c6e-b4f1-3c7c3c36514d}, !- Inlet Port
  {4168a526-bd53-4472-950b-e59650d6bbdf}; !- Outlet Port

OS:Connection,
  {4168a526-bd53-4472-950b-e59650d6bbdf}, !- Handle
  {59fa86c5-e1e8-444a-b2d1-cbcfd60078dd}, !- Name
  {aedf7f2a-b9b7-44d2-acb3-c530f8f534ed}, !- Source Object
  3,                                      !- Outlet Port
  {799aecc7-5f02-4a5a-b7c8-38b49ea6f27a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {abfd65ed-118c-4c6e-b4f1-3c7c3c36514d}, !- Handle
  {40617be8-475c-4a48-bd6d-13fa209b7dd2}, !- Name
  {c099420b-d709-4ba3-922a-f9fe4e48821d}, !- Source Object
  4,                                      !- Outlet Port
  {aedf7f2a-b9b7-44d2-acb3-c530f8f534ed}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a3253e49-8ad2-4b95-bb2d-ffd571f8c49f}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d7ee10ac-ac20-42aa-a975-891732063ec9}, !- Handle
  Air Terminal Single Duct Uncontrolled 7, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {374875fb-564f-4203-882a-abc94ac4d979}, !- Inlet Air Node Name
  {af566cf1-bd9f-46d6-ba70-cef6f2347322}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2e25a05d-feb9-4e68-b282-96489f2e4ae9}, !- Handle
  Node 63,                                !- Name
  {af566cf1-bd9f-46d6-ba70-cef6f2347322}, !- Inlet Port
  {065a74d4-7342-4f86-9168-00e25f5b310c}; !- Outlet Port

OS:Node,
  {7ddc758c-61ae-4c38-b955-0cbba6e9c08a}, !- Handle
  Node 64,                                !- Name
  {7369d42a-ebb2-464a-8ac4-44711f6732d1}, !- Inlet Port
  {3bdc1568-f4c8-4572-bb28-c9ce2659129f}; !- Outlet Port

OS:Connection,
  {065a74d4-7342-4f86-9168-00e25f5b310c}, !- Handle
  {68f87ecb-7241-432b-9102-76073801400b}, !- Name
  {2e25a05d-feb9-4e68-b282-96489f2e4ae9}, !- Source Object
  3,                                      !- Outlet Port
  {799aecc7-5f02-4a5a-b7c8-38b49ea6f27a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7369d42a-ebb2-464a-8ac4-44711f6732d1}, !- Handle
  {60d979bf-c624-4148-9c5f-2c4ce40b1c71}, !- Name
  {a12e449d-d551-4b4f-a603-269e4b5393ae}, !- Source Object
  12,                                     !- Outlet Port
  {7ddc758c-61ae-4c38-b955-0cbba6e9c08a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bdc1568-f4c8-4572-bb28-c9ce2659129f}, !- Handle
  {196de876-f7cb-484e-8380-547665a9815a}, !- Name
  {7ddc758c-61ae-4c38-b955-0cbba6e9c08a}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {374875fb-564f-4203-882a-abc94ac4d979}, !- Handle
  {697404de-0035-4a33-91a6-0398fd2030b2}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  9,                                      !- Outlet Port
  {d7ee10ac-ac20-42aa-a975-891732063ec9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af566cf1-bd9f-46d6-ba70-cef6f2347322}, !- Handle
  {b59daca7-8ece-46d6-9630-2065d064c3ce}, !- Name
  {d7ee10ac-ac20-42aa-a975-891732063ec9}, !- Source Object
  4,                                      !- Outlet Port
  {2e25a05d-feb9-4e68-b282-96489f2e4ae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4e54bf7a-b6ce-44f2-8741-f5b30ef4eaab}, !- Handle
  Coil Heating Electric 9,                !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {97a7af84-6ec8-445c-84db-e53305d3aaaa}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {927e9bb9-14f0-4644-be55-2b78c9c0a402}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ac0d5cfc-67c2-4085-b2ae-4a1a9b17935a}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d00d4d09-fd54-4601-b437-bd68f96d5f4d}, !- Handle
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d29fc012-cd67-4b4c-b3e0-82dfbf1847d6}, !- Handle
  Curve Cubic 9,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4680caa8-cc0c-48c1-a2d2-458b8e83d049}, !- Handle
  Coil Cooling DX Single Speed 9 12kBtu/hr 10.0EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39951992783207,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {9f0b036d-2607-4eec-a6ae-feca5d0d59b3}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3055c0dd-fc3e-4014-8221-373976ab2084}, !- Handle
  Sp-G SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {60a845e1-2eac-4b79-85b6-d13ffa9be45d}, !- Air Inlet Node Name
  {5f8ab52c-f31a-4fa0-9b5f-d657eccded3f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9f0b036d-2607-4eec-a6ae-feca5d0d59b3}, !- Supply Air Fan Name
  {4e54bf7a-b6ce-44f2-8741-f5b30ef4eaab}, !- Heating Coil Name
  {4680caa8-cc0c-48c1-a2d2-458b8e83d049}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0cd14b7b-1826-44d9-8aa1-cc6f334a4bf8}, !- Handle
  Node 65,                                !- Name
  {b5aef701-3483-4c06-b6d1-efcc2c60639c}, !- Inlet Port
  {60a845e1-2eac-4b79-85b6-d13ffa9be45d}; !- Outlet Port

OS:Connection,
  {b5aef701-3483-4c06-b6d1-efcc2c60639c}, !- Handle
  {56f531cb-dc20-4d9d-bc21-31217ab146a0}, !- Name
  {07545c34-e8cd-4122-9cfd-f755675e2763}, !- Source Object
  3,                                      !- Outlet Port
  {0cd14b7b-1826-44d9-8aa1-cc6f334a4bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60a845e1-2eac-4b79-85b6-d13ffa9be45d}, !- Handle
  {074c49cd-640c-4899-b962-d28bc6572524}, !- Name
  {0cd14b7b-1826-44d9-8aa1-cc6f334a4bf8}, !- Source Object
  3,                                      !- Outlet Port
  {3055c0dd-fc3e-4014-8221-373976ab2084}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6db0221d-9606-4db5-ac9e-0ac053d34cb9}, !- Handle
  Node 66,                                !- Name
  {5f8ab52c-f31a-4fa0-9b5f-d657eccded3f}, !- Inlet Port
  {92a1bdad-a4f1-4db5-b100-cdd02dfe5f21}; !- Outlet Port

OS:Connection,
  {92a1bdad-a4f1-4db5-b100-cdd02dfe5f21}, !- Handle
  {56c8ebf3-7fa1-4ef9-9d0a-dd7bbd5479d5}, !- Name
  {6db0221d-9606-4db5-ac9e-0ac053d34cb9}, !- Source Object
  3,                                      !- Outlet Port
  {b989c972-da05-41a8-a9ea-4675a5e7b57a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f8ab52c-f31a-4fa0-9b5f-d657eccded3f}, !- Handle
  {63c384d7-ee95-4bee-8f50-f049bb5a9716}, !- Name
  {3055c0dd-fc3e-4014-8221-373976ab2084}, !- Source Object
  4,                                      !- Outlet Port
  {6db0221d-9606-4db5-ac9e-0ac053d34cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {06fe40b7-c67d-4752-afd0-8b1e24d48c42}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f3fa1027-987a-4fa6-96a7-bb4a9244e649}, !- Handle
  Air Terminal Single Duct Uncontrolled 8, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {047cf012-a87b-44ac-902e-02f50c17a728}, !- Inlet Air Node Name
  {766c8dfe-9b4a-4492-bac2-e4ef794e7b2a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0169c03c-7c0a-4da3-bf4d-b1cb4a862b0a}, !- Handle
  Node 67,                                !- Name
  {766c8dfe-9b4a-4492-bac2-e4ef794e7b2a}, !- Inlet Port
  {80ca6e12-f150-4411-93ad-f1ce24020e74}; !- Outlet Port

OS:Node,
  {bdb3396e-95ae-4530-9147-18d136533e82}, !- Handle
  Node 68,                                !- Name
  {62d81278-6a2e-4cee-9881-05b0f64d70b7}, !- Inlet Port
  {82c50f69-8590-46e1-a84e-87321d256cab}; !- Outlet Port

OS:Connection,
  {80ca6e12-f150-4411-93ad-f1ce24020e74}, !- Handle
  {31f28d44-f909-472f-ab0b-a8835b77e7d6}, !- Name
  {0169c03c-7c0a-4da3-bf4d-b1cb4a862b0a}, !- Source Object
  3,                                      !- Outlet Port
  {b989c972-da05-41a8-a9ea-4675a5e7b57a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {62d81278-6a2e-4cee-9881-05b0f64d70b7}, !- Handle
  {26f8bc2e-55a7-4807-8c5c-87e258494ba3}, !- Name
  {87d1b722-9457-4a30-94f8-feb522d2bdde}, !- Source Object
  12,                                     !- Outlet Port
  {bdb3396e-95ae-4530-9147-18d136533e82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82c50f69-8590-46e1-a84e-87321d256cab}, !- Handle
  {8664f384-4b56-490e-a046-7db704217276}, !- Name
  {bdb3396e-95ae-4530-9147-18d136533e82}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {047cf012-a87b-44ac-902e-02f50c17a728}, !- Handle
  {23e186cb-68c5-49b6-9ed5-ef6a975fe6d8}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  10,                                     !- Outlet Port
  {f3fa1027-987a-4fa6-96a7-bb4a9244e649}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {766c8dfe-9b4a-4492-bac2-e4ef794e7b2a}, !- Handle
  {c9cee2d4-aea6-4e85-9cf5-3c2642254b66}, !- Name
  {f3fa1027-987a-4fa6-96a7-bb4a9244e649}, !- Source Object
  4,                                      !- Outlet Port
  {0169c03c-7c0a-4da3-bf4d-b1cb4a862b0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f0a5051e-46b5-4a07-8505-a8215c014960}, !- Handle
  Coil Heating Electric 10,               !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ab1a2ea0-2519-469c-8c22-a91a86201818}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {397c5ea5-f0d9-44a9-972d-ac6c7f09469d}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e3ab2835-1976-41e4-9d4a-2b3cef2741e6}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6163a696-715d-4eb7-a58f-c6cbe9a640ae}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4f296f5e-20dc-4886-93b2-a461dcc92012}, !- Handle
  Curve Cubic 10,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5f116fb6-aa41-4e4a-a765-27607f40c272}, !- Handle
  Coil Cooling DX Single Speed 10 5kBtu/hr 11.0EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72576116182193,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {87813d90-a6ea-4447-a30a-d48b15664337}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fcaaa2ef-1a37-4fa9-af81-61c20cd1960c}, !- Handle
  Sp-M N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {1a16dbb4-0a73-48b1-ad8d-3e93aa218d57}, !- Air Inlet Node Name
  {baf9f7a6-793b-4bb8-b405-71a6cdb8906c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {87813d90-a6ea-4447-a30a-d48b15664337}, !- Supply Air Fan Name
  {f0a5051e-46b5-4a07-8505-a8215c014960}, !- Heating Coil Name
  {5f116fb6-aa41-4e4a-a765-27607f40c272}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7a53510f-e5dc-4e4e-92b7-0aae98bc114f}, !- Handle
  Node 69,                                !- Name
  {1f4603a9-70b4-4edd-b712-0d64123124a6}, !- Inlet Port
  {1a16dbb4-0a73-48b1-ad8d-3e93aa218d57}; !- Outlet Port

OS:Connection,
  {1f4603a9-70b4-4edd-b712-0d64123124a6}, !- Handle
  {d942473f-d031-4214-bc6c-df80a77f8113}, !- Name
  {29fc9844-23ba-4d48-92a4-7b4854c5ffa8}, !- Source Object
  3,                                      !- Outlet Port
  {7a53510f-e5dc-4e4e-92b7-0aae98bc114f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a16dbb4-0a73-48b1-ad8d-3e93aa218d57}, !- Handle
  {10d9e6fb-59de-47ae-a2a0-f8445c9e118e}, !- Name
  {7a53510f-e5dc-4e4e-92b7-0aae98bc114f}, !- Source Object
  3,                                      !- Outlet Port
  {fcaaa2ef-1a37-4fa9-af81-61c20cd1960c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9a3c2ef1-27a4-4390-a765-3131de873447}, !- Handle
  Node 70,                                !- Name
  {baf9f7a6-793b-4bb8-b405-71a6cdb8906c}, !- Inlet Port
  {03411bfa-0c13-43c0-82fa-08e0b06f6bd0}; !- Outlet Port

OS:Connection,
  {03411bfa-0c13-43c0-82fa-08e0b06f6bd0}, !- Handle
  {f6a5e717-5dc8-4687-a73c-bc341a24dbbe}, !- Name
  {9a3c2ef1-27a4-4390-a765-3131de873447}, !- Source Object
  3,                                      !- Outlet Port
  {c36dc9d9-4f72-4c2d-ac48-036c4b280c0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {baf9f7a6-793b-4bb8-b405-71a6cdb8906c}, !- Handle
  {971fd6a6-54cf-4b43-acc3-110f26fb978f}, !- Name
  {fcaaa2ef-1a37-4fa9-af81-61c20cd1960c}, !- Source Object
  4,                                      !- Outlet Port
  {9a3c2ef1-27a4-4390-a765-3131de873447}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5d1de702-d849-47a3-a102-338baec86cef}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {51fb6686-f2b0-4abe-879b-209e98d74140}, !- Handle
  Air Terminal Single Duct Uncontrolled 9, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {86bb9876-0b4b-42c6-bcd6-cacded15c3eb}, !- Inlet Air Node Name
  {b1d993d5-84cc-413e-bca2-375bcac6860a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {596c288a-30e9-47f3-93de-703f175772f9}, !- Handle
  Node 71,                                !- Name
  {b1d993d5-84cc-413e-bca2-375bcac6860a}, !- Inlet Port
  {6471d969-dda6-49ed-a82a-a96a94ff96b4}; !- Outlet Port

OS:Node,
  {c836522a-ff9b-4782-8bf6-fdb5125b8438}, !- Handle
  Node 72,                                !- Name
  {d8d6e543-cfc4-4426-8351-e6694b0765e8}, !- Inlet Port
  {5ede31fd-35ea-4293-8d4a-9d1d26898425}; !- Outlet Port

OS:Connection,
  {6471d969-dda6-49ed-a82a-a96a94ff96b4}, !- Handle
  {6db93ca3-f266-45b9-9c27-e82d9cfce653}, !- Name
  {596c288a-30e9-47f3-93de-703f175772f9}, !- Source Object
  3,                                      !- Outlet Port
  {c36dc9d9-4f72-4c2d-ac48-036c4b280c0f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d8d6e543-cfc4-4426-8351-e6694b0765e8}, !- Handle
  {55b85ff9-ef96-467c-b706-2de48240429f}, !- Name
  {5fc28b4a-b3bc-48b7-ba8f-14a2a797fdd0}, !- Source Object
  12,                                     !- Outlet Port
  {c836522a-ff9b-4782-8bf6-fdb5125b8438}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ede31fd-35ea-4293-8d4a-9d1d26898425}, !- Handle
  {3bd1876b-56c0-4877-b884-cc2daddacb22}, !- Name
  {c836522a-ff9b-4782-8bf6-fdb5125b8438}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {86bb9876-0b4b-42c6-bcd6-cacded15c3eb}, !- Handle
  {05d5be6c-2a7d-4d5e-bf03-c08fcaf6f617}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  11,                                     !- Outlet Port
  {51fb6686-f2b0-4abe-879b-209e98d74140}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1d993d5-84cc-413e-bca2-375bcac6860a}, !- Handle
  {93a4f2d5-df3c-4937-abc5-c5d5ae92bcff}, !- Name
  {51fb6686-f2b0-4abe-879b-209e98d74140}, !- Source Object
  4,                                      !- Outlet Port
  {596c288a-30e9-47f3-93de-703f175772f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {587c54b0-cbe4-41f7-81b2-18af66e08d01}, !- Handle
  Coil Heating Electric 11,               !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4d0ffebf-ab88-4047-901f-878600705b35}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {687f4d08-5613-4523-99e5-07387899ea1c}, !- Handle
  Curve Quadratic 21,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a1423168-b25b-477d-a689-01fe07fd0d32}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c68ef392-12f7-4e6d-a902-da5a772d87bd}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cdad7840-6527-4a85-b16c-a9ba435926ea}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {07068c87-8afb-47c1-849d-b90c0ab95f4f}, !- Handle
  Coil Cooling DX Single Speed 11 5kBtu/hr 11.0EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72550127032441,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {34c304dd-d9b4-453e-acb1-d89e5c03631e}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7993b073-ccab-4ac9-be8e-16001576f4ee}, !- Handle
  Sp-M N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {a6328667-7374-4732-a163-c5d514970c8b}, !- Air Inlet Node Name
  {5fc3ef27-9ab8-486a-8da7-63b8e55f40e7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {34c304dd-d9b4-453e-acb1-d89e5c03631e}, !- Supply Air Fan Name
  {587c54b0-cbe4-41f7-81b2-18af66e08d01}, !- Heating Coil Name
  {07068c87-8afb-47c1-849d-b90c0ab95f4f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d91e17fc-504c-404f-8250-6b9cd94a3dfc}, !- Handle
  Node 73,                                !- Name
  {0fea23e6-e2a0-4d45-9aec-7c5a76439837}, !- Inlet Port
  {a6328667-7374-4732-a163-c5d514970c8b}; !- Outlet Port

OS:Connection,
  {0fea23e6-e2a0-4d45-9aec-7c5a76439837}, !- Handle
  {fb6e3b45-e2b4-493a-a8d3-c4e460ab5dfb}, !- Name
  {cd24952b-6662-4b5f-98a4-a5d38c83f3bc}, !- Source Object
  3,                                      !- Outlet Port
  {d91e17fc-504c-404f-8250-6b9cd94a3dfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6328667-7374-4732-a163-c5d514970c8b}, !- Handle
  {fd75ca26-3dc7-4c09-9bba-b4c8b6fe291b}, !- Name
  {d91e17fc-504c-404f-8250-6b9cd94a3dfc}, !- Source Object
  3,                                      !- Outlet Port
  {7993b073-ccab-4ac9-be8e-16001576f4ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e31d6287-8970-4b14-b382-c3546df84789}, !- Handle
  Node 74,                                !- Name
  {5fc3ef27-9ab8-486a-8da7-63b8e55f40e7}, !- Inlet Port
  {5f305500-4681-4785-a660-6c8af6a01c49}; !- Outlet Port

OS:Connection,
  {5f305500-4681-4785-a660-6c8af6a01c49}, !- Handle
  {83f2ed7f-3245-4e4f-a75f-96aea6e5fa16}, !- Name
  {e31d6287-8970-4b14-b382-c3546df84789}, !- Source Object
  3,                                      !- Outlet Port
  {3ef66ac9-7397-42fe-8850-80b679151587}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5fc3ef27-9ab8-486a-8da7-63b8e55f40e7}, !- Handle
  {568ff48f-d759-4d74-aec0-ced5db4d7de0}, !- Name
  {7993b073-ccab-4ac9-be8e-16001576f4ee}, !- Source Object
  4,                                      !- Outlet Port
  {e31d6287-8970-4b14-b382-c3546df84789}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b89e375b-214b-4f36-85d6-f305f6cf72d0}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3a60f525-608a-457d-aeb3-a2245ce1c9c1}, !- Handle
  Air Terminal Single Duct Uncontrolled 10, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {ab8db045-42f7-4e3f-9aca-462be91fb0c8}, !- Inlet Air Node Name
  {251bed6b-6f3c-4cfe-bc87-e198c36bbe9f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {327f187e-9934-43c7-8925-9fc5d4acb5e1}, !- Handle
  Node 75,                                !- Name
  {251bed6b-6f3c-4cfe-bc87-e198c36bbe9f}, !- Inlet Port
  {8edb5c91-dc66-444e-8961-c4dc573834fc}; !- Outlet Port

OS:Node,
  {7ebad25b-1456-413a-8586-85d8770a8ac3}, !- Handle
  Node 76,                                !- Name
  {3b682d17-0b49-44cc-bc2b-5a0451510a7d}, !- Inlet Port
  {0efd5bff-1f20-4961-a362-be4dbbcb608c}; !- Outlet Port

OS:Connection,
  {8edb5c91-dc66-444e-8961-c4dc573834fc}, !- Handle
  {1ecd8387-1c36-4b35-9455-6e54007b7ed3}, !- Name
  {327f187e-9934-43c7-8925-9fc5d4acb5e1}, !- Source Object
  3,                                      !- Outlet Port
  {3ef66ac9-7397-42fe-8850-80b679151587}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3b682d17-0b49-44cc-bc2b-5a0451510a7d}, !- Handle
  {e3148fcf-4ed8-4ea3-95d8-c5435eed9c14}, !- Name
  {b52f4c28-a5d5-4a36-aa06-dd8a7c29810d}, !- Source Object
  12,                                     !- Outlet Port
  {7ebad25b-1456-413a-8586-85d8770a8ac3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0efd5bff-1f20-4961-a362-be4dbbcb608c}, !- Handle
  {4d382764-0a69-4325-81fe-0455ef4ae0d3}, !- Name
  {7ebad25b-1456-413a-8586-85d8770a8ac3}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ab8db045-42f7-4e3f-9aca-462be91fb0c8}, !- Handle
  {9e20c413-83b1-4b6d-8d01-c88eaf38b35e}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  12,                                     !- Outlet Port
  {3a60f525-608a-457d-aeb3-a2245ce1c9c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {251bed6b-6f3c-4cfe-bc87-e198c36bbe9f}, !- Handle
  {39a3d225-627a-4245-8273-60b565c758d2}, !- Name
  {3a60f525-608a-457d-aeb3-a2245ce1c9c1}, !- Source Object
  4,                                      !- Outlet Port
  {327f187e-9934-43c7-8925-9fc5d4acb5e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a71c3a10-c1ed-4fc0-b84a-9b6302ab83cf}, !- Handle
  Coil Heating Electric 12,               !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {adc068c6-1cd1-438b-a2d7-b89e956ef661}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {27407355-9fdd-4540-8ff5-92f205d43b4a}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {78d49517-2ab9-40d4-8a92-efeede155fac}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
