  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {15a6ff43-b10a-48ff-8533-4dbe20b469ed}, !- Handle
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1f3a71db-eafb-48f1-b54c-5dff191b2ab8}, !- Handle
  Curve Cubic 12,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b2cf8ec3-a7e4-4e3c-a6b6-bbf6ab8c2e2f}, !- Handle
  Coil Cooling DX Single Speed 12 10kBtu/hr 10.3EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.4903599561037,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2d85f843-ec58-4bfe-8107-65daca5811f9}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e21ac641-08fc-4b9b-a322-6cd82edca83e}, !- Handle
  Sp-M NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {f5bd93ba-5b1c-4f1d-9b0b-2dc831413da2}, !- Air Inlet Node Name
  {c7f9e4ff-dd8e-4204-b751-1e8d5c040541}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2d85f843-ec58-4bfe-8107-65daca5811f9}, !- Supply Air Fan Name
  {a71c3a10-c1ed-4fc0-b84a-9b6302ab83cf}, !- Heating Coil Name
  {b2cf8ec3-a7e4-4e3c-a6b6-bbf6ab8c2e2f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {67fedd05-2bc4-47e6-825d-41e1a61c2fae}, !- Handle
  Node 77,                                !- Name
  {6622534f-eff7-4408-ac38-f95fc8a16799}, !- Inlet Port
  {f5bd93ba-5b1c-4f1d-9b0b-2dc831413da2}; !- Outlet Port

OS:Connection,
  {6622534f-eff7-4408-ac38-f95fc8a16799}, !- Handle
  {ea99e7f2-6dd1-4271-b4fb-4bfc9017b6e1}, !- Name
  {c616f625-5da1-4b96-96fd-54a82d7db649}, !- Source Object
  3,                                      !- Outlet Port
  {67fedd05-2bc4-47e6-825d-41e1a61c2fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5bd93ba-5b1c-4f1d-9b0b-2dc831413da2}, !- Handle
  {ce7b313e-823c-431d-9651-70c1bc2434b8}, !- Name
  {67fedd05-2bc4-47e6-825d-41e1a61c2fae}, !- Source Object
  3,                                      !- Outlet Port
  {e21ac641-08fc-4b9b-a322-6cd82edca83e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3902cd36-9947-40fa-901e-81048bbbd45a}, !- Handle
  Node 78,                                !- Name
  {c7f9e4ff-dd8e-4204-b751-1e8d5c040541}, !- Inlet Port
  {1ef55621-6e50-4a14-92d4-354621555c11}; !- Outlet Port

OS:Connection,
  {1ef55621-6e50-4a14-92d4-354621555c11}, !- Handle
  {ba7c9736-ce07-4c66-988d-21637a93848b}, !- Name
  {3902cd36-9947-40fa-901e-81048bbbd45a}, !- Source Object
  3,                                      !- Outlet Port
  {705afd83-9cc4-45fb-a766-3cfe855bf9c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7f9e4ff-dd8e-4204-b751-1e8d5c040541}, !- Handle
  {44e989fe-f4aa-4f67-95c0-bf766786280b}, !- Name
  {e21ac641-08fc-4b9b-a322-6cd82edca83e}, !- Source Object
  4,                                      !- Outlet Port
  {3902cd36-9947-40fa-901e-81048bbbd45a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d53bc5ad-1556-48fc-a588-038bceee7c90}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7bd6ce07-bf03-42e2-9d9e-502a0ce8dec5}, !- Handle
  Air Terminal Single Duct Uncontrolled 11, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {f1ab0b72-439c-4626-b1d0-2fd7eed1492c}, !- Inlet Air Node Name
  {467716c6-7529-4a22-8ed1-b5f935c6446a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {62bf6cf4-2b69-4c52-8d56-005c0574bab5}, !- Handle
  Node 79,                                !- Name
  {467716c6-7529-4a22-8ed1-b5f935c6446a}, !- Inlet Port
  {43cb907f-23e9-41a3-897c-db0b5e8e1618}; !- Outlet Port

OS:Node,
  {8c6f97dc-9457-40f5-91cf-7e559008d33f}, !- Handle
  Node 80,                                !- Name
  {1ba0c75e-7ca3-4d4b-b4fd-c72b43524758}, !- Inlet Port
  {4e36a4bc-d3af-4d56-956f-1bed685b2d16}; !- Outlet Port

OS:Connection,
  {43cb907f-23e9-41a3-897c-db0b5e8e1618}, !- Handle
  {4541f36c-6f78-4873-8413-d0e8d8d3fcee}, !- Name
  {62bf6cf4-2b69-4c52-8d56-005c0574bab5}, !- Source Object
  3,                                      !- Outlet Port
  {705afd83-9cc4-45fb-a766-3cfe855bf9c3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1ba0c75e-7ca3-4d4b-b4fd-c72b43524758}, !- Handle
  {c786a531-fb06-4ee4-93ea-5062a781268c}, !- Name
  {7338e5ae-5f8b-4dd7-b866-caede63e33ca}, !- Source Object
  12,                                     !- Outlet Port
  {8c6f97dc-9457-40f5-91cf-7e559008d33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e36a4bc-d3af-4d56-956f-1bed685b2d16}, !- Handle
  {a234c0b0-c28e-4226-988c-1903d16957fe}, !- Name
  {8c6f97dc-9457-40f5-91cf-7e559008d33f}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  13;                                     !- Inlet Port

OS:Connection,
  {f1ab0b72-439c-4626-b1d0-2fd7eed1492c}, !- Handle
  {3ea9b8a3-9fc6-4fd7-9b72-1d5b243e3bfd}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  13,                                     !- Outlet Port
  {7bd6ce07-bf03-42e2-9d9e-502a0ce8dec5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {467716c6-7529-4a22-8ed1-b5f935c6446a}, !- Handle
  {45042c42-70a4-4eb6-8953-c1a0f09b4f21}, !- Name
  {7bd6ce07-bf03-42e2-9d9e-502a0ce8dec5}, !- Source Object
  4,                                      !- Outlet Port
  {62bf6cf4-2b69-4c52-8d56-005c0574bab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {149214d2-2e44-4429-b779-f225c4b42f79}, !- Handle
  Coil Heating Electric 13,               !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {784a8b9b-1563-4c08-84f1-85df34505d29}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {abb79de0-3922-457d-8067-092d4fa42bda}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {97f906a8-2b67-44c6-a504-b822c53f8fa0}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f61e0df1-1cb7-452f-923f-a8744b6713f4}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2437ee5d-f20e-4ca6-b42f-8c1e034d9f97}, !- Handle
  Curve Cubic 13,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a0325ef1-c91b-4793-8199-6ec36ed65158}, !- Handle
  Coil Cooling DX Single Speed 13 10kBtu/hr 10.4EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.51209528940936,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {e4efd225-8112-4e85-be91-d56b6ad00253}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ae8b2940-9e3d-430c-9ea6-c9270a58ff45}, !- Handle
  Sp-M NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {a0b3db8c-8bf4-40b1-b92b-0cc18fbee5cd}, !- Air Inlet Node Name
  {0dad9cf2-620a-4a77-b2a1-c84c9e8df607}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e4efd225-8112-4e85-be91-d56b6ad00253}, !- Supply Air Fan Name
  {149214d2-2e44-4429-b779-f225c4b42f79}, !- Heating Coil Name
  {a0325ef1-c91b-4793-8199-6ec36ed65158}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {da39775e-4fea-4487-abe7-d7f12ba68d06}, !- Handle
  Node 81,                                !- Name
  {ba49e516-0f6d-4dde-a18f-c4dd88d87b76}, !- Inlet Port
  {a0b3db8c-8bf4-40b1-b92b-0cc18fbee5cd}; !- Outlet Port

OS:Connection,
  {ba49e516-0f6d-4dde-a18f-c4dd88d87b76}, !- Handle
  {ba4c916a-9282-4f2f-be58-ab24c22f6bc3}, !- Name
  {5f7b3e02-de49-4cf0-bafb-580f77d7e2da}, !- Source Object
  3,                                      !- Outlet Port
  {da39775e-4fea-4487-abe7-d7f12ba68d06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0b3db8c-8bf4-40b1-b92b-0cc18fbee5cd}, !- Handle
  {a70788f2-12dd-4a07-869d-cc1ddbb12dc4}, !- Name
  {da39775e-4fea-4487-abe7-d7f12ba68d06}, !- Source Object
  3,                                      !- Outlet Port
  {ae8b2940-9e3d-430c-9ea6-c9270a58ff45}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c5f9c09c-d5d5-4ad6-9484-1d10889aa73e}, !- Handle
  Node 82,                                !- Name
  {0dad9cf2-620a-4a77-b2a1-c84c9e8df607}, !- Inlet Port
  {d158d811-f9cb-4956-9ccd-b68495faedd1}; !- Outlet Port

OS:Connection,
  {d158d811-f9cb-4956-9ccd-b68495faedd1}, !- Handle
  {59dda857-daad-4b93-bf68-48b5ccd642c5}, !- Name
  {c5f9c09c-d5d5-4ad6-9484-1d10889aa73e}, !- Source Object
  3,                                      !- Outlet Port
  {5a55ca7b-a804-4ee9-8039-c6aa2f0b1bd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0dad9cf2-620a-4a77-b2a1-c84c9e8df607}, !- Handle
  {6520b0fe-b6cc-4059-be7e-9233bb976fa4}, !- Name
  {ae8b2940-9e3d-430c-9ea6-c9270a58ff45}, !- Source Object
  4,                                      !- Outlet Port
  {c5f9c09c-d5d5-4ad6-9484-1d10889aa73e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cae02722-379d-4096-a7ff-c1d952360a7a}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1917e1fa-2ab0-450b-9e60-596d92a63bc6}, !- Handle
  Air Terminal Single Duct Uncontrolled 12, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {f418bccf-8e68-4873-9da3-cdf3a92c7e77}, !- Inlet Air Node Name
  {3743e1f1-9c58-43ad-aa7e-349f0a3abda6}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e4516477-b225-420b-8eae-b168052fc826}, !- Handle
  Node 83,                                !- Name
  {3743e1f1-9c58-43ad-aa7e-349f0a3abda6}, !- Inlet Port
  {0fd34022-6337-4ddd-8101-1619b0153d69}; !- Outlet Port

OS:Node,
  {43502173-d45a-458c-aff7-80a2c35d8286}, !- Handle
  Node 84,                                !- Name
  {c268dba2-4cff-40a5-b327-cea77539b843}, !- Inlet Port
  {b752e54b-00c7-4485-9a26-52346ab0950b}; !- Outlet Port

OS:Connection,
  {0fd34022-6337-4ddd-8101-1619b0153d69}, !- Handle
  {4e27d7ca-3292-4790-885a-bb5974583cca}, !- Name
  {e4516477-b225-420b-8eae-b168052fc826}, !- Source Object
  3,                                      !- Outlet Port
  {5a55ca7b-a804-4ee9-8039-c6aa2f0b1bd2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c268dba2-4cff-40a5-b327-cea77539b843}, !- Handle
  {2c70f84b-f2dc-47c4-963b-d1e7aae4b7d8}, !- Name
  {fc8e0197-0370-4aef-be57-4705d89b6231}, !- Source Object
  12,                                     !- Outlet Port
  {43502173-d45a-458c-aff7-80a2c35d8286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b752e54b-00c7-4485-9a26-52346ab0950b}, !- Handle
  {b23a93ee-70e2-475b-abb8-8c938773098d}, !- Name
  {43502173-d45a-458c-aff7-80a2c35d8286}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f418bccf-8e68-4873-9da3-cdf3a92c7e77}, !- Handle
  {051939d9-89e7-470c-89a6-91b22ddee43c}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  14,                                     !- Outlet Port
  {1917e1fa-2ab0-450b-9e60-596d92a63bc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3743e1f1-9c58-43ad-aa7e-349f0a3abda6}, !- Handle
  {7558e672-02c9-44f3-b844-4e0d10fa25ac}, !- Name
  {1917e1fa-2ab0-450b-9e60-596d92a63bc6}, !- Source Object
  4,                                      !- Outlet Port
  {e4516477-b225-420b-8eae-b168052fc826}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0b84fa47-5938-458d-afff-784ef8291198}, !- Handle
  Coil Heating Electric 14,               !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {3d672565-37ef-4c74-a008-b3e45708d4a4}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ae604f71-30e7-4aaf-a853-3b409403be1d}, !- Handle
  Curve Quadratic 27,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a92d6df6-cac9-427f-bb4e-f9db60032ab7}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c09ea514-352b-484a-b412-6c2ce80684f4}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {07b8674b-0379-4167-a558-c0acdba5bc40}, !- Handle
  Curve Cubic 14,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {69dd8275-83a8-4a5f-9eb4-c86ad8396323}, !- Handle
  Coil Cooling DX Single Speed 14 5kBtu/hr 11.0EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72548125167512,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {faafc24f-dbfa-4b19-b99e-5abd8683eb11}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6704ab86-74c9-41b8-9fa1-7d873ff8a688}, !- Handle
  Sp-M Corridor Sys-1 Flr-2 Sch-G HPlcmt-east ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {0e7fc0ae-8ace-47bc-82db-d3e84e8ab47d}, !- Air Inlet Node Name
  {71532892-93c3-4c3a-a724-9306657234cd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {faafc24f-dbfa-4b19-b99e-5abd8683eb11}, !- Supply Air Fan Name
  {0b84fa47-5938-458d-afff-784ef8291198}, !- Heating Coil Name
  {69dd8275-83a8-4a5f-9eb4-c86ad8396323}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ca9aa7e8-1f13-4a00-a9e0-8d94585c7870}, !- Handle
  Node 85,                                !- Name
  {371e5bbf-556a-4d9a-8cd1-24e0bd108935}, !- Inlet Port
  {0e7fc0ae-8ace-47bc-82db-d3e84e8ab47d}; !- Outlet Port

OS:Connection,
  {371e5bbf-556a-4d9a-8cd1-24e0bd108935}, !- Handle
  {24ccf8eb-c08a-4e1f-ac26-7f4691692847}, !- Name
  {9e6f6abd-a33c-4cbb-9cc7-495ce5e42907}, !- Source Object
  3,                                      !- Outlet Port
  {ca9aa7e8-1f13-4a00-a9e0-8d94585c7870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e7fc0ae-8ace-47bc-82db-d3e84e8ab47d}, !- Handle
  {946a51e2-2422-42c4-8202-75689ba1ebf4}, !- Name
  {ca9aa7e8-1f13-4a00-a9e0-8d94585c7870}, !- Source Object
  3,                                      !- Outlet Port
  {6704ab86-74c9-41b8-9fa1-7d873ff8a688}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {03c09e66-ea55-4da3-948e-decd4af32762}, !- Handle
  Node 86,                                !- Name
  {71532892-93c3-4c3a-a724-9306657234cd}, !- Inlet Port
  {66c6f8ce-7244-4980-94b7-edd24ecec9da}; !- Outlet Port

OS:Connection,
  {66c6f8ce-7244-4980-94b7-edd24ecec9da}, !- Handle
  {e23fb1af-5db8-47d7-b9e4-d9da7ffe8e2b}, !- Name
  {03c09e66-ea55-4da3-948e-decd4af32762}, !- Source Object
  3,                                      !- Outlet Port
  {34a0e04b-e5c7-4807-8222-54fef00922e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71532892-93c3-4c3a-a724-9306657234cd}, !- Handle
  {e4264b20-6395-4ec5-a86a-bd4a6b56353c}, !- Name
  {6704ab86-74c9-41b8-9fa1-7d873ff8a688}, !- Source Object
  4,                                      !- Outlet Port
  {03c09e66-ea55-4da3-948e-decd4af32762}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a5c80e04-5a74-4b39-afdd-0a35bd0e519c}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5189c486-9ab5-4d15-81ad-31c80910b0eb}, !- Handle
  Air Terminal Single Duct Uncontrolled 13, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {bb90f7d7-f696-490c-a3a0-6255648ff3a8}, !- Inlet Air Node Name
  {1b8fef8b-51f7-4ada-a76c-2b8d8fc363d5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7f61155d-b189-435b-adf6-d83893fee097}, !- Handle
  Node 87,                                !- Name
  {1b8fef8b-51f7-4ada-a76c-2b8d8fc363d5}, !- Inlet Port
  {b013c539-9aae-4792-ab26-a140b768b345}; !- Outlet Port

OS:Node,
  {782a67a6-4ff5-4ba1-8cc5-72c6460a7343}, !- Handle
  Node 88,                                !- Name
  {c3dac3d7-25e1-494e-b058-f2c617c229b4}, !- Inlet Port
  {9db22d61-ac81-4350-9253-80c06e9cf862}; !- Outlet Port

OS:Connection,
  {b013c539-9aae-4792-ab26-a140b768b345}, !- Handle
  {d573df40-935d-485d-9e65-104a0febad6f}, !- Name
  {7f61155d-b189-435b-adf6-d83893fee097}, !- Source Object
  3,                                      !- Outlet Port
  {34a0e04b-e5c7-4807-8222-54fef00922e5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c3dac3d7-25e1-494e-b058-f2c617c229b4}, !- Handle
  {02360a16-eebd-4c06-84b8-44ed784cf188}, !- Name
  {8c1bdd67-830b-4d7f-80ab-af974e9fac80}, !- Source Object
  12,                                     !- Outlet Port
  {782a67a6-4ff5-4ba1-8cc5-72c6460a7343}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9db22d61-ac81-4350-9253-80c06e9cf862}, !- Handle
  {8f32f10b-3a77-41b5-913d-5cd6d422fb2a}, !- Name
  {782a67a6-4ff5-4ba1-8cc5-72c6460a7343}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {bb90f7d7-f696-490c-a3a0-6255648ff3a8}, !- Handle
  {70273e58-5467-4b9d-8cc9-59f12d322106}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  15,                                     !- Outlet Port
  {5189c486-9ab5-4d15-81ad-31c80910b0eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b8fef8b-51f7-4ada-a76c-2b8d8fc363d5}, !- Handle
  {f2056515-65f9-44d5-9db3-cd17f275d53a}, !- Name
  {5189c486-9ab5-4d15-81ad-31c80910b0eb}, !- Source Object
  4,                                      !- Outlet Port
  {7f61155d-b189-435b-adf6-d83893fee097}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {09188e68-7be2-47a1-bfdd-c9d506226774}, !- Handle
  Coil Heating Electric 15,               !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {41c3dc68-cbcd-4f0b-98c6-828949fe9efa}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9f4a42ab-0ffc-498e-ac0b-c22ea1c671c7}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ec384e2b-6cb4-4403-be6f-8eab4bb2a67a}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {467d1568-61af-4797-bcee-aadee23b70b9}, !- Handle
  Curve Quadratic 30,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d8c78f08-f360-4f73-bee7-f5b900fa9f52}, !- Handle
  Curve Cubic 15,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c38f6c9c-d2f9-423d-971a-978dad6c367e}, !- Handle
  Coil Cooling DX Single Speed 15 10kBtu/hr 10.3EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.48383522940761,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {39434734-54c0-4d65-98da-0c8f984b33f9}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cd5639bc-dc08-4a85-ba5d-5a1845d0c86f}, !- Handle
  Sp-M S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {58597759-0d0a-4cef-b3af-08cb0d5d2d07}, !- Air Inlet Node Name
  {6edb70e4-cb36-4b90-b587-9b73163d75b7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {39434734-54c0-4d65-98da-0c8f984b33f9}, !- Supply Air Fan Name
  {09188e68-7be2-47a1-bfdd-c9d506226774}, !- Heating Coil Name
  {c38f6c9c-d2f9-423d-971a-978dad6c367e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f56794d7-9151-4535-871e-e99b49370a9b}, !- Handle
  Node 89,                                !- Name
  {c95081cf-e2ac-4e9b-a75e-81b11377b859}, !- Inlet Port
  {58597759-0d0a-4cef-b3af-08cb0d5d2d07}; !- Outlet Port

OS:Connection,
  {c95081cf-e2ac-4e9b-a75e-81b11377b859}, !- Handle
  {49a49cb0-edc2-428b-b10b-58791d516fdc}, !- Name
  {c194b9da-64aa-4794-a884-03134012746b}, !- Source Object
  3,                                      !- Outlet Port
  {f56794d7-9151-4535-871e-e99b49370a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58597759-0d0a-4cef-b3af-08cb0d5d2d07}, !- Handle
  {acfd3d0c-50f4-460f-8d56-5d8a8ce05692}, !- Name
  {f56794d7-9151-4535-871e-e99b49370a9b}, !- Source Object
  3,                                      !- Outlet Port
  {cd5639bc-dc08-4a85-ba5d-5a1845d0c86f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8ce5bb84-ace9-425d-b25c-f846145c2cba}, !- Handle
  Node 90,                                !- Name
  {6edb70e4-cb36-4b90-b587-9b73163d75b7}, !- Inlet Port
  {22a85183-b457-473b-abbd-7821d8d2c2b4}; !- Outlet Port

OS:Connection,
  {22a85183-b457-473b-abbd-7821d8d2c2b4}, !- Handle
  {d9014bdb-b260-4aff-898a-efc78917490d}, !- Name
  {8ce5bb84-ace9-425d-b25c-f846145c2cba}, !- Source Object
  3,                                      !- Outlet Port
  {6372a3d6-5e33-46f3-8918-b3a463f69614}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6edb70e4-cb36-4b90-b587-9b73163d75b7}, !- Handle
  {1fd0e6a6-43ca-4bce-b10c-376df8c23e98}, !- Name
  {cd5639bc-dc08-4a85-ba5d-5a1845d0c86f}, !- Source Object
  4,                                      !- Outlet Port
  {8ce5bb84-ace9-425d-b25c-f846145c2cba}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d32f410b-ceab-457d-bae3-872469e07a4e}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b11b9447-6f4d-452b-bb72-a81bb835f697}, !- Handle
  Air Terminal Single Duct Uncontrolled 14, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {30e0124d-5865-4918-9dfe-cfc037f24b33}, !- Inlet Air Node Name
  {878c362f-84e8-4080-b4dd-4321be84e28c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {76545ab6-d69d-492e-a1b4-9f077c9ab4a6}, !- Handle
  Node 91,                                !- Name
  {878c362f-84e8-4080-b4dd-4321be84e28c}, !- Inlet Port
  {86d1c95b-768d-4a1b-a515-a076be6fa8df}; !- Outlet Port

OS:Node,
  {555dbe50-5730-428b-9fe2-c6065fa7b840}, !- Handle
  Node 92,                                !- Name
  {422e64a3-4638-41fa-92e8-546a1e1345f8}, !- Inlet Port
  {83a20b0e-dc37-44d1-9156-615e396ce21d}; !- Outlet Port

OS:Connection,
  {86d1c95b-768d-4a1b-a515-a076be6fa8df}, !- Handle
  {cd7b0097-195f-4769-ab65-32ad6745df1f}, !- Name
  {76545ab6-d69d-492e-a1b4-9f077c9ab4a6}, !- Source Object
  3,                                      !- Outlet Port
  {6372a3d6-5e33-46f3-8918-b3a463f69614}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {422e64a3-4638-41fa-92e8-546a1e1345f8}, !- Handle
  {362244d8-f58d-4d83-ba68-76a790a3f71c}, !- Name
  {55d09436-7c94-40fa-b000-05b00386f48e}, !- Source Object
  12,                                     !- Outlet Port
  {555dbe50-5730-428b-9fe2-c6065fa7b840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83a20b0e-dc37-44d1-9156-615e396ce21d}, !- Handle
  {5a42a0ba-9c09-4aac-8e27-efca872ec7fb}, !- Name
  {555dbe50-5730-428b-9fe2-c6065fa7b840}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {30e0124d-5865-4918-9dfe-cfc037f24b33}, !- Handle
  {d3c6a651-6302-441e-be13-08b8b995aab8}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  16,                                     !- Outlet Port
  {b11b9447-6f4d-452b-bb72-a81bb835f697}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {878c362f-84e8-4080-b4dd-4321be84e28c}, !- Handle
  {9e4c25ca-e346-478f-85fc-0f9289feaf50}, !- Name
  {b11b9447-6f4d-452b-bb72-a81bb835f697}, !- Source Object
  4,                                      !- Outlet Port
  {76545ab6-d69d-492e-a1b4-9f077c9ab4a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b6154e64-2ef9-4314-87bb-f1ffcd45472b}, !- Handle
  Coil Heating Electric 16,               !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1d82f305-dfac-4d2f-9bab-ecf12b78030b}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bcd3c1be-ee05-44f7-9de8-a76423b550e4}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {660f2294-2e7d-41b7-9bdb-ec861f853c30}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1376243c-9718-4541-b43f-2177e1fac41f}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7227df86-e6b6-4ec5-99c5-269f2075a615}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7a536992-8652-426e-a154-5e605a0b9c5a}, !- Handle
  Coil Cooling DX Single Speed 16 11kBtu/hr 10.3EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.47545523022407,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {16e689e2-b5d0-4b63-b30c-9b1af95f91fe}, !- Handle
  Fan Constant Volume 16,                 !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f2d22b4e-1b15-40d3-a032-460121743df7}, !- Handle
  Sp-M S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {8db54961-1dce-4065-89bc-1d14f2926668}, !- Air Inlet Node Name
  {42c0d288-73b5-48b0-ab30-09792580ebec}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {16e689e2-b5d0-4b63-b30c-9b1af95f91fe}, !- Supply Air Fan Name
  {b6154e64-2ef9-4314-87bb-f1ffcd45472b}, !- Heating Coil Name
  {7a536992-8652-426e-a154-5e605a0b9c5a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ef731fd1-24f5-47d0-aeaf-af6c9fc4ffde}, !- Handle
  Node 93,                                !- Name
  {8d340a16-e68c-48b6-b75a-4864f840774c}, !- Inlet Port
  {8db54961-1dce-4065-89bc-1d14f2926668}; !- Outlet Port

OS:Connection,
  {8d340a16-e68c-48b6-b75a-4864f840774c}, !- Handle
  {af6b14d2-c38a-44e5-ab5c-8b7ea3d64796}, !- Name
  {13838b04-f570-4b24-8d33-13e67a0bc75b}, !- Source Object
  3,                                      !- Outlet Port
  {ef731fd1-24f5-47d0-aeaf-af6c9fc4ffde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8db54961-1dce-4065-89bc-1d14f2926668}, !- Handle
  {c805de78-1723-499a-be0b-6e518b447b13}, !- Name
  {ef731fd1-24f5-47d0-aeaf-af6c9fc4ffde}, !- Source Object
  3,                                      !- Outlet Port
  {f2d22b4e-1b15-40d3-a032-460121743df7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2fc67dde-4982-49de-8734-fbc8243c8315}, !- Handle
  Node 94,                                !- Name
  {42c0d288-73b5-48b0-ab30-09792580ebec}, !- Inlet Port
  {e315026b-196c-49f3-9d8f-2d2c3be473b2}; !- Outlet Port

OS:Connection,
  {e315026b-196c-49f3-9d8f-2d2c3be473b2}, !- Handle
  {686b955c-dda9-461b-a628-0d6ef327049e}, !- Name
  {2fc67dde-4982-49de-8734-fbc8243c8315}, !- Source Object
  3,                                      !- Outlet Port
  {b568bb14-24c1-4e3a-b957-50d20f9b58bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42c0d288-73b5-48b0-ab30-09792580ebec}, !- Handle
  {9fbb835e-38f0-42b0-80d2-da0a8305402c}, !- Name
  {f2d22b4e-1b15-40d3-a032-460121743df7}, !- Source Object
  4,                                      !- Outlet Port
  {2fc67dde-4982-49de-8734-fbc8243c8315}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6a98201d-6f86-4432-9d3e-2ed8e621ab34}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {13eb8a9e-1a47-41cc-b1b8-e13ed4b7875a}, !- Handle
  Air Terminal Single Duct Uncontrolled 15, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {664c855e-910b-46cf-8f08-e99aed998351}, !- Inlet Air Node Name
  {1abfa031-79b5-4db3-ae92-8ef875ceb1c1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8e844ee1-40c2-40db-8b1b-4ad58344d9c8}, !- Handle
  Node 95,                                !- Name
  {1abfa031-79b5-4db3-ae92-8ef875ceb1c1}, !- Inlet Port
  {8cfe9bd5-44f6-4911-b309-2cf44ade1e34}; !- Outlet Port

OS:Node,
  {9e663f7e-9bf7-4540-9285-7e565bf95e8a}, !- Handle
  Node 96,                                !- Name
  {cffb6313-10f8-406a-8514-023ca3a68059}, !- Inlet Port
  {f6444582-9652-4c84-8d7b-c527368fc319}; !- Outlet Port

OS:Connection,
  {8cfe9bd5-44f6-4911-b309-2cf44ade1e34}, !- Handle
  {755d3f58-6675-4edc-91d8-35b35284b664}, !- Name
  {8e844ee1-40c2-40db-8b1b-4ad58344d9c8}, !- Source Object
  3,                                      !- Outlet Port
  {b568bb14-24c1-4e3a-b957-50d20f9b58bf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cffb6313-10f8-406a-8514-023ca3a68059}, !- Handle
  {ff4b2e32-5027-497c-90bd-9622da2d216c}, !- Name
  {99aaa496-edc9-4ca7-819d-970a799f47b3}, !- Source Object
  12,                                     !- Outlet Port
  {9e663f7e-9bf7-4540-9285-7e565bf95e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6444582-9652-4c84-8d7b-c527368fc319}, !- Handle
  {d0e345ff-17bd-4c34-9c11-9a3144ada06e}, !- Name
  {9e663f7e-9bf7-4540-9285-7e565bf95e8a}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {664c855e-910b-46cf-8f08-e99aed998351}, !- Handle
  {8c0b5e6b-0fa8-42d6-80df-0d0bf880da1e}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  17,                                     !- Outlet Port
  {13eb8a9e-1a47-41cc-b1b8-e13ed4b7875a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1abfa031-79b5-4db3-ae92-8ef875ceb1c1}, !- Handle
  {22818947-9b88-4ea9-8c6b-f04c5da68c97}, !- Name
  {13eb8a9e-1a47-41cc-b1b8-e13ed4b7875a}, !- Source Object
  4,                                      !- Outlet Port
  {8e844ee1-40c2-40db-8b1b-4ad58344d9c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b1cfb44e-938a-4ef8-8cb3-e09e231e366c}, !- Handle
  Coil Heating Electric 17,               !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6c3cb6c8-b601-4dfc-8b07-6e4f17283145}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8839cb5e-76ff-451f-96b2-7f80e91c1302}, !- Handle
  Curve Quadratic 33,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4a0a688a-0afd-4ee4-8dfd-97174ffa89fc}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {272a98aa-ab24-4c73-b367-9cb0460b83dc}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {19dd376a-e3d7-4db5-b88b-8b7494314818}, !- Handle
  Curve Cubic 17,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3491678f-a929-417c-b84d-be5a705fc0f9}, !- Handle
  Coil Cooling DX Single Speed 17 12kBtu/hr 9.9EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.35481661221993,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {89339350-9386-41a9-bef6-2aa39fc985c7}, !- Handle
  Fan Constant Volume 17,                 !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2912f4a0-43a2-4d02-8599-39bcf767b801}, !- Handle
  Sp-M SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {16723591-5ca3-4e8a-bd0b-b774d4d406ba}, !- Air Inlet Node Name
  {086008f8-e8bd-4062-bbcb-c0c74f00afa0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {89339350-9386-41a9-bef6-2aa39fc985c7}, !- Supply Air Fan Name
  {b1cfb44e-938a-4ef8-8cb3-e09e231e366c}, !- Heating Coil Name
  {3491678f-a929-417c-b84d-be5a705fc0f9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e68075e3-e474-4533-8825-052d36bbbf9b}, !- Handle
  Node 97,                                !- Name
  {dbd33b31-64bf-44ae-ac80-d2eab1b35cbc}, !- Inlet Port
  {16723591-5ca3-4e8a-bd0b-b774d4d406ba}; !- Outlet Port

OS:Connection,
  {dbd33b31-64bf-44ae-ac80-d2eab1b35cbc}, !- Handle
  {eea67e91-40de-4e53-a71c-5628e120af8f}, !- Name
  {3deae512-f1ee-4070-b8ee-59a66bfcf404}, !- Source Object
  3,                                      !- Outlet Port
  {e68075e3-e474-4533-8825-052d36bbbf9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16723591-5ca3-4e8a-bd0b-b774d4d406ba}, !- Handle
  {d81af28c-2168-49af-879b-2ba9cfe20b06}, !- Name
  {e68075e3-e474-4533-8825-052d36bbbf9b}, !- Source Object
  3,                                      !- Outlet Port
  {2912f4a0-43a2-4d02-8599-39bcf767b801}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e229cdb9-9d13-41e6-9eee-e2fac37a5807}, !- Handle
  Node 98,                                !- Name
  {086008f8-e8bd-4062-bbcb-c0c74f00afa0}, !- Inlet Port
  {81664ba3-2c5d-48e2-9a11-4d56a5df056a}; !- Outlet Port

OS:Connection,
  {81664ba3-2c5d-48e2-9a11-4d56a5df056a}, !- Handle
  {f2baf530-ce10-4fcc-ba1b-5030fe597547}, !- Name
  {e229cdb9-9d13-41e6-9eee-e2fac37a5807}, !- Source Object
  3,                                      !- Outlet Port
  {5477e2cd-1019-4b1d-9751-27b72ecc98c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {086008f8-e8bd-4062-bbcb-c0c74f00afa0}, !- Handle
  {51f6f2af-1bf9-449e-9f1b-e8e8b3835739}, !- Name
  {2912f4a0-43a2-4d02-8599-39bcf767b801}, !- Source Object
  4,                                      !- Outlet Port
  {e229cdb9-9d13-41e6-9eee-e2fac37a5807}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {03c77a6a-c0a0-47d5-a3d0-848ce0be9914}, !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f88200f4-3705-43f7-8a9a-ec8296a379ef}, !- Handle
  Air Terminal Single Duct Uncontrolled 16, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {6cef4f0d-f7b5-4d3f-bddf-2195443cde7a}, !- Inlet Air Node Name
  {5db1dde0-cf8c-46f6-a241-d1c9dd620094}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ca251626-f8f6-4bce-83db-45affcac84c9}, !- Handle
  Node 99,                                !- Name
  {5db1dde0-cf8c-46f6-a241-d1c9dd620094}, !- Inlet Port
  {865e2b8d-ebca-4692-9107-8691ecb42d14}; !- Outlet Port

OS:Node,
  {83a78bd5-9ca4-4bb8-949e-33194f4db817}, !- Handle
  Node 100,                               !- Name
  {baae86ce-9434-4977-9d24-6b8c0f09fe8b}, !- Inlet Port
  {edc43a6a-543e-4421-b43e-41597b2f887b}; !- Outlet Port

OS:Connection,
  {865e2b8d-ebca-4692-9107-8691ecb42d14}, !- Handle
  {9622b127-b681-4934-9aeb-cd563e1c20d9}, !- Name
  {ca251626-f8f6-4bce-83db-45affcac84c9}, !- Source Object
  3,                                      !- Outlet Port
  {5477e2cd-1019-4b1d-9751-27b72ecc98c1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {baae86ce-9434-4977-9d24-6b8c0f09fe8b}, !- Handle
  {50e7565a-ad9f-437f-9c10-943f9e1f3375}, !- Name
  {b4d64858-62ed-47c1-b15f-2dc5f4e37b1e}, !- Source Object
  12,                                     !- Outlet Port
  {83a78bd5-9ca4-4bb8-949e-33194f4db817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edc43a6a-543e-4421-b43e-41597b2f887b}, !- Handle
  {ed3a5794-b895-45aa-810a-7158ddbb1ac7}, !- Name
  {83a78bd5-9ca4-4bb8-949e-33194f4db817}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  18;                                     !- Inlet Port

OS:Connection,
  {6cef4f0d-f7b5-4d3f-bddf-2195443cde7a}, !- Handle
  {6ef4424f-a77b-4b67-893f-b4cfc5e9fc9f}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  18,                                     !- Outlet Port
  {f88200f4-3705-43f7-8a9a-ec8296a379ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5db1dde0-cf8c-46f6-a241-d1c9dd620094}, !- Handle
  {babef95a-db52-43d9-9882-fb39d9fde44f}, !- Name
  {f88200f4-3705-43f7-8a9a-ec8296a379ef}, !- Source Object
  4,                                      !- Outlet Port
  {ca251626-f8f6-4bce-83db-45affcac84c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {829a3de6-9d0d-4c0b-af6a-d12d84a3b781}, !- Handle
  Coil Heating Electric 18,               !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {69cc62cb-24df-423a-9e25-9885eb6ec1d6}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {893d5ed3-bf16-4080-ac4c-15cc968d4d9f}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c531ce9f-d0b3-47c0-803a-38713f9a5954}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {71f65a9e-022b-486f-801a-48a9e5a3540b}, !- Handle
  Curve Quadratic 36,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d6b523f0-df5e-4ef4-8827-6b483676dd96}, !- Handle
  Curve Cubic 18,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2a0f1e95-fa5d-4197-90c0-e7813dd0e5e1}, !- Handle
  Coil Cooling DX Single Speed 18 12kBtu/hr 9.9EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34982142936292,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {d95132e9-3f6a-45af-b357-5484ffeab0ec}, !- Handle
  Fan Constant Volume 18,                 !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c6771a01-d7b8-483a-9a22-dcb81114c8f1}, !- Handle
  Sp-M SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {c41c18e3-5cec-4747-b7c3-72a0e4c7cefb}, !- Air Inlet Node Name
  {de7fd1b4-2a13-4496-b9e2-6032cae78df1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d95132e9-3f6a-45af-b357-5484ffeab0ec}, !- Supply Air Fan Name
  {829a3de6-9d0d-4c0b-af6a-d12d84a3b781}, !- Heating Coil Name
  {2a0f1e95-fa5d-4197-90c0-e7813dd0e5e1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d3c0b119-b2a2-4262-90d4-6b8051b12e31}, !- Handle
  Node 101,                               !- Name
  {31084c15-2015-43d9-b3b3-6b5eb3ead7e7}, !- Inlet Port
  {c41c18e3-5cec-4747-b7c3-72a0e4c7cefb}; !- Outlet Port

OS:Connection,
  {31084c15-2015-43d9-b3b3-6b5eb3ead7e7}, !- Handle
  {5705de56-6c91-4a1f-86e7-8ccbd5eacff4}, !- Name
  {110f024e-5b37-4ae1-a8b5-f93651e926f2}, !- Source Object
  3,                                      !- Outlet Port
  {d3c0b119-b2a2-4262-90d4-6b8051b12e31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c41c18e3-5cec-4747-b7c3-72a0e4c7cefb}, !- Handle
  {fb62ccbc-b08e-4ff2-8901-2ebe00e98be5}, !- Name
  {d3c0b119-b2a2-4262-90d4-6b8051b12e31}, !- Source Object
  3,                                      !- Outlet Port
  {c6771a01-d7b8-483a-9a22-dcb81114c8f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {af8a2a77-8601-437d-bee5-54cb82e2e780}, !- Handle
  Node 102,                               !- Name
  {de7fd1b4-2a13-4496-b9e2-6032cae78df1}, !- Inlet Port
  {d20cd3c9-f6c8-4be8-98df-14e449b18c06}; !- Outlet Port

OS:Connection,
  {d20cd3c9-f6c8-4be8-98df-14e449b18c06}, !- Handle
  {ef1ebe79-bba7-4bca-89a7-31bac8bcc090}, !- Name
  {af8a2a77-8601-437d-bee5-54cb82e2e780}, !- Source Object
  3,                                      !- Outlet Port
  {68addcfe-f154-4076-9648-97613b6911b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de7fd1b4-2a13-4496-b9e2-6032cae78df1}, !- Handle
  {904dd0ed-d98d-4363-928d-23742ab2579e}, !- Name
  {c6771a01-d7b8-483a-9a22-dcb81114c8f1}, !- Source Object
  4,                                      !- Outlet Port
  {af8a2a77-8601-437d-bee5-54cb82e2e780}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {58021f0d-8241-4b50-81d7-64f72349ad15}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {cba3cccf-03a0-41a7-b5bb-efd18cbfc596}, !- Handle
  Air Terminal Single Duct Uncontrolled 17, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {c1c09a5a-c084-4687-97a1-a26bac973119}, !- Inlet Air Node Name
  {8f463a5c-1fe0-42ff-8caa-030e2112c0af}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1a75199f-febc-4560-8fde-73b5e134f658}, !- Handle
  Node 103,                               !- Name
  {8f463a5c-1fe0-42ff-8caa-030e2112c0af}, !- Inlet Port
  {7c96a3b3-786a-4e1f-97e3-1e1753919a8f}; !- Outlet Port

OS:Node,
  {ed957783-cafa-43b5-85d0-0b99ad5aff3c}, !- Handle
  Node 104,                               !- Name
  {e0b19bae-26ac-4794-bf67-4a705094c888}, !- Inlet Port
  {a8cdbb8d-7923-42fb-9441-5ab2a46b9bae}; !- Outlet Port

OS:Connection,
  {7c96a3b3-786a-4e1f-97e3-1e1753919a8f}, !- Handle
  {2ed0c9ca-3426-4811-92e1-423d64adee66}, !- Name
  {1a75199f-febc-4560-8fde-73b5e134f658}, !- Source Object
  3,                                      !- Outlet Port
  {68addcfe-f154-4076-9648-97613b6911b4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e0b19bae-26ac-4794-bf67-4a705094c888}, !- Handle
  {339e95b2-1252-4159-b9e5-e13a5eba623a}, !- Name
  {9a20ed1d-464d-4fa2-81dd-fb07818b8964}, !- Source Object
  12,                                     !- Outlet Port
  {ed957783-cafa-43b5-85d0-0b99ad5aff3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8cdbb8d-7923-42fb-9441-5ab2a46b9bae}, !- Handle
  {30b4316c-a800-4686-928e-1df03806dadb}, !- Name
  {ed957783-cafa-43b5-85d0-0b99ad5aff3c}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  19;                                     !- Inlet Port

OS:Connection,
  {c1c09a5a-c084-4687-97a1-a26bac973119}, !- Handle
  {33bbd425-f8de-498d-b833-1c08f3f0b77f}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  19,                                     !- Outlet Port
  {cba3cccf-03a0-41a7-b5bb-efd18cbfc596}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f463a5c-1fe0-42ff-8caa-030e2112c0af}, !- Handle
  {800128ef-9d88-4209-9edd-bc6cb9cee0f0}, !- Name
  {cba3cccf-03a0-41a7-b5bb-efd18cbfc596}, !- Source Object
  4,                                      !- Outlet Port
  {1a75199f-febc-4560-8fde-73b5e134f658}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {927b7d3a-fec8-4237-8d0c-80150f997ac1}, !- Handle
  Coil Heating Electric 19,               !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4993e299-8372-4ee8-9c75-00f6ed773d8b}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0207e4a2-f12c-4d56-8aad-f13bbca7b014}, !- Handle
  Curve Quadratic 37,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5c82e5b8-d438-47db-beb5-770ede47162e}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cdef342d-1b63-462b-8cd7-7d8defa51d7b}, !- Handle
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c63f3d59-4207-4563-b978-5be9d6b9b741}, !- Handle
  Curve Cubic 19,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {df0915ae-5bce-47ca-986b-5431d372b1ca}, !- Handle
  Coil Cooling DX Single Speed 19 7kBtu/hr 10.9EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.69291699723403,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {6b0a4a39-3a3a-4c1a-82f8-3160123f1278}, !- Handle
  Fan Constant Volume 19,                 !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c328d0ab-1628-444e-81d5-b7c0a4e35895}, !- Handle
  Sp-T N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {e29838cc-2d03-4e4a-ba9e-10a1135a7616}, !- Air Inlet Node Name
  {80cd13b8-27cb-4019-bdcc-301a84525dca}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6b0a4a39-3a3a-4c1a-82f8-3160123f1278}, !- Supply Air Fan Name
  {927b7d3a-fec8-4237-8d0c-80150f997ac1}, !- Heating Coil Name
  {df0915ae-5bce-47ca-986b-5431d372b1ca}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {09a10b01-3ccd-4486-babb-35e37da91f16}, !- Handle
  Node 105,                               !- Name
  {ea5f23b3-5024-4da4-b04b-dfc984a5ddbb}, !- Inlet Port
  {e29838cc-2d03-4e4a-ba9e-10a1135a7616}; !- Outlet Port

OS:Connection,
  {ea5f23b3-5024-4da4-b04b-dfc984a5ddbb}, !- Handle
  {d023454d-fb03-4b67-ab96-d163b37a0c9e}, !- Name
  {edf01e1e-c4f3-463c-bddd-542eae24ea41}, !- Source Object
  3,                                      !- Outlet Port
  {09a10b01-3ccd-4486-babb-35e37da91f16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e29838cc-2d03-4e4a-ba9e-10a1135a7616}, !- Handle
  {99b7e23a-60a3-4325-98da-b230aca1e67a}, !- Name
  {09a10b01-3ccd-4486-babb-35e37da91f16}, !- Source Object
  3,                                      !- Outlet Port
  {c328d0ab-1628-444e-81d5-b7c0a4e35895}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {23635df4-8cbe-4b1f-bfe5-869048c78fb0}, !- Handle
  Node 106,                               !- Name
  {80cd13b8-27cb-4019-bdcc-301a84525dca}, !- Inlet Port
  {13445439-0dc4-42ac-bc76-7526b21f36c7}; !- Outlet Port

OS:Connection,
  {13445439-0dc4-42ac-bc76-7526b21f36c7}, !- Handle
  {ebfb623c-1a9e-404c-90bd-53a986ce9576}, !- Name
  {23635df4-8cbe-4b1f-bfe5-869048c78fb0}, !- Source Object
  3,                                      !- Outlet Port
  {2f7390b4-d38d-47dd-9891-363441c5c3c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80cd13b8-27cb-4019-bdcc-301a84525dca}, !- Handle
  {d2e442eb-3afd-44d6-982a-143e4a48d8b7}, !- Name
  {c328d0ab-1628-444e-81d5-b7c0a4e35895}, !- Source Object
  4,                                      !- Outlet Port
  {23635df4-8cbe-4b1f-bfe5-869048c78fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b732b11a-3499-4403-8c47-495a817e7dcd}, !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9caaf353-3089-4053-b625-e42e7e3a15b3}, !- Handle
  Air Terminal Single Duct Uncontrolled 18, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {20803f94-42f6-473c-8864-629456dd1ebb}, !- Inlet Air Node Name
  {808e4ab5-032a-4b55-bdce-5f188a127127}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {82f71877-c705-4223-bbe7-62737e4e5730}, !- Handle
  Node 107,                               !- Name
  {808e4ab5-032a-4b55-bdce-5f188a127127}, !- Inlet Port
  {250cc192-e442-4fa2-90b5-d8db000bb2d0}; !- Outlet Port

OS:Node,
  {4048c494-cf8f-4eff-a6d8-2065bd0bc17f}, !- Handle
  Node 108,                               !- Name
  {46e4b2b8-8c62-4fcc-8438-abb519f10696}, !- Inlet Port
  {7cf4ae94-cf1a-4655-ade5-76c182ddc5ee}; !- Outlet Port

OS:Connection,
  {250cc192-e442-4fa2-90b5-d8db000bb2d0}, !- Handle
  {d8943f82-b0c2-4289-ac5a-1c9764d8cd35}, !- Name
  {82f71877-c705-4223-bbe7-62737e4e5730}, !- Source Object
  3,                                      !- Outlet Port
  {2f7390b4-d38d-47dd-9891-363441c5c3c1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {46e4b2b8-8c62-4fcc-8438-abb519f10696}, !- Handle
  {e77d902c-65bf-4c8b-916a-55dd9452e1b7}, !- Name
  {2fd3398d-09cd-4567-bddf-3c1b5368d865}, !- Source Object
  12,                                     !- Outlet Port
  {4048c494-cf8f-4eff-a6d8-2065bd0bc17f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cf4ae94-cf1a-4655-ade5-76c182ddc5ee}, !- Handle
  {40ba58b6-014e-435f-bab4-4439f8507d59}, !- Name
  {4048c494-cf8f-4eff-a6d8-2065bd0bc17f}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  20;                                     !- Inlet Port

OS:Connection,
  {20803f94-42f6-473c-8864-629456dd1ebb}, !- Handle
  {79df3254-831c-4b0b-833b-58c72ceb6697}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  20,                                     !- Outlet Port
  {9caaf353-3089-4053-b625-e42e7e3a15b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {808e4ab5-032a-4b55-bdce-5f188a127127}, !- Handle
  {033113a3-6638-4629-a773-90d34e288e81}, !- Name
  {9caaf353-3089-4053-b625-e42e7e3a15b3}, !- Source Object
  4,                                      !- Outlet Port
  {82f71877-c705-4223-bbe7-62737e4e5730}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c3f9e9b1-0d04-4e06-9793-de6cfdcbb752}, !- Handle
  Coil Heating Electric 20,               !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8e7440c1-7aa5-43a7-b76d-c732964cd0c3}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {20429c83-a409-41f3-b978-8d9a02fd0c1a}, !- Handle
  Curve Quadratic 39,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5d16dfb7-5ef5-485f-9d5f-d2d4d049bfeb}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {892d070d-74aa-4006-9774-b97c728bad60}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {510de59a-fe01-42dc-a10b-a807b877c5a0}, !- Handle
  Curve Cubic 20,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fea904b0-9a52-4ae8-8410-20dce440495f}, !- Handle
  Coil Cooling DX Single Speed 20 7kBtu/hr 10.9EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.69280636120543,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {4fb60fc7-f6f5-4b5f-832e-fafbde5122fa}, !- Handle
  Fan Constant Volume 20,                 !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ec5832be-c08e-4aae-ac56-d546c242ca7d}, !- Handle
  Sp-T N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {865fa2ed-85c3-46f7-bd2f-d5c9b1f69598}, !- Air Inlet Node Name
  {3603470b-3717-455c-b44c-ee09a2d8400f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4fb60fc7-f6f5-4b5f-832e-fafbde5122fa}, !- Supply Air Fan Name
  {c3f9e9b1-0d04-4e06-9793-de6cfdcbb752}, !- Heating Coil Name
  {fea904b0-9a52-4ae8-8410-20dce440495f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b90ca8c0-533e-433b-8d3d-8c0811b75e15}, !- Handle
  Node 109,                               !- Name
  {34dea7de-65c8-4482-9d61-d810a5869d96}, !- Inlet Port
  {865fa2ed-85c3-46f7-bd2f-d5c9b1f69598}; !- Outlet Port

OS:Connection,
  {34dea7de-65c8-4482-9d61-d810a5869d96}, !- Handle
  {97b54217-3942-4bae-9828-7f9c2c1d00a5}, !- Name
  {bf93cb2e-e71c-4561-8ec6-cda9b396b698}, !- Source Object
  3,                                      !- Outlet Port
  {b90ca8c0-533e-433b-8d3d-8c0811b75e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {865fa2ed-85c3-46f7-bd2f-d5c9b1f69598}, !- Handle
  {b3588064-6dbe-47e3-8cd8-4c4d470c40e7}, !- Name
  {b90ca8c0-533e-433b-8d3d-8c0811b75e15}, !- Source Object
  3,                                      !- Outlet Port
  {ec5832be-c08e-4aae-ac56-d546c242ca7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {10eadc8c-1a94-461e-aae7-32f5021a3bbe}, !- Handle
  Node 110,                               !- Name
  {3603470b-3717-455c-b44c-ee09a2d8400f}, !- Inlet Port
  {089fe002-1bf1-4b4c-86ea-cf10fdf74bb0}; !- Outlet Port

OS:Connection,
  {089fe002-1bf1-4b4c-86ea-cf10fdf74bb0}, !- Handle
  {86544574-06ae-4cce-a210-48ac29909fec}, !- Name
  {10eadc8c-1a94-461e-aae7-32f5021a3bbe}, !- Source Object
  3,                                      !- Outlet Port
  {f8e44d2b-2a35-4147-af83-e5705f265572}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3603470b-3717-455c-b44c-ee09a2d8400f}, !- Handle
  {5cf965c2-681e-495b-a31c-181a11aa37cd}, !- Name
  {ec5832be-c08e-4aae-ac56-d546c242ca7d}, !- Source Object
  4,                                      !- Outlet Port
  {10eadc8c-1a94-461e-aae7-32f5021a3bbe}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {840b97f0-efc9-4ac7-aad4-a6b7d834389a}, !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5b3310f4-c6f1-4b5d-a939-663f3cc0f341}, !- Handle
  Air Terminal Single Duct Uncontrolled 19, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {00cf063c-fdbd-4744-a4e8-04b7f703cd92}, !- Inlet Air Node Name
  {64bb89b7-e998-4869-8a8a-758dbda52d3f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {626f0a2d-7373-43c3-b1f5-153259ae4bd7}, !- Handle
  Node 111,                               !- Name
  {64bb89b7-e998-4869-8a8a-758dbda52d3f}, !- Inlet Port
  {9e5cb819-84d9-4d96-a866-11c72641300c}; !- Outlet Port

OS:Node,
  {46d939ef-6123-46a4-ab3c-2f450eef3907}, !- Handle
  Node 112,                               !- Name
  {ffafc329-ce82-4c3f-b0d0-835f97b3bdbb}, !- Inlet Port
  {1a22fb99-1dfe-438c-87f3-d8d68d21c147}; !- Outlet Port

OS:Connection,
  {9e5cb819-84d9-4d96-a866-11c72641300c}, !- Handle
  {e210b872-a2b7-468a-85bd-9bd03d52e25e}, !- Name
  {626f0a2d-7373-43c3-b1f5-153259ae4bd7}, !- Source Object
  3,                                      !- Outlet Port
  {f8e44d2b-2a35-4147-af83-e5705f265572}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ffafc329-ce82-4c3f-b0d0-835f97b3bdbb}, !- Handle
  {1c14316a-96fe-4d79-a58f-ebb1dada1287}, !- Name
  {7422a48d-6ab1-4f85-a9e2-df30ff366e12}, !- Source Object
  12,                                     !- Outlet Port
  {46d939ef-6123-46a4-ab3c-2f450eef3907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a22fb99-1dfe-438c-87f3-d8d68d21c147}, !- Handle
  {6e98be77-28aa-4c97-a9ef-19ac46aea101}, !- Name
  {46d939ef-6123-46a4-ab3c-2f450eef3907}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  21;                                     !- Inlet Port

OS:Connection,
  {00cf063c-fdbd-4744-a4e8-04b7f703cd92}, !- Handle
  {b4ffafc1-8f30-454c-8033-319cfd14f33d}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  21,                                     !- Outlet Port
  {5b3310f4-c6f1-4b5d-a939-663f3cc0f341}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64bb89b7-e998-4869-8a8a-758dbda52d3f}, !- Handle
  {2ca50bd7-ffbd-48a3-8cc9-5d8be05955e5}, !- Name
  {5b3310f4-c6f1-4b5d-a939-663f3cc0f341}, !- Source Object
  4,                                      !- Outlet Port
  {626f0a2d-7373-43c3-b1f5-153259ae4bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cb9fcc15-f63b-4018-afe0-dfb2fc13b6f4}, !- Handle
  Coil Heating Electric 21,               !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5fbe8b1e-8f14-4380-b842-aae37f049ba1}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f8c13213-9f3c-4bef-a11c-da4326c2840b}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4e8a0688-9a20-4fc3-a87b-6c99beb60f73}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {47530467-cdbb-4305-9e95-36b928a87cd4}, !- Handle
  Curve Quadratic 42,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {49aff072-dcbd-45ac-af85-a87195682dce}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1b519d04-8c93-4c50-bd5b-a0c1d57ca815}, !- Handle
  Coil Cooling DX Single Speed 21 11kBtu/hr 10.2EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.44504838721528,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {fe0895fd-61de-40a4-a5d6-ee6f6204c6e6}, !- Handle
  Fan Constant Volume 21,                 !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {67a6164c-b62d-41c0-a053-05003f5f152a}, !- Handle
  Sp-T NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {3043873a-5be7-4df5-a234-41a7a85d5e4f}, !- Air Inlet Node Name
  {b5a1fddc-b6fa-420b-b951-8da10aa5864b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fe0895fd-61de-40a4-a5d6-ee6f6204c6e6}, !- Supply Air Fan Name
  {cb9fcc15-f63b-4018-afe0-dfb2fc13b6f4}, !- Heating Coil Name
  {1b519d04-8c93-4c50-bd5b-a0c1d57ca815}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1b616383-45a0-4761-a89a-7d876f10a930}, !- Handle
  Node 113,                               !- Name
  {add236cf-3d6f-473f-a3bf-a9fb20a353b1}, !- Inlet Port
  {3043873a-5be7-4df5-a234-41a7a85d5e4f}; !- Outlet Port

OS:Connection,
  {add236cf-3d6f-473f-a3bf-a9fb20a353b1}, !- Handle
  {566aa9f7-4c72-4901-a07c-e4d1b0c084ea}, !- Name
  {81c6bd26-6054-4295-a5d8-1bd5c92ebbbb}, !- Source Object
  3,                                      !- Outlet Port
  {1b616383-45a0-4761-a89a-7d876f10a930}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3043873a-5be7-4df5-a234-41a7a85d5e4f}, !- Handle
  {29ac02be-12a2-4f9c-bbc8-3822ec98727e}, !- Name
  {1b616383-45a0-4761-a89a-7d876f10a930}, !- Source Object
  3,                                      !- Outlet Port
  {67a6164c-b62d-41c0-a053-05003f5f152a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ccdaf860-df4a-44ea-81bb-40d041c2c1fb}, !- Handle
  Node 114,                               !- Name
  {b5a1fddc-b6fa-420b-b951-8da10aa5864b}, !- Inlet Port
  {9498367e-02e6-4ece-a85b-2eead2c42f45}; !- Outlet Port

OS:Connection,
  {9498367e-02e6-4ece-a85b-2eead2c42f45}, !- Handle
  {fb2c6aea-684d-4444-8140-fe682709ffc8}, !- Name
  {ccdaf860-df4a-44ea-81bb-40d041c2c1fb}, !- Source Object
  3,                                      !- Outlet Port
  {ff28a50e-7457-450b-8509-ddbeb6a8dd24}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5a1fddc-b6fa-420b-b951-8da10aa5864b}, !- Handle
  {525ca736-97db-4cf2-992b-3d222945475f}, !- Name
  {67a6164c-b62d-41c0-a053-05003f5f152a}, !- Source Object
  4,                                      !- Outlet Port
  {ccdaf860-df4a-44ea-81bb-40d041c2c1fb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {38eac9f7-7486-4d4a-a39b-a462c7497e97}, !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {acf0f0d3-37d7-4f13-84c3-e12a4d520871}, !- Handle
  Air Terminal Single Duct Uncontrolled 20, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {0d16ca8a-82e5-4660-ac11-3587c0ae7a8e}, !- Inlet Air Node Name
  {147e4357-66ae-4a40-88a4-45ef303eabf2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {90782a79-a200-4fff-a3e2-9252a5c5a0dc}, !- Handle
  Node 115,                               !- Name
  {147e4357-66ae-4a40-88a4-45ef303eabf2}, !- Inlet Port
  {94c77c27-ebfa-4063-be57-e15ca9dea29d}; !- Outlet Port

OS:Node,
  {b23786df-3e92-466f-96c8-5d2bf6c76a60}, !- Handle
  Node 116,                               !- Name
  {d4c206d0-48ac-43ef-8d49-f0560048f0f0}, !- Inlet Port
  {92ef22de-0fad-40ed-8219-98b84705be1c}; !- Outlet Port

OS:Connection,
  {94c77c27-ebfa-4063-be57-e15ca9dea29d}, !- Handle
  {9d200f20-0562-46a8-8d62-78992145180f}, !- Name
  {90782a79-a200-4fff-a3e2-9252a5c5a0dc}, !- Source Object
  3,                                      !- Outlet Port
  {ff28a50e-7457-450b-8509-ddbeb6a8dd24}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d4c206d0-48ac-43ef-8d49-f0560048f0f0}, !- Handle
  {b0e4ddf5-04d8-4dc4-8c6e-f46467ab792e}, !- Name
  {47d1fc13-797f-44bb-a735-83540ab9fb5a}, !- Source Object
  12,                                     !- Outlet Port
  {b23786df-3e92-466f-96c8-5d2bf6c76a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92ef22de-0fad-40ed-8219-98b84705be1c}, !- Handle
  {bb03d18a-0a8a-489c-bff2-12270eba1154}, !- Name
  {b23786df-3e92-466f-96c8-5d2bf6c76a60}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  22;                                     !- Inlet Port

OS:Connection,
  {0d16ca8a-82e5-4660-ac11-3587c0ae7a8e}, !- Handle
  {75d112f5-488c-454c-a99e-aeef246a6558}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  22,                                     !- Outlet Port
  {acf0f0d3-37d7-4f13-84c3-e12a4d520871}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {147e4357-66ae-4a40-88a4-45ef303eabf2}, !- Handle
  {f73e6798-ea8b-499d-bb1c-238def9269e1}, !- Name
  {acf0f0d3-37d7-4f13-84c3-e12a4d520871}, !- Source Object
  4,                                      !- Outlet Port
  {90782a79-a200-4fff-a3e2-9252a5c5a0dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {03cb1fa8-115e-4c69-a6a6-e976e8122d70}, !- Handle
  Coil Heating Electric 22,               !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7496981c-3b76-4da3-8646-fcd94a95f6d5}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {52ce0675-ebc7-4808-bded-036e50d08c89}, !- Handle
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {19b7cfd2-4a37-443d-b9d3-58014db47219}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ad487a21-82d8-4ad8-86c7-b732a16d9d11}, !- Handle
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b9ebdce8-7c5a-4121-baed-acc42835ae33}, !- Handle
  Curve Cubic 22,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {be02b109-d776-4ab9-9198-ec07a0204afc}, !- Handle
  Coil Cooling DX Single Speed 22 11kBtu/hr 10.2EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46930488443645,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {52581d05-a36d-4d57-a378-bce812c74373}, !- Handle
  Fan Constant Volume 22,                 !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {113fc1fb-51c4-404a-98fb-00702187e035}, !- Handle
  Sp-T NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {41ecf7d7-d036-4c4c-b8af-04045225de6a}, !- Air Inlet Node Name
  {05292397-2018-40be-bafb-1abc2526bd60}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {52581d05-a36d-4d57-a378-bce812c74373}, !- Supply Air Fan Name
  {03cb1fa8-115e-4c69-a6a6-e976e8122d70}, !- Heating Coil Name
  {be02b109-d776-4ab9-9198-ec07a0204afc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d2365a6f-ee06-4f05-a685-bdb47b7b48f6}, !- Handle
  Node 117,                               !- Name
  {6eafb23d-9874-435f-a11f-6afd12d64721}, !- Inlet Port
  {41ecf7d7-d036-4c4c-b8af-04045225de6a}; !- Outlet Port

OS:Connection,
  {6eafb23d-9874-435f-a11f-6afd12d64721}, !- Handle
  {97135bfc-8f3b-480f-807e-180e7a0ace32}, !- Name
  {098df68f-12fb-4c8e-bcd6-927d54d876c0}, !- Source Object
  3,                                      !- Outlet Port
  {d2365a6f-ee06-4f05-a685-bdb47b7b48f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41ecf7d7-d036-4c4c-b8af-04045225de6a}, !- Handle
  {6d469678-c357-40f9-b1ee-926e3e72caea}, !- Name
  {d2365a6f-ee06-4f05-a685-bdb47b7b48f6}, !- Source Object
  3,                                      !- Outlet Port
  {113fc1fb-51c4-404a-98fb-00702187e035}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8bf04318-a210-40e9-b33f-9bf4cdbeebc4}, !- Handle
  Node 118,                               !- Name
  {05292397-2018-40be-bafb-1abc2526bd60}, !- Inlet Port
  {7471095c-01ce-434e-9366-48d1a6868fc4}; !- Outlet Port

OS:Connection,
  {7471095c-01ce-434e-9366-48d1a6868fc4}, !- Handle
  {115ba384-e39a-4601-938b-81fde98b61f7}, !- Name
  {8bf04318-a210-40e9-b33f-9bf4cdbeebc4}, !- Source Object
  3,                                      !- Outlet Port
  {7855219f-d9b0-4a66-bab1-42032bc312c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05292397-2018-40be-bafb-1abc2526bd60}, !- Handle
  {f4877669-aed2-4f65-a0b1-a3108c60e746}, !- Name
  {113fc1fb-51c4-404a-98fb-00702187e035}, !- Source Object
  4,                                      !- Outlet Port
  {8bf04318-a210-40e9-b33f-9bf4cdbeebc4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {78519f69-5ded-44c0-8e12-2b70629830db}, !- Handle
  Zone HVAC Baseboard Convective Electric 21, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e670323a-2939-4b64-a8e2-8f50bdae477a}, !- Handle
  Air Terminal Single Duct Uncontrolled 21, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {24482051-8ac7-43c3-8b8a-7cb0d9466984}, !- Inlet Air Node Name
  {aca7a55f-0805-4b8a-9fb1-2f3ccec89c50}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {009a8be9-01e8-4f56-bd42-6bc961344756}, !- Handle
  Node 119,                               !- Name
  {aca7a55f-0805-4b8a-9fb1-2f3ccec89c50}, !- Inlet Port
  {e98f0ba1-bde7-4c7f-9dff-1882ae757cc8}; !- Outlet Port

OS:Node,
  {5092f61f-fa8c-4e1f-a4e2-2405b79e55e2}, !- Handle
  Node 120,                               !- Name
  {15f3d538-a480-48fa-a057-8cd7c8b27697}, !- Inlet Port
  {86d4f193-5e90-4403-aed4-21a65a9c06e7}; !- Outlet Port

OS:Connection,
  {e98f0ba1-bde7-4c7f-9dff-1882ae757cc8}, !- Handle
  {f5fd7674-4555-40b6-901e-c0b1fc2362a8}, !- Name
  {009a8be9-01e8-4f56-bd42-6bc961344756}, !- Source Object
  3,                                      !- Outlet Port
  {7855219f-d9b0-4a66-bab1-42032bc312c2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {15f3d538-a480-48fa-a057-8cd7c8b27697}, !- Handle
  {b8c0cc4a-3531-4dac-aec2-4bbc3db5d01c}, !- Name
  {dadd54b1-938a-4b97-a596-68b7ae8e1297}, !- Source Object
  12,                                     !- Outlet Port
  {5092f61f-fa8c-4e1f-a4e2-2405b79e55e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86d4f193-5e90-4403-aed4-21a65a9c06e7}, !- Handle
  {c7c72c21-e728-44b0-9a96-b19248226e2a}, !- Name
  {5092f61f-fa8c-4e1f-a4e2-2405b79e55e2}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  23;                                     !- Inlet Port

OS:Connection,
  {24482051-8ac7-43c3-8b8a-7cb0d9466984}, !- Handle
  {cbb3a263-c8e2-45cc-be2c-0fa8cbc72e66}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  23,                                     !- Outlet Port
  {e670323a-2939-4b64-a8e2-8f50bdae477a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aca7a55f-0805-4b8a-9fb1-2f3ccec89c50}, !- Handle
  {a70caf5c-d340-418c-b84f-faa3ba6c2f28}, !- Name
  {e670323a-2939-4b64-a8e2-8f50bdae477a}, !- Source Object
  4,                                      !- Outlet Port
  {009a8be9-01e8-4f56-bd42-6bc961344756}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {60673320-7235-4a41-b63c-80ed2445b74b}, !- Handle
  Coil Heating Electric 23,               !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4afe4f93-5dc9-48a2-ae8e-6489e52565a6}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e49fcc87-8dee-434a-a0f6-dc8fc1f98cf6}, !- Handle
  Curve Quadratic 45,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {819cc7e4-dc3c-463b-bebf-2b79db21c496}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cf9c0e19-637d-4ecb-8802-68f6a6dddfd8}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d752ad03-c50c-4f05-ac06-921e67f7fbdd}, !- Handle
  Curve Cubic 23,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5d3752b4-a93c-4d79-9456-30ab4d3639e7}, !- Handle
  Coil Cooling DX Single Speed 23 9kBtu/hr 10.5EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.56254606657466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {989cd10b-da6d-4534-881a-b114736e7a30}, !- Handle
  Fan Constant Volume 23,                 !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {639ea8a7-cdc3-4f82-b9c7-4647c042b1a0}, !- Handle
  Sp-T Corridor Sys-1 Flr-3 Sch-G HPlcmt-west ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {bf849d64-30be-4357-aa84-e330b20f4a1c}, !- Air Inlet Node Name
  {13bebc25-9a9b-471d-b990-140ec9fc7489}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {989cd10b-da6d-4534-881a-b114736e7a30}, !- Supply Air Fan Name
  {60673320-7235-4a41-b63c-80ed2445b74b}, !- Heating Coil Name
  {5d3752b4-a93c-4d79-9456-30ab4d3639e7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {712e8ddb-15cd-4b8b-aed8-372b80f84037}, !- Handle
  Node 121,                               !- Name
  {60f88aaf-318c-4a70-98d7-94b9d21f40ae}, !- Inlet Port
  {bf849d64-30be-4357-aa84-e330b20f4a1c}; !- Outlet Port

OS:Connection,
  {60f88aaf-318c-4a70-98d7-94b9d21f40ae}, !- Handle
  {0602a0ab-5056-4c56-8676-4bb4ee15c165}, !- Name
  {c51becfc-a2ae-4bf0-95cd-69fff8142141}, !- Source Object
  3,                                      !- Outlet Port
  {712e8ddb-15cd-4b8b-aed8-372b80f84037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf849d64-30be-4357-aa84-e330b20f4a1c}, !- Handle
  {8f09f49f-7778-4ddd-b4c8-ba132209202a}, !- Name
  {712e8ddb-15cd-4b8b-aed8-372b80f84037}, !- Source Object
  3,                                      !- Outlet Port
  {639ea8a7-cdc3-4f82-b9c7-4647c042b1a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {427048f0-a2a3-42ce-b419-d5a13c715372}, !- Handle
  Node 122,                               !- Name
  {13bebc25-9a9b-471d-b990-140ec9fc7489}, !- Inlet Port
  {69ea7d69-9aff-4138-aeb3-710caaf855cb}; !- Outlet Port

OS:Connection,
  {69ea7d69-9aff-4138-aeb3-710caaf855cb}, !- Handle
  {94775acc-1abb-46d0-8bac-5e7c98c2c856}, !- Name
  {427048f0-a2a3-42ce-b419-d5a13c715372}, !- Source Object
  3,                                      !- Outlet Port
  {c5a45597-3458-450c-a041-dd9044dd25c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13bebc25-9a9b-471d-b990-140ec9fc7489}, !- Handle
  {5bb94e62-d275-4cd4-b090-1e22a2cedee8}, !- Name
  {639ea8a7-cdc3-4f82-b9c7-4647c042b1a0}, !- Source Object
  4,                                      !- Outlet Port
  {427048f0-a2a3-42ce-b419-d5a13c715372}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {34f745cb-0d18-48ef-93a3-47ab0435c5c4}, !- Handle
  Zone HVAC Baseboard Convective Electric 22, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {049c06a8-81fa-4120-997e-04fd495ef6db}, !- Handle
  Air Terminal Single Duct Uncontrolled 22, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {8c18ab07-08c0-411d-bc12-788a011477f0}, !- Inlet Air Node Name
  {a61a5325-7ff0-4851-be61-83c38c238ae8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e327145b-7356-4d4e-85d9-81d4fcd9a584}, !- Handle
  Node 123,                               !- Name
  {a61a5325-7ff0-4851-be61-83c38c238ae8}, !- Inlet Port
  {c54a787d-5530-4943-9aec-eee71bf59a74}; !- Outlet Port

OS:Node,
  {8f85dc06-9e70-4118-a083-871e1025ac00}, !- Handle
  Node 124,                               !- Name
  {16303276-bb2c-456e-82f7-0a0c054d6b4d}, !- Inlet Port
  {be18d65b-a215-4764-8523-fba895ea13b5}; !- Outlet Port

OS:Connection,
  {c54a787d-5530-4943-9aec-eee71bf59a74}, !- Handle
  {41288ab7-7dd1-475b-b998-213f21c34e1b}, !- Name
  {e327145b-7356-4d4e-85d9-81d4fcd9a584}, !- Source Object
  3,                                      !- Outlet Port
  {c5a45597-3458-450c-a041-dd9044dd25c6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {16303276-bb2c-456e-82f7-0a0c054d6b4d}, !- Handle
  {118b052f-2f9d-4b2e-b075-28c7e888f626}, !- Name
  {d2c9ac78-def6-4b67-8de1-deb319168619}, !- Source Object
  12,                                     !- Outlet Port
  {8f85dc06-9e70-4118-a083-871e1025ac00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be18d65b-a215-4764-8523-fba895ea13b5}, !- Handle
  {1f59161a-9a95-44c3-b187-d8bacd352f0a}, !- Name
  {8f85dc06-9e70-4118-a083-871e1025ac00}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  24;                                     !- Inlet Port

OS:Connection,
  {8c18ab07-08c0-411d-bc12-788a011477f0}, !- Handle
  {aba46311-b7ae-4cbe-9220-2cc3032aff57}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  24,                                     !- Outlet Port
  {049c06a8-81fa-4120-997e-04fd495ef6db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a61a5325-7ff0-4851-be61-83c38c238ae8}, !- Handle
  {689f1cfb-0c00-47d5-9854-c1c9b26763b6}, !- Name
  {049c06a8-81fa-4120-997e-04fd495ef6db}, !- Source Object
  4,                                      !- Outlet Port
  {e327145b-7356-4d4e-85d9-81d4fcd9a584}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {eb19239f-62ab-449c-8eea-78cf11f01837}, !- Handle
  Coil Heating Electric 24,               !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {dff7ae3f-9b63-4fcf-b613-3f3909e16cea}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b4db28c7-ed9b-411e-87d2-5e5eb34d085c}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c8a89303-5ddd-484c-abe0-0ee897362727}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e9d03a3c-2fd3-4971-9c65-076f63da7926}, !- Handle
  Curve Quadratic 48,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c6a53ac3-a6c7-42f4-8b17-9261781de3dd}, !- Handle
  Curve Cubic 24,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {248ee83b-9c5b-475c-8ce2-d81b52763e59}, !- Handle
  Coil Cooling DX Single Speed 24 12kBtu/hr 9.9EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.35286500403047,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {36a772b8-60a2-42b5-9994-61f2d14b72a6}, !- Handle
  Fan Constant Volume 24,                 !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {dab358a0-ef9d-4d3d-b2a3-814e25d5d006}, !- Handle
  Sp-T S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {95b5338d-6a6a-4a38-8389-fd2908475990}, !- Air Inlet Node Name
  {a7db9d14-a519-4412-a6a9-a3b38fd923d0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {36a772b8-60a2-42b5-9994-61f2d14b72a6}, !- Supply Air Fan Name
  {eb19239f-62ab-449c-8eea-78cf11f01837}, !- Heating Coil Name
  {248ee83b-9c5b-475c-8ce2-d81b52763e59}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2a1c168a-8f2a-4203-ae0d-ed727a61b4bb}, !- Handle
  Node 125,                               !- Name
  {87d37691-a244-44a1-833e-68200cfa2a0d}, !- Inlet Port
  {95b5338d-6a6a-4a38-8389-fd2908475990}; !- Outlet Port

OS:Connection,
  {87d37691-a244-44a1-833e-68200cfa2a0d}, !- Handle
  {c676cf3e-b9b8-4ac6-b6f3-6c4556fca100}, !- Name
  {e34f6f81-7512-4138-9155-0820c48aff72}, !- Source Object
  3,                                      !- Outlet Port
  {2a1c168a-8f2a-4203-ae0d-ed727a61b4bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95b5338d-6a6a-4a38-8389-fd2908475990}, !- Handle
  {3197903d-2e09-4f71-8840-f4b31e27e2fc}, !- Name
  {2a1c168a-8f2a-4203-ae0d-ed727a61b4bb}, !- Source Object
  3,                                      !- Outlet Port
  {dab358a0-ef9d-4d3d-b2a3-814e25d5d006}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ece31c5b-4e28-4604-b0c1-8a250b9fdc45}, !- Handle
  Node 126,                               !- Name
  {a7db9d14-a519-4412-a6a9-a3b38fd923d0}, !- Inlet Port
  {7aaf4ff8-1681-4ae7-b299-95f06927b883}; !- Outlet Port

OS:Connection,
  {7aaf4ff8-1681-4ae7-b299-95f06927b883}, !- Handle
  {5747b39e-d6f3-4413-8d60-f35229c15c2d}, !- Name
  {ece31c5b-4e28-4604-b0c1-8a250b9fdc45}, !- Source Object
  3,                                      !- Outlet Port
  {e765da86-7060-40be-95e2-af4b14c8db31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7db9d14-a519-4412-a6a9-a3b38fd923d0}, !- Handle
  {845b7777-c943-4479-913e-bf8ec0323c7f}, !- Name
  {dab358a0-ef9d-4d3d-b2a3-814e25d5d006}, !- Source Object
  4,                                      !- Outlet Port
  {ece31c5b-4e28-4604-b0c1-8a250b9fdc45}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ee2c20d4-5d73-4f38-b432-2dc29b04318b}, !- Handle
  Zone HVAC Baseboard Convective Electric 23, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {fc7a96f4-23ab-4b5b-9f46-703d7602fefb}, !- Handle
  Air Terminal Single Duct Uncontrolled 23, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {9d35249f-04f1-4ea8-9941-b7ee7046ff43}, !- Inlet Air Node Name
  {b2f25b38-1d42-4735-94aa-fe948c3797a8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5613917e-b78c-42d8-9ef9-76a71d342cfb}, !- Handle
  Node 127,                               !- Name
  {b2f25b38-1d42-4735-94aa-fe948c3797a8}, !- Inlet Port
  {11655f2b-61cb-4bed-8158-793df9a05809}; !- Outlet Port

OS:Node,
  {d4689087-c33d-496d-b6c7-32f7e859e080}, !- Handle
  Node 128,                               !- Name
  {701acad4-6800-4f1d-b7d6-70248624b13a}, !- Inlet Port
  {61a22dc1-693f-4f17-bb3f-317572ae3d67}; !- Outlet Port

OS:Connection,
  {11655f2b-61cb-4bed-8158-793df9a05809}, !- Handle
  {eab8801d-2cbb-4b0d-90ed-acd2e07db05f}, !- Name
  {5613917e-b78c-42d8-9ef9-76a71d342cfb}, !- Source Object
  3,                                      !- Outlet Port
  {e765da86-7060-40be-95e2-af4b14c8db31}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {701acad4-6800-4f1d-b7d6-70248624b13a}, !- Handle
  {b1bfd209-d7e9-4a80-9c18-21b7d54c0f36}, !- Name
  {a69ae53c-6b8a-4f65-8ca7-41a2762f9c88}, !- Source Object
  12,                                     !- Outlet Port
  {d4689087-c33d-496d-b6c7-32f7e859e080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61a22dc1-693f-4f17-bb3f-317572ae3d67}, !- Handle
  {509156ed-a9c3-42ac-b135-a7e5626d5adf}, !- Name
  {d4689087-c33d-496d-b6c7-32f7e859e080}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  25;                                     !- Inlet Port

OS:Connection,
  {9d35249f-04f1-4ea8-9941-b7ee7046ff43}, !- Handle
  {b60b6cb9-c866-4586-a29a-9059ec543839}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  25,                                     !- Outlet Port
  {fc7a96f4-23ab-4b5b-9f46-703d7602fefb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2f25b38-1d42-4735-94aa-fe948c3797a8}, !- Handle
  {32485ef8-3fe1-4fe2-8ac0-53a06ed911d6}, !- Name
  {fc7a96f4-23ab-4b5b-9f46-703d7602fefb}, !- Source Object
  4,                                      !- Outlet Port
  {5613917e-b78c-42d8-9ef9-76a71d342cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1e0b0748-489d-4a01-b3af-7225b0c3ab77}, !- Handle
  Coil Heating Electric 25,               !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0f75987b-9890-489c-a583-460f7fdc7d31}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0bc5c8c6-20b6-4fd5-9b05-0c6fce7ac1ae}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d6fd78c6-f49d-46ad-bf30-7280640c3b35}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d33fc4e6-9c4b-45fa-afc1-ed94f2614191}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4f209a95-0fed-4ccc-a4cd-4567bdb0eb73}, !- Handle
  Curve Cubic 25,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6da8fcd5-9041-408f-bb3d-5d515c275347}, !- Handle
  Coil Cooling DX Single Speed 25 12kBtu/hr 9.9EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34793539677769,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {828a7ba6-511c-43fb-89b7-40b4ddb1cd39}, !- Handle
  Fan Constant Volume 25,                 !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e89bc63e-aeff-45ab-ac88-af507c25c06b}, !- Handle
  Sp-T S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {0e8eafdf-1d63-48e9-a207-09ce7e8b63bd}, !- Air Inlet Node Name
  {ce949229-7a6c-4c09-ae8c-19752b3e2f31}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {828a7ba6-511c-43fb-89b7-40b4ddb1cd39}, !- Supply Air Fan Name
  {1e0b0748-489d-4a01-b3af-7225b0c3ab77}, !- Heating Coil Name
  {6da8fcd5-9041-408f-bb3d-5d515c275347}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {cf25d451-7b0e-47d9-9a3a-0181a0ce712b}, !- Handle
  Node 129,                               !- Name
  {522ebe8e-ee47-43eb-a5fb-09bea76aa0ee}, !- Inlet Port
  {0e8eafdf-1d63-48e9-a207-09ce7e8b63bd}; !- Outlet Port

OS:Connection,
  {522ebe8e-ee47-43eb-a5fb-09bea76aa0ee}, !- Handle
  {463db57c-398a-4304-b803-97bc90dd6209}, !- Name
  {245ac199-de05-4d27-853e-0f9e081294a0}, !- Source Object
  3,                                      !- Outlet Port
  {cf25d451-7b0e-47d9-9a3a-0181a0ce712b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e8eafdf-1d63-48e9-a207-09ce7e8b63bd}, !- Handle
  {2407ed40-8192-47f6-95f5-14d3c7ecf152}, !- Name
  {cf25d451-7b0e-47d9-9a3a-0181a0ce712b}, !- Source Object
  3,                                      !- Outlet Port
  {e89bc63e-aeff-45ab-ac88-af507c25c06b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dedbef06-05b4-4fec-beb1-34cbf0815fe7}, !- Handle
  Node 130,                               !- Name
  {ce949229-7a6c-4c09-ae8c-19752b3e2f31}, !- Inlet Port
  {0a4552bc-1c33-4a08-a30b-508104568ba8}; !- Outlet Port

OS:Connection,
  {0a4552bc-1c33-4a08-a30b-508104568ba8}, !- Handle
  {8b6d2cff-7efa-4d4a-94b1-fad2a503bd06}, !- Name
  {dedbef06-05b4-4fec-beb1-34cbf0815fe7}, !- Source Object
  3,                                      !- Outlet Port
  {f70d8f9d-2709-47ca-95b4-a4512afc32d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce949229-7a6c-4c09-ae8c-19752b3e2f31}, !- Handle
  {daa60814-5c2f-460d-b56d-44f0d6fca064}, !- Name
  {e89bc63e-aeff-45ab-ac88-af507c25c06b}, !- Source Object
  4,                                      !- Outlet Port
  {dedbef06-05b4-4fec-beb1-34cbf0815fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d82c1dd7-f9ae-4577-8a2e-13ae6ce6af4e}, !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c3988ec8-56d6-4aa0-a108-a6bffd7a5099}, !- Handle
  Air Terminal Single Duct Uncontrolled 24, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {c44727d0-60c5-4f5b-abde-64fb0844cc3c}, !- Inlet Air Node Name
  {44934db0-3c50-4cbe-96c5-acfb2e64359d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6de93b62-d36c-4025-bb71-72c2013b9a58}, !- Handle
  Node 131,                               !- Name
  {44934db0-3c50-4cbe-96c5-acfb2e64359d}, !- Inlet Port
  {80f22941-f928-436a-abf5-5c4ffce6d501}; !- Outlet Port

OS:Node,
  {5d6f8244-eb74-4435-ae8c-caa8ce542339}, !- Handle
  Node 132,                               !- Name
  {5bd7f74f-74d9-4b39-9a6c-84dce8c10dc6}, !- Inlet Port
  {621aedbb-2ed6-4f2b-b786-e3f34e498f3f}; !- Outlet Port

OS:Connection,
  {80f22941-f928-436a-abf5-5c4ffce6d501}, !- Handle
  {ba8ac775-72c0-4cb5-83a6-591e2a937b32}, !- Name
  {6de93b62-d36c-4025-bb71-72c2013b9a58}, !- Source Object
  3,                                      !- Outlet Port
  {f70d8f9d-2709-47ca-95b4-a4512afc32d7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5bd7f74f-74d9-4b39-9a6c-84dce8c10dc6}, !- Handle
  {ec0ce9a9-27b0-4df6-bba5-c782d02225d3}, !- Name
  {5b0e1885-0333-4a88-88e6-5eb0bb2ce668}, !- Source Object
  12,                                     !- Outlet Port
  {5d6f8244-eb74-4435-ae8c-caa8ce542339}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {621aedbb-2ed6-4f2b-b786-e3f34e498f3f}, !- Handle
  {6fa47b15-46fc-4385-b53c-19a7819befea}, !- Name
  {5d6f8244-eb74-4435-ae8c-caa8ce542339}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  26;                                     !- Inlet Port

OS:Connection,
  {c44727d0-60c5-4f5b-abde-64fb0844cc3c}, !- Handle
  {bfe94729-8f31-4138-a765-dc12aafa9fe5}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  26,                                     !- Outlet Port
  {c3988ec8-56d6-4aa0-a108-a6bffd7a5099}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44934db0-3c50-4cbe-96c5-acfb2e64359d}, !- Handle
  {6b7254c4-f395-43c3-8e6c-c44600f17795}, !- Name
  {c3988ec8-56d6-4aa0-a108-a6bffd7a5099}, !- Source Object
  4,                                      !- Outlet Port
  {6de93b62-d36c-4025-bb71-72c2013b9a58}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {78e99a04-e2cf-4679-8a96-e1a15fe14c1d}, !- Handle
  Coil Heating Electric 26,               !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {62300ccf-8218-476e-ab2c-90ac9f03cf21}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d0ca1067-b655-43db-b89e-2d921f77f7df}, !- Handle
  Curve Quadratic 51,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e52e591c-421e-4f54-a439-0ce217f43e7a}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {145bea61-deba-49bb-97a3-2d59ec2a6f9f}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {10b9b34a-cba2-49ea-8a95-640d834c73c9}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fe44ee24-6f60-471f-a5e4-44ee8533951d}, !- Handle
  Coil Cooling DX Single Speed 26 14kBtu/hr 9.6EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.25840051307696,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a30f998f-7999-4c2b-b252-0751884e9325}, !- Handle
  Fan Constant Volume 26,                 !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {96b1aa7a-320e-43d6-ab04-02339e796c77}, !- Handle
  Sp-T SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {2706c610-4824-4069-a280-e37102b38142}, !- Air Inlet Node Name
  {b9debb1c-879e-43b7-bae8-756584cf671c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a30f998f-7999-4c2b-b252-0751884e9325}, !- Supply Air Fan Name
  {78e99a04-e2cf-4679-8a96-e1a15fe14c1d}, !- Heating Coil Name
  {fe44ee24-6f60-471f-a5e4-44ee8533951d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c5726ec7-0de9-4658-a794-ad15eb6d59c1}, !- Handle
  Node 133,                               !- Name
  {cb529cb5-1c29-488d-8ef7-82628e9c8ab1}, !- Inlet Port
  {2706c610-4824-4069-a280-e37102b38142}; !- Outlet Port

OS:Connection,
  {cb529cb5-1c29-488d-8ef7-82628e9c8ab1}, !- Handle
  {e1a5ee1e-1c6f-4bbb-85c3-352438ebeb0f}, !- Name
  {90ee92f4-d6bc-432d-aba3-528b0bd378a3}, !- Source Object
  3,                                      !- Outlet Port
  {c5726ec7-0de9-4658-a794-ad15eb6d59c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2706c610-4824-4069-a280-e37102b38142}, !- Handle
  {6682e304-b852-41a1-b283-0c2b1e28c20b}, !- Name
  {c5726ec7-0de9-4658-a794-ad15eb6d59c1}, !- Source Object
  3,                                      !- Outlet Port
  {96b1aa7a-320e-43d6-ab04-02339e796c77}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {44ba189f-7cfc-4203-a16d-b155f2cc3b37}, !- Handle
  Node 134,                               !- Name
  {b9debb1c-879e-43b7-bae8-756584cf671c}, !- Inlet Port
  {95dbd4c5-5f65-4ee3-bd31-8691800fc54a}; !- Outlet Port

OS:Connection,
  {95dbd4c5-5f65-4ee3-bd31-8691800fc54a}, !- Handle
  {e116abbf-42f6-4f7a-9693-190c6e097693}, !- Name
  {44ba189f-7cfc-4203-a16d-b155f2cc3b37}, !- Source Object
  3,                                      !- Outlet Port
  {38a79ba7-7ce5-46e7-8086-2ef553738320}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9debb1c-879e-43b7-bae8-756584cf671c}, !- Handle
  {a0d8506c-ad8f-4b07-887e-82784142c45f}, !- Name
  {96b1aa7a-320e-43d6-ab04-02339e796c77}, !- Source Object
  4,                                      !- Outlet Port
  {44ba189f-7cfc-4203-a16d-b155f2cc3b37}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1a9c2fb2-3085-42b9-9116-2d8749260a54}, !- Handle
  Zone HVAC Baseboard Convective Electric 25, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {69bb7c7e-27f7-4bfc-b13f-9ce2861c49ee}, !- Handle
  Air Terminal Single Duct Uncontrolled 25, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {5637090f-e7cf-45e7-b9bf-fdf233a09b4d}, !- Inlet Air Node Name
  {d83d5b41-0f70-4da4-a925-324b8c53a04b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3b71c7a6-f083-4d12-9cef-4f956dca9b1a}, !- Handle
  Node 135,                               !- Name
  {d83d5b41-0f70-4da4-a925-324b8c53a04b}, !- Inlet Port
  {0d6dce88-e07b-4b8a-bf39-d9324cb1aeb5}; !- Outlet Port

OS:Node,
  {69f9f34d-7a44-47d9-9150-ee6f30d742db}, !- Handle
  Node 136,                               !- Name
  {cb8f6821-76f0-4b9c-94ba-370ad07d1ea9}, !- Inlet Port
  {38089557-9429-4562-862b-c778ffd2d916}; !- Outlet Port

OS:Connection,
  {0d6dce88-e07b-4b8a-bf39-d9324cb1aeb5}, !- Handle
  {b5d82881-e50e-454f-8d3c-d5ab4a92c4d9}, !- Name
  {3b71c7a6-f083-4d12-9cef-4f956dca9b1a}, !- Source Object
  3,                                      !- Outlet Port
  {38a79ba7-7ce5-46e7-8086-2ef553738320}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cb8f6821-76f0-4b9c-94ba-370ad07d1ea9}, !- Handle
  {031a3c38-e1b4-433f-be20-666cb947f191}, !- Name
  {6c694c90-eaec-49aa-8755-a7fae2403c68}, !- Source Object
  12,                                     !- Outlet Port
  {69f9f34d-7a44-47d9-9150-ee6f30d742db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38089557-9429-4562-862b-c778ffd2d916}, !- Handle
  {a28d9f0e-eafc-4fb4-bfd7-918af2ea6b02}, !- Name
  {69f9f34d-7a44-47d9-9150-ee6f30d742db}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  27;                                     !- Inlet Port

OS:Connection,
  {5637090f-e7cf-45e7-b9bf-fdf233a09b4d}, !- Handle
  {c3917132-4f1d-4786-b347-463d3079dc5e}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  27,                                     !- Outlet Port
  {69bb7c7e-27f7-4bfc-b13f-9ce2861c49ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d83d5b41-0f70-4da4-a925-324b8c53a04b}, !- Handle
  {e362a5d2-f53a-4edf-b504-2b54f17027d2}, !- Name
  {69bb7c7e-27f7-4bfc-b13f-9ce2861c49ee}, !- Source Object
  4,                                      !- Outlet Port
  {3b71c7a6-f083-4d12-9cef-4f956dca9b1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6620ca83-3c5e-4abc-9038-e381c9cf1fac}, !- Handle
  Coil Heating Electric 27,               !- Name
  {57bdf197-39a5-4a10-b8a6-18406ac2d4f6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {34c9797f-c0ba-4354-932d-d441e5c99441}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4ed35e83-d834-4350-8446-6d9e553b681e}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8ca06e4e-aee0-4290-b76c-84daa3a8dc46}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {083b9977-ee28-4e04-823b-98ecb0e4626f}, !- Handle
  Curve Quadratic 54,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c71f4027-9ede-4a03-829e-e3763130e30c}, !- Handle
  Curve Cubic 27,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9c386b69-9711-4a76-a2e2-bb5f9cf6746a}, !- Handle
  Coil Cooling DX Single Speed 27 14kBtu/hr 9.6EER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.24935932548649,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {9ad15561-0f2d-403a-9c32-6e3ca8400601}, !- Handle
  Fan Constant Volume 27,                 !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4b448333-3b69-494b-9181-3d812202e2a1}, !- Handle
  Sp-T SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {c127a1bb-2930-4040-ad61-2ada2fc5c76a}, !- Air Inlet Node Name
  {8552c3db-0b6e-4eb1-b0c6-8aff43557dcf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9ad15561-0f2d-403a-9c32-6e3ca8400601}, !- Supply Air Fan Name
  {6620ca83-3c5e-4abc-9038-e381c9cf1fac}, !- Heating Coil Name
  {9c386b69-9711-4a76-a2e2-bb5f9cf6746a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c7066615-ad60-46ce-9f7f-5ba45ed18023}, !- Handle
  Node 137,                               !- Name
  {05c59111-b3a8-472c-8023-d56bcbdf559d}, !- Inlet Port
  {c127a1bb-2930-4040-ad61-2ada2fc5c76a}; !- Outlet Port

OS:Connection,
  {05c59111-b3a8-472c-8023-d56bcbdf559d}, !- Handle
  {210116eb-1dcd-4ada-9199-e3eff206a416}, !- Name
  {e7575e67-e390-46ae-8193-d93c507a0dbf}, !- Source Object
  3,                                      !- Outlet Port
  {c7066615-ad60-46ce-9f7f-5ba45ed18023}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c127a1bb-2930-4040-ad61-2ada2fc5c76a}, !- Handle
  {c8a93ee4-091f-498a-8dd6-1dcee9dce94f}, !- Name
  {c7066615-ad60-46ce-9f7f-5ba45ed18023}, !- Source Object
  3,                                      !- Outlet Port
  {4b448333-3b69-494b-9181-3d812202e2a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {378ad117-63ae-40ef-b572-60d43e0d5dd7}, !- Handle
  Node 138,                               !- Name
  {8552c3db-0b6e-4eb1-b0c6-8aff43557dcf}, !- Inlet Port
  {9699b197-f3e1-4a88-83a6-c9a75353a87b}; !- Outlet Port

OS:Connection,
  {9699b197-f3e1-4a88-83a6-c9a75353a87b}, !- Handle
  {f7bcc1e1-6bde-470e-8b02-748bddd7485d}, !- Name
  {378ad117-63ae-40ef-b572-60d43e0d5dd7}, !- Source Object
  3,                                      !- Outlet Port
  {1909bb33-7eb1-4f69-a736-8c59a16c71b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8552c3db-0b6e-4eb1-b0c6-8aff43557dcf}, !- Handle
  {3b6cbb9a-ac13-46f4-9bdd-02441cc1ae85}, !- Name
  {4b448333-3b69-494b-9181-3d812202e2a1}, !- Source Object
  4,                                      !- Outlet Port
  {378ad117-63ae-40ef-b572-60d43e0d5dd7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bd9521c2-f203-4708-aaa7-7102ad7f4eb7}, !- Handle
  Zone HVAC Baseboard Convective Electric 26, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4fa2be4b-c7ba-40c2-8473-b4dd76255d85}, !- Handle
  Air Terminal Single Duct Uncontrolled 26, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {15ab28e5-624e-4d2e-a6b8-be4d86fc8f6b}, !- Inlet Air Node Name
  {531d4e1f-d6f8-49f5-83da-eaf3c29792e3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2fb4b0d6-8412-45f1-a9d7-d12b0b931c21}, !- Handle
  Node 139,                               !- Name
  {531d4e1f-d6f8-49f5-83da-eaf3c29792e3}, !- Inlet Port
  {7ffd3f45-7679-4077-9b13-5ec4956444bd}; !- Outlet Port

OS:Node,
  {b868d5a6-fe7f-43a2-8cde-52883a8a76fb}, !- Handle
  Node 140,                               !- Name
  {fe31d26f-f977-4a9b-b7e5-620c04593d31}, !- Inlet Port
  {c978089a-fe32-4591-9d3d-1ba288da036d}; !- Outlet Port

OS:Connection,
  {7ffd3f45-7679-4077-9b13-5ec4956444bd}, !- Handle
  {67455e00-cfb6-403c-81c8-7920a92fbaa3}, !- Name
  {2fb4b0d6-8412-45f1-a9d7-d12b0b931c21}, !- Source Object
  3,                                      !- Outlet Port
  {1909bb33-7eb1-4f69-a736-8c59a16c71b8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fe31d26f-f977-4a9b-b7e5-620c04593d31}, !- Handle
  {e0224bf5-5781-4be8-9dca-52e0e6f1f8e0}, !- Name
  {d410000e-e2f9-4456-962c-772991cfb390}, !- Source Object
  12,                                     !- Outlet Port
  {b868d5a6-fe7f-43a2-8cde-52883a8a76fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c978089a-fe32-4591-9d3d-1ba288da036d}, !- Handle
  {2870ec95-c642-40d3-9a70-e0e89b42b613}, !- Name
  {b868d5a6-fe7f-43a2-8cde-52883a8a76fb}, !- Source Object
  3,                                      !- Outlet Port
  {cc26a11a-b186-49ed-84a9-ad295fa5dea3}, !- Target Object
  28;                                     !- Inlet Port

OS:Connection,
  {15ab28e5-624e-4d2e-a6b8-be4d86fc8f6b}, !- Handle
  {5fa33585-abad-4a27-804f-87f7005bbc56}, !- Name
  {1488f335-2bc8-49d5-acb3-667be0a88ba1}, !- Source Object
  28,                                     !- Outlet Port
  {4fa2be4b-c7ba-40c2-8473-b4dd76255d85}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {531d4e1f-d6f8-49f5-83da-eaf3c29792e3}, !- Handle
  {fea76974-baf8-4a45-a394-47c98a13d942}, !- Name
  {4fa2be4b-c7ba-40c2-8473-b4dd76255d85}, !- Source Object
  4,                                      !- Outlet Port
  {2fb4b0d6-8412-45f1-a9d7-d12b0b931c21}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3ac5292b-19ae-4b36-9955-bb2febb9c657}, !- Handle
  Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  {24a30f65-4819-4847-b688-01c270c4b786}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f6d9cfa1-321b-4955-a664-f5f02596fb85}, !- Supply Side Inlet Node Name
  {6891a87f-3fb8-44a0-a76d-11466cfe9c40}, !- Demand Side Outlet Node Name
  {b6cdfce8-02e2-4e78-946a-3602efbc59d2}, !- Demand Side Inlet Node A
  {9af374f1-27e4-46c5-a8b0-f41bbd6ba813}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cbadf5f3-05e0-41b5-97e3-a84da23c93e3}, !- Demand Mixer Name
  {5c08b0d4-b110-483b-8d58-9f07aedee712}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c6000626-ce55-4014-aae1-9f81d26118a9}, !- Handle
  Node 141,                               !- Name
  {f6d9cfa1-321b-4955-a664-f5f02596fb85}, !- Inlet Port
  {2267855a-799e-400a-9116-b55a2e45312b}; !- Outlet Port

OS:Node,
  {8869681e-e293-4673-8ab0-a38fc101a892}, !- Handle
  Node 142,                               !- Name
  {94182ee0-8532-4048-88f1-48f363ee44d5}, !- Inlet Port
  {9af374f1-27e4-46c5-a8b0-f41bbd6ba813}; !- Outlet Port

OS:Connection,
  {f6d9cfa1-321b-4955-a664-f5f02596fb85}, !- Handle
  {2cdca1cf-d331-431e-bf58-a62d16b26640}, !- Name
  {3ac5292b-19ae-4b36-9955-bb2febb9c657}, !- Source Object
  8,                                      !- Outlet Port
  {c6000626-ce55-4014-aae1-9f81d26118a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9af374f1-27e4-46c5-a8b0-f41bbd6ba813}, !- Handle
  {25b875fe-8ca6-43e2-ac0b-e1b1149ee9bb}, !- Name
  {8869681e-e293-4673-8ab0-a38fc101a892}, !- Source Object
  3,                                      !- Outlet Port
  {3ac5292b-19ae-4b36-9955-bb2febb9c657}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ec78fc63-ae99-4414-9788-681f36442032}, !- Handle
  Node 143,                               !- Name
  {b6cdfce8-02e2-4e78-946a-3602efbc59d2}, !- Inlet Port
  {5d15211e-a450-4faa-848a-dfe2e0dc4df8}; !- Outlet Port

OS:Node,
  {f802f132-f5c4-4b59-a1e3-01252a8720e3}, !- Handle
  Node 144,                               !- Name
  {f32dfa3a-b346-457e-bfc5-6c8bf4189aa8}, !- Inlet Port
  {6891a87f-3fb8-44a0-a76d-11466cfe9c40}; !- Outlet Port

OS:Node,
  {caabf004-d587-4e67-b542-dc1e3aa7ae1a}, !- Handle
  Node 145,                               !- Name
  {91d27c4e-65d9-48fd-8676-7dbf38cd8fc7}, !- Inlet Port
  {c28deb10-16a2-4ef7-b41c-96eb06c18920}; !- Outlet Port

OS:Connection,
  {b6cdfce8-02e2-4e78-946a-3602efbc59d2}, !- Handle
  {dfa3cc8f-5048-4a96-98e4-1a7ee1cd8c08}, !- Name
  {3ac5292b-19ae-4b36-9955-bb2febb9c657}, !- Source Object
  10,                                     !- Outlet Port
  {ec78fc63-ae99-4414-9788-681f36442032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6891a87f-3fb8-44a0-a76d-11466cfe9c40}, !- Handle
  {c8bbcb10-d580-40e3-8710-e69a359719d4}, !- Name
  {f802f132-f5c4-4b59-a1e3-01252a8720e3}, !- Source Object
  3,                                      !- Outlet Port
  {3ac5292b-19ae-4b36-9955-bb2febb9c657}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5c08b0d4-b110-483b-8d58-9f07aedee712}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {5d15211e-a450-4faa-848a-dfe2e0dc4df8}, !- Inlet Node Name
  {baad14cc-4c52-4656-8d8d-96a1f4a63174}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cbadf5f3-05e0-41b5-97e3-a84da23c93e3}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {f32dfa3a-b346-457e-bfc5-6c8bf4189aa8}, !- Outlet Node Name
  {3a82df1b-bf19-4189-9f90-5af36a9237cf}; !- Inlet Node Name 1

OS:Connection,
  {5d15211e-a450-4faa-848a-dfe2e0dc4df8}, !- Handle
  {1e51c247-e588-4fcf-80fc-a81114d81e40}, !- Name
  {ec78fc63-ae99-4414-9788-681f36442032}, !- Source Object
  3,                                      !- Outlet Port
  {5c08b0d4-b110-483b-8d58-9f07aedee712}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f32dfa3a-b346-457e-bfc5-6c8bf4189aa8}, !- Handle
  {b8761737-964b-4bb5-841d-300f74bf4735}, !- Name
  {cbadf5f3-05e0-41b5-97e3-a84da23c93e3}, !- Source Object
  2,                                      !- Outlet Port
  {f802f132-f5c4-4b59-a1e3-01252a8720e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c868ed9a-8188-4f68-967f-2504ea534800}, !- Handle
  {3ac5292b-19ae-4b36-9955-bb2febb9c657}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {24a30f65-4819-4847-b688-01c270c4b786}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Fan:ConstantVolume,
  {b4fc2fc6-475c-4802-9a44-26ff11df11ec}, !- Handle
  Fan Constant Volume 28,                 !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {30c21aed-c4b5-449c-8060-2c3a041c8377}, !- Air Inlet Node Name
  {94182ee0-8532-4048-88f1-48f363ee44d5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {5547e562-f541-4e6e-9376-0a3ea63c8506}, !- Handle
  Coil Heating Electric 28,               !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {cd332ada-1e19-415d-a9c2-2a5930d39930}, !- Air Inlet Node Name
  {323579dd-ea88-4903-9b49-926949e1d2cf}, !- Air Outlet Node Name
  {4664ea8f-5249-4a55-b80a-504121938a43}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9a5ddfd4-5554-4da0-8fc2-7fe314f73972}, !- Handle
  Coil Cooling DX Single Speed 28 18kBtu/hr 14.0SEER, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a86582c3-e314-4aff-88ea-5522fd0f2f5f}, !- Air Inlet Node Name
  {eb53dcc8-f838-4071-9e3a-ebd9067ffba3}, !- Air Outlet Node Name
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4e350395-c96e-4a61-8153-d848724e5095}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {66c314d3-bf2f-4f69-b276-e56f08b3d658}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7d7547dc-760a-4283-aef2-1dc5c55bee47}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c82bb9c7-3795-416d-b97c-f3004b93589e}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c85f69bc-4a6f-45c6-a851-6ecafbd72c07}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {9a993224-baaf-4888-b503-c93a580554a3}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {200665a2-9db8-4824-b45c-728e77024212}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {200665a2-9db8-4824-b45c-728e77024212}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d1b9a5b4-2b0a-4892-b324-15cb4853072d}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {9a993224-baaf-4888-b503-c93a580554a3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {19aa1419-e190-470e-bcbf-0155d90b3010}, !- Mixed Air Node Name
  {29e6bc83-3c0a-4f62-9b1d-89dc70a09f06}, !- Outdoor Air Stream Node Name
  {c7110bae-5402-4338-8103-cb174d352d60}, !- Relief Air Stream Node Name
  {2267855a-799e-400a-9116-b55a2e45312b}; !- Return Air Stream Node Name

OS:Node,
  {6ab1b3d9-a986-4de1-9320-06d9bb8053a6}, !- Handle
  Node 146,                               !- Name
  ,                                       !- Inlet Port
  {48735d44-4645-4f4f-be84-20c17e6eed46}; !- Outlet Port

OS:Node,
  {76b6b0e6-9cc4-4048-ac44-a186be5860f4}, !- Handle
  Node 147,                               !- Name
  {3c9fdac7-14bf-48cb-a720-c85ff3062f1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94182ee0-8532-4048-88f1-48f363ee44d5}, !- Handle
  {2b334c56-2059-4ba0-bbbc-eef34c3bbb9e}, !- Name
  {b4fc2fc6-475c-4802-9a44-26ff11df11ec}, !- Source Object
  9,                                      !- Outlet Port
  {8869681e-e293-4673-8ab0-a38fc101a892}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4664ea8f-5249-4a55-b80a-504121938a43}, !- Handle
  Node 148,                               !- Name
  {323579dd-ea88-4903-9b49-926949e1d2cf}, !- Inlet Port
  {30c21aed-c4b5-449c-8060-2c3a041c8377}; !- Outlet Port

OS:Connection,
  {323579dd-ea88-4903-9b49-926949e1d2cf}, !- Handle
  {9d9d08e5-c755-44f0-a54a-d66077af1f91}, !- Name
  {5547e562-f541-4e6e-9376-0a3ea63c8506}, !- Source Object
  6,                                      !- Outlet Port
  {4664ea8f-5249-4a55-b80a-504121938a43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30c21aed-c4b5-449c-8060-2c3a041c8377}, !- Handle
  {c9f18dbe-b917-4cff-b5d1-2053a1416c9e}, !- Name
  {4664ea8f-5249-4a55-b80a-504121938a43}, !- Source Object
  3,                                      !- Outlet Port
  {b4fc2fc6-475c-4802-9a44-26ff11df11ec}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {dc094857-5a54-468e-b25a-6a0b16bebbb6}, !- Handle
  Node 149,                               !- Name
  {eb53dcc8-f838-4071-9e3a-ebd9067ffba3}, !- Inlet Port
  {cd332ada-1e19-415d-a9c2-2a5930d39930}; !- Outlet Port

OS:Connection,
  {eb53dcc8-f838-4071-9e3a-ebd9067ffba3}, !- Handle
  {615e409a-4e16-4c4d-a04f-6d97a202dc4a}, !- Name
  {9a5ddfd4-5554-4da0-8fc2-7fe314f73972}, !- Source Object
  9,                                      !- Outlet Port
  {dc094857-5a54-468e-b25a-6a0b16bebbb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd332ada-1e19-415d-a9c2-2a5930d39930}, !- Handle
  {b64fe457-f056-4f8b-9da2-6d8f1fe44021}, !- Name
  {dc094857-5a54-468e-b25a-6a0b16bebbb6}, !- Source Object
  3,                                      !- Outlet Port
  {5547e562-f541-4e6e-9376-0a3ea63c8506}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bbd2e802-845b-4016-8af2-eb7a45d59b13}, !- Handle
  Node 150,                               !- Name
  {19aa1419-e190-470e-bcbf-0155d90b3010}, !- Inlet Port
  {a86582c3-e314-4aff-88ea-5522fd0f2f5f}; !- Outlet Port

OS:Connection,
  {2267855a-799e-400a-9116-b55a2e45312b}, !- Handle
  {0888be83-5d20-4a80-947f-fd54f3c8d569}, !- Name
  {c6000626-ce55-4014-aae1-9f81d26118a9}, !- Source Object
  3,                                      !- Outlet Port
  {d1b9a5b4-2b0a-4892-b324-15cb4853072d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {19aa1419-e190-470e-bcbf-0155d90b3010}, !- Handle
  {30b74e9c-d638-4b1a-8f96-666e11f91746}, !- Name
  {d1b9a5b4-2b0a-4892-b324-15cb4853072d}, !- Source Object
  5,                                      !- Outlet Port
  {bbd2e802-845b-4016-8af2-eb7a45d59b13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a86582c3-e314-4aff-88ea-5522fd0f2f5f}, !- Handle
  {60cdff66-363d-4713-badd-aec39c6867ac}, !- Name
  {bbd2e802-845b-4016-8af2-eb7a45d59b13}, !- Source Object
  3,                                      !- Outlet Port
  {9a5ddfd4-5554-4da0-8fc2-7fe314f73972}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {394dca62-4fee-4f15-9798-4439443321a4}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0e9c0d71-a650-4685-8fe2-4f5d71b8f6aa}, !- Control Zone Name
  {8869681e-e293-4673-8ab0-a38fc101a892}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2efdef37-e3f3-48af-a780-98066ad23e5c}, !- Handle
  Air Terminal Single Duct Uncontrolled 27, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule Name
  {baad14cc-4c52-4656-8d8d-96a1f4a63174}, !- Inlet Air Node Name
  {91d27c4e-65d9-48fd-8676-7dbf38cd8fc7}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6c5c7a24-9607-4f58-bd85-3ff3ac06081a}, !- Handle
  Node 151,                               !- Name
  {287c6ba5-1b8a-44ad-ba79-eeac2747f1d0}, !- Inlet Port
  {3a82df1b-bf19-4189-9f90-5af36a9237cf}; !- Outlet Port

OS:Connection,
  {c28deb10-16a2-4ef7-b41c-96eb06c18920}, !- Handle
  {14259c66-45b7-4d19-93e0-a282a9c1fa4e}, !- Name
  {caabf004-d587-4e67-b542-dc1e3aa7ae1a}, !- Source Object
  3,                                      !- Outlet Port
  {f2c3ca7d-623b-4057-9da5-25009b4355f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {287c6ba5-1b8a-44ad-ba79-eeac2747f1d0}, !- Handle
  {70615c24-e057-40d4-86cd-8732dd51b1a3}, !- Name
  {0e9c0d71-a650-4685-8fe2-4f5d71b8f6aa}, !- Source Object
  12,                                     !- Outlet Port
  {6c5c7a24-9607-4f58-bd85-3ff3ac06081a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a82df1b-bf19-4189-9f90-5af36a9237cf}, !- Handle
  {d9c5e1fd-0c02-4f3d-92d8-a936b180a83d}, !- Name
  {6c5c7a24-9607-4f58-bd85-3ff3ac06081a}, !- Source Object
  3,                                      !- Outlet Port
  {cbadf5f3-05e0-41b5-97e3-a84da23c93e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {baad14cc-4c52-4656-8d8d-96a1f4a63174}, !- Handle
  {e6f4671a-4de0-4195-8bf3-4bba71d35b5e}, !- Name
  {5c08b0d4-b110-483b-8d58-9f07aedee712}, !- Source Object
  3,                                      !- Outlet Port
  {2efdef37-e3f3-48af-a780-98066ad23e5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91d27c4e-65d9-48fd-8676-7dbf38cd8fc7}, !- Handle
  {ee9c5cb3-4de7-4d27-b797-fde10b449769}, !- Name
  {2efdef37-e3f3-48af-a780-98066ad23e5c}, !- Source Object
  4,                                      !- Outlet Port
  {caabf004-d587-4e67-b542-dc1e3aa7ae1a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {288d8e0c-92c5-49ff-8f9c-5e58baba5f19}, !- Handle
  Zone HVAC Baseboard Convective Electric 27, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {f250f159-f066-43fa-9139-35ce08badf1f}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {298e0016-bd64-4342-add8-c58e07478eba}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6e4176ee-3df0-486a-ad6d-f9545d103166}, !- Plant Side Inlet Node Name
  {8ff8372b-aaa9-431a-a55a-53078e4d0e2f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5c171c66-8f83-4ea8-bdb6-7bbb62033341}, !- Demand Side Inlet Node Name
  {f3cb7b7f-2f53-4190-83cf-6b4f58b03e06}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3ac40c19-5d40-45b9-875c-dd86cd7285ec}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Demand Mixer Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Demand Splitter Name
  {2ad11315-1143-4267-9787-c2b3262ed70d}, !- Supply Mixer Name
  {fa11523b-3b61-4b1a-93a0-41aeb1d208ab}; !- Supply Splitter Name

OS:Sizing:Plant,
  {f70ac000-baa0-46eb-8340-48143e273392}, !- Handle
  {f250f159-f066-43fa-9139-35ce08badf1f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {103c5e2e-4d15-4c40-87c7-c6b0220056c6}, !- Handle
  Node 152,                               !- Name
  {6e4176ee-3df0-486a-ad6d-f9545d103166}, !- Inlet Port
  {bf282ef2-28fe-490c-9781-f7e1c07374da}; !- Outlet Port

OS:Node,
  {298e0016-bd64-4342-add8-c58e07478eba}, !- Handle
  Node 153,                               !- Name
  {7bf4db7d-3a84-4d0c-85d2-550b88c4c13f}, !- Inlet Port
  {8ff8372b-aaa9-431a-a55a-53078e4d0e2f}; !- Outlet Port

OS:Node,
  {06a83108-3b9b-4936-a5fb-9a6ea652a505}, !- Handle
  Node 154,                               !- Name
  {6240b36c-e557-449e-bb87-c4f76983cb59}, !- Inlet Port
  {967526df-c01c-4327-ba87-d2cfe526afa0}; !- Outlet Port

OS:Connector:Mixer,
  {2ad11315-1143-4267-9787-c2b3262ed70d}, !- Handle
  Connector Mixer 1,                      !- Name
  {5257b519-2345-4e17-92c3-70a82677bba9}, !- Outlet Branch Name
  {72baf2d9-c49b-4fa0-bc8a-53a481884ec0}, !- Inlet Branch Name 1
  {56351c0f-bb46-48c5-9a79-4ec32e8a308b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {fa11523b-3b61-4b1a-93a0-41aeb1d208ab}, !- Handle
  Connector Splitter 1,                   !- Name
  {28f5fe42-f956-4fa0-a23a-234ce941e5d5}, !- Inlet Branch Name
  {6240b36c-e557-449e-bb87-c4f76983cb59}, !- Outlet Branch Name 1
  {0469e971-9905-4657-99e1-638384230db6}; !- Outlet Branch Name 2

OS:Connection,
  {6e4176ee-3df0-486a-ad6d-f9545d103166}, !- Handle
  {3156e62b-3e46-4145-adf2-dff38545f730}, !- Name
  {f250f159-f066-43fa-9139-35ce08badf1f}, !- Source Object
  14,                                     !- Outlet Port
  {103c5e2e-4d15-4c40-87c7-c6b0220056c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6240b36c-e557-449e-bb87-c4f76983cb59}, !- Handle
  {2e82803d-7caf-48c0-bf49-afc34944c811}, !- Name
  {fa11523b-3b61-4b1a-93a0-41aeb1d208ab}, !- Source Object
  3,                                      !- Outlet Port
  {06a83108-3b9b-4936-a5fb-9a6ea652a505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ff8372b-aaa9-431a-a55a-53078e4d0e2f}, !- Handle
  {aac7d199-8006-43d4-92da-76d9101301c9}, !- Name
  {298e0016-bd64-4342-add8-c58e07478eba}, !- Source Object
  3,                                      !- Outlet Port
  {f250f159-f066-43fa-9139-35ce08badf1f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5a0abb97-839a-4e79-b0b3-73fef0f55f7e}, !- Handle
  Node 155,                               !- Name
  {5c171c66-8f83-4ea8-bdb6-7bbb62033341}, !- Inlet Port
  {26edaca9-a949-422d-86bd-04467c458cc1}; !- Outlet Port

OS:Node,
  {df098acd-f79e-4829-9c48-a0f99e8ac6dc}, !- Handle
  Node 156,                               !- Name
  {19ae5e74-eb75-4fe2-b708-2c1ca8a2e2fc}, !- Inlet Port
  {f3cb7b7f-2f53-4190-83cf-6b4f58b03e06}; !- Outlet Port

OS:Node,
  {bc1d443b-2249-49ba-9590-e8270bf2d53b}, !- Handle
  Node 157,                               !- Name
  {70421f9b-3084-47d6-9b51-318babb42fbb}, !- Inlet Port
  {0af70ea3-97d0-49b9-8c1e-4ebcb4d911a4}; !- Outlet Port

OS:Connector:Mixer,
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Handle
  Connector Mixer 2,                      !- Name
  {486e354a-9041-4ea8-8dc4-d783d6bc870b}, !- Outlet Branch Name
  {ef44d05c-6e2c-4535-8e9f-d6dd2345230a}, !- Inlet Branch Name 1
  {3f734758-23b3-4e64-bb9e-05e279ffb06f}, !- Inlet Branch Name 2
  {70ec4d43-6c7d-41e5-8c19-e6b7e0110005}, !- Inlet Branch Name 3
  {4b21186b-2747-4fe4-a3f4-905c082e1bd5}, !- Inlet Branch Name 4
  {1b5ace10-27ef-4066-8785-94f70ce0ff52}, !- Inlet Branch Name 5
  {a307144c-757c-4ebf-90c2-ca8a9fbfd104}, !- Inlet Branch Name 6
  {edbc8438-ef6c-4f76-bd33-ad106e38b812}, !- Inlet Branch Name 7
  {824af23f-bc43-4c00-9a88-f022cf1f5bd3}, !- Inlet Branch Name 8
  {a5f54052-08d8-409c-b9f4-227bff4b5239}, !- Inlet Branch Name 9
  {d0b59ef4-68f9-4a14-9a8b-170d6e0e808f}, !- Inlet Branch Name 10
  {7c4bb1c9-af49-402a-a0a7-c1d5f0762f77}, !- Inlet Branch Name 11
  {3172a196-c124-49eb-81ae-d8827c47f7aa}, !- Inlet Branch Name 12
  {470392fd-8219-40b6-9d2e-953fe18ff092}, !- Inlet Branch Name 13
  {4060a452-bce5-45d0-bd75-1f6203b9d3b1}, !- Inlet Branch Name 14
  {8a1f0cd3-b322-4e18-aeff-4ba7f2d7c23a}, !- Inlet Branch Name 15
  {36c66df0-b6d6-4bad-bdd5-9b1d795fe54a}, !- Inlet Branch Name 16
  {71a4341b-2bd0-4eb1-a3c5-d529a0ab5e00}, !- Inlet Branch Name 17
  {5a2e42ed-5679-4fc6-a715-e983d09f045f}, !- Inlet Branch Name 18
  {f4098621-f18f-44ae-aa9c-b7a16951409a}, !- Inlet Branch Name 19
  {8084e74c-54fd-47a8-8570-14f4e92c61e1}, !- Inlet Branch Name 20
  {52637115-926f-459a-8086-22e1920748a1}, !- Inlet Branch Name 21
  {94a8786b-88c7-4055-b1a0-a657088c66da}, !- Inlet Branch Name 22
  {c33cec43-3662-48a8-a912-ecf32568e871}, !- Inlet Branch Name 23
  {57bcfeaf-c143-4a14-b296-d3d4ad1b31be}, !- Inlet Branch Name 24
  {11cc2ba6-1c36-4443-b4e7-f3176f22b7fa}; !- Inlet Branch Name 25

OS:Connector:Splitter,
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Handle
  Connector Splitter 2,                   !- Name
  {7dd3861b-874e-404e-a73e-6d0aee697b54}, !- Inlet Branch Name
  {70421f9b-3084-47d6-9b51-318babb42fbb}, !- Outlet Branch Name 1
  {cad29617-3070-4329-aeae-625bc074af09}, !- Outlet Branch Name 2
  {0a8d35d6-ce68-4318-a15d-faae0cc080b5}, !- Outlet Branch Name 3
  {d8d1da01-8168-472a-942b-d1389a5d7082}, !- Outlet Branch Name 4
  {7bea67bf-9f51-4a77-ab29-26b5bd7c80f0}, !- Outlet Branch Name 5
  {2294e30d-0cc8-4545-8f20-0e1690f31fd7}, !- Outlet Branch Name 6
  {5d2b8544-2889-4c0f-981e-994ba03f2e20}, !- Outlet Branch Name 7
  {ed495247-94eb-42fc-bc95-8edd7f0259a1}, !- Outlet Branch Name 8
  {444a899f-1a27-459a-a94c-71c70db2ba5c}, !- Outlet Branch Name 9
  {818511ab-658e-47d4-b521-ebe526d65045}, !- Outlet Branch Name 10
  {304ee5e4-6767-4537-8669-d6191f9fd296}, !- Outlet Branch Name 11
  {efe5b229-9a62-42ee-bf4f-307dbeca2bed}, !- Outlet Branch Name 12
  {def9acf4-c976-48df-80d1-13c02fb83fb7}, !- Outlet Branch Name 13
  {4a049d11-0f9a-4d1f-af3f-0212ed52a160}, !- Outlet Branch Name 14
  {b2854aa1-5fe1-4a37-a802-c53138cdd6e2}, !- Outlet Branch Name 15
  {a472f781-94c4-4519-894f-d744552a8d32}, !- Outlet Branch Name 16
  {60e529bb-c20e-4a74-ac68-4c39ce0e515e}, !- Outlet Branch Name 17
  {565e4d92-d793-48b3-bd33-6396f78de65a}, !- Outlet Branch Name 18
  {ac5210d8-17a5-40d2-91d7-bc410d46ae75}, !- Outlet Branch Name 19
  {8af6d538-78a8-4fcf-8c56-7e5089a94b50}, !- Outlet Branch Name 20
  {033ee935-cd5e-4b53-8d82-659d7f8f4265}, !- Outlet Branch Name 21
  {99dc82e7-13da-491d-94f5-14eff92d9472}, !- Outlet Branch Name 22
  {dc4c95b1-cb51-4c69-98d2-f90182880a61}, !- Outlet Branch Name 23
  {92d0b3ba-599a-44fc-bba6-abb519126d49}, !- Outlet Branch Name 24
  {673df6b4-c097-442b-bfde-9f59ec7f8beb}; !- Outlet Branch Name 25

OS:Connection,
  {5c171c66-8f83-4ea8-bdb6-7bbb62033341}, !- Handle
  {1c8da26f-b0e3-4506-b819-a18afa4970b9}, !- Name
  {f250f159-f066-43fa-9139-35ce08badf1f}, !- Source Object
  17,                                     !- Outlet Port
  {5a0abb97-839a-4e79-b0b3-73fef0f55f7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70421f9b-3084-47d6-9b51-318babb42fbb}, !- Handle
  {16857a4a-0986-4952-97da-826fd0eab31e}, !- Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Source Object
  3,                                      !- Outlet Port
  {bc1d443b-2249-49ba-9590-e8270bf2d53b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3cb7b7f-2f53-4190-83cf-6b4f58b03e06}, !- Handle
  {0b6fdd9b-04e1-4ae0-b127-30509e379c87}, !- Name
  {df098acd-f79e-4829-9c48-a0f99e8ac6dc}, !- Source Object
  3,                                      !- Outlet Port
  {f250f159-f066-43fa-9139-35ce08badf1f}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {3ac40c19-5d40-45b9-875c-dd86cd7285ec}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {5c7bef83-fc11-4a5d-ad5c-b44ab6057f25}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b70bc1dc-f977-43ba-a9ef-9d20cfc666ec}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {5c7bef83-fc11-4a5d-ad5c-b44ab6057f25}, !- Schedule Type Limits Name
  {28b87c55-a193-42c8-a853-30139f89bf63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28b87c55-a193-42c8-a853-30139f89bf63}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {5c7bef83-fc11-4a5d-ad5c-b44ab6057f25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ffe712c0-b885-476a-afe2-a679f01dbc5d}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {b70bc1dc-f977-43ba-a9ef-9d20cfc666ec}, !- Schedule Name
  {298e0016-bd64-4342-add8-c58e07478eba}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {fd0f36fe-211b-4998-99e6-ea8e7e585023}, !- Handle
  Service Water Loop Pump,                !- Name
  {bf282ef2-28fe-490c-9781-f7e1c07374da}, !- Inlet Node Name
  {f9640f2d-36ef-41cb-bd15-5c23d9a87226}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  126074.026253803,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {9d550ac4-e6b1-4d45-b925-bdd7bc6c97af}, !- Handle
  Node 158,                               !- Name
  {f9640f2d-36ef-41cb-bd15-5c23d9a87226}, !- Inlet Port
  {28f5fe42-f956-4fa0-a23a-234ce941e5d5}; !- Outlet Port

OS:Connection,
  {bf282ef2-28fe-490c-9781-f7e1c07374da}, !- Handle
  {7298fe7d-280d-4392-a36d-9de64f9f1c80}, !- Name
  {103c5e2e-4d15-4c40-87c7-c6b0220056c6}, !- Source Object
  3,                                      !- Outlet Port
  {fd0f36fe-211b-4998-99e6-ea8e7e585023}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9640f2d-36ef-41cb-bd15-5c23d9a87226}, !- Handle
  {590bfb38-25be-44f2-b010-2b21d02834a6}, !- Name
  {fd0f36fe-211b-4998-99e6-ea8e7e585023}, !- Source Object
  3,                                      !- Outlet Port
  {9d550ac4-e6b1-4d45-b925-bdd7bc6c97af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28f5fe42-f956-4fa0-a23a-234ce941e5d5}, !- Handle
  {fc8352e0-55e8-4e5c-8038-5b947919bce8}, !- Name
  {9d550ac4-e6b1-4d45-b925-bdd7bc6c97af}, !- Source Object
  3,                                      !- Outlet Port
  {fa11523b-3b61-4b1a-93a0-41aeb1d208ab}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {a80c7b66-de4a-4cd1-9117-ae6baa84f41d}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {d79ce321-76df-4fc7-aaf2-a15fa09551d4}, !- Handle
  279gal Electricity Water Heater - 189kBtu/hr 1.0 Therm Eff, !- Name
  1.05755602164978,                       !- Tank Volume {m3}
  {b70bc1dc-f977-43ba-a9ef-9d20cfc666ec}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  55257.3021312011,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  100.559131652632,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  100.559131652632,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {9fd5c6a2-c057-4aa9-b99b-0cb995bee353}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.55942265739987,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  4.55942265739987,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {967526df-c01c-4327-ba87-d2cfe526afa0}, !- Use Side Inlet Node Name
  {03ff6678-75bf-46ec-9024-c8adadcde0f3}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {d5cd02fb-4f10-465f-a08a-5d2974f15554}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {d3160e94-b421-43a3-be5b-0fb10bd30a94}, !- Schedule Type Limits Name
  {3bbaa53f-f979-45b3-9dd8-acf1284c3ccc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3bbaa53f-f979-45b3-9dd8-acf1284c3ccc}, !- Handle
  Schedule Day 4,                         !- Name
  {d3160e94-b421-43a3-be5b-0fb10bd30a94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {268b13ce-1afa-42cc-9939-1f1029c86cad}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {d3160e94-b421-43a3-be5b-0fb10bd30a94}, !- Schedule Type Limits Name
  {3ab34e07-f7c2-42fa-bf75-a9d63328def9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ab34e07-f7c2-42fa-bf75-a9d63328def9}, !- Handle
  Schedule Day 5,                         !- Name
  {d3160e94-b421-43a3-be5b-0fb10bd30a94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {9fd5c6a2-c057-4aa9-b99b-0cb995bee353}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {a80c7b66-de4a-4cd1-9117-ae6baa84f41d}, !- Schedule Type Limits Name
  {710960a2-881c-401b-bc4a-773fc0b9602b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {710960a2-881c-401b-bc4a-773fc0b9602b}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {a80c7b66-de4a-4cd1-9117-ae6baa84f41d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {29595842-c0a3-4fd7-b688-79a4260004d0}, !- Handle
  Node 159,                               !- Name
  {03ff6678-75bf-46ec-9024-c8adadcde0f3}, !- Inlet Port
  {72baf2d9-c49b-4fa0-bc8a-53a481884ec0}; !- Outlet Port

OS:Connection,
  {967526df-c01c-4327-ba87-d2cfe526afa0}, !- Handle
  {b43c3653-3080-4b7c-b679-d68246312980}, !- Name
  {06a83108-3b9b-4936-a5fb-9a6ea652a505}, !- Source Object
  3,                                      !- Outlet Port
  {d79ce321-76df-4fc7-aaf2-a15fa09551d4}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {03ff6678-75bf-46ec-9024-c8adadcde0f3}, !- Handle
  {647be90e-6e49-4725-ba43-c1ed8bb5b8c5}, !- Name
  {d79ce321-76df-4fc7-aaf2-a15fa09551d4}, !- Source Object
  32,                                     !- Outlet Port
  {29595842-c0a3-4fd7-b688-79a4260004d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72baf2d9-c49b-4fa0-bc8a-53a481884ec0}, !- Handle
  {2352ecd1-28bb-420d-adf4-065a896b5a14}, !- Name
  {29595842-c0a3-4fd7-b688-79a4260004d0}, !- Source Object
  3,                                      !- Outlet Port
  {2ad11315-1143-4267-9787-c2b3262ed70d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5bec9601-1f08-4af5-a8bd-97b5b692b4e3}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {2d8a94f8-1fe3-4ff8-80c6-98300811a58f}, !- Inlet Node Name
  {64322477-e2cd-4f62-abca-19e2bde4e981}; !- Outlet Node Name

OS:Node,
  {fbbddaa6-06fe-4060-a603-1cdecc863b1a}, !- Handle
  Node 160,                               !- Name
  {0469e971-9905-4657-99e1-638384230db6}, !- Inlet Port
  {2d8a94f8-1fe3-4ff8-80c6-98300811a58f}; !- Outlet Port

OS:Connection,
  {0469e971-9905-4657-99e1-638384230db6}, !- Handle
  {39518228-2a23-4e8e-8d09-7827d81ad263}, !- Name
  {fa11523b-3b61-4b1a-93a0-41aeb1d208ab}, !- Source Object
  4,                                      !- Outlet Port
  {fbbddaa6-06fe-4060-a603-1cdecc863b1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8299acc9-fe8b-4656-b08c-49f8a48bd4f3}, !- Handle
  Node 161,                               !- Name
  {64322477-e2cd-4f62-abca-19e2bde4e981}, !- Inlet Port
  {56351c0f-bb46-48c5-9a79-4ec32e8a308b}; !- Outlet Port

OS:Connection,
  {2d8a94f8-1fe3-4ff8-80c6-98300811a58f}, !- Handle
  {bc403f4f-1d86-499a-9301-3be2552acb53}, !- Name
  {fbbddaa6-06fe-4060-a603-1cdecc863b1a}, !- Source Object
  3,                                      !- Outlet Port
  {5bec9601-1f08-4af5-a8bd-97b5b692b4e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64322477-e2cd-4f62-abca-19e2bde4e981}, !- Handle
  {55813ece-3ebb-4422-ae39-730c836c0890}, !- Name
  {5bec9601-1f08-4af5-a8bd-97b5b692b4e3}, !- Source Object
  3,                                      !- Outlet Port
  {8299acc9-fe8b-4656-b08c-49f8a48bd4f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56351c0f-bb46-48c5-9a79-4ec32e8a308b}, !- Handle
  {78510fde-75ef-45dd-8cc9-3207bfaff651}, !- Name
  {8299acc9-fe8b-4656-b08c-49f8a48bd4f3}, !- Source Object
  3,                                      !- Outlet Port
  {2ad11315-1143-4267-9787-c2b3262ed70d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5ccb2063-6990-4f5f-8fef-cec68aea381d}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {0af70ea3-97d0-49b9-8c1e-4ebcb4d911a4}, !- Inlet Node Name
  {f16c7d0b-96be-4dba-813e-14871928bfc8}; !- Outlet Node Name

OS:Node,
  {a01c1461-2467-4684-b774-e98102900def}, !- Handle
  Node 162,                               !- Name
  {f16c7d0b-96be-4dba-813e-14871928bfc8}, !- Inlet Port
  {ef44d05c-6e2c-4535-8e9f-d6dd2345230a}; !- Outlet Port

OS:Connection,
  {0af70ea3-97d0-49b9-8c1e-4ebcb4d911a4}, !- Handle
  {2662a70d-0a3d-412d-90ea-0c86c2dd82a8}, !- Name
  {bc1d443b-2249-49ba-9590-e8270bf2d53b}, !- Source Object
  3,                                      !- Outlet Port
  {5ccb2063-6990-4f5f-8fef-cec68aea381d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f16c7d0b-96be-4dba-813e-14871928bfc8}, !- Handle
  {7c3f35a7-4738-46ff-9c95-ba403ff62a37}, !- Name
  {5ccb2063-6990-4f5f-8fef-cec68aea381d}, !- Source Object
  3,                                      !- Outlet Port
  {a01c1461-2467-4684-b774-e98102900def}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef44d05c-6e2c-4535-8e9f-d6dd2345230a}, !- Handle
  {a881b522-5059-40a8-871a-fe5d0f2de591}, !- Name
  {a01c1461-2467-4684-b774-e98102900def}, !- Source Object
  3,                                      !- Outlet Port
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c5d0fcfe-3049-461e-8b78-3daa8cee0672}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {8eca9291-5e38-4020-ad3b-5962a0922c34}, !- Inlet Node Name
  {7bf4db7d-3a84-4d0c-85d2-550b88c4c13f}; !- Outlet Node Name

OS:Node,
  {9e7dfe0d-4283-48cd-ab1a-3718df9f7d4c}, !- Handle
  Node 163,                               !- Name
  {5257b519-2345-4e17-92c3-70a82677bba9}, !- Inlet Port
  {8eca9291-5e38-4020-ad3b-5962a0922c34}; !- Outlet Port

OS:Connection,
  {5257b519-2345-4e17-92c3-70a82677bba9}, !- Handle
  {4341eb2b-9967-48eb-8325-423e2595b7f3}, !- Name
  {2ad11315-1143-4267-9787-c2b3262ed70d}, !- Source Object
  2,                                      !- Outlet Port
  {9e7dfe0d-4283-48cd-ab1a-3718df9f7d4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eca9291-5e38-4020-ad3b-5962a0922c34}, !- Handle
  {b88da1c2-21e3-4a73-88d1-207cddf2e4ba}, !- Name
  {9e7dfe0d-4283-48cd-ab1a-3718df9f7d4c}, !- Source Object
  3,                                      !- Outlet Port
  {c5d0fcfe-3049-461e-8b78-3daa8cee0672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bf4db7d-3a84-4d0c-85d2-550b88c4c13f}, !- Handle
  {940a7466-e964-4f65-afcd-fa6b4f75ff14}, !- Name
  {c5d0fcfe-3049-461e-8b78-3daa8cee0672}, !- Source Object
  3,                                      !- Outlet Port
  {298e0016-bd64-4342-add8-c58e07478eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d3f7fdcb-557f-4a9d-bb0d-7858570a35da}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {26edaca9-a949-422d-86bd-04467c458cc1}, !- Inlet Node Name
  {0fa3fe13-3153-4903-9a29-64c003ea601d}; !- Outlet Node Name

OS:Node,
  {0d66b0db-524c-4fda-80f2-4540600d1852}, !- Handle
  Node 164,                               !- Name
  {0fa3fe13-3153-4903-9a29-64c003ea601d}, !- Inlet Port
  {7dd3861b-874e-404e-a73e-6d0aee697b54}; !- Outlet Port

OS:Connection,
  {26edaca9-a949-422d-86bd-04467c458cc1}, !- Handle
  {c7f0e10c-c466-49e3-b40f-e5bf3936fb3f}, !- Name
  {5a0abb97-839a-4e79-b0b3-73fef0f55f7e}, !- Source Object
  3,                                      !- Outlet Port
  {d3f7fdcb-557f-4a9d-bb0d-7858570a35da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fa3fe13-3153-4903-9a29-64c003ea601d}, !- Handle
  {b64fd3c7-8947-44c1-84b8-f1b8baad8fcd}, !- Name
  {d3f7fdcb-557f-4a9d-bb0d-7858570a35da}, !- Source Object
  3,                                      !- Outlet Port
  {0d66b0db-524c-4fda-80f2-4540600d1852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dd3861b-874e-404e-a73e-6d0aee697b54}, !- Handle
  {81048f68-8159-46d4-b09a-f1988d22ee74}, !- Name
  {0d66b0db-524c-4fda-80f2-4540600d1852}, !- Source Object
  3,                                      !- Outlet Port
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {73d4dbae-c9ff-4321-9b00-79e8f3794f0d}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {42f8aac6-a0eb-4e3f-a385-b391c23a862b}, !- Inlet Node Name
  {19ae5e74-eb75-4fe2-b708-2c1ca8a2e2fc}; !- Outlet Node Name

OS:Node,
  {241565e0-f831-4fb7-aaf7-26eade54a4e3}, !- Handle
  Node 165,                               !- Name
  {486e354a-9041-4ea8-8dc4-d783d6bc870b}, !- Inlet Port
  {42f8aac6-a0eb-4e3f-a385-b391c23a862b}; !- Outlet Port

OS:Connection,
  {486e354a-9041-4ea8-8dc4-d783d6bc870b}, !- Handle
  {559320d4-0908-4fd9-9c94-792aa06211c2}, !- Name
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Source Object
  2,                                      !- Outlet Port
  {241565e0-f831-4fb7-aaf7-26eade54a4e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42f8aac6-a0eb-4e3f-a385-b391c23a862b}, !- Handle
  {488c5cc8-77fb-4110-ad22-c5ec7b868d05}, !- Name
  {241565e0-f831-4fb7-aaf7-26eade54a4e3}, !- Source Object
  3,                                      !- Outlet Port
  {73d4dbae-c9ff-4321-9b00-79e8f3794f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19ae5e74-eb75-4fe2-b708-2c1ca8a2e2fc}, !- Handle
  {d2af94a7-1ee5-4aaf-8b8d-91e889c580df}, !- Name
  {73d4dbae-c9ff-4321-9b00-79e8f3794f0d}, !- Source Object
  3,                                      !- Outlet Port
  {df098acd-f79e-4829-9c48-a0f99e8ac6dc}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {122eab07-3e12-4baa-b169-20448509d454}, !- Handle
  Water Use Connections 1,                !- Name
  {77b743ca-3e95-407d-ac2a-1fb3b3910750}, !- Inlet Node Name
  {4299f574-ef30-40ab-8114-2e45c7d39c86}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {60c86b33-8091-4e61-a095-734b40831768}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {75e8da77-9182-4af6-b67b-72136ddc770d}, !- Handle
  G n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {c5ee1a93-42b6-4382-ade9-d9e3e08f2ea6}, !- Target Temperature Schedule Name
  {37add092-2699-46f8-be1f-ed9c9e2c4217}, !- Sensible Fraction Schedule Name
  {e1979f48-92a0-459f-9c45-9549bc0a146c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {37add092-2699-46f8-be1f-ed9c9e2c4217}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f31dca9c-3d32-4582-b252-6d7acae9e1a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f31dca9c-3d32-4582-b252-6d7acae9e1a1}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e1979f48-92a0-459f-9c45-9549bc0a146c}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {669151da-c2cd-42f5-93b6-d80a695aa5bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {669151da-c2cd-42f5-93b6-d80a695aa5bb}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5ee1a93-42b6-4382-ade9-d9e3e08f2ea6}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5a1ef32b-20b5-4031-9338-40fd6d066eb1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a1ef32b-20b5-4031-9338-40fd6d066eb1}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {60c86b33-8091-4e61-a095-734b40831768}, !- Handle
  G n1 apartment Service Water Use 0.15gal/min, !- Name
  {75e8da77-9182-4af6-b67b-72136ddc770d}, !- Water Use Equipment Definition Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {5a0341be-babd-40af-8285-3e8b7c77fdea}, !- Handle
  NECB-G-Service Water Heating,           !- Name
  {d5d281f4-2378-4fb5-a0b0-e4e4781849f4}, !- Schedule Type Limits Name
  {9b7c802b-b5f1-410c-9ced-ffafc6d4a1c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b7c802b-b5f1-410c-9ced-ffafc6d4a1c0}, !- Handle
  NECB-G-Service Water Heating Default,   !- Name
  {d5d281f4-2378-4fb5-a0b0-e4e4781849f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {e0dfb67c-d30d-48b9-b4ae-151e0264be51}, !- Handle
  Schedule Rule 35,                       !- Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e7a79869-caa4-495d-94a0-f32f13ffa30b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7a79869-caa4-495d-94a0-f32f13ffa30b}, !- Handle
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  {d5d281f4-2378-4fb5-a0b0-e4e4781849f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {ab1fee40-eefa-491c-8591-2770b5fe0fd1}, !- Handle
  Schedule Rule 36,                       !- Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c4c9070c-9f71-46df-9c3e-faba341259a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4c9070c-9f71-46df-9c3e-faba341259a3}, !- Handle
  NECB-G-Service Water Heating Sat Day,   !- Name
  {d5d281f4-2378-4fb5-a0b0-e4e4781849f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {a10f8b48-6226-46c3-a73e-0bc5803be9f7}, !- Handle
  Schedule Rule 37,                       !- Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ab13bdc-8e13-48b4-be0a-401035d58537}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ab13bdc-8e13-48b4-be0a-401035d58537}, !- Handle
  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  {d5d281f4-2378-4fb5-a0b0-e4e4781849f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Node,
  {58741349-1fe3-4d3d-960f-acf91738edbf}, !- Handle
  Node 166,                               !- Name
  {cad29617-3070-4329-aeae-625bc074af09}, !- Inlet Port
  {77b743ca-3e95-407d-ac2a-1fb3b3910750}; !- Outlet Port

OS:Connection,
  {cad29617-3070-4329-aeae-625bc074af09}, !- Handle
  {0113f37c-83d8-473e-bac6-c4f6295f6a56}, !- Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Source Object
  4,                                      !- Outlet Port
  {58741349-1fe3-4d3d-960f-acf91738edbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2610710-8d4e-4397-93f9-35d1cbd367a2}, !- Handle
  Node 167,                               !- Name
  {4299f574-ef30-40ab-8114-2e45c7d39c86}, !- Inlet Port
  {3f734758-23b3-4e64-bb9e-05e279ffb06f}; !- Outlet Port

OS:Connection,
  {77b743ca-3e95-407d-ac2a-1fb3b3910750}, !- Handle
  {9c54435c-81bc-42e5-80de-9fbed17828c9}, !- Name
  {58741349-1fe3-4d3d-960f-acf91738edbf}, !- Source Object
  3,                                      !- Outlet Port
  {122eab07-3e12-4baa-b169-20448509d454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4299f574-ef30-40ab-8114-2e45c7d39c86}, !- Handle
  {8819114a-b65e-47ae-990e-e28b699abaec}, !- Name
  {122eab07-3e12-4baa-b169-20448509d454}, !- Source Object
  3,                                      !- Outlet Port
  {c2610710-8d4e-4397-93f9-35d1cbd367a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f734758-23b3-4e64-bb9e-05e279ffb06f}, !- Handle
  {bbeff4e6-c461-4c63-aa0d-29bc4f4935b1}, !- Name
  {c2610710-8d4e-4397-93f9-35d1cbd367a2}, !- Source Object
  3,                                      !- Outlet Port
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {15dec68d-4562-4fe1-b553-848c1f65a905}, !- Handle
  Water Use Connections 2,                !- Name
  {418166fb-ef7c-4f04-8b2d-dea197a84527}, !- Inlet Node Name
  {c231e630-65fe-4b24-a8c2-aca020b0048f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9bb660f7-e26c-4533-adb5-9ff757bdafd5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {34d1954a-6651-48dd-b425-90f69c8015e7}, !- Handle
  G n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {e179fe2e-49bf-4652-aca8-16ad4148c9f6}, !- Target Temperature Schedule Name
  {78ee3ba4-dfae-40f6-82e4-a07647647861}, !- Sensible Fraction Schedule Name
  {6b7ae35a-e579-4d3a-89c1-6020044f4e52}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {78ee3ba4-dfae-40f6-82e4-a07647647861}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c41e49c7-00b0-4fe9-acb8-23e0f807d58e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c41e49c7-00b0-4fe9-acb8-23e0f807d58e}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6b7ae35a-e579-4d3a-89c1-6020044f4e52}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {1ff8c4a9-9521-4a98-9f55-4e63b9c2fcfd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ff8c4a9-9521-4a98-9f55-4e63b9c2fcfd}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e179fe2e-49bf-4652-aca8-16ad4148c9f6}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {3ebe71f6-d850-438c-b025-8e5e8c278e98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ebe71f6-d850-438c-b025-8e5e8c278e98}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9bb660f7-e26c-4533-adb5-9ff757bdafd5}, !- Handle
  G n2 apartment Service Water Use 0.15gal/min, !- Name
  {34d1954a-6651-48dd-b425-90f69c8015e7}, !- Water Use Equipment Definition Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6a17955c-2784-4f0b-8866-e73e261dcb19}, !- Handle
  Node 168,                               !- Name
  {0a8d35d6-ce68-4318-a15d-faae0cc080b5}, !- Inlet Port
  {418166fb-ef7c-4f04-8b2d-dea197a84527}; !- Outlet Port

OS:Connection,
  {0a8d35d6-ce68-4318-a15d-faae0cc080b5}, !- Handle
  {3e5deee5-efca-4ddf-bb05-a3a389f3b235}, !- Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Source Object
  5,                                      !- Outlet Port
  {6a17955c-2784-4f0b-8866-e73e261dcb19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d437b938-47bc-42a9-8d4a-7f970c152e58}, !- Handle
  Node 169,                               !- Name
  {c231e630-65fe-4b24-a8c2-aca020b0048f}, !- Inlet Port
  {70ec4d43-6c7d-41e5-8c19-e6b7e0110005}; !- Outlet Port

OS:Connection,
  {418166fb-ef7c-4f04-8b2d-dea197a84527}, !- Handle
  {9a157ebc-0ce8-453c-8847-cd5f567a846b}, !- Name
  {6a17955c-2784-4f0b-8866-e73e261dcb19}, !- Source Object
  3,                                      !- Outlet Port
  {15dec68d-4562-4fe1-b553-848c1f65a905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c231e630-65fe-4b24-a8c2-aca020b0048f}, !- Handle
  {b8b0df59-61cb-4b67-bc58-d34b17b1d302}, !- Name
  {15dec68d-4562-4fe1-b553-848c1f65a905}, !- Source Object
  3,                                      !- Outlet Port
  {d437b938-47bc-42a9-8d4a-7f970c152e58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70ec4d43-6c7d-41e5-8c19-e6b7e0110005}, !- Handle
  {5d034053-7438-430e-a2e1-1eebeaa2b15b}, !- Name
  {d437b938-47bc-42a9-8d4a-7f970c152e58}, !- Source Object
  3,                                      !- Outlet Port
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9ba794fe-f292-43ad-9562-f9409e4f5501}, !- Handle
  Water Use Connections 3,                !- Name
  {d13cd7f9-a16c-43a9-a18c-615f3a0023a0}, !- Inlet Node Name
  {5c7ddf6a-f97f-4ab3-9a47-116424b6182a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9721bfd1-42e0-4867-986e-cc2f0c8b2fcf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cd9523f9-07c7-46bd-b845-cfad2ee0b8d3}, !- Handle
  G ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {acfb017d-0f85-454b-b0c8-cd8684be2557}, !- Target Temperature Schedule Name
  {dd694fda-1df3-4d1e-ba44-4ab0834cdb5f}, !- Sensible Fraction Schedule Name
  {d9114869-e440-47ec-bda5-4cb596e4292a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dd694fda-1df3-4d1e-ba44-4ab0834cdb5f}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {89e529e7-95dc-4372-b81f-e1861b04c320}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89e529e7-95dc-4372-b81f-e1861b04c320}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d9114869-e440-47ec-bda5-4cb596e4292a}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a24f3116-9cf2-4272-b4f3-0a045dd0b0f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a24f3116-9cf2-4272-b4f3-0a045dd0b0f1}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {acfb017d-0f85-454b-b0c8-cd8684be2557}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {37fb5da1-3174-4ae9-ae96-2dc1a7c72cf3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37fb5da1-3174-4ae9-ae96-2dc1a7c72cf3}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9721bfd1-42e0-4867-986e-cc2f0c8b2fcf}, !- Handle
  G ne apartment Service Water Use 0.15gal/min, !- Name
  {cd9523f9-07c7-46bd-b845-cfad2ee0b8d3}, !- Water Use Equipment Definition Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b60c5eb4-c8b0-4d1d-841b-a6a5d6f4d5d0}, !- Handle
  Node 170,                               !- Name
  {d8d1da01-8168-472a-942b-d1389a5d7082}, !- Inlet Port
  {d13cd7f9-a16c-43a9-a18c-615f3a0023a0}; !- Outlet Port

OS:Connection,
  {d8d1da01-8168-472a-942b-d1389a5d7082}, !- Handle
  {5fe7b4e5-72ac-4e68-b739-1bf94126afd0}, !- Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Source Object
  6,                                      !- Outlet Port
  {b60c5eb4-c8b0-4d1d-841b-a6a5d6f4d5d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7768f5cf-f4d6-42ae-bb59-1df64f16ad8f}, !- Handle
  Node 171,                               !- Name
  {5c7ddf6a-f97f-4ab3-9a47-116424b6182a}, !- Inlet Port
  {4b21186b-2747-4fe4-a3f4-905c082e1bd5}; !- Outlet Port

OS:Connection,
  {d13cd7f9-a16c-43a9-a18c-615f3a0023a0}, !- Handle
  {6571f61f-45cf-49ca-8a24-844be80d3c70}, !- Name
  {b60c5eb4-c8b0-4d1d-841b-a6a5d6f4d5d0}, !- Source Object
  3,                                      !- Outlet Port
  {9ba794fe-f292-43ad-9562-f9409e4f5501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c7ddf6a-f97f-4ab3-9a47-116424b6182a}, !- Handle
  {ded03c31-1bd7-4af0-ba5f-24f0f769fe2e}, !- Name
  {9ba794fe-f292-43ad-9562-f9409e4f5501}, !- Source Object
  3,                                      !- Outlet Port
  {7768f5cf-f4d6-42ae-bb59-1df64f16ad8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b21186b-2747-4fe4-a3f4-905c082e1bd5}, !- Handle
  {d0bb73e9-3481-4b47-ac65-c74d72bfc14b}, !- Name
  {7768f5cf-f4d6-42ae-bb59-1df64f16ad8f}, !- Source Object
  3,                                      !- Outlet Port
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {bd97e72c-3900-4ecc-93b9-64b6537d4cf2}, !- Handle
  Water Use Connections 4,                !- Name
  {3d5c2042-f40e-4498-bfe4-fb86e4d6a5e1}, !- Inlet Node Name
  {2c600b9f-a0c3-4164-9757-844d83f69d49}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b968515b-d8ae-464e-a137-de8ec95f3bcf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {14c22f7c-9e65-4d26-ad32-725b353dbe9e}, !- Handle
  G nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {12532640-5937-40c6-ad80-ef69bb2df975}, !- Target Temperature Schedule Name
  {bdf6fdc9-06a0-4c5d-b363-1c40704359be}, !- Sensible Fraction Schedule Name
  {8c4ef999-6677-4231-9fff-10574275a6fd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bdf6fdc9-06a0-4c5d-b363-1c40704359be}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9c842a44-cf7c-48fd-b4fd-1d8646d0f738}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c842a44-cf7c-48fd-b4fd-1d8646d0f738}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c4ef999-6677-4231-9fff-10574275a6fd}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ce426f5a-8e97-48df-b4e0-5c52fa011d52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce426f5a-8e97-48df-b4e0-5c52fa011d52}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {12532640-5937-40c6-ad80-ef69bb2df975}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1f5b5b5e-6e30-4531-a7c6-d783b614e039}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f5b5b5e-6e30-4531-a7c6-d783b614e039}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b968515b-d8ae-464e-a137-de8ec95f3bcf}, !- Handle
  G nw apartment Service Water Use 0.15gal/min, !- Name
  {14c22f7c-9e65-4d26-ad32-725b353dbe9e}, !- Water Use Equipment Definition Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e7f05878-a1eb-40d2-9e20-95ac63f15482}, !- Handle
  Node 172,                               !- Name
  {7bea67bf-9f51-4a77-ab29-26b5bd7c80f0}, !- Inlet Port
  {3d5c2042-f40e-4498-bfe4-fb86e4d6a5e1}; !- Outlet Port

OS:Connection,
  {7bea67bf-9f51-4a77-ab29-26b5bd7c80f0}, !- Handle
  {473f3b11-83bc-4704-8af2-4c7487f496db}, !- Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Source Object
  7,                                      !- Outlet Port
  {e7f05878-a1eb-40d2-9e20-95ac63f15482}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3988b969-6d8e-488b-bb80-b460946a80b5}, !- Handle
  Node 173,                               !- Name
  {2c600b9f-a0c3-4164-9757-844d83f69d49}, !- Inlet Port
  {1b5ace10-27ef-4066-8785-94f70ce0ff52}; !- Outlet Port

OS:Connection,
  {3d5c2042-f40e-4498-bfe4-fb86e4d6a5e1}, !- Handle
  {81aed905-9338-4af1-832e-11175eebb195}, !- Name
  {e7f05878-a1eb-40d2-9e20-95ac63f15482}, !- Source Object
  3,                                      !- Outlet Port
  {bd97e72c-3900-4ecc-93b9-64b6537d4cf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c600b9f-a0c3-4164-9757-844d83f69d49}, !- Handle
  {de5fcd04-b9d1-4d10-8c14-ecb6783cea2a}, !- Name
  {bd97e72c-3900-4ecc-93b9-64b6537d4cf2}, !- Source Object
  3,                                      !- Outlet Port
  {3988b969-6d8e-488b-bb80-b460946a80b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b5ace10-27ef-4066-8785-94f70ce0ff52}, !- Handle
  {22f647b4-cda8-4af2-8aba-1fa4fe1d18ea}, !- Name
  {3988b969-6d8e-488b-bb80-b460946a80b5}, !- Source Object
  3,                                      !- Outlet Port
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b7a007c2-1db6-41f8-a710-ec940ea3a34f}, !- Handle
  Water Use Connections 5,                !- Name
  {587e02f3-6ee5-4107-84d2-654ceeaf679d}, !- Inlet Node Name
  {f20d7bcf-070f-40c6-a65b-b3e862c41a13}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cb302440-50d8-491a-97bc-001d880d90dc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {abb146bd-4de0-4b75-9ad9-2c4dc3299057}, !- Handle
  G s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {3ea23663-1771-4ec5-a728-ad792a437bb2}, !- Target Temperature Schedule Name
  {fa66e08d-3b5f-4e4c-b8e9-08abefe4aec0}, !- Sensible Fraction Schedule Name
  {a15fcff6-75ab-4dc1-b6be-fb386a85b2c7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fa66e08d-3b5f-4e4c-b8e9-08abefe4aec0}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {258783ff-ea58-4dd2-a55e-2a9355f6cc15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {258783ff-ea58-4dd2-a55e-2a9355f6cc15}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a15fcff6-75ab-4dc1-b6be-fb386a85b2c7}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f9985007-07fb-411e-b634-28e3800c2328}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9985007-07fb-411e-b634-28e3800c2328}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ea23663-1771-4ec5-a728-ad792a437bb2}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bb8adad0-0f01-47bd-b89d-3fae77369193}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb8adad0-0f01-47bd-b89d-3fae77369193}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cb302440-50d8-491a-97bc-001d880d90dc}, !- Handle
  G s1 apartment Service Water Use 0.15gal/min, !- Name
  {abb146bd-4de0-4b75-9ad9-2c4dc3299057}, !- Water Use Equipment Definition Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fd1012e5-25bf-473b-a1fe-53f769ae4ee3}, !- Handle
  Node 174,                               !- Name
  {2294e30d-0cc8-4545-8f20-0e1690f31fd7}, !- Inlet Port
  {587e02f3-6ee5-4107-84d2-654ceeaf679d}; !- Outlet Port

OS:Connection,
  {2294e30d-0cc8-4545-8f20-0e1690f31fd7}, !- Handle
  {2cd9e317-e352-460f-bb07-0ddaa7e46574}, !- Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Source Object
  8,                                      !- Outlet Port
  {fd1012e5-25bf-473b-a1fe-53f769ae4ee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce9c25e1-f48a-464e-810e-30894c5e2f94}, !- Handle
  Node 175,                               !- Name
  {f20d7bcf-070f-40c6-a65b-b3e862c41a13}, !- Inlet Port
  {a307144c-757c-4ebf-90c2-ca8a9fbfd104}; !- Outlet Port

OS:Connection,
  {587e02f3-6ee5-4107-84d2-654ceeaf679d}, !- Handle
  {1bf7719c-f6e1-409b-ab53-65c115f1eaae}, !- Name
  {fd1012e5-25bf-473b-a1fe-53f769ae4ee3}, !- Source Object
  3,                                      !- Outlet Port
  {b7a007c2-1db6-41f8-a710-ec940ea3a34f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f20d7bcf-070f-40c6-a65b-b3e862c41a13}, !- Handle
  {062df6f7-e08e-4d20-9e2d-a200440025b0}, !- Name
  {b7a007c2-1db6-41f8-a710-ec940ea3a34f}, !- Source Object
  3,                                      !- Outlet Port
  {ce9c25e1-f48a-464e-810e-30894c5e2f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a307144c-757c-4ebf-90c2-ca8a9fbfd104}, !- Handle
  {88e31e49-dd46-428c-aca1-2d48ac98d786}, !- Name
  {ce9c25e1-f48a-464e-810e-30894c5e2f94}, !- Source Object
  3,                                      !- Outlet Port
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a89c0653-6442-47ac-89ad-b713ccc492f2}, !- Handle
  Water Use Connections 6,                !- Name
  {cadfdbb4-2fa7-405f-aa37-479abd22ef81}, !- Inlet Node Name
  {78092862-edd7-4b7b-ac10-abf274783393}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {56350c04-d776-48d3-8fe1-d848f1968158}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c4465020-49a7-48e2-b6fe-158739c83c33}, !- Handle
  G s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {472fe5df-ee18-4eb3-aa09-88a122e36bb9}, !- Target Temperature Schedule Name
  {615e4bd9-a719-4a0f-b88c-139916917b3e}, !- Sensible Fraction Schedule Name
  {96232ef3-f57d-48cc-b335-47211936ddc9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {615e4bd9-a719-4a0f-b88c-139916917b3e}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {760aab9b-fc13-4bda-a72e-5d68c8125bf4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {760aab9b-fc13-4bda-a72e-5d68c8125bf4}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {96232ef3-f57d-48cc-b335-47211936ddc9}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6e2e6b11-095c-4664-8147-a81039c54fd4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e2e6b11-095c-4664-8147-a81039c54fd4}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {472fe5df-ee18-4eb3-aa09-88a122e36bb9}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4502c8a8-50c3-448c-80ab-91f9f206647d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4502c8a8-50c3-448c-80ab-91f9f206647d}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {56350c04-d776-48d3-8fe1-d848f1968158}, !- Handle
  G s2 apartment Service Water Use 0.15gal/min, !- Name
  {c4465020-49a7-48e2-b6fe-158739c83c33}, !- Water Use Equipment Definition Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {148600da-aef5-48e9-ae16-dde27dd09558}, !- Handle
  Node 176,                               !- Name
  {5d2b8544-2889-4c0f-981e-994ba03f2e20}, !- Inlet Port
  {cadfdbb4-2fa7-405f-aa37-479abd22ef81}; !- Outlet Port

OS:Connection,
  {5d2b8544-2889-4c0f-981e-994ba03f2e20}, !- Handle
  {f06e6349-91ff-40da-9dbc-2cfeeb559e1a}, !- Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Source Object
  9,                                      !- Outlet Port
  {148600da-aef5-48e9-ae16-dde27dd09558}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c957618-8ebe-47f0-a532-a666a9636239}, !- Handle
  Node 177,                               !- Name
  {78092862-edd7-4b7b-ac10-abf274783393}, !- Inlet Port
  {edbc8438-ef6c-4f76-bd33-ad106e38b812}; !- Outlet Port

OS:Connection,
  {cadfdbb4-2fa7-405f-aa37-479abd22ef81}, !- Handle
  {0f083586-febf-4b60-a42e-67a6599dc81b}, !- Name
  {148600da-aef5-48e9-ae16-dde27dd09558}, !- Source Object
  3,                                      !- Outlet Port
  {a89c0653-6442-47ac-89ad-b713ccc492f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78092862-edd7-4b7b-ac10-abf274783393}, !- Handle
  {3d31e374-a7bc-4161-aa07-760a30d73039}, !- Name
  {a89c0653-6442-47ac-89ad-b713ccc492f2}, !- Source Object
  3,                                      !- Outlet Port
  {1c957618-8ebe-47f0-a532-a666a9636239}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edbc8438-ef6c-4f76-bd33-ad106e38b812}, !- Handle
  {1377b2fa-2b57-4649-a9af-c022d020027b}, !- Name
  {1c957618-8ebe-47f0-a532-a666a9636239}, !- Source Object
  3,                                      !- Outlet Port
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d7f23be0-48d6-447e-a0da-1a0dbbc206c3}, !- Handle
  Water Use Connections 7,                !- Name
  {a433fa23-eaf4-4e54-9092-953b18ba5c6d}, !- Inlet Node Name
  {2dea9bd7-f454-41e8-bc4a-23833d6e50c5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aec9f918-bf37-4959-a898-1c4408b5829e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6e2b25a1-2707-4445-82fb-d60ff495762c}, !- Handle
  G sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b233d717-fd06-457a-a0a4-92a5bbd1163e}, !- Target Temperature Schedule Name
  {8bf28a10-ee7b-4484-adfe-748d1de1f161}, !- Sensible Fraction Schedule Name
  {baeb983c-613e-41f6-84c4-e64240da0f0a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8bf28a10-ee7b-4484-adfe-748d1de1f161}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {820cb9c8-8f0b-404c-b9df-62c1387c3e35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {820cb9c8-8f0b-404c-b9df-62c1387c3e35}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {baeb983c-613e-41f6-84c4-e64240da0f0a}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3e628469-13b7-4230-bc8c-c35606c16c19}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e628469-13b7-4230-bc8c-c35606c16c19}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b233d717-fd06-457a-a0a4-92a5bbd1163e}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6da24ff6-626b-47b2-9344-094cee1f5a75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6da24ff6-626b-47b2-9344-094cee1f5a75}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {aec9f918-bf37-4959-a898-1c4408b5829e}, !- Handle
  G sw apartment Service Water Use 0.15gal/min, !- Name
  {6e2b25a1-2707-4445-82fb-d60ff495762c}, !- Water Use Equipment Definition Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3adce6a7-d77e-4d7e-b8dd-2fe5acd6ed73}, !- Handle
  Node 178,                               !- Name
  {ed495247-94eb-42fc-bc95-8edd7f0259a1}, !- Inlet Port
  {a433fa23-eaf4-4e54-9092-953b18ba5c6d}; !- Outlet Port

OS:Connection,
  {ed495247-94eb-42fc-bc95-8edd7f0259a1}, !- Handle
  {d93dfbce-07fb-4c0c-8072-3bb8384af41c}, !- Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Source Object
  10,                                     !- Outlet Port
  {3adce6a7-d77e-4d7e-b8dd-2fe5acd6ed73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {655e8ec5-2f2d-4726-990c-fe397fe68a45}, !- Handle
  Node 179,                               !- Name
  {2dea9bd7-f454-41e8-bc4a-23833d6e50c5}, !- Inlet Port
  {824af23f-bc43-4c00-9a88-f022cf1f5bd3}; !- Outlet Port

OS:Connection,
  {a433fa23-eaf4-4e54-9092-953b18ba5c6d}, !- Handle
  {a22ede28-a1f8-4e2b-8b8f-426b8153e0f7}, !- Name
  {3adce6a7-d77e-4d7e-b8dd-2fe5acd6ed73}, !- Source Object
  3,                                      !- Outlet Port
  {d7f23be0-48d6-447e-a0da-1a0dbbc206c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dea9bd7-f454-41e8-bc4a-23833d6e50c5}, !- Handle
  {cd365302-daf8-4abb-a7c8-cc98f91e2f91}, !- Name
  {d7f23be0-48d6-447e-a0da-1a0dbbc206c3}, !- Source Object
  3,                                      !- Outlet Port
  {655e8ec5-2f2d-4726-990c-fe397fe68a45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {824af23f-bc43-4c00-9a88-f022cf1f5bd3}, !- Handle
  {44c9c73e-38e2-4df6-b530-143fb47acfa9}, !- Name
  {655e8ec5-2f2d-4726-990c-fe397fe68a45}, !- Source Object
  3,                                      !- Outlet Port
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8627d8a5-f70f-4a10-a6b3-8215ae5333d9}, !- Handle
  Water Use Connections 8,                !- Name
  {7a8f5059-120b-4177-9a67-abe89c7aac5e}, !- Inlet Node Name
  {117d6f3f-1d4d-4e18-840b-8a643dfda16e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b9f5d147-3e36-4c29-9f47-e9514a88b72d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1bb1bea1-0ca8-4e3b-af8c-4a464e5e6b72}, !- Handle
  M n1 apartment Service Water Use Def 0.3gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.87485001520009e-05,                   !- Peak Flow Rate {m3/s}
  {21b7ba80-d4aa-43e9-b174-37b173428bd0}, !- Target Temperature Schedule Name
  {aae067f2-0cda-4fd6-9b46-04bdea53a97e}, !- Sensible Fraction Schedule Name
  {b8f3bbdd-09bb-456a-8985-0925e767f3ad}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {aae067f2-0cda-4fd6-9b46-04bdea53a97e}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {844cd742-54ac-4245-9faf-6c0de41f073b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {844cd742-54ac-4245-9faf-6c0de41f073b}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b8f3bbdd-09bb-456a-8985-0925e767f3ad}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {325be807-b3f4-4607-b95f-105fe3c25933}; !- Default Day Schedule Name

OS:Schedule:Day,
  {325be807-b3f4-4607-b95f-105fe3c25933}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {21b7ba80-d4aa-43e9-b174-37b173428bd0}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8cf224fb-690c-49bb-84fb-3290fca1c5d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cf224fb-690c-49bb-84fb-3290fca1c5d0}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b9f5d147-3e36-4c29-9f47-e9514a88b72d}, !- Handle
  M n1 apartment Service Water Use 0.3gal/min, !- Name
  {1bb1bea1-0ca8-4e3b-af8c-4a464e5e6b72}, !- Water Use Equipment Definition Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4df54075-5d7a-4b3e-ba14-3429d9c1e423}, !- Handle
  Node 180,                               !- Name
  {444a899f-1a27-459a-a94c-71c70db2ba5c}, !- Inlet Port
  {7a8f5059-120b-4177-9a67-abe89c7aac5e}; !- Outlet Port

OS:Connection,
  {444a899f-1a27-459a-a94c-71c70db2ba5c}, !- Handle
  {402553ab-2d0a-426f-808f-4487c0e2a720}, !- Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Source Object
  11,                                     !- Outlet Port
  {4df54075-5d7a-4b3e-ba14-3429d9c1e423}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97335b97-0328-4efa-9a77-594f27cc2f3b}, !- Handle
  Node 181,                               !- Name
  {117d6f3f-1d4d-4e18-840b-8a643dfda16e}, !- Inlet Port
  {a5f54052-08d8-409c-b9f4-227bff4b5239}; !- Outlet Port

OS:Connection,
  {7a8f5059-120b-4177-9a67-abe89c7aac5e}, !- Handle
  {d697b889-64c4-46cd-bdbe-3c7c1e836306}, !- Name
  {4df54075-5d7a-4b3e-ba14-3429d9c1e423}, !- Source Object
  3,                                      !- Outlet Port
  {8627d8a5-f70f-4a10-a6b3-8215ae5333d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {117d6f3f-1d4d-4e18-840b-8a643dfda16e}, !- Handle
  {fe310b09-ebdf-4a9e-983d-cd6467923237}, !- Name
  {8627d8a5-f70f-4a10-a6b3-8215ae5333d9}, !- Source Object
  3,                                      !- Outlet Port
  {97335b97-0328-4efa-9a77-594f27cc2f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5f54052-08d8-409c-b9f4-227bff4b5239}, !- Handle
  {c51ac43a-bbdb-4342-83b7-20f91ebf4075}, !- Name
  {97335b97-0328-4efa-9a77-594f27cc2f3b}, !- Source Object
  3,                                      !- Outlet Port
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a7e2cf0f-9627-4e05-9045-9e2c55d744e9}, !- Handle
  Water Use Connections 9,                !- Name
  {58592909-c8ee-49f6-b66a-4dbbe0f5fed7}, !- Inlet Node Name
  {42f5fda5-afb6-4301-aeaf-4d44211c50d2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {69bc4f8c-1d92-48e2-a58f-5045363aeb61}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c46d76af-4bdd-45e9-90ac-9d45db150852}, !- Handle
  M n2 apartment Service Water Use Def 0.3gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.87485001520009e-05,                   !- Peak Flow Rate {m3/s}
  {d3fa72f0-d358-4a73-a331-1d7ace46697e}, !- Target Temperature Schedule Name
  {8c20764b-a13d-4af1-9105-8739a4d3600a}, !- Sensible Fraction Schedule Name
  {7e55fad4-91a2-407f-b6a2-24df8ae9c586}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8c20764b-a13d-4af1-9105-8739a4d3600a}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {834d3e98-bd4d-4c36-b676-83793154b216}; !- Default Day Schedule Name

OS:Schedule:Day,
  {834d3e98-bd4d-4c36-b676-83793154b216}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e55fad4-91a2-407f-b6a2-24df8ae9c586}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dd49fafd-655e-4ed9-bf8d-864f4f25369e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd49fafd-655e-4ed9-bf8d-864f4f25369e}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d3fa72f0-d358-4a73-a331-1d7ace46697e}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c292fd6f-e5f8-4a0b-a1fd-278a699a3e9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c292fd6f-e5f8-4a0b-a1fd-278a699a3e9a}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {69bc4f8c-1d92-48e2-a58f-5045363aeb61}, !- Handle
  M n2 apartment Service Water Use 0.3gal/min, !- Name
  {c46d76af-4bdd-45e9-90ac-9d45db150852}, !- Water Use Equipment Definition Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8747a1bf-ac46-4423-8f57-6d28e84afec9}, !- Handle
  Node 182,                               !- Name
  {818511ab-658e-47d4-b521-ebe526d65045}, !- Inlet Port
  {58592909-c8ee-49f6-b66a-4dbbe0f5fed7}; !- Outlet Port

OS:Connection,
  {818511ab-658e-47d4-b521-ebe526d65045}, !- Handle
  {34eff206-f5eb-42cb-be7b-3e4552a7b57c}, !- Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Source Object
  12,                                     !- Outlet Port
  {8747a1bf-ac46-4423-8f57-6d28e84afec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ce5a694-24cb-4f78-a555-748e4cb6c7fe}, !- Handle
  Node 183,                               !- Name
  {42f5fda5-afb6-4301-aeaf-4d44211c50d2}, !- Inlet Port
  {d0b59ef4-68f9-4a14-9a8b-170d6e0e808f}; !- Outlet Port

OS:Connection,
  {58592909-c8ee-49f6-b66a-4dbbe0f5fed7}, !- Handle
  {e13de5b4-3773-43ec-8b2d-199614e6beea}, !- Name
  {8747a1bf-ac46-4423-8f57-6d28e84afec9}, !- Source Object
  3,                                      !- Outlet Port
  {a7e2cf0f-9627-4e05-9045-9e2c55d744e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42f5fda5-afb6-4301-aeaf-4d44211c50d2}, !- Handle
  {f08af233-a086-4ed0-b26e-6aaa9546aa84}, !- Name
  {a7e2cf0f-9627-4e05-9045-9e2c55d744e9}, !- Source Object
  3,                                      !- Outlet Port
  {8ce5a694-24cb-4f78-a555-748e4cb6c7fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0b59ef4-68f9-4a14-9a8b-170d6e0e808f}, !- Handle
  {53fceed9-0000-4e76-a863-19ea376f0b85}, !- Name
  {8ce5a694-24cb-4f78-a555-748e4cb6c7fe}, !- Source Object
  3,                                      !- Outlet Port
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6b61ecc0-ff92-44c1-ade1-4214da3ba0d2}, !- Handle
  Water Use Connections 10,               !- Name
  {d240b43c-0380-49ce-abcd-6770bfe07d05}, !- Inlet Node Name
  {2664866c-55fe-43c6-be28-22cef9fdba5d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ea9da2c9-1606-4272-b2f5-41349e66f533}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {91974c05-8834-43d1-a5c9-7ad119bc6d96}, !- Handle
  M ne apartment Service Water Use Def 0.3gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.87485001520009e-05,                   !- Peak Flow Rate {m3/s}
  {a734a67c-a388-45f4-9d49-9c7b245d2bb4}, !- Target Temperature Schedule Name
  {5175769d-ef93-4a44-a9dd-781dd96748f8}, !- Sensible Fraction Schedule Name
  {58276d40-80b4-44dc-92d8-eff0eaa9e454}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5175769d-ef93-4a44-a9dd-781dd96748f8}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {37cbf67f-ef7b-403b-a651-948d2e60d70d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37cbf67f-ef7b-403b-a651-948d2e60d70d}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {58276d40-80b4-44dc-92d8-eff0eaa9e454}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {57467ab9-45f9-4ae5-9caf-dbf0b7004d74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57467ab9-45f9-4ae5-9caf-dbf0b7004d74}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a734a67c-a388-45f4-9d49-9c7b245d2bb4}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c9f0297b-86b4-4799-90bc-7753cc3dfec9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9f0297b-86b4-4799-90bc-7753cc3dfec9}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ea9da2c9-1606-4272-b2f5-41349e66f533}, !- Handle
  M ne apartment Service Water Use 0.3gal/min, !- Name
  {91974c05-8834-43d1-a5c9-7ad119bc6d96}, !- Water Use Equipment Definition Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {476091b6-a74b-49b4-b178-1a6377a0e94e}, !- Handle
  Node 184,                               !- Name
  {304ee5e4-6767-4537-8669-d6191f9fd296}, !- Inlet Port
  {d240b43c-0380-49ce-abcd-6770bfe07d05}; !- Outlet Port

OS:Connection,
  {304ee5e4-6767-4537-8669-d6191f9fd296}, !- Handle
  {86112400-c7d5-45f9-a971-479b2d34af91}, !- Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Source Object
  13,                                     !- Outlet Port
  {476091b6-a74b-49b4-b178-1a6377a0e94e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa5c0b29-28fa-4b05-808f-c4a4874c12c0}, !- Handle
  Node 185,                               !- Name
  {2664866c-55fe-43c6-be28-22cef9fdba5d}, !- Inlet Port
  {7c4bb1c9-af49-402a-a0a7-c1d5f0762f77}; !- Outlet Port

OS:Connection,
  {d240b43c-0380-49ce-abcd-6770bfe07d05}, !- Handle
  {bd7ff54d-017f-406f-9bac-1b7323bac786}, !- Name
  {476091b6-a74b-49b4-b178-1a6377a0e94e}, !- Source Object
  3,                                      !- Outlet Port
  {6b61ecc0-ff92-44c1-ade1-4214da3ba0d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2664866c-55fe-43c6-be28-22cef9fdba5d}, !- Handle
  {52e5f149-5e49-40f4-9a34-778928672373}, !- Name
  {6b61ecc0-ff92-44c1-ade1-4214da3ba0d2}, !- Source Object
  3,                                      !- Outlet Port
  {aa5c0b29-28fa-4b05-808f-c4a4874c12c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c4bb1c9-af49-402a-a0a7-c1d5f0762f77}, !- Handle
  {fdc0b38c-1dbb-4f40-90eb-39f71567d2fa}, !- Name
  {aa5c0b29-28fa-4b05-808f-c4a4874c12c0}, !- Source Object
  3,                                      !- Outlet Port
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f692d4a6-1005-42d5-be3b-f0f903c96be2}, !- Handle
  Water Use Connections 11,               !- Name
  {f6dc171d-5991-4898-a993-e8e82e6dc63a}, !- Inlet Node Name
  {6647f30b-021f-444e-8bd2-4a5e275cf8d6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a36caf91-c8c6-4508-813e-bd210f0c160b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {23c78616-12f9-4c7e-bf66-2260f9520575}, !- Handle
  M nw apartment Service Water Use Def 0.3gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.87485001520009e-05,                   !- Peak Flow Rate {m3/s}
  {0f324606-6dae-46f5-888e-bb7c14211705}, !- Target Temperature Schedule Name
  {83c96183-f695-4308-a407-9d1acd7ea1fa}, !- Sensible Fraction Schedule Name
  {9175e1c5-5223-4eac-9fa5-1845422faaf8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {83c96183-f695-4308-a407-9d1acd7ea1fa}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {384b9fac-5b68-40e6-861f-f46192f7a5da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {384b9fac-5b68-40e6-861f-f46192f7a5da}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9175e1c5-5223-4eac-9fa5-1845422faaf8}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d401fa11-7d37-4126-bb96-eb2e403cd88c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d401fa11-7d37-4126-bb96-eb2e403cd88c}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f324606-6dae-46f5-888e-bb7c14211705}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {914dc29f-ca55-49f9-94e3-6751c87e6c87}; !- Default Day Schedule Name

OS:Schedule:Day,
  {914dc29f-ca55-49f9-94e3-6751c87e6c87}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a36caf91-c8c6-4508-813e-bd210f0c160b}, !- Handle
  M nw apartment Service Water Use 0.3gal/min, !- Name
  {23c78616-12f9-4c7e-bf66-2260f9520575}, !- Water Use Equipment Definition Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {712687cc-acfc-4272-a401-13ebea1bd0b6}, !- Handle
  Node 186,                               !- Name
  {efe5b229-9a62-42ee-bf4f-307dbeca2bed}, !- Inlet Port
  {f6dc171d-5991-4898-a993-e8e82e6dc63a}; !- Outlet Port

OS:Connection,
  {efe5b229-9a62-42ee-bf4f-307dbeca2bed}, !- Handle
  {812eac60-9b31-471d-94b0-c3203e46c0e5}, !- Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Source Object
  14,                                     !- Outlet Port
  {712687cc-acfc-4272-a401-13ebea1bd0b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43b522b3-8fb3-47bc-8d46-d182a00b8993}, !- Handle
  Node 187,                               !- Name
  {6647f30b-021f-444e-8bd2-4a5e275cf8d6}, !- Inlet Port
  {3172a196-c124-49eb-81ae-d8827c47f7aa}; !- Outlet Port

OS:Connection,
  {f6dc171d-5991-4898-a993-e8e82e6dc63a}, !- Handle
  {a114eefd-2871-4968-980e-028047c927a3}, !- Name
  {712687cc-acfc-4272-a401-13ebea1bd0b6}, !- Source Object
  3,                                      !- Outlet Port
  {f692d4a6-1005-42d5-be3b-f0f903c96be2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6647f30b-021f-444e-8bd2-4a5e275cf8d6}, !- Handle
  {f40a0d2d-fd1a-4732-9827-94dd1d44d180}, !- Name
  {f692d4a6-1005-42d5-be3b-f0f903c96be2}, !- Source Object
  3,                                      !- Outlet Port
  {43b522b3-8fb3-47bc-8d46-d182a00b8993}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3172a196-c124-49eb-81ae-d8827c47f7aa}, !- Handle
  {83e6aa6b-624d-46e0-b4ef-01aec901ffde}, !- Name
  {43b522b3-8fb3-47bc-8d46-d182a00b8993}, !- Source Object
  3,                                      !- Outlet Port
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8865fdfc-0eac-4011-a179-a585e1b9325b}, !- Handle
  Water Use Connections 12,               !- Name
  {342477be-508e-4d0d-bd28-c2d666f4cf97}, !- Inlet Node Name
  {d3891d42-5518-4a58-8342-80bdf2480f4a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fe1195e3-a5cb-4a82-ae27-7994a6b46027}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ef00f7da-4c37-4b77-b436-bc498864ac7d}, !- Handle
  M s1 apartment Service Water Use Def 0.3gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.87485001520009e-05,                   !- Peak Flow Rate {m3/s}
  {b23631dc-df5d-44e7-a0a4-a49b4921f4d2}, !- Target Temperature Schedule Name
  {e59ee734-a71e-4367-8d3e-6d8180a86f96}, !- Sensible Fraction Schedule Name
  {f4466fc3-7fdf-4e52-a1f4-5aa39495b9e8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e59ee734-a71e-4367-8d3e-6d8180a86f96}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {684ecc05-b023-4ff9-a0ea-5e1b78afba1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {684ecc05-b023-4ff9-a0ea-5e1b78afba1a}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f4466fc3-7fdf-4e52-a1f4-5aa39495b9e8}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {09529660-b913-4cf5-8e8b-e6f3c5aeb41d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09529660-b913-4cf5-8e8b-e6f3c5aeb41d}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b23631dc-df5d-44e7-a0a4-a49b4921f4d2}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {de5173ec-ffb8-4d73-9252-a675314cb166}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de5173ec-ffb8-4d73-9252-a675314cb166}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fe1195e3-a5cb-4a82-ae27-7994a6b46027}, !- Handle
  M s1 apartment Service Water Use 0.3gal/min, !- Name
  {ef00f7da-4c37-4b77-b436-bc498864ac7d}, !- Water Use Equipment Definition Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {66813df0-7f7f-4144-a461-33576e8326ce}, !- Handle
  Node 188,                               !- Name
  {def9acf4-c976-48df-80d1-13c02fb83fb7}, !- Inlet Port
  {342477be-508e-4d0d-bd28-c2d666f4cf97}; !- Outlet Port

OS:Connection,
  {def9acf4-c976-48df-80d1-13c02fb83fb7}, !- Handle
  {1ed9cb24-6d70-4344-b7a3-3d225cd05c17}, !- Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Source Object
  15,                                     !- Outlet Port
  {66813df0-7f7f-4144-a461-33576e8326ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e57a3375-ce3b-493b-b2e6-652d5d0fc7dd}, !- Handle
  Node 189,                               !- Name
  {d3891d42-5518-4a58-8342-80bdf2480f4a}, !- Inlet Port
  {470392fd-8219-40b6-9d2e-953fe18ff092}; !- Outlet Port

OS:Connection,
  {342477be-508e-4d0d-bd28-c2d666f4cf97}, !- Handle
  {6e516622-dc2a-43e2-a80d-f491240d7008}, !- Name
  {66813df0-7f7f-4144-a461-33576e8326ce}, !- Source Object
  3,                                      !- Outlet Port
  {8865fdfc-0eac-4011-a179-a585e1b9325b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3891d42-5518-4a58-8342-80bdf2480f4a}, !- Handle
  {064627d4-f427-4597-9de0-65aa95bf1906}, !- Name
  {8865fdfc-0eac-4011-a179-a585e1b9325b}, !- Source Object
  3,                                      !- Outlet Port
  {e57a3375-ce3b-493b-b2e6-652d5d0fc7dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {470392fd-8219-40b6-9d2e-953fe18ff092}, !- Handle
  {6465cb82-1180-4d47-9768-ede86b8fd045}, !- Name
  {e57a3375-ce3b-493b-b2e6-652d5d0fc7dd}, !- Source Object
  3,                                      !- Outlet Port
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {70c01a63-a167-4bbe-83eb-02c4abffab4a}, !- Handle
  Water Use Connections 13,               !- Name
  {6911c94e-7900-4e56-b36a-c7f6392430f3}, !- Inlet Node Name
  {eb93d5ec-859f-4e92-8694-fd4b5421f32f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c8978d76-57dd-45f8-9149-3165f8eba8f3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {461328c4-77f8-43fb-a90a-1a8db1a5fb6b}, !- Handle
  M s2 apartment Service Water Use Def 0.3gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.87485001520009e-05,                   !- Peak Flow Rate {m3/s}
  {b1f1ed5b-6e8d-42a2-9fab-5ce2845e6ce6}, !- Target Temperature Schedule Name
  {70654a54-2f27-443f-bbc5-a1bd65f52272}, !- Sensible Fraction Schedule Name
  {4b3772cb-2338-41e1-9602-db79cc44b202}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {70654a54-2f27-443f-bbc5-a1bd65f52272}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e14cb36c-c98c-433b-86b8-5d0fbe25fe91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e14cb36c-c98c-433b-86b8-5d0fbe25fe91}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4b3772cb-2338-41e1-9602-db79cc44b202}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {323a6b91-eadb-4bd4-aad2-dbbed64aa0fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {323a6b91-eadb-4bd4-aad2-dbbed64aa0fb}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b1f1ed5b-6e8d-42a2-9fab-5ce2845e6ce6}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dbf66e55-1877-4d4c-a803-3d2a1f2d1687}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbf66e55-1877-4d4c-a803-3d2a1f2d1687}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c8978d76-57dd-45f8-9149-3165f8eba8f3}, !- Handle
  M s2 apartment Service Water Use 0.3gal/min, !- Name
  {461328c4-77f8-43fb-a90a-1a8db1a5fb6b}, !- Water Use Equipment Definition Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e9ff4224-cb15-4b52-8998-8346ac211881}, !- Handle
  Node 190,                               !- Name
  {4a049d11-0f9a-4d1f-af3f-0212ed52a160}, !- Inlet Port
  {6911c94e-7900-4e56-b36a-c7f6392430f3}; !- Outlet Port

OS:Connection,
  {4a049d11-0f9a-4d1f-af3f-0212ed52a160}, !- Handle
  {078945ac-3c6a-4fa6-8144-194b4fdda18b}, !- Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Source Object
  16,                                     !- Outlet Port
  {e9ff4224-cb15-4b52-8998-8346ac211881}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cbdc741c-221c-4f6d-b399-ba2491fc767b}, !- Handle
  Node 191,                               !- Name
  {eb93d5ec-859f-4e92-8694-fd4b5421f32f}, !- Inlet Port
  {4060a452-bce5-45d0-bd75-1f6203b9d3b1}; !- Outlet Port

OS:Connection,
  {6911c94e-7900-4e56-b36a-c7f6392430f3}, !- Handle
  {8339eaaf-1dc0-4b57-a05b-94551940d6eb}, !- Name
  {e9ff4224-cb15-4b52-8998-8346ac211881}, !- Source Object
  3,                                      !- Outlet Port
  {70c01a63-a167-4bbe-83eb-02c4abffab4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb93d5ec-859f-4e92-8694-fd4b5421f32f}, !- Handle
  {1f98458b-bffc-4f5b-b9c5-4a61e97e9de7}, !- Name
  {70c01a63-a167-4bbe-83eb-02c4abffab4a}, !- Source Object
  3,                                      !- Outlet Port
  {cbdc741c-221c-4f6d-b399-ba2491fc767b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4060a452-bce5-45d0-bd75-1f6203b9d3b1}, !- Handle
  {5410cfec-2940-4820-b6e1-55b48ac63ece}, !- Name
  {cbdc741c-221c-4f6d-b399-ba2491fc767b}, !- Source Object
  3,                                      !- Outlet Port
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {655c845c-8597-449d-8ae4-e243b51ab8ac}, !- Handle
  Water Use Connections 14,               !- Name
  {a47fd6ae-3d52-4979-b6d8-042a6e4cc864}, !- Inlet Node Name
  {f6ad19d2-10f3-4b9f-8175-199f2334a37b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {38e2736f-2001-4252-98b2-c3a640ea6cc4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d3cf71c4-8f4a-4375-813e-4f105ae5858d}, !- Handle
  M se apartment Service Water Use Def 0.3gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.87485001520009e-05,                   !- Peak Flow Rate {m3/s}
  {2a2a0a99-1ca2-4eeb-9699-99d36b80b1c6}, !- Target Temperature Schedule Name
  {7c22f2db-150b-4691-83a4-24683b3e9494}, !- Sensible Fraction Schedule Name
  {9203c021-4e35-4308-a96c-0618b468fd75}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7c22f2db-150b-4691-83a4-24683b3e9494}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {78204d80-424d-46d0-bc6a-1bde1fd41d91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78204d80-424d-46d0-bc6a-1bde1fd41d91}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9203c021-4e35-4308-a96c-0618b468fd75}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5c2819d0-526b-49d4-841c-9b585766608a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c2819d0-526b-49d4-841c-9b585766608a}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a2a0a99-1ca2-4eeb-9699-99d36b80b1c6}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {527c29a0-d004-4009-b352-36a64dbd0549}; !- Default Day Schedule Name

OS:Schedule:Day,
  {527c29a0-d004-4009-b352-36a64dbd0549}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {38e2736f-2001-4252-98b2-c3a640ea6cc4}, !- Handle
  M se apartment Service Water Use 0.3gal/min, !- Name
  {d3cf71c4-8f4a-4375-813e-4f105ae5858d}, !- Water Use Equipment Definition Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7482caaf-05bb-40ac-9a95-72305a61ffe8}, !- Handle
  Node 192,                               !- Name
  {b2854aa1-5fe1-4a37-a802-c53138cdd6e2}, !- Inlet Port
  {a47fd6ae-3d52-4979-b6d8-042a6e4cc864}; !- Outlet Port

OS:Connection,
  {b2854aa1-5fe1-4a37-a802-c53138cdd6e2}, !- Handle
  {0a36ff40-3a9f-4089-8f5f-670f9b917d43}, !- Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Source Object
  17,                                     !- Outlet Port
  {7482caaf-05bb-40ac-9a95-72305a61ffe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {942a9e6a-c377-4252-ab46-1469a3122085}, !- Handle
  Node 193,                               !- Name
  {f6ad19d2-10f3-4b9f-8175-199f2334a37b}, !- Inlet Port
  {8a1f0cd3-b322-4e18-aeff-4ba7f2d7c23a}; !- Outlet Port

OS:Connection,
  {a47fd6ae-3d52-4979-b6d8-042a6e4cc864}, !- Handle
  {fd4afa1a-49fa-4486-aadd-a403aef78437}, !- Name
  {7482caaf-05bb-40ac-9a95-72305a61ffe8}, !- Source Object
  3,                                      !- Outlet Port
  {655c845c-8597-449d-8ae4-e243b51ab8ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6ad19d2-10f3-4b9f-8175-199f2334a37b}, !- Handle
  {30387cb9-8e6b-4cb1-8ea8-b3986ff2a952}, !- Name
  {655c845c-8597-449d-8ae4-e243b51ab8ac}, !- Source Object
  3,                                      !- Outlet Port
  {942a9e6a-c377-4252-ab46-1469a3122085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a1f0cd3-b322-4e18-aeff-4ba7f2d7c23a}, !- Handle
  {33e606ac-0791-444b-8ef3-7252085dc72c}, !- Name
  {942a9e6a-c377-4252-ab46-1469a3122085}, !- Source Object
  3,                                      !- Outlet Port
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {77fde08e-3ee9-494e-9036-853f4601cecd}, !- Handle
  Water Use Connections 15,               !- Name
  {5ce44576-f5c5-4e5e-812c-b07f9b891cc3}, !- Inlet Node Name
  {c446d888-8fb9-415d-914e-70a26ea86746}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1c49f552-2eb0-4aeb-bf4e-6c7641d74cb3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c25075bf-3631-4527-8516-b1bb64f5c524}, !- Handle
  M sw apartment Service Water Use Def 0.3gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.87485001520009e-05,                   !- Peak Flow Rate {m3/s}
  {997ac511-fb48-46ea-b35f-f62e04d8a7f9}, !- Target Temperature Schedule Name
  {9c8a3e52-a6c9-487d-90ff-88b61ff0218b}, !- Sensible Fraction Schedule Name
  {7782412c-68a8-4428-b194-61fcae338b05}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9c8a3e52-a6c9-487d-90ff-88b61ff0218b}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7931311c-a68c-4fdb-a3db-7f0bed8112b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7931311c-a68c-4fdb-a3db-7f0bed8112b9}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7782412c-68a8-4428-b194-61fcae338b05}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dc8026b6-0c05-4ca9-9531-af39fae8b514}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc8026b6-0c05-4ca9-9531-af39fae8b514}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {997ac511-fb48-46ea-b35f-f62e04d8a7f9}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4da723c4-8d46-4b47-952e-3cc0b1b67461}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4da723c4-8d46-4b47-952e-3cc0b1b67461}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1c49f552-2eb0-4aeb-bf4e-6c7641d74cb3}, !- Handle
  M sw apartment Service Water Use 0.3gal/min, !- Name
  {c25075bf-3631-4527-8516-b1bb64f5c524}, !- Water Use Equipment Definition Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a594146d-20d4-489c-b0e4-f08e63649e10}, !- Handle
  Node 194,                               !- Name
  {a472f781-94c4-4519-894f-d744552a8d32}, !- Inlet Port
  {5ce44576-f5c5-4e5e-812c-b07f9b891cc3}; !- Outlet Port

OS:Connection,
  {a472f781-94c4-4519-894f-d744552a8d32}, !- Handle
  {b66a552e-96ad-49b5-b474-38d30b7d1e7e}, !- Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Source Object
  18,                                     !- Outlet Port
  {a594146d-20d4-489c-b0e4-f08e63649e10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7c6745b-a041-4f30-9502-afa51bc09bab}, !- Handle
  Node 195,                               !- Name
  {c446d888-8fb9-415d-914e-70a26ea86746}, !- Inlet Port
  {36c66df0-b6d6-4bad-bdd5-9b1d795fe54a}; !- Outlet Port

OS:Connection,
  {5ce44576-f5c5-4e5e-812c-b07f9b891cc3}, !- Handle
  {105f926f-a974-4bfb-bf13-4e2107a67b75}, !- Name
  {a594146d-20d4-489c-b0e4-f08e63649e10}, !- Source Object
  3,                                      !- Outlet Port
  {77fde08e-3ee9-494e-9036-853f4601cecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c446d888-8fb9-415d-914e-70a26ea86746}, !- Handle
  {75fc4834-7a7b-40d6-ab70-2e14f8471d34}, !- Name
  {77fde08e-3ee9-494e-9036-853f4601cecd}, !- Source Object
  3,                                      !- Outlet Port
  {d7c6745b-a041-4f30-9502-afa51bc09bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36c66df0-b6d6-4bad-bdd5-9b1d795fe54a}, !- Handle
  {8e0a5aee-3612-454c-a19b-1499445a9491}, !- Name
  {d7c6745b-a041-4f30-9502-afa51bc09bab}, !- Source Object
  3,                                      !- Outlet Port
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {780779c5-e316-4b66-a47e-3388c7214739}, !- Handle
  Water Use Connections 16,               !- Name
  {ef3a18b1-92e4-4514-9c4d-7d1598406a11}, !- Inlet Node Name
  {fe394862-685d-4c19-99d7-93d13e152f64}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {04cbb5ad-3c1e-4423-9700-de7a852ac320}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8fd3cd7a-345e-4166-931d-daafc2cceab2}, !- Handle
  Office Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21841228449256e-06,                   !- Peak Flow Rate {m3/s}
  {1b9724b0-6355-4d74-bf2a-9e20729a1f3b}, !- Target Temperature Schedule Name
  {f97a7829-63b6-4f8e-8996-81d442898425}, !- Sensible Fraction Schedule Name
  {2a50d7a9-fc30-49a5-ac7b-3ce56300c8d7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f97a7829-63b6-4f8e-8996-81d442898425}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b587353c-5180-4a86-a39a-80ece85ee34d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b587353c-5180-4a86-a39a-80ece85ee34d}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a50d7a9-fc30-49a5-ac7b-3ce56300c8d7}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d512f4ca-f09b-4cac-a4da-329b3dd35d7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d512f4ca-f09b-4cac-a4da-329b3dd35d7e}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b9724b0-6355-4d74-bf2a-9e20729a1f3b}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {41639b8b-29d5-43c3-a6ed-23aae1068b89}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41639b8b-29d5-43c3-a6ed-23aae1068b89}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {04cbb5ad-3c1e-4423-9700-de7a852ac320}, !- Handle
  Office Service Water Use 0.07gal/min,   !- Name
  {8fd3cd7a-345e-4166-931d-daafc2cceab2}, !- Water Use Equipment Definition Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  {f21bf776-74c9-4da5-96f7-024b2ff87599}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {f21bf776-74c9-4da5-96f7-024b2ff87599}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {d5d281f4-2378-4fb5-a0b0-e4e4781849f4}, !- Schedule Type Limits Name
  {86e4c6a6-2040-47e2-ad46-890f7225cdb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86e4c6a6-2040-47e2-ad46-890f7225cdb8}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {d5d281f4-2378-4fb5-a0b0-e4e4781849f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {ad381538-fd5c-44fc-b33f-a0b22f6e6ce8}, !- Handle
  Schedule Rule 38,                       !- Name
  {f21bf776-74c9-4da5-96f7-024b2ff87599}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0ec21f06-ca8d-475c-95cb-f66a40faa86c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ec21f06-ca8d-475c-95cb-f66a40faa86c}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {d5d281f4-2378-4fb5-a0b0-e4e4781849f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {65f9bb42-f744-4ebd-a8fc-c84b295589c4}, !- Handle
  Schedule Rule 39,                       !- Name
  {f21bf776-74c9-4da5-96f7-024b2ff87599}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3d64082e-6f07-4956-bafc-eac4e453a2a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d64082e-6f07-4956-bafc-eac4e453a2a4}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {d5d281f4-2378-4fb5-a0b0-e4e4781849f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {ed15abee-57ea-4a83-be3e-f9da9d520a29}, !- Handle
  Schedule Rule 40,                       !- Name
  {f21bf776-74c9-4da5-96f7-024b2ff87599}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1581f90a-fb2a-4b75-826a-09947c583b42}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1581f90a-fb2a-4b75-826a-09947c583b42}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {d5d281f4-2378-4fb5-a0b0-e4e4781849f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {6881df32-7aaa-4429-bf3e-14160f31e438}, !- Handle
  Node 196,                               !- Name
  {60e529bb-c20e-4a74-ac68-4c39ce0e515e}, !- Inlet Port
  {ef3a18b1-92e4-4514-9c4d-7d1598406a11}; !- Outlet Port

OS:Connection,
  {60e529bb-c20e-4a74-ac68-4c39ce0e515e}, !- Handle
  {21339793-62f8-463e-92a0-72438a09050f}, !- Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Source Object
  19,                                     !- Outlet Port
  {6881df32-7aaa-4429-bf3e-14160f31e438}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7fd10cf2-e02a-421e-ac0b-2fb69dec6b32}, !- Handle
  Node 197,                               !- Name
  {fe394862-685d-4c19-99d7-93d13e152f64}, !- Inlet Port
  {71a4341b-2bd0-4eb1-a3c5-d529a0ab5e00}; !- Outlet Port

OS:Connection,
  {ef3a18b1-92e4-4514-9c4d-7d1598406a11}, !- Handle
  {78629c8e-1c98-4bdb-8e1e-720b4df4dfd3}, !- Name
  {6881df32-7aaa-4429-bf3e-14160f31e438}, !- Source Object
  3,                                      !- Outlet Port
  {780779c5-e316-4b66-a47e-3388c7214739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe394862-685d-4c19-99d7-93d13e152f64}, !- Handle
  {2944d63a-262a-42d7-a8b5-e08ea09c1dd2}, !- Name
  {780779c5-e316-4b66-a47e-3388c7214739}, !- Source Object
  3,                                      !- Outlet Port
  {7fd10cf2-e02a-421e-ac0b-2fb69dec6b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71a4341b-2bd0-4eb1-a3c5-d529a0ab5e00}, !- Handle
  {9d1077e6-3c75-420a-9d36-feedab20a8ad}, !- Name
  {7fd10cf2-e02a-421e-ac0b-2fb69dec6b32}, !- Source Object
  3,                                      !- Outlet Port
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d9612c33-8d11-4f59-ad8d-24ea22afda6d}, !- Handle
  Water Use Connections 17,               !- Name
  {9d60c3c6-e454-442d-87f6-2dea7a49f55a}, !- Inlet Node Name
  {95708cdc-bf25-4d28-bad1-8ea7c2b01f7e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {798c4bec-57a6-4081-bb21-725c891a4a4c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ccd02ee8-2570-4124-8741-60ecdd54f98f}, !- Handle
  T n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {dfc0b2d1-d0e8-4100-bc67-dcc5e9d96b28}, !- Target Temperature Schedule Name
  {8cee957b-6faf-4aff-9450-34a63470459d}, !- Sensible Fraction Schedule Name
  {7ac2f3ab-8e14-442b-a3b4-246ee789dcfd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8cee957b-6faf-4aff-9450-34a63470459d}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {852deda2-f322-4030-b2d9-9f2eab2bd770}; !- Default Day Schedule Name

OS:Schedule:Day,
  {852deda2-f322-4030-b2d9-9f2eab2bd770}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ac2f3ab-8e14-442b-a3b4-246ee789dcfd}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d1605bd7-2b35-43a1-8ec3-888e835930b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1605bd7-2b35-43a1-8ec3-888e835930b3}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dfc0b2d1-d0e8-4100-bc67-dcc5e9d96b28}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {713a372a-23c9-4cff-9cdc-786c1f15a4f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {713a372a-23c9-4cff-9cdc-786c1f15a4f8}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {798c4bec-57a6-4081-bb21-725c891a4a4c}, !- Handle
  T n1 apartment Service Water Use 0.15gal/min, !- Name
  {ccd02ee8-2570-4124-8741-60ecdd54f98f}, !- Water Use Equipment Definition Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {df18e10f-dc6d-4409-aba3-1ecacd397b31}, !- Handle
  Node 198,                               !- Name
  {565e4d92-d793-48b3-bd33-6396f78de65a}, !- Inlet Port
  {9d60c3c6-e454-442d-87f6-2dea7a49f55a}; !- Outlet Port

OS:Connection,
  {565e4d92-d793-48b3-bd33-6396f78de65a}, !- Handle
  {6a5ba78f-851b-4f4c-8ffc-143ea2ed275f}, !- Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Source Object
  20,                                     !- Outlet Port
  {df18e10f-dc6d-4409-aba3-1ecacd397b31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f969bb3f-5e3d-47d4-ae99-450c2362a219}, !- Handle
  Node 199,                               !- Name
  {95708cdc-bf25-4d28-bad1-8ea7c2b01f7e}, !- Inlet Port
  {5a2e42ed-5679-4fc6-a715-e983d09f045f}; !- Outlet Port

OS:Connection,
  {9d60c3c6-e454-442d-87f6-2dea7a49f55a}, !- Handle
  {bf0f8e46-3c29-4001-9baa-0d2ed3dff073}, !- Name
  {df18e10f-dc6d-4409-aba3-1ecacd397b31}, !- Source Object
  3,                                      !- Outlet Port
  {d9612c33-8d11-4f59-ad8d-24ea22afda6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95708cdc-bf25-4d28-bad1-8ea7c2b01f7e}, !- Handle
  {0c15a021-e68e-458d-a28c-3bafa1a971fa}, !- Name
  {d9612c33-8d11-4f59-ad8d-24ea22afda6d}, !- Source Object
  3,                                      !- Outlet Port
  {f969bb3f-5e3d-47d4-ae99-450c2362a219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a2e42ed-5679-4fc6-a715-e983d09f045f}, !- Handle
  {e9a7f13d-b373-416a-aa10-14f420ffaab7}, !- Name
  {f969bb3f-5e3d-47d4-ae99-450c2362a219}, !- Source Object
  3,                                      !- Outlet Port
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e1633081-53d8-49b1-bb6a-1be133bcb5b1}, !- Handle
  Water Use Connections 18,               !- Name
  {fd0c69b9-c899-4eb4-8c30-6df8063462bf}, !- Inlet Node Name
  {3b17e378-8a6f-4db4-809a-b496c40f01bc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3ec77e43-0a24-4974-b9ac-1a3864fc3514}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {47c21a3d-3628-490f-8ffc-efdbb23e450d}, !- Handle
  T n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {7a0d0dca-ac28-46f8-b32c-6ab1a073353f}, !- Target Temperature Schedule Name
  {938e9566-42c6-466b-a983-404fb0e0fae4}, !- Sensible Fraction Schedule Name
  {d3f06367-a5d0-4a38-9358-8941f520e719}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {938e9566-42c6-466b-a983-404fb0e0fae4}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {36b91ee8-e841-43e1-ba64-d52876bddf91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36b91ee8-e841-43e1-ba64-d52876bddf91}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d3f06367-a5d0-4a38-9358-8941f520e719}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f4dcc621-6389-4a50-b81d-8b67f930a55e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4dcc621-6389-4a50-b81d-8b67f930a55e}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a0d0dca-ac28-46f8-b32c-6ab1a073353f}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {feb3667d-ae1c-43c0-9394-bc909f03cc0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {feb3667d-ae1c-43c0-9394-bc909f03cc0b}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3ec77e43-0a24-4974-b9ac-1a3864fc3514}, !- Handle
  T n2 apartment Service Water Use 0.15gal/min, !- Name
  {47c21a3d-3628-490f-8ffc-efdbb23e450d}, !- Water Use Equipment Definition Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {56659814-6e00-4bf6-a9e6-ae3308b2439c}, !- Handle
  Node 200,                               !- Name
  {ac5210d8-17a5-40d2-91d7-bc410d46ae75}, !- Inlet Port
  {fd0c69b9-c899-4eb4-8c30-6df8063462bf}; !- Outlet Port

OS:Connection,
  {ac5210d8-17a5-40d2-91d7-bc410d46ae75}, !- Handle
  {84f445db-8043-437f-aff1-73254225acff}, !- Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Source Object
  21,                                     !- Outlet Port
  {56659814-6e00-4bf6-a9e6-ae3308b2439c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a71d8f3c-2435-4517-8cb9-38245b248cb5}, !- Handle
  Node 201,                               !- Name
  {3b17e378-8a6f-4db4-809a-b496c40f01bc}, !- Inlet Port
  {f4098621-f18f-44ae-aa9c-b7a16951409a}; !- Outlet Port

OS:Connection,
  {fd0c69b9-c899-4eb4-8c30-6df8063462bf}, !- Handle
  {7c626ded-ee59-40ca-ba4c-2983ee5f0f97}, !- Name
  {56659814-6e00-4bf6-a9e6-ae3308b2439c}, !- Source Object
  3,                                      !- Outlet Port
  {e1633081-53d8-49b1-bb6a-1be133bcb5b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b17e378-8a6f-4db4-809a-b496c40f01bc}, !- Handle
  {092290a4-fa92-4ec2-8b68-d5368088e0da}, !- Name
  {e1633081-53d8-49b1-bb6a-1be133bcb5b1}, !- Source Object
  3,                                      !- Outlet Port
  {a71d8f3c-2435-4517-8cb9-38245b248cb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4098621-f18f-44ae-aa9c-b7a16951409a}, !- Handle
  {393719f5-445a-4802-af0a-5b49084aca21}, !- Name
  {a71d8f3c-2435-4517-8cb9-38245b248cb5}, !- Source Object
  3,                                      !- Outlet Port
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1e17a3f1-1f28-4c62-8cfa-9a2e86e7680f}, !- Handle
  Water Use Connections 19,               !- Name
  {93a0d1d0-0546-469c-897b-a3e32defe849}, !- Inlet Node Name
  {59339771-5c75-42a3-b126-edccd1f0373a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7379738e-80df-4b2f-a933-acd8c9db947b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bd35c415-286e-46ad-a6af-463148e9027e}, !- Handle
  T ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {6ba9983a-8a2a-4afe-bb9f-cc15eec7e40b}, !- Target Temperature Schedule Name
  {f044343c-7e3a-41df-b397-0b4ea023a15a}, !- Sensible Fraction Schedule Name
  {9dbc2723-d39c-4ad8-82f5-41d9316324cc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f044343c-7e3a-41df-b397-0b4ea023a15a}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7622eced-c8d7-4a37-b84a-5a20993eb45b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7622eced-c8d7-4a37-b84a-5a20993eb45b}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9dbc2723-d39c-4ad8-82f5-41d9316324cc}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5d52c773-5230-403a-97e9-5338d388fc8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d52c773-5230-403a-97e9-5338d388fc8f}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ba9983a-8a2a-4afe-bb9f-cc15eec7e40b}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {74316298-bc64-435a-bac4-7b09c2217de2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74316298-bc64-435a-bac4-7b09c2217de2}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7379738e-80df-4b2f-a933-acd8c9db947b}, !- Handle
  T ne apartment Service Water Use 0.15gal/min, !- Name
  {bd35c415-286e-46ad-a6af-463148e9027e}, !- Water Use Equipment Definition Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {147a2506-32f6-41ee-96a9-c17294a4ad26}, !- Handle
  Node 202,                               !- Name
  {8af6d538-78a8-4fcf-8c56-7e5089a94b50}, !- Inlet Port
  {93a0d1d0-0546-469c-897b-a3e32defe849}; !- Outlet Port

OS:Connection,
  {8af6d538-78a8-4fcf-8c56-7e5089a94b50}, !- Handle
  {daa74d7d-26ea-4064-b3cd-21871b9fd2c6}, !- Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Source Object
  22,                                     !- Outlet Port
  {147a2506-32f6-41ee-96a9-c17294a4ad26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25b551b3-4c93-43be-969f-1f453abf28ef}, !- Handle
  Node 203,                               !- Name
  {59339771-5c75-42a3-b126-edccd1f0373a}, !- Inlet Port
  {8084e74c-54fd-47a8-8570-14f4e92c61e1}; !- Outlet Port

OS:Connection,
  {93a0d1d0-0546-469c-897b-a3e32defe849}, !- Handle
  {f42ae40f-80c8-4ee9-842f-66e5c16b5efc}, !- Name
  {147a2506-32f6-41ee-96a9-c17294a4ad26}, !- Source Object
  3,                                      !- Outlet Port
  {1e17a3f1-1f28-4c62-8cfa-9a2e86e7680f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59339771-5c75-42a3-b126-edccd1f0373a}, !- Handle
  {12195b5d-c3ab-4ccd-af3a-a4aecb62cb6e}, !- Name
  {1e17a3f1-1f28-4c62-8cfa-9a2e86e7680f}, !- Source Object
  3,                                      !- Outlet Port
  {25b551b3-4c93-43be-969f-1f453abf28ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8084e74c-54fd-47a8-8570-14f4e92c61e1}, !- Handle
  {b0f2930a-6ab1-4465-98ff-ee74e1a83fd1}, !- Name
  {25b551b3-4c93-43be-969f-1f453abf28ef}, !- Source Object
  3,                                      !- Outlet Port
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ce3c4da7-5817-4ad9-b4c1-672642dd124f}, !- Handle
  Water Use Connections 20,               !- Name
  {064bb834-c0e2-4aa8-bf1c-cfa2105ef40a}, !- Inlet Node Name
  {faa50ef6-3cd8-4d4d-9beb-f2796a7c5299}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {da743144-9684-493b-abc2-79c7baf6b8a7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8242a50f-a44c-42af-9b93-f79bf7e01eb2}, !- Handle
  T nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {3502221f-84f9-4010-9722-81675e6ac57a}, !- Target Temperature Schedule Name
  {e3289921-8df6-4fd1-9593-a43d98721cdf}, !- Sensible Fraction Schedule Name
  {8daaf609-80ff-482e-8884-d4dcabad87db}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e3289921-8df6-4fd1-9593-a43d98721cdf}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3eeeb424-aef8-4217-9820-051f8a2e4886}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3eeeb424-aef8-4217-9820-051f8a2e4886}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8daaf609-80ff-482e-8884-d4dcabad87db}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {96409b54-7075-4418-8dd4-ea9f62875c31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96409b54-7075-4418-8dd4-ea9f62875c31}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3502221f-84f9-4010-9722-81675e6ac57a}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a11aeea5-290c-49d2-be49-54158d04c64d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a11aeea5-290c-49d2-be49-54158d04c64d}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {da743144-9684-493b-abc2-79c7baf6b8a7}, !- Handle
  T nw apartment Service Water Use 0.15gal/min, !- Name
  {8242a50f-a44c-42af-9b93-f79bf7e01eb2}, !- Water Use Equipment Definition Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0c1026f3-41e4-4d8c-8317-db9d0fd65888}, !- Handle
  Node 204,                               !- Name
  {033ee935-cd5e-4b53-8d82-659d7f8f4265}, !- Inlet Port
  {064bb834-c0e2-4aa8-bf1c-cfa2105ef40a}; !- Outlet Port

OS:Connection,
  {033ee935-cd5e-4b53-8d82-659d7f8f4265}, !- Handle
  {0f4ef2ff-5f03-4285-9eef-921fb6a14375}, !- Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Source Object
  23,                                     !- Outlet Port
  {0c1026f3-41e4-4d8c-8317-db9d0fd65888}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2994d1ff-da05-4698-8f75-813d0a44a79e}, !- Handle
  Node 205,                               !- Name
  {faa50ef6-3cd8-4d4d-9beb-f2796a7c5299}, !- Inlet Port
  {52637115-926f-459a-8086-22e1920748a1}; !- Outlet Port

OS:Connection,
  {064bb834-c0e2-4aa8-bf1c-cfa2105ef40a}, !- Handle
  {56b120e6-3d78-46dd-a0f5-f442ba15d8c0}, !- Name
  {0c1026f3-41e4-4d8c-8317-db9d0fd65888}, !- Source Object
  3,                                      !- Outlet Port
  {ce3c4da7-5817-4ad9-b4c1-672642dd124f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faa50ef6-3cd8-4d4d-9beb-f2796a7c5299}, !- Handle
  {6464f5dc-dfd7-43e5-89b0-712a7fafc890}, !- Name
  {ce3c4da7-5817-4ad9-b4c1-672642dd124f}, !- Source Object
  3,                                      !- Outlet Port
  {2994d1ff-da05-4698-8f75-813d0a44a79e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52637115-926f-459a-8086-22e1920748a1}, !- Handle
  {c2cb068c-3480-4aa5-b6d4-a171ce43b4b7}, !- Name
  {2994d1ff-da05-4698-8f75-813d0a44a79e}, !- Source Object
  3,                                      !- Outlet Port
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {88e75ff1-fa35-4171-b790-42aac43ee99b}, !- Handle
  Water Use Connections 21,               !- Name
  {1059bfce-d3ac-4fb9-9e48-831fb24545b4}, !- Inlet Node Name
  {760d3f85-9ec0-4c7d-8fef-591be89079ad}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a562821b-92e4-443c-a23a-151542266a87}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0feb7291-88c5-44f8-a06d-b6658b15f7c7}, !- Handle
  T s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {d224d233-82d4-48ab-b735-4b6a632ae4b9}, !- Target Temperature Schedule Name
  {907626fe-8183-4ea7-9158-8bb1526926c3}, !- Sensible Fraction Schedule Name
  {9e665fb3-9215-44c3-aa81-f744f8cbc355}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {907626fe-8183-4ea7-9158-8bb1526926c3}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b7526fdb-1ad8-425c-8ba6-7d9e11444cae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7526fdb-1ad8-425c-8ba6-7d9e11444cae}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e665fb3-9215-44c3-aa81-f744f8cbc355}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {096cdc3d-113d-4a67-98fd-dbc03620b1b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {096cdc3d-113d-4a67-98fd-dbc03620b1b0}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d224d233-82d4-48ab-b735-4b6a632ae4b9}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8f59a47b-13e3-4e7a-a1a8-5dbe5e1f30cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f59a47b-13e3-4e7a-a1a8-5dbe5e1f30cc}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a562821b-92e4-443c-a23a-151542266a87}, !- Handle
  T s1 apartment Service Water Use 0.15gal/min, !- Name
  {0feb7291-88c5-44f8-a06d-b6658b15f7c7}, !- Water Use Equipment Definition Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {18cf3ef9-eed0-4644-94a6-2fb164fcc0c9}, !- Handle
  Node 206,                               !- Name
  {99dc82e7-13da-491d-94f5-14eff92d9472}, !- Inlet Port
  {1059bfce-d3ac-4fb9-9e48-831fb24545b4}; !- Outlet Port

OS:Connection,
  {99dc82e7-13da-491d-94f5-14eff92d9472}, !- Handle
  {1e343730-9a2e-4e22-afa8-64197a14a409}, !- Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Source Object
  24,                                     !- Outlet Port
  {18cf3ef9-eed0-4644-94a6-2fb164fcc0c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ea0f2aa-27dc-447e-bb16-8e4a54fbb145}, !- Handle
  Node 207,                               !- Name
  {760d3f85-9ec0-4c7d-8fef-591be89079ad}, !- Inlet Port
  {94a8786b-88c7-4055-b1a0-a657088c66da}; !- Outlet Port

OS:Connection,
  {1059bfce-d3ac-4fb9-9e48-831fb24545b4}, !- Handle
  {7e66b5da-f35b-4993-8267-f6e5944dc9e4}, !- Name
  {18cf3ef9-eed0-4644-94a6-2fb164fcc0c9}, !- Source Object
  3,                                      !- Outlet Port
  {88e75ff1-fa35-4171-b790-42aac43ee99b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {760d3f85-9ec0-4c7d-8fef-591be89079ad}, !- Handle
  {0ca6efcc-0b6a-4256-8ada-de7a2efcb5f3}, !- Name
  {88e75ff1-fa35-4171-b790-42aac43ee99b}, !- Source Object
  3,                                      !- Outlet Port
  {4ea0f2aa-27dc-447e-bb16-8e4a54fbb145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94a8786b-88c7-4055-b1a0-a657088c66da}, !- Handle
  {9e7e979e-f8a9-4194-80fa-40ea4c604131}, !- Name
  {4ea0f2aa-27dc-447e-bb16-8e4a54fbb145}, !- Source Object
  3,                                      !- Outlet Port
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f9a0f11c-6944-4525-bf9d-974fe5c441dd}, !- Handle
  Water Use Connections 22,               !- Name
  {92f75f68-c4df-4c5e-b22a-6bb21ad87dc7}, !- Inlet Node Name
  {f0d67739-4b0d-4cd0-83e3-907d9f3f30fd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3d8b4f7e-5559-4529-9c8e-2182819d11f7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2d974242-9137-4dfd-ac2c-4a38f2e94e0c}, !- Handle
  T s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {f9732527-6656-4b5a-94a9-ddb682ca44da}, !- Target Temperature Schedule Name
  {d2395068-a1f5-4efc-9143-3f50bf31ec42}, !- Sensible Fraction Schedule Name
  {57ca522a-72c4-4e98-b354-fb0dd468348b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d2395068-a1f5-4efc-9143-3f50bf31ec42}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0d1eaa26-bc94-4f58-a155-238b26f1ecea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d1eaa26-bc94-4f58-a155-238b26f1ecea}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {57ca522a-72c4-4e98-b354-fb0dd468348b}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a131412b-7949-49b7-8c5f-0a09c6333fa1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a131412b-7949-49b7-8c5f-0a09c6333fa1}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9732527-6656-4b5a-94a9-ddb682ca44da}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2cefd214-2acb-47c9-86c6-0ad2eab492de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2cefd214-2acb-47c9-86c6-0ad2eab492de}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3d8b4f7e-5559-4529-9c8e-2182819d11f7}, !- Handle
  T s2 apartment Service Water Use 0.15gal/min, !- Name
  {2d974242-9137-4dfd-ac2c-4a38f2e94e0c}, !- Water Use Equipment Definition Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cf4892dc-2d3e-435b-afc2-1ea9bef51533}, !- Handle
  Node 208,                               !- Name
  {dc4c95b1-cb51-4c69-98d2-f90182880a61}, !- Inlet Port
  {92f75f68-c4df-4c5e-b22a-6bb21ad87dc7}; !- Outlet Port

OS:Connection,
  {dc4c95b1-cb51-4c69-98d2-f90182880a61}, !- Handle
  {0425ba1e-aa8b-4767-969b-781162bb8f33}, !- Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Source Object
  25,                                     !- Outlet Port
  {cf4892dc-2d3e-435b-afc2-1ea9bef51533}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01053d93-4de7-40cd-902f-5e6f80ae12d8}, !- Handle
  Node 209,                               !- Name
  {f0d67739-4b0d-4cd0-83e3-907d9f3f30fd}, !- Inlet Port
  {c33cec43-3662-48a8-a912-ecf32568e871}; !- Outlet Port

OS:Connection,
  {92f75f68-c4df-4c5e-b22a-6bb21ad87dc7}, !- Handle
  {1848d11c-6843-488d-bd1e-a0430aec0103}, !- Name
  {cf4892dc-2d3e-435b-afc2-1ea9bef51533}, !- Source Object
  3,                                      !- Outlet Port
  {f9a0f11c-6944-4525-bf9d-974fe5c441dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0d67739-4b0d-4cd0-83e3-907d9f3f30fd}, !- Handle
  {d006c6a4-8857-4bbe-b24b-b786df9f2e2f}, !- Name
  {f9a0f11c-6944-4525-bf9d-974fe5c441dd}, !- Source Object
  3,                                      !- Outlet Port
  {01053d93-4de7-40cd-902f-5e6f80ae12d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c33cec43-3662-48a8-a912-ecf32568e871}, !- Handle
  {64972eca-3f3b-4606-9eb2-670f99f6f4dd}, !- Name
  {01053d93-4de7-40cd-902f-5e6f80ae12d8}, !- Source Object
  3,                                      !- Outlet Port
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {59f36c49-3f7e-45e5-8ae2-5a4e1505db51}, !- Handle
  Water Use Connections 23,               !- Name
  {d5b7f03f-e7ed-48b2-b223-da200183f468}, !- Inlet Node Name
  {1abd9644-6f7f-4e3e-bb30-0cf5255f15c9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d348f897-bfa6-4cb6-9d4e-67681fee0589}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {833e805b-e1fc-4024-9d0c-16f2db090303}, !- Handle
  T se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {deb27a0d-a477-4d4c-a28f-15f63bf654d1}, !- Target Temperature Schedule Name
  {b73a1573-7fae-4200-be88-8852d26e209d}, !- Sensible Fraction Schedule Name
  {08798c39-1967-48a3-8b41-9694df36ffea}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b73a1573-7fae-4200-be88-8852d26e209d}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {203bd2cb-c30e-410d-b409-c7e0d1c8b04e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {203bd2cb-c30e-410d-b409-c7e0d1c8b04e}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {08798c39-1967-48a3-8b41-9694df36ffea}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fa1cbde9-6271-4ba1-8270-5ebcb5422efc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa1cbde9-6271-4ba1-8270-5ebcb5422efc}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {deb27a0d-a477-4d4c-a28f-15f63bf654d1}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d215e10f-2ec3-423f-8f04-ff603c7b2634}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d215e10f-2ec3-423f-8f04-ff603c7b2634}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d348f897-bfa6-4cb6-9d4e-67681fee0589}, !- Handle
  T se apartment Service Water Use 0.15gal/min, !- Name
  {833e805b-e1fc-4024-9d0c-16f2db090303}, !- Water Use Equipment Definition Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {53153df4-00e2-4085-a98f-bba4398ee2d9}, !- Handle
  Node 210,                               !- Name
  {92d0b3ba-599a-44fc-bba6-abb519126d49}, !- Inlet Port
  {d5b7f03f-e7ed-48b2-b223-da200183f468}; !- Outlet Port

OS:Connection,
  {92d0b3ba-599a-44fc-bba6-abb519126d49}, !- Handle
  {21c36357-4a0a-44b2-8bea-d67b0a75db31}, !- Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Source Object
  26,                                     !- Outlet Port
  {53153df4-00e2-4085-a98f-bba4398ee2d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bf8d2a4-bc0f-4db8-b375-c516c404367d}, !- Handle
  Node 211,                               !- Name
  {1abd9644-6f7f-4e3e-bb30-0cf5255f15c9}, !- Inlet Port
  {57bcfeaf-c143-4a14-b296-d3d4ad1b31be}; !- Outlet Port

OS:Connection,
  {d5b7f03f-e7ed-48b2-b223-da200183f468}, !- Handle
  {7dfe1694-5155-42f4-a92c-9ee21abdf9c6}, !- Name
  {53153df4-00e2-4085-a98f-bba4398ee2d9}, !- Source Object
  3,                                      !- Outlet Port
  {59f36c49-3f7e-45e5-8ae2-5a4e1505db51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1abd9644-6f7f-4e3e-bb30-0cf5255f15c9}, !- Handle
  {d8ed643e-eba4-477d-9da6-01bb8228df76}, !- Name
  {59f36c49-3f7e-45e5-8ae2-5a4e1505db51}, !- Source Object
  3,                                      !- Outlet Port
  {9bf8d2a4-bc0f-4db8-b375-c516c404367d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57bcfeaf-c143-4a14-b296-d3d4ad1b31be}, !- Handle
  {85c5b62b-a02f-43b8-9e2a-85090a5fb1c7}, !- Name
  {9bf8d2a4-bc0f-4db8-b375-c516c404367d}, !- Source Object
  3,                                      !- Outlet Port
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a46335ca-887d-4e57-8132-98d18994fc81}, !- Handle
  Water Use Connections 24,               !- Name
  {2b5138a8-891a-4a58-b4c6-04fae3d0c53f}, !- Inlet Node Name
  {07b603fc-7183-4aef-b5f0-601287d2b0eb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aa7c2508-9030-4b86-9d7e-7332f00350f8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b1b9b69c-4121-4889-b8f4-9cb225216131}, !- Handle
  T sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {732667ef-df86-4119-a941-29aa87bbefbd}, !- Target Temperature Schedule Name
  {062311e4-36da-4a53-99d2-1ff9b955f8f2}, !- Sensible Fraction Schedule Name
  {612c4b93-c32a-49e2-8827-7da5d00d402b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {062311e4-36da-4a53-99d2-1ff9b955f8f2}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {08f2d12b-d1fb-4ced-94c8-95d2257047ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08f2d12b-d1fb-4ced-94c8-95d2257047ce}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {612c4b93-c32a-49e2-8827-7da5d00d402b}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {85b308ec-9d36-4ecd-af0a-f6eca03560ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85b308ec-9d36-4ecd-af0a-f6eca03560ac}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {732667ef-df86-4119-a941-29aa87bbefbd}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a06f55d2-f55f-4e5d-99c1-0458bfe5bf05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a06f55d2-f55f-4e5d-99c1-0458bfe5bf05}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {aa7c2508-9030-4b86-9d7e-7332f00350f8}, !- Handle
  T sw apartment Service Water Use 0.15gal/min, !- Name
  {b1b9b69c-4121-4889-b8f4-9cb225216131}, !- Water Use Equipment Definition Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  {5a0341be-babd-40af-8285-3e8b7c77fdea}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e3c27969-f4e2-43f6-b591-e6613f310c01}, !- Handle
  Node 212,                               !- Name
  {673df6b4-c097-442b-bfde-9f59ec7f8beb}, !- Inlet Port
  {2b5138a8-891a-4a58-b4c6-04fae3d0c53f}; !- Outlet Port

OS:Connection,
  {673df6b4-c097-442b-bfde-9f59ec7f8beb}, !- Handle
  {d0ba2ce8-1617-451a-8876-5746c59a9fb1}, !- Name
  {e93dc03d-edc1-430b-b347-f6e1cc9b9f73}, !- Source Object
  27,                                     !- Outlet Port
  {e3c27969-f4e2-43f6-b591-e6613f310c01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd835ff5-d2aa-47fa-9da5-b0813104dfa3}, !- Handle
  Node 213,                               !- Name
  {07b603fc-7183-4aef-b5f0-601287d2b0eb}, !- Inlet Port
  {11cc2ba6-1c36-4443-b4e7-f3176f22b7fa}; !- Outlet Port

OS:Connection,
  {2b5138a8-891a-4a58-b4c6-04fae3d0c53f}, !- Handle
  {c268117b-f7d7-4679-9e04-12eb86f1996a}, !- Name
  {e3c27969-f4e2-43f6-b591-e6613f310c01}, !- Source Object
  3,                                      !- Outlet Port
  {a46335ca-887d-4e57-8132-98d18994fc81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07b603fc-7183-4aef-b5f0-601287d2b0eb}, !- Handle
  {e9de7b6e-6562-4bdf-a01c-e261f7c8e843}, !- Name
  {a46335ca-887d-4e57-8132-98d18994fc81}, !- Source Object
  3,                                      !- Outlet Port
  {fd835ff5-d2aa-47fa-9da5-b0813104dfa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11cc2ba6-1c36-4443-b4e7-f3176f22b7fa}, !- Handle
  {f8b9edc0-d8a3-4cee-879a-8d54f222ff03}, !- Name
  {fd835ff5-d2aa-47fa-9da5-b0813104dfa3}, !- Source Object
  3,                                      !- Outlet Port
  {04c14b57-ef91-45dc-9e61-6b1aaa3217b5}, !- Target Object
  27;                                     !- Inlet Port

OS:OutputControl:ReportingTolerances,
  {9861deed-f3ec-4243-bad4-e66b399942c9}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {f3c4a22b-df54-4f6a-a351-f305971a235f}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {ed48b8b1-7877-41cc-aad9-044affadc657}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed48b8b1-7877-41cc-aad9-044affadc657}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {21bf8d24-4a67-491e-9213-553a9770d851}, !- Handle
  Make-up air unit ERV,                   !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c6603b03-ff5c-466a-8a2e-a35e11c40aca}, !- Supply Air Inlet Node
  {fe19a1f6-a95e-4338-bc70-287fb56df53a}, !- Supply Air Outlet Node
  {cbfb38d0-39e7-4fc6-88fa-573fd842ff6a}, !- Exhaust Air Inlet Node
  {58a07f0a-f83c-4f0d-8159-64ade8d06a4a}, !- Exhaust Air Outlet Node
  895.707887876548,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9240ec28-54a5-44e1-b21d-aca791cc625b}, !- Handle
  Node 215,                               !- Name
  {fe19a1f6-a95e-4338-bc70-287fb56df53a}, !- Inlet Port
  {0bd622ba-5965-4e5c-aae5-fff2d3e8160d}; !- Outlet Port

OS:Connection,
  {c6603b03-ff5c-466a-8a2e-a35e11c40aca}, !- Handle
  {049f9a47-bba9-4514-a211-e34fe4bcacfb}, !- Name
  {82c5405e-5d8d-4f92-afcc-e4cc76aacace}, !- Source Object
  3,                                      !- Outlet Port
  {21bf8d24-4a67-491e-9213-553a9770d851}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {fe19a1f6-a95e-4338-bc70-287fb56df53a}, !- Handle
  {2696bbf1-932e-4fb3-b267-aa57189182c2}, !- Name
  {21bf8d24-4a67-491e-9213-553a9770d851}, !- Source Object
  13,                                     !- Outlet Port
  {9240ec28-54a5-44e1-b21d-aca791cc625b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bd622ba-5965-4e5c-aae5-fff2d3e8160d}, !- Handle
  {e5225504-6954-4c80-b09a-0e7037079eaf}, !- Name
  {9240ec28-54a5-44e1-b21d-aca791cc625b}, !- Source Object
  3,                                      !- Outlet Port
  {abe7e1de-ef05-44a5-bae4-dd5256af82f4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d64c11c9-77e9-4433-87f1-a247ebf09127}, !- Handle
  Node 216,                               !- Name
  {ded2be69-cb66-4be9-88bf-4f013e543b30}, !- Inlet Port
  {cbfb38d0-39e7-4fc6-88fa-573fd842ff6a}; !- Outlet Port

OS:Connection,
  {ded2be69-cb66-4be9-88bf-4f013e543b30}, !- Handle
  {04fbc014-7c0c-40f7-875e-28c25b4eeefb}, !- Name
  {abe7e1de-ef05-44a5-bae4-dd5256af82f4}, !- Source Object
  7,                                      !- Outlet Port
  {d64c11c9-77e9-4433-87f1-a247ebf09127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbfb38d0-39e7-4fc6-88fa-573fd842ff6a}, !- Handle
  {71fdf488-0484-45b5-b2fe-a5adc4946dfb}, !- Name
  {d64c11c9-77e9-4433-87f1-a247ebf09127}, !- Source Object
  3,                                      !- Outlet Port
  {21bf8d24-4a67-491e-9213-553a9770d851}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {58a07f0a-f83c-4f0d-8159-64ade8d06a4a}, !- Handle
  {bb4dc5ef-8de1-4a37-adce-d36aa95f0a16}, !- Name
  {21bf8d24-4a67-491e-9213-553a9770d851}, !- Source Object
  15,                                     !- Outlet Port
  {0343fa11-d9f1-4eac-a45a-f75343ad8387}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f1c8363c-f2fc-4aa7-9852-3090a00579cb}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a67aced3-f3eb-4232-bfe0-3c5790775f71}, !- Reference Setpoint Node Name
  {a67aced3-f3eb-4232-bfe0-3c5790775f71}, !- Mixed Air Stream Node Name
  {82c5405e-5d8d-4f92-afcc-e4cc76aacace}, !- Outdoor Air Stream Node Name
  {8ddd0818-31ce-4bcc-9e8e-69d84da8485e}, !- Return Air Stream Node Name
  {9240ec28-54a5-44e1-b21d-aca791cc625b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {483431ed-6207-420f-bb7d-e39c6113080e}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {798a53e4-7d34-4330-8888-4ab62e92345c}, !- Control Zone or Zone List Name
  {87d7cc18-b2a6-47af-b0eb-a221fe6afd84}, !- Cooling Control Zone or Zone List Name
  {37ac393b-c1dd-4dd1-b374-e4a1e217eaa6}, !- Heating Control Zone or Zone List Name
  {193539d4-9a6a-4969-b082-03863eaf12f2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {798a53e4-7d34-4330-8888-4ab62e92345c}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {87d7cc18-b2a6-47af-b0eb-a221fe6afd84}, !- Handle
  {02827fbd-0602-4657-b602-4361e06dd670}; !- Name

OS:ModelObjectList,
  {37ac393b-c1dd-4dd1-b374-e4a1e217eaa6}, !- Handle
  {c4bea504-ff66-43c7-a405-6d4e08bf384c}; !- Name

OS:ModelObjectList,
  {193539d4-9a6a-4969-b082-03863eaf12f2}, !- Handle
  {33f3c6f6-f9d7-4cb7-b03c-f6a592df184f}; !- Name

OS:Schedule:Ruleset,
  {90eeadef-2e41-4002-8e59-3b3a06595b90}, !- Handle
  Make-up air unit Occ Sch,               !- Name
  {d5d281f4-2378-4fb5-a0b0-e4e4781849f4}, !- Schedule Type Limits Name
  {11aa7c01-0ff7-42c4-a033-b8e733da9959}, !- Default Day Schedule Name
  {1acb640a-ef52-4794-9b11-d1b312267deb}, !- Summer Design Day Schedule Name
  {4f2b88b2-8044-4802-b8a4-a04457c53ae8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11aa7c01-0ff7-42c4-a033-b8e733da9959}, !- Handle
  Make-up air unit Occ Sch Default,       !- Name
  {d5d281f4-2378-4fb5-a0b0-e4e4781849f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e123ce9-185b-4e87-b05c-92e6d307bdaf}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f2b88b2-8044-4802-b8a4-a04457c53ae8}, !- Handle
  Make-up air unit Occ Sch Winter Design Day, !- Name
  {d5d281f4-2378-4fb5-a0b0-e4e4781849f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7cdbfc96-121d-4865-92c1-57ce659551cd}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1acb640a-ef52-4794-9b11-d1b312267deb}, !- Handle
  Make-up air unit Occ Sch Summer Design Day, !- Name
  {d5d281f4-2378-4fb5-a0b0-e4e4781849f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23aeb436-12f0-4a54-b2c4-d4729e52fa8d}, !- Handle
  Make-up air unit Occ Sch Monday Rule,   !- Name
  {90eeadef-2e41-4002-8e59-3b3a06595b90}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ed1497da-02e4-4015-a0f5-5b4233495371}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {ed1497da-02e4-4015-a0f5-5b4233495371}, !- Handle
  Make-up air unit Occ Sch Monday,        !- Name
  {d5d281f4-2378-4fb5-a0b0-e4e4781849f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de8f89bb-915f-4e20-90d4-1477c93038b6}, !- Handle
  Make-up air unit Occ Sch Tuesday Rule,  !- Name
  {90eeadef-2e41-4002-8e59-3b3a06595b90}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c85ece9a-d8b8-40b1-ad37-27d202e411b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {c85ece9a-d8b8-40b1-ad37-27d202e411b9}, !- Handle
  Make-up air unit Occ Sch Tuesday,       !- Name
  {d5d281f4-2378-4fb5-a0b0-e4e4781849f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {310640e3-0e50-4efd-931e-3d75348cd59a}, !- Handle
  Make-up air unit Occ Sch Wednesday Rule, !- Name
  {90eeadef-2e41-4002-8e59-3b3a06595b90}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {05d65fae-23d8-4373-92c9-24656cec601e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {05d65fae-23d8-4373-92c9-24656cec601e}, !- Handle
  Make-up air unit Occ Sch Wednesday,     !- Name
  {d5d281f4-2378-4fb5-a0b0-e4e4781849f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8fe0544d-e235-4f5c-8f0d-212130a5bb43}, !- Handle
  Make-up air unit Occ Sch Thursday Rule, !- Name
  {90eeadef-2e41-4002-8e59-3b3a06595b90}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ec320ae4-570e-4b42-96fe-9fbd3940d1aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ec320ae4-570e-4b42-96fe-9fbd3940d1aa}, !- Handle
  Make-up air unit Occ Sch Thursday,      !- Name
  {d5d281f4-2378-4fb5-a0b0-e4e4781849f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {17005a51-f898-4442-8e94-331a29d0fa9e}, !- Handle
  Make-up air unit Occ Sch Friday Rule,   !- Name
  {90eeadef-2e41-4002-8e59-3b3a06595b90}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6a9bbd31-975e-4c52-bbc4-315daf72aef6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6a9bbd31-975e-4c52-bbc4-315daf72aef6}, !- Handle
  Make-up air unit Occ Sch Friday,        !- Name
  {d5d281f4-2378-4fb5-a0b0-e4e4781849f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dfb80a7b-f0f8-4ca2-abf6-17adee4df342}, !- Handle
  Make-up air unit Occ Sch Saturday Rule, !- Name
  {90eeadef-2e41-4002-8e59-3b3a06595b90}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a3c9ff36-7931-4258-a365-0e322fb4486b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a3c9ff36-7931-4258-a365-0e322fb4486b}, !- Handle
  Make-up air unit Occ Sch Saturday,      !- Name
  {d5d281f4-2378-4fb5-a0b0-e4e4781849f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {61875bee-af1c-40ff-82b1-054b81b324d4}, !- Handle
  Make-up air unit Occ Sch Sunday Rule,   !- Name
  {90eeadef-2e41-4002-8e59-3b3a06595b90}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b74252a2-5a08-4571-a634-463828a927b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b74252a2-5a08-4571-a634-463828a927b9}, !- Handle
  Make-up air unit Occ Sch Sunday,        !- Name
  {d5d281f4-2378-4fb5-a0b0-e4e4781849f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5c9c511b-31e7-4b3a-a8ef-7824d60ac392}, !- Handle
  Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {1e7c2d17-5daf-4c68-9c33-bc189e80c92c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {48735d44-4645-4f4f-be84-20c17e6eed46}, !- Supply Air Inlet Node
  {b810cc50-02dd-4640-a3e2-5d2a73e520fa}, !- Supply Air Outlet Node
  {5c6b2e6a-ca0d-4116-b2c9-1e9ffe9425b3}, !- Exhaust Air Inlet Node
  {3c9fdac7-14bf-48cb-a720-c85ff3062f1a}, !- Exhaust Air Outlet Node
  149.714531719625,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5c6756b9-26fa-4eef-b5c9-6a4675ac14f8}, !- Handle
  Node 217,                               !- Name
  {b810cc50-02dd-4640-a3e2-5d2a73e520fa}, !- Inlet Port
  {29e6bc83-3c0a-4f62-9b1d-89dc70a09f06}; !- Outlet Port

OS:Connection,
  {48735d44-4645-4f4f-be84-20c17e6eed46}, !- Handle
  {ac4a4b7f-bd09-4627-b5ee-cbc02289a780}, !- Name
  {6ab1b3d9-a986-4de1-9320-06d9bb8053a6}, !- Source Object
  3,                                      !- Outlet Port
  {5c9c511b-31e7-4b3a-a8ef-7824d60ac392}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b810cc50-02dd-4640-a3e2-5d2a73e520fa}, !- Handle
  {66cddebe-ae94-4246-96a4-b41922ebb096}, !- Name
  {5c9c511b-31e7-4b3a-a8ef-7824d60ac392}, !- Source Object
  13,                                     !- Outlet Port
  {5c6756b9-26fa-4eef-b5c9-6a4675ac14f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29e6bc83-3c0a-4f62-9b1d-89dc70a09f06}, !- Handle
  {4971c6c0-6ea0-4b93-8014-54a5e57b9957}, !- Name
  {5c6756b9-26fa-4eef-b5c9-6a4675ac14f8}, !- Source Object
  3,                                      !- Outlet Port
  {d1b9a5b4-2b0a-4892-b324-15cb4853072d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9292bab7-5bc2-4d61-b7c5-d60d35919e62}, !- Handle
  Node 218,                               !- Name
  {c7110bae-5402-4338-8103-cb174d352d60}, !- Inlet Port
  {5c6b2e6a-ca0d-4116-b2c9-1e9ffe9425b3}; !- Outlet Port

OS:Connection,
  {c7110bae-5402-4338-8103-cb174d352d60}, !- Handle
  {bbe535be-6909-4e3a-b82e-f7da74be4d9f}, !- Name
  {d1b9a5b4-2b0a-4892-b324-15cb4853072d}, !- Source Object
  7,                                      !- Outlet Port
  {9292bab7-5bc2-4d61-b7c5-d60d35919e62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c6b2e6a-ca0d-4116-b2c9-1e9ffe9425b3}, !- Handle
  {fa180d47-8bfe-4c04-865d-8132841fd629}, !- Name
  {9292bab7-5bc2-4d61-b7c5-d60d35919e62}, !- Source Object
  3,                                      !- Outlet Port
  {5c9c511b-31e7-4b3a-a8ef-7824d60ac392}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3c9fdac7-14bf-48cb-a720-c85ff3062f1a}, !- Handle
  {0f4e92d3-07e9-4e04-9074-f396ff7a2ea1}, !- Name
  {5c9c511b-31e7-4b3a-a8ef-7824d60ac392}, !- Source Object
  15,                                     !- Outlet Port
  {76b6b0e6-9cc4-4048-ac44-a186be5860f4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {11ae1ec5-5a39-41c5-99ae-ceed93eaa32b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {bbd2e802-845b-4016-8af2-eb7a45d59b13}, !- Reference Setpoint Node Name
  {bbd2e802-845b-4016-8af2-eb7a45d59b13}, !- Mixed Air Stream Node Name
  {6ab1b3d9-a986-4de1-9320-06d9bb8053a6}, !- Outdoor Air Stream Node Name
  {c6000626-ce55-4014-aae1-9f81d26118a9}, !- Return Air Stream Node Name
  {5c6756b9-26fa-4eef-b5c9-6a4675ac14f8}; !- Setpoint Node or NodeList Name

OS:Curve:Biquadratic,
  {9ee0211c-4842-407d-a3d1-f6a5cce99c9c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e6ef5efc-0234-4c19-bb97-3a5193081cda}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bbfb0b15-3bfa-4f58-9df8-c5a4cafed69e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c0f9ae1-2a0a-4a9e-b14e-cb0a76a376b0}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7ad3efac-2418-4948-a86c-5bd1c74054c9}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

