  {5e2a642c-f70e-437c-b360-0392ab15311d}, !- Handle
  Node 232,                               !- Name
  {fcdfd1a4-024a-4e3f-91ce-137f77cd8eaf}, !- Inlet Port
  {e56fc279-dd07-433f-887b-31997b32c50e}; !- Outlet Port

OS:Connection,
  {26c07142-47ba-4eae-94f5-ec4b16a6b587}, !- Handle
  {ce10f8e5-801c-4209-beca-0fa3344233b9}, !- Name
  {4fdbbcf4-1fa7-4d7d-bdbd-b703280ff806}, !- Source Object
  3,                                      !- Outlet Port
  {a655bd05-dd83-432b-ac78-acfb4b6a5dc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcdfd1a4-024a-4e3f-91ce-137f77cd8eaf}, !- Handle
  {80e8071f-016c-4468-b1f9-f8ae9b884712}, !- Name
  {a655bd05-dd83-432b-ac78-acfb4b6a5dc5}, !- Source Object
  3,                                      !- Outlet Port
  {5e2a642c-f70e-437c-b360-0392ab15311d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e56fc279-dd07-433f-887b-31997b32c50e}, !- Handle
  {b7902436-4b0a-4ba5-9d97-29f673c5c6a4}, !- Name
  {5e2a642c-f70e-437c-b360-0392ab15311d}, !- Source Object
  3,                                      !- Outlet Port
  {7ab42190-d560-4cb8-8861-a372fc8f3ecd}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {467deb23-f7a9-434c-8421-eacd0027a573}, !- Handle
  Water Use Connections 15,               !- Name
  {b1839443-c98c-4cb9-84b1-c7185ee5f6a0}, !- Inlet Node Name
  {629d458e-9585-4b88-86a9-363e8e7da8fb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6311a560-3209-4961-af4b-b746705cd99e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b6660d7f-d040-4827-b874-d02c0270d9b6}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {b4f2332a-5e4a-49d8-b759-25e3d16430be}, !- Target Temperature Schedule Name
  {da853d37-3b48-4c5e-a3a4-50a944dd107b}, !- Sensible Fraction Schedule Name
  {18e4b42c-a501-4412-8dc9-7e68a3d3a2ed}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {da853d37-3b48-4c5e-a3a4-50a944dd107b}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d7252d56-7b9a-45eb-a3ed-e8bbc2142a51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7252d56-7b9a-45eb-a3ed-e8bbc2142a51}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {18e4b42c-a501-4412-8dc9-7e68a3d3a2ed}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5a1542ad-cc02-4640-8f0f-1d1d1e8f078d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a1542ad-cc02-4640-8f0f-1d1d1e8f078d}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4f2332a-5e4a-49d8-b759-25e3d16430be}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2798aee7-37ff-4336-b716-ea1436e08ec2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2798aee7-37ff-4336-b716-ea1436e08ec2}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6311a560-3209-4961-af4b-b746705cd99e}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {b6660d7f-d040-4827-b874-d02c0270d9b6}, !- Water Use Equipment Definition Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  {e4762de8-193a-47f2-ab09-6220cabe98f9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6ef5b498-6f6b-4832-8a3d-7e6d08a03e0a}, !- Handle
  Node 233,                               !- Name
  {59b246a1-4b15-402b-8cc6-208ff723b372}, !- Inlet Port
  {b1839443-c98c-4cb9-84b1-c7185ee5f6a0}; !- Outlet Port

OS:Connection,
  {59b246a1-4b15-402b-8cc6-208ff723b372}, !- Handle
  {25cccd4d-8451-4162-a520-2d43185992b0}, !- Name
  {1d631366-475e-4004-9e78-bf1819d57d70}, !- Source Object
  18,                                     !- Outlet Port
  {6ef5b498-6f6b-4832-8a3d-7e6d08a03e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88ac62c1-500b-46dd-885b-5477a6549d54}, !- Handle
  Node 234,                               !- Name
  {629d458e-9585-4b88-86a9-363e8e7da8fb}, !- Inlet Port
  {49d4bbf1-ba48-431c-ad8d-90cd797486d9}; !- Outlet Port

OS:Connection,
  {b1839443-c98c-4cb9-84b1-c7185ee5f6a0}, !- Handle
  {a94dc110-e4a4-4a26-b141-b2c191ac2408}, !- Name
  {6ef5b498-6f6b-4832-8a3d-7e6d08a03e0a}, !- Source Object
  3,                                      !- Outlet Port
  {467deb23-f7a9-434c-8421-eacd0027a573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {629d458e-9585-4b88-86a9-363e8e7da8fb}, !- Handle
  {85a8698d-95c3-44fe-827f-7873eb3938b1}, !- Name
  {467deb23-f7a9-434c-8421-eacd0027a573}, !- Source Object
  3,                                      !- Outlet Port
  {88ac62c1-500b-46dd-885b-5477a6549d54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49d4bbf1-ba48-431c-ad8d-90cd797486d9}, !- Handle
  {1781b9ee-28c0-41e0-afb6-fd658881333b}, !- Name
  {88ac62c1-500b-46dd-885b-5477a6549d54}, !- Source Object
  3,                                      !- Outlet Port
  {7ab42190-d560-4cb8-8861-a372fc8f3ecd}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a65c5d56-3d03-4b66-b100-b395fef6e750}, !- Handle
  Water Use Connections 16,               !- Name
  {76c14356-a7fe-424b-a7a8-4eaf2334202d}, !- Inlet Node Name
  {a90d398c-c2c7-43a7-969d-fc6b33f52a9a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e5550393-dab9-46ae-8e08-b52f5aeb811f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5a6097f8-aac7-4eed-8862-96b6a4631be0}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {bc7ce493-b888-4073-90e6-27957108e1c5}, !- Target Temperature Schedule Name
  {797c4b15-656c-4633-9813-7a0af4b3d0bc}, !- Sensible Fraction Schedule Name
  {d724c86d-90ef-4892-9bd4-2d715436b5c8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {797c4b15-656c-4633-9813-7a0af4b3d0bc}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {79f6b679-df81-4cc1-9e4d-5b8ed55d76b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {79f6b679-df81-4cc1-9e4d-5b8ed55d76b1}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d724c86d-90ef-4892-9bd4-2d715436b5c8}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c2335754-a78e-4a73-b232-b58b6bd3f8ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2335754-a78e-4a73-b232-b58b6bd3f8ee}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc7ce493-b888-4073-90e6-27957108e1c5}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {875ac2a0-c9ac-422d-b097-ecf9b5e636f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {875ac2a0-c9ac-422d-b097-ecf9b5e636f6}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e5550393-dab9-46ae-8e08-b52f5aeb811f}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {5a6097f8-aac7-4eed-8862-96b6a4631be0}, !- Water Use Equipment Definition Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  {e4762de8-193a-47f2-ab09-6220cabe98f9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d0ffe5fc-3c40-4c92-bd12-a6d8add581c5}, !- Handle
  Node 235,                               !- Name
  {43be6ecb-2fcb-4ae7-bb36-dd3c9eed7a26}, !- Inlet Port
  {76c14356-a7fe-424b-a7a8-4eaf2334202d}; !- Outlet Port

OS:Connection,
  {43be6ecb-2fcb-4ae7-bb36-dd3c9eed7a26}, !- Handle
  {778b3b9b-4048-4ac0-b7af-a8313d372650}, !- Name
  {1d631366-475e-4004-9e78-bf1819d57d70}, !- Source Object
  19,                                     !- Outlet Port
  {d0ffe5fc-3c40-4c92-bd12-a6d8add581c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3e00220-4dea-47cf-a82f-4095ff156d4a}, !- Handle
  Node 236,                               !- Name
  {a90d398c-c2c7-43a7-969d-fc6b33f52a9a}, !- Inlet Port
  {ac8ee406-c442-4ec1-9956-6c2cf0553357}; !- Outlet Port

OS:Connection,
  {76c14356-a7fe-424b-a7a8-4eaf2334202d}, !- Handle
  {f35a318e-afd6-4b89-9937-ae64688fe81c}, !- Name
  {d0ffe5fc-3c40-4c92-bd12-a6d8add581c5}, !- Source Object
  3,                                      !- Outlet Port
  {a65c5d56-3d03-4b66-b100-b395fef6e750}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a90d398c-c2c7-43a7-969d-fc6b33f52a9a}, !- Handle
  {c7fdbddd-1fa7-4506-9299-919d7491e79c}, !- Name
  {a65c5d56-3d03-4b66-b100-b395fef6e750}, !- Source Object
  3,                                      !- Outlet Port
  {c3e00220-4dea-47cf-a82f-4095ff156d4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac8ee406-c442-4ec1-9956-6c2cf0553357}, !- Handle
  {14cd4a22-844b-4711-a9bb-8d10942f89ea}, !- Name
  {c3e00220-4dea-47cf-a82f-4095ff156d4a}, !- Source Object
  3,                                      !- Outlet Port
  {7ab42190-d560-4cb8-8861-a372fc8f3ecd}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d3958a4d-2303-487c-bca5-0ac9d4da5c74}, !- Handle
  Water Use Connections 17,               !- Name
  {6573065a-bc76-45d6-99d4-2a0f5b5ee1af}, !- Inlet Node Name
  {f9da0553-da0f-43d7-94ce-94f1fe8d6073}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bfc28c09-c811-42b1-b3ce-a07b807cbe9d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5c97cfdb-85a0-46b4-86bc-7a0b5af9c18b}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.23gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.46919889541538e-05,                   !- Peak Flow Rate {m3/s}
  {184d675f-8a26-452f-9fc0-fdc40cafc664}, !- Target Temperature Schedule Name
  {50b0ddb7-c6ef-48f6-a290-2d9348adefcb}, !- Sensible Fraction Schedule Name
  {d5687efa-1fca-4981-87db-1f43daf88bf1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {50b0ddb7-c6ef-48f6-a290-2d9348adefcb}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3bbf4021-1a8e-4981-953e-9d93c2a1c70f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3bbf4021-1a8e-4981-953e-9d93c2a1c70f}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d5687efa-1fca-4981-87db-1f43daf88bf1}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e64135cb-ca08-45d4-aa2c-b8054bd2e079}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e64135cb-ca08-45d4-aa2c-b8054bd2e079}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {184d675f-8a26-452f-9fc0-fdc40cafc664}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c03602e3-4c9b-47aa-8f87-a604934f2a79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c03602e3-4c9b-47aa-8f87-a604934f2a79}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bfc28c09-c811-42b1-b3ce-a07b807cbe9d}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use 0.23gal/min, !- Name
  {5c97cfdb-85a0-46b4-86bc-7a0b5af9c18b}, !- Water Use Equipment Definition Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  {e4762de8-193a-47f2-ab09-6220cabe98f9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2775c210-9b8a-47e8-88d3-c8491a02da72}, !- Handle
  Node 237,                               !- Name
  {06f7c800-1dcd-4b38-9b1a-527387c8189e}, !- Inlet Port
  {6573065a-bc76-45d6-99d4-2a0f5b5ee1af}; !- Outlet Port

OS:Connection,
  {06f7c800-1dcd-4b38-9b1a-527387c8189e}, !- Handle
  {e18e9d85-00bb-4564-83aa-51555d7d06b9}, !- Name
  {1d631366-475e-4004-9e78-bf1819d57d70}, !- Source Object
  20,                                     !- Outlet Port
  {2775c210-9b8a-47e8-88d3-c8491a02da72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a87e6e92-758f-409a-be6b-54b0b72cee44}, !- Handle
  Node 238,                               !- Name
  {f9da0553-da0f-43d7-94ce-94f1fe8d6073}, !- Inlet Port
  {a9ea6393-f91c-4b6f-9baa-430b14da851a}; !- Outlet Port

OS:Connection,
  {6573065a-bc76-45d6-99d4-2a0f5b5ee1af}, !- Handle
  {9fb11c6c-c80e-4795-a565-61082c95ca7e}, !- Name
  {2775c210-9b8a-47e8-88d3-c8491a02da72}, !- Source Object
  3,                                      !- Outlet Port
  {d3958a4d-2303-487c-bca5-0ac9d4da5c74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9da0553-da0f-43d7-94ce-94f1fe8d6073}, !- Handle
  {c667cc70-f346-4cc6-8c46-7ad75f9546aa}, !- Name
  {d3958a4d-2303-487c-bca5-0ac9d4da5c74}, !- Source Object
  3,                                      !- Outlet Port
  {a87e6e92-758f-409a-be6b-54b0b72cee44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9ea6393-f91c-4b6f-9baa-430b14da851a}, !- Handle
  {c5aada17-5480-4b9e-98e8-9abccf782009}, !- Name
  {a87e6e92-758f-409a-be6b-54b0b72cee44}, !- Source Object
  3,                                      !- Outlet Port
  {7ab42190-d560-4cb8-8861-a372fc8f3ecd}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8aa7404a-d269-4858-84c6-b94bb58ff70c}, !- Handle
  Water Use Connections 18,               !- Name
  {6da16279-dfca-4dbb-a02c-cf0dc632554b}, !- Inlet Node Name
  {1946ed74-a83d-4865-b66f-0a35c594af41}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8cea2857-7ec4-403d-a825-f24be812a458}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f89bb59e-b6d7-4779-861b-c4dbca6d6eb8}, !- Handle
  Offices_zn_1_flr_1 Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.06751911579566e-05,                   !- Peak Flow Rate {m3/s}
  {98ccec43-4130-4f01-abd7-92b8a7338910}, !- Target Temperature Schedule Name
  {3c7c8f6b-9fbc-485e-8c9c-86746088fe47}, !- Sensible Fraction Schedule Name
  {27fa9476-5936-4e21-bcde-8f34a0bd1a4c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3c7c8f6b-9fbc-485e-8c9c-86746088fe47}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4ef5089e-828a-4aed-9179-82bc6a867fec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ef5089e-828a-4aed-9179-82bc6a867fec}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {27fa9476-5936-4e21-bcde-8f34a0bd1a4c}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {845c5f87-c6be-4008-a44c-78cd14b965bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {845c5f87-c6be-4008-a44c-78cd14b965bb}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {98ccec43-4130-4f01-abd7-92b8a7338910}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {96834eea-d503-40f6-bc9e-7216973c06f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96834eea-d503-40f6-bc9e-7216973c06f9}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8cea2857-7ec4-403d-a825-f24be812a458}, !- Handle
  Offices_zn_1_flr_1 Service Water Use 0.17gal/min, !- Name
  {f89bb59e-b6d7-4779-861b-c4dbca6d6eb8}, !- Water Use Equipment Definition Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  {604bdcde-1a4e-4d4d-9f03-cc46b54ebc64}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {604bdcde-1a4e-4d4d-9f03-cc46b54ebc64}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  {7bdd549a-d95d-4343-883e-225ee9d3140a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7bdd549a-d95d-4343-883e-225ee9d3140a}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {747459fa-fe87-45f3-96e5-5ce933cc6a8c}, !- Handle
  Schedule Rule 71,                       !- Name
  {604bdcde-1a4e-4d4d-9f03-cc46b54ebc64}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {68bb48dc-e0c0-4ed5-b86b-480f74b77c13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68bb48dc-e0c0-4ed5-b86b-480f74b77c13}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {309a9f80-ccaa-482a-a558-5337ba6c2a7f}, !- Handle
  Schedule Rule 72,                       !- Name
  {604bdcde-1a4e-4d4d-9f03-cc46b54ebc64}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {083f5cbd-203a-46a2-87b4-df0f98db8297}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {083f5cbd-203a-46a2-87b4-df0f98db8297}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {cacc8e3f-c830-45ac-8fc8-2ba9b2396c05}, !- Handle
  Schedule Rule 73,                       !- Name
  {604bdcde-1a4e-4d4d-9f03-cc46b54ebc64}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {688789ff-3269-4951-ad81-5b6a155d0031}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {688789ff-3269-4951-ad81-5b6a155d0031}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {ce4773ac-cb18-4381-9cfa-dbeff9d47c68}, !- Handle
  Node 239,                               !- Name
  {cba17d92-39bc-494a-ae01-f4d8e207c532}, !- Inlet Port
  {6da16279-dfca-4dbb-a02c-cf0dc632554b}; !- Outlet Port

OS:Connection,
  {cba17d92-39bc-494a-ae01-f4d8e207c532}, !- Handle
  {6408b82e-4b17-4aac-912e-2e2b2e441cb7}, !- Name
  {1d631366-475e-4004-9e78-bf1819d57d70}, !- Source Object
  21,                                     !- Outlet Port
  {ce4773ac-cb18-4381-9cfa-dbeff9d47c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f93a1ad-cc93-400d-8600-342d8b738272}, !- Handle
  Node 240,                               !- Name
  {1946ed74-a83d-4865-b66f-0a35c594af41}, !- Inlet Port
  {f54bec50-f66d-426f-bc60-fcab3f510117}; !- Outlet Port

OS:Connection,
  {6da16279-dfca-4dbb-a02c-cf0dc632554b}, !- Handle
  {13fd9de1-01ae-4e0e-b159-6a4a0d873acd}, !- Name
  {ce4773ac-cb18-4381-9cfa-dbeff9d47c68}, !- Source Object
  3,                                      !- Outlet Port
  {8aa7404a-d269-4858-84c6-b94bb58ff70c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1946ed74-a83d-4865-b66f-0a35c594af41}, !- Handle
  {c853510a-7e72-4c80-837b-b281c4e1d01c}, !- Name
  {8aa7404a-d269-4858-84c6-b94bb58ff70c}, !- Source Object
  3,                                      !- Outlet Port
  {4f93a1ad-cc93-400d-8600-342d8b738272}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f54bec50-f66d-426f-bc60-fcab3f510117}, !- Handle
  {4a0ed530-1099-410d-b4e4-677eaef0d719}, !- Name
  {4f93a1ad-cc93-400d-8600-342d8b738272}, !- Source Object
  3,                                      !- Outlet Port
  {7ab42190-d560-4cb8-8861-a372fc8f3ecd}, !- Target Object
  21;                                     !- Inlet Port

OS:Sizing:Parameters,
  {e53addee-ab89-4f8b-be2b-61db331e1ea0}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {372b60d4-900b-4f5e-a609-f1dbe563f5c2}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {acfa0b3a-749b-469c-9659-aec7af4c89c0}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {b5a3b684-2af3-4270-b052-ab8b83ef99f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5a3b684-2af3-4270-b052-ab8b83ef99f1}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5f60d13c-872a-49ce-8482-e05a85e0705b}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D ERV, !- Name
  {2139dade-7c59-4d9d-b3e6-d13b8a54eedc}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ca461352-dbe5-4605-a853-cd5f6f885612}, !- Supply Air Inlet Node
  {8e35b476-23d6-42cf-aa82-14c5951c2a35}, !- Supply Air Outlet Node
  {2b2c71c7-c8d7-499a-a63a-8090a06e5464}, !- Exhaust Air Inlet Node
  {c3ca6b19-6517-4ebf-9996-c5aaeb785039}, !- Exhaust Air Outlet Node
  2908.2868412,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3a88bd19-ddc6-45e5-a19f-717704d42b93}, !- Handle
  Node 242,                               !- Name
  {8e35b476-23d6-42cf-aa82-14c5951c2a35}, !- Inlet Port
  {51911506-2f81-47cd-b7ed-f5b859c581de}; !- Outlet Port

OS:Connection,
  {ca461352-dbe5-4605-a853-cd5f6f885612}, !- Handle
  {c944fdf3-adc6-4ad4-97f8-0c305040a8cc}, !- Name
  {3c5615d3-5e4d-4466-bc88-cb2521a3707e}, !- Source Object
  3,                                      !- Outlet Port
  {5f60d13c-872a-49ce-8482-e05a85e0705b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8e35b476-23d6-42cf-aa82-14c5951c2a35}, !- Handle
  {f6a020a7-ed89-4bc6-a179-f20c07f6d0d1}, !- Name
  {5f60d13c-872a-49ce-8482-e05a85e0705b}, !- Source Object
  13,                                     !- Outlet Port
  {3a88bd19-ddc6-45e5-a19f-717704d42b93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51911506-2f81-47cd-b7ed-f5b859c581de}, !- Handle
  {3b322503-3224-4e5e-bc60-548617a7f25b}, !- Name
  {3a88bd19-ddc6-45e5-a19f-717704d42b93}, !- Source Object
  3,                                      !- Outlet Port
  {51215f54-3f83-490b-88f7-469fd6cfb801}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6e98ea7d-8a35-45d3-ac76-c0d60aaafdb1}, !- Handle
  Node 243,                               !- Name
  {32e26cef-d52b-4fc3-bbfa-aa272e5e291e}, !- Inlet Port
  {2b2c71c7-c8d7-499a-a63a-8090a06e5464}; !- Outlet Port

OS:Connection,
  {32e26cef-d52b-4fc3-bbfa-aa272e5e291e}, !- Handle
  {4e130ad8-0d4d-45eb-8828-105d09b205bc}, !- Name
  {51215f54-3f83-490b-88f7-469fd6cfb801}, !- Source Object
  7,                                      !- Outlet Port
  {6e98ea7d-8a35-45d3-ac76-c0d60aaafdb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b2c71c7-c8d7-499a-a63a-8090a06e5464}, !- Handle
  {9b803f03-fd8c-48da-89ce-ce5a7a57fc16}, !- Name
  {6e98ea7d-8a35-45d3-ac76-c0d60aaafdb1}, !- Source Object
  3,                                      !- Outlet Port
  {5f60d13c-872a-49ce-8482-e05a85e0705b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c3ca6b19-6517-4ebf-9996-c5aaeb785039}, !- Handle
  {a2d00c0d-d5ef-4847-ad86-1d125ea7303f}, !- Name
  {5f60d13c-872a-49ce-8482-e05a85e0705b}, !- Source Object
  15,                                     !- Outlet Port
  {619dcbdb-96bc-46c1-aaf9-e12a892cf548}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a23140bd-3e86-4908-a281-d0e86292b24e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {81dd6c24-e03c-4b4e-95e6-b5c4e6f5ac28}, !- Reference Setpoint Node Name
  {81dd6c24-e03c-4b4e-95e6-b5c4e6f5ac28}, !- Mixed Air Stream Node Name
  {3c5615d3-5e4d-4466-bc88-cb2521a3707e}, !- Outdoor Air Stream Node Name
  {ff3c2709-b31c-4171-9bab-4d8ce06a8b49}, !- Return Air Stream Node Name
  {3a88bd19-ddc6-45e5-a19f-717704d42b93}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a595f4f5-cf0d-484c-9343-8f7cb5f422a3}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f60ea34b-b472-48ca-94fd-ad796577e99d}, !- Control Zone or Zone List Name
  {e6e9c4f4-9569-4200-8a69-a87a83ebc339}, !- Cooling Control Zone or Zone List Name
  {ba8eee0a-5564-4678-8cb8-029740e454aa}, !- Heating Control Zone or Zone List Name
  {79b1230b-ea7d-48a8-9f6f-0dc37bbdc936}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f60ea34b-b472-48ca-94fd-ad796577e99d}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e6e9c4f4-9569-4200-8a69-a87a83ebc339}, !- Handle
  {218536ae-96f5-4fad-9187-5f78890b098a}; !- Name

OS:ModelObjectList,
  {ba8eee0a-5564-4678-8cb8-029740e454aa}, !- Handle
  {a5923e2c-0712-4432-b3f5-858aec7cc39c}; !- Name

OS:ModelObjectList,
  {79b1230b-ea7d-48a8-9f6f-0dc37bbdc936}, !- Handle
  {22a8721c-94bc-4bc9-a030-56bfb158ebb8}; !- Name

OS:Schedule:Ruleset,
  {7be8ba48-0afd-4940-ab33-bc9a6e6c8191}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D Occ Sch, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  {d66fe592-3908-4623-bbb2-daf6eadf492f}, !- Default Day Schedule Name
  {f98225a9-9d34-4823-a79e-f9c839b85033}, !- Summer Design Day Schedule Name
  {f385fa28-b456-428c-a157-9b0d5e591744}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d66fe592-3908-4623-bbb2-daf6eadf492f}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D Occ Sch Default, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38ba0120-3d7c-4578-b75d-35c3ec8b717f}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f385fa28-b456-428c-a157-9b0d5e591744}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D Occ Sch Winter Design Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b8ed023-8b52-479e-bca6-dc1939125e0b}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f98225a9-9d34-4823-a79e-f9c839b85033}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D Occ Sch Summer Design Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b4a335a-bd9e-425c-81e7-9fce222557e7}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D Occ Sch Monday Rule, !- Name
  {7be8ba48-0afd-4940-ab33-bc9a6e6c8191}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {396e6584-cff1-4b48-b07d-cea2c98f2f0b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {396e6584-cff1-4b48-b07d-cea2c98f2f0b}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D Occ Sch Monday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {03822b25-da76-4e17-a558-a6cbfb0f3170}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D Occ Sch Tuesday Rule, !- Name
  {7be8ba48-0afd-4940-ab33-bc9a6e6c8191}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {53ab3cd4-62ab-450e-89ec-83ef6607fb8d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {53ab3cd4-62ab-450e-89ec-83ef6607fb8d}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D Occ Sch Tuesday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {26340d9d-0626-419c-8c1b-22828c2ee1be}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D Occ Sch Wednesday Rule, !- Name
  {7be8ba48-0afd-4940-ab33-bc9a6e6c8191}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9a60a874-bfac-4138-813f-ea7b54da538c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {9a60a874-bfac-4138-813f-ea7b54da538c}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D Occ Sch Wednesday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {cfc53ffb-7121-4d88-97c1-7d11c61513c3}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D Occ Sch Thursday Rule, !- Name
  {7be8ba48-0afd-4940-ab33-bc9a6e6c8191}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d0498483-cade-4c67-9e7d-6a76f3d2f52d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d0498483-cade-4c67-9e7d-6a76f3d2f52d}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D Occ Sch Thursday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9c0d2a4a-e358-4104-b40a-fe636edd7bdd}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D Occ Sch Friday Rule, !- Name
  {7be8ba48-0afd-4940-ab33-bc9a6e6c8191}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {11b1851b-88a0-4cc2-b7aa-bdac46468a8e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {11b1851b-88a0-4cc2-b7aa-bdac46468a8e}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D Occ Sch Friday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {84ae9930-732c-420d-aa1b-f34473176c52}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D Occ Sch Saturday Rule, !- Name
  {7be8ba48-0afd-4940-ab33-bc9a6e6c8191}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {34832c07-6ce1-4f56-b8a5-63f21741d88f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {34832c07-6ce1-4f56-b8a5-63f21741d88f}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D Occ Sch Saturday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {704a4996-61d6-49a2-ad11-c41a6c2961ad}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D Occ Sch Sunday Rule, !- Name
  {7be8ba48-0afd-4940-ab33-bc9a6e6c8191}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a1c75f42-5c4b-4830-8b08-e9172c6fbfad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1c75f42-5c4b-4830-8b08-e9172c6fbfad}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D Occ Sch Sunday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {31dfbb1c-e211-40f8-bb5d-eebf6f325b90}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 ERV, !- Name
  {2139dade-7c59-4d9d-b3e6-d13b8a54eedc}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {80e57f97-5c70-4916-8893-a27be20a8883}, !- Supply Air Inlet Node
  {95e6ce3e-9f09-4e1b-8687-2da3eb173f89}, !- Supply Air Outlet Node
  {bffeb192-ead2-4dfe-af05-430a1df1ad74}, !- Exhaust Air Inlet Node
  {295d37c6-7046-4b95-8431-fc75b5bbf589}, !- Exhaust Air Outlet Node
  2908.2868412,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {684c8011-1087-45ee-a85b-ce244a3fe0bf}, !- Handle
  Node 244,                               !- Name
  {95e6ce3e-9f09-4e1b-8687-2da3eb173f89}, !- Inlet Port
  {7294609b-9c2d-49fe-8707-23f7de0a7adb}; !- Outlet Port

OS:Connection,
  {80e57f97-5c70-4916-8893-a27be20a8883}, !- Handle
  {34389e2e-f2cb-4e69-83a3-312ef814925f}, !- Name
  {75bd5221-8de1-4b16-8439-2f087de40d5c}, !- Source Object
  3,                                      !- Outlet Port
  {31dfbb1c-e211-40f8-bb5d-eebf6f325b90}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {95e6ce3e-9f09-4e1b-8687-2da3eb173f89}, !- Handle
  {e01ac58b-5c12-4c95-bb1d-2adaa9145ba8}, !- Name
  {31dfbb1c-e211-40f8-bb5d-eebf6f325b90}, !- Source Object
  13,                                     !- Outlet Port
  {684c8011-1087-45ee-a85b-ce244a3fe0bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7294609b-9c2d-49fe-8707-23f7de0a7adb}, !- Handle
  {828cfa94-51ee-4953-b1a2-c142410cc371}, !- Name
  {684c8011-1087-45ee-a85b-ce244a3fe0bf}, !- Source Object
  3,                                      !- Outlet Port
  {0f711e3d-40be-46ea-8914-26b75f5b7d1c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {19fc4e77-d52f-44f5-aaed-ad88a279c687}, !- Handle
  Node 245,                               !- Name
  {3276c781-24f4-43c5-81c8-4c932bf91fe4}, !- Inlet Port
  {bffeb192-ead2-4dfe-af05-430a1df1ad74}; !- Outlet Port

OS:Connection,
  {3276c781-24f4-43c5-81c8-4c932bf91fe4}, !- Handle
  {e28b1561-1d87-4a2d-ba36-815639a52175}, !- Name
  {0f711e3d-40be-46ea-8914-26b75f5b7d1c}, !- Source Object
  7,                                      !- Outlet Port
  {19fc4e77-d52f-44f5-aaed-ad88a279c687}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bffeb192-ead2-4dfe-af05-430a1df1ad74}, !- Handle
  {e94d31a5-0146-45b0-9694-59a731344a28}, !- Name
  {19fc4e77-d52f-44f5-aaed-ad88a279c687}, !- Source Object
  3,                                      !- Outlet Port
  {31dfbb1c-e211-40f8-bb5d-eebf6f325b90}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {295d37c6-7046-4b95-8431-fc75b5bbf589}, !- Handle
  {0cc8b706-2dc0-4a8c-a4a9-885c21ffb94d}, !- Name
  {31dfbb1c-e211-40f8-bb5d-eebf6f325b90}, !- Source Object
  15,                                     !- Outlet Port
  {874a64ba-0549-4fcc-b8dc-97ce2aebeba7}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c0b76f34-19f8-4c81-a7fe-bc1421b4f1be}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {89feedaa-2ab4-4b9e-86d7-c3d5d3bb9bcf}, !- Reference Setpoint Node Name
  {89feedaa-2ab4-4b9e-86d7-c3d5d3bb9bcf}, !- Mixed Air Stream Node Name
  {75bd5221-8de1-4b16-8439-2f087de40d5c}, !- Outdoor Air Stream Node Name
  {9c11935c-0c82-4d4d-8907-09ca97b00e2f}, !- Return Air Stream Node Name
  {684c8011-1087-45ee-a85b-ce244a3fe0bf}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {d0a2f391-c90a-439c-8d78-093d7ccc96c8}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {52e1a8aa-a9c7-4c73-8066-cbb42fcf9a18}, !- Control Zone or Zone List Name
  {f5ed48bb-dd65-4f48-a663-6f2133bb8544}, !- Cooling Control Zone or Zone List Name
  {04321993-43fb-4b9a-8c87-c96427c116be}, !- Heating Control Zone or Zone List Name
  {ac91b66f-df3f-4d5e-9725-e7f485ecbf2e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {52e1a8aa-a9c7-4c73-8066-cbb42fcf9a18}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f5ed48bb-dd65-4f48-a663-6f2133bb8544}, !- Handle
  {0ef1d713-b62f-4904-b073-8b5b42a16bf2}; !- Name

OS:ModelObjectList,
  {04321993-43fb-4b9a-8c87-c96427c116be}, !- Handle
  {4109e189-86ae-435c-a065-c2e643c74487}; !- Name

OS:ModelObjectList,
  {ac91b66f-df3f-4d5e-9725-e7f485ecbf2e}, !- Handle
  {613ddb84-c858-41d3-bfcf-5da214bca82c}; !- Name

OS:Schedule:Ruleset,
  {383ff7ed-e7f7-4d06-bdd0-ec1772831f4c}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 Occ Sch, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  {dbefc874-57b4-44b5-8a53-bc46db0d7e59}, !- Default Day Schedule Name
  {961e3b3c-bad5-4f2a-afa9-d89c12cf2bb8}, !- Summer Design Day Schedule Name
  {86ca1216-3553-45ad-a447-9d92ce9277ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dbefc874-57b4-44b5-8a53-bc46db0d7e59}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 Occ Sch Default, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a584c504-b267-4552-916e-44e18cdfaea4}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86ca1216-3553-45ad-a447-9d92ce9277ab}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 Occ Sch Winter Design Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {860c76cf-af98-4f89-92da-bb7aceb746b8}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {961e3b3c-bad5-4f2a-afa9-d89c12cf2bb8}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 Occ Sch Summer Design Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a06424a6-63e3-41a4-b4bb-0a69af7cab46}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 Occ Sch Monday Rule, !- Name
  {383ff7ed-e7f7-4d06-bdd0-ec1772831f4c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {41a6505b-cf37-4bf1-ae36-7ca26949fd9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {41a6505b-cf37-4bf1-ae36-7ca26949fd9e}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 Occ Sch Monday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e636c674-05bc-4af0-868f-69ad68a39c72}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 Occ Sch Tuesday Rule, !- Name
  {383ff7ed-e7f7-4d06-bdd0-ec1772831f4c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ae936e42-3d8a-4f5b-aaab-c5fc209e185b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {ae936e42-3d8a-4f5b-aaab-c5fc209e185b}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 Occ Sch Tuesday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {837defdd-64d3-4211-b770-e8cb885b5081}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 Occ Sch Wednesday Rule, !- Name
  {383ff7ed-e7f7-4d06-bdd0-ec1772831f4c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {dd3f8292-0ebf-48e8-9da3-c1d7ac21d545}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {dd3f8292-0ebf-48e8-9da3-c1d7ac21d545}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 Occ Sch Wednesday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4c46117a-920e-4eae-b607-25e797ef5c50}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 Occ Sch Thursday Rule, !- Name
  {383ff7ed-e7f7-4d06-bdd0-ec1772831f4c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {dc68b29d-2e1e-448f-b28b-ee9b2e8f57f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {dc68b29d-2e1e-448f-b28b-ee9b2e8f57f8}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 Occ Sch Thursday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e01fb524-37ef-41b2-9997-fd6c62f4bc7a}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 Occ Sch Friday Rule, !- Name
  {383ff7ed-e7f7-4d06-bdd0-ec1772831f4c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a425e954-e8ba-4a00-ae2f-56e929585756}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a425e954-e8ba-4a00-ae2f-56e929585756}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 Occ Sch Friday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6e069feb-b021-4562-9b2b-219404fe2a15}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 Occ Sch Saturday Rule, !- Name
  {383ff7ed-e7f7-4d06-bdd0-ec1772831f4c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c90432d7-b4b9-40a0-9ea2-f50c26b8baf4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c90432d7-b4b9-40a0-9ea2-f50c26b8baf4}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 Occ Sch Saturday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b75bafb-54fc-445f-a2be-f340191f3f47}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 Occ Sch Sunday Rule, !- Name
  {383ff7ed-e7f7-4d06-bdd0-ec1772831f4c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {642af49b-ebfa-4e78-a036-05b5a7d8000e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {642af49b-ebfa-4e78-a036-05b5a7d8000e}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 Occ Sch Sunday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {3633aa9c-2ecc-44e1-8479-68fec476ed01}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cd2d84bb-09b1-4983-87f1-b2f7370ec0b7}, !- Control Zone or Zone List Name
  {a3de3ad6-0389-49ea-a42c-5efb0e8432f6}, !- Cooling Control Zone or Zone List Name
  {a683f017-2901-4a5f-8cbf-94b92ea0a3d9}, !- Heating Control Zone or Zone List Name
  {de7e4fe5-1177-4e9c-b8f8-f01ddc97dfc5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cd2d84bb-09b1-4983-87f1-b2f7370ec0b7}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a3de3ad6-0389-49ea-a42c-5efb0e8432f6}, !- Handle
  {d047da5a-3d59-425b-95ee-7562705ae60d}; !- Name

OS:ModelObjectList,
  {a683f017-2901-4a5f-8cbf-94b92ea0a3d9}, !- Handle
  {367e9569-e857-409d-ac50-1e7e335ac6d6}; !- Name

OS:ModelObjectList,
  {de7e4fe5-1177-4e9c-b8f8-f01ddc97dfc5}, !- Handle
  {fb6bc8cc-cb4a-42f7-8d48-938ef788a7b4}; !- Name

OS:Schedule:Ruleset,
  {baf8f188-a5ca-49f1-b368-f00edfb6f7ac}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2 Occ Sch, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  {7b8fcad6-13b4-4ddc-940e-0876a2580141}, !- Default Day Schedule Name
  {9f5bae3f-80d6-4f3d-a9d3-6dcc0a096e29}, !- Summer Design Day Schedule Name
  {6ae33787-b4db-40bd-8aaa-ea6906416d30}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b8fcad6-13b4-4ddc-940e-0876a2580141}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2 Occ Sch Default, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c7929cf-1ff2-48b3-be3e-fca7536627d8}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ae33787-b4db-40bd-8aaa-ea6906416d30}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2 Occ Sch Winter Design Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93a79d60-c63b-46b4-8790-8c1d35b2b0d2}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f5bae3f-80d6-4f3d-a9d3-6dcc0a096e29}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2 Occ Sch Summer Design Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8f28e86f-c3ea-4378-8ff8-9bf0e90978d5}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2 Occ Sch Monday Rule, !- Name
  {baf8f188-a5ca-49f1-b368-f00edfb6f7ac}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b680bfd3-8c76-4eeb-a2f8-fd4ccd03a8af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {b680bfd3-8c76-4eeb-a2f8-fd4ccd03a8af}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2 Occ Sch Monday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {76e99c33-0ceb-4fbc-8bab-2bdc432a3ce1}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2 Occ Sch Tuesday Rule, !- Name
  {baf8f188-a5ca-49f1-b368-f00edfb6f7ac}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7f8cb16c-64a9-4dc1-afa1-c33cf6137d25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {7f8cb16c-64a9-4dc1-afa1-c33cf6137d25}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2 Occ Sch Tuesday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {58359a36-e946-42f3-90b4-f0b09f7dc890}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2 Occ Sch Wednesday Rule, !- Name
  {baf8f188-a5ca-49f1-b368-f00edfb6f7ac}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c7cd2170-f2ab-407d-8041-ca82d93ca8d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {c7cd2170-f2ab-407d-8041-ca82d93ca8d6}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2 Occ Sch Wednesday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {97b43b97-47f6-4c71-9b40-5ad73ede9db1}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2 Occ Sch Thursday Rule, !- Name
  {baf8f188-a5ca-49f1-b368-f00edfb6f7ac}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f1e5f01e-6ddb-44cc-bcb2-e89e98bf7613}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f1e5f01e-6ddb-44cc-bcb2-e89e98bf7613}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2 Occ Sch Thursday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {35756d51-8897-422b-bfdb-80b149a2ad76}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2 Occ Sch Friday Rule, !- Name
  {baf8f188-a5ca-49f1-b368-f00edfb6f7ac}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bf28ebba-2580-473e-a8b1-bdc60dc3be13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bf28ebba-2580-473e-a8b1-bdc60dc3be13}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2 Occ Sch Friday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {dfad464c-1429-4702-ae09-aa63dcc3c035}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2 Occ Sch Saturday Rule, !- Name
  {baf8f188-a5ca-49f1-b368-f00edfb6f7ac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {07630e23-0934-4de4-b34a-ac23dded6e25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {07630e23-0934-4de4-b34a-ac23dded6e25}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2 Occ Sch Saturday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df697dc2-f87a-4301-881f-e61c53995dd7}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2 Occ Sch Sunday Rule, !- Name
  {baf8f188-a5ca-49f1-b368-f00edfb6f7ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86c1df5a-bcd5-4ab0-afb1-a02cdd19f2a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86c1df5a-bcd5-4ab0-afb1-a02cdd19f2a4}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2 Occ Sch Sunday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {fe9a9895-4a63-4f85-9419-bf955af28de8}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a05bb5f6-d9d0-4445-9829-1f4ecc5102f6}, !- Control Zone or Zone List Name
  {10e9bddc-1991-453f-aa5b-5b0b0fb5e60f}, !- Cooling Control Zone or Zone List Name
  {aa33bf66-88d9-40f6-a71c-3ad1afd1fd6f}, !- Heating Control Zone or Zone List Name
  {e21c964f-854f-45ef-ad50-2024b1735950}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a05bb5f6-d9d0-4445-9829-1f4ecc5102f6}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {10e9bddc-1991-453f-aa5b-5b0b0fb5e60f}, !- Handle
  {01454f63-1908-4b3d-b19c-011c6ce7c0da}; !- Name

OS:ModelObjectList,
  {aa33bf66-88d9-40f6-a71c-3ad1afd1fd6f}, !- Handle
  {4d2b83cf-af67-4d9e-99d9-68cd6b8f35b1}; !- Name

OS:ModelObjectList,
  {e21c964f-854f-45ef-ad50-2024b1735950}, !- Handle
  {912e2f19-0955-4cf2-b5ad-5ffaea9b948b}; !- Name

OS:Schedule:Ruleset,
  {54609b4e-03b5-4030-b79f-7b613f3f1208}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3 Occ Sch, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  {fff3d250-e095-4fd4-9511-b657a8b3f5ef}, !- Default Day Schedule Name
  {804b896a-2779-4c77-aba9-cd1e43a59ca6}, !- Summer Design Day Schedule Name
  {d1853e7f-a207-40b4-8855-32eeb7e5559c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fff3d250-e095-4fd4-9511-b657a8b3f5ef}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3 Occ Sch Default, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f5a7b1a-7ba7-440b-9bb3-f0c156ca1f02}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1853e7f-a207-40b4-8855-32eeb7e5559c}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3 Occ Sch Winter Design Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cccb2b61-9552-4658-a96f-99f74065af0a}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {804b896a-2779-4c77-aba9-cd1e43a59ca6}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3 Occ Sch Summer Design Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3aa07c3c-b11f-406d-9db8-daebd8c197e0}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3 Occ Sch Monday Rule, !- Name
  {54609b4e-03b5-4030-b79f-7b613f3f1208}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {133567a1-5078-4b7e-94b2-a7e1f71fb334}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {133567a1-5078-4b7e-94b2-a7e1f71fb334}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3 Occ Sch Monday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c6ceab3d-4d69-4aa3-bbcf-7ac8c634326b}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3 Occ Sch Tuesday Rule, !- Name
  {54609b4e-03b5-4030-b79f-7b613f3f1208}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {aa4149fc-c3da-4c57-ae8d-ba5fb9e8b64b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {aa4149fc-c3da-4c57-ae8d-ba5fb9e8b64b}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3 Occ Sch Tuesday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {10cb4ea5-a490-4ae8-9410-c7472df12dd4}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3 Occ Sch Wednesday Rule, !- Name
  {54609b4e-03b5-4030-b79f-7b613f3f1208}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0177224e-8170-4a95-9f6b-31c5e2d655d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0177224e-8170-4a95-9f6b-31c5e2d655d9}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3 Occ Sch Wednesday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {2028fb18-13d3-420b-9b9a-9d6136b36b05}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3 Occ Sch Thursday Rule, !- Name
  {54609b4e-03b5-4030-b79f-7b613f3f1208}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {abe9781a-6cd8-4089-81aa-c6cd14dc0657}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {abe9781a-6cd8-4089-81aa-c6cd14dc0657}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3 Occ Sch Thursday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e2cb37a4-3787-413d-9759-6e98bc41b418}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3 Occ Sch Friday Rule, !- Name
  {54609b4e-03b5-4030-b79f-7b613f3f1208}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {12995901-d771-44c1-8c23-d816b35a5a9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {12995901-d771-44c1-8c23-d816b35a5a9e}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3 Occ Sch Friday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {cf368c6a-af06-4003-bd38-a07a85818ca3}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3 Occ Sch Saturday Rule, !- Name
  {54609b4e-03b5-4030-b79f-7b613f3f1208}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7bf19f8e-8b41-4d88-b78d-4c5a52e55e5c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7bf19f8e-8b41-4d88-b78d-4c5a52e55e5c}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3 Occ Sch Saturday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {796bc70b-11b2-4e95-881a-7ffd432cf615}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3 Occ Sch Sunday Rule, !- Name
  {54609b4e-03b5-4030-b79f-7b613f3f1208}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c54c234b-7b9a-44be-8395-1f2828b31d23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c54c234b-7b9a-44be-8395-1f2828b31d23}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3 Occ Sch Sunday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {caa095df-0c0d-4c30-9b0d-4371e6d8aa23}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {17f446e6-5064-4db3-98f9-7607c6d559ff}, !- Control Zone or Zone List Name
  {30ee5ac5-ceb5-4bc5-9b81-23dfcb6d1fa5}, !- Cooling Control Zone or Zone List Name
  {eef077f4-82e7-43d8-9203-74da128f921f}, !- Heating Control Zone or Zone List Name
  {365bf5d9-605e-45fb-ad7a-85fdf02cb160}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {17f446e6-5064-4db3-98f9-7607c6d559ff}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {30ee5ac5-ceb5-4bc5-9b81-23dfcb6d1fa5}, !- Handle
  {ed71aeac-eb39-4ed7-901e-69b7075b9ee3}; !- Name

OS:ModelObjectList,
  {eef077f4-82e7-43d8-9203-74da128f921f}, !- Handle
  {821c5d81-2011-44c2-8583-32ca531dc09d}; !- Name

OS:ModelObjectList,
  {365bf5d9-605e-45fb-ad7a-85fdf02cb160}, !- Handle
  {1ed0b226-9f8e-49ca-914f-cc0a935725d9}; !- Name

OS:Schedule:Ruleset,
  {231c9210-2575-4d48-9187-87c523cf90a9}, !- Handle
  Sys_3_PSZ ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C Occ Sch, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  {9bf09071-b3ad-4b18-99b7-3446d4b7c9c0}, !- Default Day Schedule Name
  {79a033c7-a129-4504-8cdd-87324693bc89}, !- Summer Design Day Schedule Name
  {c1bf4d87-8d9a-407e-8fe0-d3553bfa0f37}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9bf09071-b3ad-4b18-99b7-3446d4b7c9c0}, !- Handle
  Sys_3_PSZ ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C Occ Sch Default, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cdc402d4-b49f-44c9-b304-1dabda2440cf}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c1bf4d87-8d9a-407e-8fe0-d3553bfa0f37}, !- Handle
  Sys_3_PSZ ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C Occ Sch Winter Design Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66114854-f033-4951-9a73-609c1f49acbb}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79a033c7-a129-4504-8cdd-87324693bc89}, !- Handle
  Sys_3_PSZ ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C Occ Sch Summer Design Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a64db22-4b80-4dd8-8bd4-a9fc2a7ce959}, !- Handle
  Sys_3_PSZ ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C Occ Sch Monday Rule, !- Name
  {231c9210-2575-4d48-9187-87c523cf90a9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {96002135-38ad-40bc-b86f-6878b0e9ff8b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {96002135-38ad-40bc-b86f-6878b0e9ff8b}, !- Handle
  Sys_3_PSZ ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C Occ Sch Monday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0bf696f8-72c0-4a90-8daf-45673f30f126}, !- Handle
  Sys_3_PSZ ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C Occ Sch Tuesday Rule, !- Name
  {231c9210-2575-4d48-9187-87c523cf90a9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6750fdde-2907-4d47-8db7-2ac7f8e4dbf0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {6750fdde-2907-4d47-8db7-2ac7f8e4dbf0}, !- Handle
  Sys_3_PSZ ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C Occ Sch Tuesday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {83e29864-36b2-465c-9b70-1a55301e637f}, !- Handle
  Sys_3_PSZ ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C Occ Sch Wednesday Rule, !- Name
  {231c9210-2575-4d48-9187-87c523cf90a9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7fa55846-909e-4ca8-a671-4d42159d51c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {7fa55846-909e-4ca8-a671-4d42159d51c8}, !- Handle
  Sys_3_PSZ ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C Occ Sch Wednesday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {422a9b6e-f381-47c1-a431-aca5604a82e0}, !- Handle
  Sys_3_PSZ ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C Occ Sch Thursday Rule, !- Name
  {231c9210-2575-4d48-9187-87c523cf90a9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {14911bb0-0388-43a6-8789-13a4e042edca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {14911bb0-0388-43a6-8789-13a4e042edca}, !- Handle
  Sys_3_PSZ ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C Occ Sch Thursday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8d6d6498-e40c-4bed-b5a1-f4745b16cbb5}, !- Handle
  Sys_3_PSZ ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C Occ Sch Friday Rule, !- Name
  {231c9210-2575-4d48-9187-87c523cf90a9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dd1ef988-68be-4efa-a51d-dbc9471e8102}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {dd1ef988-68be-4efa-a51d-dbc9471e8102}, !- Handle
  Sys_3_PSZ ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C Occ Sch Friday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {507dd7c7-5beb-4fca-961c-67d807c7d565}, !- Handle
  Sys_3_PSZ ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C Occ Sch Saturday Rule, !- Name
  {231c9210-2575-4d48-9187-87c523cf90a9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a64af5a7-8f41-4685-aeb6-7ebdf7a5aa4a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a64af5a7-8f41-4685-aeb6-7ebdf7a5aa4a}, !- Handle
  Sys_3_PSZ ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C Occ Sch Saturday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ef6ee77a-cd3c-4d38-b6c1-5dcd2571baee}, !- Handle
  Sys_3_PSZ ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C Occ Sch Sunday Rule, !- Name
  {231c9210-2575-4d48-9187-87c523cf90a9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {59050852-5267-4953-bde4-a67b4cce7879}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59050852-5267-4953-bde4-a67b4cce7879}, !- Handle
  Sys_3_PSZ ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C Occ Sch Sunday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {8145d170-b35d-4770-bfda-390e3e787510}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {11ebb2e1-5733-46ad-a28e-5e724e841284}, !- Control Zone or Zone List Name
  {08feb846-7989-4d59-961c-114f71ede2ea}, !- Cooling Control Zone or Zone List Name
  {13bed0d5-9cef-4327-ae7e-36986d8aa77e}, !- Heating Control Zone or Zone List Name
  {8fd36f4d-497c-49a3-8fb3-ca77a4964365}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {11ebb2e1-5733-46ad-a28e-5e724e841284}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {08feb846-7989-4d59-961c-114f71ede2ea}, !- Handle
  {f0261ecf-6d25-4a82-8fbe-501c03c42e89}; !- Name

OS:ModelObjectList,
  {13bed0d5-9cef-4327-ae7e-36986d8aa77e}, !- Handle
  {ef0e38b1-e281-4584-9208-c91fcce405ae}; !- Name

OS:ModelObjectList,
  {8fd36f4d-497c-49a3-8fb3-ca77a4964365}, !- Handle
  {ff522f3a-bd15-4a60-922a-225826e26b72}; !- Name

OS:Schedule:Ruleset,
  {e4db2daa-1bd9-4a03-8d0e-0066b7351a6a}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation_FL=Building Story 1_SCH=B Occ Sch, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  {ff927aaf-bc3b-443b-981c-d380e701b87f}, !- Default Day Schedule Name
  {d24e7746-8b7e-4cac-9b6a-a5d8c2ffda95}, !- Summer Design Day Schedule Name
  {a6841cbc-131f-4b04-a45f-4026f380ab7d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ff927aaf-bc3b-443b-981c-d380e701b87f}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation_FL=Building Story 1_SCH=B Occ Sch Default, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d8ae11f-c317-4bf5-918f-7a5e10de7777}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6841cbc-131f-4b04-a45f-4026f380ab7d}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation_FL=Building Story 1_SCH=B Occ Sch Winter Design Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {197cd139-c78a-4b49-ba64-3c18a83c316f}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d24e7746-8b7e-4cac-9b6a-a5d8c2ffda95}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation_FL=Building Story 1_SCH=B Occ Sch Summer Design Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9ee43efb-c23e-4501-92ca-d74e5af2dbb8}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation_FL=Building Story 1_SCH=B Occ Sch Monday Rule, !- Name
  {e4db2daa-1bd9-4a03-8d0e-0066b7351a6a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {93cf44be-f268-4f7d-93a7-a6fd26945df2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {93cf44be-f268-4f7d-93a7-a6fd26945df2}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation_FL=Building Story 1_SCH=B Occ Sch Monday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4e37335e-5389-455c-b125-456430aa8d5e}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation_FL=Building Story 1_SCH=B Occ Sch Tuesday Rule, !- Name
  {e4db2daa-1bd9-4a03-8d0e-0066b7351a6a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {10fbda52-9e30-4ece-bdf4-ed24910fd8fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {10fbda52-9e30-4ece-bdf4-ed24910fd8fc}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation_FL=Building Story 1_SCH=B Occ Sch Tuesday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c5c82206-c971-43c8-b79e-2be139b65f91}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation_FL=Building Story 1_SCH=B Occ Sch Wednesday Rule, !- Name
  {e4db2daa-1bd9-4a03-8d0e-0066b7351a6a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {390d902d-43cf-4d97-b71f-c733a2356276}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {390d902d-43cf-4d97-b71f-c733a2356276}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation_FL=Building Story 1_SCH=B Occ Sch Wednesday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {433008df-5a94-4e92-9d22-de7ae52bcf59}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation_FL=Building Story 1_SCH=B Occ Sch Thursday Rule, !- Name
  {e4db2daa-1bd9-4a03-8d0e-0066b7351a6a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {87137026-1871-4b2a-8558-0070ab817a1d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {87137026-1871-4b2a-8558-0070ab817a1d}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation_FL=Building Story 1_SCH=B Occ Sch Thursday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {764ff908-a92d-4b8a-a056-29510ca49b23}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation_FL=Building Story 1_SCH=B Occ Sch Friday Rule, !- Name
  {e4db2daa-1bd9-4a03-8d0e-0066b7351a6a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {902d5afb-fe56-4e5e-847e-088e1fd4f900}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {902d5afb-fe56-4e5e-847e-088e1fd4f900}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation_FL=Building Story 1_SCH=B Occ Sch Friday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1b759830-ea90-4daf-a25b-30c2c9cc9b01}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation_FL=Building Story 1_SCH=B Occ Sch Saturday Rule, !- Name
  {e4db2daa-1bd9-4a03-8d0e-0066b7351a6a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2cef0a49-cf5a-4e73-a942-1e7d382b6ccd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2cef0a49-cf5a-4e73-a942-1e7d382b6ccd}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation_FL=Building Story 1_SCH=B Occ Sch Saturday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e72e071f-24e6-40d0-8eff-7f8f7e8ab696}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation_FL=Building Story 1_SCH=B Occ Sch Sunday Rule, !- Name
  {e4db2daa-1bd9-4a03-8d0e-0066b7351a6a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c01557f-3b9f-4fc5-a48f-51ec5fa4ba40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c01557f-3b9f-4fc5-a48f-51ec5fa4ba40}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation_FL=Building Story 1_SCH=B Occ Sch Sunday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {d3c3f846-5f9a-48d9-8557-8e024d528a2d}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d1e48b8c-9db5-4aa8-8757-e37d050935aa}, !- Control Zone or Zone List Name
  {396faf39-6b2c-4e30-8460-cf7f312bcc66}, !- Cooling Control Zone or Zone List Name
  {49bed33d-13d8-4ac0-b3e4-b08c4043c75d}, !- Heating Control Zone or Zone List Name
  {2ab3afe6-5900-4565-adf8-863fb26e6d71}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d1e48b8c-9db5-4aa8-8757-e37d050935aa}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {396faf39-6b2c-4e30-8460-cf7f312bcc66}, !- Handle
  {68318c7a-aac2-40d5-ac61-885aefa98873}; !- Name

OS:ModelObjectList,
  {49bed33d-13d8-4ac0-b3e4-b08c4043c75d}, !- Handle
  {ba4009df-72b3-4747-9a77-dcdeb9ccaa5c}; !- Name

OS:ModelObjectList,
  {2ab3afe6-5900-4565-adf8-863fb26e6d71}, !- Handle
  {798164a5-1b67-4186-9d6c-631e2265fc3d}; !- Name

OS:Schedule:Ruleset,
  {78a1bc05-4540-4283-a5a8-57b7144be695}, !- Handle
  Sys_3_PSZ ALL_ST=Gym - play_FL=Building Story 1_SCH=B Occ Sch, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  {44f3827a-7e8c-4e74-aa95-e78cb128ff89}, !- Default Day Schedule Name
  {28ee0e7e-b744-4efd-a5ea-d6def333fb18}, !- Summer Design Day Schedule Name
  {7ce8be0d-be24-40b6-acf2-14d5d8d508f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {44f3827a-7e8c-4e74-aa95-e78cb128ff89}, !- Handle
  Sys_3_PSZ ALL_ST=Gym - play_FL=Building Story 1_SCH=B Occ Sch Default, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48a4d29f-1a5b-46f6-828f-48b1955e9b03}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ce8be0d-be24-40b6-acf2-14d5d8d508f4}, !- Handle
  Sys_3_PSZ ALL_ST=Gym - play_FL=Building Story 1_SCH=B Occ Sch Winter Design Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd35594b-0bce-44e2-b0dd-cec595429d8f}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {28ee0e7e-b744-4efd-a5ea-d6def333fb18}, !- Handle
  Sys_3_PSZ ALL_ST=Gym - play_FL=Building Story 1_SCH=B Occ Sch Summer Design Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7e94c05f-2404-476d-a277-cd468da5bf27}, !- Handle
  Sys_3_PSZ ALL_ST=Gym - play_FL=Building Story 1_SCH=B Occ Sch Monday Rule, !- Name
  {78a1bc05-4540-4283-a5a8-57b7144be695}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b2b8f31e-416f-40ed-bc50-41063b2eef0a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {b2b8f31e-416f-40ed-bc50-41063b2eef0a}, !- Handle
  Sys_3_PSZ ALL_ST=Gym - play_FL=Building Story 1_SCH=B Occ Sch Monday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {df631366-eb22-4809-958a-37eea6ff6d3d}, !- Handle
  Sys_3_PSZ ALL_ST=Gym - play_FL=Building Story 1_SCH=B Occ Sch Tuesday Rule, !- Name
  {78a1bc05-4540-4283-a5a8-57b7144be695}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4380fb3b-982a-4292-baf3-1cecccba2500}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {4380fb3b-982a-4292-baf3-1cecccba2500}, !- Handle
  Sys_3_PSZ ALL_ST=Gym - play_FL=Building Story 1_SCH=B Occ Sch Tuesday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c6d7013c-ba39-4115-af87-763883f1e1a1}, !- Handle
  Sys_3_PSZ ALL_ST=Gym - play_FL=Building Story 1_SCH=B Occ Sch Wednesday Rule, !- Name
  {78a1bc05-4540-4283-a5a8-57b7144be695}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {86f3d63f-e4b6-4266-8d0c-ffc1980a1541}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {86f3d63f-e4b6-4266-8d0c-ffc1980a1541}, !- Handle
  Sys_3_PSZ ALL_ST=Gym - play_FL=Building Story 1_SCH=B Occ Sch Wednesday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {479e844f-62af-4da3-9a75-ca9ae6f10c6f}, !- Handle
  Sys_3_PSZ ALL_ST=Gym - play_FL=Building Story 1_SCH=B Occ Sch Thursday Rule, !- Name
  {78a1bc05-4540-4283-a5a8-57b7144be695}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9bd34811-2f88-46c5-a31c-0180ac44e1c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9bd34811-2f88-46c5-a31c-0180ac44e1c3}, !- Handle
  Sys_3_PSZ ALL_ST=Gym - play_FL=Building Story 1_SCH=B Occ Sch Thursday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2892432b-362c-45b9-ba2d-8ab1507cd2e4}, !- Handle
  Sys_3_PSZ ALL_ST=Gym - play_FL=Building Story 1_SCH=B Occ Sch Friday Rule, !- Name
  {78a1bc05-4540-4283-a5a8-57b7144be695}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5dcfa948-0c9e-4ee0-a1a2-d153dedbde53}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5dcfa948-0c9e-4ee0-a1a2-d153dedbde53}, !- Handle
  Sys_3_PSZ ALL_ST=Gym - play_FL=Building Story 1_SCH=B Occ Sch Friday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3b18b4d6-b1d4-4224-9b8e-0af1b71d1a9e}, !- Handle
  Sys_3_PSZ ALL_ST=Gym - play_FL=Building Story 1_SCH=B Occ Sch Saturday Rule, !- Name
  {78a1bc05-4540-4283-a5a8-57b7144be695}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {32b9372f-f8f2-4b51-900a-c7a8771e43d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {32b9372f-f8f2-4b51-900a-c7a8771e43d6}, !- Handle
  Sys_3_PSZ ALL_ST=Gym - play_FL=Building Story 1_SCH=B Occ Sch Saturday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {31c9b1cc-46fe-48a4-a22b-0fe89953ece2}, !- Handle
  Sys_3_PSZ ALL_ST=Gym - play_FL=Building Story 1_SCH=B Occ Sch Sunday Rule, !- Name
  {78a1bc05-4540-4283-a5a8-57b7144be695}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a1ae1666-3abb-4034-a49f-4e4beff09fff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1ae1666-3abb-4034-a49f-4e4beff09fff}, !- Handle
  Sys_3_PSZ ALL_ST=Gym - play_FL=Building Story 1_SCH=B Occ Sch Sunday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {36859283-9363-4a55-8820-b271053a42d1}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {526031d0-3c14-492c-9c2b-e1d442cf1d66}, !- Control Zone or Zone List Name
  {6481090f-5b77-4074-9307-b73c2af97df1}, !- Cooling Control Zone or Zone List Name
  {a9c5e378-ad90-47a5-be0a-e6c816f05135}, !- Heating Control Zone or Zone List Name
  {00e95b42-0560-450a-be7c-84c07fee3d78}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {526031d0-3c14-492c-9c2b-e1d442cf1d66}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6481090f-5b77-4074-9307-b73c2af97df1}, !- Handle
  {eddce76a-68b8-48b1-8d30-08c6f51c43c4}; !- Name

OS:ModelObjectList,
  {a9c5e378-ad90-47a5-be0a-e6c816f05135}, !- Handle
  {da2a9712-e08f-44a2-8487-a2b8903f40db}; !- Name

OS:ModelObjectList,
  {00e95b42-0560-450a-be7c-84c07fee3d78}, !- Handle
  {fc2ec15d-9549-4a6a-a270-2037a4ec63d1}; !- Name

OS:Schedule:Ruleset,
  {fe2f67b6-4b21-4235-b5fc-d93935a49f37}, !- Handle
  Sys_3_PSZ ALL_ST=Library - reading_FL=Building Story 1_SCH=C Occ Sch, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  {2a756d44-b6aa-453b-badf-9464a20be052}, !- Default Day Schedule Name
  {da46ea0c-cc9b-43f1-8227-290a3b280b42}, !- Summer Design Day Schedule Name
  {492989e4-d141-4734-a5f7-d60f7816ee28}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a756d44-b6aa-453b-badf-9464a20be052}, !- Handle
  Sys_3_PSZ ALL_ST=Library - reading_FL=Building Story 1_SCH=C Occ Sch Default, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9e4d601-3411-4d83-b9fa-864fce1854b6}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {492989e4-d141-4734-a5f7-d60f7816ee28}, !- Handle
  Sys_3_PSZ ALL_ST=Library - reading_FL=Building Story 1_SCH=C Occ Sch Winter Design Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1f7443fa-d1ab-4c57-acc1-9d79fdeef03c}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da46ea0c-cc9b-43f1-8227-290a3b280b42}, !- Handle
  Sys_3_PSZ ALL_ST=Library - reading_FL=Building Story 1_SCH=C Occ Sch Summer Design Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d373ede-7b43-44fc-81b2-23920813ebb1}, !- Handle
  Sys_3_PSZ ALL_ST=Library - reading_FL=Building Story 1_SCH=C Occ Sch Monday Rule, !- Name
  {fe2f67b6-4b21-4235-b5fc-d93935a49f37}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {81f250aa-206c-4c4d-abf5-57a2c0eaaecc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {81f250aa-206c-4c4d-abf5-57a2c0eaaecc}, !- Handle
  Sys_3_PSZ ALL_ST=Library - reading_FL=Building Story 1_SCH=C Occ Sch Monday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5ec6a16f-a06d-4960-be6d-a9dde6a476f3}, !- Handle
  Sys_3_PSZ ALL_ST=Library - reading_FL=Building Story 1_SCH=C Occ Sch Tuesday Rule, !- Name
  {fe2f67b6-4b21-4235-b5fc-d93935a49f37}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6c1fd977-d908-4b00-972b-a1db1b839e2a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {6c1fd977-d908-4b00-972b-a1db1b839e2a}, !- Handle
  Sys_3_PSZ ALL_ST=Library - reading_FL=Building Story 1_SCH=C Occ Sch Tuesday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {52f1d1da-0b5d-485c-9bc3-4a1f259a448a}, !- Handle
  Sys_3_PSZ ALL_ST=Library - reading_FL=Building Story 1_SCH=C Occ Sch Wednesday Rule, !- Name
  {fe2f67b6-4b21-4235-b5fc-d93935a49f37}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7f4dd257-8a08-453d-8767-7043402a3e19}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {7f4dd257-8a08-453d-8767-7043402a3e19}, !- Handle
  Sys_3_PSZ ALL_ST=Library - reading_FL=Building Story 1_SCH=C Occ Sch Wednesday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d46aa505-9b73-4513-852e-dc93d1404b06}, !- Handle
  Sys_3_PSZ ALL_ST=Library - reading_FL=Building Story 1_SCH=C Occ Sch Thursday Rule, !- Name
  {fe2f67b6-4b21-4235-b5fc-d93935a49f37}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9210ec5b-6a2e-46d7-98d4-cc23a6042089}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9210ec5b-6a2e-46d7-98d4-cc23a6042089}, !- Handle
  Sys_3_PSZ ALL_ST=Library - reading_FL=Building Story 1_SCH=C Occ Sch Thursday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {63820a3e-20d6-4dad-b990-69de6a64f98c}, !- Handle
  Sys_3_PSZ ALL_ST=Library - reading_FL=Building Story 1_SCH=C Occ Sch Friday Rule, !- Name
  {fe2f67b6-4b21-4235-b5fc-d93935a49f37}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {93aeba76-e582-4dfb-b565-7a562f0b78bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {93aeba76-e582-4dfb-b565-7a562f0b78bf}, !- Handle
  Sys_3_PSZ ALL_ST=Library - reading_FL=Building Story 1_SCH=C Occ Sch Friday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d8c0dd21-a970-4903-878d-9e5673bc7bf4}, !- Handle
  Sys_3_PSZ ALL_ST=Library - reading_FL=Building Story 1_SCH=C Occ Sch Saturday Rule, !- Name
  {fe2f67b6-4b21-4235-b5fc-d93935a49f37}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f73d62cb-91e2-40da-9aba-9308fd021993}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f73d62cb-91e2-40da-9aba-9308fd021993}, !- Handle
  Sys_3_PSZ ALL_ST=Library - reading_FL=Building Story 1_SCH=C Occ Sch Saturday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {72dc27b6-a439-4712-80cd-b2c9ff2bcc59}, !- Handle
  Sys_3_PSZ ALL_ST=Library - reading_FL=Building Story 1_SCH=C Occ Sch Sunday Rule, !- Name
  {fe2f67b6-4b21-4235-b5fc-d93935a49f37}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a176820c-3332-462c-a49d-e819c8a7305c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a176820c-3332-462c-a49d-e819c8a7305c}, !- Handle
  Sys_3_PSZ ALL_ST=Library - reading_FL=Building Story 1_SCH=C Occ Sch Sunday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {f54ca5d5-0619-45c3-aeae-c2734a15a29a}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9555c05d-cf56-4ec5-bd58-ea87a015e0ec}, !- Control Zone or Zone List Name
  {c1873b3e-2a6f-4309-8512-ef8491b8d56f}, !- Cooling Control Zone or Zone List Name
  {b31260b6-faa6-4a11-aa84-f86bfa295c98}, !- Heating Control Zone or Zone List Name
  {cb4c6c3f-71e2-4230-a750-2e944e82c6c4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9555c05d-cf56-4ec5-bd58-ea87a015e0ec}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c1873b3e-2a6f-4309-8512-ef8491b8d56f}, !- Handle
  {7821ff33-319d-4aee-9e4c-0de0d31cd808}; !- Name

OS:ModelObjectList,
  {b31260b6-faa6-4a11-aa84-f86bfa295c98}, !- Handle
  {bafd5560-0634-447e-85c9-07914c96232e}; !- Name

OS:ModelObjectList,
  {cb4c6c3f-71e2-4230-a750-2e944e82c6c4}, !- Handle
  {32722b3e-11a0-4d92-b04a-96e7d2351f38}; !- Name

OS:Schedule:Ruleset,
  {90bedf07-a455-4947-b4e0-e7a8eede9e46}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  {7e435c81-6cba-4ff7-bd0d-9598b654ce21}, !- Default Day Schedule Name
  {4b3c8ae5-aa02-4248-a26e-ebee65e4987a}, !- Summer Design Day Schedule Name
  {b0ad5e04-6c36-4933-b96c-2def19e84fb9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7e435c81-6cba-4ff7-bd0d-9598b654ce21}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Default, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b4ae47c2-7eb9-4d41-8d09-bddbbee14d13}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b0ad5e04-6c36-4933-b96c-2def19e84fb9}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Winter Design Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {927e18ac-5d52-4a9a-b598-343763d4b408}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b3c8ae5-aa02-4248-a26e-ebee65e4987a}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Summer Design Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aa3dd2a5-155d-4001-8f6f-afe960a7a915}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Monday Rule, !- Name
  {90bedf07-a455-4947-b4e0-e7a8eede9e46}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {73cfe293-589b-4dfc-8574-6982313b580f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {73cfe293-589b-4dfc-8574-6982313b580f}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Monday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c489b04d-3ee2-4c10-af82-9bee5636dc77}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Tuesday Rule, !- Name
  {90bedf07-a455-4947-b4e0-e7a8eede9e46}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {32c8be94-c6fc-47f3-bb0e-dce08516977e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {32c8be94-c6fc-47f3-bb0e-dce08516977e}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Tuesday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b0bcb174-67bb-4ab5-9a5b-41123c51d9be}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Wednesday Rule, !- Name
  {90bedf07-a455-4947-b4e0-e7a8eede9e46}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {37f5dd1c-c581-4d82-89fb-09fce11a7deb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {37f5dd1c-c581-4d82-89fb-09fce11a7deb}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Wednesday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0f0b1b27-e3ea-4c53-9b65-002b731d1a4a}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Thursday Rule, !- Name
  {90bedf07-a455-4947-b4e0-e7a8eede9e46}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {403e4610-8d9f-45a2-b8c3-64d97ad88af7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {403e4610-8d9f-45a2-b8c3-64d97ad88af7}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Thursday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3c205f57-b6d5-48cd-af3f-c12ff6310532}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Friday Rule, !- Name
  {90bedf07-a455-4947-b4e0-e7a8eede9e46}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5a2ee337-025e-49fb-87e8-a93ae58c0487}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5a2ee337-025e-49fb-87e8-a93ae58c0487}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Friday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {abe73af7-af17-454c-9c60-86e8c3268394}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Saturday Rule, !- Name
  {90bedf07-a455-4947-b4e0-e7a8eede9e46}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {be88ce8b-b4c3-4b38-b4a9-4d6f82f373f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {be88ce8b-b4c3-4b38-b4a9-4d6f82f373f0}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Saturday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {43a56943-05f3-4f1e-8222-fd1a273d1f68}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Sunday Rule, !- Name
  {90bedf07-a455-4947-b4e0-e7a8eede9e46}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {261a024f-09a0-4dcb-85f2-559f4dcefb05}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {261a024f-09a0-4dcb-85f2-559f4dcefb05}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Sunday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {ddabc7f3-00ec-4fae-8673-97bcf7248d4b}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {518a529f-4a54-45a3-8abb-bc7c04bbef11}, !- Control Zone or Zone List Name
  {8d43ba1f-2694-4168-ab61-61f79ab827ad}, !- Cooling Control Zone or Zone List Name
  {a86d6214-a834-4f52-8bc9-166ff0aaee4d}, !- Heating Control Zone or Zone List Name
  {5a372410-f2c2-414d-8ace-f74101a7768c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {518a529f-4a54-45a3-8abb-bc7c04bbef11}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8d43ba1f-2694-4168-ab61-61f79ab827ad}, !- Handle
  {282abad9-e1dc-4bc6-89e8-97855ecaaac1}; !- Name

OS:ModelObjectList,
  {a86d6214-a834-4f52-8bc9-166ff0aaee4d}, !- Handle
  {c26c736f-104c-4095-aeaa-226451407bd3}; !- Name

OS:ModelObjectList,
  {5a372410-f2c2-414d-8ace-f74101a7768c}, !- Handle
  {65f85476-66b5-4e86-8103-b535fd2ceb70}; !- Name

OS:Schedule:Ruleset,
  {8ef6fe8c-0456-4e41-91a4-9402137556aa}, !- Handle
  Sys_3_PSZ ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Occ Sch, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  {368dd414-4908-4827-ab9d-0b0d47806908}, !- Default Day Schedule Name
  {68911b64-7b54-4d9f-830e-baf051626c4e}, !- Summer Design Day Schedule Name
  {b5d788d0-cdda-46ad-a2f6-9242a317f939}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {368dd414-4908-4827-ab9d-0b0d47806908}, !- Handle
  Sys_3_PSZ ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Occ Sch Default, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d58bc31e-4f3e-4048-bf13-1ec96c5ff366}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5d788d0-cdda-46ad-a2f6-9242a317f939}, !- Handle
  Sys_3_PSZ ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Occ Sch Winter Design Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f56eb5e0-1e07-4d4f-9e3e-c84db80ddb45}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68911b64-7b54-4d9f-830e-baf051626c4e}, !- Handle
  Sys_3_PSZ ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Occ Sch Summer Design Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1185cb65-dcab-4640-ab40-9b9da04025fa}, !- Handle
  Sys_3_PSZ ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Occ Sch Monday Rule, !- Name
  {8ef6fe8c-0456-4e41-91a4-9402137556aa}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {60bbd74b-bb00-4f40-8bfe-c0c4d059902c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {60bbd74b-bb00-4f40-8bfe-c0c4d059902c}, !- Handle
  Sys_3_PSZ ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Occ Sch Monday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f4c1e049-cc78-4cfd-8120-66a61091918f}, !- Handle
  Sys_3_PSZ ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Occ Sch Tuesday Rule, !- Name
  {8ef6fe8c-0456-4e41-91a4-9402137556aa}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5d702443-d207-40e3-9ab6-3e95e2ce7961}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {5d702443-d207-40e3-9ab6-3e95e2ce7961}, !- Handle
  Sys_3_PSZ ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Occ Sch Tuesday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {76b2fdb6-d98b-4b67-8e16-729370a60109}, !- Handle
  Sys_3_PSZ ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Occ Sch Wednesday Rule, !- Name
  {8ef6fe8c-0456-4e41-91a4-9402137556aa}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {47f9399a-c2b1-48f8-bda9-c2298fa49675}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {47f9399a-c2b1-48f8-bda9-c2298fa49675}, !- Handle
  Sys_3_PSZ ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Occ Sch Wednesday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {03e065a9-1f67-4799-b30e-f5c206b2bd27}, !- Handle
  Sys_3_PSZ ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Occ Sch Thursday Rule, !- Name
  {8ef6fe8c-0456-4e41-91a4-9402137556aa}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5e6d5965-d9c1-4e08-946a-408f1758ff42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5e6d5965-d9c1-4e08-946a-408f1758ff42}, !- Handle
  Sys_3_PSZ ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Occ Sch Thursday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8d7efadd-0670-4512-8a43-3321fb365419}, !- Handle
  Sys_3_PSZ ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Occ Sch Friday Rule, !- Name
  {8ef6fe8c-0456-4e41-91a4-9402137556aa}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2694b12c-a127-45fa-be75-648ed9482a9b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2694b12c-a127-45fa-be75-648ed9482a9b}, !- Handle
  Sys_3_PSZ ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Occ Sch Friday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ce54d1e5-4f5b-4de0-99af-735388826b4c}, !- Handle
  Sys_3_PSZ ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Occ Sch Saturday Rule, !- Name
  {8ef6fe8c-0456-4e41-91a4-9402137556aa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c98ca8b-0803-487d-bd2f-3c98e91ec0b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5c98ca8b-0803-487d-bd2f-3c98e91ec0b5}, !- Handle
  Sys_3_PSZ ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Occ Sch Saturday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93b1df95-d0d1-4d2b-8c54-738978c68a38}, !- Handle
  Sys_3_PSZ ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Occ Sch Sunday Rule, !- Name
  {8ef6fe8c-0456-4e41-91a4-9402137556aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cf194e02-5731-4b7d-90e0-9051bf7e4df0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf194e02-5731-4b7d-90e0-9051bf7e4df0}, !- Handle
  Sys_3_PSZ ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Occ Sch Sunday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {16af2034-1f26-4124-8dbf-8ad5dd51565e}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8d8876c0-edda-4009-8d1e-232eaaa5346a}, !- Control Zone or Zone List Name
  {892e4f01-9a84-4fc1-9b50-35f29909bd51}, !- Cooling Control Zone or Zone List Name
  {068fd29c-d4f4-406f-bf5a-e104ff3d4ac1}, !- Heating Control Zone or Zone List Name
  {e2f92a4c-e081-4c6f-af77-dee1c6a39db2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8d8876c0-edda-4009-8d1e-232eaaa5346a}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {892e4f01-9a84-4fc1-9b50-35f29909bd51}, !- Handle
  {cac3ce1a-4fde-4b5e-bd03-cbc40c179748}; !- Name

OS:ModelObjectList,
  {068fd29c-d4f4-406f-bf5a-e104ff3d4ac1}, !- Handle
  {2044d99f-ab24-496f-a8da-ddfd977fa029}; !- Name

OS:ModelObjectList,
  {e2f92a4c-e081-4c6f-af77-dee1c6a39db2}, !- Handle
  {9845cffc-d155-4ccc-8b7e-4e701d61c8d2}; !- Name

OS:Schedule:Ruleset,
  {c5377c23-3868-4039-8bd0-5fc6f8e0c55d}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD Occ Sch, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  {37c0f168-37b3-49b8-8137-63aa36992f55}, !- Default Day Schedule Name
  {c3387c91-adea-4594-9c83-4aa2451187ed}, !- Summer Design Day Schedule Name
  {58a045ce-73e0-4b36-ac57-ee6844e6c79e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {37c0f168-37b3-49b8-8137-63aa36992f55}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD Occ Sch Default, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {adfdb49a-db79-4d12-a36e-2b551bc9ce5d}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58a045ce-73e0-4b36-ac57-ee6844e6c79e}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD Occ Sch Winter Design Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f39fb06b-2bae-4eb8-9961-de3618baf5b5}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3387c91-adea-4594-9c83-4aa2451187ed}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD Occ Sch Summer Design Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1e8b3596-6a7a-43ef-b4c6-40ff651d4c8c}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD Occ Sch Monday Rule, !- Name
  {c5377c23-3868-4039-8bd0-5fc6f8e0c55d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {42bad4c8-e022-4887-9ca5-b38b7101448f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {42bad4c8-e022-4887-9ca5-b38b7101448f}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD Occ Sch Monday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a41697c3-fd3c-4008-b2c2-a27abe710cef}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD Occ Sch Tuesday Rule, !- Name
  {c5377c23-3868-4039-8bd0-5fc6f8e0c55d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cb50bd0c-e205-42f5-9856-ae22c2d09f74}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {cb50bd0c-e205-42f5-9856-ae22c2d09f74}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD Occ Sch Tuesday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5ba2f3eb-08eb-43f1-8cab-99229cfdc3d6}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD Occ Sch Wednesday Rule, !- Name
  {c5377c23-3868-4039-8bd0-5fc6f8e0c55d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7119e044-8912-413b-8fb1-16f30976c515}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {7119e044-8912-413b-8fb1-16f30976c515}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD Occ Sch Wednesday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {57939074-c6d7-4fb8-8cf4-3c2c61c41967}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD Occ Sch Thursday Rule, !- Name
  {c5377c23-3868-4039-8bd0-5fc6f8e0c55d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c2ddd705-9dac-4825-a526-cc342e77f4a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c2ddd705-9dac-4825-a526-cc342e77f4a2}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD Occ Sch Thursday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {809488ca-cca3-436a-9ca9-b6c7b802f3a1}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD Occ Sch Friday Rule, !- Name
  {c5377c23-3868-4039-8bd0-5fc6f8e0c55d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {18f5f82f-479e-4602-bc51-1a28322ad940}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {18f5f82f-479e-4602-bc51-1a28322ad940}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD Occ Sch Friday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d8e56efe-fbab-4e8e-9628-6fce49f79305}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD Occ Sch Saturday Rule, !- Name
  {c5377c23-3868-4039-8bd0-5fc6f8e0c55d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8098c37f-825e-4def-ac41-6dc21358b96b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8098c37f-825e-4def-ac41-6dc21358b96b}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD Occ Sch Saturday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2ff46901-4b80-4e82-bca9-1cae8b6c6557}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD Occ Sch Sunday Rule, !- Name
  {c5377c23-3868-4039-8bd0-5fc6f8e0c55d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ce98b7d8-0c99-43ba-b59c-a2985f858377}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce98b7d8-0c99-43ba-b59c-a2985f858377}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD Occ Sch Sunday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2af9ada6-693e-4d13-88cf-429fed2b5161}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ac91c618-d5c5-4400-985c-9f8e80055789}, !- Control Zone or Zone List Name
  {e65bf1c5-1865-4384-bb4b-45da7705449d}, !- Cooling Control Zone or Zone List Name
  {d312cb54-9b4e-43ea-9ec4-0050ab7c99e5}, !- Heating Control Zone or Zone List Name
  {72c9e63f-adc1-4855-aae2-909bca7abb2a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ac91c618-d5c5-4400-985c-9f8e80055789}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e65bf1c5-1865-4384-bb4b-45da7705449d}, !- Handle
  {8f0ad8b4-c3ff-4a45-9ec2-7b57803d5b48}; !- Name

OS:ModelObjectList,
  {d312cb54-9b4e-43ea-9ec4-0050ab7c99e5}, !- Handle
  {0995d16b-6f8a-4c7e-89bd-fe424b8b9a30}; !- Name

OS:ModelObjectList,
  {72c9e63f-adc1-4855-aae2-909bca7abb2a}, !- Handle
  {590dd725-db09-4483-a126-a4975175efae}; !- Name

OS:Schedule:Ruleset,
  {66d66b03-970c-49b4-9c67-bd242298f8fb}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D Occ Sch, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  {64e54305-3ae6-4070-a858-8cbd1793ba1b}, !- Default Day Schedule Name
  {b40cde35-cb73-41b8-b73a-fa9808406fe6}, !- Summer Design Day Schedule Name
  {25fcd2fa-e810-4ef3-9351-ab8c81363637}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {64e54305-3ae6-4070-a858-8cbd1793ba1b}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D Occ Sch Default, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15f1e561-db5f-4b95-a487-af665b771ac1}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25fcd2fa-e810-4ef3-9351-ab8c81363637}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D Occ Sch Winter Design Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4015f741-279f-4cfb-aa75-fb6cd8958832}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b40cde35-cb73-41b8-b73a-fa9808406fe6}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D Occ Sch Summer Design Day, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b9822f60-f5a7-4ece-ae1f-61ffb37f3183}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D Occ Sch Monday Rule, !- Name
  {66d66b03-970c-49b4-9c67-bd242298f8fb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f2562ff1-83e4-4fa3-8239-c9fd865281a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {f2562ff1-83e4-4fa3-8239-c9fd865281a3}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D Occ Sch Monday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {fba5eed0-870d-4756-8c7f-7145b0fe056c}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D Occ Sch Tuesday Rule, !- Name
  {66d66b03-970c-49b4-9c67-bd242298f8fb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2ebd06ef-4f94-4358-873b-e234f10323a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {2ebd06ef-4f94-4358-873b-e234f10323a7}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D Occ Sch Tuesday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8fa34788-2f73-4430-ad74-665ba0a0ae56}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D Occ Sch Wednesday Rule, !- Name
  {66d66b03-970c-49b4-9c67-bd242298f8fb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e4748336-60b0-424b-bf4d-c82640cf99d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {e4748336-60b0-424b-bf4d-c82640cf99d9}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D Occ Sch Wednesday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8be072e1-50b4-40d4-ac65-546fbe919814}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D Occ Sch Thursday Rule, !- Name
  {66d66b03-970c-49b4-9c67-bd242298f8fb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {39fa07e8-882f-44db-ac70-2c3c5eeec097}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {39fa07e8-882f-44db-ac70-2c3c5eeec097}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D Occ Sch Thursday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {cdf054ab-02ca-4fd1-bce5-b8eb44137151}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D Occ Sch Friday Rule, !- Name
  {66d66b03-970c-49b4-9c67-bd242298f8fb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {532059c0-b436-4173-8699-705f77b94442}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {532059c0-b436-4173-8699-705f77b94442}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D Occ Sch Friday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {98388ec8-0aa6-4cad-a738-1e5a080b0d67}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D Occ Sch Saturday Rule, !- Name
  {66d66b03-970c-49b4-9c67-bd242298f8fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d203aa05-a041-42a8-bfdc-43da59eef96f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d203aa05-a041-42a8-bfdc-43da59eef96f}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D Occ Sch Saturday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3e2cf33d-2b5a-4438-8e5f-26bfaa7b450c}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D Occ Sch Sunday Rule, !- Name
  {66d66b03-970c-49b4-9c67-bd242298f8fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff44e2a8-d9de-494d-b7ac-a410e38b1ed8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff44e2a8-d9de-494d-b7ac-a410e38b1ed8}, !- Handle
  Sys_4_PSZ_WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D Occ Sch Sunday, !- Name
  {caefffa3-a08c-42c2-8864-7f1cb3909e40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {eb488c8d-91d7-4ad8-a76a-19800a477b02}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1e400ced-0c10-4dcb-b981-de4a8a7f2b2f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bd0d0440-97fb-4ba7-a2ff-5eed61a9d942}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b0287c29-e040-4dc6-b9e9-2b90c0c5da8f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a9353f41-f0fe-4ce5-8cf0-43a378901523}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a1a41cc9-ab3e-4a55-845b-cc3bae2b8425}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {51cf262e-055c-45ba-b428-67fa35150978}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bbe72c3e-3327-413e-a440-b7d185deaab9}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.7277,                                 !- Coefficient1 Constant
  1.0667,                                 !- Coefficient2 x
  -1.5174,                                !- Coefficient3 x**2
  0.7282,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

