  26;                                     !- End Day

OS:Schedule:Day,
  {cb3c6854-4498-4455-956d-899a6d7e1801}, !- Handle
  Sys_3_PSZ Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e45ee345-9a82-45bb-bef7-f5c5ca3a3f31}, !- Handle
  Sys_3_PSZ Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {1657530f-f333-41dc-b99e-7d925c4fd76c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d6bcc55c-83a3-43e7-bb97-29d4c1c0f90d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d6bcc55c-83a3-43e7-bb97-29d4c1c0f90d}, !- Handle
  Sys_3_PSZ Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8e2dc988-aa46-45e2-822e-39f5cb8922a3}, !- Handle
  Sys_3_PSZ Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {1657530f-f333-41dc-b99e-7d925c4fd76c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1c9e9877-cb87-435c-93b4-ed2bd57962a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1c9e9877-cb87-435c-93b4-ed2bd57962a4}, !- Handle
  Sys_3_PSZ Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f794fee7-31ae-4f6d-98ba-7d3a73e0fefb}, !- Handle
  Sys_3_PSZ Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {1657530f-f333-41dc-b99e-7d925c4fd76c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {32f0e33b-634e-45ed-a3e7-cbfab0bbac9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {32f0e33b-634e-45ed-a3e7-cbfab0bbac9e}, !- Handle
  Sys_3_PSZ Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7ef494ef-6f23-4e12-a8a4-b8a7094680c8}, !- Handle
  Sys_3_PSZ Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {1657530f-f333-41dc-b99e-7d925c4fd76c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c2a17e8-bfe1-4192-89d6-4a09fd454f4d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5c2a17e8-bfe1-4192-89d6-4a09fd454f4d}, !- Handle
  Sys_3_PSZ Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb1df3e7-d819-42a7-bef8-197696dc3e91}, !- Handle
  Sys_3_PSZ Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {1657530f-f333-41dc-b99e-7d925c4fd76c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69ebff55-e17f-46ae-afca-5c4baed02841}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69ebff55-e17f-46ae-afca-5c4baed02841}, !- Handle
  Sys_3_PSZ Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {ac6ed982-5cf3-457d-9d6c-27727e562d93}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {26b2dfa4-355d-4850-a540-ce810f8aafec}, !- Control Zone or Zone List Name
  {8dce0262-5790-4a7d-922d-72a3e5d475c7}, !- Cooling Control Zone or Zone List Name
  {710e0614-34e8-4de6-a0c9-ac8c9c0d8cc1}, !- Heating Control Zone or Zone List Name
  {b6d34b41-040f-4db4-bc4e-87bb57fd4cae}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {26b2dfa4-355d-4850-a540-ce810f8aafec}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8dce0262-5790-4a7d-922d-72a3e5d475c7}, !- Handle
  {9f28f109-3349-4532-ae57-78102dd8ca93}; !- Name

OS:ModelObjectList,
  {710e0614-34e8-4de6-a0c9-ac8c9c0d8cc1}, !- Handle
  {08aa0573-3114-4281-b8c3-ad8d4d71f852}; !- Name

OS:ModelObjectList,
  {b6d34b41-040f-4db4-bc4e-87bb57fd4cae}, !- Handle
  {739fa348-cf47-4f20-8a01-83ec26fec396}; !- Name

OS:Schedule:Ruleset,
  {f8490555-0d89-42c8-8e7a-511569dc2a4c}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  {8a02a022-e0c6-4ab3-9a6b-777c05c13a87}, !- Default Day Schedule Name
  {f649fa18-ddc3-48a7-9202-f7baceac3932}, !- Summer Design Day Schedule Name
  {4c1297a9-b6e3-4013-a8cd-e3e6e17e1c4a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8a02a022-e0c6-4ab3-9a6b-777c05c13a87}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Default, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4866ca9a-0e8d-41e4-bef3-713821c0a382}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c1297a9-b6e3-4013-a8cd-e3e6e17e1c4a}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed275266-1223-4b0b-a547-ec3307083a77}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f649fa18-ddc3-48a7-9202-f7baceac3932}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {160e3d30-3c6f-44ab-b18b-1fc3fe49803f}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {f8490555-0d89-42c8-8e7a-511569dc2a4c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7fcda995-8543-47f9-b3ac-182d8649a714}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {7fcda995-8543-47f9-b3ac-182d8649a714}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Monday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a5345638-fd9c-4f1f-abbb-3238d194c311}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {f8490555-0d89-42c8-8e7a-511569dc2a4c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {02131dfe-4c3d-49ac-af81-a7716e2eae06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {02131dfe-4c3d-49ac-af81-a7716e2eae06}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {bc1ef53f-98b6-44d5-9e2d-2c8883c83e34}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {f8490555-0d89-42c8-8e7a-511569dc2a4c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {264c14cf-520d-4ed9-9fee-022a94466475}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {264c14cf-520d-4ed9-9fee-022a94466475}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5aec5a54-3702-465c-afe6-6dc11a8f84cd}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {f8490555-0d89-42c8-8e7a-511569dc2a4c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4391dfba-957a-444d-b455-b2931e2f47e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4391dfba-957a-444d-b455-b2931e2f47e4}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Thursday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8c83e0b5-ef4e-4c9b-a9e5-a43bc962071e}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {f8490555-0d89-42c8-8e7a-511569dc2a4c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {32d85aec-ac1a-4d55-9c9c-8f6c44e5b48b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {32d85aec-ac1a-4d55-9c9c-8f6c44e5b48b}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Friday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d6415ed0-e024-49a9-bd2b-e2dcd0c266ac}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {f8490555-0d89-42c8-8e7a-511569dc2a4c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6bc918be-eff0-4244-93f7-6d008af1e694}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6bc918be-eff0-4244-93f7-6d008af1e694}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Saturday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8a1782b8-1b4b-4194-9c0e-f0aae12e8954}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {f8490555-0d89-42c8-8e7a-511569dc2a4c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2030af82-db48-47f2-b050-f39bc18e53fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2030af82-db48-47f2-b050-f39bc18e53fa}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {1203dff8-4526-47da-b2d9-999bc2eae304}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ffc97b1a-9e5a-4a81-a2ed-9ecc17c09d6e}, !- Control Zone or Zone List Name
  {d947c3d2-7745-4403-9bf1-c985d8722963}, !- Cooling Control Zone or Zone List Name
  {91ba6f78-b57b-40f2-9609-11e750eb56d8}, !- Heating Control Zone or Zone List Name
  {c087a881-dd17-4ae5-b603-ef2dc15940a2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ffc97b1a-9e5a-4a81-a2ed-9ecc17c09d6e}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d947c3d2-7745-4403-9bf1-c985d8722963}, !- Handle
  {44a985b2-d84c-47e7-b4c8-1eafe758d021}; !- Name

OS:ModelObjectList,
  {91ba6f78-b57b-40f2-9609-11e750eb56d8}, !- Handle
  {b41c66b8-b05a-4190-b48a-091e6b821ca7}; !- Name

OS:ModelObjectList,
  {c087a881-dd17-4ae5-b603-ef2dc15940a2}, !- Handle
  {7771f855-314d-422f-9e9d-2250f1b9c152}; !- Name

OS:Schedule:Ruleset,
  {12abbf14-3aba-4679-aefe-6b8be867bcb8}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  {4e7fb7a3-742c-48e0-97a5-3000bacbe899}, !- Default Day Schedule Name
  {2e19d886-85ff-4fdb-bef0-9c422e663fce}, !- Summer Design Day Schedule Name
  {959f319c-c718-48b2-a923-b64da7670e68}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4e7fb7a3-742c-48e0-97a5-3000bacbe899}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Default, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d88a8058-f7b6-4534-b68b-7f96b99f4c25}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {959f319c-c718-48b2-a923-b64da7670e68}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3c49534-9426-4bdc-8b93-a390c8292966}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e19d886-85ff-4fdb-bef0-9c422e663fce}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {96cd8094-3afe-4257-9f81-316ad87bb7df}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {12abbf14-3aba-4679-aefe-6b8be867bcb8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3def2849-fcdf-4766-a6fe-b61f403e2bca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {3def2849-fcdf-4766-a6fe-b61f403e2bca}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Monday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {bb28c377-a8c0-4ec5-ace3-59a99c67d8c8}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {12abbf14-3aba-4679-aefe-6b8be867bcb8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {90c97ff7-e2b5-4c46-ae49-731f497ca223}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {90c97ff7-e2b5-4c46-ae49-731f497ca223}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d790b7c2-53c9-4029-8e4a-c592981fae2e}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {12abbf14-3aba-4679-aefe-6b8be867bcb8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6cfb9593-a4e0-467a-b814-6bc6567532d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {6cfb9593-a4e0-467a-b814-6bc6567532d9}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {07e50fc7-f845-4fd1-ad74-387eff71912d}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {12abbf14-3aba-4679-aefe-6b8be867bcb8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0cdca707-ed07-4e5c-878c-90b98d839279}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0cdca707-ed07-4e5c-878c-90b98d839279}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Thursday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9c5bb35a-475b-48ae-a8b6-9d88624eb8d8}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {12abbf14-3aba-4679-aefe-6b8be867bcb8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7de35095-0f79-434e-b793-ef5231bb072b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7de35095-0f79-434e-b793-ef5231bb072b}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Friday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4f3745e9-5237-4a1e-b7f0-e548ed04f7e3}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {12abbf14-3aba-4679-aefe-6b8be867bcb8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a9f830d3-e483-4440-8d8a-7e5e677c1334}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a9f830d3-e483-4440-8d8a-7e5e677c1334}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Saturday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {413b4bcf-96aa-4d2a-ae42-37ccc3d0f4dc}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {12abbf14-3aba-4679-aefe-6b8be867bcb8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67550932-cd11-4e51-bdd1-67f54a127756}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67550932-cd11-4e51-bdd1-67f54a127756}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {a4c7218a-fbfd-43af-988e-4e90e37eedbc}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {39bfdd3a-7b3b-4b12-b6f0-7cbc5eab2aef}, !- Control Zone or Zone List Name
  {ca74453e-8ec0-40ee-b10c-8f0128e13f47}, !- Cooling Control Zone or Zone List Name
  {25f5962b-640c-4fe1-88bc-15c17a70eb41}, !- Heating Control Zone or Zone List Name
  {5ffeb404-cd63-4ede-af91-04eb11f95d35}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {39bfdd3a-7b3b-4b12-b6f0-7cbc5eab2aef}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ca74453e-8ec0-40ee-b10c-8f0128e13f47}, !- Handle
  {2b970785-a8cf-4d60-8a10-f4a4eb145c2d}; !- Name

OS:ModelObjectList,
  {25f5962b-640c-4fe1-88bc-15c17a70eb41}, !- Handle
  {5e25f091-ddac-4cbe-85fa-59c627b1fee9}; !- Name

OS:ModelObjectList,
  {5ffeb404-cd63-4ede-af91-04eb11f95d35}, !- Handle
  {b3ac5825-0520-448e-b59c-6297ba4cfc7b}; !- Name

OS:Schedule:Ruleset,
  {6b42d1bd-9158-4227-b758-40bacf8f95e5}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  {ac5d2b14-396d-4d1d-a763-f90daff5db69}, !- Default Day Schedule Name
  {186fc6c2-1af8-4409-a4da-47b8ac42a7a4}, !- Summer Design Day Schedule Name
  {9d990fd1-738d-428a-8f79-020c5a3eb4bd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ac5d2b14-396d-4d1d-a763-f90daff5db69}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Default, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10c5bd67-3e38-4734-96e0-66b6a0c881b2}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9d990fd1-738d-428a-8f79-020c5a3eb4bd}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {076e027f-60a4-4acc-8de6-16a733c8ba1e}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {186fc6c2-1af8-4409-a4da-47b8ac42a7a4}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4afa0b74-f60b-478b-9391-a7624b3f3071}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {6b42d1bd-9158-4227-b758-40bacf8f95e5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {25b76a81-3744-4f42-9977-b3f76e85ffa1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {25b76a81-3744-4f42-9977-b3f76e85ffa1}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Monday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9c8ba4c2-9d9f-4a1e-83ed-2e59e85c1fa1}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {6b42d1bd-9158-4227-b758-40bacf8f95e5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {db97901b-6577-4f99-9f1b-e209e6d0d016}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {db97901b-6577-4f99-9f1b-e209e6d0d016}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b9c5bef1-bb2f-444d-9f88-46a6ea27cf25}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {6b42d1bd-9158-4227-b758-40bacf8f95e5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {02a5d3d2-ae0f-4d27-90b7-5c0756662fce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {02a5d3d2-ae0f-4d27-90b7-5c0756662fce}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f67f0745-1ed5-4306-ab53-568beabb5007}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {6b42d1bd-9158-4227-b758-40bacf8f95e5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5106d379-b43f-4753-8767-bf36ad644db4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5106d379-b43f-4753-8767-bf36ad644db4}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Thursday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {435e2a0d-0f10-45e2-aafd-473388ed7a70}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {6b42d1bd-9158-4227-b758-40bacf8f95e5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {02ef15da-0586-4d1a-a4de-51221cdb4f99}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {02ef15da-0586-4d1a-a4de-51221cdb4f99}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Friday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {180d1fdf-6d26-47e8-a014-a0ba778aeea7}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {6b42d1bd-9158-4227-b758-40bacf8f95e5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bb4a1952-8569-4310-b8b3-81596a1246e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bb4a1952-8569-4310-b8b3-81596a1246e6}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Saturday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c1444d29-c8bd-4e23-8d11-c7965b0bdded}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {6b42d1bd-9158-4227-b758-40bacf8f95e5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a39831f3-22e5-435f-90a2-af5c2fce8748}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a39831f3-22e5-435f-90a2-af5c2fce8748}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {6d213bd6-29be-45eb-a3a0-6d4d32bf0b9d}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {83b1f1d8-260a-4593-ae19-dbd915236be4}, !- Control Zone or Zone List Name
  {5da27bee-68bc-4b29-ba5f-fb18a137c1b6}, !- Cooling Control Zone or Zone List Name
  {7872189f-3a52-41d7-ad04-142d7901ce26}, !- Heating Control Zone or Zone List Name
  {b026a831-1051-4612-b494-c01929a03e6c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {83b1f1d8-260a-4593-ae19-dbd915236be4}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {5da27bee-68bc-4b29-ba5f-fb18a137c1b6}, !- Handle
  {91b92c65-fb28-4ae5-b83c-c4e0e23cd678}; !- Name

OS:ModelObjectList,
  {7872189f-3a52-41d7-ad04-142d7901ce26}, !- Handle
  {24d32d23-7161-4cf9-90e7-5f7a7f1f7143}; !- Name

OS:ModelObjectList,
  {b026a831-1051-4612-b494-c01929a03e6c}, !- Handle
  {276a65d0-fcbb-4289-b9ed-54be19799c03}; !- Name

OS:Schedule:Ruleset,
  {d0c6ea50-fc3b-4d18-97f3-722fa179209c}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  {77fa7b47-edbc-485a-8861-3b6a6037fd36}, !- Default Day Schedule Name
  {da0761d7-aede-44d6-923f-0a27b268cfbe}, !- Summer Design Day Schedule Name
  {d9d78f01-3db6-431d-89a5-06248f2398f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {77fa7b47-edbc-485a-8861-3b6a6037fd36}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Default, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5dc564ec-9d6e-409a-98b4-ea51b0d96239}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9d78f01-3db6-431d-89a5-06248f2398f1}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {527c18aa-eac2-4523-9483-3c8e5c02067d}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da0761d7-aede-44d6-923f-0a27b268cfbe}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dc9f69ac-78fd-4a4d-ac68-debbe6c7c35e}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {d0c6ea50-fc3b-4d18-97f3-722fa179209c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e2397b3a-1dfe-4a36-9e2c-c2d1fc8e1473}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e2397b3a-1dfe-4a36-9e2c-c2d1fc8e1473}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Monday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9195627f-4428-4163-abea-eb5b6e08207e}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {d0c6ea50-fc3b-4d18-97f3-722fa179209c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {686b6f80-1557-4464-9dd1-a4e31faaeeb8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {686b6f80-1557-4464-9dd1-a4e31faaeeb8}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a02a11ca-dabb-4768-80ac-cf5fe4c5b92e}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {d0c6ea50-fc3b-4d18-97f3-722fa179209c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2ed644a2-6ff2-45d1-9514-57c312ac14d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {2ed644a2-6ff2-45d1-9514-57c312ac14d8}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {19dfdd3d-3092-470c-a22f-5d6e8af6a8de}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {d0c6ea50-fc3b-4d18-97f3-722fa179209c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3c6b4b78-faff-440f-bff4-1f999b27bc54}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3c6b4b78-faff-440f-bff4-1f999b27bc54}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {408c1f4d-3165-4a14-983f-277c54922692}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {d0c6ea50-fc3b-4d18-97f3-722fa179209c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ae6d2101-ad6b-43c7-ac6b-fec3d15fc86a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ae6d2101-ad6b-43c7-ac6b-fec3d15fc86a}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {cf4120e4-56bc-47fb-92e7-dfb2863dc4e6}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {d0c6ea50-fc3b-4d18-97f3-722fa179209c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00a81dde-ab00-4ed7-b69c-af4fe1d52b72}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {00a81dde-ab00-4ed7-b69c-af4fe1d52b72}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dc3ab500-7450-4ca1-a1e7-1900c089d9fe}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {d0c6ea50-fc3b-4d18-97f3-722fa179209c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54d4a5b9-02b6-4a05-9cf8-7e30e7a00058}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54d4a5b9-02b6-4a05-9cf8-7e30e7a00058}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {a9de75e9-e81a-454c-8d78-98bb9d27c211}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {87b792ad-d741-4abc-bf0d-ff7cf5910e62}, !- Control Zone or Zone List Name
  {8fd668c3-09a9-49b8-b2c9-53b1ba41820a}, !- Cooling Control Zone or Zone List Name
  {8973e989-c23c-4be7-8bb8-59d6824e2e17}, !- Heating Control Zone or Zone List Name
  {bc4b71a9-4e12-428f-98b5-9cb0d304a6cb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {87b792ad-d741-4abc-bf0d-ff7cf5910e62}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8fd668c3-09a9-49b8-b2c9-53b1ba41820a}, !- Handle
  {b6a09b71-4d63-41ad-b80b-35a6a4c801ca}; !- Name

OS:ModelObjectList,
  {8973e989-c23c-4be7-8bb8-59d6824e2e17}, !- Handle
  {d1294f84-5a26-48fc-ba3a-34874ccb7293}; !- Name

OS:ModelObjectList,
  {bc4b71a9-4e12-428f-98b5-9cb0d304a6cb}, !- Handle
  {502cbc42-4d38-4305-9d11-1a03d23de51e}; !- Name

OS:Schedule:Ruleset,
  {0302e914-158f-4fd0-8e16-96ac031afa2e}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  {4c9dc83c-8f17-405c-a218-70886685d032}, !- Default Day Schedule Name
  {cd56bb9e-294e-47a0-bec0-02fb77015a8e}, !- Summer Design Day Schedule Name
  {e0cca66f-87f2-470a-bccb-083247471731}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4c9dc83c-8f17-405c-a218-70886685d032}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Default, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c86cd117-84c3-4b49-9fcd-9f677ccd348f}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0cca66f-87f2-470a-bccb-083247471731}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbc2aea7-8ccf-49bb-9efd-27e2e9875c50}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd56bb9e-294e-47a0-bec0-02fb77015a8e}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {45399c46-4316-4adc-a46e-3df66aa5e660}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {0302e914-158f-4fd0-8e16-96ac031afa2e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e13051e0-72b0-4004-ad98-3d175fdd2cd8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e13051e0-72b0-4004-ad98-3d175fdd2cd8}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Monday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6b52e27f-af11-4e30-ab74-6853cc5f1e8e}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {0302e914-158f-4fd0-8e16-96ac031afa2e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e6c8e6ae-4438-4607-967d-d80cc7272b4f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e6c8e6ae-4438-4607-967d-d80cc7272b4f}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3a21f177-31e8-485a-8cb6-bbe64ca87a9c}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {0302e914-158f-4fd0-8e16-96ac031afa2e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d7fc3da0-3887-4c28-91a5-6dad51a41050}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d7fc3da0-3887-4c28-91a5-6dad51a41050}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f4ccaac0-9466-4354-b146-0ec56333d9da}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {0302e914-158f-4fd0-8e16-96ac031afa2e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {dfcb9987-00f8-4c92-9578-6a07c38ce796}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {dfcb9987-00f8-4c92-9578-6a07c38ce796}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {284880bb-c292-4a89-a297-097ee72571d9}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {0302e914-158f-4fd0-8e16-96ac031afa2e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {87b7ae5e-e4e5-41d3-9a55-0a38e3fbd5be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {87b7ae5e-e4e5-41d3-9a55-0a38e3fbd5be}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {56f14282-85ca-4a96-85b9-6f3fa9cbf7ca}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {0302e914-158f-4fd0-8e16-96ac031afa2e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f1d208d-e8f3-4eeb-8515-6d7c6ba384c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f1d208d-e8f3-4eeb-8515-6d7c6ba384c5}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0bd44956-e4f2-4591-b498-2c2b030e0008}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {0302e914-158f-4fd0-8e16-96ac031afa2e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0a82cf29-5caf-4871-ba10-acb52e8781e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a82cf29-5caf-4871-ba10-acb52e8781e9}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {a2c49634-58a1-4540-b3ea-a3dfc8dafce7}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4b454fec-335d-4e42-9328-48ac0a30fc57}, !- Control Zone or Zone List Name
  {6845c6e6-67e2-450f-aa70-839ba5b5e74e}, !- Cooling Control Zone or Zone List Name
  {d153552b-bb88-4426-9585-227ec49deb0b}, !- Heating Control Zone or Zone List Name
  {4623806c-b72e-482c-b286-e15ac8cb5710}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4b454fec-335d-4e42-9328-48ac0a30fc57}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6845c6e6-67e2-450f-aa70-839ba5b5e74e}, !- Handle
  {5c4e960b-b534-44af-a4f4-ddca82c9caa3}; !- Name

OS:ModelObjectList,
  {d153552b-bb88-4426-9585-227ec49deb0b}, !- Handle
  {83e0cb30-bd69-42ac-a2d9-9d1be48f004c}; !- Name

OS:ModelObjectList,
  {4623806c-b72e-482c-b286-e15ac8cb5710}, !- Handle
  {21f53c08-80fd-4f9d-a1ce-4b47f04dab3f}; !- Name

OS:Schedule:Ruleset,
  {89f1803c-cb57-4322-a48f-b32dbf5182a1}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  {4ffaed72-998a-4ade-bd34-27e744a4a9c5}, !- Default Day Schedule Name
  {dc3cd1d4-03aa-4780-9de7-953ff2b9e2f1}, !- Summer Design Day Schedule Name
  {5141d214-169a-45ac-a40c-a1f80dc3b529}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4ffaed72-998a-4ade-bd34-27e744a4a9c5}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Default, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {042e292f-c1f4-4e2c-8a4e-c3458d1babaf}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5141d214-169a-45ac-a40c-a1f80dc3b529}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {400f3488-4cbd-4dd5-9485-af804160c906}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc3cd1d4-03aa-4780-9de7-953ff2b9e2f1}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d979b02f-6472-41a9-8100-2966c2e9d3c7}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {89f1803c-cb57-4322-a48f-b32dbf5182a1}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4e0f6971-1917-425f-9f46-0a12f2d2d17e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4e0f6971-1917-425f-9f46-0a12f2d2d17e}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Monday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0cefbaf9-7fbf-4f37-98f9-d4b99348327e}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {89f1803c-cb57-4322-a48f-b32dbf5182a1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0589a13b-3f3a-42eb-978e-cf4ef64a3686}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {0589a13b-3f3a-42eb-978e-cf4ef64a3686}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ed9c7970-bf98-475a-89bc-3a7ab22b8a35}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {89f1803c-cb57-4322-a48f-b32dbf5182a1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d934b8f4-5baa-4aff-8868-ac3d3311e8f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d934b8f4-5baa-4aff-8868-ac3d3311e8f8}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ebb1184b-edcc-4d4e-81a1-de62e204270f}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {89f1803c-cb57-4322-a48f-b32dbf5182a1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4d0f05df-bd7e-4dd9-aef1-e016dd78bf39}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4d0f05df-bd7e-4dd9-aef1-e016dd78bf39}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d738ed77-aea3-4946-811f-7f0ac4b3f5f0}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {89f1803c-cb57-4322-a48f-b32dbf5182a1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4060e638-5a91-43b0-9335-730eb2cc3696}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4060e638-5a91-43b0-9335-730eb2cc3696}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b4a4e788-b78a-4ddd-b816-7c22291a2ced}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {89f1803c-cb57-4322-a48f-b32dbf5182a1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {017cd5fd-54e7-4f05-a198-17061853e0fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {017cd5fd-54e7-4f05-a198-17061853e0fd}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5dc15180-873c-41aa-9b54-d7cf28316e77}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {89f1803c-cb57-4322-a48f-b32dbf5182a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91c1ceaa-46db-4230-8ecb-2e3248823c96}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91c1ceaa-46db-4230-8ecb-2e3248823c96}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {c4d1f2e0-eed0-4724-9240-687b480ffd21}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {422b7bf1-b239-416e-b561-36cdbf1491ba}, !- Control Zone or Zone List Name
  {cd703a3c-938e-47bd-bcb1-7a51adfc01fc}, !- Cooling Control Zone or Zone List Name
  {a8e764a4-8a25-4bfa-9288-cc4125845018}, !- Heating Control Zone or Zone List Name
  {4a6c1036-74dc-4ebc-8158-c80d00f81cb7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {422b7bf1-b239-416e-b561-36cdbf1491ba}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {cd703a3c-938e-47bd-bcb1-7a51adfc01fc}, !- Handle
  {9b38a794-2b9b-4d10-bbc2-450f062b4168}; !- Name

OS:ModelObjectList,
  {a8e764a4-8a25-4bfa-9288-cc4125845018}, !- Handle
  {14260d5e-2c0b-4c1c-a767-1d850e6899ed}; !- Name

OS:ModelObjectList,
  {4a6c1036-74dc-4ebc-8158-c80d00f81cb7}, !- Handle
  {9615a82f-1d21-483e-880d-7926a6a2e2c0}; !- Name

OS:Schedule:Ruleset,
  {b2e2d060-44ec-4c2c-87a4-df9fda52f722}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  {22c6c353-6ea5-4ed3-aa1a-d64acbffdd2f}, !- Default Day Schedule Name
  {66cc87d2-b054-47cc-8312-faa70a3df40f}, !- Summer Design Day Schedule Name
  {11031398-1ef3-42a0-b9d1-ff716ebaf77d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {22c6c353-6ea5-4ed3-aa1a-d64acbffdd2f}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Default, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7f2cd8d-f651-4348-9963-17ff77358816}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11031398-1ef3-42a0-b9d1-ff716ebaf77d}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2332bde5-d065-4546-82c7-63dc1c217a6d}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66cc87d2-b054-47cc-8312-faa70a3df40f}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {29f3b0b8-aea1-413e-8bd0-004ee4e29595}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Monday Rule, !- Name
  {b2e2d060-44ec-4c2c-87a4-df9fda52f722}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0d30fa73-a6a0-4006-ad3f-b2e05de21c2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {0d30fa73-a6a0-4006-ad3f-b2e05de21c2d}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Monday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3c8bd7dd-c5d0-433f-b583-80a7cc03376a}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Tuesday Rule, !- Name
  {b2e2d060-44ec-4c2c-87a4-df9fda52f722}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3967ac27-fa1a-4ac0-9d1d-9d53e03873f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3967ac27-fa1a-4ac0-9d1d-9d53e03873f3}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Tuesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9d88fd72-205e-4cf5-8611-092717cd3e47}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Wednesday Rule, !- Name
  {b2e2d060-44ec-4c2c-87a4-df9fda52f722}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1d69909d-fe5a-4664-8a4c-08c7a39c27f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {1d69909d-fe5a-4664-8a4c-08c7a39c27f5}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Wednesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {808adfed-7964-4897-99e1-8d478da3fedf}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Thursday Rule, !- Name
  {b2e2d060-44ec-4c2c-87a4-df9fda52f722}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5085a509-434e-46d0-93df-ba9616e0d2bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5085a509-434e-46d0-93df-ba9616e0d2bf}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Thursday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8d754031-1d4d-4bee-bd86-43558cef2694}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Friday Rule, !- Name
  {b2e2d060-44ec-4c2c-87a4-df9fda52f722}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0296f3ad-564f-4100-a3a5-a32177ef9ae3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0296f3ad-564f-4100-a3a5-a32177ef9ae3}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Friday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3b36765d-4820-42cd-a477-4a3877a998db}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Saturday Rule, !- Name
  {b2e2d060-44ec-4c2c-87a4-df9fda52f722}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2a18d2ae-8c68-4310-91b8-a91ec90ab53e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2a18d2ae-8c68-4310-91b8-a91ec90ab53e}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Saturday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6c4c7852-643a-46fd-98ad-3f68451b517e}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {b2e2d060-44ec-4c2c-87a4-df9fda52f722}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8a81a0d9-bb05-44a3-b3c9-b8f7f8302660}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a81a0d9-bb05-44a3-b3c9-b8f7f8302660}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Sunday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {3dec50f1-3139-4a23-a379-ff0be0442a01}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b6dd16d1-aa30-465a-b90b-bf35815c1aa0}, !- Control Zone or Zone List Name
  {48069c4a-6928-4705-95f5-f11c52ee98dd}, !- Cooling Control Zone or Zone List Name
  {cbf86979-cbe9-4357-ac16-6eac639dad15}, !- Heating Control Zone or Zone List Name
  {1f0c0776-41dc-4fbf-a9b1-d2d8f1fa15d9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b6dd16d1-aa30-465a-b90b-bf35815c1aa0}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {48069c4a-6928-4705-95f5-f11c52ee98dd}, !- Handle
  {22190e1d-d835-472e-b873-0e023fcb7a23}; !- Name

OS:ModelObjectList,
  {cbf86979-cbe9-4357-ac16-6eac639dad15}, !- Handle
  {cc792513-0749-4aa5-8d16-fe4de54726aa}; !- Name

OS:ModelObjectList,
  {1f0c0776-41dc-4fbf-a9b1-d2d8f1fa15d9}, !- Handle
  {3d870003-e21d-4277-a115-4b8623955c9c}; !- Name

OS:Schedule:Ruleset,
  {48126f93-2f0b-413e-a0f8-cd56549f4499}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  {6950456c-b13f-4e9b-962f-e4c4cba3708b}, !- Default Day Schedule Name
  {bc614614-9853-4be9-a1ac-4a2f04a703ac}, !- Summer Design Day Schedule Name
  {77116f39-cd8e-4b4b-88f4-b45c59fd9ccb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6950456c-b13f-4e9b-962f-e4c4cba3708b}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Default, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {975bca6e-1dad-4e82-9f8e-5c7f2c52dd6e}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77116f39-cd8e-4b4b-88f4-b45c59fd9ccb}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31f0bce8-6797-480e-b6d0-267ac96ebc00}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc614614-9853-4be9-a1ac-4a2f04a703ac}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5f82da33-97d5-4efc-a214-b1a2a61806f5}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Monday Rule, !- Name
  {48126f93-2f0b-413e-a0f8-cd56549f4499}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4026f490-170e-4118-9ada-d324b27bed1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4026f490-170e-4118-9ada-d324b27bed1c}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Monday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c46348a1-fe26-4eec-84c9-7e79b3c12503}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Tuesday Rule, !- Name
  {48126f93-2f0b-413e-a0f8-cd56549f4499}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6a5c6d11-1f4c-48a8-ae77-2e520608fb9d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {6a5c6d11-1f4c-48a8-ae77-2e520608fb9d}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Tuesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {2c5065d9-ce7f-43d5-9c67-8baff50469c9}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Wednesday Rule, !- Name
  {48126f93-2f0b-413e-a0f8-cd56549f4499}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4ca5a9b2-3f6f-407d-b902-de3bdf634230}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {4ca5a9b2-3f6f-407d-b902-de3bdf634230}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Wednesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {dd31cf8d-61c8-49fe-ab35-fb1267f24ea2}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Thursday Rule, !- Name
  {48126f93-2f0b-413e-a0f8-cd56549f4499}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4d492f5f-c7a8-4d07-a6df-963f41b581fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4d492f5f-c7a8-4d07-a6df-963f41b581fb}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Thursday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4b5f632f-6684-4f29-ab93-393256b07886}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Friday Rule, !- Name
  {48126f93-2f0b-413e-a0f8-cd56549f4499}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3c604f61-e836-472b-bcf6-bb191c7133fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3c604f61-e836-472b-bcf6-bb191c7133fb}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Friday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {1add13e4-582f-40e8-a644-db41ced90574}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Saturday Rule, !- Name
  {48126f93-2f0b-413e-a0f8-cd56549f4499}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f05e7903-6b05-4aa7-93b3-1017b0a066ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f05e7903-6b05-4aa7-93b3-1017b0a066ba}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Saturday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {33327681-65f6-4c6e-a555-e94899fa81d3}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {48126f93-2f0b-413e-a0f8-cd56549f4499}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d12a86dd-acd8-46f2-9ffb-cd558ebe8efb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d12a86dd-acd8-46f2-9ffb-cd558ebe8efb}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Sunday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {6a28ef33-0d71-4c99-9b7f-5a446b76195a}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ddb0f1c6-cdea-40ef-b639-f21d8937ccb4}, !- Control Zone or Zone List Name
  {738d6690-709a-473f-910c-27ba053bc467}, !- Cooling Control Zone or Zone List Name
  {b4b8998a-746c-450c-844b-47097663664a}, !- Heating Control Zone or Zone List Name
  {4f76ba4b-53f7-425d-8169-ea43a3942b20}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ddb0f1c6-cdea-40ef-b639-f21d8937ccb4}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {738d6690-709a-473f-910c-27ba053bc467}, !- Handle
  {1c1f970c-0935-4817-811a-96ba0dadf581}; !- Name

OS:ModelObjectList,
  {b4b8998a-746c-450c-844b-47097663664a}, !- Handle
  {21e3f3d4-1293-4272-a8bd-e9701a56fb36}; !- Name

OS:ModelObjectList,
  {4f76ba4b-53f7-425d-8169-ea43a3942b20}, !- Handle
  {564bc7f9-a9b7-41a8-8c18-c22b558b104d}; !- Name

OS:Schedule:Ruleset,
  {85c4a5e8-d9dd-4239-8a2b-b31da10d0dce}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  {262c1d73-9cc0-4246-a80e-2f77227cb9f0}, !- Default Day Schedule Name
  {66a80b16-43ff-412a-8c40-5f1a3a8b2a0d}, !- Summer Design Day Schedule Name
  {bfcd4073-70df-48d7-8224-e82d52817447}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {262c1d73-9cc0-4246-a80e-2f77227cb9f0}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Default, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8bbc9083-cf28-4579-83de-886205b45399}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bfcd4073-70df-48d7-8224-e82d52817447}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c123b0b-1007-41b6-ac76-ffb63f6a51d1}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66a80b16-43ff-412a-8c40-5f1a3a8b2a0d}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {98ffe09d-95ea-4b6c-b97f-47c57ff60caa}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Monday Rule, !- Name
  {85c4a5e8-d9dd-4239-8a2b-b31da10d0dce}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7cc029d9-c94c-45be-b84e-e0d3a6295ca1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {7cc029d9-c94c-45be-b84e-e0d3a6295ca1}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Monday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c3866f60-ee5c-415c-a7c1-7f7c79c33b7f}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Tuesday Rule, !- Name
  {85c4a5e8-d9dd-4239-8a2b-b31da10d0dce}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a72a539b-19e3-4518-8c0c-0ed768d76596}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a72a539b-19e3-4518-8c0c-0ed768d76596}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Tuesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {85620a4b-5b26-4d63-9726-9700f2fb0b5c}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Wednesday Rule, !- Name
  {85c4a5e8-d9dd-4239-8a2b-b31da10d0dce}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {32bd903a-8305-4239-bb41-7fd884d5d770}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {32bd903a-8305-4239-bb41-7fd884d5d770}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Wednesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {424403a8-9d0a-4064-873d-bb3fbb706eb5}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Thursday Rule, !- Name
  {85c4a5e8-d9dd-4239-8a2b-b31da10d0dce}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fdbff9b4-774c-4983-88c9-e47a15aee2b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fdbff9b4-774c-4983-88c9-e47a15aee2b1}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Thursday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8b14ab9d-ce90-44b6-99bd-8a248f026dc5}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Friday Rule, !- Name
  {85c4a5e8-d9dd-4239-8a2b-b31da10d0dce}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bea52bc2-006a-43c1-ab90-52339885076e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bea52bc2-006a-43c1-ab90-52339885076e}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Friday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7f766eee-b462-4e4b-a7a5-709e2fe6e20b}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Saturday Rule, !- Name
  {85c4a5e8-d9dd-4239-8a2b-b31da10d0dce}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {392b116b-5c03-4159-8958-29339e237508}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {392b116b-5c03-4159-8958-29339e237508}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Saturday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fbac4496-32f4-4562-b173-8adebafcff75}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {85c4a5e8-d9dd-4239-8a2b-b31da10d0dce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a1a1688-a917-4f36-b240-677a99aa5a7e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a1a1688-a917-4f36-b240-677a99aa5a7e}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Sunday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {76f64e68-b74c-4600-9f06-0edd19bad8dc}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bb60621f-32c5-4be6-88f2-4b998eba0270}, !- Control Zone or Zone List Name
  {4705fe10-2b5d-4428-879d-a8348081f3f8}, !- Cooling Control Zone or Zone List Name
  {0c7ae420-4e6e-4cc2-a61c-c85910d37e1e}, !- Heating Control Zone or Zone List Name
  {aa56fddc-ae28-41b4-b4b1-f2fb8e7accea}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bb60621f-32c5-4be6-88f2-4b998eba0270}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4705fe10-2b5d-4428-879d-a8348081f3f8}, !- Handle
  {34bcfc06-c85a-443d-a5de-b0eff7bf3ede}; !- Name

OS:ModelObjectList,
  {0c7ae420-4e6e-4cc2-a61c-c85910d37e1e}, !- Handle
  {fde25506-9223-461e-b014-7141976ad771}; !- Name

OS:ModelObjectList,
  {aa56fddc-ae28-41b4-b4b1-f2fb8e7accea}, !- Handle
  {344ef782-3f10-45fc-965f-d127f7199ef8}; !- Name

OS:Schedule:Ruleset,
  {68652756-cba4-414a-8a05-fc9f8412013a}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  {a5181b0e-c981-4668-866f-6d70ae96a09d}, !- Default Day Schedule Name
  {946b7eb5-647a-4fb4-8811-0577a0c6597b}, !- Summer Design Day Schedule Name
  {51e5ff71-667c-4ed9-a93f-8edd16fd6263}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a5181b0e-c981-4668-866f-6d70ae96a09d}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Default, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18d8d0d2-30b8-40c7-b396-7a7b84f9c349}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51e5ff71-667c-4ed9-a93f-8edd16fd6263}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58f957c7-f2d4-40bc-80c0-47378ab57841}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {946b7eb5-647a-4fb4-8811-0577a0c6597b}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b2a0c532-b686-4f31-93ae-ea5215088f2e}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Monday Rule, !- Name
  {68652756-cba4-414a-8a05-fc9f8412013a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {17343c90-3d3d-4114-8f4e-955682840026}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {17343c90-3d3d-4114-8f4e-955682840026}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Monday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e613ef30-f2c1-4315-a5c1-aaa5aed82f98}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Tuesday Rule, !- Name
  {68652756-cba4-414a-8a05-fc9f8412013a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5f092ad2-5acc-4c80-90d0-d501cf640255}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {5f092ad2-5acc-4c80-90d0-d501cf640255}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Tuesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f5b955be-16ac-4e4d-bfaa-ca4523ec843e}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Wednesday Rule, !- Name
  {68652756-cba4-414a-8a05-fc9f8412013a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2fcc575c-f054-4f2a-a1e0-38328e25a067}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {2fcc575c-f054-4f2a-a1e0-38328e25a067}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Wednesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dfad65c4-a1f5-46e3-bb35-85b8b00de20c}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Thursday Rule, !- Name
  {68652756-cba4-414a-8a05-fc9f8412013a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {686cd6dd-0f16-4b5e-a627-d2e5ebd9e87f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {686cd6dd-0f16-4b5e-a627-d2e5ebd9e87f}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Thursday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c9385fc9-8d71-4ecf-b4fd-cdc0f2f223b0}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Friday Rule, !- Name
  {68652756-cba4-414a-8a05-fc9f8412013a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {34f8c998-f707-4fec-ac66-841336290d2b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {34f8c998-f707-4fec-ac66-841336290d2b}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Friday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0fefe098-796b-42a5-9f33-f3dd9821d736}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Saturday Rule, !- Name
  {68652756-cba4-414a-8a05-fc9f8412013a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cfe37efb-8f05-4f48-b9df-f62b7b4bbead}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cfe37efb-8f05-4f48-b9df-f62b7b4bbead}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Saturday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7d1907b4-f92a-4408-a3fe-da3fd10a5937}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {68652756-cba4-414a-8a05-fc9f8412013a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bcaec96f-cf9b-4e2f-99db-256b79812bb6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcaec96f-cf9b-4e2f-99db-256b79812bb6}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Sunday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {da5f6c65-40a7-49a5-a67c-a2601485f5c4}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {97260d33-c780-4681-a917-54943f78536e}, !- Control Zone or Zone List Name
  {1979cb41-1242-4b67-965d-1e5fc62925fa}, !- Cooling Control Zone or Zone List Name
  {d2228f3e-eb6f-4761-941b-6353d4c48ff9}, !- Heating Control Zone or Zone List Name
  {fc8dacd4-0acc-4f68-89a5-c360b761c1d7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {97260d33-c780-4681-a917-54943f78536e}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {1979cb41-1242-4b67-965d-1e5fc62925fa}, !- Handle
  {247a645f-085b-446b-be03-976dc7cb35e3}; !- Name

OS:ModelObjectList,
  {d2228f3e-eb6f-4761-941b-6353d4c48ff9}, !- Handle
  {56658020-1b6d-43a5-9d41-e563d3f2544c}; !- Name

OS:ModelObjectList,
  {fc8dacd4-0acc-4f68-89a5-c360b761c1d7}, !- Handle
  {d41a580f-4b9e-444d-a2be-206810370771}; !- Name

OS:Schedule:Ruleset,
  {e5489aed-4883-462e-ad11-334ae4ef6fe0}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  {11ffb0a7-a2e8-4bde-959f-1cce00d94592}, !- Default Day Schedule Name
  {1cfb876d-e72c-4649-a1fa-a6e5e447c977}, !- Summer Design Day Schedule Name
  {83bf9197-03b1-423b-b244-2b3ac58b1590}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11ffb0a7-a2e8-4bde-959f-1cce00d94592}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Default, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d180212c-f3bc-4a86-9465-2e709bb49468}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83bf9197-03b1-423b-b244-2b3ac58b1590}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af7e4aaf-6a68-492c-98c7-6e4ec1ec045b}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cfb876d-e72c-4649-a1fa-a6e5e447c977}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cd56ee95-7b7e-4cfe-980e-b19f3784a06c}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Monday Rule, !- Name
  {e5489aed-4883-462e-ad11-334ae4ef6fe0}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5b606d99-4c25-4dee-a209-e4ba497017b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {5b606d99-4c25-4dee-a209-e4ba497017b9}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Monday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {628c133e-b3be-416b-8714-130780696437}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Tuesday Rule, !- Name
  {e5489aed-4883-462e-ad11-334ae4ef6fe0}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {70df0d35-ebe8-4041-bcf4-4a610dc1df67}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {70df0d35-ebe8-4041-bcf4-4a610dc1df67}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Tuesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5630cdb2-e3d7-4314-907c-78ebfc420f80}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Wednesday Rule, !- Name
  {e5489aed-4883-462e-ad11-334ae4ef6fe0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b79cc8d6-0ce0-4359-91c5-8ab6847538ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b79cc8d6-0ce0-4359-91c5-8ab6847538ea}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Wednesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b54595ae-3a61-4180-a424-92431cee7729}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Thursday Rule, !- Name
  {e5489aed-4883-462e-ad11-334ae4ef6fe0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2fa7388b-03ff-4e84-b4b2-3db38b5cca85}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2fa7388b-03ff-4e84-b4b2-3db38b5cca85}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Thursday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1488a6fd-9ed3-46c1-bc12-dbb15b49d0c2}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Friday Rule, !- Name
  {e5489aed-4883-462e-ad11-334ae4ef6fe0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a5509a71-966b-4438-bf3a-102b884a1163}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a5509a71-966b-4438-bf3a-102b884a1163}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Friday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {64c44a74-1aec-4fe6-97c2-fccbb7462479}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Saturday Rule, !- Name
  {e5489aed-4883-462e-ad11-334ae4ef6fe0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eb91dec9-468c-4bb8-86a6-c650897988ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eb91dec9-468c-4bb8-86a6-c650897988ac}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Saturday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {93d19974-f715-4a7d-805e-a2459e32ffce}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {e5489aed-4883-462e-ad11-334ae4ef6fe0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {728b227d-5577-484f-b8de-cbe6faebd81e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {728b227d-5577-484f-b8de-cbe6faebd81e}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Sunday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {0a8750d8-6c80-4772-8dd3-458b280c14fc}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5c82f9e4-bfa6-4618-b5f9-824600eb0c97}, !- Control Zone or Zone List Name
  {179780c8-038d-4695-8d56-7da753f380f9}, !- Cooling Control Zone or Zone List Name
  {2da319be-3564-435b-b572-fa91be967bb3}, !- Heating Control Zone or Zone List Name
  {ec4b7f16-36e8-4f2f-bfbe-53bb707b9427}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5c82f9e4-bfa6-4618-b5f9-824600eb0c97}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {179780c8-038d-4695-8d56-7da753f380f9}, !- Handle
  {9222036e-6690-43e1-bd58-c3955d4526b9}; !- Name

OS:ModelObjectList,
  {2da319be-3564-435b-b572-fa91be967bb3}, !- Handle
  {33f0fc74-c2a0-42da-a9e9-48033ed8e02a}; !- Name

OS:ModelObjectList,
  {ec4b7f16-36e8-4f2f-bfbe-53bb707b9427}, !- Handle
  {eb202087-2d72-4c23-8a14-7c7f08a21b30}; !- Name

OS:Schedule:Ruleset,
  {d826293e-fe16-40da-a8a3-2d9b96c40a9b}, !- Handle
  Sys_3_PSZ Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  {76bd683b-69ac-40be-9cf6-92bb7c0e78da}, !- Default Day Schedule Name
  {6502e8d6-993d-430d-b19e-fe800d19e144}, !- Summer Design Day Schedule Name
  {57cd5015-8c8d-48c1-b861-d3e10dcab5e1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {76bd683b-69ac-40be-9cf6-92bb7c0e78da}, !- Handle
  Sys_3_PSZ Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Default, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5fa69bc9-56be-424e-8963-2dd74ca4ead1}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {57cd5015-8c8d-48c1-b861-d3e10dcab5e1}, !- Handle
  Sys_3_PSZ Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32d033b7-b450-4765-ac93-5a2ee0954b8d}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6502e8d6-993d-430d-b19e-fe800d19e144}, !- Handle
  Sys_3_PSZ Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1eb98a69-e108-48dd-90a4-c1455c4ffebd}, !- Handle
  Sys_3_PSZ Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Monday Rule, !- Name
  {d826293e-fe16-40da-a8a3-2d9b96c40a9b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {14c8ac97-2546-4f71-9937-2a8f90587fc5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {14c8ac97-2546-4f71-9937-2a8f90587fc5}, !- Handle
  Sys_3_PSZ Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Monday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ddfcd34e-4f3c-498f-bed3-fbaafeff3bf7}, !- Handle
  Sys_3_PSZ Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Tuesday Rule, !- Name
  {d826293e-fe16-40da-a8a3-2d9b96c40a9b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7307222c-507a-4fa7-9d33-17fa8aa13894}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {7307222c-507a-4fa7-9d33-17fa8aa13894}, !- Handle
  Sys_3_PSZ Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Tuesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {576e15c7-b137-413a-b8c6-9e67bbea0eb3}, !- Handle
  Sys_3_PSZ Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Wednesday Rule, !- Name
  {d826293e-fe16-40da-a8a3-2d9b96c40a9b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6d129b60-c46c-4dc4-8b02-80aa94f59ea5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {6d129b60-c46c-4dc4-8b02-80aa94f59ea5}, !- Handle
  Sys_3_PSZ Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Wednesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a09c1db0-733f-4cb4-bc8f-448bb0a0ec01}, !- Handle
  Sys_3_PSZ Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Thursday Rule, !- Name
  {d826293e-fe16-40da-a8a3-2d9b96c40a9b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {09e6a3c2-5948-41bb-88ea-041b3fdfca9b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {09e6a3c2-5948-41bb-88ea-041b3fdfca9b}, !- Handle
  Sys_3_PSZ Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Thursday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a37b2675-bffe-40a3-a7e5-5c09d5a1d3df}, !- Handle
  Sys_3_PSZ Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Friday Rule, !- Name
  {d826293e-fe16-40da-a8a3-2d9b96c40a9b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3ae5d28c-db04-481f-b95a-290618772235}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3ae5d28c-db04-481f-b95a-290618772235}, !- Handle
  Sys_3_PSZ Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Friday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b2aae251-cd71-42c8-acaf-c97eb45743d9}, !- Handle
  Sys_3_PSZ Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Saturday Rule, !- Name
  {d826293e-fe16-40da-a8a3-2d9b96c40a9b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c4b0ab26-de99-40a4-97a9-a56c083ff28e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c4b0ab26-de99-40a4-97a9-a56c083ff28e}, !- Handle
  Sys_3_PSZ Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Saturday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4900b265-f7e2-4787-9479-4686d8073c2e}, !- Handle
  Sys_3_PSZ Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {d826293e-fe16-40da-a8a3-2d9b96c40a9b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {13c1d84e-b8d8-4283-b06b-21d7bfe46f8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13c1d84e-b8d8-4283-b06b-21d7bfe46f8b}, !- Handle
  Sys_3_PSZ Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Sunday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {f30d7401-ea62-4017-ab10-2981bc3300d7}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8ce81f87-e56d-4282-8332-83162a33b6d3}, !- Control Zone or Zone List Name
  {2e8bd8c4-fe89-415f-98d9-ef7d16f6d507}, !- Cooling Control Zone or Zone List Name
  {2e8a88f7-3635-4e3f-bb6d-c5d2900c7a91}, !- Heating Control Zone or Zone List Name
  {ef0697aa-24ae-4a49-b9d6-e3741990b80c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8ce81f87-e56d-4282-8332-83162a33b6d3}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2e8bd8c4-fe89-415f-98d9-ef7d16f6d507}, !- Handle
  {1c62d2ef-72e4-42ef-8645-b5d409d1c59e}; !- Name

OS:ModelObjectList,
  {2e8a88f7-3635-4e3f-bb6d-c5d2900c7a91}, !- Handle
  {5ca67d97-82c4-4300-b89b-b376bcd70b3c}; !- Name

OS:ModelObjectList,
  {ef0697aa-24ae-4a49-b9d6-e3741990b80c}, !- Handle
  {6bed1b6c-424f-4313-9afc-3f32f2c9e53c}; !- Name

OS:Schedule:Ruleset,
  {99bebf88-bd32-4100-9879-8cce3b8605c1}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  {8edf3e30-4a10-4dfc-8956-fa81020dffc5}, !- Default Day Schedule Name
  {13417633-c57c-43f7-b11d-31ca97fe4699}, !- Summer Design Day Schedule Name
  {4138ebf1-9b60-48d6-b7a1-dd57b0591fd9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8edf3e30-4a10-4dfc-8956-fa81020dffc5}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Default, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a1a0925-ba52-473c-bb4e-296751242211}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4138ebf1-9b60-48d6-b7a1-dd57b0591fd9}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b9e8f1e-ee38-4924-99f5-39e7e5f76868}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13417633-c57c-43f7-b11d-31ca97fe4699}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1b731ea-93ed-49e5-aed9-15731839fe66}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {99bebf88-bd32-4100-9879-8cce3b8605c1}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4772039d-df61-4373-be44-21579b548c6f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4772039d-df61-4373-be44-21579b548c6f}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Monday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9aace887-3ba5-43ad-b078-e953241d63d6}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {99bebf88-bd32-4100-9879-8cce3b8605c1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c249bd40-3061-474e-acb3-1d6f1e9f719e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {c249bd40-3061-474e-acb3-1d6f1e9f719e}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {174fbfbb-db35-4b41-9720-f658b900ad9a}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {99bebf88-bd32-4100-9879-8cce3b8605c1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7839cbbc-d47f-4e20-ad2f-2fc75b185082}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {7839cbbc-d47f-4e20-ad2f-2fc75b185082}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c4435b4a-ea2f-46f8-9f57-d7f0a8809ad6}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {99bebf88-bd32-4100-9879-8cce3b8605c1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e000cf6d-a403-4db2-85d7-e5704b17aebf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e000cf6d-a403-4db2-85d7-e5704b17aebf}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Thursday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9e8136c0-8ab2-491c-94ba-2dd87c5b2e5f}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {99bebf88-bd32-4100-9879-8cce3b8605c1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {65d26c73-5395-4ba9-b9cd-aca5eedcf5f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {65d26c73-5395-4ba9-b9cd-aca5eedcf5f0}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Friday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {160c9807-af8e-4dea-b514-173bca5cccce}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {99bebf88-bd32-4100-9879-8cce3b8605c1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e0a9ce73-a620-42cb-bfca-0a5c4f8fe4fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e0a9ce73-a620-42cb-bfca-0a5c4f8fe4fc}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Saturday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9c46fa7a-6922-4abf-a581-39e739989d7a}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {99bebf88-bd32-4100-9879-8cce3b8605c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53868c56-c58d-4cc7-9d20-022311e39ed7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53868c56-c58d-4cc7-9d20-022311e39ed7}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Sunday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {8cafbc81-3bc8-49ae-92da-acc81044459d}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {10e2c0d4-e1fd-446c-9ddc-c4ce0e2647d9}, !- Control Zone or Zone List Name
  {0227adf4-c73d-43eb-8fad-a72135a5a660}, !- Cooling Control Zone or Zone List Name
  {beb7d682-afd7-4e76-a73d-60e4a92db816}, !- Heating Control Zone or Zone List Name
  {bc6e5d09-45d0-4819-a0e2-cc89ebf7311f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {10e2c0d4-e1fd-446c-9ddc-c4ce0e2647d9}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0227adf4-c73d-43eb-8fad-a72135a5a660}, !- Handle
  {0d36880f-a76d-42f3-b54f-e1bea1ecf976}; !- Name

OS:ModelObjectList,
  {beb7d682-afd7-4e76-a73d-60e4a92db816}, !- Handle
  {b2fb2bf7-2f7e-4035-8eee-ab85a6e259ce}; !- Name

OS:ModelObjectList,
  {bc6e5d09-45d0-4819-a0e2-cc89ebf7311f}, !- Handle
  {2abb9bbe-5d6e-489a-8594-2d2586c82c29}; !- Name

OS:Schedule:Ruleset,
  {a829d67d-9287-4da7-8e2f-f81a230a966e}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  {fbfb016d-469e-4c6d-9ff6-b5860565e5f0}, !- Default Day Schedule Name
  {5ee7ae78-a58b-4472-981d-d03b8feab89e}, !- Summer Design Day Schedule Name
  {baae4061-bc52-4abe-9056-e041039ab94d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fbfb016d-469e-4c6d-9ff6-b5860565e5f0}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Default, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed1ed260-fb9a-45d7-9354-b606a97916a0}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {baae4061-bc52-4abe-9056-e041039ab94d}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b780a489-2e27-446f-8f63-7af1870669c7}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ee7ae78-a58b-4472-981d-d03b8feab89e}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {56bd890e-584f-4e89-9c24-01d2c3923f68}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Monday Rule, !- Name
  {a829d67d-9287-4da7-8e2f-f81a230a966e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1ee5ac81-6110-49d7-9c38-96d0f75bdd04}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {1ee5ac81-6110-49d7-9c38-96d0f75bdd04}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Monday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {935db428-e282-4793-82ec-c33ec80e4fac}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Tuesday Rule, !- Name
  {a829d67d-9287-4da7-8e2f-f81a230a966e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {bc93b6c6-64c3-450f-8fd4-8d21a3541bf8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {bc93b6c6-64c3-450f-8fd4-8d21a3541bf8}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Tuesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e5591008-74a3-445e-8614-a82a6b2aad15}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Wednesday Rule, !- Name
  {a829d67d-9287-4da7-8e2f-f81a230a966e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {dcf784b8-6165-43fa-a79c-d3bd291bb55a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {dcf784b8-6165-43fa-a79c-d3bd291bb55a}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Wednesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b1e1214e-1224-40ff-b7ba-3c213cd25d65}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Thursday Rule, !- Name
  {a829d67d-9287-4da7-8e2f-f81a230a966e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {06ba41c7-b732-44bc-8e0c-7e79e232bbf9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {06ba41c7-b732-44bc-8e0c-7e79e232bbf9}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Thursday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {dfa5485b-a32e-4b30-aabe-c7c7e84829f1}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Friday Rule, !- Name
  {a829d67d-9287-4da7-8e2f-f81a230a966e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1f4462e1-114e-4c75-ae12-868b46b9bcb3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1f4462e1-114e-4c75-ae12-868b46b9bcb3}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Friday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {2d48f910-f02d-4960-a065-e212c86a9325}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Saturday Rule, !- Name
  {a829d67d-9287-4da7-8e2f-f81a230a966e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2bbd972d-f85d-4208-901f-ef6123e41121}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2bbd972d-f85d-4208-901f-ef6123e41121}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Saturday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90284822-a426-41aa-b5b1-233cd613fbe1}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {a829d67d-9287-4da7-8e2f-f81a230a966e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {056ad01e-5a5f-4486-ab9d-0be38c59f5d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {056ad01e-5a5f-4486-ab9d-0be38c59f5d8}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Sunday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {066f2915-c3de-40c7-83b6-76b1f3eaebe0}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9287fc1a-8d51-4edf-bb71-265b0d52b259}, !- Control Zone or Zone List Name
  {ec84d5e8-97af-4c65-a05a-c21ffd5c939f}, !- Cooling Control Zone or Zone List Name
  {71e029c2-bf5c-48cb-aab9-46add171403a}, !- Heating Control Zone or Zone List Name
  {d03e98f1-de7e-4cb2-8940-bd570285267e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9287fc1a-8d51-4edf-bb71-265b0d52b259}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ec84d5e8-97af-4c65-a05a-c21ffd5c939f}, !- Handle
  {dada2d8b-9a0c-47d1-8308-cdafe353164d}; !- Name

OS:ModelObjectList,
  {71e029c2-bf5c-48cb-aab9-46add171403a}, !- Handle
  {9a510f35-970d-4328-94d5-9452d16a3ebe}; !- Name

OS:ModelObjectList,
  {d03e98f1-de7e-4cb2-8940-bd570285267e}, !- Handle
  {737c8f0a-2ad3-4906-baa2-bc8d6c7ed5f3}; !- Name

OS:Schedule:Ruleset,
  {4d9320a6-2c2e-4ce3-975c-3552d5c3a1aa}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  {e3c6059d-8cf4-4c3b-88bc-be7f4343dbb0}, !- Default Day Schedule Name
  {462afe60-2f03-4489-8146-e4023e7db663}, !- Summer Design Day Schedule Name
  {7829583b-299e-4448-b24c-aaae0b3a718e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e3c6059d-8cf4-4c3b-88bc-be7f4343dbb0}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Default, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d55adbe-5626-46f3-a55d-c1bc15dfd9bf}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7829583b-299e-4448-b24c-aaae0b3a718e}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Winter Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cfaf7472-2d3a-48dc-8475-f6b7250a267c}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {462afe60-2f03-4489-8146-e4023e7db663}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Summer Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bdefe0fc-1e15-489d-86ef-7afb489c69d1}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Monday Rule, !- Name
  {4d9320a6-2c2e-4ce3-975c-3552d5c3a1aa}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {bc78074a-8114-4aaf-9da2-c315efa5d77d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {bc78074a-8114-4aaf-9da2-c315efa5d77d}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Monday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {744da53d-43d3-425c-93c5-26f431461848}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Tuesday Rule, !- Name
  {4d9320a6-2c2e-4ce3-975c-3552d5c3a1aa}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {332b281b-55fa-4a66-8421-ba3878d99b72}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {332b281b-55fa-4a66-8421-ba3878d99b72}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Tuesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ea6fa731-df72-4d11-b686-7bb687a0ffc6}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Wednesday Rule, !- Name
  {4d9320a6-2c2e-4ce3-975c-3552d5c3a1aa}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {75faed30-341c-4108-ba6a-c1d70217cc36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {75faed30-341c-4108-ba6a-c1d70217cc36}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Wednesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7ef55bb9-7297-47fa-a9c7-a2bb3e9630fe}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Thursday Rule, !- Name
  {4d9320a6-2c2e-4ce3-975c-3552d5c3a1aa}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9bf7b152-285f-417a-8a11-368a0396a19f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9bf7b152-285f-417a-8a11-368a0396a19f}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Thursday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {50d5e7c3-9664-46fb-a2c5-fcfce2612db8}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Friday Rule, !- Name
  {4d9320a6-2c2e-4ce3-975c-3552d5c3a1aa}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {02796b29-3716-4820-a5e2-01b14d91f65b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {02796b29-3716-4820-a5e2-01b14d91f65b}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Friday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {79f14606-4ea0-4c46-95ca-1a27fcc3f6de}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Saturday Rule, !- Name
  {4d9320a6-2c2e-4ce3-975c-3552d5c3a1aa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b9d4775-594c-4186-b697-07fea628dfb6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6b9d4775-594c-4186-b697-07fea628dfb6}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Saturday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c4db3555-5360-4172-894a-7e30ab1fbe9f}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Sunday Rule, !- Name
  {4d9320a6-2c2e-4ce3-975c-3552d5c3a1aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3624bcf7-284c-4841-9059-55d59cfc3a88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3624bcf7-284c-4841-9059-55d59cfc3a88}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Sunday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {66c65f16-d110-4c02-9448-07e25b5bceda}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {660a2210-bed4-46bd-a3f0-10f3dbc3d89f}, !- Control Zone or Zone List Name
  {3865c831-e0e5-4e2c-aa0f-4e8644a166ec}, !- Cooling Control Zone or Zone List Name
  {add3cc62-202f-4652-b41e-14329869d16b}, !- Heating Control Zone or Zone List Name
  {9763ffe5-2c89-4490-ad1b-1531a60f141c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {660a2210-bed4-46bd-a3f0-10f3dbc3d89f}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3865c831-e0e5-4e2c-aa0f-4e8644a166ec}, !- Handle
  {cf245cb1-fbae-4b97-afe7-db3e7cfa773e}; !- Name

OS:ModelObjectList,
  {add3cc62-202f-4652-b41e-14329869d16b}, !- Handle
  {bfcdedd0-8dab-4b68-ac51-f7c76808b063}; !- Name

OS:ModelObjectList,
  {9763ffe5-2c89-4490-ad1b-1531a60f141c}, !- Handle
  {f368363c-80c6-411e-a837-9216d346ce22}; !- Name

OS:Schedule:Ruleset,
  {13bf2b72-be04-4a47-a967-11b2d90f20af}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  {981bc58b-2c83-4b99-aabe-b69c72f791bc}, !- Default Day Schedule Name
  {d4331c21-ccd1-4c0f-8cf9-409545739a88}, !- Summer Design Day Schedule Name
  {d942d76e-fa69-4457-b969-b4724e14bfe4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {981bc58b-2c83-4b99-aabe-b69c72f791bc}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Default, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33bed958-db72-41eb-bd25-f1542033b139}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d942d76e-fa69-4457-b969-b4724e14bfe4}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a94afb39-357b-4cfb-86f7-c12fa3a62e33}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4331c21-ccd1-4c0f-8cf9-409545739a88}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1bb85a04-108d-4798-aae4-fc7ed828506d}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {13bf2b72-be04-4a47-a967-11b2d90f20af}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2672288e-1c36-41cd-9881-4e137e6532f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2672288e-1c36-41cd-9881-4e137e6532f2}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Monday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {90566cf8-e177-4bef-9406-c0c503158d89}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {13bf2b72-be04-4a47-a967-11b2d90f20af}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {38e853ab-f27f-4737-af21-ef76d045ae62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {38e853ab-f27f-4737-af21-ef76d045ae62}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5a61e063-55db-4fb9-b90b-c4ed3657feda}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {13bf2b72-be04-4a47-a967-11b2d90f20af}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {802de6e8-2cde-4729-b760-3c571f4267ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {802de6e8-2cde-4729-b760-3c571f4267ef}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6b34947d-d0ac-4a80-aa58-8a95818b7850}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {13bf2b72-be04-4a47-a967-11b2d90f20af}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {04a0625b-1948-428d-bc46-eca670bc4d4f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {04a0625b-1948-428d-bc46-eca670bc4d4f}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Thursday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b5b2d655-71cb-41a5-8d21-cad4c29f3eef}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {13bf2b72-be04-4a47-a967-11b2d90f20af}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7a45706f-fed3-47ee-bb13-d061748a4767}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7a45706f-fed3-47ee-bb13-d061748a4767}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Friday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {63ff4408-222b-4c61-8f02-7c84e3e38373}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {13bf2b72-be04-4a47-a967-11b2d90f20af}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a7ffb8d3-6319-415c-a557-56ab2cf4b8f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a7ffb8d3-6319-415c-a557-56ab2cf4b8f3}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Saturday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f10e14af-a9b3-4f6e-b974-1ab118eaa98c}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {13bf2b72-be04-4a47-a967-11b2d90f20af}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ce0bf479-19d4-473a-9dbb-82b867da70e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce0bf479-19d4-473a-9dbb-82b867da70e2}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {7b25bf2e-a072-4b87-a4df-85c29c95e12b}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2b54fa1e-6c18-4d85-b516-5c9d3c9da180}, !- Control Zone or Zone List Name
  {8ba1c07b-4c4a-4cae-8fc7-5957fdb715df}, !- Cooling Control Zone or Zone List Name
  {b1cc5fc8-662a-408a-a2d2-d459c2811b9b}, !- Heating Control Zone or Zone List Name
  {93911f17-3ea6-4aa4-bfc5-50571fee4954}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2b54fa1e-6c18-4d85-b516-5c9d3c9da180}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8ba1c07b-4c4a-4cae-8fc7-5957fdb715df}, !- Handle
  {eb0222fc-a60c-47b4-8bb1-3b00e422440e}; !- Name

OS:ModelObjectList,
  {b1cc5fc8-662a-408a-a2d2-d459c2811b9b}, !- Handle
  {9f15b6b2-cc9d-4909-b5bf-6a0edaf77709}; !- Name

OS:ModelObjectList,
  {93911f17-3ea6-4aa4-bfc5-50571fee4954}, !- Handle
  {285c70e4-1a5a-4687-bff8-b62032766ea6}; !- Name

OS:Schedule:Ruleset,
  {55b55cea-309d-496d-badd-a49b1f6c65a4}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  {a6f997d5-2e6c-4b5e-9790-d1e9cc5cee82}, !- Default Day Schedule Name
  {490dce6a-9e52-40f3-a43b-857fe0d6b7fd}, !- Summer Design Day Schedule Name
  {0fd67558-9e8d-48d2-98f1-7e09fd6b2135}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a6f997d5-2e6c-4b5e-9790-d1e9cc5cee82}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Default, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1793497b-c2fb-4835-b209-eb0ed0b3efd1}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0fd67558-9e8d-48d2-98f1-7e09fd6b2135}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0432d939-e99e-4bcb-9664-bc514c4390c2}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {490dce6a-9e52-40f3-a43b-857fe0d6b7fd}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {76eca1f3-75b9-4639-aee9-e225e3e997e3}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {55b55cea-309d-496d-badd-a49b1f6c65a4}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f723ae35-7f52-4102-bd33-097028dd2e1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {f723ae35-7f52-4102-bd33-097028dd2e1c}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Monday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {cb2ce70b-c8ec-4a20-aff9-a3bdd9cb68ca}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {55b55cea-309d-496d-badd-a49b1f6c65a4}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {077f5c8c-9a92-402f-b5c0-8caf5439b5a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {077f5c8c-9a92-402f-b5c0-8caf5439b5a4}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {fa0d1ea2-7951-4166-9bb3-0ee2e08ad4d0}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {55b55cea-309d-496d-badd-a49b1f6c65a4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {041a9e25-76f6-46f5-afbc-33ac46dbf6fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {041a9e25-76f6-46f5-afbc-33ac46dbf6fd}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a774246a-ea7c-407e-8bf3-067467d14ac2}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {55b55cea-309d-496d-badd-a49b1f6c65a4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6b124502-eb2f-4225-a1a9-21d981e13f0f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6b124502-eb2f-4225-a1a9-21d981e13f0f}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Thursday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {18544903-b801-4178-9214-c68400e4fc6d}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {55b55cea-309d-496d-badd-a49b1f6c65a4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9f51c230-bb8a-4a20-9d48-4f77253c40a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9f51c230-bb8a-4a20-9d48-4f77253c40a5}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Friday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f8deea0a-48cd-4828-9d3b-441f3c0091ae}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {55b55cea-309d-496d-badd-a49b1f6c65a4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aa699d82-be27-47ad-85a9-2a046aa18ce1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aa699d82-be27-47ad-85a9-2a046aa18ce1}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Saturday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d8e73e6a-b84e-4dbb-b72b-545cf60a8a40}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {55b55cea-309d-496d-badd-a49b1f6c65a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {351cf925-bc15-4d6c-a62f-37884663c4cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {351cf925-bc15-4d6c-a62f-37884663c4cd}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {df0c57e1-9e9a-4408-be15-049d3f5252ff}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {664badb6-54d5-4cd1-a7c3-3a4aef77aeba}, !- Control Zone or Zone List Name
  {2d1d4d75-a5f6-4148-abbe-3f58ec59f3ca}, !- Cooling Control Zone or Zone List Name
  {180a0d4c-41a4-489c-ba8d-78c78d8e60fc}, !- Heating Control Zone or Zone List Name
  {375e3289-e51a-4f3c-983d-fd769f363c29}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {664badb6-54d5-4cd1-a7c3-3a4aef77aeba}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2d1d4d75-a5f6-4148-abbe-3f58ec59f3ca}, !- Handle
  {ab449d18-fe68-4c3a-bf50-e46b3068b492}; !- Name

OS:ModelObjectList,
  {180a0d4c-41a4-489c-ba8d-78c78d8e60fc}, !- Handle
  {7d3ae908-6c20-4ff8-92e5-336d9dd302be}; !- Name

OS:ModelObjectList,
  {375e3289-e51a-4f3c-983d-fd769f363c29}, !- Handle
  {184ed314-4dac-443e-90f8-fa9fd7b21613}; !- Name

OS:Schedule:Ruleset,
  {fa1b3755-3335-41e5-a3fa-4a6e0e8a2f87}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  {66d27bc8-eb2a-4f23-bd8a-d85b3ddbc8eb}, !- Default Day Schedule Name
  {89a4480a-830c-4289-8125-3118d4d1d448}, !- Summer Design Day Schedule Name
  {f0fe697b-ebca-4046-968a-ff3d615d19d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {66d27bc8-eb2a-4f23-bd8a-d85b3ddbc8eb}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Default, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c9f2ecd-1e7c-4a58-bf2f-1b93e92c5c7d}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0fe697b-ebca-4046-968a-ff3d615d19d8}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fccd7663-4a6e-4e36-815a-37e1f544e49c}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89a4480a-830c-4289-8125-3118d4d1d448}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c1af9e78-3a35-41ec-a30a-353f10697826}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {fa1b3755-3335-41e5-a3fa-4a6e0e8a2f87}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f3ff5cfe-17c3-4857-a531-889667276d85}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {f3ff5cfe-17c3-4857-a531-889667276d85}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Monday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a5b732d8-d3cd-41d9-9453-8f3fa7564ef1}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {fa1b3755-3335-41e5-a3fa-4a6e0e8a2f87}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f683a973-f9e6-4512-8fc1-88deda20a9e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f683a973-f9e6-4512-8fc1-88deda20a9e5}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e83bd9b2-2587-4254-9b75-f33958973485}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {fa1b3755-3335-41e5-a3fa-4a6e0e8a2f87}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8457acf3-3457-4b86-bdc2-b921da408dbe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8457acf3-3457-4b86-bdc2-b921da408dbe}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b5ae4ee4-4e57-4826-8fa9-f8be49e16924}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {fa1b3755-3335-41e5-a3fa-4a6e0e8a2f87}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ae4f5ca8-d247-4697-9e24-18d72d2ae4a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ae4f5ca8-d247-4697-9e24-18d72d2ae4a8}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Thursday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {15bcb2c1-28e9-47e5-a2b9-3c41a184b918}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {fa1b3755-3335-41e5-a3fa-4a6e0e8a2f87}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {344f860f-5ce0-4d13-b230-70f34a2c76d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {344f860f-5ce0-4d13-b230-70f34a2c76d5}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Friday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {803b4258-b3e2-4a66-b050-5973b8ab2204}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {fa1b3755-3335-41e5-a3fa-4a6e0e8a2f87}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3c3b8266-ebf4-45d9-a75b-7bb5f70d1572}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3c3b8266-ebf4-45d9-a75b-7bb5f70d1572}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Saturday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {517d2f76-1684-40bb-8fda-c886c9e0d78a}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {fa1b3755-3335-41e5-a3fa-4a6e0e8a2f87}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {725af78d-d158-4d19-b177-a622cafeefbb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {725af78d-d158-4d19-b177-a622cafeefbb}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {3b0ccf3f-0973-435d-a96d-d01f65db9d01}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8f57fa3e-6c0e-45c9-9dc3-ca59b2f43058}, !- Control Zone or Zone List Name
  {997194df-0016-4c2c-9dea-5b66572891b3}, !- Cooling Control Zone or Zone List Name
  {a10c3e4e-f5f2-4ff0-89cc-960d10c272e3}, !- Heating Control Zone or Zone List Name
  {717b8f38-0954-479d-88ca-8b46ed482170}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8f57fa3e-6c0e-45c9-9dc3-ca59b2f43058}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {997194df-0016-4c2c-9dea-5b66572891b3}, !- Handle
  {14bbe8bc-4f88-4671-8010-04b0676778b5}; !- Name

OS:ModelObjectList,
  {a10c3e4e-f5f2-4ff0-89cc-960d10c272e3}, !- Handle
  {9b364f4e-19df-4ac3-9ddf-2703582f5bd8}; !- Name

OS:ModelObjectList,
  {717b8f38-0954-479d-88ca-8b46ed482170}, !- Handle
  {b5376070-0555-44b9-b139-84bce8873512}; !- Name

OS:Schedule:Ruleset,
  {831fd646-7996-4d36-8cea-27bdb1ede4ea}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  {e88eb520-baf8-48d5-a741-a29d5928adcf}, !- Default Day Schedule Name
  {d1c42d52-ca9d-483e-8ee0-d8eb9a5b8ec2}, !- Summer Design Day Schedule Name
  {ef6f3acc-1645-4750-9575-ddb1725c1cc7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e88eb520-baf8-48d5-a741-a29d5928adcf}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Default, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1b4b685-308f-428e-a121-3ea2afad4330}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef6f3acc-1645-4750-9575-ddb1725c1cc7}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51dcb124-fe40-47c0-a0c5-ed9592cd9de3}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1c42d52-ca9d-483e-8ee0-d8eb9a5b8ec2}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6d5bbdb8-e5cb-44fa-a0af-9c6ddf824549}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {831fd646-7996-4d36-8cea-27bdb1ede4ea}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a1a32e0f-dbf3-41c9-81bb-7c456e71871e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a1a32e0f-dbf3-41c9-81bb-7c456e71871e}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Monday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {fdb0bb42-46ec-40ab-aad3-43a977f29237}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {831fd646-7996-4d36-8cea-27bdb1ede4ea}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e8f7b4c6-4eff-4c2b-92fb-3fa0e706ef1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e8f7b4c6-4eff-4c2b-92fb-3fa0e706ef1a}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {076d0c7b-d81e-45a5-b89a-c541093afeae}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {831fd646-7996-4d36-8cea-27bdb1ede4ea}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1ca382a4-6e8e-4abf-8cac-2b1a7c6db91a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {1ca382a4-6e8e-4abf-8cac-2b1a7c6db91a}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a507170e-f0e6-46dd-8edf-2f3b00d59fdc}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {831fd646-7996-4d36-8cea-27bdb1ede4ea}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3a5a80cf-630d-44c5-8ed6-b69bfe3b4ac9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3a5a80cf-630d-44c5-8ed6-b69bfe3b4ac9}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7959f402-27d9-4242-8a85-85a2d002dbd0}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {831fd646-7996-4d36-8cea-27bdb1ede4ea}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {47cda07e-3ae7-45fb-89a2-5266662c6cba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {47cda07e-3ae7-45fb-89a2-5266662c6cba}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {824e8882-185b-46fa-a276-ab86ce161fbf}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {831fd646-7996-4d36-8cea-27bdb1ede4ea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c6ef511-7f24-496a-b4e9-1f323c5351ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7c6ef511-7f24-496a-b4e9-1f323c5351ee}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e91336e2-a1fb-4ea7-9369-544160fc7fa5}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {831fd646-7996-4d36-8cea-27bdb1ede4ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ab3d3591-fec5-4cad-a0ae-94392fc2802b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab3d3591-fec5-4cad-a0ae-94392fc2802b}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {73f2fe6e-6c03-4769-a84f-f76eb49c2e7b}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {110e2a71-6284-4d58-949e-7dc53138a586}, !- Control Zone or Zone List Name
  {0443dd9a-0ec2-45cd-a556-69ee71a1df24}, !- Cooling Control Zone or Zone List Name
  {6e3c3572-780e-456c-8035-38ae1c34919d}, !- Heating Control Zone or Zone List Name
  {0256cc66-d2a0-4be1-9a2f-c750a386911a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {110e2a71-6284-4d58-949e-7dc53138a586}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0443dd9a-0ec2-45cd-a556-69ee71a1df24}, !- Handle
  {701d90e7-68cf-4c68-acc5-b95ecb6cce47}; !- Name

OS:ModelObjectList,
  {6e3c3572-780e-456c-8035-38ae1c34919d}, !- Handle
  {05da3660-987b-4585-8179-e3901e3d6d04}; !- Name

OS:ModelObjectList,
  {0256cc66-d2a0-4be1-9a2f-c750a386911a}, !- Handle
  {b704a0b2-021c-4625-a766-39d2311203e1}; !- Name

OS:Schedule:Ruleset,
  {4e5289cd-7440-44ce-82c8-00ad441cd70e}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  {341ae2d8-1b40-4714-ba90-92860acd0f94}, !- Default Day Schedule Name
  {2d652420-b6a8-40fd-a56a-0a85288086b3}, !- Summer Design Day Schedule Name
  {7c59750a-1b2e-4beb-b390-7464e9fe7007}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {341ae2d8-1b40-4714-ba90-92860acd0f94}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Default, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {45cf8277-82ef-4336-a928-b981d093bb79}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c59750a-1b2e-4beb-b390-7464e9fe7007}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d2200268-56ce-4443-940b-af27a6a0de05}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d652420-b6a8-40fd-a56a-0a85288086b3}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23fe6a7a-ca52-4b47-a8e3-0a91b449d885}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {4e5289cd-7440-44ce-82c8-00ad441cd70e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5d5f72ec-9529-45d6-b78d-6aebff106cb2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {5d5f72ec-9529-45d6-b78d-6aebff106cb2}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Monday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7caa724b-99e5-4122-a998-ab7f20c136e1}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {4e5289cd-7440-44ce-82c8-00ad441cd70e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7983163d-f33c-4f26-aaa6-a0833bbbf075}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {7983163d-f33c-4f26-aaa6-a0833bbbf075}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6ca811a6-1ee5-4c74-8ca8-27ca6bf724dd}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {4e5289cd-7440-44ce-82c8-00ad441cd70e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {dd86331e-3cc3-400e-bb84-d1ee516c4ce4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {dd86331e-3cc3-400e-bb84-d1ee516c4ce4}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {795bb944-9d8b-417e-8fa8-fcce933836ca}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {4e5289cd-7440-44ce-82c8-00ad441cd70e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b50f391c-ee2c-4f9e-8b3d-dd13c60cda55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b50f391c-ee2c-4f9e-8b3d-dd13c60cda55}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7f0c4946-4bcc-481b-a148-e178e28cfd70}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {4e5289cd-7440-44ce-82c8-00ad441cd70e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e92b2a55-6fc4-46a2-bdbb-8557690cd75f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e92b2a55-6fc4-46a2-bdbb-8557690cd75f}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c1c76b5a-b0b3-4b8f-915a-d2e6b91f5ffc}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {4e5289cd-7440-44ce-82c8-00ad441cd70e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2c24242-6ee0-4162-980e-63c74b8017f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e2c24242-6ee0-4162-980e-63c74b8017f0}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f3a1ca83-1462-4005-9124-89634e1fcbf6}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {4e5289cd-7440-44ce-82c8-00ad441cd70e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91560006-c494-4930-a4be-f9f0c0cd1c8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91560006-c494-4930-a4be-f9f0c0cd1c8b}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {6c5dc7d1-793c-4dd7-98bc-0e83747afe40}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {eb3604da-5e7e-4633-af44-80519ba47759}, !- Control Zone or Zone List Name
  {85f0f066-775d-4e6f-80eb-f36ab47ff867}, !- Cooling Control Zone or Zone List Name
  {85705bc3-36d6-42d3-9c8c-6a0b299adb92}, !- Heating Control Zone or Zone List Name
  {ec9be735-5875-4f47-8607-7e053106dba9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {eb3604da-5e7e-4633-af44-80519ba47759}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {85f0f066-775d-4e6f-80eb-f36ab47ff867}, !- Handle
  {cd9a4f06-f68a-4111-a033-5a6d43b1a305}; !- Name

OS:ModelObjectList,
  {85705bc3-36d6-42d3-9c8c-6a0b299adb92}, !- Handle
  {1b3b764a-a425-4e19-b6ce-d2c658fee0dc}; !- Name

OS:ModelObjectList,
  {ec9be735-5875-4f47-8607-7e053106dba9}, !- Handle
  {109162b8-03bc-4a50-8210-e36e7bbaf3d7}; !- Name

OS:Schedule:Ruleset,
  {f144edf2-6d5a-42d9-b5c5-32717ef0fb1a}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  {fe05d0a1-76ab-4c3d-98db-f819f7cd0683}, !- Default Day Schedule Name
  {f16656da-8e83-4ba5-b64f-a1bd12e8b8e1}, !- Summer Design Day Schedule Name
  {fa1dd598-3792-45c0-a937-dbf7610b176a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fe05d0a1-76ab-4c3d-98db-f819f7cd0683}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Default, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {945d9b24-e364-4094-873e-ee312a7e11b1}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa1dd598-3792-45c0-a937-dbf7610b176a}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a32859c-195b-45f9-93dc-dc4b97749301}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f16656da-8e83-4ba5-b64f-a1bd12e8b8e1}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cf487656-e8a8-4420-ab00-c03e211e23bb}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {f144edf2-6d5a-42d9-b5c5-32717ef0fb1a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d225d7df-8e74-47f9-8107-408559ec859c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {d225d7df-8e74-47f9-8107-408559ec859c}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Monday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {eff222fe-d786-4293-a9b2-a2744c78b830}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {f144edf2-6d5a-42d9-b5c5-32717ef0fb1a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {dd3ebea6-76d2-4f6d-9ecc-75e4678697b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {dd3ebea6-76d2-4f6d-9ecc-75e4678697b0}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ba9addd2-56cd-49ca-b6fe-1f628c8a9780}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {f144edf2-6d5a-42d9-b5c5-32717ef0fb1a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1326ed34-ea06-4140-95ba-71cabfecb284}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {1326ed34-ea06-4140-95ba-71cabfecb284}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8b1cff0d-7684-4ead-b891-e1c754dbad50}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {f144edf2-6d5a-42d9-b5c5-32717ef0fb1a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b3c6fbe8-8360-4df5-a926-058b88a1522b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b3c6fbe8-8360-4df5-a926-058b88a1522b}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f822e83f-8067-49e7-af8e-428c323c16db}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {f144edf2-6d5a-42d9-b5c5-32717ef0fb1a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {188cf5f6-4b99-4e4b-b610-7eacfddadd37}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {188cf5f6-4b99-4e4b-b610-7eacfddadd37}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4841b1c6-c522-45b6-b212-426c986570cb}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {f144edf2-6d5a-42d9-b5c5-32717ef0fb1a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e3cfdabc-8528-4055-bb6d-e3a48ced0a67}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e3cfdabc-8528-4055-bb6d-e3a48ced0a67}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90ad307d-fefe-425a-ad39-ae0df8db01bb}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {f144edf2-6d5a-42d9-b5c5-32717ef0fb1a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {95d922be-d9f2-49f5-b838-c190b8a6caa7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95d922be-d9f2-49f5-b838-c190b8a6caa7}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {b666ad53-c0c5-4080-82f7-20cb706588be}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {06b78ce8-e191-4100-b793-9a775745f9e7}, !- Control Zone or Zone List Name
  {f727210f-e402-4e1d-97ba-f92a6cab4e25}, !- Cooling Control Zone or Zone List Name
  {d87230d7-fd4a-4195-a496-beebe5ac816d}, !- Heating Control Zone or Zone List Name
  {0dbb2f37-71e0-4d8d-a254-9e088545d71a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {06b78ce8-e191-4100-b793-9a775745f9e7}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f727210f-e402-4e1d-97ba-f92a6cab4e25}, !- Handle
  {ee158615-69ec-4216-82b7-ad357483576b}; !- Name

OS:ModelObjectList,
  {d87230d7-fd4a-4195-a496-beebe5ac816d}, !- Handle
  {7fce331b-412b-4ac2-88d6-5fccdd016dc6}; !- Name

OS:ModelObjectList,
  {0dbb2f37-71e0-4d8d-a254-9e088545d71a}, !- Handle
  {9afc3016-fc5e-4ed5-806e-88d423b9a611}; !- Name

OS:Schedule:Ruleset,
  {88640c8e-8a7f-4608-b66c-f3049378e7a6}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  {a2d1a228-ff82-4c8a-a4ec-d58962b7f6a6}, !- Default Day Schedule Name
  {0a06e7bb-e78b-4a78-97c8-8d58bc5dda32}, !- Summer Design Day Schedule Name
  {c1e4348c-0c49-4754-a469-7b6d4ff0dfa0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2d1a228-ff82-4c8a-a4ec-d58962b7f6a6}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Default, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc25ae34-fa18-4d15-9c5e-4490752eb236}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c1e4348c-0c49-4754-a469-7b6d4ff0dfa0}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf4145c0-0a1c-4be4-83bf-b0ee137e2e6d}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a06e7bb-e78b-4a78-97c8-8d58bc5dda32}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f35dbc24-e361-4149-baf7-259a6c79992e}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Monday Rule, !- Name
  {88640c8e-8a7f-4608-b66c-f3049378e7a6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2bb57719-2fd8-4a65-9a33-8c82543980f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2bb57719-2fd8-4a65-9a33-8c82543980f1}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Monday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {65d12b3c-378a-4996-9286-234031497de8}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Tuesday Rule, !- Name
  {88640c8e-8a7f-4608-b66c-f3049378e7a6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6aef9c4c-9a82-4d9e-b295-ad0a791f15c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {6aef9c4c-9a82-4d9e-b295-ad0a791f15c8}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Tuesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b7fb8f86-c647-4d4e-9dc5-0a0b957a1ddd}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Wednesday Rule, !- Name
  {88640c8e-8a7f-4608-b66c-f3049378e7a6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7d1ed020-a9a0-41a1-a338-d7e3876a4c2a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {7d1ed020-a9a0-41a1-a338-d7e3876a4c2a}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Wednesday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ef0cf469-4204-488e-a9c9-dc3d2eb80622}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Thursday Rule, !- Name
  {88640c8e-8a7f-4608-b66c-f3049378e7a6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {70e36bf7-8aa6-43ab-a613-ba361be29fb2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {70e36bf7-8aa6-43ab-a613-ba361be29fb2}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Thursday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {40ff7e72-74bd-4ecc-970c-4288d3786545}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Friday Rule, !- Name
  {88640c8e-8a7f-4608-b66c-f3049378e7a6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {16fe0fda-6f02-4baa-8d0f-ca6878553440}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {16fe0fda-6f02-4baa-8d0f-ca6878553440}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Friday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6b631118-0738-4ded-b096-3752ccf76678}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Saturday Rule, !- Name
  {88640c8e-8a7f-4608-b66c-f3049378e7a6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2b020097-c866-4806-8507-6e7377202ce8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2b020097-c866-4806-8507-6e7377202ce8}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Saturday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ddda47a6-2b36-46f6-9f6a-a11bd9fed1a1}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {88640c8e-8a7f-4608-b66c-f3049378e7a6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {adaa731b-f88e-46b5-a0dc-4b21624c5d17}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {adaa731b-f88e-46b5-a0dc-4b21624c5d17}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Sunday, !- Name
  {5fb2a742-23a9-4302-a93f-074605c63732}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {9bbcdae1-54bb-4a6b-8871-6c45d899f7ad}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {07a8270c-5efb-4890-b751-3abfc5106fc0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cda1bdbf-8589-4716-a3f4-5103b06ea2a2}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ed0c9026-ef67-425d-bae0-9d11e1443a60}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {98c93992-86a0-45ff-80b3-d2ce58eb3f2a}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

