  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {66bf08d5-3ad3-44fe-80ef-45f20db46ca5}, !- Handle
  Schedule Rule 79,                       !- Name
  {412eb59b-f965-4fd3-a78a-b239c422555f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be4f2625-e93c-405b-981c-fad1bc7c7405}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be4f2625-e93c-405b-981c-fad1bc7c7405}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {74894e8f-9858-49ed-ba78-25104e6e7c8e}, !- Handle
  Node 393,                               !- Name
  {957f6070-74b9-4f8a-899b-e1d4cec5e183}, !- Inlet Port
  {2c561764-301f-4555-b427-8bd39750be3b}; !- Outlet Port

OS:Connection,
  {957f6070-74b9-4f8a-899b-e1d4cec5e183}, !- Handle
  {287e31b3-c283-4ab9-b647-1af35d00bf62}, !- Name
  {520d959e-ad76-49a1-b2a6-0cd033cfae39}, !- Source Object
  12,                                     !- Outlet Port
  {74894e8f-9858-49ed-ba78-25104e6e7c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c10a770b-1516-46fb-858c-060d49aaa254}, !- Handle
  Node 394,                               !- Name
  {72e5eeec-86d8-428f-9503-b7b5449d5df9}, !- Inlet Port
  {5d1da841-4dc0-407a-8698-2175873993c8}; !- Outlet Port

OS:Connection,
  {2c561764-301f-4555-b427-8bd39750be3b}, !- Handle
  {f1e9f090-55b5-4085-8d66-af1bc8a2767e}, !- Name
  {74894e8f-9858-49ed-ba78-25104e6e7c8e}, !- Source Object
  3,                                      !- Outlet Port
  {8710c3d7-ed3c-4d27-8692-69039a63a4d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72e5eeec-86d8-428f-9503-b7b5449d5df9}, !- Handle
  {1c9ec00e-a37e-4f7e-83a6-94507060f128}, !- Name
  {8710c3d7-ed3c-4d27-8692-69039a63a4d0}, !- Source Object
  3,                                      !- Outlet Port
  {c10a770b-1516-46fb-858c-060d49aaa254}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d1da841-4dc0-407a-8698-2175873993c8}, !- Handle
  {34065bd1-3fa1-4eb6-8cf1-8f86c24296fc}, !- Name
  {c10a770b-1516-46fb-858c-060d49aaa254}, !- Source Object
  3,                                      !- Outlet Port
  {68d33b7d-a6aa-4d52-b717-f55e8b220a03}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {595b79e5-bf8a-4214-99d9-74504701e12c}, !- Handle
  Water Use Connections 10,               !- Name
  {5a91d282-8af3-4b5b-8cac-0063102aa12b}, !- Inlet Node Name
  {87b7743a-3faf-43c3-b3d8-d70f2995b6f0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0969ab9f-767e-4b61-8949-ecce4be9f43f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ffb8ff32-77ca-4267-8f3e-1596315e4ddb}, !- Handle
  Kitchen_zn_1_flr_1 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.35372244026292e-06,                   !- Peak Flow Rate {m3/s}
  {c6bb6625-6e1e-4925-b14e-a941fac4d00c}, !- Target Temperature Schedule Name
  {fafa6673-4bfd-4cfa-bccd-008aad9b286e}, !- Sensible Fraction Schedule Name
  {6e20926a-7aa3-4a12-b9db-21aab5f6451f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fafa6673-4bfd-4cfa-bccd-008aad9b286e}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {54ef77a8-9cd6-4bdd-b41e-fadfb63ce2cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54ef77a8-9cd6-4bdd-b41e-fadfb63ce2cd}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6e20926a-7aa3-4a12-b9db-21aab5f6451f}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1fa6628d-3d53-45cb-9f14-8be1eeff2a4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1fa6628d-3d53-45cb-9f14-8be1eeff2a4a}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6bb6625-6e1e-4925-b14e-a941fac4d00c}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e2167e9b-e9a0-4f97-9b9a-4fc01fc7e126}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2167e9b-e9a0-4f97-9b9a-4fc01fc7e126}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0969ab9f-767e-4b61-8949-ecce4be9f43f}, !- Handle
  Kitchen_zn_1_flr_1 Service Water Use 0.08gal/min, !- Name
  {ffb8ff32-77ca-4267-8f3e-1596315e4ddb}, !- Water Use Equipment Definition Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  {412eb59b-f965-4fd3-a78a-b239c422555f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0311affc-5291-43ca-8a3e-fe8756f753b1}, !- Handle
  Node 395,                               !- Name
  {87265920-b147-41a5-8960-e6c5faef40f5}, !- Inlet Port
  {5a91d282-8af3-4b5b-8cac-0063102aa12b}; !- Outlet Port

OS:Connection,
  {87265920-b147-41a5-8960-e6c5faef40f5}, !- Handle
  {e44c2b75-3b5b-46e3-b063-fe534baa61f5}, !- Name
  {520d959e-ad76-49a1-b2a6-0cd033cfae39}, !- Source Object
  13,                                     !- Outlet Port
  {0311affc-5291-43ca-8a3e-fe8756f753b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3750f81-5fb5-40e0-b1df-7d8da2e04b6a}, !- Handle
  Node 396,                               !- Name
  {87b7743a-3faf-43c3-b3d8-d70f2995b6f0}, !- Inlet Port
  {b5316322-9d85-41e8-9ac0-4bc434a8cb7a}; !- Outlet Port

OS:Connection,
  {5a91d282-8af3-4b5b-8cac-0063102aa12b}, !- Handle
  {acf10389-eefb-4b12-810d-452d2e4db664}, !- Name
  {0311affc-5291-43ca-8a3e-fe8756f753b1}, !- Source Object
  3,                                      !- Outlet Port
  {595b79e5-bf8a-4214-99d9-74504701e12c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87b7743a-3faf-43c3-b3d8-d70f2995b6f0}, !- Handle
  {486c8e79-30fc-4c89-b0f7-bf75bc159bd9}, !- Name
  {595b79e5-bf8a-4214-99d9-74504701e12c}, !- Source Object
  3,                                      !- Outlet Port
  {d3750f81-5fb5-40e0-b1df-7d8da2e04b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5316322-9d85-41e8-9ac0-4bc434a8cb7a}, !- Handle
  {487f2586-d68c-4a64-bbe8-dccf930ea76e}, !- Name
  {d3750f81-5fb5-40e0-b1df-7d8da2e04b6a}, !- Source Object
  3,                                      !- Outlet Port
  {68d33b7d-a6aa-4d52-b717-f55e8b220a03}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {690cde5f-f629-4690-8420-84fb21ca1035}, !- Handle
  Water Use Connections 11,               !- Name
  {e9aa93a0-d174-48fe-bd06-ae3237deced1}, !- Inlet Node Name
  {e6a3d662-b8b7-4734-9e1c-5146580c42a2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {acb27b11-c228-4080-bcbf-a4987ce5b48f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1ea3fb8d-2fe5-4c2a-84df-e1111d424856}, !- Handle
  Library_media_center_zn_1_flr_1 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.53632148371571e-06,                   !- Peak Flow Rate {m3/s}
  {3963366d-a608-4dac-bdc4-d91e569109a6}, !- Target Temperature Schedule Name
  {6f19643f-283f-4cb7-bc6c-24219cfb3327}, !- Sensible Fraction Schedule Name
  {b40a115b-8e21-43a5-ab77-6777c43b4688}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6f19643f-283f-4cb7-bc6c-24219cfb3327}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {61ccb38b-a695-48f6-a341-b2c8bbc1e6b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61ccb38b-a695-48f6-a341-b2c8bbc1e6b5}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b40a115b-8e21-43a5-ab77-6777c43b4688}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {efc09da3-ad7c-40b2-952f-eeb35c879636}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efc09da3-ad7c-40b2-952f-eeb35c879636}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3963366d-a608-4dac-bdc4-d91e569109a6}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {136cecf0-49b4-4915-9c9c-236c68801ed8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {136cecf0-49b4-4915-9c9c-236c68801ed8}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {acb27b11-c228-4080-bcbf-a4987ce5b48f}, !- Handle
  Library_media_center_zn_1_flr_1 Service Water Use 0.15gal/min, !- Name
  {1ea3fb8d-2fe5-4c2a-84df-e1111d424856}, !- Water Use Equipment Definition Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  {20bf56a5-d9cf-450b-8c38-a96934e73771}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cb52d731-cc1e-4347-a370-83233bd29663}, !- Handle
  Node 397,                               !- Name
  {2c48892b-9056-4cf5-9459-85339876a0a9}, !- Inlet Port
  {e9aa93a0-d174-48fe-bd06-ae3237deced1}; !- Outlet Port

OS:Connection,
  {2c48892b-9056-4cf5-9459-85339876a0a9}, !- Handle
  {07ee192e-43dc-4272-9ca8-55cdbebecfe8}, !- Name
  {520d959e-ad76-49a1-b2a6-0cd033cfae39}, !- Source Object
  14,                                     !- Outlet Port
  {cb52d731-cc1e-4347-a370-83233bd29663}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b7f2711-684f-4c7a-905b-9be9a796c8c2}, !- Handle
  Node 398,                               !- Name
  {e6a3d662-b8b7-4734-9e1c-5146580c42a2}, !- Inlet Port
  {170ed7a1-5be3-4841-b8fa-7e26022a3c0a}; !- Outlet Port

OS:Connection,
  {e9aa93a0-d174-48fe-bd06-ae3237deced1}, !- Handle
  {310ba831-d0c7-472d-bcab-bb07a2daa801}, !- Name
  {cb52d731-cc1e-4347-a370-83233bd29663}, !- Source Object
  3,                                      !- Outlet Port
  {690cde5f-f629-4690-8420-84fb21ca1035}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6a3d662-b8b7-4734-9e1c-5146580c42a2}, !- Handle
  {ab0ace0c-78e3-4548-98b7-ede9c816f1ed}, !- Name
  {690cde5f-f629-4690-8420-84fb21ca1035}, !- Source Object
  3,                                      !- Outlet Port
  {7b7f2711-684f-4c7a-905b-9be9a796c8c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {170ed7a1-5be3-4841-b8fa-7e26022a3c0a}, !- Handle
  {65eb7683-2f2c-47b7-add6-7a1c2b470e96}, !- Name
  {7b7f2711-684f-4c7a-905b-9be9a796c8c2}, !- Source Object
  3,                                      !- Outlet Port
  {68d33b7d-a6aa-4d52-b717-f55e8b220a03}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {21c2b476-2ce7-460c-b4a1-2018ea8b9324}, !- Handle
  Water Use Connections 12,               !- Name
  {ee6e88e5-745f-406a-8875-b2c4fe59ae64}, !- Inlet Node Name
  {3c498eb2-a10f-4fbf-a425-05b20f2c6005}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bdd86bf8-d415-43e4-94c8-db21af4fd54c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cf6f83ca-1efa-434f-b67a-468162b23cd6}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {29a962f9-1be0-4254-9f93-9846be7a1923}, !- Target Temperature Schedule Name
  {b64915a9-2953-4bb2-a223-46e740f353b4}, !- Sensible Fraction Schedule Name
  {7c841b3b-0b7e-404e-ae4f-78b51e651127}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b64915a9-2953-4bb2-a223-46e740f353b4}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bbdaa0a1-2b67-4d6f-8c76-323ab8635f64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbdaa0a1-2b67-4d6f-8c76-323ab8635f64}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c841b3b-0b7e-404e-ae4f-78b51e651127}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {409e6275-cc60-43b3-aa8b-96f4b8db59bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {409e6275-cc60-43b3-aa8b-96f4b8db59bd}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {29a962f9-1be0-4254-9f93-9846be7a1923}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0f4b9601-dd5b-4add-8a71-edc38bb92d58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f4b9601-dd5b-4add-8a71-edc38bb92d58}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bdd86bf8-d415-43e4-94c8-db21af4fd54c}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {cf6f83ca-1efa-434f-b67a-468162b23cd6}, !- Water Use Equipment Definition Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  {643c0f12-676f-40bc-a541-3b5defc31ea4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {49e220bc-a955-41bf-8774-f4a3232da49e}, !- Handle
  Node 399,                               !- Name
  {bc579088-d2d7-4238-9fc7-b4a1a9cad0ae}, !- Inlet Port
  {ee6e88e5-745f-406a-8875-b2c4fe59ae64}; !- Outlet Port

OS:Connection,
  {bc579088-d2d7-4238-9fc7-b4a1a9cad0ae}, !- Handle
  {c5ff5afa-0419-4408-9535-9df4b171da06}, !- Name
  {520d959e-ad76-49a1-b2a6-0cd033cfae39}, !- Source Object
  15,                                     !- Outlet Port
  {49e220bc-a955-41bf-8774-f4a3232da49e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7da4a5a8-5e7f-48ec-a7ff-6d0ddef26090}, !- Handle
  Node 400,                               !- Name
  {3c498eb2-a10f-4fbf-a425-05b20f2c6005}, !- Inlet Port
  {e15c5238-8b88-4462-b827-4142c064e086}; !- Outlet Port

OS:Connection,
  {ee6e88e5-745f-406a-8875-b2c4fe59ae64}, !- Handle
  {ee6fc1c0-4f80-4cbf-b2f2-dab87143b8d3}, !- Name
  {49e220bc-a955-41bf-8774-f4a3232da49e}, !- Source Object
  3,                                      !- Outlet Port
  {21c2b476-2ce7-460c-b4a1-2018ea8b9324}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c498eb2-a10f-4fbf-a425-05b20f2c6005}, !- Handle
  {4d7e1e1b-a683-4221-9024-788e986831e2}, !- Name
  {21c2b476-2ce7-460c-b4a1-2018ea8b9324}, !- Source Object
  3,                                      !- Outlet Port
  {7da4a5a8-5e7f-48ec-a7ff-6d0ddef26090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e15c5238-8b88-4462-b827-4142c064e086}, !- Handle
  {3207bd52-972d-40b3-83de-686542b4e103}, !- Name
  {7da4a5a8-5e7f-48ec-a7ff-6d0ddef26090}, !- Source Object
  3,                                      !- Outlet Port
  {68d33b7d-a6aa-4d52-b717-f55e8b220a03}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d5e149c6-80ea-4571-b60a-ef86b2260853}, !- Handle
  Water Use Connections 13,               !- Name
  {629ff84c-806f-4d31-a296-d924b863169f}, !- Inlet Node Name
  {c7950ffd-1bc4-429b-a19c-f325bbdc868d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {33939265-f39f-489d-8d37-ba9c3985d4fc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3d7f33a3-a400-48d6-bb2a-34f087490ac4}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {cfbb4312-1db3-40b5-8186-75e2129a6ec7}, !- Target Temperature Schedule Name
  {9f3c78dc-1b71-42bb-9c17-d0617f67a51b}, !- Sensible Fraction Schedule Name
  {da4d16ac-7349-4b9b-b083-87af0462e726}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9f3c78dc-1b71-42bb-9c17-d0617f67a51b}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f46169ec-81ad-4a3e-9225-341e85e034b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f46169ec-81ad-4a3e-9225-341e85e034b0}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {da4d16ac-7349-4b9b-b083-87af0462e726}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {da257e04-0111-4c4d-987e-be7d54ca054d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da257e04-0111-4c4d-987e-be7d54ca054d}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cfbb4312-1db3-40b5-8186-75e2129a6ec7}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9a415949-bf79-462b-a6a9-7044f0f5eaf1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a415949-bf79-462b-a6a9-7044f0f5eaf1}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {33939265-f39f-489d-8d37-ba9c3985d4fc}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {3d7f33a3-a400-48d6-bb2a-34f087490ac4}, !- Water Use Equipment Definition Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  {643c0f12-676f-40bc-a541-3b5defc31ea4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c093c20d-a24f-4a10-9c68-893712ce0a78}, !- Handle
  Node 401,                               !- Name
  {16c2be95-1eaa-4c0b-9e15-d5c9daf3bbdf}, !- Inlet Port
  {629ff84c-806f-4d31-a296-d924b863169f}; !- Outlet Port

OS:Connection,
  {16c2be95-1eaa-4c0b-9e15-d5c9daf3bbdf}, !- Handle
  {444f23ba-2592-4941-afc4-741f3e9fde84}, !- Name
  {520d959e-ad76-49a1-b2a6-0cd033cfae39}, !- Source Object
  16,                                     !- Outlet Port
  {c093c20d-a24f-4a10-9c68-893712ce0a78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0654b00-620f-4942-920e-571b9beb313b}, !- Handle
  Node 402,                               !- Name
  {c7950ffd-1bc4-429b-a19c-f325bbdc868d}, !- Inlet Port
  {2f005306-3e23-476d-a042-4d9e01e300c8}; !- Outlet Port

OS:Connection,
  {629ff84c-806f-4d31-a296-d924b863169f}, !- Handle
  {8e787eab-5ed5-4c4f-8dce-b84a898dab5d}, !- Name
  {c093c20d-a24f-4a10-9c68-893712ce0a78}, !- Source Object
  3,                                      !- Outlet Port
  {d5e149c6-80ea-4571-b60a-ef86b2260853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7950ffd-1bc4-429b-a19c-f325bbdc868d}, !- Handle
  {ca32a0dc-3a35-4fed-9062-6ff3846f2e68}, !- Name
  {d5e149c6-80ea-4571-b60a-ef86b2260853}, !- Source Object
  3,                                      !- Outlet Port
  {d0654b00-620f-4942-920e-571b9beb313b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f005306-3e23-476d-a042-4d9e01e300c8}, !- Handle
  {179bd41a-2ea5-42df-819d-c6578d918771}, !- Name
  {d0654b00-620f-4942-920e-571b9beb313b}, !- Source Object
  3,                                      !- Outlet Port
  {68d33b7d-a6aa-4d52-b717-f55e8b220a03}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b1078917-cab7-4e71-be29-95b3000a2622}, !- Handle
  Water Use Connections 14,               !- Name
  {63b768df-47ca-4284-bc16-da8e9bb8c904}, !- Inlet Node Name
  {6796c360-3bfa-4c7c-a535-6ee542e077be}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4124971e-916f-4a24-b2ee-1e041c3844a0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9a514277-533d-47dc-85f9-6871b855187b}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {3db918c5-9589-4acb-98c6-5ce9063dff61}, !- Target Temperature Schedule Name
  {f3399bbd-4fcd-4a50-940d-1779cfabb690}, !- Sensible Fraction Schedule Name
  {ac723738-a692-4922-a5eb-e18052378711}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f3399bbd-4fcd-4a50-940d-1779cfabb690}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {52b597a7-69cb-4dd5-b8a8-a03abf54cd94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52b597a7-69cb-4dd5-b8a8-a03abf54cd94}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac723738-a692-4922-a5eb-e18052378711}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ff645a32-9477-47f0-941f-c09525c0935c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff645a32-9477-47f0-941f-c09525c0935c}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3db918c5-9589-4acb-98c6-5ce9063dff61}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {182cbfbe-da74-479f-93c7-a4d2c96bc355}; !- Default Day Schedule Name

OS:Schedule:Day,
  {182cbfbe-da74-479f-93c7-a4d2c96bc355}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4124971e-916f-4a24-b2ee-1e041c3844a0}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {9a514277-533d-47dc-85f9-6871b855187b}, !- Water Use Equipment Definition Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  {643c0f12-676f-40bc-a541-3b5defc31ea4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1f5caf37-f2a2-43b8-b7b4-d12c9381ec0c}, !- Handle
  Node 403,                               !- Name
  {d3c32a2a-b5b3-4a6f-9ae1-59d6297f1976}, !- Inlet Port
  {63b768df-47ca-4284-bc16-da8e9bb8c904}; !- Outlet Port

OS:Connection,
  {d3c32a2a-b5b3-4a6f-9ae1-59d6297f1976}, !- Handle
  {f51ca186-dfad-4d34-9d2a-2928fed55cb1}, !- Name
  {520d959e-ad76-49a1-b2a6-0cd033cfae39}, !- Source Object
  17,                                     !- Outlet Port
  {1f5caf37-f2a2-43b8-b7b4-d12c9381ec0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31de9114-beb0-4b97-9263-6f0b48e73772}, !- Handle
  Node 404,                               !- Name
  {6796c360-3bfa-4c7c-a535-6ee542e077be}, !- Inlet Port
  {177bbfa1-d5bf-4f58-93ff-62b669f305f2}; !- Outlet Port

OS:Connection,
  {63b768df-47ca-4284-bc16-da8e9bb8c904}, !- Handle
  {b9eb4370-9acb-41a6-bcff-23ecf96bd16f}, !- Name
  {1f5caf37-f2a2-43b8-b7b4-d12c9381ec0c}, !- Source Object
  3,                                      !- Outlet Port
  {b1078917-cab7-4e71-be29-95b3000a2622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6796c360-3bfa-4c7c-a535-6ee542e077be}, !- Handle
  {38486532-87c9-4651-b1c1-b6cf05e9cbef}, !- Name
  {b1078917-cab7-4e71-be29-95b3000a2622}, !- Source Object
  3,                                      !- Outlet Port
  {31de9114-beb0-4b97-9263-6f0b48e73772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {177bbfa1-d5bf-4f58-93ff-62b669f305f2}, !- Handle
  {cf65a0b3-6293-4aa7-8c1b-798d92637527}, !- Name
  {31de9114-beb0-4b97-9263-6f0b48e73772}, !- Source Object
  3,                                      !- Outlet Port
  {68d33b7d-a6aa-4d52-b717-f55e8b220a03}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7504a2e4-29ce-4a7f-8c33-1e1433314563}, !- Handle
  Water Use Connections 15,               !- Name
  {a179d0c5-7658-4086-b97e-6b95dffe60db}, !- Inlet Node Name
  {4e9028f6-4fdc-43fe-811e-b5a3d42f8dda}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4b102c43-1104-440a-87ac-26fff2d989c4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f1493078-eaa8-431e-b076-0bb05e6f7f5a}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {4c4ffbf4-11bf-4e7d-999e-33dcd38529fd}, !- Target Temperature Schedule Name
  {d6c499b8-bed1-463f-821f-834b13eb4d5c}, !- Sensible Fraction Schedule Name
  {eb223d93-b346-4e15-854c-fab438f78f1b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d6c499b8-bed1-463f-821f-834b13eb4d5c}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b8378af8-362d-46f6-baa6-c707b5e180c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8378af8-362d-46f6-baa6-c707b5e180c9}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb223d93-b346-4e15-854c-fab438f78f1b}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fccea8cb-b908-416a-b04c-fff08eece1e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fccea8cb-b908-416a-b04c-fff08eece1e4}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4c4ffbf4-11bf-4e7d-999e-33dcd38529fd}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8da666a6-3dd4-405e-85c0-8898b41ab8f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8da666a6-3dd4-405e-85c0-8898b41ab8f2}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4b102c43-1104-440a-87ac-26fff2d989c4}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {f1493078-eaa8-431e-b076-0bb05e6f7f5a}, !- Water Use Equipment Definition Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  {643c0f12-676f-40bc-a541-3b5defc31ea4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {44f36858-36c9-4c85-a040-5274c03cdff4}, !- Handle
  Node 405,                               !- Name
  {84dda703-3af3-4cf2-ba44-22cafb84b3f7}, !- Inlet Port
  {a179d0c5-7658-4086-b97e-6b95dffe60db}; !- Outlet Port

OS:Connection,
  {84dda703-3af3-4cf2-ba44-22cafb84b3f7}, !- Handle
  {3e876bb1-9a4c-46f5-aef2-3566ed60734c}, !- Name
  {520d959e-ad76-49a1-b2a6-0cd033cfae39}, !- Source Object
  18,                                     !- Outlet Port
  {44f36858-36c9-4c85-a040-5274c03cdff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03eeb82f-3b36-4b30-913b-c96a8b22114f}, !- Handle
  Node 406,                               !- Name
  {4e9028f6-4fdc-43fe-811e-b5a3d42f8dda}, !- Inlet Port
  {6f87ee58-2e0e-4715-aa04-86baa2848815}; !- Outlet Port

OS:Connection,
  {a179d0c5-7658-4086-b97e-6b95dffe60db}, !- Handle
  {b3f70854-49ba-4667-8123-f6195a09af24}, !- Name
  {44f36858-36c9-4c85-a040-5274c03cdff4}, !- Source Object
  3,                                      !- Outlet Port
  {7504a2e4-29ce-4a7f-8c33-1e1433314563}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e9028f6-4fdc-43fe-811e-b5a3d42f8dda}, !- Handle
  {17576af5-945c-492d-9a9d-54b60578eb0a}, !- Name
  {7504a2e4-29ce-4a7f-8c33-1e1433314563}, !- Source Object
  3,                                      !- Outlet Port
  {03eeb82f-3b36-4b30-913b-c96a8b22114f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f87ee58-2e0e-4715-aa04-86baa2848815}, !- Handle
  {70002089-8ce4-433e-9523-9aac62d1434f}, !- Name
  {03eeb82f-3b36-4b30-913b-c96a8b22114f}, !- Source Object
  3,                                      !- Outlet Port
  {68d33b7d-a6aa-4d52-b717-f55e8b220a03}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4bcbe9f1-74bf-427e-a73e-4eec45520d5a}, !- Handle
  Water Use Connections 16,               !- Name
  {4bcb8576-d905-46e1-9f89-e130a4e5fcc2}, !- Inlet Node Name
  {22f044de-f9bc-441b-92a0-b160d454a657}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0bb4742a-4863-4ed9-a2eb-0b85b3672eb5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3bd977f4-36f7-484a-ae56-f08715dfa379}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {ee29f8e2-16c5-4011-9477-5fd3fd92f06e}, !- Target Temperature Schedule Name
  {73475fb7-c1ec-43be-9734-ff7d9547fdb0}, !- Sensible Fraction Schedule Name
  {8e872651-2678-47c0-9411-249007152275}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {73475fb7-c1ec-43be-9734-ff7d9547fdb0}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b41f459e-cbf5-438d-aca1-6a0026ef49ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b41f459e-cbf5-438d-aca1-6a0026ef49ed}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e872651-2678-47c0-9411-249007152275}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {14d71d0e-27ae-4d56-8d5e-ead89258a375}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14d71d0e-27ae-4d56-8d5e-ead89258a375}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee29f8e2-16c5-4011-9477-5fd3fd92f06e}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f588c00c-fd06-4277-a557-17c6ebf787df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f588c00c-fd06-4277-a557-17c6ebf787df}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0bb4742a-4863-4ed9-a2eb-0b85b3672eb5}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {3bd977f4-36f7-484a-ae56-f08715dfa379}, !- Water Use Equipment Definition Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  {643c0f12-676f-40bc-a541-3b5defc31ea4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {96132945-d68e-485a-a722-e0bb5d75d860}, !- Handle
  Node 407,                               !- Name
  {cd252a65-89b5-4ae8-b117-527ceee1be79}, !- Inlet Port
  {4bcb8576-d905-46e1-9f89-e130a4e5fcc2}; !- Outlet Port

OS:Connection,
  {cd252a65-89b5-4ae8-b117-527ceee1be79}, !- Handle
  {313f3897-429f-4106-abb5-d5e7762b2d85}, !- Name
  {520d959e-ad76-49a1-b2a6-0cd033cfae39}, !- Source Object
  19,                                     !- Outlet Port
  {96132945-d68e-485a-a722-e0bb5d75d860}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf61c795-cc5d-4cf7-b8e3-a0579571b1b6}, !- Handle
  Node 408,                               !- Name
  {22f044de-f9bc-441b-92a0-b160d454a657}, !- Inlet Port
  {525f2ff6-f2c4-4e31-b3c8-f6eacb27b4a1}; !- Outlet Port

OS:Connection,
  {4bcb8576-d905-46e1-9f89-e130a4e5fcc2}, !- Handle
  {b5031fb2-9223-453e-92cc-2b9019ef5c89}, !- Name
  {96132945-d68e-485a-a722-e0bb5d75d860}, !- Source Object
  3,                                      !- Outlet Port
  {4bcbe9f1-74bf-427e-a73e-4eec45520d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22f044de-f9bc-441b-92a0-b160d454a657}, !- Handle
  {1d3ca512-60ee-4076-baed-e7e2cd1dd65d}, !- Name
  {4bcbe9f1-74bf-427e-a73e-4eec45520d5a}, !- Source Object
  3,                                      !- Outlet Port
  {cf61c795-cc5d-4cf7-b8e3-a0579571b1b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {525f2ff6-f2c4-4e31-b3c8-f6eacb27b4a1}, !- Handle
  {17e12176-fb20-49d7-8b54-c9a07e1fd262}, !- Name
  {cf61c795-cc5d-4cf7-b8e3-a0579571b1b6}, !- Source Object
  3,                                      !- Outlet Port
  {68d33b7d-a6aa-4d52-b717-f55e8b220a03}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d7f7120b-e812-4776-aa16-da0dd7c43cc6}, !- Handle
  Water Use Connections 17,               !- Name
  {75379438-e6cb-4d07-b5ef-a7e8f09f5ce0}, !- Inlet Node Name
  {15a53c3e-f548-46ed-aaf8-ee2398fd714c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bb498868-142d-4e07-91d8-a11c40ade87e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ac909681-fc60-4178-ad60-1fec5fecd1c0}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.23gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.44996681114991e-05,                   !- Peak Flow Rate {m3/s}
  {e8c43149-5501-4957-95d9-40479ea3797c}, !- Target Temperature Schedule Name
  {fa1f2814-6249-41d5-89b7-65897a77b533}, !- Sensible Fraction Schedule Name
  {adf31a7a-1005-4072-b8d0-847b6e4bcfca}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fa1f2814-6249-41d5-89b7-65897a77b533}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {86c1d881-9bd1-4d42-9953-0125d11f85c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86c1d881-9bd1-4d42-9953-0125d11f85c8}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {adf31a7a-1005-4072-b8d0-847b6e4bcfca}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cadf4c29-e69e-4263-a802-0a901cd5f5b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cadf4c29-e69e-4263-a802-0a901cd5f5b1}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e8c43149-5501-4957-95d9-40479ea3797c}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {46cb23c0-e89e-43ab-8519-fb97c69df900}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46cb23c0-e89e-43ab-8519-fb97c69df900}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bb498868-142d-4e07-91d8-a11c40ade87e}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use 0.23gal/min, !- Name
  {ac909681-fc60-4178-ad60-1fec5fecd1c0}, !- Water Use Equipment Definition Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  {643c0f12-676f-40bc-a541-3b5defc31ea4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d1de4351-f9b1-430d-8128-2d83f9866139}, !- Handle
  Node 409,                               !- Name
  {070306fd-b951-4efa-b167-e0aebe36fa29}, !- Inlet Port
  {75379438-e6cb-4d07-b5ef-a7e8f09f5ce0}; !- Outlet Port

OS:Connection,
  {070306fd-b951-4efa-b167-e0aebe36fa29}, !- Handle
  {1a22b687-0c10-4cea-ae57-305a6c790e3c}, !- Name
  {520d959e-ad76-49a1-b2a6-0cd033cfae39}, !- Source Object
  20,                                     !- Outlet Port
  {d1de4351-f9b1-430d-8128-2d83f9866139}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df7067cb-3774-4be8-82b8-f8033953fb4d}, !- Handle
  Node 410,                               !- Name
  {15a53c3e-f548-46ed-aaf8-ee2398fd714c}, !- Inlet Port
  {e224041b-3457-437f-abee-e268efbf4770}; !- Outlet Port

OS:Connection,
  {75379438-e6cb-4d07-b5ef-a7e8f09f5ce0}, !- Handle
  {46715457-50ed-4580-9887-6894ee1c4109}, !- Name
  {d1de4351-f9b1-430d-8128-2d83f9866139}, !- Source Object
  3,                                      !- Outlet Port
  {d7f7120b-e812-4776-aa16-da0dd7c43cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15a53c3e-f548-46ed-aaf8-ee2398fd714c}, !- Handle
  {b3d45098-89fb-4b00-a984-355f11fa2e0c}, !- Name
  {d7f7120b-e812-4776-aa16-da0dd7c43cc6}, !- Source Object
  3,                                      !- Outlet Port
  {df7067cb-3774-4be8-82b8-f8033953fb4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e224041b-3457-437f-abee-e268efbf4770}, !- Handle
  {6d0567c3-942f-48e5-93a0-edcab44a10b3}, !- Name
  {df7067cb-3774-4be8-82b8-f8033953fb4d}, !- Source Object
  3,                                      !- Outlet Port
  {68d33b7d-a6aa-4d52-b717-f55e8b220a03}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {067c148a-c2b6-45a1-a357-a47bfdc984be}, !- Handle
  Water Use Connections 18,               !- Name
  {f95ca1f3-0a44-4945-9879-7773d655b46a}, !- Inlet Node Name
  {a949d629-b41d-4ec0-bcb8-c8d1dfe9de67}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {437091bd-e673-4238-a6be-045bb40d1218}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {063ad397-fdc1-4ee6-b06f-497a74d224f3}, !- Handle
  Offices_zn_1_flr_1 Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.05401447977911e-05,                   !- Peak Flow Rate {m3/s}
  {d435f172-1e66-46b9-b5d6-7df0dd0a6980}, !- Target Temperature Schedule Name
  {9c664f2d-fa63-4b04-a94a-4f718b5453f9}, !- Sensible Fraction Schedule Name
  {f5569cc7-5f42-49f7-bc19-0b1e631d36bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9c664f2d-fa63-4b04-a94a-4f718b5453f9}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2a09a5d4-3942-4e9e-b41a-5d0a37e4b128}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a09a5d4-3942-4e9e-b41a-5d0a37e4b128}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f5569cc7-5f42-49f7-bc19-0b1e631d36bb}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b4497728-05a5-4eff-97a0-b07fb517fdc5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4497728-05a5-4eff-97a0-b07fb517fdc5}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d435f172-1e66-46b9-b5d6-7df0dd0a6980}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4b152150-2d73-4c53-98e8-99efdcfcfc39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b152150-2d73-4c53-98e8-99efdcfcfc39}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {437091bd-e673-4238-a6be-045bb40d1218}, !- Handle
  Offices_zn_1_flr_1 Service Water Use 0.17gal/min, !- Name
  {063ad397-fdc1-4ee6-b06f-497a74d224f3}, !- Water Use Equipment Definition Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  {d42b1e3f-79fa-4531-9f50-c20784d5de88}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d42b1e3f-79fa-4531-9f50-c20784d5de88}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {1d3a7470-d2bf-40c2-b32b-5fc01936237a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d3a7470-d2bf-40c2-b32b-5fc01936237a}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {e1a28255-f961-493f-9442-8eb4f79d3572}, !- Handle
  Schedule Rule 80,                       !- Name
  {d42b1e3f-79fa-4531-9f50-c20784d5de88}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f89b4b24-d991-4d39-b26f-8ef525efc7c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f89b4b24-d991-4d39-b26f-8ef525efc7c4}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {171a4383-90f3-43d8-9e77-ebce303ddf86}, !- Handle
  Schedule Rule 81,                       !- Name
  {d42b1e3f-79fa-4531-9f50-c20784d5de88}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {39e3066b-cfa9-421d-9776-7bed4d9e4a6b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39e3066b-cfa9-421d-9776-7bed4d9e4a6b}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {87d2c572-7ecc-4f92-8b02-1f08a89d53c4}, !- Handle
  Schedule Rule 82,                       !- Name
  {d42b1e3f-79fa-4531-9f50-c20784d5de88}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4810df5f-b49d-4eed-bf10-3fdc8c0b2055}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4810df5f-b49d-4eed-bf10-3fdc8c0b2055}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {33e3f067-ae0c-4356-aafc-e66160f659cf}, !- Handle
  Node 411,                               !- Name
  {eeebf1eb-575c-49f8-89c0-894fd038ded1}, !- Inlet Port
  {f95ca1f3-0a44-4945-9879-7773d655b46a}; !- Outlet Port

OS:Connection,
  {eeebf1eb-575c-49f8-89c0-894fd038ded1}, !- Handle
  {44d3e30c-62d3-4218-bc2a-010631cea7af}, !- Name
  {520d959e-ad76-49a1-b2a6-0cd033cfae39}, !- Source Object
  21,                                     !- Outlet Port
  {33e3f067-ae0c-4356-aafc-e66160f659cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {335fb833-6643-4efa-a685-c0223b8ee409}, !- Handle
  Node 412,                               !- Name
  {a949d629-b41d-4ec0-bcb8-c8d1dfe9de67}, !- Inlet Port
  {861747c7-cac7-494a-8ee5-fb80ce451b5d}; !- Outlet Port

OS:Connection,
  {f95ca1f3-0a44-4945-9879-7773d655b46a}, !- Handle
  {7b3d9c57-f242-419a-80a8-2ddbee8ee1c2}, !- Name
  {33e3f067-ae0c-4356-aafc-e66160f659cf}, !- Source Object
  3,                                      !- Outlet Port
  {067c148a-c2b6-45a1-a357-a47bfdc984be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a949d629-b41d-4ec0-bcb8-c8d1dfe9de67}, !- Handle
  {986b106d-6e30-4af0-a979-844aed1645e0}, !- Name
  {067c148a-c2b6-45a1-a357-a47bfdc984be}, !- Source Object
  3,                                      !- Outlet Port
  {335fb833-6643-4efa-a685-c0223b8ee409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {861747c7-cac7-494a-8ee5-fb80ce451b5d}, !- Handle
  {727b08f8-a95b-4235-8a78-57b5d297e314}, !- Name
  {335fb833-6643-4efa-a685-c0223b8ee409}, !- Source Object
  3,                                      !- Outlet Port
  {68d33b7d-a6aa-4d52-b717-f55e8b220a03}, !- Target Object
  21;                                     !- Inlet Port

OS:Sizing:Parameters,
  {9ce6446c-f0c2-4356-8cf1-1651229ecc60}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {aed6abdc-41b7-43fe-bb28-7a304945dd18}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {7adf532e-f114-4689-81c9-1bab0f7646d3}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {688441d7-d1a9-468e-b1d9-39410e504ab0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {688441d7-d1a9-468e-b1d9-39410e504ab0}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f04ef5ef-2844-4137-a452-cb8a1e31320f}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {88ee942e-602c-4f32-82c5-556494cf3ec6}, !- Control Zone or Zone List Name
  {5ada7c6d-377a-4f5e-8c4f-ce4b8c3f5f0e}, !- Cooling Control Zone or Zone List Name
  {60f73102-6bb5-4e31-a1fd-4a1140d353d3}, !- Heating Control Zone or Zone List Name
  {901ef726-a70d-4fcd-8526-e27617a26a5c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {88ee942e-602c-4f32-82c5-556494cf3ec6}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {5ada7c6d-377a-4f5e-8c4f-ce4b8c3f5f0e}, !- Handle
  {9e5ae67d-2c0c-4be1-bc0e-a2d64cbd7586}; !- Name

OS:ModelObjectList,
  {60f73102-6bb5-4e31-a1fd-4a1140d353d3}, !- Handle
  {1682a151-7514-4d33-962e-f87920bc3446}; !- Name

OS:ModelObjectList,
  {901ef726-a70d-4fcd-8526-e27617a26a5c}, !- Handle
  {b0e2ce2d-92c0-4251-b76c-d69f44a837ac}; !- Name

OS:Schedule:Ruleset,
  {c754fba3-fbb6-4436-8920-03bf72e6e638}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {efb899e6-8cdb-4b86-ac0c-7f170aed66a8}, !- Default Day Schedule Name
  {058c53df-57f6-452d-ba39-b547946f2fb1}, !- Summer Design Day Schedule Name
  {70ff3abb-b480-4f13-8bc1-39fa19005831}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {efb899e6-8cdb-4b86-ac0c-7f170aed66a8}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2803633e-b1b0-4643-b45c-4cb1e5691404}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70ff3abb-b480-4f13-8bc1-39fa19005831}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2858b2f1-7869-4e07-bbd4-44071c339c4e}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {058c53df-57f6-452d-ba39-b547946f2fb1}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {41f48b92-9808-4353-94f0-074c6c2825f9}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {c754fba3-fbb6-4436-8920-03bf72e6e638}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fbffaaf4-c55f-4b77-a40b-65097981fba8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {fbffaaf4-c55f-4b77-a40b-65097981fba8}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {989c4a2e-7b3c-43c7-b28d-9ed8a81655f5}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {c754fba3-fbb6-4436-8920-03bf72e6e638}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e7e9c08c-1c10-4bf5-9381-6a195214d3f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e7e9c08c-1c10-4bf5-9381-6a195214d3f1}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {67b94244-4537-4ea9-a6e7-dc8b6c9a53a7}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {c754fba3-fbb6-4436-8920-03bf72e6e638}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {00bea8f2-4db7-4a23-b8b4-e20fabd5ef26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {00bea8f2-4db7-4a23-b8b4-e20fabd5ef26}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {60465108-27ba-4f9c-93e6-5ccfda87ed2d}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {c754fba3-fbb6-4436-8920-03bf72e6e638}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7a2e3690-7419-4868-8050-cee2b5104994}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7a2e3690-7419-4868-8050-cee2b5104994}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {31887778-46d0-4de3-9a23-b16dbc4297bc}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {c754fba3-fbb6-4436-8920-03bf72e6e638}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5aada76e-0163-4667-b6d3-180af8548fc8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5aada76e-0163-4667-b6d3-180af8548fc8}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {1d7e18d3-5696-487a-99c5-3052c0eab47b}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {c754fba3-fbb6-4436-8920-03bf72e6e638}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e13723fc-fef9-4cb7-99ee-e5381cb1232e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e13723fc-fef9-4cb7-99ee-e5381cb1232e}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {79302aa6-d9d2-455f-9a5a-8359a6b40758}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {c754fba3-fbb6-4436-8920-03bf72e6e638}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74f19971-c594-4540-9f16-f5129cea1add}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74f19971-c594-4540-9f16-f5129cea1add}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {1ce9dd73-b458-4ef3-bad9-edcfd9ce1a3d}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f2a12b14-ff4e-433c-9dcc-ad2c038eae22}, !- Control Zone or Zone List Name
  {7baa452a-b6a4-4422-847d-2a1e808e5c37}, !- Cooling Control Zone or Zone List Name
  {d9990498-31ce-46fb-9411-d2298a38ea30}, !- Heating Control Zone or Zone List Name
  {0e1a87aa-0659-4aa4-8bcb-7479d57e2f58}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f2a12b14-ff4e-433c-9dcc-ad2c038eae22}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {7baa452a-b6a4-4422-847d-2a1e808e5c37}, !- Handle
  {1f627ad4-0a55-46bb-9823-6b2b73ac8df2}; !- Name

OS:ModelObjectList,
  {d9990498-31ce-46fb-9411-d2298a38ea30}, !- Handle
  {5905ecbc-e375-4710-8da3-a0ebe301f2f6}; !- Name

OS:ModelObjectList,
  {0e1a87aa-0659-4aa4-8bcb-7479d57e2f58}, !- Handle
  {c97bee8b-5215-46ea-a960-16c6e1f3a0ac}; !- Name

OS:Schedule:Ruleset,
  {4fcee308-7c8f-4c9d-9c12-c506860972ce}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {4ef6c63a-b5ec-470a-b31d-51271e6c7786}, !- Default Day Schedule Name
  {e23f0e7d-c472-4942-937d-0d897195b2fa}, !- Summer Design Day Schedule Name
  {68453645-6996-43cc-b8c4-8399419528ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4ef6c63a-b5ec-470a-b31d-51271e6c7786}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63f95d5d-d44a-48b9-b66e-fe74c8bd0288}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68453645-6996-43cc-b8c4-8399419528ca}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4f0fc10-fa1b-46d6-9c87-719ccdf71283}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e23f0e7d-c472-4942-937d-0d897195b2fa}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1dc29979-e800-43b0-b9b6-797ad4be8c02}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {4fcee308-7c8f-4c9d-9c12-c506860972ce}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e424b67e-f480-49d5-a6ee-9c4d60dc934f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e424b67e-f480-49d5-a6ee-9c4d60dc934f}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0a895be2-e384-4a8c-96d6-63eadbe9a824}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {4fcee308-7c8f-4c9d-9c12-c506860972ce}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0c03cd5b-dfbf-41b2-a81b-5de1ce3a5f9d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {0c03cd5b-dfbf-41b2-a81b-5de1ce3a5f9d}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c34a72e0-6068-4947-b907-a6a312ccd829}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {4fcee308-7c8f-4c9d-9c12-c506860972ce}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5e5f8100-19e4-457e-986f-531c3ede94f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {5e5f8100-19e4-457e-986f-531c3ede94f2}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {532c5ef5-3834-4c5f-8f21-fb5a9cf8b892}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {4fcee308-7c8f-4c9d-9c12-c506860972ce}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cc2188e4-73ae-475e-922f-605bbfdd159f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {cc2188e4-73ae-475e-922f-605bbfdd159f}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {73235ffd-c8ad-40a4-a175-100028e1ddd6}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {4fcee308-7c8f-4c9d-9c12-c506860972ce}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {41221cca-5595-4f99-bf2d-bb3767a5112e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {41221cca-5595-4f99-bf2d-bb3767a5112e}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7fa6d193-2bff-467c-911a-da4434990fba}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {4fcee308-7c8f-4c9d-9c12-c506860972ce}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {41a1fc7c-181f-4871-bec6-0aa4f192b4e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {41a1fc7c-181f-4871-bec6-0aa4f192b4e9}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fbf72997-9f89-4bbd-81dc-7831fd352880}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {4fcee308-7c8f-4c9d-9c12-c506860972ce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec3829f1-afe6-4a47-b862-732858f903b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec3829f1-afe6-4a47-b862-732858f903b6}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {272dd19f-71ab-4170-9e10-a286773eff5e}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f75504d0-0cfa-4f71-8c64-ac4af818f86e}, !- Control Zone or Zone List Name
  {20091523-fb31-425c-ae2b-ccc0ed958e86}, !- Cooling Control Zone or Zone List Name
  {87a6bf25-3c78-4078-af1f-0449820e8734}, !- Heating Control Zone or Zone List Name
  {55f86bd0-880a-4c39-bbf5-4f09b22586ed}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f75504d0-0cfa-4f71-8c64-ac4af818f86e}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {20091523-fb31-425c-ae2b-ccc0ed958e86}, !- Handle
  {187272c1-d175-4569-b791-39f01da0339a}; !- Name

OS:ModelObjectList,
  {87a6bf25-3c78-4078-af1f-0449820e8734}, !- Handle
  {c1a07b81-842f-42ca-b50a-931ed0c09564}; !- Name

OS:ModelObjectList,
  {55f86bd0-880a-4c39-bbf5-4f09b22586ed}, !- Handle
  {8a872eee-dda0-4b6d-9549-52beae72d6d4}; !- Name

OS:Schedule:Ruleset,
  {813776b6-63be-4250-9a83-5dbc842d1182}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {f9668b15-ff55-44dd-96bc-77ff6348460c}, !- Default Day Schedule Name
  {d982cd35-3670-461b-96a6-f5602e24814f}, !- Summer Design Day Schedule Name
  {1807ddbe-9876-41f9-921f-9d7dbc8a8a06}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9668b15-ff55-44dd-96bc-77ff6348460c}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9674916-155c-4236-b249-82c03beeffa3}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1807ddbe-9876-41f9-921f-9d7dbc8a8a06}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5cfc55a-3bd4-40f2-8d46-bc3ea566ba3d}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d982cd35-3670-461b-96a6-f5602e24814f}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e206e8fc-7394-43f5-b4b5-cc60a18f04f7}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {813776b6-63be-4250-9a83-5dbc842d1182}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a8c65acf-023a-4714-aa26-b060d7f39f05}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a8c65acf-023a-4714-aa26-b060d7f39f05}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4bbf86c0-96e7-4fc1-a9dc-2280123fb4d9}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {813776b6-63be-4250-9a83-5dbc842d1182}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {af9dd45f-a07c-44b2-a87a-ead3b39e2ed4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {af9dd45f-a07c-44b2-a87a-ead3b39e2ed4}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {78ffb1d7-fd2d-4b43-9ffd-e46d52b07670}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {813776b6-63be-4250-9a83-5dbc842d1182}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e2ba5b45-740b-427c-9ae7-a1c2e7a8cabc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {e2ba5b45-740b-427c-9ae7-a1c2e7a8cabc}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {af83eaa4-e610-4017-b06d-3e5bb8f37661}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {813776b6-63be-4250-9a83-5dbc842d1182}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6d443838-a9ee-496c-9300-e4ac7fc337d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6d443838-a9ee-496c-9300-e4ac7fc337d4}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {679b161b-8dc3-4c73-8886-98193cddfea0}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {813776b6-63be-4250-9a83-5dbc842d1182}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {874f1f43-2f99-43b6-b911-aea1b2801db6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {874f1f43-2f99-43b6-b911-aea1b2801db6}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {913b963d-f002-460f-b4db-9fb2fd03038d}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {813776b6-63be-4250-9a83-5dbc842d1182}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c3b254cb-29e6-4dd6-aa16-2ae955cd3704}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c3b254cb-29e6-4dd6-aa16-2ae955cd3704}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {98baf688-35c1-4205-aa42-7d19be03e0cf}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {813776b6-63be-4250-9a83-5dbc842d1182}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e3f59cce-38b0-4938-b5d7-a88127474348}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3f59cce-38b0-4938-b5d7-a88127474348}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {c40865b6-1e7a-45bc-ae94-01735659ed50}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {096c45fc-cb95-4e5e-97cd-212be025e4a6}, !- Control Zone or Zone List Name
  {b7e97781-7fa5-4db8-a968-52da7df413fd}, !- Cooling Control Zone or Zone List Name
  {389544dc-8e00-48bd-8e4b-ca2d0d1c1230}, !- Heating Control Zone or Zone List Name
  {4b8cfd08-627d-4cf5-adbc-c57a1c7e766a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {096c45fc-cb95-4e5e-97cd-212be025e4a6}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b7e97781-7fa5-4db8-a968-52da7df413fd}, !- Handle
  {761c9653-b9b5-404d-b2ff-1dbc5ab9813c}; !- Name

OS:ModelObjectList,
  {389544dc-8e00-48bd-8e4b-ca2d0d1c1230}, !- Handle
  {17377f74-18c3-4664-b911-6f6547e311c4}; !- Name

OS:ModelObjectList,
  {4b8cfd08-627d-4cf5-adbc-c57a1c7e766a}, !- Handle
  {72689712-473f-4f78-a1e8-befb1c2bbe84}; !- Name

OS:Schedule:Ruleset,
  {b7511fdc-26c4-48ca-868f-e474b94a3564}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {25214bb8-9268-4e25-a910-75d978600a0a}, !- Default Day Schedule Name
  {1d6bd53c-27a3-493b-9448-f36956b7307b}, !- Summer Design Day Schedule Name
  {0f921cff-867f-4647-bf77-3a7438d104f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {25214bb8-9268-4e25-a910-75d978600a0a}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d663a9d-d060-495d-89fb-261a125ef030}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f921cff-867f-4647-bf77-3a7438d104f8}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {76d32b62-dc65-4466-8136-4d08e527b131}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d6bd53c-27a3-493b-9448-f36956b7307b}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e5abb702-044f-4e76-b4a3-0551e161635e}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {b7511fdc-26c4-48ca-868f-e474b94a3564}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0d451fcf-857c-4a5f-ac8a-53cf56410d94}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {0d451fcf-857c-4a5f-ac8a-53cf56410d94}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a7dc441a-1189-4fc0-be08-3c9a4904849e}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {b7511fdc-26c4-48ca-868f-e474b94a3564}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e470c5d2-98ce-4927-92d4-8f9794ea06e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e470c5d2-98ce-4927-92d4-8f9794ea06e0}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {73222277-7f26-4e84-adce-8eb96461a4b7}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {b7511fdc-26c4-48ca-868f-e474b94a3564}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5ac625fb-175f-48ce-a518-d603ddc28d49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {5ac625fb-175f-48ce-a518-d603ddc28d49}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {43cbb0da-6b4e-4883-ad91-ad229df83492}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {b7511fdc-26c4-48ca-868f-e474b94a3564}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {456a1fc8-d584-4749-909c-a64fc805c3a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {456a1fc8-d584-4749-909c-a64fc805c3a0}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {1bd9b588-7335-487f-8354-7798459a6970}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {b7511fdc-26c4-48ca-868f-e474b94a3564}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cc265d26-020f-448c-91f4-eeb93d3e6c23}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {cc265d26-020f-448c-91f4-eeb93d3e6c23}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {65d4b2ed-cfdf-42f1-9629-d63e51cd1d8c}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {b7511fdc-26c4-48ca-868f-e474b94a3564}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {75c47762-010e-4154-93f5-6b1b472897e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {75c47762-010e-4154-93f5-6b1b472897e4}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a7a1e110-767a-47b4-8b42-ee195e3b4ae6}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {b7511fdc-26c4-48ca-868f-e474b94a3564}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d64ec9d7-3cf9-448b-9ff7-bb60f6b8292c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d64ec9d7-3cf9-448b-9ff7-bb60f6b8292c}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {22caa730-e179-41d2-89b1-3574347f60bc}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {45b7abe9-76dc-4bd6-8eb3-d426ebbc160a}, !- Control Zone or Zone List Name
  {6bbb3e53-19ac-4fbc-a2a9-42eeccdde9dc}, !- Cooling Control Zone or Zone List Name
  {cd4e50e8-aaa2-495a-ba9c-c2d669c486d1}, !- Heating Control Zone or Zone List Name
  {e1f52944-5dec-48fa-b10f-b46ec42f861c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {45b7abe9-76dc-4bd6-8eb3-d426ebbc160a}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6bbb3e53-19ac-4fbc-a2a9-42eeccdde9dc}, !- Handle
  {e546053c-41cc-4ae7-8ace-dc6f1c1fe7b6}; !- Name

OS:ModelObjectList,
  {cd4e50e8-aaa2-495a-ba9c-c2d669c486d1}, !- Handle
  {9bd9ffcb-1d65-41cc-a6d2-b8f82b547b92}; !- Name

OS:ModelObjectList,
  {e1f52944-5dec-48fa-b10f-b46ec42f861c}, !- Handle
  {8a5a4ad7-6baf-4e4e-a0a7-b5b48b662ebe}; !- Name

OS:Schedule:Ruleset,
  {17033967-9aa1-4eee-b58b-44aff8821cef}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {531ab865-c7b0-4e6e-b47c-3046b86baa04}, !- Default Day Schedule Name
  {88339851-9248-453d-94fc-52d5c4467a5f}, !- Summer Design Day Schedule Name
  {ddd0078c-9ec9-4468-b3fa-c79405d118c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {531ab865-c7b0-4e6e-b47c-3046b86baa04}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9754e682-0eda-4936-bb94-5f0a6a50182a}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ddd0078c-9ec9-4468-b3fa-c79405d118c9}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96ecbc34-d805-4527-a977-fcf7ee60668d}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88339851-9248-453d-94fc-52d5c4467a5f}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {70cf950e-46f4-4503-be90-d355501a70cd}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {17033967-9aa1-4eee-b58b-44aff8821cef}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {75f2775d-16df-4082-8e38-6e7f4ca1d4c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {75f2775d-16df-4082-8e38-6e7f4ca1d4c3}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {1f1ec99b-dde4-4167-82ca-a58c97c5d779}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {17033967-9aa1-4eee-b58b-44aff8821cef}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6e415a15-90f2-46af-841b-3b5283e8b5bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {6e415a15-90f2-46af-841b-3b5283e8b5bd}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e447fe6b-fb8b-41d3-a580-e7252f6cabb4}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {17033967-9aa1-4eee-b58b-44aff8821cef}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b088f4fc-8241-46c9-bf25-b19b45e316a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b088f4fc-8241-46c9-bf25-b19b45e316a4}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f805cf29-edc1-421d-90e5-04c7aa875357}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {17033967-9aa1-4eee-b58b-44aff8821cef}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {634ce3f7-f19f-4c83-abf0-6ffeec1f9e72}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {634ce3f7-f19f-4c83-abf0-6ffeec1f9e72}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d44ece79-557f-4413-8f99-4d62af34b20d}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {17033967-9aa1-4eee-b58b-44aff8821cef}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3a4d0cc3-6662-4e63-8ef0-e932f5e51374}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3a4d0cc3-6662-4e63-8ef0-e932f5e51374}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ba33a108-b90e-4f61-8155-2ea0eb0c2aac}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {17033967-9aa1-4eee-b58b-44aff8821cef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {20f384a4-538f-49a8-b8d6-e0df8dc44888}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {20f384a4-538f-49a8-b8d6-e0df8dc44888}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1a5d3f43-24e4-4ddb-9aaf-8ead5ab0b020}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {17033967-9aa1-4eee-b58b-44aff8821cef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ef1bcf8-6df6-42a6-ab86-762cc7619b8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ef1bcf8-6df6-42a6-ab86-762cc7619b8c}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {72e4d64c-e0f9-493d-8d57-8bbdaec47069}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {59098e1c-7f25-4deb-9689-a8963b9b1345}, !- Control Zone or Zone List Name
  {c0cb90f2-3bc4-4469-9807-00881bd53900}, !- Cooling Control Zone or Zone List Name
  {5bd73954-c67d-4f81-82df-f7f66c4da363}, !- Heating Control Zone or Zone List Name
  {ac017665-70b7-4e8d-8216-6797e39598f6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {59098e1c-7f25-4deb-9689-a8963b9b1345}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c0cb90f2-3bc4-4469-9807-00881bd53900}, !- Handle
  {6e7d0de0-54ff-4def-911a-7e43b6fa7a48}; !- Name

OS:ModelObjectList,
  {5bd73954-c67d-4f81-82df-f7f66c4da363}, !- Handle
  {ee1f1e85-b585-4f0e-97af-70d4f0f4d099}; !- Name

OS:ModelObjectList,
  {ac017665-70b7-4e8d-8216-6797e39598f6}, !- Handle
  {52641e03-d305-4c33-b137-1b5b40eb402c}; !- Name

OS:Schedule:Ruleset,
  {92e873b0-b72d-4d91-b24b-9f2e8eddf9bd}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {37134985-067a-4274-a0ef-6f5385d35d66}, !- Default Day Schedule Name
  {f0ebd04b-cc16-4c6d-b986-63d0349fc8e3}, !- Summer Design Day Schedule Name
  {8b80be2a-e76c-4286-8ee1-2195b2f40103}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {37134985-067a-4274-a0ef-6f5385d35d66}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc9cfe6d-8bb8-4645-ab31-b0fbd50036a6}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b80be2a-e76c-4286-8ee1-2195b2f40103}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b17506b3-a21c-412a-a922-92f184232fd2}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0ebd04b-cc16-4c6d-b986-63d0349fc8e3}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18995d77-efe1-4986-9a74-4c733b39ba90}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {92e873b0-b72d-4d91-b24b-9f2e8eddf9bd}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7bbbbda2-0d5a-4381-b9d3-8e57ea5f5c64}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {7bbbbda2-0d5a-4381-b9d3-8e57ea5f5c64}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {75fcbb35-991d-47cc-a108-bd8bfde1056b}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {92e873b0-b72d-4d91-b24b-9f2e8eddf9bd}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b6283a1a-4a3d-420a-ac2f-a8948d0bf944}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {b6283a1a-4a3d-420a-ac2f-a8948d0bf944}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ddfe1f71-e13b-4f3f-aa2c-a32b727576c2}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {92e873b0-b72d-4d91-b24b-9f2e8eddf9bd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d38daf0b-bb9e-4678-9175-63e717bbfd3d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d38daf0b-bb9e-4678-9175-63e717bbfd3d}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {695de9e6-8d76-4eda-822c-ebba93211d26}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {92e873b0-b72d-4d91-b24b-9f2e8eddf9bd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c8d6dd17-b2e3-4974-8322-ef8ce5647f49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c8d6dd17-b2e3-4974-8322-ef8ce5647f49}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5a17f682-11b5-490e-8a5b-73a43142af27}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {92e873b0-b72d-4d91-b24b-9f2e8eddf9bd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0bb05df0-e4cd-4d5d-b4bd-7933655ba578}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0bb05df0-e4cd-4d5d-b4bd-7933655ba578}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {caf7650f-f18e-48a2-b7c0-b8a00127db3e}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {92e873b0-b72d-4d91-b24b-9f2e8eddf9bd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ee2eefef-a9da-4381-81d7-290b4a3de3b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ee2eefef-a9da-4381-81d7-290b4a3de3b8}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e6b2b271-0271-4172-b2b7-fb834da0d484}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {92e873b0-b72d-4d91-b24b-9f2e8eddf9bd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {61e34b2c-60a9-46c8-964f-a64964a41859}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61e34b2c-60a9-46c8-964f-a64964a41859}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {fbcd5465-426d-4772-a442-3db73d7c24e1}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7b43d0fd-3b9e-4c91-9f35-687650a68efd}, !- Control Zone or Zone List Name
  {f400b43c-9e4e-4e39-b874-9999d254ecda}, !- Cooling Control Zone or Zone List Name
  {66715266-b574-4e1c-aced-4eb32ef2d2df}, !- Heating Control Zone or Zone List Name
  {53742d35-51cf-41d9-8b2d-c8bc4947bf50}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7b43d0fd-3b9e-4c91-9f35-687650a68efd}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f400b43c-9e4e-4e39-b874-9999d254ecda}, !- Handle
  {b961ed50-e7ae-4b54-9c6e-19113b4243a1}; !- Name

OS:ModelObjectList,
  {66715266-b574-4e1c-aced-4eb32ef2d2df}, !- Handle
  {dde0fa65-1e1e-4bb4-bf76-10c99fe162a6}; !- Name

OS:ModelObjectList,
  {53742d35-51cf-41d9-8b2d-c8bc4947bf50}, !- Handle
  {1f43482f-91e9-40d8-a585-c5a57ad2d21d}; !- Name

OS:Schedule:Ruleset,
  {3a87e258-647f-4bbf-a996-1f16555be541}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {8ae3043d-2069-474d-9312-015a1585b5b5}, !- Default Day Schedule Name
  {d7e21b4a-647a-4f27-b0bd-e345a0f73843}, !- Summer Design Day Schedule Name
  {d42bac9d-16da-41e6-afc0-a6bc1fb1259f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8ae3043d-2069-474d-9312-015a1585b5b5}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef2dfde2-34b4-4ded-bbfc-ba884db06ecf}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d42bac9d-16da-41e6-afc0-a6bc1fb1259f}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8338a175-d7e0-409b-a0b5-fa2c358c9068}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7e21b4a-647a-4f27-b0bd-e345a0f73843}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {03f94925-b7b8-498a-a6e6-252add76bb55}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {3a87e258-647f-4bbf-a996-1f16555be541}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a6eb4aa5-89eb-47b6-a8a0-8eeeae5e9810}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a6eb4aa5-89eb-47b6-a8a0-8eeeae5e9810}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {55a11840-e652-41c5-86dd-2938e1be8e2a}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {3a87e258-647f-4bbf-a996-1f16555be541}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {021b554d-fc0b-4cbb-9748-109a9273c335}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {021b554d-fc0b-4cbb-9748-109a9273c335}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {75a9e4a3-b46f-4dc5-be7c-1da4d3e09784}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {3a87e258-647f-4bbf-a996-1f16555be541}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e705829a-c9da-44fc-8beb-de51547bad59}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {e705829a-c9da-44fc-8beb-de51547bad59}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {fa6ef6bf-88c7-41bf-b9b2-a7025f58d555}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {3a87e258-647f-4bbf-a996-1f16555be541}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0c8636f7-c9da-4239-9e1c-47a990117040}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0c8636f7-c9da-4239-9e1c-47a990117040}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {af939473-750f-47ab-a488-007002d8e91f}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {3a87e258-647f-4bbf-a996-1f16555be541}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e9b280f8-fb50-4ac2-973d-276ed502f8bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e9b280f8-fb50-4ac2-973d-276ed502f8bc}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7df11f8e-a007-496f-b3d0-4a2d7b9e1504}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {3a87e258-647f-4bbf-a996-1f16555be541}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2a7b648d-5d15-424b-a21e-1d62dbe0174d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2a7b648d-5d15-424b-a21e-1d62dbe0174d}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0adc4b74-334f-441f-8f07-153cba912f16}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {3a87e258-647f-4bbf-a996-1f16555be541}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3079cbcf-b513-46a1-bdb5-6abc858a1df6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3079cbcf-b513-46a1-bdb5-6abc858a1df6}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {dde0d078-830a-4971-aa3f-99c151374799}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8fc5b37e-ea88-4bef-a889-3c3fa58acb04}, !- Control Zone or Zone List Name
  {63f8195c-e88c-412c-bdf1-62d2dca46f26}, !- Cooling Control Zone or Zone List Name
  {25c5cea1-1a7c-4e1e-8466-dfb3d16c4165}, !- Heating Control Zone or Zone List Name
  {fddeb2e8-3534-4d7e-ba62-45794d18ed50}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8fc5b37e-ea88-4bef-a889-3c3fa58acb04}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {63f8195c-e88c-412c-bdf1-62d2dca46f26}, !- Handle
  {0200f886-b48c-4688-8098-31b18809231c}; !- Name

OS:ModelObjectList,
  {25c5cea1-1a7c-4e1e-8466-dfb3d16c4165}, !- Handle
  {7a84da99-0e71-4c50-8ef1-250d69bdcf7f}; !- Name

OS:ModelObjectList,
  {fddeb2e8-3534-4d7e-ba62-45794d18ed50}, !- Handle
  {dc9d6ab0-3598-41ff-a41e-318c8c06c1eb}; !- Name

OS:Schedule:Ruleset,
  {0f6c09b9-d14e-4a61-bdaf-579ffa4fbeef}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {dc9d75e5-d5e6-4473-821d-d81ad2122ec9}, !- Default Day Schedule Name
  {f1487c13-c42c-4ae1-9619-c589a8ea21c7}, !- Summer Design Day Schedule Name
  {411a5710-7b7e-4ec8-9bbd-edc04fb169c8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dc9d75e5-d5e6-4473-821d-d81ad2122ec9}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91018cf5-da83-4c23-9bad-31cab63dbe78}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {411a5710-7b7e-4ec8-9bbd-edc04fb169c8}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbf91131-ea9d-4def-8a8a-da5695f36049}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1487c13-c42c-4ae1-9619-c589a8ea21c7}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa05f94d-d326-429b-9db2-5cca8940c745}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {0f6c09b9-d14e-4a61-bdaf-579ffa4fbeef}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7598b93b-006b-4227-956c-698ce7d61a0f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {7598b93b-006b-4227-956c-698ce7d61a0f}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {08e4ac38-a307-4ad1-91b3-9be4158a55cb}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {0f6c09b9-d14e-4a61-bdaf-579ffa4fbeef}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {65da8cd3-3785-4e0b-bf69-47ff4505390a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {65da8cd3-3785-4e0b-bf69-47ff4505390a}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e956ab00-c756-4057-a9f0-f9f899904a52}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {0f6c09b9-d14e-4a61-bdaf-579ffa4fbeef}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fcbaa429-deca-4be7-ae58-05649cfd2ddb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {fcbaa429-deca-4be7-ae58-05649cfd2ddb}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {11a5de46-47b3-4297-8e6a-175987894c16}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {0f6c09b9-d14e-4a61-bdaf-579ffa4fbeef}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {11cffa74-af5d-4d2f-819e-eac92e3fc840}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {11cffa74-af5d-4d2f-819e-eac92e3fc840}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5097ff29-83b3-45db-ad63-aa5045fd1e1b}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {0f6c09b9-d14e-4a61-bdaf-579ffa4fbeef}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c005e3dd-43e0-4704-9b38-8cacfb340797}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c005e3dd-43e0-4704-9b38-8cacfb340797}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {cd0e927e-83d4-4970-bac8-24db77b0f838}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {0f6c09b9-d14e-4a61-bdaf-579ffa4fbeef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb0497e4-6cde-4df2-918b-665c08d70e3b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fb0497e4-6cde-4df2-918b-665c08d70e3b}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cd8c9ceb-ca4b-465c-8d19-4013ee712f2a}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {0f6c09b9-d14e-4a61-bdaf-579ffa4fbeef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac79e9b0-6b14-43ee-a327-a1a4913c19ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac79e9b0-6b14-43ee-a327-a1a4913c19ec}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f39d26c7-7b67-491a-939e-4686d9124c61}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6177ef7b-66b5-4ff4-b9bb-f9a100851f19}, !- Control Zone or Zone List Name
  {4ee5872f-25cb-47c0-b44a-e0faa877e1b9}, !- Cooling Control Zone or Zone List Name
  {003f554d-596a-40cc-b478-46d78676d30e}, !- Heating Control Zone or Zone List Name
  {90f162d9-87a7-49c3-a35a-a63b80f0f6d6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6177ef7b-66b5-4ff4-b9bb-f9a100851f19}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4ee5872f-25cb-47c0-b44a-e0faa877e1b9}, !- Handle
  {fef0bab1-9b73-4478-907c-56ead7fdf638}; !- Name

OS:ModelObjectList,
  {003f554d-596a-40cc-b478-46d78676d30e}, !- Handle
  {7d62e0fd-3ca2-43c6-bc05-bb5888f80ed6}; !- Name

OS:ModelObjectList,
  {90f162d9-87a7-49c3-a35a-a63b80f0f6d6}, !- Handle
  {8468d553-209f-4063-ae0e-51bc3e54a300}; !- Name

OS:Schedule:Ruleset,
  {46b73c8b-f60c-4f31-9e65-12d221deebdb}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {45e84b59-243c-408e-86ad-5ea6eb8b3cb3}, !- Default Day Schedule Name
  {ca640357-4aa9-4e25-a295-a1f77a11115a}, !- Summer Design Day Schedule Name
  {a0cec035-311d-4b92-97ed-88287d385fb0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {45e84b59-243c-408e-86ad-5ea6eb8b3cb3}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f75bf0b-df89-4516-8c67-b9d487b9f324}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0cec035-311d-4b92-97ed-88287d385fb0}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a6f4d86-3b04-40f9-865f-f5a67c0a7778}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca640357-4aa9-4e25-a295-a1f77a11115a}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6216514a-b16e-49b4-98f3-348e7e82c963}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {46b73c8b-f60c-4f31-9e65-12d221deebdb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2d3f6864-6b38-4c26-be6c-0e990a8f6f2b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2d3f6864-6b38-4c26-be6c-0e990a8f6f2b}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {23822b4e-0018-45b5-a391-068ed5b767e8}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {46b73c8b-f60c-4f31-9e65-12d221deebdb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d21973f9-80f9-46ae-8404-059983dff753}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d21973f9-80f9-46ae-8404-059983dff753}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0fe2d20b-8492-4719-a620-a79efc85016a}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {46b73c8b-f60c-4f31-9e65-12d221deebdb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ef4e113e-f171-4628-acce-072bc695204a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ef4e113e-f171-4628-acce-072bc695204a}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {bda679b2-0656-4591-90bb-3ec9a1129689}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {46b73c8b-f60c-4f31-9e65-12d221deebdb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bdfd33e1-c973-49d8-af99-ea181b2c7589}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {bdfd33e1-c973-49d8-af99-ea181b2c7589}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b0dc45b1-7672-49ed-83f2-d26268c8bd26}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {46b73c8b-f60c-4f31-9e65-12d221deebdb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3ec2e106-d84f-44db-ab19-a08c974c8415}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3ec2e106-d84f-44db-ab19-a08c974c8415}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {12a000d1-9dab-4e9c-bdbb-ed7ec7c717ea}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {46b73c8b-f60c-4f31-9e65-12d221deebdb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa4be430-2520-49f4-8f0b-33e7ca1edcc1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fa4be430-2520-49f4-8f0b-33e7ca1edcc1}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8480d1a7-fc3d-44e1-ad33-290f36a46e13}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {46b73c8b-f60c-4f31-9e65-12d221deebdb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4a67e36-4b77-4d58-bab4-0386f9467a9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4a67e36-4b77-4d58-bab4-0386f9467a9d}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {174df264-1c41-46fe-b9e7-fcea7dc17ffc}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0926ae4c-1eaa-48db-84cd-d2adedc535a7}, !- Control Zone or Zone List Name
  {d3fa489d-1874-4350-8485-d72629769631}, !- Cooling Control Zone or Zone List Name
  {082dc853-3114-4284-8efc-905e0e74ef79}, !- Heating Control Zone or Zone List Name
  {b69668fd-32d9-4513-beeb-854a69eddaa9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0926ae4c-1eaa-48db-84cd-d2adedc535a7}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d3fa489d-1874-4350-8485-d72629769631}, !- Handle
  {a6888840-7f44-4995-84e9-0b547c83a2c5}; !- Name

OS:ModelObjectList,
  {082dc853-3114-4284-8efc-905e0e74ef79}, !- Handle
  {04917058-9c02-49f9-8516-abd0c1f01015}; !- Name

OS:ModelObjectList,
  {b69668fd-32d9-4513-beeb-854a69eddaa9}, !- Handle
  {a64571da-b47b-4bc0-bd42-549a16ae9a6c}; !- Name

OS:Schedule:Ruleset,
  {a3c52e80-5cac-4c9c-b28a-07ddfc7536db}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {3bb62b28-576d-4985-a2f9-da46cc2296ef}, !- Default Day Schedule Name
  {2ea4c936-3578-4429-84e1-90b92d1d7495}, !- Summer Design Day Schedule Name
  {a908f772-799c-44c7-ab02-22f1732401ee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3bb62b28-576d-4985-a2f9-da46cc2296ef}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b0520d8a-db5a-4eab-9569-3aaddcaa46aa}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a908f772-799c-44c7-ab02-22f1732401ee}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b422c112-b6e7-47ac-90cb-de4de3260959}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ea4c936-3578-4429-84e1-90b92d1d7495}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7e9fe1b7-8dd3-4ac5-b95b-1266feeaf253}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {a3c52e80-5cac-4c9c-b28a-07ddfc7536db}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {55616101-5974-427d-86d2-4c1a6f6aef53}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {55616101-5974-427d-86d2-4c1a6f6aef53}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {69b509e6-ac04-40f3-aebd-a161bbd07974}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {a3c52e80-5cac-4c9c-b28a-07ddfc7536db}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {90475ca6-e95b-471a-b7ac-8fbed1b5ab77}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {90475ca6-e95b-471a-b7ac-8fbed1b5ab77}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {615efc17-0103-4cdd-8e57-c4f7f42b0a97}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {a3c52e80-5cac-4c9c-b28a-07ddfc7536db}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {906818e5-6a53-4884-9ccd-3618e4f0c84f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {906818e5-6a53-4884-9ccd-3618e4f0c84f}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3d1e3293-5fb4-40b6-ac39-c23d5e9327c6}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {a3c52e80-5cac-4c9c-b28a-07ddfc7536db}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9b859dae-c439-44fb-bc27-bedc67b0b5c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9b859dae-c439-44fb-bc27-bedc67b0b5c1}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c2436f7a-640c-4d89-a58e-3f95d23f8ec5}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {a3c52e80-5cac-4c9c-b28a-07ddfc7536db}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {91e7660a-8ab3-440b-9c32-8bb317ea219d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {91e7660a-8ab3-440b-9c32-8bb317ea219d}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {1d17babf-e7b1-4771-a04d-0703a62fe676}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {a3c52e80-5cac-4c9c-b28a-07ddfc7536db}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {77818689-bdb3-4154-a4d8-512101910a36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {77818689-bdb3-4154-a4d8-512101910a36}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c41761d0-5ac2-463b-a321-b9bd15ce72bc}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {a3c52e80-5cac-4c9c-b28a-07ddfc7536db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7bd6f97d-9916-48e7-b40f-654cb3430786}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bd6f97d-9916-48e7-b40f-654cb3430786}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {b9f716ca-6918-44ac-b150-12b6e8a08102}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {92ed1f6c-f4fe-4c7f-aca2-9a12064bfec3}, !- Control Zone or Zone List Name
  {7db66f8b-fc2f-4217-9d22-a5a00df12092}, !- Cooling Control Zone or Zone List Name
  {01028d72-efcb-42fc-8482-9d6e33fe9ce6}, !- Heating Control Zone or Zone List Name
  {4b6f6ad7-cd5b-4173-b235-fca746b091c9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {92ed1f6c-f4fe-4c7f-aca2-9a12064bfec3}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {7db66f8b-fc2f-4217-9d22-a5a00df12092}, !- Handle
  {55ef1a03-ac76-483e-8559-177479f4aa22}; !- Name

OS:ModelObjectList,
  {01028d72-efcb-42fc-8482-9d6e33fe9ce6}, !- Handle
  {9b748d14-3426-4497-b480-7d18f9d07d06}; !- Name

OS:ModelObjectList,
  {4b6f6ad7-cd5b-4173-b235-fca746b091c9}, !- Handle
  {0cd74a3b-3f6c-4a7f-a6b7-f020498c487a}; !- Name

OS:Schedule:Ruleset,
  {34057f8e-be75-488e-b8fd-59f6bb77177f}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {03d02fd1-0fd3-42d5-ab44-632aefe7335b}, !- Default Day Schedule Name
  {13b7af50-66f8-4034-8912-1d5a3164a726}, !- Summer Design Day Schedule Name
  {948d3675-b5c2-4b30-abc6-9c6dc8ec3f59}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {03d02fd1-0fd3-42d5-ab44-632aefe7335b}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d878594d-bc8a-4939-aac5-2182874f1dd9}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {948d3675-b5c2-4b30-abc6-9c6dc8ec3f59}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5d31dc5-cb8d-4a13-935d-2859c0c59688}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13b7af50-66f8-4034-8912-1d5a3164a726}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {66959006-22e6-4750-b417-ee6fdb08ee08}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {34057f8e-be75-488e-b8fd-59f6bb77177f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {786ecb4c-d87f-44e1-a0eb-cffce27f6474}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {786ecb4c-d87f-44e1-a0eb-cffce27f6474}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b0a50980-255d-4d82-aba3-971a2dd3073e}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {34057f8e-be75-488e-b8fd-59f6bb77177f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c6a08329-db1b-47e0-84f4-47e9ecd8ea70}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {c6a08329-db1b-47e0-84f4-47e9ecd8ea70}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {762f8d1c-9a18-435d-9858-52a3c5cdff26}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {34057f8e-be75-488e-b8fd-59f6bb77177f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d7ad755b-d7a1-4190-b68a-86b56dfd7b84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d7ad755b-d7a1-4190-b68a-86b56dfd7b84}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ba5b334c-bfe3-47af-ac03-61449a277aec}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {34057f8e-be75-488e-b8fd-59f6bb77177f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8c4c03d4-2dcf-4084-ae89-2fb78983daf7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8c4c03d4-2dcf-4084-ae89-2fb78983daf7}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6158a4e2-07df-4068-aefb-50ea26d68db2}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {34057f8e-be75-488e-b8fd-59f6bb77177f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {50d3ff00-822b-47ff-a4ac-993515a6ad91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {50d3ff00-822b-47ff-a4ac-993515a6ad91}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a67a1bff-2483-4cf4-82a1-43ee04f638c5}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {34057f8e-be75-488e-b8fd-59f6bb77177f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c7d8a527-457a-42c8-b9e4-c203d6365653}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c7d8a527-457a-42c8-b9e4-c203d6365653}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7c0af461-1651-43de-91ea-a89563d43edf}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {34057f8e-be75-488e-b8fd-59f6bb77177f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1e3936f-f784-4cda-90cd-bc7b293fe130}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1e3936f-f784-4cda-90cd-bc7b293fe130}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {64146abe-b4e1-4faa-9ef1-64e346fe9d2b}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {51a93df6-cf46-4053-8f74-eba9ebb37772}, !- Control Zone or Zone List Name
  {f16c54eb-2ef4-4180-b52e-d89e85fe4ffb}, !- Cooling Control Zone or Zone List Name
  {0d15b654-ac55-47fc-9295-0da51fdd3aeb}, !- Heating Control Zone or Zone List Name
  {6dfdfdce-7b17-4b0f-93c8-2013fb7f81d8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {51a93df6-cf46-4053-8f74-eba9ebb37772}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f16c54eb-2ef4-4180-b52e-d89e85fe4ffb}, !- Handle
  {802c1d81-d9b3-4c63-bbf2-14129f2ebcdc}; !- Name

OS:ModelObjectList,
  {0d15b654-ac55-47fc-9295-0da51fdd3aeb}, !- Handle
  {a9925fc5-f8c4-41d5-9685-cfa21b561a33}; !- Name

OS:ModelObjectList,
  {6dfdfdce-7b17-4b0f-93c8-2013fb7f81d8}, !- Handle
  {92268d33-61d9-4b76-8054-969b12fb2c38}; !- Name

OS:Schedule:Ruleset,
  {90427d71-eb72-4407-a4bd-9db3461599c6}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {be227d2b-ce01-4bab-94c2-20e057d79284}, !- Default Day Schedule Name
  {063b2f31-e649-49a9-9bdc-100d8fe2df88}, !- Summer Design Day Schedule Name
  {348140fd-4ff0-4cbd-ba05-51174a9147a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be227d2b-ce01-4bab-94c2-20e057d79284}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {64930e50-5c56-4afe-9d30-879d583759d1}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {348140fd-4ff0-4cbd-ba05-51174a9147a1}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {954b36d2-9dfc-472d-b1a9-e6b960069759}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {063b2f31-e649-49a9-9bdc-100d8fe2df88}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de09352c-8727-4aab-84b8-27c90260673b}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {90427d71-eb72-4407-a4bd-9db3461599c6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2d2670c2-42f8-4a02-9e7b-13dda2088378}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2d2670c2-42f8-4a02-9e7b-13dda2088378}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {99c21719-7c46-4aa6-b27f-19ceda298f5a}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {90427d71-eb72-4407-a4bd-9db3461599c6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {eb620617-015d-423b-b355-2f3d1fb60358}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {eb620617-015d-423b-b355-2f3d1fb60358}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {492f3bc5-da6f-42e0-bd0a-b326d4243cc8}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {90427d71-eb72-4407-a4bd-9db3461599c6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e2a8b076-276d-4fa9-9aec-b16eacff04c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {e2a8b076-276d-4fa9-9aec-b16eacff04c9}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5e4916cd-033e-45d5-821b-4231f083d202}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {90427d71-eb72-4407-a4bd-9db3461599c6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bec3c114-0648-49da-9e93-da17b8ac2cbf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {bec3c114-0648-49da-9e93-da17b8ac2cbf}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {65e86826-8a36-4523-b60d-561c574ce9d3}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {90427d71-eb72-4407-a4bd-9db3461599c6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7e3a9a40-6df0-4e47-b779-a1289e2f8067}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7e3a9a40-6df0-4e47-b779-a1289e2f8067}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {146924fd-e490-415b-8cb0-fac9468d230a}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {90427d71-eb72-4407-a4bd-9db3461599c6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {30428af1-6e02-4414-ab39-e114026ac0e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {30428af1-6e02-4414-ab39-e114026ac0e9}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9de0d18b-f8b0-490f-9789-82276c66a9a3}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {90427d71-eb72-4407-a4bd-9db3461599c6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2d21c68-e0b7-4228-8c2c-6c1ce8eaf8a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2d21c68-e0b7-4228-8c2c-6c1ce8eaf8a3}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {58d85c07-b432-4210-9a74-369f90c5c0e7}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {157e8eb2-74e0-4962-9e8d-25a3b76efcf9}, !- Control Zone or Zone List Name
  {30afd699-463c-4b91-a618-48ee54d05386}, !- Cooling Control Zone or Zone List Name
  {667006ba-5d42-43a1-871a-667ad1f9a45c}, !- Heating Control Zone or Zone List Name
  {3a800d5f-fef7-4f74-9171-3717f97944f0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {157e8eb2-74e0-4962-9e8d-25a3b76efcf9}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {30afd699-463c-4b91-a618-48ee54d05386}, !- Handle
  {91b986ad-d974-46c7-bfe6-ab2dc7b7f60b}; !- Name

OS:ModelObjectList,
  {667006ba-5d42-43a1-871a-667ad1f9a45c}, !- Handle
  {3d4df30c-a40e-4c1f-af47-a29f8ee72b1d}; !- Name

OS:ModelObjectList,
  {3a800d5f-fef7-4f74-9171-3717f97944f0}, !- Handle
  {62241428-398e-457d-9fe3-b9cb61a4d562}; !- Name

OS:Schedule:Ruleset,
  {0d5326c4-d952-4a68-9658-65b616c719e5}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {fd097792-9d47-44fc-ac8b-c4b5bbfdc14a}, !- Default Day Schedule Name
  {790936b6-7a99-49ad-a201-5f251516bba3}, !- Summer Design Day Schedule Name
  {a3b5599a-59ed-4063-99cd-5a69743aa7d7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fd097792-9d47-44fc-ac8b-c4b5bbfdc14a}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d2f671d-61d6-4557-8367-0c15bd7d2dc1}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3b5599a-59ed-4063-99cd-5a69743aa7d7}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca45e14c-bb7d-46e6-875e-dde38240d357}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {790936b6-7a99-49ad-a201-5f251516bba3}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {65a96b30-1f31-4895-aa89-eec8eb376245}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {0d5326c4-d952-4a68-9658-65b616c719e5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {dc38c2fe-3ab7-44e4-a573-d515671217a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {dc38c2fe-3ab7-44e4-a573-d515671217a2}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5d85f65f-e6c5-43a4-932b-8d0a7dbb82f3}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {0d5326c4-d952-4a68-9658-65b616c719e5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6b6e4655-2c7a-41e7-839a-93c9199f5f57}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {6b6e4655-2c7a-41e7-839a-93c9199f5f57}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e7721406-5b4c-48b4-ab73-1b7e8bc1f6eb}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {0d5326c4-d952-4a68-9658-65b616c719e5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ed8076f2-90a0-4365-9216-06b64d1f1c5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ed8076f2-90a0-4365-9216-06b64d1f1c5d}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6daa0273-0413-4a08-beae-16ac6369dfe1}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {0d5326c4-d952-4a68-9658-65b616c719e5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9b876297-bbd7-44fd-b475-3b70c36939c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9b876297-bbd7-44fd-b475-3b70c36939c4}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5ecc5365-ca3b-4d78-8694-055fb8f475c0}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {0d5326c4-d952-4a68-9658-65b616c719e5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e3c94d6c-08dd-4eaa-a437-c3407f81c647}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e3c94d6c-08dd-4eaa-a437-c3407f81c647}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f1ecb5ef-3b00-4b10-a630-f7f7f9ec19f2}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {0d5326c4-d952-4a68-9658-65b616c719e5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {181ced23-7563-4702-b9fe-68cb65e8ea1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {181ced23-7563-4702-b9fe-68cb65e8ea1a}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dc53a13b-7576-4540-8962-b01769734901}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {0d5326c4-d952-4a68-9658-65b616c719e5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {833b8c6b-7e0b-4195-925e-bff1705ecb19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {833b8c6b-7e0b-4195-925e-bff1705ecb19}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {7d7a5153-107f-43d3-b07f-7e97c5d6a666}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {10895f8c-dc40-4356-b30c-59e1c39ed7db}, !- Control Zone or Zone List Name
  {ad501721-ce61-4ea1-9b8d-0696fa7f04ff}, !- Cooling Control Zone or Zone List Name
  {c93dd53d-2b7c-4fb7-be5a-4540f26fd964}, !- Heating Control Zone or Zone List Name
  {aa1c196d-7afe-4586-91a6-81d874309afe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {10895f8c-dc40-4356-b30c-59e1c39ed7db}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ad501721-ce61-4ea1-9b8d-0696fa7f04ff}, !- Handle
  {1dabce14-8533-44c6-8d7d-5e9e8aacb533}; !- Name

OS:ModelObjectList,
  {c93dd53d-2b7c-4fb7-be5a-4540f26fd964}, !- Handle
  {c443a985-a7c3-49c4-b6c6-ae7ddb4d5e9b}; !- Name

OS:ModelObjectList,
  {aa1c196d-7afe-4586-91a6-81d874309afe}, !- Handle
  {ab67befc-aa19-4887-b70a-a83fa4288937}; !- Name

OS:Schedule:Ruleset,
  {9e60a733-f153-4d02-a2fe-bd37f7caf86b}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {5d972d36-02ce-42a1-a26c-ecb8ebed0e1a}, !- Default Day Schedule Name
  {cd828fac-6cdf-45b2-8ad0-f4c55217cdf2}, !- Summer Design Day Schedule Name
  {785f61db-9ba0-4001-a8d6-7e857d97ab01}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d972d36-02ce-42a1-a26c-ecb8ebed0e1a}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cda2156b-ef83-4b96-b0bd-8682cc91825d}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {785f61db-9ba0-4001-a8d6-7e857d97ab01}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c3031b9-9ebc-42d4-a187-90aee68900f0}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd828fac-6cdf-45b2-8ad0-f4c55217cdf2}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3cb135d6-7a84-4faf-bcac-ed6ee193d0af}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {9e60a733-f153-4d02-a2fe-bd37f7caf86b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ea8d0e6a-c61c-462f-b645-fd6512f6aca8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {ea8d0e6a-c61c-462f-b645-fd6512f6aca8}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7676ff94-9087-4614-90d3-3390e1501c04}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {9e60a733-f153-4d02-a2fe-bd37f7caf86b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3ef270b9-3092-48bc-817c-9b555ce4dddc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3ef270b9-3092-48bc-817c-9b555ce4dddc}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7fee26f9-0516-4fa7-869d-2ae51f43abe9}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {9e60a733-f153-4d02-a2fe-bd37f7caf86b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {64167c2e-7014-4688-924a-61fbaa9afb78}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {64167c2e-7014-4688-924a-61fbaa9afb78}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {adf807ef-813d-4fd0-bab2-07abd694761d}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {9e60a733-f153-4d02-a2fe-bd37f7caf86b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {093d9c1e-18bc-4f0a-a636-bf2563ce315e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {093d9c1e-18bc-4f0a-a636-bf2563ce315e}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bb2074e6-6948-4769-bc8c-abde8baa4325}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {9e60a733-f153-4d02-a2fe-bd37f7caf86b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a722652f-05c5-45a8-a5ff-29defabfb606}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a722652f-05c5-45a8-a5ff-29defabfb606}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8c9ea81f-9f23-4db7-a9b8-a9d0d315b927}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {9e60a733-f153-4d02-a2fe-bd37f7caf86b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48284792-ab39-48e4-832c-b460486400ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {48284792-ab39-48e4-832c-b460486400ae}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b3fb9887-1f26-419c-803e-ff7fef0ea050}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {9e60a733-f153-4d02-a2fe-bd37f7caf86b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c79b7571-bf7d-4733-a2bc-7e285c7cc4e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c79b7571-bf7d-4733-a2bc-7e285c7cc4e0}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {9349968e-d610-41d7-bb41-74d7bc810f8f}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9861dcdd-54ff-48f5-8ce2-f7ec6f5f74d9}, !- Control Zone or Zone List Name
  {4a070747-2f19-4334-bab3-b6cc638dacff}, !- Cooling Control Zone or Zone List Name
  {680429aa-e43b-4d96-adda-23d06412e096}, !- Heating Control Zone or Zone List Name
  {b2c67513-76c0-49c9-9484-107f76d46bd8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9861dcdd-54ff-48f5-8ce2-f7ec6f5f74d9}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4a070747-2f19-4334-bab3-b6cc638dacff}, !- Handle
  {9f58fa4c-fe07-4e07-85a8-d8661e97070e}; !- Name

OS:ModelObjectList,
  {680429aa-e43b-4d96-adda-23d06412e096}, !- Handle
  {66c53750-8e5b-476d-b922-bd978ae1b7bd}; !- Name

OS:ModelObjectList,
  {b2c67513-76c0-49c9-9484-107f76d46bd8}, !- Handle
  {7c42ca97-5aea-4fd1-8159-379d3a7e1256}; !- Name

OS:Schedule:Ruleset,
  {985ec2b7-30cb-4744-9671-896ec8c3efdb}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {d0653bf1-da43-4967-bc37-cfad2305e9d4}, !- Default Day Schedule Name
  {6ce25e1c-014d-4332-8052-280a8a81170f}, !- Summer Design Day Schedule Name
  {d0322dd8-a6a4-42de-83c8-75eb9b35e098}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d0653bf1-da43-4967-bc37-cfad2305e9d4}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c54eec57-a3c5-46b8-8dda-ca0ab6de7c5b}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0322dd8-a6a4-42de-83c8-75eb9b35e098}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dfeca400-74cb-40ac-822f-89ba96cd8aff}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ce25e1c-014d-4332-8052-280a8a81170f}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f441ea87-628f-4544-a528-b867fbe9041f}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {985ec2b7-30cb-4744-9671-896ec8c3efdb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {24128044-6d7b-4bf5-94d8-b31716d9ad7d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {24128044-6d7b-4bf5-94d8-b31716d9ad7d}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c2e68daf-73b2-4eb4-9ae6-d6f5d65757ed}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {985ec2b7-30cb-4744-9671-896ec8c3efdb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e9b64b34-054f-40c3-ab28-807f11ab6d16}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e9b64b34-054f-40c3-ab28-807f11ab6d16}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {aae7ab1b-e6ad-42a1-a583-5b2879cbb7dd}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {985ec2b7-30cb-4744-9671-896ec8c3efdb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8b702fdf-e598-45d5-b90e-671f579b8639}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8b702fdf-e598-45d5-b90e-671f579b8639}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2969d8e0-e0ea-4af7-84f2-e69e33eb0422}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {985ec2b7-30cb-4744-9671-896ec8c3efdb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6b272c89-36eb-4beb-be41-eefb8fa7bfe8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6b272c89-36eb-4beb-be41-eefb8fa7bfe8}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {32903f4a-a6de-4e6d-a3ff-f62118a5a745}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {985ec2b7-30cb-4744-9671-896ec8c3efdb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9a0e2bbb-ffaa-4ae8-ae51-b18bb27a0356}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9a0e2bbb-ffaa-4ae8-ae51-b18bb27a0356}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b6ac0020-83a6-4098-a74c-81dac564f38c}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {985ec2b7-30cb-4744-9671-896ec8c3efdb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0a0e02e5-cc08-4cb7-8802-f77712d3271f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0a0e02e5-cc08-4cb7-8802-f77712d3271f}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4a05ea53-53f9-46eb-b9ef-4aa3c02e786d}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {985ec2b7-30cb-4744-9671-896ec8c3efdb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {51323417-ff5f-4c5a-97df-c20f06aa6075}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51323417-ff5f-4c5a-97df-c20f06aa6075}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {ecad504c-7c74-45eb-b361-237230c551ce}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7b5160f5-04f9-4e15-af2d-70be06ab0f2b}, !- Control Zone or Zone List Name
  {36c9c103-d602-479f-837f-9cfd45b3e75e}, !- Cooling Control Zone or Zone List Name
  {d7e67141-3b8e-4771-9d98-fb34c4d433db}, !- Heating Control Zone or Zone List Name
  {0f17d6c8-d679-435e-8f22-0e183d84b594}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7b5160f5-04f9-4e15-af2d-70be06ab0f2b}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {36c9c103-d602-479f-837f-9cfd45b3e75e}, !- Handle
  {7b5311c0-ff4e-48b6-83f2-542b0fc88491}; !- Name

OS:ModelObjectList,
  {d7e67141-3b8e-4771-9d98-fb34c4d433db}, !- Handle
  {6099e4f7-9293-4b58-84fd-211dc4169419}; !- Name

OS:ModelObjectList,
  {0f17d6c8-d679-435e-8f22-0e183d84b594}, !- Handle
  {6a29fa6f-7ac0-47ca-a84f-02b528cb4d35}; !- Name

OS:Schedule:Ruleset,
  {f97b0909-8e36-421d-859b-8503d58f216c}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {acda05da-1137-4fba-8a32-78cd97baf31d}, !- Default Day Schedule Name
  {f3ede64d-c0ab-4ce6-915b-53785f168395}, !- Summer Design Day Schedule Name
  {c9794dfc-7ed1-4bc9-b102-afd0e4920e40}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {acda05da-1137-4fba-8a32-78cd97baf31d}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f78578eb-11f2-4151-8e30-af84a22a8af6}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9794dfc-7ed1-4bc9-b102-afd0e4920e40}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a57c54b-9fdf-4b7a-80a6-7e77d0e2c122}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3ede64d-c0ab-4ce6-915b-53785f168395}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a01ea20-bf2d-448b-af45-69edcf3d4fea}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {f97b0909-8e36-421d-859b-8503d58f216c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b7a43922-1c7b-4e07-8035-2a88b3147e9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {b7a43922-1c7b-4e07-8035-2a88b3147e9e}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5f491588-6870-4e5b-ab1b-6f2440f8933e}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {f97b0909-8e36-421d-859b-8503d58f216c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {181118ca-0a21-40d3-acdb-06ed99a0f634}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {181118ca-0a21-40d3-acdb-06ed99a0f634}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2fa04b25-5655-4775-a9c1-992196929a60}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {f97b0909-8e36-421d-859b-8503d58f216c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {37eff556-afad-4a16-932e-85ad8bfb11a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {37eff556-afad-4a16-932e-85ad8bfb11a1}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {81007e2b-ce8b-4d3d-a2e0-512482327e2b}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {f97b0909-8e36-421d-859b-8503d58f216c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {134e88b1-ff60-4564-9cce-77445296bce3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {134e88b1-ff60-4564-9cce-77445296bce3}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {85d8ba5a-bb6b-486d-b9d4-a6194882bb04}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {f97b0909-8e36-421d-859b-8503d58f216c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {17d721bc-862a-4ec2-8f05-e352015edc82}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {17d721bc-862a-4ec2-8f05-e352015edc82}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {96621116-d49e-42e5-9f1e-e149934140c2}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {f97b0909-8e36-421d-859b-8503d58f216c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6a869806-2ba7-4b91-a2ae-f88198c4f83b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6a869806-2ba7-4b91-a2ae-f88198c4f83b}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b74c0a39-a08b-46a3-8d5b-c5b86b102ea8}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {f97b0909-8e36-421d-859b-8503d58f216c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b92c42b2-f635-44c7-b89a-6626401ffe23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b92c42b2-f635-44c7-b89a-6626401ffe23}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {d02376e3-a894-4a09-b9cf-52b838255555}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e5e6cc06-881c-4a68-a5b5-73869ea37059}, !- Control Zone or Zone List Name
  {a4222559-cbf0-4e9e-a3d3-a639bed1e455}, !- Cooling Control Zone or Zone List Name
  {dd67ba22-bff7-420f-9b9a-05bbc2365d6a}, !- Heating Control Zone or Zone List Name
  {225283ec-20af-4f6e-a2b2-239e15c7df21}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e5e6cc06-881c-4a68-a5b5-73869ea37059}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a4222559-cbf0-4e9e-a3d3-a639bed1e455}, !- Handle
  {c1c25080-6d94-4c97-9fec-f7c1746574c0}; !- Name

OS:ModelObjectList,
  {dd67ba22-bff7-420f-9b9a-05bbc2365d6a}, !- Handle
  {b77ac16f-a257-4959-b1f2-a128f4d972f2}; !- Name

OS:ModelObjectList,
  {225283ec-20af-4f6e-a2b2-239e15c7df21}, !- Handle
  {545b074d-f4e4-496e-bed9-6e0a275f9725}; !- Name

OS:Schedule:Ruleset,
  {5b39ba6d-847b-46f1-9b99-942b3028f332}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {9ecd2d82-4c0c-4600-a94c-9b9c9481ee47}, !- Default Day Schedule Name
  {81301a0a-9050-404b-91ef-d06878ae0147}, !- Summer Design Day Schedule Name
  {33223b84-1776-497c-8e42-443dc62f9137}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9ecd2d82-4c0c-4600-a94c-9b9c9481ee47}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4274712-6cb8-4bd0-8a1f-a3a4d8688423}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33223b84-1776-497c-8e42-443dc62f9137}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da13e1e6-60ff-44da-b5d7-cee58a9bcd48}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81301a0a-9050-404b-91ef-d06878ae0147}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {51d4e61d-36c0-4489-844b-5be98e0696d9}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {5b39ba6d-847b-46f1-9b99-942b3028f332}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4cc050c8-f934-4031-a7b0-fe2762d22b77}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4cc050c8-f934-4031-a7b0-fe2762d22b77}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ebe2d56d-8c37-4074-8652-9a2d09186d10}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {5b39ba6d-847b-46f1-9b99-942b3028f332}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5dbb87d5-2659-4cc9-947c-0a6458e6c4b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {5dbb87d5-2659-4cc9-947c-0a6458e6c4b0}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {659a65e4-9f8d-4cce-a4f8-b4d399d551d2}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {5b39ba6d-847b-46f1-9b99-942b3028f332}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1f8e6ff4-e5a2-4c70-b871-35b889af1159}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {1f8e6ff4-e5a2-4c70-b871-35b889af1159}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9b6fd57d-09ae-4b82-be13-fb0b82abf87d}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {5b39ba6d-847b-46f1-9b99-942b3028f332}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ea892c75-6536-4eeb-857b-b34dfaa47e60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ea892c75-6536-4eeb-857b-b34dfaa47e60}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a734396b-4f40-459c-b737-d2ca901efeb8}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {5b39ba6d-847b-46f1-9b99-942b3028f332}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {42de2720-680a-476b-adfb-c91283b41d94}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {42de2720-680a-476b-adfb-c91283b41d94}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7041680a-d9ca-4faa-ac68-36f51626c513}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {5b39ba6d-847b-46f1-9b99-942b3028f332}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {64e18819-fc59-4346-8391-9ad6c64ac398}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {64e18819-fc59-4346-8391-9ad6c64ac398}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f7bb1cfe-5014-4b10-9b2d-9454ac1cf24f}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {5b39ba6d-847b-46f1-9b99-942b3028f332}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69f2a154-c95d-428a-be9f-f77094859fe6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69f2a154-c95d-428a-be9f-f77094859fe6}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {a4659e99-2d78-4b87-be41-eeaa753541a7}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c4952dae-c6b9-4209-b013-316eb3a9fa6e}, !- Control Zone or Zone List Name
  {9020007d-ab9c-4894-b3d9-9d8fe51cdf6d}, !- Cooling Control Zone or Zone List Name
  {c5cc4726-fd48-4db6-8996-22d15f5fa0ca}, !- Heating Control Zone or Zone List Name
  {9fa3cc6c-5d5a-4a73-a56f-e60037a975be}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c4952dae-c6b9-4209-b013-316eb3a9fa6e}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {9020007d-ab9c-4894-b3d9-9d8fe51cdf6d}, !- Handle
  {5c016a37-32ad-4bf6-9ceb-cbf22f308b60}; !- Name

OS:ModelObjectList,
  {c5cc4726-fd48-4db6-8996-22d15f5fa0ca}, !- Handle
  {2abf3f45-08b0-4b12-853c-c10eeabef9f8}; !- Name

OS:ModelObjectList,
  {9fa3cc6c-5d5a-4a73-a56f-e60037a975be}, !- Handle
  {8d9ed674-e506-4a13-9f7c-3fca3b541032}; !- Name

OS:Schedule:Ruleset,
  {2ff9e423-4f76-4b7d-82a3-cdcb9f76714d}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {b2e1efe6-e42f-4453-a3a3-0d5a622473fd}, !- Default Day Schedule Name
  {3eb46268-84cb-43d3-8749-6bd961e00c83}, !- Summer Design Day Schedule Name
  {57affb03-bc87-4015-ae1d-01c83ace71d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2e1efe6-e42f-4453-a3a3-0d5a622473fd}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d59e417-cc2d-4096-b974-41df4e27d770}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {57affb03-bc87-4015-ae1d-01c83ace71d8}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35504832-fd38-439f-8b9c-d5ad35b8605d}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3eb46268-84cb-43d3-8749-6bd961e00c83}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f69e5cd7-5051-4d17-a4d7-b076e3e1fde5}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {2ff9e423-4f76-4b7d-82a3-cdcb9f76714d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {810787d3-de43-4ea9-a4a2-44302e4bb4b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {810787d3-de43-4ea9-a4a2-44302e4bb4b2}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {582ebc91-0dbe-4dda-bea8-b4a63dfe9cd4}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {2ff9e423-4f76-4b7d-82a3-cdcb9f76714d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5564d1fc-99fd-4632-ad91-3717768525d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {5564d1fc-99fd-4632-ad91-3717768525d4}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {de39383c-64d4-45ec-8201-ff39a8bac593}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {2ff9e423-4f76-4b7d-82a3-cdcb9f76714d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f2e6b9b2-8368-439b-aa9e-916f301f44f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {f2e6b9b2-8368-439b-aa9e-916f301f44f9}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {876a7fc3-379a-4ef2-afaa-c35e9cbf6497}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {2ff9e423-4f76-4b7d-82a3-cdcb9f76714d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {909c44a5-bb28-4edc-8eb4-6757dd58e8d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {909c44a5-bb28-4edc-8eb4-6757dd58e8d4}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {48ba82db-1eda-4a73-a6e4-310cbde04c44}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {2ff9e423-4f76-4b7d-82a3-cdcb9f76714d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d73c4cd4-936f-465d-a2d4-22d4433ce4c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d73c4cd4-936f-465d-a2d4-22d4433ce4c0}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {1da4d605-ca44-447e-8877-8b22813e0f8c}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {2ff9e423-4f76-4b7d-82a3-cdcb9f76714d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {04c1ea77-8915-4769-ac12-f606b1c64621}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {04c1ea77-8915-4769-ac12-f606b1c64621}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d9a56da0-919c-4efa-8c3e-2a16d9bcf2c0}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {2ff9e423-4f76-4b7d-82a3-cdcb9f76714d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {75a67175-7b11-45da-8dd1-f7ecf3a1514c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75a67175-7b11-45da-8dd1-f7ecf3a1514c}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {88c9b9eb-0fc5-4d2e-a9b8-ee0a474ed6a4}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b464507a-1885-4f4b-94fc-198df1c4178c}, !- Control Zone or Zone List Name
  {85cff5a7-0a3a-411b-89e1-b61725028bc9}, !- Cooling Control Zone or Zone List Name
  {1c692be3-bd0e-4651-9147-cb3faec5de3c}, !- Heating Control Zone or Zone List Name
  {7c72e590-cff2-4b25-8662-90682aedee89}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b464507a-1885-4f4b-94fc-198df1c4178c}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {85cff5a7-0a3a-411b-89e1-b61725028bc9}, !- Handle
  {69b62bf6-f2a1-4b12-9d0f-5d50c8af094e}; !- Name

OS:ModelObjectList,
  {1c692be3-bd0e-4651-9147-cb3faec5de3c}, !- Handle
  {460fddee-c5f4-4fc0-a1c5-de61d8740563}; !- Name

OS:ModelObjectList,
  {7c72e590-cff2-4b25-8662-90682aedee89}, !- Handle
  {2092a06f-c515-4ee7-828f-f608fbc6922a}; !- Name

OS:Schedule:Ruleset,
  {f22ed6a9-82aa-44a7-87d6-c94f831dc828}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {435c9d27-120c-4465-ad64-696b2b87a054}, !- Default Day Schedule Name
  {d5a79fbd-6a33-46f1-8de4-5d03f88dd05e}, !- Summer Design Day Schedule Name
  {1f6753e1-772f-4af7-9a91-e50fa5af4952}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {435c9d27-120c-4465-ad64-696b2b87a054}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b099b4d-b1a2-4ab1-b587-c0b4e98b0519}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1f6753e1-772f-4af7-9a91-e50fa5af4952}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eaf248a3-d945-45eb-b859-44fef61f98fc}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5a79fbd-6a33-46f1-8de4-5d03f88dd05e}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e90d4402-b92a-4437-b7be-1a2a31be1319}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {f22ed6a9-82aa-44a7-87d6-c94f831dc828}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {47680eb7-75b5-468e-ab3a-4c04da7c6aca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {47680eb7-75b5-468e-ab3a-4c04da7c6aca}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ef852550-3452-41c3-af35-00188f3dbcb0}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {f22ed6a9-82aa-44a7-87d6-c94f831dc828}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {978efa15-146e-404c-807f-058a30b5bc07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {978efa15-146e-404c-807f-058a30b5bc07}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {97e6a522-3cc4-4990-bd27-17b6c32311c0}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {f22ed6a9-82aa-44a7-87d6-c94f831dc828}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {344d015d-4eff-419c-83da-5d9852c4bcbf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {344d015d-4eff-419c-83da-5d9852c4bcbf}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {850ad44f-cf59-4e05-b493-7a9e163cc04a}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {f22ed6a9-82aa-44a7-87d6-c94f831dc828}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {140958c7-1236-4791-8bfa-6de3e6bfc83a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {140958c7-1236-4791-8bfa-6de3e6bfc83a}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {eb42e7be-c5b9-4f45-b939-69559644d099}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {f22ed6a9-82aa-44a7-87d6-c94f831dc828}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {413de1de-0c30-4101-9eed-05bccba16a7d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {413de1de-0c30-4101-9eed-05bccba16a7d}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b1d43e35-9054-4d0d-acf3-97eac0748b32}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {f22ed6a9-82aa-44a7-87d6-c94f831dc828}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24118d9e-d8e2-4600-9f0e-8ca6a056cf27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {24118d9e-d8e2-4600-9f0e-8ca6a056cf27}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {286423d1-fcfd-415c-9818-91b5d743868f}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {f22ed6a9-82aa-44a7-87d6-c94f831dc828}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ead2fda-1188-4077-8de2-3719cd87fa79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ead2fda-1188-4077-8de2-3719cd87fa79}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {024dd910-8d26-44c0-95ad-f8c355232ef9}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0c4e754d-db37-412e-9e36-89e7d065f06b}, !- Control Zone or Zone List Name
  {53794b57-ad74-4bd2-8c21-93ba29b79c96}, !- Cooling Control Zone or Zone List Name
  {31fbe3cd-8bd3-4780-b960-4496fd94a164}, !- Heating Control Zone or Zone List Name
  {4b5e6cf2-feab-4035-8907-862f226a0670}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0c4e754d-db37-412e-9e36-89e7d065f06b}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {53794b57-ad74-4bd2-8c21-93ba29b79c96}, !- Handle
  {0a365c7c-e5da-4426-b61e-9af6eb673340}; !- Name

OS:ModelObjectList,
  {31fbe3cd-8bd3-4780-b960-4496fd94a164}, !- Handle
  {a7905e39-adf3-47d2-b162-5da29d74ce66}; !- Name

OS:ModelObjectList,
  {4b5e6cf2-feab-4035-8907-862f226a0670}, !- Handle
  {3324cd1f-f6a7-4708-8c05-9aa0dc2f3ae7}; !- Name

OS:Schedule:Ruleset,
  {8eba5baf-2e84-481e-b32f-7066dab6d7f6}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {b3a3ac84-25de-44fb-9534-87fe7eeda823}, !- Default Day Schedule Name
  {ca80992d-0015-47fe-8840-b96a2e961036}, !- Summer Design Day Schedule Name
  {a5851808-b0bf-45c8-8172-4fd54448d49d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b3a3ac84-25de-44fb-9534-87fe7eeda823}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f846647-dd85-445b-82e2-dd5c9a52c427}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5851808-b0bf-45c8-8172-4fd54448d49d}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81c0a5cd-b0aa-426b-8869-23ed63d8fe28}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca80992d-0015-47fe-8840-b96a2e961036}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ca72c275-686b-4c76-840d-36e7a6b19532}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {8eba5baf-2e84-481e-b32f-7066dab6d7f6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1cffb08d-02b4-436a-a015-87ddc98e8297}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {1cffb08d-02b4-436a-a015-87ddc98e8297}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {01c70b1b-51a4-4d89-b9d5-82e8eae8b166}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {8eba5baf-2e84-481e-b32f-7066dab6d7f6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ae8ac1e1-4d3c-4442-a552-bca5f95dfab5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {ae8ac1e1-4d3c-4442-a552-bca5f95dfab5}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ecb8a145-ccbf-4fc0-b252-3d82bfbb42cc}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {8eba5baf-2e84-481e-b32f-7066dab6d7f6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8e1ddf56-2b6b-4b32-81e0-72044e3adc07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8e1ddf56-2b6b-4b32-81e0-72044e3adc07}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b7bccd21-4070-4592-b281-a2a8243a8f6d}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {8eba5baf-2e84-481e-b32f-7066dab6d7f6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {338bbde9-e208-4d46-b158-a00051807da7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {338bbde9-e208-4d46-b158-a00051807da7}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {18cb3ce7-d35d-4044-9ab8-a55135de285a}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {8eba5baf-2e84-481e-b32f-7066dab6d7f6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f5064125-dd3a-4e05-bdfd-9a9a09db9035}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f5064125-dd3a-4e05-bdfd-9a9a09db9035}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a4f4e5a4-bd71-4b89-bb35-8622f78890e9}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {8eba5baf-2e84-481e-b32f-7066dab6d7f6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6de4cfc9-33e2-4077-b738-e665c194861b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6de4cfc9-33e2-4077-b738-e665c194861b}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7f64f2c9-016b-42db-be46-ed00a892bf3c}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {8eba5baf-2e84-481e-b32f-7066dab6d7f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {381d8642-1d7c-405f-a314-b7e3fd55efe8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {381d8642-1d7c-405f-a314-b7e3fd55efe8}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e5c53571-9cab-453b-a7f7-c70515f1f28a}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c8de4cbc-acc6-4e05-832e-009ee6116c03}, !- Control Zone or Zone List Name
  {83109a12-0915-420a-badf-282b4f61009e}, !- Cooling Control Zone or Zone List Name
  {7fdf8b58-00b7-4deb-83d7-2f186cf1410e}, !- Heating Control Zone or Zone List Name
  {0061df11-f7bb-4a42-b456-b6113c116df2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c8de4cbc-acc6-4e05-832e-009ee6116c03}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {83109a12-0915-420a-badf-282b4f61009e}, !- Handle
  {b90c6483-8187-4979-939d-2c2a638601cb}; !- Name

OS:ModelObjectList,
  {7fdf8b58-00b7-4deb-83d7-2f186cf1410e}, !- Handle
  {c1e8e18b-ddc9-4058-a422-a58f94c3d623}; !- Name

OS:ModelObjectList,
  {0061df11-f7bb-4a42-b456-b6113c116df2}, !- Handle
  {55bf7637-8a15-4c3f-854c-ec72f7917075}; !- Name

OS:Schedule:Ruleset,
  {cde08891-d729-42b1-aed4-c9cd21b123d7}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {7cb68031-a0f9-4537-9ee0-6ebdc690108f}, !- Default Day Schedule Name
  {e5ca25f7-7372-4f34-9b3c-3bcf52d2579a}, !- Summer Design Day Schedule Name
  {d42158b1-dd56-427e-b934-e1f6a94e0eb6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7cb68031-a0f9-4537-9ee0-6ebdc690108f}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf9384d1-0266-4a3b-b4c0-bcefac7cf10d}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d42158b1-dd56-427e-b934-e1f6a94e0eb6}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c89e274-021e-4440-afcb-a71643643004}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5ca25f7-7372-4f34-9b3c-3bcf52d2579a}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {442a9a0f-3899-4552-9b1b-0385f9f7a7f3}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {cde08891-d729-42b1-aed4-c9cd21b123d7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4cac5775-5582-4075-b1b4-b43fdcc194cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4cac5775-5582-4075-b1b4-b43fdcc194cc}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {32dad8a5-0af6-48ea-a048-9e93e3fd08af}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {cde08891-d729-42b1-aed4-c9cd21b123d7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a34c955f-a740-4d56-8c2e-358a86108941}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a34c955f-a740-4d56-8c2e-358a86108941}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {90e417fd-81e7-45f8-ad62-8013bb26f493}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {cde08891-d729-42b1-aed4-c9cd21b123d7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {16b4608e-efc4-458a-a3e4-bfb4251159e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {16b4608e-efc4-458a-a3e4-bfb4251159e5}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f3e99ecb-6a67-4291-8ae9-7ab802acfb9f}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {cde08891-d729-42b1-aed4-c9cd21b123d7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6640470c-dd90-4112-9f6e-5b5a705085f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6640470c-dd90-4112-9f6e-5b5a705085f5}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f75c90be-6b3a-467b-b628-a26cf2aa77fc}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {cde08891-d729-42b1-aed4-c9cd21b123d7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {27e0385e-39b8-4409-affd-a0577283a4cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {27e0385e-39b8-4409-affd-a0577283a4cf}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {03d0cde1-1e18-4780-a1c4-dc2501f360b6}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {cde08891-d729-42b1-aed4-c9cd21b123d7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f1ca7a6-fefc-4de8-9c90-1297559beb21}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8f1ca7a6-fefc-4de8-9c90-1297559beb21}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d92de3b4-81f7-45f7-b232-7b41071e0c60}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {cde08891-d729-42b1-aed4-c9cd21b123d7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2659a800-a12c-45b7-af2c-ee3201b9ae58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2659a800-a12c-45b7-af2c-ee3201b9ae58}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {73805d07-3ba4-4c13-bc6f-29e252901f9b}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f09f1b4e-b112-4a75-8c56-09d7aab78ec0}, !- Control Zone or Zone List Name
  {1c47785d-0557-4091-bc76-f57818869479}, !- Cooling Control Zone or Zone List Name
  {340a7fed-d649-45e4-9af3-01b5bb1ac01d}, !- Heating Control Zone or Zone List Name
  {7ec3c78b-351e-42d4-b49a-08a39f83db5b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f09f1b4e-b112-4a75-8c56-09d7aab78ec0}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {1c47785d-0557-4091-bc76-f57818869479}, !- Handle
  {e3bd7037-c9b9-47eb-acbc-79d9148561d2}; !- Name

OS:ModelObjectList,
  {340a7fed-d649-45e4-9af3-01b5bb1ac01d}, !- Handle
  {50d2cc2b-797e-4e99-874b-21c74c90573f}; !- Name

OS:ModelObjectList,
  {7ec3c78b-351e-42d4-b49a-08a39f83db5b}, !- Handle
  {aba7bdc8-9eb3-43b5-9cae-32c0ecf0976c}; !- Name

OS:Schedule:Ruleset,
  {3d9dcfdf-7980-4314-b1ed-d466a4dce0a7}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {af1d147f-fe43-44de-9fcd-b2e02475f9d4}, !- Default Day Schedule Name
  {09505fc6-f4c7-4b17-a502-a26d9a8ec28e}, !- Summer Design Day Schedule Name
  {d7ced497-f99a-4548-9634-3cd4075669b5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af1d147f-fe43-44de-9fcd-b2e02475f9d4}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {867fc349-de06-4e38-a0ff-17bc179ab7f0}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7ced497-f99a-4548-9634-3cd4075669b5}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5732d27-19c1-4b5f-9037-c7ddb3c1b56e}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09505fc6-f4c7-4b17-a502-a26d9a8ec28e}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e44ca858-b9b8-4b74-af4d-f9d9cc22b0d4}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {3d9dcfdf-7980-4314-b1ed-d466a4dce0a7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {663f4e93-a153-49d1-b23d-aa4821d2e380}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {663f4e93-a153-49d1-b23d-aa4821d2e380}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a49fd4e7-5c7f-4e4b-8d8a-833c220fb10d}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {3d9dcfdf-7980-4314-b1ed-d466a4dce0a7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {823e944b-3bc2-4fa7-81a6-cd88dcdd5333}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {823e944b-3bc2-4fa7-81a6-cd88dcdd5333}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9bb9a7cc-316b-40df-b068-49a2ffc34e37}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {3d9dcfdf-7980-4314-b1ed-d466a4dce0a7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b69e6143-9248-4024-8be7-0d30fa9360e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b69e6143-9248-4024-8be7-0d30fa9360e6}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {89e0b112-b127-4afe-a7a5-f6adae1ace0a}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {3d9dcfdf-7980-4314-b1ed-d466a4dce0a7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {29107df5-fafc-4193-a43a-05df507ecb7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {29107df5-fafc-4193-a43a-05df507ecb7b}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {621b35a4-8f96-49d8-91b4-539d78acd68f}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {3d9dcfdf-7980-4314-b1ed-d466a4dce0a7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5328cd36-d97a-49c9-a670-111401ad59d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5328cd36-d97a-49c9-a670-111401ad59d4}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5060bc73-93a0-4797-8a75-97a0933b2be9}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {3d9dcfdf-7980-4314-b1ed-d466a4dce0a7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {60923cef-5e64-438e-971c-13dd23978c1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {60923cef-5e64-438e-971c-13dd23978c1f}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8735e1fd-ff86-48ee-9291-89703ad58ed0}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {3d9dcfdf-7980-4314-b1ed-d466a4dce0a7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bd2740f3-9e11-486e-a4af-fb36663b313d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd2740f3-9e11-486e-a4af-fb36663b313d}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {82e2a865-c027-4a5a-b74b-f127d2f531b7}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f50ea6f4-86dd-4930-9fea-631bed5e2fcb}, !- Control Zone or Zone List Name
  {3975d7b4-d8b3-4756-9c2f-1237f2f3b0b8}, !- Cooling Control Zone or Zone List Name
  {f0f9c8dc-833f-4b16-b3f2-c12fc9d15651}, !- Heating Control Zone or Zone List Name
  {8e85e014-7a63-416b-886f-3515644bb6cd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f50ea6f4-86dd-4930-9fea-631bed5e2fcb}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3975d7b4-d8b3-4756-9c2f-1237f2f3b0b8}, !- Handle
  {723269f3-b33d-478a-b98b-5486f64e2299}; !- Name

OS:ModelObjectList,
  {f0f9c8dc-833f-4b16-b3f2-c12fc9d15651}, !- Handle
  {aecc25e0-f025-46a9-abd9-a5c87fa9cd69}; !- Name

OS:ModelObjectList,
  {8e85e014-7a63-416b-886f-3515644bb6cd}, !- Handle
  {a309c789-a9ad-4870-ae0d-3c3e8f44c198}; !- Name

OS:Schedule:Ruleset,
  {e215bab7-e6ee-4cf6-98d1-66a530fb7688}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {ad4fed0b-06b4-459e-a961-da7ddcbb9b86}, !- Default Day Schedule Name
  {84643a25-9833-4da6-8b45-e4b00d7eb45e}, !- Summer Design Day Schedule Name
  {786f156e-0d62-46f0-ba06-463292c261dd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ad4fed0b-06b4-459e-a961-da7ddcbb9b86}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11f3aef9-46b4-4464-95e1-c013102a438b}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {786f156e-0d62-46f0-ba06-463292c261dd}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e711f031-e9c7-41f5-9d5f-b078eb9b31d5}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84643a25-9833-4da6-8b45-e4b00d7eb45e}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {66a077db-5a2c-4391-aa0a-6012e3af7bc0}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {e215bab7-e6ee-4cf6-98d1-66a530fb7688}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6f19d5ca-f038-4d9d-a04e-80715ea184a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {6f19d5ca-f038-4d9d-a04e-80715ea184a8}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0079c31c-b3c7-4f4b-920e-398750043b66}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {e215bab7-e6ee-4cf6-98d1-66a530fb7688}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {994bdfac-baec-449c-b0dd-18d01590dcbe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {994bdfac-baec-449c-b0dd-18d01590dcbe}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {1078800e-bacb-481a-ba06-75d2d5871e16}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {e215bab7-e6ee-4cf6-98d1-66a530fb7688}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8dd3abe7-0fe9-4d0f-a4c7-be6c9b990fd9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8dd3abe7-0fe9-4d0f-a4c7-be6c9b990fd9}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {553c4b41-e22a-45d0-b43d-7cbef5ac0063}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {e215bab7-e6ee-4cf6-98d1-66a530fb7688}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ef0d506c-4985-4857-932a-0522510c3620}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ef0d506c-4985-4857-932a-0522510c3620}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9d252c4c-eb3e-439b-b436-2530bc18e30a}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {e215bab7-e6ee-4cf6-98d1-66a530fb7688}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {921edf0a-c761-4c96-84ed-2af02fb830fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {921edf0a-c761-4c96-84ed-2af02fb830fb}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0398fc75-5197-467d-9848-72736560ae2f}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {e215bab7-e6ee-4cf6-98d1-66a530fb7688}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2863d5b8-4c7b-4e94-8752-659dcd4427db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2863d5b8-4c7b-4e94-8752-659dcd4427db}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {368b5f5e-9266-48db-9ca6-32b005e981f1}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {e215bab7-e6ee-4cf6-98d1-66a530fb7688}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd970cf5-0d49-4a2b-96c4-c70cf9497e15}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd970cf5-0d49-4a2b-96c4-c70cf9497e15}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {52cafa72-39ba-462f-be30-da643019f854}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a16d8537-cdc5-42fa-8546-20cae782f0d3}, !- Control Zone or Zone List Name
  {972070a0-8954-4af6-a79e-c3c25bb9f743}, !- Cooling Control Zone or Zone List Name
  {00f89d08-49dc-442f-b97d-6ed21051f74e}, !- Heating Control Zone or Zone List Name
  {4e1a30ad-aeb4-4133-8760-d432eecd7c66}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a16d8537-cdc5-42fa-8546-20cae782f0d3}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {972070a0-8954-4af6-a79e-c3c25bb9f743}, !- Handle
  {8dcaed0d-5a64-4446-8c45-7d80d8fc2ea9}; !- Name

OS:ModelObjectList,
  {00f89d08-49dc-442f-b97d-6ed21051f74e}, !- Handle
  {94545229-0f62-4bd9-ab79-0145f18777e7}; !- Name

OS:ModelObjectList,
  {4e1a30ad-aeb4-4133-8760-d432eecd7c66}, !- Handle
  {4247713e-406f-4abb-9a26-cabf44b604f0}; !- Name

OS:Schedule:Ruleset,
  {60ac1b42-00b6-449f-8327-6b0ee3590684}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {9402d305-cab9-4c32-9f7c-f8d91fa0066e}, !- Default Day Schedule Name
  {7dd71f99-17de-4c8a-8248-1021c16ef3ee}, !- Summer Design Day Schedule Name
  {6ae79aea-1877-440b-97fd-f18a1e05301e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9402d305-cab9-4c32-9f7c-f8d91fa0066e}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c8f1d54-17c1-40ca-b4a7-ce074de72321}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ae79aea-1877-440b-97fd-f18a1e05301e}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {640ec791-fd11-4655-b153-cac5945a8bdd}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7dd71f99-17de-4c8a-8248-1021c16ef3ee}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e74d360c-818b-4cdd-9c19-7959be2d8244}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {60ac1b42-00b6-449f-8327-6b0ee3590684}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {91e8ba57-1fd6-410b-b8c8-8b971c797171}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {91e8ba57-1fd6-410b-b8c8-8b971c797171}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {66344094-76bb-4bf1-abd1-e76a92972952}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {60ac1b42-00b6-449f-8327-6b0ee3590684}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1e0b5ce2-636f-4680-bd02-ad50e4e3ab18}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {1e0b5ce2-636f-4680-bd02-ad50e4e3ab18}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {2d2088ea-ec1f-449f-9507-b55636bd1bb7}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {60ac1b42-00b6-449f-8327-6b0ee3590684}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ee07ef8e-4642-4c9f-a2cf-20ba83ce0bca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ee07ef8e-4642-4c9f-a2cf-20ba83ce0bca}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {1cec310a-f98d-4dcd-beb1-04d5d70e6638}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {60ac1b42-00b6-449f-8327-6b0ee3590684}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {416f2579-4822-49f7-9fa5-494d9481f62b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {416f2579-4822-49f7-9fa5-494d9481f62b}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8e9c395e-95f5-4b60-9edc-a5eb1e8baa7b}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {60ac1b42-00b6-449f-8327-6b0ee3590684}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2540a243-231c-4169-afb7-76fa02b1b5e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2540a243-231c-4169-afb7-76fa02b1b5e2}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {710846b0-688b-4869-9319-02258eed336e}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {60ac1b42-00b6-449f-8327-6b0ee3590684}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d9aa3fa-8d7b-42c3-af70-30f49f1cfba9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4d9aa3fa-8d7b-42c3-af70-30f49f1cfba9}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {077703b9-ee89-4025-b31d-5a054e336bfc}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {60ac1b42-00b6-449f-8327-6b0ee3590684}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {242a00fd-bd24-4366-86b8-f92d1b97eb42}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {242a00fd-bd24-4366-86b8-f92d1b97eb42}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {b9926b4e-5387-4135-a972-86aafbd61a71}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e697a716-a000-4cfd-be10-b000106122f9}, !- Control Zone or Zone List Name
  {2e6702e3-ec2a-4f9b-9efd-11b52895da6e}, !- Cooling Control Zone or Zone List Name
  {ee226901-b629-4445-8151-24f8b681f5c2}, !- Heating Control Zone or Zone List Name
  {5ddffee7-697a-42ac-9937-0693ed005b28}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e697a716-a000-4cfd-be10-b000106122f9}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2e6702e3-ec2a-4f9b-9efd-11b52895da6e}, !- Handle
  {79cde59e-2eae-4966-91db-8b46936e5f28}; !- Name

OS:ModelObjectList,
  {ee226901-b629-4445-8151-24f8b681f5c2}, !- Handle
  {9263f8e9-558a-425d-a671-59deb238aac5}; !- Name

OS:ModelObjectList,
  {5ddffee7-697a-42ac-9937-0693ed005b28}, !- Handle
  {cc078b95-611c-48f3-8076-962471b685c0}; !- Name

OS:Schedule:Ruleset,
  {7effebba-aaf3-401a-8ce4-88c8307d9c4c}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  {132f7e4c-a855-4f90-82bf-71d0d587ee04}, !- Default Day Schedule Name
  {9ed11171-d4b0-417b-b62b-1912100c0d1e}, !- Summer Design Day Schedule Name
  {7e4d4ea5-6b7a-40dc-8889-67db48f7597d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {132f7e4c-a855-4f90-82bf-71d0d587ee04}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ebc196c6-b065-42a8-855c-029668016d15}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e4d4ea5-6b7a-40dc-8889-67db48f7597d}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42e50634-b140-4d67-90e4-1d1a5845171a}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ed11171-d4b0-417b-b62b-1912100c0d1e}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {12d31b59-2bca-4fc1-898a-b51de58a1481}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {7effebba-aaf3-401a-8ce4-88c8307d9c4c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c9bbc677-7765-446e-9a37-b68db5dd54fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {c9bbc677-7765-446e-9a37-b68db5dd54fa}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {df201aa1-1340-406d-8d58-56a1ada4271e}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {7effebba-aaf3-401a-8ce4-88c8307d9c4c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e7003a16-b7c1-457b-b87a-ba123b714e6e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e7003a16-b7c1-457b-b87a-ba123b714e6e}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {729c2b31-0d8c-4835-af54-021cba601942}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {7effebba-aaf3-401a-8ce4-88c8307d9c4c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8b329117-7ec8-4271-828d-76a203d9a22d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8b329117-7ec8-4271-828d-76a203d9a22d}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {71289aec-200a-4683-ae03-13c1997f2036}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {7effebba-aaf3-401a-8ce4-88c8307d9c4c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a6a74280-0088-4a37-8f47-016aa0fc410e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a6a74280-0088-4a37-8f47-016aa0fc410e}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d432927a-cdf7-4a8b-b039-913b700c87d9}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {7effebba-aaf3-401a-8ce4-88c8307d9c4c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {54b8b7ef-4952-4951-9d76-394191a7eb4e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {54b8b7ef-4952-4951-9d76-394191a7eb4e}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ead44d9f-ffb7-4eb9-a2df-e1fe0a3adf76}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {7effebba-aaf3-401a-8ce4-88c8307d9c4c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f95bf95f-6078-402c-a2ee-71e773d65ab1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f95bf95f-6078-402c-a2ee-71e773d65ab1}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e2efdf1-6ad5-4f5f-b99d-0ff072988aa4}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {7effebba-aaf3-401a-8ce4-88c8307d9c4c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6821719-2d9e-4192-84aa-9b76c44ac592}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6821719-2d9e-4192-84aa-9b76c44ac592}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {90107477-1084-4cd5-a763-668cc5cbae89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {a95f3729-6812-46db-a3e5-28cc8281630e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {09fffba1-fb16-41a5-a3a1-bcdfe0b208a4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3b4332c5-1bc2-470c-b85e-66475cdc8a16}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d1a99152-2a3f-436b-840d-eaa7147f0243}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {24782a20-0bdb-4182-b2da-c9852acb21bc}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c253f5f2-8821-43d9-8a06-26678157bb47}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3f8aeec5-ed17-4b4e-934b-37ba5e0b720f}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ca11b986-5547-4c8e-aceb-00a0daec671f}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.7277,                                 !- Coefficient1 Constant
  1.0667,                                 !- Coefficient2 x
  -1.5174,                                !- Coefficient3 x**2
  0.7282,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

