  Library_media_center_zn_1_flr_1 Service Water Use 0.15gal/min, !- Name
  {1a12b402-0cc1-4784-9b11-ac76c6c413fb}, !- Water Use Equipment Definition Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  {6724e5e7-0990-4222-9c60-1e319ffde980}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {42a92c11-10a4-4243-84e4-f9d794d36d49}, !- Handle
  Node 397,                               !- Name
  {5a33c247-fe72-41ba-bad6-e78af3ee209d}, !- Inlet Port
  {679afc90-e3ac-47db-93e4-dc0388554276}; !- Outlet Port

OS:Connection,
  {5a33c247-fe72-41ba-bad6-e78af3ee209d}, !- Handle
  {574b1ab9-4c94-437f-9abd-816b09420a3b}, !- Name
  {dfc1a836-64e6-4344-a2dc-9be789d356d9}, !- Source Object
  14,                                     !- Outlet Port
  {42a92c11-10a4-4243-84e4-f9d794d36d49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8d98be8-a810-4de4-ab4d-fb8d9f804d1b}, !- Handle
  Node 398,                               !- Name
  {6628336c-2f7f-4d56-9c71-15b4dbbfff23}, !- Inlet Port
  {0bdd7de5-9d0e-41df-b368-e0a40f355d1c}; !- Outlet Port

OS:Connection,
  {679afc90-e3ac-47db-93e4-dc0388554276}, !- Handle
  {5a327d84-17e5-4982-aac9-0d414cfba367}, !- Name
  {42a92c11-10a4-4243-84e4-f9d794d36d49}, !- Source Object
  3,                                      !- Outlet Port
  {a5356fc4-a5a4-4958-8be2-25a128b7cb9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6628336c-2f7f-4d56-9c71-15b4dbbfff23}, !- Handle
  {8a8b76aa-0a15-4618-9bfd-e0d56f4d1b2a}, !- Name
  {a5356fc4-a5a4-4958-8be2-25a128b7cb9f}, !- Source Object
  3,                                      !- Outlet Port
  {d8d98be8-a810-4de4-ab4d-fb8d9f804d1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bdd7de5-9d0e-41df-b368-e0a40f355d1c}, !- Handle
  {8091a998-2d5a-4413-a83a-fa43fcff4319}, !- Name
  {d8d98be8-a810-4de4-ab4d-fb8d9f804d1b}, !- Source Object
  3,                                      !- Outlet Port
  {54952474-d81e-411b-975d-7b5b8b1d163c}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e6e8d730-3479-4a6b-b8ea-30f17315229e}, !- Handle
  Water Use Connections 12,               !- Name
  {40931036-a55b-4ea3-a83f-de4acf5ae10d}, !- Inlet Node Name
  {736d6bd4-5539-42e1-a7d1-03dadb07022f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1006aa0c-7b7f-4617-b99a-84161fa3d0ed}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e537c5e8-af78-418c-a738-1dded898f662}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {4ce9731f-63dc-4394-9e05-6e1e9ec6c337}, !- Target Temperature Schedule Name
  {74bee836-3289-4980-8531-42c2166c0531}, !- Sensible Fraction Schedule Name
  {d4f46c42-960b-4a91-a092-df4eecc5f3d9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {74bee836-3289-4980-8531-42c2166c0531}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {62834f77-1a77-4275-b6ae-cfbad16375ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62834f77-1a77-4275-b6ae-cfbad16375ef}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4f46c42-960b-4a91-a092-df4eecc5f3d9}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fbce4dc9-47f8-42a5-98f2-e53a27e0041d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbce4dc9-47f8-42a5-98f2-e53a27e0041d}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ce9731f-63dc-4394-9e05-6e1e9ec6c337}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {071d2cf7-e39b-4055-8eff-e8801bb11da9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {071d2cf7-e39b-4055-8eff-e8801bb11da9}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1006aa0c-7b7f-4617-b99a-84161fa3d0ed}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {e537c5e8-af78-418c-a738-1dded898f662}, !- Water Use Equipment Definition Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  {c8d918ea-8706-4d88-9774-fc7c8e07c075}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {91cd451d-7ed1-4806-ae49-f4cddc72e9df}, !- Handle
  Node 399,                               !- Name
  {887fcb3a-0282-4150-a2cd-757f1744f393}, !- Inlet Port
  {40931036-a55b-4ea3-a83f-de4acf5ae10d}; !- Outlet Port

OS:Connection,
  {887fcb3a-0282-4150-a2cd-757f1744f393}, !- Handle
  {69c16bb1-17b9-44e1-8ffe-e1b35679559f}, !- Name
  {dfc1a836-64e6-4344-a2dc-9be789d356d9}, !- Source Object
  15,                                     !- Outlet Port
  {91cd451d-7ed1-4806-ae49-f4cddc72e9df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88a440cf-df50-4c2a-beb1-dd1f3d293eaf}, !- Handle
  Node 400,                               !- Name
  {736d6bd4-5539-42e1-a7d1-03dadb07022f}, !- Inlet Port
  {f45fd403-1f29-4fef-8649-9feb6381ee06}; !- Outlet Port

OS:Connection,
  {40931036-a55b-4ea3-a83f-de4acf5ae10d}, !- Handle
  {f86a0a18-2471-45a6-8249-e2657457972c}, !- Name
  {91cd451d-7ed1-4806-ae49-f4cddc72e9df}, !- Source Object
  3,                                      !- Outlet Port
  {e6e8d730-3479-4a6b-b8ea-30f17315229e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {736d6bd4-5539-42e1-a7d1-03dadb07022f}, !- Handle
  {ca278257-cc9b-4246-b012-b2ec05f87442}, !- Name
  {e6e8d730-3479-4a6b-b8ea-30f17315229e}, !- Source Object
  3,                                      !- Outlet Port
  {88a440cf-df50-4c2a-beb1-dd1f3d293eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f45fd403-1f29-4fef-8649-9feb6381ee06}, !- Handle
  {89a22508-87a7-4e7b-97b6-45d7eee432f1}, !- Name
  {88a440cf-df50-4c2a-beb1-dd1f3d293eaf}, !- Source Object
  3,                                      !- Outlet Port
  {54952474-d81e-411b-975d-7b5b8b1d163c}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f83781ed-1f67-44d1-91c7-e582d91785c9}, !- Handle
  Water Use Connections 13,               !- Name
  {733be666-a0c6-4f00-94d4-cfa9dd047643}, !- Inlet Node Name
  {3fa6fef5-b73d-405a-add2-2b32b8cd7af4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0f955bb5-38bb-4166-8b95-2e4b0e1b2f9f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c0b12034-33e7-47be-8b17-be248a8de68b}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {2136e02f-a276-4930-a0f8-85b487b5cc77}, !- Target Temperature Schedule Name
  {49bdab05-b843-4549-9296-c96f832f2c68}, !- Sensible Fraction Schedule Name
  {483f195e-1760-43e0-96bc-9fd02a55ba41}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {49bdab05-b843-4549-9296-c96f832f2c68}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b9888359-83bc-4bf0-901b-35d62c98f638}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9888359-83bc-4bf0-901b-35d62c98f638}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {483f195e-1760-43e0-96bc-9fd02a55ba41}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c8edf0f5-e288-4b56-b0ef-fe1d8703b9aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8edf0f5-e288-4b56-b0ef-fe1d8703b9aa}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2136e02f-a276-4930-a0f8-85b487b5cc77}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3b52ea5a-9ff5-4870-b316-230d3ca77d5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b52ea5a-9ff5-4870-b316-230d3ca77d5f}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0f955bb5-38bb-4166-8b95-2e4b0e1b2f9f}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {c0b12034-33e7-47be-8b17-be248a8de68b}, !- Water Use Equipment Definition Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  {c8d918ea-8706-4d88-9774-fc7c8e07c075}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {96650713-a815-43c6-b463-e6f89738cb96}, !- Handle
  Node 401,                               !- Name
  {beccb5ec-7900-4528-98c7-8d893f282472}, !- Inlet Port
  {733be666-a0c6-4f00-94d4-cfa9dd047643}; !- Outlet Port

OS:Connection,
  {beccb5ec-7900-4528-98c7-8d893f282472}, !- Handle
  {15540f21-aeb5-4eaa-bf49-c570eba9e11e}, !- Name
  {dfc1a836-64e6-4344-a2dc-9be789d356d9}, !- Source Object
  16,                                     !- Outlet Port
  {96650713-a815-43c6-b463-e6f89738cb96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be80b6d3-f49c-46a8-9f50-56963c7a7065}, !- Handle
  Node 402,                               !- Name
  {3fa6fef5-b73d-405a-add2-2b32b8cd7af4}, !- Inlet Port
  {2342d573-d369-4a87-9072-f3d604ab17ba}; !- Outlet Port

OS:Connection,
  {733be666-a0c6-4f00-94d4-cfa9dd047643}, !- Handle
  {9e412bdd-d102-4509-846e-b5914fea78d1}, !- Name
  {96650713-a815-43c6-b463-e6f89738cb96}, !- Source Object
  3,                                      !- Outlet Port
  {f83781ed-1f67-44d1-91c7-e582d91785c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fa6fef5-b73d-405a-add2-2b32b8cd7af4}, !- Handle
  {cf77584c-c973-4ea5-aded-0704d492a5b7}, !- Name
  {f83781ed-1f67-44d1-91c7-e582d91785c9}, !- Source Object
  3,                                      !- Outlet Port
  {be80b6d3-f49c-46a8-9f50-56963c7a7065}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2342d573-d369-4a87-9072-f3d604ab17ba}, !- Handle
  {f18376c8-2ce2-444e-8500-112128b3ce7c}, !- Name
  {be80b6d3-f49c-46a8-9f50-56963c7a7065}, !- Source Object
  3,                                      !- Outlet Port
  {54952474-d81e-411b-975d-7b5b8b1d163c}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bf5e8cd3-5870-4000-b3f5-a6917425c4d6}, !- Handle
  Water Use Connections 14,               !- Name
  {40c8fa96-6ea1-4161-bc7a-146e2dd56be6}, !- Inlet Node Name
  {c0869264-e4d3-44eb-a687-8ed58bc56c15}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {19352b47-3f6a-4398-8b3f-533382434005}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8d7b7921-8e71-4bcb-a632-3d42366e9bdd}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {871730d3-f1ae-4d0f-9b27-b79d684514ec}, !- Target Temperature Schedule Name
  {7275da21-52b5-44b9-b3c2-cb75485e7407}, !- Sensible Fraction Schedule Name
  {22c87f96-b08a-408f-92ff-0686bf289c50}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7275da21-52b5-44b9-b3c2-cb75485e7407}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {155b7824-7fd8-4aa9-bc9f-16e8ca91cf89}; !- Default Day Schedule Name

OS:Schedule:Day,
  {155b7824-7fd8-4aa9-bc9f-16e8ca91cf89}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {22c87f96-b08a-408f-92ff-0686bf289c50}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {75a594f8-6e28-48f1-84a6-c88c597a6fe0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75a594f8-6e28-48f1-84a6-c88c597a6fe0}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {871730d3-f1ae-4d0f-9b27-b79d684514ec}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {40e76ef4-11f1-495d-b3a2-3b807aba8b68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40e76ef4-11f1-495d-b3a2-3b807aba8b68}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {19352b47-3f6a-4398-8b3f-533382434005}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {8d7b7921-8e71-4bcb-a632-3d42366e9bdd}, !- Water Use Equipment Definition Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  {c8d918ea-8706-4d88-9774-fc7c8e07c075}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {79c0cf2d-2aeb-4c74-9bfc-6dd60688b51d}, !- Handle
  Node 403,                               !- Name
  {61010a92-7a17-4caa-a553-5b3fb3fb2818}, !- Inlet Port
  {40c8fa96-6ea1-4161-bc7a-146e2dd56be6}; !- Outlet Port

OS:Connection,
  {61010a92-7a17-4caa-a553-5b3fb3fb2818}, !- Handle
  {f0d30c6e-a6f1-4749-b404-4f8b630d450d}, !- Name
  {dfc1a836-64e6-4344-a2dc-9be789d356d9}, !- Source Object
  17,                                     !- Outlet Port
  {79c0cf2d-2aeb-4c74-9bfc-6dd60688b51d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {653fbd9a-4c88-461a-94ba-77b231d1d6de}, !- Handle
  Node 404,                               !- Name
  {c0869264-e4d3-44eb-a687-8ed58bc56c15}, !- Inlet Port
  {8952f50a-dffc-49f3-bf47-3588d4c165b7}; !- Outlet Port

OS:Connection,
  {40c8fa96-6ea1-4161-bc7a-146e2dd56be6}, !- Handle
  {9975edcf-9d0c-447c-bdce-7099921eeb90}, !- Name
  {79c0cf2d-2aeb-4c74-9bfc-6dd60688b51d}, !- Source Object
  3,                                      !- Outlet Port
  {bf5e8cd3-5870-4000-b3f5-a6917425c4d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0869264-e4d3-44eb-a687-8ed58bc56c15}, !- Handle
  {3f3c469d-6d3a-4011-a8b7-3b446098990f}, !- Name
  {bf5e8cd3-5870-4000-b3f5-a6917425c4d6}, !- Source Object
  3,                                      !- Outlet Port
  {653fbd9a-4c88-461a-94ba-77b231d1d6de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8952f50a-dffc-49f3-bf47-3588d4c165b7}, !- Handle
  {ed867bc6-d352-4627-9969-65b4347ca658}, !- Name
  {653fbd9a-4c88-461a-94ba-77b231d1d6de}, !- Source Object
  3,                                      !- Outlet Port
  {54952474-d81e-411b-975d-7b5b8b1d163c}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a8638539-b987-45f0-bc73-182e60fb1592}, !- Handle
  Water Use Connections 15,               !- Name
  {b741a273-b7c3-4903-9204-7795dd44dabb}, !- Inlet Node Name
  {fcc7e176-f85c-4c3d-ba6d-b9944f46327f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6b31ded9-33e1-42af-bb74-7ac8fb9d9b84}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {705a0cf9-a6b3-467b-aabc-d95eae5ff625}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {d9fef25d-5987-4148-a1d5-c13bbe5a7ba1}, !- Target Temperature Schedule Name
  {5d056b3a-f2dc-4f6f-86e6-fa9d79038874}, !- Sensible Fraction Schedule Name
  {00d33948-37c6-401a-a1da-e7ed00d4a3df}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5d056b3a-f2dc-4f6f-86e6-fa9d79038874}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fe1f60b0-6782-4b0e-b7fb-bd69eb5d968a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe1f60b0-6782-4b0e-b7fb-bd69eb5d968a}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {00d33948-37c6-401a-a1da-e7ed00d4a3df}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7c009958-a00b-44e9-849d-f589d0d394e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c009958-a00b-44e9-849d-f589d0d394e5}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d9fef25d-5987-4148-a1d5-c13bbe5a7ba1}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2bd7a780-937b-4e5b-b567-8aab169abf57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2bd7a780-937b-4e5b-b567-8aab169abf57}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6b31ded9-33e1-42af-bb74-7ac8fb9d9b84}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {705a0cf9-a6b3-467b-aabc-d95eae5ff625}, !- Water Use Equipment Definition Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  {c8d918ea-8706-4d88-9774-fc7c8e07c075}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5b650128-4a8e-434c-9ec3-abf9ae61e0a6}, !- Handle
  Node 405,                               !- Name
  {1cd068a8-38f0-405e-9760-23adea977ea0}, !- Inlet Port
  {b741a273-b7c3-4903-9204-7795dd44dabb}; !- Outlet Port

OS:Connection,
  {1cd068a8-38f0-405e-9760-23adea977ea0}, !- Handle
  {62961048-0161-4ef4-b602-e99f1c7f7e3c}, !- Name
  {dfc1a836-64e6-4344-a2dc-9be789d356d9}, !- Source Object
  18,                                     !- Outlet Port
  {5b650128-4a8e-434c-9ec3-abf9ae61e0a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1ab7aca-aff2-4998-b8ed-bfe916913774}, !- Handle
  Node 406,                               !- Name
  {fcc7e176-f85c-4c3d-ba6d-b9944f46327f}, !- Inlet Port
  {f445cfdb-9f2c-4d27-9ae6-58e530f304bc}; !- Outlet Port

OS:Connection,
  {b741a273-b7c3-4903-9204-7795dd44dabb}, !- Handle
  {1fee61eb-64ba-4d78-a9c0-747dfe58bb8b}, !- Name
  {5b650128-4a8e-434c-9ec3-abf9ae61e0a6}, !- Source Object
  3,                                      !- Outlet Port
  {a8638539-b987-45f0-bc73-182e60fb1592}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcc7e176-f85c-4c3d-ba6d-b9944f46327f}, !- Handle
  {ccb959c5-f947-4759-a5a1-49a966ce1d89}, !- Name
  {a8638539-b987-45f0-bc73-182e60fb1592}, !- Source Object
  3,                                      !- Outlet Port
  {d1ab7aca-aff2-4998-b8ed-bfe916913774}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f445cfdb-9f2c-4d27-9ae6-58e530f304bc}, !- Handle
  {73d4b2ed-09e9-4eb1-91b7-9b41309b89dc}, !- Name
  {d1ab7aca-aff2-4998-b8ed-bfe916913774}, !- Source Object
  3,                                      !- Outlet Port
  {54952474-d81e-411b-975d-7b5b8b1d163c}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0a3fc649-d737-420b-acf2-1a2389d480d8}, !- Handle
  Water Use Connections 16,               !- Name
  {33da2887-e2cf-428e-b2b5-5d83e2ed21aa}, !- Inlet Node Name
  {c3d56e0f-87c6-4dea-a9a7-06368736f525}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6dfc9b06-15fb-4fdf-a3e3-f31fce2206eb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e79f86a8-9377-491c-87e8-1b3f3136ddfd}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {7d2b5f1b-b928-48f1-9998-339370219c58}, !- Target Temperature Schedule Name
  {a038e7e8-2c39-4fbe-ab7b-a26cbe3d5ff3}, !- Sensible Fraction Schedule Name
  {4996e993-5137-4abb-8a4b-e1c9595ae3de}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a038e7e8-2c39-4fbe-ab7b-a26cbe3d5ff3}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c2d3127e-692d-416c-97c5-63b670e55105}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2d3127e-692d-416c-97c5-63b670e55105}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4996e993-5137-4abb-8a4b-e1c9595ae3de}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {34a099f5-9728-484e-9c4c-ae7eed782667}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34a099f5-9728-484e-9c4c-ae7eed782667}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d2b5f1b-b928-48f1-9998-339370219c58}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5430e3af-bd66-45c6-8c28-307bc8312eab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5430e3af-bd66-45c6-8c28-307bc8312eab}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6dfc9b06-15fb-4fdf-a3e3-f31fce2206eb}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {e79f86a8-9377-491c-87e8-1b3f3136ddfd}, !- Water Use Equipment Definition Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  {c8d918ea-8706-4d88-9774-fc7c8e07c075}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {07ec0585-d76e-4223-99f5-9eceb26000c4}, !- Handle
  Node 407,                               !- Name
  {a672f396-4ac7-47ce-b8d5-1c72918b346e}, !- Inlet Port
  {33da2887-e2cf-428e-b2b5-5d83e2ed21aa}; !- Outlet Port

OS:Connection,
  {a672f396-4ac7-47ce-b8d5-1c72918b346e}, !- Handle
  {b2148789-75bb-4158-936a-0727f2c7f859}, !- Name
  {dfc1a836-64e6-4344-a2dc-9be789d356d9}, !- Source Object
  19,                                     !- Outlet Port
  {07ec0585-d76e-4223-99f5-9eceb26000c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58c45e53-1fdd-4917-bf7f-acfb1a3ad37a}, !- Handle
  Node 408,                               !- Name
  {c3d56e0f-87c6-4dea-a9a7-06368736f525}, !- Inlet Port
  {aac687c6-5b13-4ba7-94a7-b5642c293593}; !- Outlet Port

OS:Connection,
  {33da2887-e2cf-428e-b2b5-5d83e2ed21aa}, !- Handle
  {883ebded-5d08-4ab6-b57d-73c69dc6ee88}, !- Name
  {07ec0585-d76e-4223-99f5-9eceb26000c4}, !- Source Object
  3,                                      !- Outlet Port
  {0a3fc649-d737-420b-acf2-1a2389d480d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3d56e0f-87c6-4dea-a9a7-06368736f525}, !- Handle
  {1ce3484f-92a2-4092-b099-dc0ad014c6cb}, !- Name
  {0a3fc649-d737-420b-acf2-1a2389d480d8}, !- Source Object
  3,                                      !- Outlet Port
  {58c45e53-1fdd-4917-bf7f-acfb1a3ad37a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aac687c6-5b13-4ba7-94a7-b5642c293593}, !- Handle
  {57b2d0e9-a646-4316-9b5e-4be5740b63e9}, !- Name
  {58c45e53-1fdd-4917-bf7f-acfb1a3ad37a}, !- Source Object
  3,                                      !- Outlet Port
  {54952474-d81e-411b-975d-7b5b8b1d163c}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5ec25570-57c8-4488-9133-f9a3f70fd4ef}, !- Handle
  Water Use Connections 17,               !- Name
  {a49bd0cd-25f3-4945-8cee-df3141128dca}, !- Inlet Node Name
  {d36e13d9-65e9-4599-ae8a-17b472394075}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b382b012-546e-4854-80e0-344724ec510c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4f675726-2c7b-46ea-8a54-4a6cd5d03856}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.23gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.44996681114991e-05,                   !- Peak Flow Rate {m3/s}
  {643d570a-339a-41d7-bef7-63c9211e879a}, !- Target Temperature Schedule Name
  {eefd336c-7685-4515-a448-b73ad6967477}, !- Sensible Fraction Schedule Name
  {80a002f8-7f75-4ead-b567-bda1f796eb96}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eefd336c-7685-4515-a448-b73ad6967477}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5ee4443e-81b4-41d9-b294-ff178a67b933}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ee4443e-81b4-41d9-b294-ff178a67b933}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {80a002f8-7f75-4ead-b567-bda1f796eb96}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c7e94c5f-43f3-43b8-9080-7343ac4e1b19}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7e94c5f-43f3-43b8-9080-7343ac4e1b19}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {643d570a-339a-41d7-bef7-63c9211e879a}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7756195a-0828-4405-9da2-d2843042c884}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7756195a-0828-4405-9da2-d2843042c884}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b382b012-546e-4854-80e0-344724ec510c}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use 0.23gal/min, !- Name
  {4f675726-2c7b-46ea-8a54-4a6cd5d03856}, !- Water Use Equipment Definition Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  {c8d918ea-8706-4d88-9774-fc7c8e07c075}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0593d6b3-3685-44fc-b720-4a01876a6222}, !- Handle
  Node 409,                               !- Name
  {5362d1c8-8fad-4bca-8bd6-7a8efa68d4a9}, !- Inlet Port
  {a49bd0cd-25f3-4945-8cee-df3141128dca}; !- Outlet Port

OS:Connection,
  {5362d1c8-8fad-4bca-8bd6-7a8efa68d4a9}, !- Handle
  {0ea6c419-38ba-4f3c-8196-49f51e1389d1}, !- Name
  {dfc1a836-64e6-4344-a2dc-9be789d356d9}, !- Source Object
  20,                                     !- Outlet Port
  {0593d6b3-3685-44fc-b720-4a01876a6222}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7067e369-6199-4379-b1e6-38c3f4913638}, !- Handle
  Node 410,                               !- Name
  {d36e13d9-65e9-4599-ae8a-17b472394075}, !- Inlet Port
  {7268ad48-d19d-423b-bac2-061fe7b23c50}; !- Outlet Port

OS:Connection,
  {a49bd0cd-25f3-4945-8cee-df3141128dca}, !- Handle
  {a834bf0b-af4d-4d29-9f44-7a7ccc6e2adb}, !- Name
  {0593d6b3-3685-44fc-b720-4a01876a6222}, !- Source Object
  3,                                      !- Outlet Port
  {5ec25570-57c8-4488-9133-f9a3f70fd4ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d36e13d9-65e9-4599-ae8a-17b472394075}, !- Handle
  {bfc268e0-d6b4-408a-854a-fff29f8014f0}, !- Name
  {5ec25570-57c8-4488-9133-f9a3f70fd4ef}, !- Source Object
  3,                                      !- Outlet Port
  {7067e369-6199-4379-b1e6-38c3f4913638}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7268ad48-d19d-423b-bac2-061fe7b23c50}, !- Handle
  {24317284-fb93-4c68-bcb7-194190c3fdac}, !- Name
  {7067e369-6199-4379-b1e6-38c3f4913638}, !- Source Object
  3,                                      !- Outlet Port
  {54952474-d81e-411b-975d-7b5b8b1d163c}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c044feb5-ed0b-4705-b88c-6203ca96953b}, !- Handle
  Water Use Connections 18,               !- Name
  {128fb351-5d8f-46c4-8ea7-45615bd01f9e}, !- Inlet Node Name
  {79fda959-2d56-4081-8639-444530630e7f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0fe29c85-d355-4f01-9a23-c4932eedbc56}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {901304e2-bc64-4341-a4f0-c8a78738d24f}, !- Handle
  Offices_zn_1_flr_1 Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.05401447977911e-05,                   !- Peak Flow Rate {m3/s}
  {16f0f6f4-6d19-428c-89aa-a41d95624de4}, !- Target Temperature Schedule Name
  {4aa6cbd1-4ff7-4aa1-9143-3f3cf72120fa}, !- Sensible Fraction Schedule Name
  {efc2bc59-00b2-4470-86cf-8bc2b52edb28}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4aa6cbd1-4ff7-4aa1-9143-3f3cf72120fa}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {65bb1b70-1152-4e73-86fa-71f79efb4d5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65bb1b70-1152-4e73-86fa-71f79efb4d5f}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {efc2bc59-00b2-4470-86cf-8bc2b52edb28}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {33205bf0-0392-444b-b388-31aede6a9b5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33205bf0-0392-444b-b388-31aede6a9b5e}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {16f0f6f4-6d19-428c-89aa-a41d95624de4}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {07e49cc9-af86-434e-b850-32d93f48adbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07e49cc9-af86-434e-b850-32d93f48adbb}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0fe29c85-d355-4f01-9a23-c4932eedbc56}, !- Handle
  Offices_zn_1_flr_1 Service Water Use 0.17gal/min, !- Name
  {901304e2-bc64-4341-a4f0-c8a78738d24f}, !- Water Use Equipment Definition Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  {6e17f69b-615f-4bee-984c-459667e864ff}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {6e17f69b-615f-4bee-984c-459667e864ff}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {589a42d9-6dae-47a0-8111-d58c7207766f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {589a42d9-6dae-47a0-8111-d58c7207766f}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {fcb38bc2-7050-4dd9-8138-d9e71969040d}, !- Handle
  Schedule Rule 80,                       !- Name
  {6e17f69b-615f-4bee-984c-459667e864ff}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1a20fb8f-549f-4bd6-8c94-b82b9639ff25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a20fb8f-549f-4bd6-8c94-b82b9639ff25}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {32054103-f302-4bde-97e1-19d6e342014c}, !- Handle
  Schedule Rule 81,                       !- Name
  {6e17f69b-615f-4bee-984c-459667e864ff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {352fef01-5b14-4c53-9528-07401fef031c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {352fef01-5b14-4c53-9528-07401fef031c}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {3b74c81a-7fac-4468-a6ab-e99d2f8e1fa5}, !- Handle
  Schedule Rule 82,                       !- Name
  {6e17f69b-615f-4bee-984c-459667e864ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {48244d9f-479e-4ee1-aaa0-6a6d2805f8ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48244d9f-479e-4ee1-aaa0-6a6d2805f8ad}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {4d73b800-79b6-46ed-8a1d-2ab2aea9d88c}, !- Handle
  Node 411,                               !- Name
  {ecdc1769-5b90-47b9-b2ca-d01fcd43b9c2}, !- Inlet Port
  {128fb351-5d8f-46c4-8ea7-45615bd01f9e}; !- Outlet Port

OS:Connection,
  {ecdc1769-5b90-47b9-b2ca-d01fcd43b9c2}, !- Handle
  {d4014a4d-5a47-49fe-af82-0934589ee6e1}, !- Name
  {dfc1a836-64e6-4344-a2dc-9be789d356d9}, !- Source Object
  21,                                     !- Outlet Port
  {4d73b800-79b6-46ed-8a1d-2ab2aea9d88c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35740331-554a-49c6-b623-c446df09bf5f}, !- Handle
  Node 412,                               !- Name
  {79fda959-2d56-4081-8639-444530630e7f}, !- Inlet Port
  {a8e9e7dc-53ee-45f2-b009-13385ef485b2}; !- Outlet Port

OS:Connection,
  {128fb351-5d8f-46c4-8ea7-45615bd01f9e}, !- Handle
  {66f7bed7-75c4-425a-a175-79f1e8d54ebd}, !- Name
  {4d73b800-79b6-46ed-8a1d-2ab2aea9d88c}, !- Source Object
  3,                                      !- Outlet Port
  {c044feb5-ed0b-4705-b88c-6203ca96953b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79fda959-2d56-4081-8639-444530630e7f}, !- Handle
  {cf36d8f6-7fac-4cdb-9c32-b6121a8ed70a}, !- Name
  {c044feb5-ed0b-4705-b88c-6203ca96953b}, !- Source Object
  3,                                      !- Outlet Port
  {35740331-554a-49c6-b623-c446df09bf5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8e9e7dc-53ee-45f2-b009-13385ef485b2}, !- Handle
  {6e4968f7-4d32-4efd-b48b-fcf1de9d211c}, !- Name
  {35740331-554a-49c6-b623-c446df09bf5f}, !- Source Object
  3,                                      !- Outlet Port
  {54952474-d81e-411b-975d-7b5b8b1d163c}, !- Target Object
  21;                                     !- Inlet Port

OS:Sizing:Parameters,
  {0ff136ee-b5d4-43fa-96ef-9d4f96315eff}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {e41e4a54-99a6-4d56-a40f-7e107a1dfebc}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {dd047871-c514-4299-b605-ed9cdac58c5e}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {2586782b-383e-48fe-b51a-93b6b5694211}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2586782b-383e-48fe-b51a-93b6b5694211}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f46b8ec6-a5c8-454f-8615-fc07357132ff}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ ERV, !- Name
  {a247aea9-e5fe-432a-9325-2cf7e45405ec}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7d589ad9-4b2b-48b6-b4a7-a1bb452a3c35}, !- Supply Air Inlet Node
  {3832214e-e6e9-4d91-b6ac-f58431322a02}, !- Supply Air Outlet Node
  {3d2da097-71b1-44ec-8593-9e757b0b6f3a}, !- Exhaust Air Inlet Node
  {0bc57108-6281-44cd-94c5-12e4a0b30086}, !- Exhaust Air Outlet Node
  91.55186,                               !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {743c1392-0510-45e2-890d-4ab977045292}, !- Handle
  Node 414,                               !- Name
  {3832214e-e6e9-4d91-b6ac-f58431322a02}, !- Inlet Port
  {f251542b-dd07-4a69-86de-2cdd0ea9a4d6}; !- Outlet Port

OS:Connection,
  {7d589ad9-4b2b-48b6-b4a7-a1bb452a3c35}, !- Handle
  {0add3b94-bb92-4643-8cdd-312f68dae27d}, !- Name
  {8e9c9bb1-bdf2-412d-a655-d1706321250e}, !- Source Object
  3,                                      !- Outlet Port
  {f46b8ec6-a5c8-454f-8615-fc07357132ff}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3832214e-e6e9-4d91-b6ac-f58431322a02}, !- Handle
  {053a8552-9910-4740-8272-e0b070ab76e0}, !- Name
  {f46b8ec6-a5c8-454f-8615-fc07357132ff}, !- Source Object
  13,                                     !- Outlet Port
  {743c1392-0510-45e2-890d-4ab977045292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f251542b-dd07-4a69-86de-2cdd0ea9a4d6}, !- Handle
  {22956dbc-d012-4dfb-874a-9d63667b9a1f}, !- Name
  {743c1392-0510-45e2-890d-4ab977045292}, !- Source Object
  3,                                      !- Outlet Port
  {85a2bf64-2420-42a7-8428-30bc732325d6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {808e7cd4-2b4b-4d19-8e00-c5f3f9790a99}, !- Handle
  Node 415,                               !- Name
  {4d68cc66-3554-43d3-9d08-daec7bc04f49}, !- Inlet Port
  {3d2da097-71b1-44ec-8593-9e757b0b6f3a}; !- Outlet Port

OS:Connection,
  {4d68cc66-3554-43d3-9d08-daec7bc04f49}, !- Handle
  {49784ba9-b605-4344-93d2-f2a93ffc3303}, !- Name
  {85a2bf64-2420-42a7-8428-30bc732325d6}, !- Source Object
  7,                                      !- Outlet Port
  {808e7cd4-2b4b-4d19-8e00-c5f3f9790a99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d2da097-71b1-44ec-8593-9e757b0b6f3a}, !- Handle
  {6d7eae1c-fd98-45a0-9649-32722fcbd8dc}, !- Name
  {808e7cd4-2b4b-4d19-8e00-c5f3f9790a99}, !- Source Object
  3,                                      !- Outlet Port
  {f46b8ec6-a5c8-454f-8615-fc07357132ff}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0bc57108-6281-44cd-94c5-12e4a0b30086}, !- Handle
  {f8cd6398-64ef-42be-b16a-d00bfad43026}, !- Name
  {f46b8ec6-a5c8-454f-8615-fc07357132ff}, !- Source Object
  15,                                     !- Outlet Port
  {23ddfe69-fe2d-41f5-bf41-dbd55df9f5a5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {fae212e4-2a0a-4a69-97e1-34999c65d08d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {144bdb26-5af9-47d8-b711-65bf00441fe2}, !- Reference Setpoint Node Name
  {144bdb26-5af9-47d8-b711-65bf00441fe2}, !- Mixed Air Stream Node Name
  {8e9c9bb1-bdf2-412d-a655-d1706321250e}, !- Outdoor Air Stream Node Name
  {6217345e-c3aa-4c1d-9d47-1f36e22bf867}, !- Return Air Stream Node Name
  {743c1392-0510-45e2-890d-4ab977045292}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {95c2915f-67b1-43ad-90f6-43b0db85b2ae}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b97b5f85-fd6a-48fb-a5d4-034e70c6656d}, !- Control Zone or Zone List Name
  {e3085f52-227f-4cff-98ff-9d3127bae56b}, !- Cooling Control Zone or Zone List Name
  {06b8d158-85ed-430c-8ac3-5ce2773eafb7}, !- Heating Control Zone or Zone List Name
  {a5b0e49c-0ece-4a04-a567-9ed8dcdf7273}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b97b5f85-fd6a-48fb-a5d4-034e70c6656d}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e3085f52-227f-4cff-98ff-9d3127bae56b}, !- Handle
  {31d4049d-16bc-49fb-bb3c-6266e6fe40a0}; !- Name

OS:ModelObjectList,
  {06b8d158-85ed-430c-8ac3-5ce2773eafb7}, !- Handle
  {22a8dd2f-70b9-4999-bba4-cec8c2d486e8}; !- Name

OS:ModelObjectList,
  {a5b0e49c-0ece-4a04-a567-9ed8dcdf7273}, !- Handle
  {a3d3e75b-57e9-4c3e-ad19-c7c0bb7b85c6}; !- Name

OS:Schedule:Ruleset,
  {bd940ce7-d2c5-4c11-a916-d709d1127b7c}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {2fa9d539-9fd9-4ac2-a9f7-560ae91e835a}, !- Default Day Schedule Name
  {1db5373c-73da-48eb-a99e-d6cb4d3b3edd}, !- Summer Design Day Schedule Name
  {9b9636e1-978d-4428-8333-e7a54cbf0942}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2fa9d539-9fd9-4ac2-a9f7-560ae91e835a}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e14e2697-1463-4dd5-a52e-c7c22058908f}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b9636e1-978d-4428-8333-e7a54cbf0942}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dcbef3ac-52a0-4601-97f0-c211825d45c7}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1db5373c-73da-48eb-a99e-d6cb4d3b3edd}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc69f1c5-ade8-4232-9937-8103e2bc6156}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {bd940ce7-d2c5-4c11-a916-d709d1127b7c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e6eea908-5da3-4fd7-9034-05ce34d0cc00}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e6eea908-5da3-4fd7-9034-05ce34d0cc00}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5d673c34-45cd-43e7-a9f6-1fee347bc6f7}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {bd940ce7-d2c5-4c11-a916-d709d1127b7c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a5a50d6c-991d-4799-902e-1e80f18cc52a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a5a50d6c-991d-4799-902e-1e80f18cc52a}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5963bbab-d3e6-4c5f-b60c-95aac7b2f6fa}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {bd940ce7-d2c5-4c11-a916-d709d1127b7c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {40ebeda8-73a5-46ed-99d1-ebe332c6b8fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {40ebeda8-73a5-46ed-99d1-ebe332c6b8fe}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {138f7157-4c6f-40ed-9494-8fa667e51536}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {bd940ce7-d2c5-4c11-a916-d709d1127b7c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b17501e8-2c65-4e7d-9c55-4d829aa844d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b17501e8-2c65-4e7d-9c55-4d829aa844d1}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3ccf267b-86a8-4e04-b21b-52f651104f80}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {bd940ce7-d2c5-4c11-a916-d709d1127b7c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f23387b6-4eb8-4438-989b-d2f75b391458}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f23387b6-4eb8-4438-989b-d2f75b391458}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c877e1e7-6e13-49ea-a524-f0b97deaefae}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {bd940ce7-d2c5-4c11-a916-d709d1127b7c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d766af37-2288-42d6-a5c7-011715ef9152}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d766af37-2288-42d6-a5c7-011715ef9152}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb27e4ac-43a0-42e0-9d0c-3948a1b52e08}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {bd940ce7-d2c5-4c11-a916-d709d1127b7c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {773fe144-2901-441b-817c-1d1293f3cb77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {773fe144-2901-441b-817c-1d1293f3cb77}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e93b6b5e-b629-49d6-bfae-ae452ed38c8c}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {a247aea9-e5fe-432a-9325-2cf7e45405ec}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8ae5aa82-ae42-4f37-bd6d-01c0cc87c568}, !- Supply Air Inlet Node
  {7db0c496-8eeb-42a4-8c8b-9302c5982b14}, !- Supply Air Outlet Node
  {4b0d680c-fd03-4ee4-b6b5-63eab1cfec31}, !- Exhaust Air Inlet Node
  {99ada2ce-62c8-42c0-9d6d-fe0ea7c898f3}, !- Exhaust Air Outlet Node
  405.924485,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {fc45e223-9f4f-4a95-a034-a6f5ef20b327}, !- Handle
  Node 416,                               !- Name
  {7db0c496-8eeb-42a4-8c8b-9302c5982b14}, !- Inlet Port
  {80a9e952-a37d-4ead-8569-80fa8837ec8e}; !- Outlet Port

OS:Connection,
  {8ae5aa82-ae42-4f37-bd6d-01c0cc87c568}, !- Handle
  {5f730aca-17f4-461d-9361-bd0b38e9fa02}, !- Name
  {b0e79ad5-b6f1-420e-aae8-be265e0a3b07}, !- Source Object
  3,                                      !- Outlet Port
  {e93b6b5e-b629-49d6-bfae-ae452ed38c8c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7db0c496-8eeb-42a4-8c8b-9302c5982b14}, !- Handle
  {c0da91b9-09e0-460a-ae4d-b7c404a6c466}, !- Name
  {e93b6b5e-b629-49d6-bfae-ae452ed38c8c}, !- Source Object
  13,                                     !- Outlet Port
  {fc45e223-9f4f-4a95-a034-a6f5ef20b327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80a9e952-a37d-4ead-8569-80fa8837ec8e}, !- Handle
  {797caa67-875b-40b6-8e5a-01b97ef9d776}, !- Name
  {fc45e223-9f4f-4a95-a034-a6f5ef20b327}, !- Source Object
  3,                                      !- Outlet Port
  {12a4b002-54bd-46fa-8766-945bcef863b1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b7735f1f-6062-480a-93b9-7c130be367b5}, !- Handle
  Node 417,                               !- Name
  {25fd0b64-2ef4-4b8b-a828-e2f791044db7}, !- Inlet Port
  {4b0d680c-fd03-4ee4-b6b5-63eab1cfec31}; !- Outlet Port

OS:Connection,
  {25fd0b64-2ef4-4b8b-a828-e2f791044db7}, !- Handle
  {15e462cc-4933-467f-9f2e-ddb3aac1f86d}, !- Name
  {12a4b002-54bd-46fa-8766-945bcef863b1}, !- Source Object
  7,                                      !- Outlet Port
  {b7735f1f-6062-480a-93b9-7c130be367b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b0d680c-fd03-4ee4-b6b5-63eab1cfec31}, !- Handle
  {7a176d34-4413-4cd1-9a9c-39675480e7a4}, !- Name
  {b7735f1f-6062-480a-93b9-7c130be367b5}, !- Source Object
  3,                                      !- Outlet Port
  {e93b6b5e-b629-49d6-bfae-ae452ed38c8c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {99ada2ce-62c8-42c0-9d6d-fe0ea7c898f3}, !- Handle
  {42bbdfc2-6ea2-484e-a882-1a50d5eca417}, !- Name
  {e93b6b5e-b629-49d6-bfae-ae452ed38c8c}, !- Source Object
  15,                                     !- Outlet Port
  {74f51fbc-2267-4292-a456-d58f2c1e911a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c6e92f0e-697f-4f9e-8660-a5430f260420}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {89ce7f5b-a631-447f-b872-4b06aa002254}, !- Reference Setpoint Node Name
  {89ce7f5b-a631-447f-b872-4b06aa002254}, !- Mixed Air Stream Node Name
  {b0e79ad5-b6f1-420e-aae8-be265e0a3b07}, !- Outdoor Air Stream Node Name
  {ff3d404c-7b98-4a4a-8c36-cd3691163c27}, !- Return Air Stream Node Name
  {fc45e223-9f4f-4a95-a034-a6f5ef20b327}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f63d56cb-71c2-4bfb-b2c7-1497fa35f4e0}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {350a62cc-65b7-42d5-b46f-5d8ef83091c5}, !- Control Zone or Zone List Name
  {a95d581e-d38b-411a-a416-bc9fedea6784}, !- Cooling Control Zone or Zone List Name
  {6fdae951-f971-4cf5-9347-a8382b3cb739}, !- Heating Control Zone or Zone List Name
  {76df425d-ecb7-402b-a83b-0ac1d0a36652}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {350a62cc-65b7-42d5-b46f-5d8ef83091c5}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a95d581e-d38b-411a-a416-bc9fedea6784}, !- Handle
  {8177686f-b952-4ae7-aa70-32e795cf7662}; !- Name

OS:ModelObjectList,
  {6fdae951-f971-4cf5-9347-a8382b3cb739}, !- Handle
  {6c72fbce-6c0a-40f3-9b65-a52f9007b649}; !- Name

OS:ModelObjectList,
  {76df425d-ecb7-402b-a83b-0ac1d0a36652}, !- Handle
  {3cf4a564-eda2-40bd-b461-4a3c2a18389a}; !- Name

OS:Schedule:Ruleset,
  {696db7bd-0136-44b8-b3c0-db2064a3c1b5}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {977e1a87-e893-4f0e-bff7-7dfb5dd3f3fa}, !- Default Day Schedule Name
  {56da9881-322a-4fba-bb1e-12999f6b9408}, !- Summer Design Day Schedule Name
  {3c32e3ce-f812-450b-8073-9c0e108a65a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {977e1a87-e893-4f0e-bff7-7dfb5dd3f3fa}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {158b3a82-960b-427c-9fa9-aebb1e462fc1}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c32e3ce-f812-450b-8073-9c0e108a65a9}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9dbe8a03-dc77-418b-b101-8286e9fefc74}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56da9881-322a-4fba-bb1e-12999f6b9408}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ecdfaf52-3442-4ca8-8de9-9b15e9c6ac18}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {696db7bd-0136-44b8-b3c0-db2064a3c1b5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {76300058-5b96-4480-a160-267ba399eb8f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {76300058-5b96-4480-a160-267ba399eb8f}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f892f587-21af-4f0e-adc2-15f4db0f480d}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {696db7bd-0136-44b8-b3c0-db2064a3c1b5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3f84e1a5-8c98-4095-9bc7-52c9bd5ec4fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3f84e1a5-8c98-4095-9bc7-52c9bd5ec4fe}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {947abaca-2670-44ec-85a5-97f9ac982d70}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {696db7bd-0136-44b8-b3c0-db2064a3c1b5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b570567e-e3fb-419f-bb65-26b13cb42c3d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b570567e-e3fb-419f-bb65-26b13cb42c3d}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {99342fdb-7551-4874-8e5c-93bd49ca734e}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {696db7bd-0136-44b8-b3c0-db2064a3c1b5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8a0550bc-221e-4980-96ca-b23acf82f4c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8a0550bc-221e-4980-96ca-b23acf82f4c3}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {069b24c3-bd2f-4237-8027-58a7279b847a}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {696db7bd-0136-44b8-b3c0-db2064a3c1b5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {67ba7844-926e-4c3b-ae0a-863faadb240b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {67ba7844-926e-4c3b-ae0a-863faadb240b}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bc25474e-5b3f-4c05-91f5-940cd4f5f65b}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {696db7bd-0136-44b8-b3c0-db2064a3c1b5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0b681a87-d74f-48cf-bb52-00287258db98}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0b681a87-d74f-48cf-bb52-00287258db98}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2843efbf-0024-4299-aa82-ab1392aa2c02}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {696db7bd-0136-44b8-b3c0-db2064a3c1b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {17fb0a08-6b04-49d9-a87a-29934299eb4a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17fb0a08-6b04-49d9-a87a-29934299eb4a}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4987aac6-482f-4e14-8063-c9c8b4b8851b}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {a247aea9-e5fe-432a-9325-2cf7e45405ec}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bedc2599-3848-4430-826c-6e73a41ede1e}, !- Supply Air Inlet Node
  {7a27ea35-85ea-440c-bcb9-0f98c5e7977c}, !- Supply Air Outlet Node
  {e1e45d4b-c57b-40b3-b3a8-6698a8f14e82}, !- Exhaust Air Inlet Node
  {68a3fe88-3619-473a-92e1-0ecc9b236af9}, !- Exhaust Air Outlet Node
  373.5796424,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2a73880d-a9fd-4f5e-a522-2874502753b3}, !- Handle
  Node 418,                               !- Name
  {7a27ea35-85ea-440c-bcb9-0f98c5e7977c}, !- Inlet Port
  {7aba9138-1f49-4dbb-9608-2c859d945686}; !- Outlet Port

OS:Connection,
  {bedc2599-3848-4430-826c-6e73a41ede1e}, !- Handle
  {333f4efd-e150-42b0-ad42-f0dce2cf35b5}, !- Name
  {0001a970-2757-4c46-b7e2-701040e758f6}, !- Source Object
  3,                                      !- Outlet Port
  {4987aac6-482f-4e14-8063-c9c8b4b8851b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7a27ea35-85ea-440c-bcb9-0f98c5e7977c}, !- Handle
  {5afe021a-fbc0-4ce8-ae99-02e4feca9ce1}, !- Name
  {4987aac6-482f-4e14-8063-c9c8b4b8851b}, !- Source Object
  13,                                     !- Outlet Port
  {2a73880d-a9fd-4f5e-a522-2874502753b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aba9138-1f49-4dbb-9608-2c859d945686}, !- Handle
  {2ee7116a-0d9e-409a-b2b7-9b78c2ff8b59}, !- Name
  {2a73880d-a9fd-4f5e-a522-2874502753b3}, !- Source Object
  3,                                      !- Outlet Port
  {e0e5b656-6e0b-4e03-9927-b670133d5c77}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {927d940d-de49-4f94-8ceb-a7962b24087a}, !- Handle
  Node 419,                               !- Name
  {129e7d03-af47-4884-bf2f-485f6009e66a}, !- Inlet Port
  {e1e45d4b-c57b-40b3-b3a8-6698a8f14e82}; !- Outlet Port

OS:Connection,
  {129e7d03-af47-4884-bf2f-485f6009e66a}, !- Handle
  {ad431f8a-3437-48b6-92f1-18afe18a947f}, !- Name
  {e0e5b656-6e0b-4e03-9927-b670133d5c77}, !- Source Object
  7,                                      !- Outlet Port
  {927d940d-de49-4f94-8ceb-a7962b24087a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1e45d4b-c57b-40b3-b3a8-6698a8f14e82}, !- Handle
  {728aa0e8-9445-4216-ae12-21ecf3c9c0bb}, !- Name
  {927d940d-de49-4f94-8ceb-a7962b24087a}, !- Source Object
  3,                                      !- Outlet Port
  {4987aac6-482f-4e14-8063-c9c8b4b8851b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {68a3fe88-3619-473a-92e1-0ecc9b236af9}, !- Handle
  {75c323d8-8d91-4367-8f3e-bbe1f96b8829}, !- Name
  {4987aac6-482f-4e14-8063-c9c8b4b8851b}, !- Source Object
  15,                                     !- Outlet Port
  {78994cc0-8e65-4009-b461-86cc08d871af}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {02561dd1-3092-4d99-9a95-3f79e42eb785}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d1a456b6-53bd-4c94-999f-07051af3245e}, !- Reference Setpoint Node Name
  {d1a456b6-53bd-4c94-999f-07051af3245e}, !- Mixed Air Stream Node Name
  {0001a970-2757-4c46-b7e2-701040e758f6}, !- Outdoor Air Stream Node Name
  {c00152cd-bd0d-4432-a514-6ee2c8ba54da}, !- Return Air Stream Node Name
  {2a73880d-a9fd-4f5e-a522-2874502753b3}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {076f2799-9c57-442b-9cf2-4b322b2d6eca}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3d6096c0-37b7-4a9f-8daf-b91d046a55ab}, !- Control Zone or Zone List Name
  {fa3ba449-1d0e-41ef-a01c-7f49ab764379}, !- Cooling Control Zone or Zone List Name
  {366acbe0-54ed-4655-b604-0048618b0ea8}, !- Heating Control Zone or Zone List Name
  {aa37eeb3-2121-4c31-99da-33b708d47723}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3d6096c0-37b7-4a9f-8daf-b91d046a55ab}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {fa3ba449-1d0e-41ef-a01c-7f49ab764379}, !- Handle
  {ec25b7fe-ec64-402c-8965-789eff9b00c2}; !- Name

OS:ModelObjectList,
  {366acbe0-54ed-4655-b604-0048618b0ea8}, !- Handle
  {4cef3627-fec2-40ad-abf2-7f1985e3ee74}; !- Name

OS:ModelObjectList,
  {aa37eeb3-2121-4c31-99da-33b708d47723}, !- Handle
  {ce39693a-4e4b-40f4-979f-082dbc54030e}; !- Name

OS:Schedule:Ruleset,
  {54062e62-feda-4bc7-b722-ddd0126c749d}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {119de636-8566-4715-ade6-66edb781862d}, !- Default Day Schedule Name
  {9747ad84-c3f8-47f1-a36e-364d5c43456f}, !- Summer Design Day Schedule Name
  {3e74da08-7423-436e-be2b-f08993661c81}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {119de636-8566-4715-ade6-66edb781862d}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cdaa883d-cff4-46d5-ab5d-b5af673943ed}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e74da08-7423-436e-be2b-f08993661c81}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {957175bf-5f5b-409d-bca9-6909b26ec9ae}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9747ad84-c3f8-47f1-a36e-364d5c43456f}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {351c3e07-fc87-49f5-9a17-0990952d397d}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {54062e62-feda-4bc7-b722-ddd0126c749d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b723bc2b-7313-4510-b3db-8a213590ba34}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {b723bc2b-7313-4510-b3db-8a213590ba34}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {201d9e39-d64a-4f5b-94c2-336871d42b01}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {54062e62-feda-4bc7-b722-ddd0126c749d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7dd5690c-5932-4717-8c23-7f41f065d92c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {7dd5690c-5932-4717-8c23-7f41f065d92c}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {72dee18b-f91a-4e9b-b62e-7d79b65c4469}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {54062e62-feda-4bc7-b722-ddd0126c749d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {50c4dee4-5af2-4b46-a073-a630b237e210}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {50c4dee4-5af2-4b46-a073-a630b237e210}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f6a7a87e-ef06-4a97-a379-44aac31f296e}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {54062e62-feda-4bc7-b722-ddd0126c749d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7bff7372-9e59-4f0d-9778-ad142a055f03}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7bff7372-9e59-4f0d-9778-ad142a055f03}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {32bf51e7-e08b-4c3f-820b-55d024782550}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {54062e62-feda-4bc7-b722-ddd0126c749d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7fadbb98-4d45-4268-89dc-73570faa8f9d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7fadbb98-4d45-4268-89dc-73570faa8f9d}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9b49a1c6-ac14-47a7-bfdf-6f13d917cbb2}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {54062e62-feda-4bc7-b722-ddd0126c749d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a212d2a4-1f0d-4128-88e7-2daef4291300}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a212d2a4-1f0d-4128-88e7-2daef4291300}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44b25403-0e2c-491a-9ecb-b745a72356e0}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {54062e62-feda-4bc7-b722-ddd0126c749d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e70fb352-cda7-4afd-b300-355f29897486}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e70fb352-cda7-4afd-b300-355f29897486}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e640e4b8-2b27-4609-b095-e5cc31ded93d}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {a247aea9-e5fe-432a-9325-2cf7e45405ec}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8151834b-ac45-499a-a3de-87324e65a2ed}, !- Supply Air Inlet Node
  {e06b7c60-2cea-4dc3-81d7-51908e3c5ce5}, !- Supply Air Outlet Node
  {3fe3d6d3-0f5f-4c10-bb5e-1e91fcfb4e38}, !- Exhaust Air Inlet Node
  {34589479-a863-4159-9d3a-f4a2ef2d32bc}, !- Exhaust Air Outlet Node
  247.7431148,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f7f63bdd-825d-48de-9925-c835c23374c8}, !- Handle
  Node 420,                               !- Name
  {e06b7c60-2cea-4dc3-81d7-51908e3c5ce5}, !- Inlet Port
  {01a92182-9ba9-4e1d-8a0e-02a52a97ca42}; !- Outlet Port

OS:Connection,
  {8151834b-ac45-499a-a3de-87324e65a2ed}, !- Handle
  {120de302-aced-4cb5-9fa2-4ce676cb4a4e}, !- Name
  {cb7fd359-d3b9-4a20-a6f1-b686dfea4743}, !- Source Object
  3,                                      !- Outlet Port
  {e640e4b8-2b27-4609-b095-e5cc31ded93d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e06b7c60-2cea-4dc3-81d7-51908e3c5ce5}, !- Handle
  {058be76c-89ef-4ae4-8b6f-6583c40804b4}, !- Name
  {e640e4b8-2b27-4609-b095-e5cc31ded93d}, !- Source Object
  13,                                     !- Outlet Port
  {f7f63bdd-825d-48de-9925-c835c23374c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01a92182-9ba9-4e1d-8a0e-02a52a97ca42}, !- Handle
  {715df011-d011-4446-b6e8-a153ac88dc9f}, !- Name
  {f7f63bdd-825d-48de-9925-c835c23374c8}, !- Source Object
  3,                                      !- Outlet Port
  {4fb34757-40aa-43ec-ad00-e350f63f1de4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {763de682-b465-48e0-95e5-3cebff554027}, !- Handle
  Node 421,                               !- Name
  {1e7f37ed-ff40-46e0-a391-c2759c5dff1e}, !- Inlet Port
  {3fe3d6d3-0f5f-4c10-bb5e-1e91fcfb4e38}; !- Outlet Port

OS:Connection,
  {1e7f37ed-ff40-46e0-a391-c2759c5dff1e}, !- Handle
  {189ae737-37f5-4106-b9ff-2c72b4527ef8}, !- Name
  {4fb34757-40aa-43ec-ad00-e350f63f1de4}, !- Source Object
  7,                                      !- Outlet Port
  {763de682-b465-48e0-95e5-3cebff554027}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fe3d6d3-0f5f-4c10-bb5e-1e91fcfb4e38}, !- Handle
  {f16410f5-db44-4d41-b8b9-004f1194adfb}, !- Name
  {763de682-b465-48e0-95e5-3cebff554027}, !- Source Object
  3,                                      !- Outlet Port
  {e640e4b8-2b27-4609-b095-e5cc31ded93d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {34589479-a863-4159-9d3a-f4a2ef2d32bc}, !- Handle
  {da7ad74b-d4bd-47ed-9b63-0b4fb47e322c}, !- Name
  {e640e4b8-2b27-4609-b095-e5cc31ded93d}, !- Source Object
  15,                                     !- Outlet Port
  {4e54cf12-9cf9-4658-a4c7-83030cc558ad}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8b682478-9ba4-4e2a-86f8-9412a008aaeb}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6fa398dc-2d60-42d5-b4ce-ac98a4bfed7c}, !- Reference Setpoint Node Name
  {6fa398dc-2d60-42d5-b4ce-ac98a4bfed7c}, !- Mixed Air Stream Node Name
  {cb7fd359-d3b9-4a20-a6f1-b686dfea4743}, !- Outdoor Air Stream Node Name
  {96626f28-2657-4627-a337-66aad647fcb5}, !- Return Air Stream Node Name
  {f7f63bdd-825d-48de-9925-c835c23374c8}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {3811f649-1840-4cfe-b5c5-9d745f13b601}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0558b6bc-fcdc-4c2c-9b1d-b7dbeb2fbda8}, !- Control Zone or Zone List Name
  {5e256502-dabf-4cdc-ad75-d9f40aab4f36}, !- Cooling Control Zone or Zone List Name
  {62ecf10a-40fa-4a6e-945e-fd794c9343fe}, !- Heating Control Zone or Zone List Name
  {d425e147-cb0c-4dbb-8092-d15ac311dcbe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0558b6bc-fcdc-4c2c-9b1d-b7dbeb2fbda8}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {5e256502-dabf-4cdc-ad75-d9f40aab4f36}, !- Handle
  {4be3f30c-61bc-4186-b64e-8d63380741e0}; !- Name

OS:ModelObjectList,
  {62ecf10a-40fa-4a6e-945e-fd794c9343fe}, !- Handle
  {a07f82d1-c1a7-4b19-bf73-582f214715ec}; !- Name

OS:ModelObjectList,
  {d425e147-cb0c-4dbb-8092-d15ac311dcbe}, !- Handle
  {e3187ea4-b025-4589-9e2b-332bfaa1901c}; !- Name

OS:Schedule:Ruleset,
  {c4d99894-e41d-49ef-8112-c190c20b4acb}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {0da83af9-6d41-4ae7-8bad-ba8e0940e69b}, !- Default Day Schedule Name
  {22c64dfd-95f6-4c2b-a5a4-ac861eaa56b7}, !- Summer Design Day Schedule Name
  {92651326-3daa-4f1e-988f-06f756868bd8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0da83af9-6d41-4ae7-8bad-ba8e0940e69b}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac993205-8662-48ed-a416-0e507f5c508a}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92651326-3daa-4f1e-988f-06f756868bd8}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f817157a-5279-43a5-910e-6c5582035ddb}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22c64dfd-95f6-4c2b-a5a4-ac861eaa56b7}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7174a6dc-887e-4a5a-a05a-390ab320c7d5}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {c4d99894-e41d-49ef-8112-c190c20b4acb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5811ce1d-a122-45e5-a51d-2f1c6da688c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {5811ce1d-a122-45e5-a51d-2f1c6da688c6}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {51334cd8-ee35-4099-8a03-24ec2c949d76}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {c4d99894-e41d-49ef-8112-c190c20b4acb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a18680fe-9dcc-4326-a8fb-362b7c5223be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a18680fe-9dcc-4326-a8fb-362b7c5223be}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8c43ef0b-9967-4e8a-8754-ba3bb959e2a4}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {c4d99894-e41d-49ef-8112-c190c20b4acb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2fee26e0-48d0-4ad1-bcda-7e0efdb4ca6c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {2fee26e0-48d0-4ad1-bcda-7e0efdb4ca6c}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {26e51e55-1313-44e9-9ea4-bf880fa78d4b}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {c4d99894-e41d-49ef-8112-c190c20b4acb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {39ab5656-1c7e-4382-a866-6daccf891b1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {39ab5656-1c7e-4382-a866-6daccf891b1a}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {2e8ce6e8-4e6e-4782-a52f-58e0b231cffa}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {c4d99894-e41d-49ef-8112-c190c20b4acb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {94e84b7f-030d-46b6-b22c-16b74996d68b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {94e84b7f-030d-46b6-b22c-16b74996d68b}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {93191be3-4256-4b60-a752-7ddf85923d0d}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {c4d99894-e41d-49ef-8112-c190c20b4acb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e1d98554-aaf4-4339-b842-41ee5fb0b562}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e1d98554-aaf4-4339-b842-41ee5fb0b562}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a13fca6e-d02e-4013-99c1-d139d66641af}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {c4d99894-e41d-49ef-8112-c190c20b4acb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c56b0542-e638-416b-aebe-ebaac65ee00f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c56b0542-e638-416b-aebe-ebaac65ee00f}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6f9c95dd-e216-44bd-b1e7-21c883d48792}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {a247aea9-e5fe-432a-9325-2cf7e45405ec}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {3c934170-4c21-4250-b307-cd5e2bd47ce2}, !- Supply Air Inlet Node
  {f7922f26-bb45-45d7-9f4a-b461bf2f62d3}, !- Supply Air Outlet Node
  {6713c9e7-1b08-4044-9de9-761881841fc7}, !- Exhaust Air Inlet Node
  {74b5fc42-875f-41f7-a21d-147f82378add}, !- Exhaust Air Outlet Node
  247.7431148,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {018eaa08-e84e-4555-831d-3ee8ceebc241}, !- Handle
  Node 422,                               !- Name
  {f7922f26-bb45-45d7-9f4a-b461bf2f62d3}, !- Inlet Port
  {7372be17-1bf4-4e2c-8b08-4b302d30cce4}; !- Outlet Port

OS:Connection,
  {3c934170-4c21-4250-b307-cd5e2bd47ce2}, !- Handle
  {b35b4249-715a-4e3e-99d1-eead1edd0993}, !- Name
  {b34a9dce-ce56-4570-a3e3-3bb9b5cce10a}, !- Source Object
  3,                                      !- Outlet Port
  {6f9c95dd-e216-44bd-b1e7-21c883d48792}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f7922f26-bb45-45d7-9f4a-b461bf2f62d3}, !- Handle
  {1e4b168d-56c0-4576-947c-eba0783ef26a}, !- Name
  {6f9c95dd-e216-44bd-b1e7-21c883d48792}, !- Source Object
  13,                                     !- Outlet Port
  {018eaa08-e84e-4555-831d-3ee8ceebc241}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7372be17-1bf4-4e2c-8b08-4b302d30cce4}, !- Handle
  {14090ae6-6a87-48cc-bb08-67a721c58a1c}, !- Name
  {018eaa08-e84e-4555-831d-3ee8ceebc241}, !- Source Object
  3,                                      !- Outlet Port
  {40f1b7d2-ab19-45c4-b268-dfe68856b3f9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3faff955-5691-4e4e-852f-46f97bb0308c}, !- Handle
  Node 423,                               !- Name
  {5cdc0da6-1030-4451-b4fe-46ac8b00f5f4}, !- Inlet Port
  {6713c9e7-1b08-4044-9de9-761881841fc7}; !- Outlet Port

OS:Connection,
  {5cdc0da6-1030-4451-b4fe-46ac8b00f5f4}, !- Handle
  {da238f70-9261-442b-aa23-fa5fcbbdb98e}, !- Name
  {40f1b7d2-ab19-45c4-b268-dfe68856b3f9}, !- Source Object
  7,                                      !- Outlet Port
  {3faff955-5691-4e4e-852f-46f97bb0308c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6713c9e7-1b08-4044-9de9-761881841fc7}, !- Handle
  {b0ec271c-ce79-4cc9-a993-ec3d3c0e6ad2}, !- Name
  {3faff955-5691-4e4e-852f-46f97bb0308c}, !- Source Object
  3,                                      !- Outlet Port
  {6f9c95dd-e216-44bd-b1e7-21c883d48792}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {74b5fc42-875f-41f7-a21d-147f82378add}, !- Handle
  {44bbd82d-5f13-453e-a8e7-a77191defa84}, !- Name
  {6f9c95dd-e216-44bd-b1e7-21c883d48792}, !- Source Object
  15,                                     !- Outlet Port
  {e6454d30-4ed5-4545-8d9f-99924b28e4ad}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {98503a7e-a932-4a3d-bbce-8a97f98fc979}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d9ac0f83-12ea-4979-b141-95eab989c99b}, !- Reference Setpoint Node Name
  {d9ac0f83-12ea-4979-b141-95eab989c99b}, !- Mixed Air Stream Node Name
  {b34a9dce-ce56-4570-a3e3-3bb9b5cce10a}, !- Outdoor Air Stream Node Name
  {a743ba60-723b-40ee-8d4f-9e4494f676d8}, !- Return Air Stream Node Name
  {018eaa08-e84e-4555-831d-3ee8ceebc241}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {2e7d1116-83dd-4899-b088-0ebfb2897e8d}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cc0d2edd-3c77-4b26-9f6c-8a43efaf2ca6}, !- Control Zone or Zone List Name
  {088264d5-d7b2-4739-9dfa-7f4298eb817a}, !- Cooling Control Zone or Zone List Name
  {49551688-2d6f-41fc-85c0-c9fe9ac76bff}, !- Heating Control Zone or Zone List Name
  {59e30c3b-c68e-49b5-b5a5-5c402cb862d6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cc0d2edd-3c77-4b26-9f6c-8a43efaf2ca6}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {088264d5-d7b2-4739-9dfa-7f4298eb817a}, !- Handle
  {4c9485fe-cb0f-4a5f-9912-87f425f833fc}; !- Name

OS:ModelObjectList,
  {49551688-2d6f-41fc-85c0-c9fe9ac76bff}, !- Handle
  {cdacf0b3-23ab-4c0f-abb2-32f0d7fedfe8}; !- Name

OS:ModelObjectList,
  {59e30c3b-c68e-49b5-b5a5-5c402cb862d6}, !- Handle
  {3a3659b6-7db4-44e6-8e12-3d37744b1b89}; !- Name

OS:Schedule:Ruleset,
  {9006ade3-eb60-4bd8-af0a-ec2af71caff9}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {5daad0f7-71d6-4715-bf2a-e719808c941e}, !- Default Day Schedule Name
  {cc47a054-eb89-4bf6-a5ac-5551a4e038c7}, !- Summer Design Day Schedule Name
  {b9ec8211-7387-4aa7-849e-4f6ff6b96373}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5daad0f7-71d6-4715-bf2a-e719808c941e}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {64413aea-56df-45b1-af96-62b67df5cacc}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9ec8211-7387-4aa7-849e-4f6ff6b96373}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d05aa016-a823-4a5c-bee2-f735d970778c}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc47a054-eb89-4bf6-a5ac-5551a4e038c7}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2c6a0931-1fe0-45f6-83bf-2d43dbf2c1af}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {9006ade3-eb60-4bd8-af0a-ec2af71caff9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {20f40296-2467-4612-9d14-75b634e8f6f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {20f40296-2467-4612-9d14-75b634e8f6f4}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {cd0111b2-b9fc-488b-ba1e-9c56ecefc2e9}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {9006ade3-eb60-4bd8-af0a-ec2af71caff9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a73f7632-5908-4850-95ba-5e1baeb905d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a73f7632-5908-4850-95ba-5e1baeb905d5}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {51873a49-3f17-4efa-a508-92ce6baa6528}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {9006ade3-eb60-4bd8-af0a-ec2af71caff9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5f71dd55-a3b7-407c-9769-401f7812555d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {5f71dd55-a3b7-407c-9769-401f7812555d}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {df080701-c950-487c-b79e-754248e074a9}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {9006ade3-eb60-4bd8-af0a-ec2af71caff9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fa61abf0-9d12-4a18-bdf5-7d5ccc9fd37c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fa61abf0-9d12-4a18-bdf5-7d5ccc9fd37c}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d0023d85-e9d1-453e-b5c3-4d45e956cd03}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {9006ade3-eb60-4bd8-af0a-ec2af71caff9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {206f28ad-17ad-4272-ac68-348cfb2a563d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {206f28ad-17ad-4272-ac68-348cfb2a563d}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4428f0b1-5fd0-49b1-926d-20a3d23148cf}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {9006ade3-eb60-4bd8-af0a-ec2af71caff9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {db52fc6e-9fc2-4cf6-9be0-13ac5b31ad0c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {db52fc6e-9fc2-4cf6-9be0-13ac5b31ad0c}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d9587053-89ba-433b-8d6e-0a28f8bf9c3c}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {9006ade3-eb60-4bd8-af0a-ec2af71caff9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b2e125cc-8c5d-4f2c-9956-3fa06a2908ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2e125cc-8c5d-4f2c-9956-3fa06a2908ae}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d3e6e764-648f-49c3-9fe3-cf7360bbb0a9}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {a247aea9-e5fe-432a-9325-2cf7e45405ec}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {fa1855ca-83db-48f8-be7a-b40d876d2fd5}, !- Supply Air Inlet Node
  {c120f81c-84fa-4804-9c5b-b27a9cdc04ae}, !- Supply Air Outlet Node
  {868a8528-a4f8-4e94-8778-51e04737c138}, !- Exhaust Air Inlet Node
  {725ebca3-deec-4770-94af-f91e8fffae98}, !- Exhaust Air Outlet Node
  247.7431148,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {ca5b6493-7215-47ad-a0e1-30b4e52a4c7a}, !- Handle
  Node 424,                               !- Name
  {c120f81c-84fa-4804-9c5b-b27a9cdc04ae}, !- Inlet Port
  {194e2e22-b947-41d5-9892-46da91247d4c}; !- Outlet Port

OS:Connection,
  {fa1855ca-83db-48f8-be7a-b40d876d2fd5}, !- Handle
  {6a313179-00b4-4eca-a52f-ae0178537b4f}, !- Name
  {49998b29-e6ee-4603-8235-7401292fbf3c}, !- Source Object
  3,                                      !- Outlet Port
  {d3e6e764-648f-49c3-9fe3-cf7360bbb0a9}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c120f81c-84fa-4804-9c5b-b27a9cdc04ae}, !- Handle
  {843f21d6-4b6b-4b2e-930d-8d836ddf108f}, !- Name
  {d3e6e764-648f-49c3-9fe3-cf7360bbb0a9}, !- Source Object
  13,                                     !- Outlet Port
  {ca5b6493-7215-47ad-a0e1-30b4e52a4c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {194e2e22-b947-41d5-9892-46da91247d4c}, !- Handle
  {279b1f99-ac0d-49e9-a60f-be78cf9a9c2f}, !- Name
  {ca5b6493-7215-47ad-a0e1-30b4e52a4c7a}, !- Source Object
  3,                                      !- Outlet Port
  {fb897f73-a315-4847-b914-a085932d7621}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8ba97fd0-b7d6-47db-b47c-fe0307d06446}, !- Handle
  Node 425,                               !- Name
  {77fea5bd-ccf9-487e-ae6e-e2835d775955}, !- Inlet Port
  {868a8528-a4f8-4e94-8778-51e04737c138}; !- Outlet Port

OS:Connection,
  {77fea5bd-ccf9-487e-ae6e-e2835d775955}, !- Handle
  {75bdcbbc-10d8-447f-a053-43142025e4f1}, !- Name
  {fb897f73-a315-4847-b914-a085932d7621}, !- Source Object
  7,                                      !- Outlet Port
  {8ba97fd0-b7d6-47db-b47c-fe0307d06446}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {868a8528-a4f8-4e94-8778-51e04737c138}, !- Handle
  {e9a6f298-5831-4454-869d-228115fb71ee}, !- Name
  {8ba97fd0-b7d6-47db-b47c-fe0307d06446}, !- Source Object
  3,                                      !- Outlet Port
  {d3e6e764-648f-49c3-9fe3-cf7360bbb0a9}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {725ebca3-deec-4770-94af-f91e8fffae98}, !- Handle
  {6a14229d-5443-4d76-bd30-480b633ad13d}, !- Name
  {d3e6e764-648f-49c3-9fe3-cf7360bbb0a9}, !- Source Object
  15,                                     !- Outlet Port
  {f1a6e645-d266-4efd-9414-0dd6c7fe1e5f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {cc5a8533-beeb-4746-bcdb-37bb24a6fa83}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9f042cfe-5520-459b-9a00-096e36834ab2}, !- Reference Setpoint Node Name
  {9f042cfe-5520-459b-9a00-096e36834ab2}, !- Mixed Air Stream Node Name
  {49998b29-e6ee-4603-8235-7401292fbf3c}, !- Outdoor Air Stream Node Name
  {89903352-1a2c-49c3-bbf6-e3cb95692037}, !- Return Air Stream Node Name
  {ca5b6493-7215-47ad-a0e1-30b4e52a4c7a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {4be137ed-d64f-4923-b7bb-a7503bba01d8}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d6a7ed81-5f59-46ae-8cca-9d3c6d0c291b}, !- Control Zone or Zone List Name
  {2c5e220f-4de6-463d-b98b-48d3f4556daf}, !- Cooling Control Zone or Zone List Name
  {970bc083-a723-4bb2-983a-58f41eaebeee}, !- Heating Control Zone or Zone List Name
  {10913d7e-fc59-4631-9b15-d4deea8657f9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d6a7ed81-5f59-46ae-8cca-9d3c6d0c291b}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2c5e220f-4de6-463d-b98b-48d3f4556daf}, !- Handle
  {afe9513b-25a3-47d7-bc15-ae7f9d2b48ce}; !- Name

OS:ModelObjectList,
  {970bc083-a723-4bb2-983a-58f41eaebeee}, !- Handle
  {41f003c5-2fcb-49de-85a6-e8e9c5661edc}; !- Name

OS:ModelObjectList,
  {10913d7e-fc59-4631-9b15-d4deea8657f9}, !- Handle
  {6b3d2408-d0a8-4f18-86b6-be38ddf0afe6}; !- Name

OS:Schedule:Ruleset,
  {21151a5c-2cd9-4f22-8a79-22058ab438bc}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {249f6046-51be-4a77-864a-fc3fd35a17ae}, !- Default Day Schedule Name
  {0a986f6b-b07f-4b30-acaa-ebfff23544fc}, !- Summer Design Day Schedule Name
  {a5471880-9aff-4bce-a1a5-14c4eb5172cb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {249f6046-51be-4a77-864a-fc3fd35a17ae}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35c51978-07ff-4e67-a974-617889ccf990}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5471880-9aff-4bce-a1a5-14c4eb5172cb}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e8b5b865-cdf7-41d2-937a-8d3ae3256fbd}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a986f6b-b07f-4b30-acaa-ebfff23544fc}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d83a205-c8d7-4dc2-82bb-50a5db5ebb27}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {21151a5c-2cd9-4f22-8a79-22058ab438bc}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {79847de6-8f43-4f2b-ba03-5ed13b15620e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {79847de6-8f43-4f2b-ba03-5ed13b15620e}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {69e53da9-0ae4-4fc3-9931-3251ade14431}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {21151a5c-2cd9-4f22-8a79-22058ab438bc}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {681395bf-bb00-4745-b312-13c8ae5280af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {681395bf-bb00-4745-b312-13c8ae5280af}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {daf04acd-65d9-493f-8100-3f9fc35020ad}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {21151a5c-2cd9-4f22-8a79-22058ab438bc}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d3deaf15-bb01-40ad-b6cd-4c08634c947e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d3deaf15-bb01-40ad-b6cd-4c08634c947e}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {363598f6-09a3-475c-8a94-2a9fc0a1d1d5}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {21151a5c-2cd9-4f22-8a79-22058ab438bc}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bff4f81a-96e8-4796-9156-85872a060380}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {bff4f81a-96e8-4796-9156-85872a060380}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {2856d128-d6b9-4880-9dd0-1db62f7021fe}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {21151a5c-2cd9-4f22-8a79-22058ab438bc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4d829888-7b8e-49be-85e4-ac0ecdad5b9c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4d829888-7b8e-49be-85e4-ac0ecdad5b9c}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0a2315c7-0d82-4791-8e7c-f25bce268a0a}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {21151a5c-2cd9-4f22-8a79-22058ab438bc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0abd5745-5c6a-419f-9f42-649d4b587593}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0abd5745-5c6a-419f-9f42-649d4b587593}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {652cb04a-1016-47a1-82c1-17deff498073}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {21151a5c-2cd9-4f22-8a79-22058ab438bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {afa7db39-6c95-4e11-a19f-2c0d6a493d75}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {afa7db39-6c95-4e11-a19f-2c0d6a493d75}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9d474e23-e4a3-4ae5-a7f7-eb1bcd443f12}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {a247aea9-e5fe-432a-9325-2cf7e45405ec}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {931d4a56-c132-4dc0-86da-079ef5d69616}, !- Supply Air Inlet Node
  {efd09806-883c-4c8c-a069-24058b7e6a8b}, !- Supply Air Outlet Node
  {89878b74-afaf-4ca1-8f6c-25d44eafc96b}, !- Exhaust Air Inlet Node
  {c6a2c6bf-428f-4a1f-b75a-ff37ee0b927c}, !- Exhaust Air Outlet Node
  247.7431148,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {070439fd-d399-4313-8a71-114becd70976}, !- Handle
  Node 426,                               !- Name
  {efd09806-883c-4c8c-a069-24058b7e6a8b}, !- Inlet Port
  {e79515ca-2426-4e6e-a304-1e2490addc71}; !- Outlet Port

OS:Connection,
  {931d4a56-c132-4dc0-86da-079ef5d69616}, !- Handle
  {78b72f2e-1025-4179-b022-3288b73f06d1}, !- Name
  {4f5714eb-9769-4bf9-924a-363c500daeac}, !- Source Object
  3,                                      !- Outlet Port
  {9d474e23-e4a3-4ae5-a7f7-eb1bcd443f12}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {efd09806-883c-4c8c-a069-24058b7e6a8b}, !- Handle
  {e9d1facb-e7b5-489f-8b36-18628c5d303b}, !- Name
  {9d474e23-e4a3-4ae5-a7f7-eb1bcd443f12}, !- Source Object
  13,                                     !- Outlet Port
  {070439fd-d399-4313-8a71-114becd70976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e79515ca-2426-4e6e-a304-1e2490addc71}, !- Handle
  {04c400d9-9e6b-433c-8819-b859800184ec}, !- Name
  {070439fd-d399-4313-8a71-114becd70976}, !- Source Object
  3,                                      !- Outlet Port
  {5a0880d6-70f7-4f28-bf61-f1024dc918ad}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {630d0f67-906d-4061-840e-6e5db05b4d94}, !- Handle
  Node 427,                               !- Name
  {69c77e48-fe04-4e31-96f6-ae72dae4ebe8}, !- Inlet Port
  {89878b74-afaf-4ca1-8f6c-25d44eafc96b}; !- Outlet Port

OS:Connection,
  {69c77e48-fe04-4e31-96f6-ae72dae4ebe8}, !- Handle
  {d3b7877e-97db-407d-a9d5-e1bb5f7a6c03}, !- Name
  {5a0880d6-70f7-4f28-bf61-f1024dc918ad}, !- Source Object
  7,                                      !- Outlet Port
  {630d0f67-906d-4061-840e-6e5db05b4d94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89878b74-afaf-4ca1-8f6c-25d44eafc96b}, !- Handle
  {0a35598f-f482-46c1-b51c-db8fdc36978a}, !- Name
  {630d0f67-906d-4061-840e-6e5db05b4d94}, !- Source Object
  3,                                      !- Outlet Port
  {9d474e23-e4a3-4ae5-a7f7-eb1bcd443f12}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c6a2c6bf-428f-4a1f-b75a-ff37ee0b927c}, !- Handle
  {48c70788-1446-41c8-993f-774755da3950}, !- Name
  {9d474e23-e4a3-4ae5-a7f7-eb1bcd443f12}, !- Source Object
  15,                                     !- Outlet Port
  {89bfcfb4-4ecb-4925-9456-24b5ec4541b1}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d6de7362-8a79-4e8b-a8bc-2ad8c116056f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a38cab83-1ef2-4ab1-8e96-bf5dd4f073fc}, !- Reference Setpoint Node Name
  {a38cab83-1ef2-4ab1-8e96-bf5dd4f073fc}, !- Mixed Air Stream Node Name
  {4f5714eb-9769-4bf9-924a-363c500daeac}, !- Outdoor Air Stream Node Name
  {aa6a8673-4585-470e-8888-267bd1c22b42}, !- Return Air Stream Node Name
  {070439fd-d399-4313-8a71-114becd70976}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {3a9122b4-b85f-4327-873b-f37b18a94116}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c83b7127-00c6-4447-bc92-608fda82ace4}, !- Control Zone or Zone List Name
  {b1a1464a-bd01-456a-a5c6-3ee7a6751a94}, !- Cooling Control Zone or Zone List Name
  {400328be-bf0b-4233-a7d7-267f84f1a8c9}, !- Heating Control Zone or Zone List Name
  {03e811c2-291d-4082-84a9-8e4100547f00}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c83b7127-00c6-4447-bc92-608fda82ace4}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b1a1464a-bd01-456a-a5c6-3ee7a6751a94}, !- Handle
  {c9bed232-2885-4650-b5bc-b91ed6c1f6fd}; !- Name

OS:ModelObjectList,
  {400328be-bf0b-4233-a7d7-267f84f1a8c9}, !- Handle
  {c334ecb7-d6b1-4439-8e74-3d923ec5c24a}; !- Name

OS:ModelObjectList,
  {03e811c2-291d-4082-84a9-8e4100547f00}, !- Handle
  {bfa1539d-d9cd-478d-be25-ac86942fc7a6}; !- Name

OS:Schedule:Ruleset,
  {a12e68de-1cda-42cb-9d42-d52b32a6fbc8}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {e9d62338-a064-408c-9e43-e6992c262fda}, !- Default Day Schedule Name
  {17ce209c-c5a1-4293-b038-e869ab8b6c99}, !- Summer Design Day Schedule Name
  {cbd29209-ec2e-4cf7-9f10-bf0dc1fec7e8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e9d62338-a064-408c-9e43-e6992c262fda}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71bd80ca-0b7b-423e-9d91-929228f1c149}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cbd29209-ec2e-4cf7-9f10-bf0dc1fec7e8}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1efccd01-3171-4bad-982c-4658d0d4766d}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17ce209c-c5a1-4293-b038-e869ab8b6c99}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {97237507-eac7-4285-bf37-f7d311520ae0}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {a12e68de-1cda-42cb-9d42-d52b32a6fbc8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {098db245-ba68-47c5-a0ca-a8cc7316a682}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {098db245-ba68-47c5-a0ca-a8cc7316a682}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e6cba39b-b486-46ab-bc9a-336ba1077d26}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {a12e68de-1cda-42cb-9d42-d52b32a6fbc8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {554d04a3-c9a8-4b12-8d27-ebac341791cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {554d04a3-c9a8-4b12-8d27-ebac341791cc}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {2327ebc0-7075-4c64-8e2a-cf1f1d576c81}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {a12e68de-1cda-42cb-9d42-d52b32a6fbc8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c51c288d-b769-4e18-9884-bf2f9cc352f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {c51c288d-b769-4e18-9884-bf2f9cc352f2}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0bc9d302-4dfe-44c2-97b4-55bccb05ceb1}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {a12e68de-1cda-42cb-9d42-d52b32a6fbc8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cb4b709b-7357-4e9f-b930-9a99116bcbcf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {cb4b709b-7357-4e9f-b930-9a99116bcbcf}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {490adb82-04d4-4c8d-bfc7-5fdf96a4f830}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {a12e68de-1cda-42cb-9d42-d52b32a6fbc8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {aa4b28fb-e384-4681-9edb-bf343228ed9a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {aa4b28fb-e384-4681-9edb-bf343228ed9a}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {55d570d4-725f-462e-aba5-01f7ae1efe63}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {a12e68de-1cda-42cb-9d42-d52b32a6fbc8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e80a5229-7487-41cb-ba90-7e19a91e7685}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e80a5229-7487-41cb-ba90-7e19a91e7685}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6e8a5b72-fa75-4f47-b3d0-9e6abc0c591f}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {a12e68de-1cda-42cb-9d42-d52b32a6fbc8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bfa495fb-8be8-4d40-9c43-38b4445d4bd4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bfa495fb-8be8-4d40-9c43-38b4445d4bd4}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1161929c-e078-42b2-bcaa-4af966cc17b6}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {a247aea9-e5fe-432a-9325-2cf7e45405ec}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f3992749-94a2-4f37-83ef-7d83d525bee3}, !- Supply Air Inlet Node
  {64d72f48-08a4-437a-8bb5-68ff2bcba4d0}, !- Supply Air Outlet Node
  {3fb5e808-01d5-4486-8bfb-b5f399a931c8}, !- Exhaust Air Inlet Node
  {fe8f0da2-a27c-4f6c-8935-0e6210d12978}, !- Exhaust Air Outlet Node
  247.7431148,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {64a71eed-7c45-4219-b484-be26bf960a21}, !- Handle
  Node 428,                               !- Name
  {64d72f48-08a4-437a-8bb5-68ff2bcba4d0}, !- Inlet Port
  {4677d82b-62f2-4563-a07a-e4aac656c9eb}; !- Outlet Port

OS:Connection,
  {f3992749-94a2-4f37-83ef-7d83d525bee3}, !- Handle
  {d6baad25-68cf-401a-8daf-88fdc2044f45}, !- Name
  {65fc0b58-b05a-44d7-b540-49e26519845d}, !- Source Object
  3,                                      !- Outlet Port
  {1161929c-e078-42b2-bcaa-4af966cc17b6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {64d72f48-08a4-437a-8bb5-68ff2bcba4d0}, !- Handle
  {1d364784-515d-4068-8235-20c251d818bd}, !- Name
  {1161929c-e078-42b2-bcaa-4af966cc17b6}, !- Source Object
  13,                                     !- Outlet Port
  {64a71eed-7c45-4219-b484-be26bf960a21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4677d82b-62f2-4563-a07a-e4aac656c9eb}, !- Handle
  {a709227e-771e-41e3-bda6-c1b0d5b23292}, !- Name
  {64a71eed-7c45-4219-b484-be26bf960a21}, !- Source Object
  3,                                      !- Outlet Port
  {b6ef9b0d-c44e-4f89-94ce-15261923bf1f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8125d2ad-4255-4bed-b2a8-c97ab45f34c1}, !- Handle
  Node 429,                               !- Name
  {2dbef523-812f-4c3f-8ce9-dae7fa004f30}, !- Inlet Port
  {3fb5e808-01d5-4486-8bfb-b5f399a931c8}; !- Outlet Port

OS:Connection,
  {2dbef523-812f-4c3f-8ce9-dae7fa004f30}, !- Handle
  {eaea4a78-f85c-4fbe-9822-019926d45af7}, !- Name
  {b6ef9b0d-c44e-4f89-94ce-15261923bf1f}, !- Source Object
  7,                                      !- Outlet Port
  {8125d2ad-4255-4bed-b2a8-c97ab45f34c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fb5e808-01d5-4486-8bfb-b5f399a931c8}, !- Handle
  {1f61e188-e27f-4ee0-8083-8402b8181951}, !- Name
  {8125d2ad-4255-4bed-b2a8-c97ab45f34c1}, !- Source Object
  3,                                      !- Outlet Port
  {1161929c-e078-42b2-bcaa-4af966cc17b6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {fe8f0da2-a27c-4f6c-8935-0e6210d12978}, !- Handle
  {3754acbc-0f05-4351-ba2e-0dd23dd6efcd}, !- Name
  {1161929c-e078-42b2-bcaa-4af966cc17b6}, !- Source Object
  15,                                     !- Outlet Port
  {2e631961-736f-4482-bfc5-12bfbf1e00a3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {956ac016-38a0-488d-9c9e-e6c7ab88f09c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f48d0edf-6bd3-4cbf-8a5a-48696fdfb217}, !- Reference Setpoint Node Name
  {f48d0edf-6bd3-4cbf-8a5a-48696fdfb217}, !- Mixed Air Stream Node Name
  {65fc0b58-b05a-44d7-b540-49e26519845d}, !- Outdoor Air Stream Node Name
  {76a85692-3246-4630-af57-1453b6d0f9d6}, !- Return Air Stream Node Name
  {64a71eed-7c45-4219-b484-be26bf960a21}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {6f6f4ed8-61e7-45be-a9c7-443007df8f2d}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d0892d17-43fb-4c89-9e78-01792597170c}, !- Control Zone or Zone List Name
  {a904fc36-5d20-4f24-817f-d0743dc63fb1}, !- Cooling Control Zone or Zone List Name
  {fa015b94-d80f-4ffe-9aa3-a64f1dd90197}, !- Heating Control Zone or Zone List Name
  {6835cdf1-7e2c-42b4-b23e-0e8ec1a70054}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d0892d17-43fb-4c89-9e78-01792597170c}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a904fc36-5d20-4f24-817f-d0743dc63fb1}, !- Handle
  {661728af-3429-4b42-8bd4-4ab9ae639bce}; !- Name

OS:ModelObjectList,
  {fa015b94-d80f-4ffe-9aa3-a64f1dd90197}, !- Handle
  {b421e85b-4674-4753-861f-ef1bc91cab9c}; !- Name

OS:ModelObjectList,
  {6835cdf1-7e2c-42b4-b23e-0e8ec1a70054}, !- Handle
  {c7b2b59c-79f8-47e7-8ca8-5c75dc4b39a9}; !- Name

OS:Schedule:Ruleset,
  {47349ffa-71fd-49c6-91e6-7891f5def39d}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {958f877f-b2b6-4db3-bd4c-a711bb7c7bd0}, !- Default Day Schedule Name
  {acb2d371-4d68-41ef-9175-c11cb3482c28}, !- Summer Design Day Schedule Name
  {c113a6ee-e6c2-4d9c-a510-a1f35e754b47}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {958f877f-b2b6-4db3-bd4c-a711bb7c7bd0}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {393b63ce-04be-4f19-9b18-2cf05b18e63a}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c113a6ee-e6c2-4d9c-a510-a1f35e754b47}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e1e9617-83fb-4263-a8c8-7ee368b60b36}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {acb2d371-4d68-41ef-9175-c11cb3482c28}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {71a82f01-0322-48c2-972e-3b5dd55c8161}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {47349ffa-71fd-49c6-91e6-7891f5def39d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7c95916a-25d7-4cb4-8356-ffb4b966e805}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {7c95916a-25d7-4cb4-8356-ffb4b966e805}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3ac1ea95-5530-45e0-bdef-1537d991d73a}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {47349ffa-71fd-49c6-91e6-7891f5def39d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4c755488-a7b1-48ee-a5ae-88b8483bbd59}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {4c755488-a7b1-48ee-a5ae-88b8483bbd59}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {23754c07-fcce-4589-ada3-60f847e3b5bb}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {47349ffa-71fd-49c6-91e6-7891f5def39d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {015d229a-6e48-46f5-a6fa-2bbf3425f88a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {015d229a-6e48-46f5-a6fa-2bbf3425f88a}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {cec95d87-1aa9-48af-9cc0-0c372889e985}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {47349ffa-71fd-49c6-91e6-7891f5def39d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {edfa49a1-9f6e-47d7-9834-3602b396a59e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {edfa49a1-9f6e-47d7-9834-3602b396a59e}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {87d5f921-c0b3-4665-9aff-f07fd24fd455}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {47349ffa-71fd-49c6-91e6-7891f5def39d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {84ddef6e-7c5f-4725-9ff3-4c85af44a6cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {84ddef6e-7c5f-4725-9ff3-4c85af44a6cb}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {49ee6abf-66f8-4af8-b964-4b8ea8452fde}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {47349ffa-71fd-49c6-91e6-7891f5def39d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4559b900-a62f-4a23-abe2-2c132121386c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4559b900-a62f-4a23-abe2-2c132121386c}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e55cf9a4-326c-4b7a-9a5b-ead758d18fa8}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {47349ffa-71fd-49c6-91e6-7891f5def39d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f3c0bdc-bff1-44fe-8f22-f5497f47a05c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f3c0bdc-bff1-44fe-8f22-f5497f47a05c}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0bc5d04c-3fdc-4a41-a024-452861014ae6}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {a247aea9-e5fe-432a-9325-2cf7e45405ec}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {15ff52b8-06d4-4122-8281-b751d3f4c1e9}, !- Supply Air Inlet Node
  {4f3db26b-72b2-4d13-8190-920fa50477c2}, !- Supply Air Outlet Node
  {e42af638-e722-404e-bb42-6e1af632a90d}, !- Exhaust Air Inlet Node
  {0adcb223-5038-4470-b108-f9e851918065}, !- Exhaust Air Outlet Node
  247.7431148,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {afec24ce-d866-41f1-a677-7df6d1333a74}, !- Handle
  Node 430,                               !- Name
  {4f3db26b-72b2-4d13-8190-920fa50477c2}, !- Inlet Port
  {762763b1-c9fb-433c-97f2-f3ab277c7a50}; !- Outlet Port

OS:Connection,
  {15ff52b8-06d4-4122-8281-b751d3f4c1e9}, !- Handle
  {935aec96-9ed3-4578-a404-e6cc093be4fe}, !- Name
  {2fe1670d-dcb7-4312-a978-17115056dd62}, !- Source Object
  3,                                      !- Outlet Port
  {0bc5d04c-3fdc-4a41-a024-452861014ae6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4f3db26b-72b2-4d13-8190-920fa50477c2}, !- Handle
  {0f4b71e4-2fc5-4b68-9915-5c516c8e8cf1}, !- Name
  {0bc5d04c-3fdc-4a41-a024-452861014ae6}, !- Source Object
  13,                                     !- Outlet Port
  {afec24ce-d866-41f1-a677-7df6d1333a74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {762763b1-c9fb-433c-97f2-f3ab277c7a50}, !- Handle
  {af469191-2f87-4369-b4d7-52b26b3b8f93}, !- Name
  {afec24ce-d866-41f1-a677-7df6d1333a74}, !- Source Object
  3,                                      !- Outlet Port
  {07141cfb-9f0f-45bf-ae18-d4f55a1a09f2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9f7eb577-15ab-4bef-9b78-21c72d5a7da9}, !- Handle
  Node 431,                               !- Name
  {4ea0d847-9a57-48e0-976e-0465c1300c42}, !- Inlet Port
  {e42af638-e722-404e-bb42-6e1af632a90d}; !- Outlet Port

OS:Connection,
  {4ea0d847-9a57-48e0-976e-0465c1300c42}, !- Handle
  {48da09d3-c537-4f1a-a0e3-403b4b0a6f02}, !- Name
  {07141cfb-9f0f-45bf-ae18-d4f55a1a09f2}, !- Source Object
  7,                                      !- Outlet Port
  {9f7eb577-15ab-4bef-9b78-21c72d5a7da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e42af638-e722-404e-bb42-6e1af632a90d}, !- Handle
  {dd022738-7c38-41f2-bfb7-0b2784557779}, !- Name
  {9f7eb577-15ab-4bef-9b78-21c72d5a7da9}, !- Source Object
  3,                                      !- Outlet Port
  {0bc5d04c-3fdc-4a41-a024-452861014ae6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0adcb223-5038-4470-b108-f9e851918065}, !- Handle
  {60aaf4a3-31e2-4a10-9ddb-d12314eec47c}, !- Name
  {0bc5d04c-3fdc-4a41-a024-452861014ae6}, !- Source Object
  15,                                     !- Outlet Port
  {8ab416ba-409f-4ce4-8dbf-0520c4d0433c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {beb9f6e0-2fc6-4b60-95bd-3db1a65d0454}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 9, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4ff68bfc-8ba3-4478-9090-df1528a6d385}, !- Reference Setpoint Node Name
  {4ff68bfc-8ba3-4478-9090-df1528a6d385}, !- Mixed Air Stream Node Name
  {2fe1670d-dcb7-4312-a978-17115056dd62}, !- Outdoor Air Stream Node Name
  {61a61680-be67-499f-96fd-61b846ea1529}, !- Return Air Stream Node Name
  {afec24ce-d866-41f1-a677-7df6d1333a74}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {565b42b0-1896-4d28-8e1f-945440ad7526}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bd753c56-ae3d-453c-911e-e4809881f8d2}, !- Control Zone or Zone List Name
  {6c78a9d6-f674-4efd-9c0b-17b094912770}, !- Cooling Control Zone or Zone List Name
  {7d7f6345-d0e0-4b76-947e-f6613098e1cd}, !- Heating Control Zone or Zone List Name
  {e676404e-9281-41c6-9091-5a10877a7a11}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bd753c56-ae3d-453c-911e-e4809881f8d2}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6c78a9d6-f674-4efd-9c0b-17b094912770}, !- Handle
  {d328581a-c5ec-4e34-bcd8-8baf53865acb}; !- Name

OS:ModelObjectList,
  {7d7f6345-d0e0-4b76-947e-f6613098e1cd}, !- Handle
  {6f9fd3a7-c4f4-4638-9162-2ee73f7f5e07}; !- Name

OS:ModelObjectList,
  {e676404e-9281-41c6-9091-5a10877a7a11}, !- Handle
  {59da8c4b-b7f8-4cdc-be78-e5262bb9a99e}; !- Name

OS:Schedule:Ruleset,
  {3454307e-b4ba-4699-bc62-56f7a3bebded}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {53efc42a-7f9c-41a6-8500-e5ea3f579234}, !- Default Day Schedule Name
  {2315b6e1-3cc6-4aff-9b7d-5b5d9e0705e5}, !- Summer Design Day Schedule Name
  {1c66cbc6-71a3-4055-94bc-90fdfc7e4031}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {53efc42a-7f9c-41a6-8500-e5ea3f579234}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea653606-5bee-4b4a-9966-abf8f7e8cd0f}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c66cbc6-71a3-4055-94bc-90fdfc7e4031}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {612f3bee-6b66-40f7-a704-4d63256675dc}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2315b6e1-3cc6-4aff-9b7d-5b5d9e0705e5}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f6535298-3bfa-46bd-a7b1-cffca94ca02e}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {3454307e-b4ba-4699-bc62-56f7a3bebded}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3d652c8a-60d4-4e2e-b950-65de1ad6fe29}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {3d652c8a-60d4-4e2e-b950-65de1ad6fe29}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c56cbe51-0e88-4478-9894-4b309d77ae05}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {3454307e-b4ba-4699-bc62-56f7a3bebded}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {eba28387-8e63-4a53-9be5-426bd1f8c623}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {eba28387-8e63-4a53-9be5-426bd1f8c623}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6bca78ea-b9d3-4244-920f-9bc5978c1932}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {3454307e-b4ba-4699-bc62-56f7a3bebded}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1a4926eb-2605-4132-9dde-bac84855774c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {1a4926eb-2605-4132-9dde-bac84855774c}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e129c84d-7db4-48cf-88d8-0423e75f6b28}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {3454307e-b4ba-4699-bc62-56f7a3bebded}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3a4b0f30-ef34-4ac1-a7a1-f130bf603560}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3a4b0f30-ef34-4ac1-a7a1-f130bf603560}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7b40f9a0-ddfe-4e94-96b8-030cd21d512f}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {3454307e-b4ba-4699-bc62-56f7a3bebded}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {93b9d7b0-e11b-4c28-9bdd-3ca698cc93c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {93b9d7b0-e11b-4c28-9bdd-3ca698cc93c4}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {84008e01-195a-4ccb-95aa-2272b3ef1fe9}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {3454307e-b4ba-4699-bc62-56f7a3bebded}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b0a1db8c-5b4c-4779-a155-9dce8b443039}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b0a1db8c-5b4c-4779-a155-9dce8b443039}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e6d17a1e-284b-4258-983f-24aed458ced5}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {3454307e-b4ba-4699-bc62-56f7a3bebded}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53280264-a35c-46a3-a0a2-f3f05112541e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53280264-a35c-46a3-a0a2-f3f05112541e}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ce6e8094-d94d-43a8-9e71-d4e2386f7b58}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ ERV, !- Name
  {a247aea9-e5fe-432a-9325-2cf7e45405ec}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4ab7737c-a700-4c1d-aa84-bb492c98a12a}, !- Supply Air Inlet Node
  {66191c8d-96d2-40f2-b837-057ca44b03fe}, !- Supply Air Outlet Node
  {6828f49b-df08-44ac-8ac1-6149134d1a7c}, !- Exhaust Air Inlet Node
  {e45cb0a9-ed0c-4b8a-9f63-0c46876524b9}, !- Exhaust Air Outlet Node
  91.989248,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {960fc24d-63e3-4ae0-8f6a-75be56c1deeb}, !- Handle
  Node 432,                               !- Name
  {66191c8d-96d2-40f2-b837-057ca44b03fe}, !- Inlet Port
  {7355589e-bfb7-4043-8db5-28fc2b2cd6f0}; !- Outlet Port

OS:Connection,
  {4ab7737c-a700-4c1d-aa84-bb492c98a12a}, !- Handle
  {0cd740e7-9797-48ee-8764-e00933bef40a}, !- Name
  {f698b5e8-d08b-4e03-8898-4cc448d7f1ee}, !- Source Object
  3,                                      !- Outlet Port
  {ce6e8094-d94d-43a8-9e71-d4e2386f7b58}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {66191c8d-96d2-40f2-b837-057ca44b03fe}, !- Handle
  {a86f813a-d521-4aa1-8bba-c852d046bb49}, !- Name
  {ce6e8094-d94d-43a8-9e71-d4e2386f7b58}, !- Source Object
  13,                                     !- Outlet Port
  {960fc24d-63e3-4ae0-8f6a-75be56c1deeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7355589e-bfb7-4043-8db5-28fc2b2cd6f0}, !- Handle
  {51a55651-0589-49b3-84c8-51f41ac212d4}, !- Name
  {960fc24d-63e3-4ae0-8f6a-75be56c1deeb}, !- Source Object
  3,                                      !- Outlet Port
  {f146a5e5-45e5-48cd-8e0c-7617f578dfd1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fbeea7d9-6503-449b-aa60-5931c8c58b85}, !- Handle
  Node 433,                               !- Name
  {126893c1-bd72-4130-8ce0-de998495230e}, !- Inlet Port
  {6828f49b-df08-44ac-8ac1-6149134d1a7c}; !- Outlet Port

OS:Connection,
  {126893c1-bd72-4130-8ce0-de998495230e}, !- Handle
  {26a34fb5-34ea-4402-a13c-08f025e41c0d}, !- Name
  {f146a5e5-45e5-48cd-8e0c-7617f578dfd1}, !- Source Object
  7,                                      !- Outlet Port
  {fbeea7d9-6503-449b-aa60-5931c8c58b85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6828f49b-df08-44ac-8ac1-6149134d1a7c}, !- Handle
  {6969b010-1ffd-41c2-87f4-dc4955d842af}, !- Name
  {fbeea7d9-6503-449b-aa60-5931c8c58b85}, !- Source Object
  3,                                      !- Outlet Port
  {ce6e8094-d94d-43a8-9e71-d4e2386f7b58}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e45cb0a9-ed0c-4b8a-9f63-0c46876524b9}, !- Handle
  {f40ad507-e326-4c69-8032-3ec9294cc888}, !- Name
  {ce6e8094-d94d-43a8-9e71-d4e2386f7b58}, !- Source Object
  15,                                     !- Outlet Port
  {69c16707-f802-4968-8f9d-552fedf8956b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {5b9f6328-a95e-4083-ac84-4b4f2c269722}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 10, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {3a2cad9b-9ae8-49e4-9d93-4a09beec7f56}, !- Reference Setpoint Node Name
  {3a2cad9b-9ae8-49e4-9d93-4a09beec7f56}, !- Mixed Air Stream Node Name
  {f698b5e8-d08b-4e03-8898-4cc448d7f1ee}, !- Outdoor Air Stream Node Name
  {310cdf5d-d550-4bf2-b861-4c6fcfba79c5}, !- Return Air Stream Node Name
  {960fc24d-63e3-4ae0-8f6a-75be56c1deeb}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {906f1e93-a475-48f5-9f67-cd58a304334d}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {552bdb2c-5aba-4fb7-91d7-ded53930c5c7}, !- Control Zone or Zone List Name
  {f09d5266-40dc-4114-8d57-f707c2ebef6e}, !- Cooling Control Zone or Zone List Name
  {da6c1b74-3684-4d3f-8d03-73b7ee9214a8}, !- Heating Control Zone or Zone List Name
  {d1b39683-fd26-4496-95a7-68c4733f3ccc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {552bdb2c-5aba-4fb7-91d7-ded53930c5c7}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f09d5266-40dc-4114-8d57-f707c2ebef6e}, !- Handle
  {d2c687b2-b860-4f37-8277-c5f89b16eda0}; !- Name

OS:ModelObjectList,
  {da6c1b74-3684-4d3f-8d03-73b7ee9214a8}, !- Handle
  {b84c01cd-4f4a-4a4d-8025-037a4a586ae9}; !- Name

OS:ModelObjectList,
  {d1b39683-fd26-4496-95a7-68c4733f3ccc}, !- Handle
  {821f34da-5ba4-4287-a4f7-10befd0ce6e0}; !- Name

OS:Schedule:Ruleset,
  {6ad665c1-db1b-4ebb-a693-b91a69f3b630}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {ffb75f45-b57a-4ead-ad8b-45db4c704a3a}, !- Default Day Schedule Name
  {8f4a6cfd-d63d-4ea9-aae9-28bc1ca8a167}, !- Summer Design Day Schedule Name
  {5596ba8d-be34-4e58-a6ae-7afbb8506d06}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ffb75f45-b57a-4ead-ad8b-45db4c704a3a}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82d4e2fe-bd8f-458a-ab02-f02338595595}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5596ba8d-be34-4e58-a6ae-7afbb8506d06}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee736a7d-fa0f-4de3-944e-abb71fc6921c}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f4a6cfd-d63d-4ea9-aae9-28bc1ca8a167}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91925333-0f9c-4c12-b4dc-ed60f33e61c4}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {6ad665c1-db1b-4ebb-a693-b91a69f3b630}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {381bbbf0-ea28-42ef-a256-c5ecab0d710f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {381bbbf0-ea28-42ef-a256-c5ecab0d710f}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f3b6f820-ea66-49af-b734-dbf0e9647016}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {6ad665c1-db1b-4ebb-a693-b91a69f3b630}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {227ac5d2-084a-43b9-83a4-b8fa34609c76}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {227ac5d2-084a-43b9-83a4-b8fa34609c76}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {399f7dea-72f0-40b6-a3c5-9bc618257305}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {6ad665c1-db1b-4ebb-a693-b91a69f3b630}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7e5439d2-4053-4d7c-ac9c-fa2830ffff47}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {7e5439d2-4053-4d7c-ac9c-fa2830ffff47}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8bdfea97-87ea-44ee-a913-9fe071294e2c}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {6ad665c1-db1b-4ebb-a693-b91a69f3b630}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3cca606d-7e5b-4f54-a1f0-249d2f337b2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3cca606d-7e5b-4f54-a1f0-249d2f337b2d}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {12cbc52b-6a73-43d8-89d7-c4069866b4d1}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {6ad665c1-db1b-4ebb-a693-b91a69f3b630}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2ee4a82d-783a-4e31-911f-fba290c3afd6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2ee4a82d-783a-4e31-911f-fba290c3afd6}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {61da3d4c-fe94-42e2-ab44-7aaef3e13606}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {6ad665c1-db1b-4ebb-a693-b91a69f3b630}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c073daf8-cccd-436d-bb70-60181defec89}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c073daf8-cccd-436d-bb70-60181defec89}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e137303e-0336-43c6-950d-a05c6138865b}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {6ad665c1-db1b-4ebb-a693-b91a69f3b630}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {749a82fc-0985-4886-8464-d32d1e3a6d20}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {749a82fc-0985-4886-8464-d32d1e3a6d20}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b39ec492-b939-42d7-a336-c28f7a0fe3e6}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ ERV, !- Name
  {a247aea9-e5fe-432a-9325-2cf7e45405ec}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {95695f7f-c10f-49c2-a97a-5f0c98ad21b4}, !- Supply Air Inlet Node
  {ab8101a5-4423-4826-b25e-d3b23cd1d7af}, !- Supply Air Outlet Node
  {7bdc702a-961c-4ccb-bdd0-dbc388dd68ec}, !- Exhaust Air Inlet Node
  {ccbe94f3-5bd8-484d-847d-dfc25600f456}, !- Exhaust Air Outlet Node
  91.989248,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {af9eafa5-2bcc-4df1-b5ff-db7e461be3bb}, !- Handle
  Node 434,                               !- Name
  {ab8101a5-4423-4826-b25e-d3b23cd1d7af}, !- Inlet Port
  {6c626c34-b7d4-4a09-9041-863755a64032}; !- Outlet Port

OS:Connection,
  {95695f7f-c10f-49c2-a97a-5f0c98ad21b4}, !- Handle
  {b8902461-c7f2-4ada-b1a1-9cbb141e770a}, !- Name
  {1dca9252-571d-4edb-9dc5-c6d68da84b21}, !- Source Object
  3,                                      !- Outlet Port
  {b39ec492-b939-42d7-a336-c28f7a0fe3e6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ab8101a5-4423-4826-b25e-d3b23cd1d7af}, !- Handle
  {36381a4f-8f90-41a7-b909-f9ff24d78135}, !- Name
  {b39ec492-b939-42d7-a336-c28f7a0fe3e6}, !- Source Object
  13,                                     !- Outlet Port
  {af9eafa5-2bcc-4df1-b5ff-db7e461be3bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c626c34-b7d4-4a09-9041-863755a64032}, !- Handle
  {0f7074a0-a5be-44fb-be06-2e83dc684ca4}, !- Name
  {af9eafa5-2bcc-4df1-b5ff-db7e461be3bb}, !- Source Object
  3,                                      !- Outlet Port
  {7d83f9e6-ee3d-41ff-a27f-c0d1311875dd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {58df6385-6aa4-4181-9ff4-fe20ea84819b}, !- Handle
  Node 435,                               !- Name
  {d07e1cdf-56a4-4ce1-8652-b188b9053ddd}, !- Inlet Port
  {7bdc702a-961c-4ccb-bdd0-dbc388dd68ec}; !- Outlet Port

OS:Connection,
  {d07e1cdf-56a4-4ce1-8652-b188b9053ddd}, !- Handle
  {b6137f11-52fc-4913-b89d-68ea42fb23db}, !- Name
  {7d83f9e6-ee3d-41ff-a27f-c0d1311875dd}, !- Source Object
  7,                                      !- Outlet Port
  {58df6385-6aa4-4181-9ff4-fe20ea84819b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bdc702a-961c-4ccb-bdd0-dbc388dd68ec}, !- Handle
  {54921bdf-690d-44b5-84a4-c3cf4b7aa710}, !- Name
  {58df6385-6aa4-4181-9ff4-fe20ea84819b}, !- Source Object
  3,                                      !- Outlet Port
  {b39ec492-b939-42d7-a336-c28f7a0fe3e6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ccbe94f3-5bd8-484d-847d-dfc25600f456}, !- Handle
  {fbf0fca2-41e3-4f2b-8983-5f897274d378}, !- Name
  {b39ec492-b939-42d7-a336-c28f7a0fe3e6}, !- Source Object
  15,                                     !- Outlet Port
  {9cc66da4-e8ce-4d5f-9d89-50c637d8d50f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c30d3715-0934-4f35-bcbc-0a23c3b29538}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 11, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6d08f604-844f-4ca0-90e3-abdcd3e1e5ce}, !- Reference Setpoint Node Name
  {6d08f604-844f-4ca0-90e3-abdcd3e1e5ce}, !- Mixed Air Stream Node Name
  {1dca9252-571d-4edb-9dc5-c6d68da84b21}, !- Outdoor Air Stream Node Name
  {76a4c2c7-41f7-4168-a387-541fa85dcb93}, !- Return Air Stream Node Name
  {af9eafa5-2bcc-4df1-b5ff-db7e461be3bb}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e645154d-ff79-46fc-86be-5167c32e7948}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0681fb49-29df-409a-9073-4cbaf73915ad}, !- Control Zone or Zone List Name
  {55768d0f-ee2f-4615-a3fb-d2e678e7750b}, !- Cooling Control Zone or Zone List Name
  {43fdd78d-984c-4e13-8045-a6d1d133df8d}, !- Heating Control Zone or Zone List Name
  {48df2b7d-a89e-41a0-8da2-26af055d0286}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0681fb49-29df-409a-9073-4cbaf73915ad}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {55768d0f-ee2f-4615-a3fb-d2e678e7750b}, !- Handle
  {46a7bee8-6e5e-415c-b841-f6008f71fa92}; !- Name

OS:ModelObjectList,
  {43fdd78d-984c-4e13-8045-a6d1d133df8d}, !- Handle
  {6bc28735-84e9-4ce0-9c2a-bd7eac2a06b5}; !- Name

OS:ModelObjectList,
  {48df2b7d-a89e-41a0-8da2-26af055d0286}, !- Handle
  {a699e351-c78c-43e0-bea9-ea330ad6ae57}; !- Name

OS:Schedule:Ruleset,
  {1ac7ffb9-5b67-4abf-aee1-fca8138bcb89}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {6873f4e7-e279-4386-b271-31b354496d7d}, !- Default Day Schedule Name
  {d20289ed-1f24-412d-bae4-b1765aa0d62c}, !- Summer Design Day Schedule Name
  {f414cf2e-2e2b-400e-8937-c09122a8671c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6873f4e7-e279-4386-b271-31b354496d7d}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f67742d7-8279-4038-a269-bf09a13d6613}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f414cf2e-2e2b-400e-8937-c09122a8671c}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b9cfcae-2848-4690-8555-aa53a0747f68}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d20289ed-1f24-412d-bae4-b1765aa0d62c}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {24197950-a2b9-4fbc-b3a7-a34c1f33603c}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {1ac7ffb9-5b67-4abf-aee1-fca8138bcb89}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {742a97d4-4e0a-40aa-8945-c83741a00a6a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {742a97d4-4e0a-40aa-8945-c83741a00a6a}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {371e9b50-4766-4f78-b3f4-5569c1d73439}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {1ac7ffb9-5b67-4abf-aee1-fca8138bcb89}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0aeb0675-2679-4688-ad75-743da81a42cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {0aeb0675-2679-4688-ad75-743da81a42cb}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e46ca22b-3f10-41ff-87b1-2962d3f21397}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {1ac7ffb9-5b67-4abf-aee1-fca8138bcb89}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ac206305-b3a3-4568-8d1e-0e854d113345}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ac206305-b3a3-4568-8d1e-0e854d113345}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9df6da35-0f00-4986-abf9-9c9552a46835}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {1ac7ffb9-5b67-4abf-aee1-fca8138bcb89}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {624821b5-abf9-4f03-aa04-f9e006862070}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {624821b5-abf9-4f03-aa04-f9e006862070}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b119999f-75f9-4ad4-b2bb-bd0ecd2e6580}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {1ac7ffb9-5b67-4abf-aee1-fca8138bcb89}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b008728b-b257-4c47-b768-642993f1bb21}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b008728b-b257-4c47-b768-642993f1bb21}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {cdb226d4-7621-46ec-94bb-4b5c702b7b63}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {1ac7ffb9-5b67-4abf-aee1-fca8138bcb89}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4b2241c-532d-452c-96df-c90867510944}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b4b2241c-532d-452c-96df-c90867510944}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5277a999-6444-4880-9e56-008163861bf5}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {1ac7ffb9-5b67-4abf-aee1-fca8138bcb89}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b3f9d9d-205d-4574-8681-7d9228abc96b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b3f9d9d-205d-4574-8681-7d9228abc96b}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c552370b-00ef-4ddb-ab57-9e525e1c7417}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ ERV, !- Name
  {a247aea9-e5fe-432a-9325-2cf7e45405ec}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2951f9e3-79c9-48ae-8fe7-9b0b076dfa0b}, !- Supply Air Inlet Node
  {d21f81eb-815b-44a8-9608-6b4ff4a1a908}, !- Supply Air Outlet Node
  {c3e1f730-6634-4cbe-aee8-9cc868136a0d}, !- Exhaust Air Inlet Node
  {1640d0f0-5b30-4c41-9cd4-c14ddcf6c544}, !- Exhaust Air Outlet Node
  91.989248,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {bd772804-1dc8-4dcb-ae15-7aea2811378f}, !- Handle
  Node 436,                               !- Name
  {d21f81eb-815b-44a8-9608-6b4ff4a1a908}, !- Inlet Port
  {e0d0bea0-7533-4337-aa0f-bf9bfd09cf64}; !- Outlet Port

OS:Connection,
  {2951f9e3-79c9-48ae-8fe7-9b0b076dfa0b}, !- Handle
  {a6d8ab4d-207a-4a06-9aa3-9bde62b41e39}, !- Name
  {8fd496b0-1bed-49b2-883c-6670430425fd}, !- Source Object
  3,                                      !- Outlet Port
  {c552370b-00ef-4ddb-ab57-9e525e1c7417}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d21f81eb-815b-44a8-9608-6b4ff4a1a908}, !- Handle
  {624b0772-e7a5-43b2-bd21-6e7b1b6ef5a8}, !- Name
  {c552370b-00ef-4ddb-ab57-9e525e1c7417}, !- Source Object
  13,                                     !- Outlet Port
  {bd772804-1dc8-4dcb-ae15-7aea2811378f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0d0bea0-7533-4337-aa0f-bf9bfd09cf64}, !- Handle
  {8b913d6f-79a9-4434-a878-1fd4382705f2}, !- Name
  {bd772804-1dc8-4dcb-ae15-7aea2811378f}, !- Source Object
  3,                                      !- Outlet Port
  {f6e51420-d463-4911-940b-990324139d09}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {03cf3715-23da-45ed-8184-4e53af1f9065}, !- Handle
  Node 437,                               !- Name
  {0eff396e-eda7-48d6-8746-9480bf97855e}, !- Inlet Port
  {c3e1f730-6634-4cbe-aee8-9cc868136a0d}; !- Outlet Port

OS:Connection,
  {0eff396e-eda7-48d6-8746-9480bf97855e}, !- Handle
  {dd33c79e-f122-4ac5-8927-2713e574e7db}, !- Name
  {f6e51420-d463-4911-940b-990324139d09}, !- Source Object
  7,                                      !- Outlet Port
  {03cf3715-23da-45ed-8184-4e53af1f9065}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3e1f730-6634-4cbe-aee8-9cc868136a0d}, !- Handle
  {6ce342c5-a0f2-4b23-a4b4-d5681214cb5e}, !- Name
  {03cf3715-23da-45ed-8184-4e53af1f9065}, !- Source Object
  3,                                      !- Outlet Port
  {c552370b-00ef-4ddb-ab57-9e525e1c7417}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1640d0f0-5b30-4c41-9cd4-c14ddcf6c544}, !- Handle
  {8f1c7a97-6de0-4665-9788-31216e36ab26}, !- Name
  {c552370b-00ef-4ddb-ab57-9e525e1c7417}, !- Source Object
  15,                                     !- Outlet Port
  {eee5d6ae-f5f6-4c14-aca7-e627c826a772}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c7d8b6ed-e0c6-4a52-b37d-5b6ff20e739a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 12, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {95be56f5-16bc-4fa5-9817-2e615169426e}, !- Reference Setpoint Node Name
  {95be56f5-16bc-4fa5-9817-2e615169426e}, !- Mixed Air Stream Node Name
  {8fd496b0-1bed-49b2-883c-6670430425fd}, !- Outdoor Air Stream Node Name
  {6f78a669-b778-4451-8987-98d955594bfb}, !- Return Air Stream Node Name
  {bd772804-1dc8-4dcb-ae15-7aea2811378f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {de3a4f26-a9c8-4895-b988-c3a50cb844c1}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3fec4ffa-9d6f-4f03-b7f4-4a316a750e2a}, !- Control Zone or Zone List Name
  {8da4a3b0-17e3-432e-a204-f1e4ea8e159a}, !- Cooling Control Zone or Zone List Name
  {27cf7223-03d3-44c9-93e6-265963e4995c}, !- Heating Control Zone or Zone List Name
  {6f837eed-dcbc-446a-8366-271bc4513c5c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3fec4ffa-9d6f-4f03-b7f4-4a316a750e2a}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8da4a3b0-17e3-432e-a204-f1e4ea8e159a}, !- Handle
  {c60b715d-fac2-45fe-8e4c-f620f9d5c7ab}; !- Name

OS:ModelObjectList,
  {27cf7223-03d3-44c9-93e6-265963e4995c}, !- Handle
  {35e4a04c-a59a-4f77-bc2a-fe7bbece7b28}; !- Name

OS:ModelObjectList,
  {6f837eed-dcbc-446a-8366-271bc4513c5c}, !- Handle
  {a7913b13-930e-4f4f-9588-c3cfff794912}; !- Name

OS:Schedule:Ruleset,
  {b1180028-cefb-4ca2-920a-0a7e270ef360}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {8d2d51fa-dfcb-4aa6-b013-3dbbc0519a50}, !- Default Day Schedule Name
  {e4fa2ba6-e4f1-4a1e-94f0-a1432a503727}, !- Summer Design Day Schedule Name
  {528527be-4b09-4111-9992-d813ac7b3511}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8d2d51fa-dfcb-4aa6-b013-3dbbc0519a50}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91f09f0a-ce6d-4509-9dfc-51d20a41d4cf}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {528527be-4b09-4111-9992-d813ac7b3511}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c728106-546e-41ad-ae00-a066f6520db1}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4fa2ba6-e4f1-4a1e-94f0-a1432a503727}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a366b314-4442-45be-99a5-630b8d34c69a}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {b1180028-cefb-4ca2-920a-0a7e270ef360}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4e46c4ac-1102-4174-b975-3aa10901c932}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4e46c4ac-1102-4174-b975-3aa10901c932}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {244bf2ed-0751-4920-950f-7e921c79b420}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {b1180028-cefb-4ca2-920a-0a7e270ef360}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {fe09341a-9d8b-469c-a523-d316be7adad1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {fe09341a-9d8b-469c-a523-d316be7adad1}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6c7fad76-a9df-42dd-b4b3-e454168ce327}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {b1180028-cefb-4ca2-920a-0a7e270ef360}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {59d4c5f6-37a3-40a2-9162-aad34f0588a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {59d4c5f6-37a3-40a2-9162-aad34f0588a5}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {21df45b2-a6fb-4f83-98da-80aaa8eb451f}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {b1180028-cefb-4ca2-920a-0a7e270ef360}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {171fd0cc-d520-42d0-9e04-f26c1eedb4b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {171fd0cc-d520-42d0-9e04-f26c1eedb4b7}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d92a728e-20f1-454c-bab1-f8b2b04876e1}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {b1180028-cefb-4ca2-920a-0a7e270ef360}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {26b5b3f5-7c4c-455e-94b0-29567c6dc65b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {26b5b3f5-7c4c-455e-94b0-29567c6dc65b}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {296cbe84-af34-4ace-82b3-2e3d394dd0ab}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {b1180028-cefb-4ca2-920a-0a7e270ef360}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c06041ff-f45b-4a02-852f-f3cd41e1ddab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c06041ff-f45b-4a02-852f-f3cd41e1ddab}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a1ee82a8-d472-4703-a2d1-daa29987632c}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {b1180028-cefb-4ca2-920a-0a7e270ef360}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a8566885-acb8-4418-9dad-7acfd08316f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8566885-acb8-4418-9dad-7acfd08316f0}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9a902729-dd56-4c43-9db3-0ca43ba7d2da}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ ERV, !- Name
  {a247aea9-e5fe-432a-9325-2cf7e45405ec}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {375a2430-ad67-42aa-ae62-30c2426de82a}, !- Supply Air Inlet Node
  {d24425b5-6f8a-4a6b-b917-a68d1b13eaec}, !- Supply Air Outlet Node
  {2dcae167-0bda-4544-9609-3d0c444e70ad}, !- Exhaust Air Inlet Node
  {97834c0b-72a5-4cad-8e7c-8af53df4c096}, !- Exhaust Air Outlet Node
  440.36879,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {49dff013-bf13-4c10-be3d-82b21db877a4}, !- Handle
  Node 438,                               !- Name
  {d24425b5-6f8a-4a6b-b917-a68d1b13eaec}, !- Inlet Port
  {ad7f143e-1b73-4954-888e-e6d2ad2c7be6}; !- Outlet Port

OS:Connection,
  {375a2430-ad67-42aa-ae62-30c2426de82a}, !- Handle
  {809766fc-787c-43dd-abc5-14f485469b0a}, !- Name
  {48a45737-fd30-491e-9890-6156fa4cd6ab}, !- Source Object
  3,                                      !- Outlet Port
  {9a902729-dd56-4c43-9db3-0ca43ba7d2da}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d24425b5-6f8a-4a6b-b917-a68d1b13eaec}, !- Handle
  {e522c8b5-4309-4d2c-ac4a-25dc2d0820db}, !- Name
  {9a902729-dd56-4c43-9db3-0ca43ba7d2da}, !- Source Object
  13,                                     !- Outlet Port
  {49dff013-bf13-4c10-be3d-82b21db877a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad7f143e-1b73-4954-888e-e6d2ad2c7be6}, !- Handle
  {f661177a-845b-4bd6-b2c5-eb821fea770a}, !- Name
  {49dff013-bf13-4c10-be3d-82b21db877a4}, !- Source Object
  3,                                      !- Outlet Port
  {621e0e62-cf4a-4be8-96aa-6b40808ba28e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e43febe2-a40a-4c60-9196-435eefd0c3d0}, !- Handle
  Node 439,                               !- Name
  {377fc4b2-a2aa-4d3e-9d1c-8f0e1cfcd15f}, !- Inlet Port
  {2dcae167-0bda-4544-9609-3d0c444e70ad}; !- Outlet Port

OS:Connection,
  {377fc4b2-a2aa-4d3e-9d1c-8f0e1cfcd15f}, !- Handle
  {f5975a8d-db6e-4d44-90a2-e1c3411acc2b}, !- Name
  {621e0e62-cf4a-4be8-96aa-6b40808ba28e}, !- Source Object
  7,                                      !- Outlet Port
  {e43febe2-a40a-4c60-9196-435eefd0c3d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dcae167-0bda-4544-9609-3d0c444e70ad}, !- Handle
  {340c87bc-aaa9-4001-8223-5f3e6d1826af}, !- Name
  {e43febe2-a40a-4c60-9196-435eefd0c3d0}, !- Source Object
  3,                                      !- Outlet Port
  {9a902729-dd56-4c43-9db3-0ca43ba7d2da}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {97834c0b-72a5-4cad-8e7c-8af53df4c096}, !- Handle
  {7c6e4765-7238-410b-b0d1-960d9f07fb44}, !- Name
  {9a902729-dd56-4c43-9db3-0ca43ba7d2da}, !- Source Object
  15,                                     !- Outlet Port
  {d33dfdf7-050d-4762-8c36-4dd9b4173632}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f61f402e-9918-4e25-9a44-477bc3858a7b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 13, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8647fddb-789b-43ca-a422-fed8cb9564fd}, !- Reference Setpoint Node Name
  {8647fddb-789b-43ca-a422-fed8cb9564fd}, !- Mixed Air Stream Node Name
  {48a45737-fd30-491e-9890-6156fa4cd6ab}, !- Outdoor Air Stream Node Name
  {5c6aec66-156a-43dd-9eec-6b9ff4899ac0}, !- Return Air Stream Node Name
  {49dff013-bf13-4c10-be3d-82b21db877a4}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {10e911e4-6c77-4240-8170-0399ba029e55}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8296ceb2-019e-41f5-8b1c-f4304f7fe7a6}, !- Control Zone or Zone List Name
  {fe3708ae-3e35-4245-972d-063a0de63ab9}, !- Cooling Control Zone or Zone List Name
  {cabdb7b3-d762-4e29-b59c-53ae010ed30a}, !- Heating Control Zone or Zone List Name
  {c65a3abd-04c4-4608-a57f-7725267a10d0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8296ceb2-019e-41f5-8b1c-f4304f7fe7a6}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {fe3708ae-3e35-4245-972d-063a0de63ab9}, !- Handle
  {625fe6b9-d100-45d4-b39c-b529d3f6f0a1}; !- Name

OS:ModelObjectList,
  {cabdb7b3-d762-4e29-b59c-53ae010ed30a}, !- Handle
  {033d2c92-eaa4-4816-bb64-3b37bbe6ecee}; !- Name

OS:ModelObjectList,
  {c65a3abd-04c4-4608-a57f-7725267a10d0}, !- Handle
  {92b4fdc1-c6e1-4b9c-bc41-50c1f86ff4ca}; !- Name

OS:Schedule:Ruleset,
  {0d193b3d-9340-409e-93a9-451326d8ab63}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {afad34e8-2dd3-4417-8095-4d9bdf33f885}, !- Default Day Schedule Name
  {bbb464c9-67e3-4cee-aa31-6c8f2f29ce56}, !- Summer Design Day Schedule Name
  {5854dd38-d8e0-4389-b30d-2b21c4f0dc84}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {afad34e8-2dd3-4417-8095-4d9bdf33f885}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {892e1d7c-1d19-48db-b682-007579797cf2}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5854dd38-d8e0-4389-b30d-2b21c4f0dc84}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {369319b8-95e8-4967-ac2b-05bf1ad7aea0}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bbb464c9-67e3-4cee-aa31-6c8f2f29ce56}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b359d3a-6f29-44a5-8e61-afd7e4b22cc7}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {0d193b3d-9340-409e-93a9-451326d8ab63}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fc5d0f22-d92e-4129-b7dd-04726c23933d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {fc5d0f22-d92e-4129-b7dd-04726c23933d}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {28413281-07af-4586-8b45-954b757eb969}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {0d193b3d-9340-409e-93a9-451326d8ab63}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {bfc73153-e046-4d61-adb2-587c6825c140}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {bfc73153-e046-4d61-adb2-587c6825c140}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {85f5fc05-54dc-4a2e-b69a-eed554f359e1}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {0d193b3d-9340-409e-93a9-451326d8ab63}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2f05b101-b80c-491a-a1b0-1a076024ad8c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {2f05b101-b80c-491a-a1b0-1a076024ad8c}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {68b4a7cc-a3f5-440e-9689-2c576b4bcce8}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {0d193b3d-9340-409e-93a9-451326d8ab63}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {62324348-fdaa-44f5-a5de-88715d7df06b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {62324348-fdaa-44f5-a5de-88715d7df06b}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {151d91e5-8312-4082-a746-fb8b18b37d56}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {0d193b3d-9340-409e-93a9-451326d8ab63}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6e6c1167-7afa-4659-b26f-880207c4df00}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6e6c1167-7afa-4659-b26f-880207c4df00}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {18a26732-04e7-4df1-9802-784aaebc6c90}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {0d193b3d-9340-409e-93a9-451326d8ab63}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0799bbea-0f4f-4160-a13c-1c2984ff3a7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0799bbea-0f4f-4160-a13c-1c2984ff3a7a}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f2eb68ab-1af4-4200-903d-a37a2f53c57e}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {0d193b3d-9340-409e-93a9-451326d8ab63}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb8e0e60-90c6-476b-b0e4-85ce06d74700}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb8e0e60-90c6-476b-b0e4-85ce06d74700}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ad9c40fb-8ced-47e7-a8cf-6a4990997f64}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ ERV, !- Name
  {a247aea9-e5fe-432a-9325-2cf7e45405ec}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a4b3ddc5-d048-401f-af93-d6c6e33fa5c7}, !- Supply Air Inlet Node
  {d1e96333-ef63-4790-a686-db74db877b27}, !- Supply Air Outlet Node
  {8f7a821c-acf4-425a-a632-862f58b21c8b}, !- Exhaust Air Inlet Node
  {1f2d8208-0e52-4bb5-97fe-f9f86750d84e}, !- Exhaust Air Outlet Node
  215.332664,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6bb7291c-e039-40e4-86ac-5990cc2af5bd}, !- Handle
  Node 440,                               !- Name
  {d1e96333-ef63-4790-a686-db74db877b27}, !- Inlet Port
  {6807b521-a262-4d03-ae31-9d64aa413330}; !- Outlet Port

OS:Connection,
  {a4b3ddc5-d048-401f-af93-d6c6e33fa5c7}, !- Handle
  {3eff50a6-776d-4f0f-b514-72cd274907f1}, !- Name
  {517c1cae-a830-48da-8cd6-f59138c59552}, !- Source Object
  3,                                      !- Outlet Port
  {ad9c40fb-8ced-47e7-a8cf-6a4990997f64}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d1e96333-ef63-4790-a686-db74db877b27}, !- Handle
  {c5a1fd0c-744b-4cdb-8e80-73d753a779d8}, !- Name
  {ad9c40fb-8ced-47e7-a8cf-6a4990997f64}, !- Source Object
  13,                                     !- Outlet Port
  {6bb7291c-e039-40e4-86ac-5990cc2af5bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6807b521-a262-4d03-ae31-9d64aa413330}, !- Handle
  {61a5730f-bba6-4a37-8be6-6b04326852f1}, !- Name
  {6bb7291c-e039-40e4-86ac-5990cc2af5bd}, !- Source Object
  3,                                      !- Outlet Port
  {ef2f6427-1aad-4c67-b7c3-6d3097944f99}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {878de103-342e-4462-ad81-65b3bbc5691e}, !- Handle
  Node 441,                               !- Name
  {da7f8fe7-25fa-4ca6-8f6a-0c133efc1ba0}, !- Inlet Port
  {8f7a821c-acf4-425a-a632-862f58b21c8b}; !- Outlet Port

OS:Connection,
  {da7f8fe7-25fa-4ca6-8f6a-0c133efc1ba0}, !- Handle
  {4dd55282-338a-4035-8922-92f76cf8b5a8}, !- Name
  {ef2f6427-1aad-4c67-b7c3-6d3097944f99}, !- Source Object
  7,                                      !- Outlet Port
  {878de103-342e-4462-ad81-65b3bbc5691e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f7a821c-acf4-425a-a632-862f58b21c8b}, !- Handle
  {7677f4f9-ebd6-4751-90b1-9fe810c18902}, !- Name
  {878de103-342e-4462-ad81-65b3bbc5691e}, !- Source Object
  3,                                      !- Outlet Port
  {ad9c40fb-8ced-47e7-a8cf-6a4990997f64}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1f2d8208-0e52-4bb5-97fe-f9f86750d84e}, !- Handle
  {9ef6f371-01f0-4004-ae95-331f9c160291}, !- Name
  {ad9c40fb-8ced-47e7-a8cf-6a4990997f64}, !- Source Object
  15,                                     !- Outlet Port
  {cf95f16f-01c9-4918-8331-008ec3952394}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3ca69eac-c60e-4ad8-8ebd-bb717c81bcc7}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 14, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4fd9f7e1-2adf-4c57-b3f7-0b6ed5b8794a}, !- Reference Setpoint Node Name
  {4fd9f7e1-2adf-4c57-b3f7-0b6ed5b8794a}, !- Mixed Air Stream Node Name
  {517c1cae-a830-48da-8cd6-f59138c59552}, !- Outdoor Air Stream Node Name
  {500b2361-62cc-44ef-8207-b81055862f02}, !- Return Air Stream Node Name
  {6bb7291c-e039-40e4-86ac-5990cc2af5bd}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {fd578c6f-a00a-43a8-8926-f6dce8dc876b}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6f91d577-9ae8-4575-b220-6713fadc84d8}, !- Control Zone or Zone List Name
  {12f418f2-226d-4739-8b85-08c2171744ac}, !- Cooling Control Zone or Zone List Name
  {6699d7f6-525c-4f8f-bd31-fee739e79d76}, !- Heating Control Zone or Zone List Name
  {47ebbe2c-0a70-4eb5-8545-cacd8b4486de}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6f91d577-9ae8-4575-b220-6713fadc84d8}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {12f418f2-226d-4739-8b85-08c2171744ac}, !- Handle
  {1d69a004-c85f-4f91-85b4-f3ff80bf61ce}; !- Name

OS:ModelObjectList,
  {6699d7f6-525c-4f8f-bd31-fee739e79d76}, !- Handle
  {06b0b6d2-d5f7-41d8-8349-da2c1f3ceb0a}; !- Name

OS:ModelObjectList,
  {47ebbe2c-0a70-4eb5-8545-cacd8b4486de}, !- Handle
  {8dfd0e74-8508-4ca0-8df7-7b48a5494713}; !- Name

OS:Schedule:Ruleset,
  {63a8972a-706b-4d68-8ad9-d4cee0832f52}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {05f4c9af-5c96-4ba3-ab87-dc2d3f5dad40}, !- Default Day Schedule Name
  {109437f3-3f63-4b96-9812-9238e4bb3dc8}, !- Summer Design Day Schedule Name
  {136ed96e-1a83-4e2d-94ed-7c5759b3c6c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {05f4c9af-5c96-4ba3-ab87-dc2d3f5dad40}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ec188b7-d064-4b16-9039-8c74ed7a79f4}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {136ed96e-1a83-4e2d-94ed-7c5759b3c6c5}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {87eb2349-ef8b-406e-82d8-0630082a12f3}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {109437f3-3f63-4b96-9812-9238e4bb3dc8}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {25201e60-d8ac-4588-800e-dc260d348ece}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {63a8972a-706b-4d68-8ad9-d4cee0832f52}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {74964eb7-0a31-4cdc-b56d-9489529e7056}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {74964eb7-0a31-4cdc-b56d-9489529e7056}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7ce314b2-70b6-4c07-bd17-11bd7ce0d22e}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {63a8972a-706b-4d68-8ad9-d4cee0832f52}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3403ffbd-2e66-4d63-9bf8-9d1de386e9ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3403ffbd-2e66-4d63-9bf8-9d1de386e9ad}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {21d5eb36-3af0-43d8-abae-268da50caa79}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {63a8972a-706b-4d68-8ad9-d4cee0832f52}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b8eb5537-7a49-44d9-be11-73f64148e511}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b8eb5537-7a49-44d9-be11-73f64148e511}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a0bce537-d074-45d8-a303-a46df89334ed}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {63a8972a-706b-4d68-8ad9-d4cee0832f52}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c9c67c9b-9ac4-47d7-a051-9dd1b3fd5a13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c9c67c9b-9ac4-47d7-a051-9dd1b3fd5a13}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f649ae24-82c3-40c3-9553-c9ee7a21c866}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {63a8972a-706b-4d68-8ad9-d4cee0832f52}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {93bcb63a-1969-4a9e-ade1-42bb02876502}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {93bcb63a-1969-4a9e-ade1-42bb02876502}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {42dc7223-ecfc-4b1b-af9b-144ed39690b0}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {63a8972a-706b-4d68-8ad9-d4cee0832f52}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {57cbf304-63a2-473e-a835-c4869e51fc08}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {57cbf304-63a2-473e-a835-c4869e51fc08}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d39c6319-59c0-48e2-b93e-e665317742b5}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {63a8972a-706b-4d68-8ad9-d4cee0832f52}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {49a66c7d-8687-41c7-af84-70c8897c6add}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49a66c7d-8687-41c7-af84-70c8897c6add}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ae3d32aa-9aa1-4ceb-9ea6-4ee68242ed65}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ ERV, !- Name
  {a247aea9-e5fe-432a-9325-2cf7e45405ec}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1e196d0b-aa7c-4ecb-9adf-6a0ab214525a}, !- Supply Air Inlet Node
  {e88e9e4a-96b6-446a-89f7-347e30460b24}, !- Supply Air Outlet Node
  {84df548b-0e53-4270-808a-451d3bf93901}, !- Exhaust Air Inlet Node
  {d81d1e63-380c-484d-9936-230f53047666}, !- Exhaust Air Outlet Node
  297.233567,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5da05eb4-0d6b-4b85-a332-a9ad4d92da6f}, !- Handle
  Node 442,                               !- Name
  {e88e9e4a-96b6-446a-89f7-347e30460b24}, !- Inlet Port
  {4b44f7f2-8e62-4fd4-b5ab-8a3645bccc3b}; !- Outlet Port

OS:Connection,
  {1e196d0b-aa7c-4ecb-9adf-6a0ab214525a}, !- Handle
  {0e7f2356-11d1-42d8-929e-db4355a62a2b}, !- Name
  {05a90d17-a5b8-4a18-86af-2470d4d895d6}, !- Source Object
  3,                                      !- Outlet Port
  {ae3d32aa-9aa1-4ceb-9ea6-4ee68242ed65}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e88e9e4a-96b6-446a-89f7-347e30460b24}, !- Handle
  {1905b8f3-1538-4340-b4f4-5a2fdd27728f}, !- Name
  {ae3d32aa-9aa1-4ceb-9ea6-4ee68242ed65}, !- Source Object
  13,                                     !- Outlet Port
  {5da05eb4-0d6b-4b85-a332-a9ad4d92da6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b44f7f2-8e62-4fd4-b5ab-8a3645bccc3b}, !- Handle
  {b9eaec16-175a-4067-a407-ac379835ab88}, !- Name
  {5da05eb4-0d6b-4b85-a332-a9ad4d92da6f}, !- Source Object
  3,                                      !- Outlet Port
  {ec422881-d1e4-4e02-b39d-d5bf0a5fbae1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3bedfc84-57df-4a81-9ff8-fc322e859658}, !- Handle
  Node 443,                               !- Name
  {51aba7ef-18da-4a28-a7f4-a77c4bc8ea97}, !- Inlet Port
  {84df548b-0e53-4270-808a-451d3bf93901}; !- Outlet Port

OS:Connection,
  {51aba7ef-18da-4a28-a7f4-a77c4bc8ea97}, !- Handle
  {162a65e4-adc6-4fe9-88aa-58527b3b052b}, !- Name
  {ec422881-d1e4-4e02-b39d-d5bf0a5fbae1}, !- Source Object
  7,                                      !- Outlet Port
  {3bedfc84-57df-4a81-9ff8-fc322e859658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84df548b-0e53-4270-808a-451d3bf93901}, !- Handle
  {5ca54e38-e184-4605-930b-ee33bd16f1c1}, !- Name
  {3bedfc84-57df-4a81-9ff8-fc322e859658}, !- Source Object
  3,                                      !- Outlet Port
  {ae3d32aa-9aa1-4ceb-9ea6-4ee68242ed65}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d81d1e63-380c-484d-9936-230f53047666}, !- Handle
  {1c729428-baea-40df-8af5-a30dcec6deba}, !- Name
  {ae3d32aa-9aa1-4ceb-9ea6-4ee68242ed65}, !- Source Object
  15,                                     !- Outlet Port
  {a503636e-1f9f-43ea-b0e7-67bb256c7435}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f058aa5f-d75e-48af-a571-51f4f2efc765}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 15, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {67dd8eff-8b18-4f68-b153-0b297e58d2a2}, !- Reference Setpoint Node Name
  {67dd8eff-8b18-4f68-b153-0b297e58d2a2}, !- Mixed Air Stream Node Name
  {05a90d17-a5b8-4a18-86af-2470d4d895d6}, !- Outdoor Air Stream Node Name
  {1aee404c-a812-422e-81eb-abd15ee166dd}, !- Return Air Stream Node Name
  {5da05eb4-0d6b-4b85-a332-a9ad4d92da6f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {b14582c0-8446-4dfc-aea6-bbc2244d6e78}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {458da47a-2cff-492f-b4d1-563b24595a26}, !- Control Zone or Zone List Name
  {dfff7833-8198-4b88-88c4-bea7a0bcd650}, !- Cooling Control Zone or Zone List Name
  {3a1c8d92-98f4-44ca-9dbd-bff2694c1b6a}, !- Heating Control Zone or Zone List Name
  {1e8dece7-bb5d-42ee-a531-4fabe6685ae2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {458da47a-2cff-492f-b4d1-563b24595a26}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {dfff7833-8198-4b88-88c4-bea7a0bcd650}, !- Handle
  {a0e22a05-6635-4369-859f-df2e65cd481a}; !- Name

OS:ModelObjectList,
  {3a1c8d92-98f4-44ca-9dbd-bff2694c1b6a}, !- Handle
  {7608c1ae-480e-427c-b68b-9d1c0ee8e1a7}; !- Name

OS:ModelObjectList,
  {1e8dece7-bb5d-42ee-a531-4fabe6685ae2}, !- Handle
  {467aabd9-add2-4baf-b3cd-505408be5686}; !- Name

OS:Schedule:Ruleset,
  {ebea6855-e6df-4e53-a83e-eb404a5d8f5e}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {78a92ee7-d05a-4148-bb72-339e173e1357}, !- Default Day Schedule Name
  {c9d42555-750f-42cd-869b-1b60432288b9}, !- Summer Design Day Schedule Name
  {0588bcfd-e5f8-42fd-8272-56f96639c261}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {78a92ee7-d05a-4148-bb72-339e173e1357}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9679fa43-5970-4c35-9ff1-f0fb63a12d0e}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
