  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0588bcfd-e5f8-42fd-8272-56f96639c261}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {579f5d63-fc5f-4c2c-9938-c8cc55dc49b0}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9d42555-750f-42cd-869b-1b60432288b9}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee004be6-ab88-4a16-a0f4-39664aabc08b}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {ebea6855-e6df-4e53-a83e-eb404a5d8f5e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {382a68e6-8a77-4640-a35b-d04f1e03ee8c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {382a68e6-8a77-4640-a35b-d04f1e03ee8c}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {40ca5513-6014-496e-b62d-87507b5c25c5}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {ebea6855-e6df-4e53-a83e-eb404a5d8f5e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9fda99ec-5d40-4e7f-85fd-2d26091562ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {9fda99ec-5d40-4e7f-85fd-2d26091562ea}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c29183aa-c387-4eb1-a1f9-a2888d9360f9}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {ebea6855-e6df-4e53-a83e-eb404a5d8f5e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {675ab77b-c2cf-47d9-8771-ace23ae3cd9c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {675ab77b-c2cf-47d9-8771-ace23ae3cd9c}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a441d1ec-9094-4c62-bc4a-7c943036b856}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {ebea6855-e6df-4e53-a83e-eb404a5d8f5e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {97fd20fb-f0b9-4b80-b4f2-25dfb39403be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {97fd20fb-f0b9-4b80-b4f2-25dfb39403be}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {11d0bbef-41d7-434b-b6fc-12b653e7a01e}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {ebea6855-e6df-4e53-a83e-eb404a5d8f5e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {54af6327-3776-4f49-8675-c8896c32d926}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {54af6327-3776-4f49-8675-c8896c32d926}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e2479b6b-747c-4e83-a7b1-ef6ccd922a97}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {ebea6855-e6df-4e53-a83e-eb404a5d8f5e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1f42d126-9b0b-41b9-a07c-d6030bddc94a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1f42d126-9b0b-41b9-a07c-d6030bddc94a}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {867577b2-bb22-44a5-a119-55894a52212e}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {ebea6855-e6df-4e53-a83e-eb404a5d8f5e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41aad6d4-0083-4d03-a07c-283fba03b8fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41aad6d4-0083-4d03-a07c-283fba03b8fb}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {dfb68961-8106-4c02-840f-6cf4e0db768b}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {a247aea9-e5fe-432a-9325-2cf7e45405ec}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2ae26462-5cdf-4f3a-bd4c-eda82f57d365}, !- Supply Air Inlet Node
  {5f16fb0d-e9ef-4321-a9ff-d29ebd126174}, !- Supply Air Outlet Node
  {d9dedd8b-a08f-4c29-bdbb-83d2e4cf4456}, !- Exhaust Air Inlet Node
  {5ecae48b-ea51-41bc-a8db-1b0dc9d3c9b2}, !- Exhaust Air Outlet Node
  546.7524863,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b028d768-1740-45b3-838f-b43dfb39cad1}, !- Handle
  Node 444,                               !- Name
  {5f16fb0d-e9ef-4321-a9ff-d29ebd126174}, !- Inlet Port
  {338cba51-69fe-443f-a21f-d3afcc59da61}; !- Outlet Port

OS:Connection,
  {2ae26462-5cdf-4f3a-bd4c-eda82f57d365}, !- Handle
  {0eddec95-339c-48ad-a71c-305dc3f465d5}, !- Name
  {a0c5dc65-1f9f-4e61-8202-8980906034d3}, !- Source Object
  3,                                      !- Outlet Port
  {dfb68961-8106-4c02-840f-6cf4e0db768b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5f16fb0d-e9ef-4321-a9ff-d29ebd126174}, !- Handle
  {e5e6f3f6-5707-4fc8-ae76-8dbe9467bd31}, !- Name
  {dfb68961-8106-4c02-840f-6cf4e0db768b}, !- Source Object
  13,                                     !- Outlet Port
  {b028d768-1740-45b3-838f-b43dfb39cad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {338cba51-69fe-443f-a21f-d3afcc59da61}, !- Handle
  {40c9bc49-d187-4ff8-b677-657a70a52dc3}, !- Name
  {b028d768-1740-45b3-838f-b43dfb39cad1}, !- Source Object
  3,                                      !- Outlet Port
  {2d934aec-9760-4f64-92d1-c549d7ec619f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {434c5e56-8989-4527-ae9a-2b8e4a9842ca}, !- Handle
  Node 445,                               !- Name
  {1b7ebeee-8c4e-49cb-a003-c47567ae65de}, !- Inlet Port
  {d9dedd8b-a08f-4c29-bdbb-83d2e4cf4456}; !- Outlet Port

OS:Connection,
  {1b7ebeee-8c4e-49cb-a003-c47567ae65de}, !- Handle
  {e8e2ee92-92ad-42ef-a6fe-18d41330e42b}, !- Name
  {2d934aec-9760-4f64-92d1-c549d7ec619f}, !- Source Object
  7,                                      !- Outlet Port
  {434c5e56-8989-4527-ae9a-2b8e4a9842ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9dedd8b-a08f-4c29-bdbb-83d2e4cf4456}, !- Handle
  {5f0f7a78-cae5-47a0-8469-6d2379cd90e8}, !- Name
  {434c5e56-8989-4527-ae9a-2b8e4a9842ca}, !- Source Object
  3,                                      !- Outlet Port
  {dfb68961-8106-4c02-840f-6cf4e0db768b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5ecae48b-ea51-41bc-a8db-1b0dc9d3c9b2}, !- Handle
  {57c5de96-45db-4d48-8c44-aa007cb4a1a6}, !- Name
  {dfb68961-8106-4c02-840f-6cf4e0db768b}, !- Source Object
  15,                                     !- Outlet Port
  {55daa497-bf31-48a9-9865-3632bfaa96ad}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {65860c47-f8e7-43a6-98dd-b3efb0be1b93}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 16, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e371ac8b-8bb2-4561-94f5-098e2cbf362d}, !- Reference Setpoint Node Name
  {e371ac8b-8bb2-4561-94f5-098e2cbf362d}, !- Mixed Air Stream Node Name
  {a0c5dc65-1f9f-4e61-8202-8980906034d3}, !- Outdoor Air Stream Node Name
  {4ba3c171-8af4-490b-8a27-5bba602b64da}, !- Return Air Stream Node Name
  {b028d768-1740-45b3-838f-b43dfb39cad1}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {1ce15659-e508-4bec-b0ff-4d76a7601832}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d4f103c9-3be6-4932-a85d-53fa3a406a68}, !- Control Zone or Zone List Name
  {7c0d779d-384f-4065-9345-ff142a38e333}, !- Cooling Control Zone or Zone List Name
  {1d230dc3-c566-43f3-a77e-1fec29eb347c}, !- Heating Control Zone or Zone List Name
  {fd2403b5-9aef-4962-ba30-d65c254d3df5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d4f103c9-3be6-4932-a85d-53fa3a406a68}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {7c0d779d-384f-4065-9345-ff142a38e333}, !- Handle
  {1f6f541e-59e2-4db5-9aad-eef3ba59e919}; !- Name

OS:ModelObjectList,
  {1d230dc3-c566-43f3-a77e-1fec29eb347c}, !- Handle
  {c5d503c1-c72c-4f6e-b753-9c2edf62190d}; !- Name

OS:ModelObjectList,
  {fd2403b5-9aef-4962-ba30-d65c254d3df5}, !- Handle
  {07d6e6df-e85d-461b-aa6e-cabc45967f03}; !- Name

OS:Schedule:Ruleset,
  {45030151-7bb8-4c55-bee2-d29059c7a188}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {32168f3f-9c06-4ade-aae6-fb49f16f5c87}, !- Default Day Schedule Name
  {f1fa0cc5-2fb8-459f-b5c3-ba1ad622d8e2}, !- Summer Design Day Schedule Name
  {933f9a6d-ed69-4867-9c3c-6869541455b3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {32168f3f-9c06-4ade-aae6-fb49f16f5c87}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3268aba8-df1a-48be-bd33-3effc18dbf46}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {933f9a6d-ed69-4867-9c3c-6869541455b3}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {864407f6-f916-48bb-b7d6-2462ff54d4d4}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1fa0cc5-2fb8-459f-b5c3-ba1ad622d8e2}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e1898ef7-4b02-4393-9f0b-67b84c6947da}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {45030151-7bb8-4c55-bee2-d29059c7a188}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2b37dcba-8a63-4e63-9544-3a08b89edd53}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2b37dcba-8a63-4e63-9544-3a08b89edd53}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {59b2e5d7-8710-46a4-9e99-f217bb1e2e43}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {45030151-7bb8-4c55-bee2-d29059c7a188}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8735dcee-490d-40bf-8393-ffd8af95bb07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {8735dcee-490d-40bf-8393-ffd8af95bb07}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6237d706-5d93-4f7f-8335-600662aa048e}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {45030151-7bb8-4c55-bee2-d29059c7a188}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {80c08ebe-f841-42d3-b374-50095c104804}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {80c08ebe-f841-42d3-b374-50095c104804}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {82604c80-644a-4d04-977b-597feaedc353}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {45030151-7bb8-4c55-bee2-d29059c7a188}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {23ab98a5-7ead-4376-85d0-4ee564fcc759}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {23ab98a5-7ead-4376-85d0-4ee564fcc759}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cb147def-f17a-46d1-8df0-eefc45c1c3ad}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {45030151-7bb8-4c55-bee2-d29059c7a188}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {49f3126e-ff8b-411d-85b5-bfd269b6e744}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {49f3126e-ff8b-411d-85b5-bfd269b6e744}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {33203d95-17a4-427e-99a2-6ec632294542}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {45030151-7bb8-4c55-bee2-d29059c7a188}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3be66fbb-2e3a-49ea-9a96-6c0349a62e46}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3be66fbb-2e3a-49ea-9a96-6c0349a62e46}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fc9a5a54-129a-444f-bb1a-b1cb706cf634}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {45030151-7bb8-4c55-bee2-d29059c7a188}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {929fa1cb-29e8-4264-8498-201b72eea1fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {929fa1cb-29e8-4264-8498-201b72eea1fb}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9dea2d67-07fe-4462-af86-5c357e55986c}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ ERV, !- Name
  {a247aea9-e5fe-432a-9325-2cf7e45405ec}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c51cbdcf-eb5c-44c1-8e70-0b83113aae59}, !- Supply Air Inlet Node
  {408e4150-836d-43ae-b872-9fe5a64eb655}, !- Supply Air Outlet Node
  {87bd2584-63e3-4d73-a998-cc33564b63d0}, !- Exhaust Air Inlet Node
  {e59352e3-ca5f-4de9-a2cb-152959823665}, !- Exhaust Air Outlet Node
  169.406924,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4053a959-f5c6-420d-a306-3066356507fa}, !- Handle
  Node 446,                               !- Name
  {408e4150-836d-43ae-b872-9fe5a64eb655}, !- Inlet Port
  {faf9ce13-674e-4a8e-9c96-750c5c3a1bad}; !- Outlet Port

OS:Connection,
  {c51cbdcf-eb5c-44c1-8e70-0b83113aae59}, !- Handle
  {eba84843-2a64-4902-8765-32526b569b3b}, !- Name
  {7ea2a197-0c8e-4874-b7a4-75bbf80f37b0}, !- Source Object
  3,                                      !- Outlet Port
  {9dea2d67-07fe-4462-af86-5c357e55986c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {408e4150-836d-43ae-b872-9fe5a64eb655}, !- Handle
  {1a161100-b9cf-4271-b640-9482ab3e4d03}, !- Name
  {9dea2d67-07fe-4462-af86-5c357e55986c}, !- Source Object
  13,                                     !- Outlet Port
  {4053a959-f5c6-420d-a306-3066356507fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faf9ce13-674e-4a8e-9c96-750c5c3a1bad}, !- Handle
  {8ae57b14-2216-49bd-8c63-7471efebeb4e}, !- Name
  {4053a959-f5c6-420d-a306-3066356507fa}, !- Source Object
  3,                                      !- Outlet Port
  {597a0922-821a-4c2f-ae2f-8bf3381d5403}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dad80202-9583-40e0-8f9b-1a4162660652}, !- Handle
  Node 447,                               !- Name
  {cb959f29-432d-4ac5-96e2-abce8548091f}, !- Inlet Port
  {87bd2584-63e3-4d73-a998-cc33564b63d0}; !- Outlet Port

OS:Connection,
  {cb959f29-432d-4ac5-96e2-abce8548091f}, !- Handle
  {37fe84fb-7a85-4ac2-9749-3cda80cbc2da}, !- Name
  {597a0922-821a-4c2f-ae2f-8bf3381d5403}, !- Source Object
  7,                                      !- Outlet Port
  {dad80202-9583-40e0-8f9b-1a4162660652}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87bd2584-63e3-4d73-a998-cc33564b63d0}, !- Handle
  {c9432b45-8545-4a8f-a5c0-958bbd5a55a1}, !- Name
  {dad80202-9583-40e0-8f9b-1a4162660652}, !- Source Object
  3,                                      !- Outlet Port
  {9dea2d67-07fe-4462-af86-5c357e55986c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e59352e3-ca5f-4de9-a2cb-152959823665}, !- Handle
  {77c8a675-43f1-4ac4-bbf3-47eefe1b2d05}, !- Name
  {9dea2d67-07fe-4462-af86-5c357e55986c}, !- Source Object
  15,                                     !- Outlet Port
  {d8741a97-3cec-4058-947e-5f46127c7912}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {410903a6-4144-40d7-be40-f0bad7bb30f0}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 17, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2ef1ec5c-c523-4bde-a96c-f55a70605cd0}, !- Reference Setpoint Node Name
  {2ef1ec5c-c523-4bde-a96c-f55a70605cd0}, !- Mixed Air Stream Node Name
  {7ea2a197-0c8e-4874-b7a4-75bbf80f37b0}, !- Outdoor Air Stream Node Name
  {c3f09294-8b56-4ddc-86ef-374795e77bf2}, !- Return Air Stream Node Name
  {4053a959-f5c6-420d-a306-3066356507fa}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {b1b3acb8-666a-4ea4-9895-de900b2bbb34}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1ed44560-da93-4910-b4c7-b4c025a87933}, !- Control Zone or Zone List Name
  {a646462f-3037-4aec-81dd-07395b6cd0d9}, !- Cooling Control Zone or Zone List Name
  {c65e86ba-cc30-406b-90bf-dfa7c9d7bb1f}, !- Heating Control Zone or Zone List Name
  {839cda1b-f77d-41d0-972b-d2ae859c8afc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1ed44560-da93-4910-b4c7-b4c025a87933}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a646462f-3037-4aec-81dd-07395b6cd0d9}, !- Handle
  {b9e736e8-4ea8-4735-9b35-b35da97812cf}; !- Name

OS:ModelObjectList,
  {c65e86ba-cc30-406b-90bf-dfa7c9d7bb1f}, !- Handle
  {0a608a16-7a81-40a7-9271-71e44060d75e}; !- Name

OS:ModelObjectList,
  {839cda1b-f77d-41d0-972b-d2ae859c8afc}, !- Handle
  {37472a98-a29b-4945-98df-2ab8e6abb601}; !- Name

OS:Schedule:Ruleset,
  {cd47dc6a-78a0-4a79-8483-3544da03cc42}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {344c1c4e-dc5e-4773-8cf5-da4a675ef6c4}, !- Default Day Schedule Name
  {b60bf389-42ce-4fc6-8142-952dad7e6d49}, !- Summer Design Day Schedule Name
  {bbe1e145-00b3-47a5-890b-887a9a9fa807}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {344c1c4e-dc5e-4773-8cf5-da4a675ef6c4}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7962e8e8-4df4-438c-9d8b-30315f741724}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bbe1e145-00b3-47a5-890b-887a9a9fa807}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e824316d-58cd-432f-a2d7-325f1fb3aef8}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b60bf389-42ce-4fc6-8142-952dad7e6d49}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3ac238f0-ff70-495e-acd8-a19155e12767}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {cd47dc6a-78a0-4a79-8483-3544da03cc42}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e5ff9f2e-d2c4-4ca3-ad5d-b4d3b655d219}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e5ff9f2e-d2c4-4ca3-ad5d-b4d3b655d219}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {fb960618-4a45-44e1-a3fa-d6f1e030ae4b}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {cd47dc6a-78a0-4a79-8483-3544da03cc42}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ae4c6992-d00b-45fc-9cd9-bddcbbbf50b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {ae4c6992-d00b-45fc-9cd9-bddcbbbf50b5}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a9769a2a-bab9-480f-b394-eff7ad5678f9}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {cd47dc6a-78a0-4a79-8483-3544da03cc42}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1bf63def-1122-4a2c-94a6-553562ece321}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {1bf63def-1122-4a2c-94a6-553562ece321}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {80af1054-e2a9-40ca-98c6-70f6f977b1a4}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {cd47dc6a-78a0-4a79-8483-3544da03cc42}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {001e6518-3d79-4775-90fd-652ba59031b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {001e6518-3d79-4775-90fd-652ba59031b6}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {67b9baed-ce69-4588-8ca2-21f126afcb75}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {cd47dc6a-78a0-4a79-8483-3544da03cc42}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0f24b753-3e28-4e59-bc99-f010b731a194}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0f24b753-3e28-4e59-bc99-f010b731a194}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3b3cb5e0-9e92-49a0-9d54-dbce790d0fc7}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {cd47dc6a-78a0-4a79-8483-3544da03cc42}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24cfd8cc-c811-4ac0-b248-2628cdeeece4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {24cfd8cc-c811-4ac0-b248-2628cdeeece4}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8775fc7f-9e9b-47b1-a94c-c88ef82cb864}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {cd47dc6a-78a0-4a79-8483-3544da03cc42}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c9a7f580-f239-412b-87d7-be3151d63c5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9a7f580-f239-412b-87d7-be3151d63c5f}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0308a1ed-d43e-4194-a4ae-776cdee68038}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ ERV, !- Name
  {a247aea9-e5fe-432a-9325-2cf7e45405ec}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {529118b4-cd1d-4e5d-a4ad-364c42e7cae2}, !- Supply Air Inlet Node
  {bc8905c6-fee2-442f-aa7b-78f37b5cfc8e}, !- Supply Air Outlet Node
  {478f423c-8a98-426a-bea8-2fc533eb1c38}, !- Exhaust Air Inlet Node
  {2757ce71-a2a1-45fe-8e32-b4f2442156dd}, !- Exhaust Air Outlet Node
  105.110888,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {aaaeb3c6-5628-43a7-8b29-31edca9ea506}, !- Handle
  Node 448,                               !- Name
  {bc8905c6-fee2-442f-aa7b-78f37b5cfc8e}, !- Inlet Port
  {c0c968d9-d9fc-48aa-a7bf-d215096a0d84}; !- Outlet Port

OS:Connection,
  {529118b4-cd1d-4e5d-a4ad-364c42e7cae2}, !- Handle
  {0ac25107-b9c7-40b1-9a8e-2d0453783c44}, !- Name
  {3d8ebd2e-382b-4baa-b50e-11fc78dfa1db}, !- Source Object
  3,                                      !- Outlet Port
  {0308a1ed-d43e-4194-a4ae-776cdee68038}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {bc8905c6-fee2-442f-aa7b-78f37b5cfc8e}, !- Handle
  {0e6d13d9-4576-4606-8685-30e6ae14ad98}, !- Name
  {0308a1ed-d43e-4194-a4ae-776cdee68038}, !- Source Object
  13,                                     !- Outlet Port
  {aaaeb3c6-5628-43a7-8b29-31edca9ea506}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0c968d9-d9fc-48aa-a7bf-d215096a0d84}, !- Handle
  {b7ac10f9-b942-4357-84e8-0efa4e714535}, !- Name
  {aaaeb3c6-5628-43a7-8b29-31edca9ea506}, !- Source Object
  3,                                      !- Outlet Port
  {a1b9f9d5-9cc0-4b58-b934-4936684fb928}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8fbc551e-9be8-4f70-87f2-f110c294bb0f}, !- Handle
  Node 449,                               !- Name
  {f6a0cb66-907d-411e-bce0-2f90fea0bea0}, !- Inlet Port
  {478f423c-8a98-426a-bea8-2fc533eb1c38}; !- Outlet Port

OS:Connection,
  {f6a0cb66-907d-411e-bce0-2f90fea0bea0}, !- Handle
  {d769c39f-1d37-47ed-8f12-9c0c6fc3587c}, !- Name
  {a1b9f9d5-9cc0-4b58-b934-4936684fb928}, !- Source Object
  7,                                      !- Outlet Port
  {8fbc551e-9be8-4f70-87f2-f110c294bb0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {478f423c-8a98-426a-bea8-2fc533eb1c38}, !- Handle
  {22bc9a05-d5c9-4d62-83fb-3614169f11ef}, !- Name
  {8fbc551e-9be8-4f70-87f2-f110c294bb0f}, !- Source Object
  3,                                      !- Outlet Port
  {0308a1ed-d43e-4194-a4ae-776cdee68038}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2757ce71-a2a1-45fe-8e32-b4f2442156dd}, !- Handle
  {60006020-5763-4fe4-96ee-2d158e698857}, !- Name
  {0308a1ed-d43e-4194-a4ae-776cdee68038}, !- Source Object
  15,                                     !- Outlet Port
  {92fde184-b003-4f7d-94d4-1b92b09bf2e4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c08e013d-16bb-4210-a552-89f8b4c3e808}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 18, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6d097111-3d7e-4154-9a57-17d0e1e43e42}, !- Reference Setpoint Node Name
  {6d097111-3d7e-4154-9a57-17d0e1e43e42}, !- Mixed Air Stream Node Name
  {3d8ebd2e-382b-4baa-b50e-11fc78dfa1db}, !- Outdoor Air Stream Node Name
  {41394f36-171f-45aa-802c-79ed0e9e4717}, !- Return Air Stream Node Name
  {aaaeb3c6-5628-43a7-8b29-31edca9ea506}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5d6ef6fc-b6fe-4e29-972b-0d86b9fd6c9f}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0723d0e9-255d-4db4-ac32-bf228a006930}, !- Control Zone or Zone List Name
  {b59894e1-2797-43b5-b1fe-e207ba8b0ce9}, !- Cooling Control Zone or Zone List Name
  {6dd9901e-5e34-4475-a633-ab68c88f871e}, !- Heating Control Zone or Zone List Name
  {236182a5-41f7-44ba-be2f-ecdad8f99261}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0723d0e9-255d-4db4-ac32-bf228a006930}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b59894e1-2797-43b5-b1fe-e207ba8b0ce9}, !- Handle
  {f2bebd45-1011-4723-99f0-623d103347ac}; !- Name

OS:ModelObjectList,
  {6dd9901e-5e34-4475-a633-ab68c88f871e}, !- Handle
  {b7ead138-8c3e-4f73-97ab-b514164a7b5a}; !- Name

OS:ModelObjectList,
  {236182a5-41f7-44ba-be2f-ecdad8f99261}, !- Handle
  {45fc66e5-323a-4a31-88b5-27e74a56521a}; !- Name

OS:Schedule:Ruleset,
  {2b4f4316-3058-4da1-b357-18e9c79327db}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {7f5449e2-5b14-427f-ba23-8ed77eb1f968}, !- Default Day Schedule Name
  {5aaeb5c2-05a5-4e1b-8b66-d639ec21d89a}, !- Summer Design Day Schedule Name
  {b7dd164f-27ed-4a1d-97b8-8049cd5f4ca4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7f5449e2-5b14-427f-ba23-8ed77eb1f968}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5e346fee-37d7-4989-9f39-57ddffdbae84}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7dd164f-27ed-4a1d-97b8-8049cd5f4ca4}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1290c46d-9039-4274-880d-b1ee3207ba7c}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5aaeb5c2-05a5-4e1b-8b66-d639ec21d89a}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {755d813d-0d0b-4c84-87d0-9f3f7fa56d35}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {2b4f4316-3058-4da1-b357-18e9c79327db}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {99f9ab8b-ccb8-4dc9-a253-cd2a36522e2f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {99f9ab8b-ccb8-4dc9-a253-cd2a36522e2f}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3bf102b3-a7e3-4347-b548-c25a31db1f47}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {2b4f4316-3058-4da1-b357-18e9c79327db}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b6def03d-9347-49f2-b692-a70963126b1d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {b6def03d-9347-49f2-b692-a70963126b1d}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d1cf51ff-adfa-4b6f-a73f-a9d0e64b1255}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {2b4f4316-3058-4da1-b357-18e9c79327db}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0138f7c1-aba8-4de5-b292-291cc1003bca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0138f7c1-aba8-4de5-b292-291cc1003bca}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f06dac90-776e-4e58-915d-3a3c381caefa}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {2b4f4316-3058-4da1-b357-18e9c79327db}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d993fb74-085d-471a-a910-a0c692215947}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d993fb74-085d-471a-a910-a0c692215947}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4fd6c9c6-fd2b-468a-b4d2-3a6268b6e88f}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {2b4f4316-3058-4da1-b357-18e9c79327db}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0794d640-e47d-4a3c-b29c-4bc6f84dbf92}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0794d640-e47d-4a3c-b29c-4bc6f84dbf92}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6edc5f94-5e02-4dc9-829d-e14d768af356}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {2b4f4316-3058-4da1-b357-18e9c79327db}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {525b40c1-b5cb-4ab2-95fb-f23b154a7c7d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {525b40c1-b5cb-4ab2-95fb-f23b154a7c7d}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90a62f60-397d-456e-827b-fb0db7704c3b}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {2b4f4316-3058-4da1-b357-18e9c79327db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87908796-83fb-4c33-bc39-8192c442c131}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87908796-83fb-4c33-bc39-8192c442c131}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {68942e92-7105-4590-8ee4-067e4af2fd69}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {a247aea9-e5fe-432a-9325-2cf7e45405ec}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {205f1be6-9cc2-40de-b6aa-8586e7554fa6}, !- Supply Air Inlet Node
  {0b6df721-9970-4d67-a19a-e012e6af5f4e}, !- Supply Air Outlet Node
  {cf212aec-fd93-4787-98ab-92a195eb78f7}, !- Exhaust Air Inlet Node
  {12c0b765-a01c-47be-ad86-3c2e76ad0806}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d40871eb-902e-4473-a724-018aa7fbb407}, !- Handle
  Node 450,                               !- Name
  {0b6df721-9970-4d67-a19a-e012e6af5f4e}, !- Inlet Port
  {bb5dbe05-8314-4976-905c-7515f70e667c}; !- Outlet Port

OS:Connection,
  {205f1be6-9cc2-40de-b6aa-8586e7554fa6}, !- Handle
  {0c13e177-22f6-463e-a440-619668b5ea1e}, !- Name
  {67a7d340-58f5-4908-862b-897beead89a5}, !- Source Object
  3,                                      !- Outlet Port
  {68942e92-7105-4590-8ee4-067e4af2fd69}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0b6df721-9970-4d67-a19a-e012e6af5f4e}, !- Handle
  {f6bce9d5-4f9c-44cd-81ec-80de037d5e64}, !- Name
  {68942e92-7105-4590-8ee4-067e4af2fd69}, !- Source Object
  13,                                     !- Outlet Port
  {d40871eb-902e-4473-a724-018aa7fbb407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb5dbe05-8314-4976-905c-7515f70e667c}, !- Handle
  {bb48ff91-38d8-403a-aae9-99e9b7ab1b9d}, !- Name
  {d40871eb-902e-4473-a724-018aa7fbb407}, !- Source Object
  3,                                      !- Outlet Port
  {8ddd64a1-d7c4-4c21-acc7-59362ea45aab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {12961a12-b58f-477d-a1f8-f4e016ec4fa4}, !- Handle
  Node 451,                               !- Name
  {a4cb8835-81d9-48e7-8d8f-85e333a3de37}, !- Inlet Port
  {cf212aec-fd93-4787-98ab-92a195eb78f7}; !- Outlet Port

OS:Connection,
  {a4cb8835-81d9-48e7-8d8f-85e333a3de37}, !- Handle
  {0b8db788-f025-4551-996d-14cb8b798080}, !- Name
  {8ddd64a1-d7c4-4c21-acc7-59362ea45aab}, !- Source Object
  7,                                      !- Outlet Port
  {12961a12-b58f-477d-a1f8-f4e016ec4fa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf212aec-fd93-4787-98ab-92a195eb78f7}, !- Handle
  {e11e24d3-a50e-4dfd-9310-6dd27ebee788}, !- Name
  {12961a12-b58f-477d-a1f8-f4e016ec4fa4}, !- Source Object
  3,                                      !- Outlet Port
  {68942e92-7105-4590-8ee4-067e4af2fd69}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {12c0b765-a01c-47be-ad86-3c2e76ad0806}, !- Handle
  {fc13ea27-c41b-4dfc-8558-f32ddf9cd078}, !- Name
  {68942e92-7105-4590-8ee4-067e4af2fd69}, !- Source Object
  15,                                     !- Outlet Port
  {b5e7c0e6-2a86-4996-b1e5-269865181866}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ec23d73c-1b40-4a75-bfd6-8670330fd806}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 19, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ff7791f0-10a4-4da2-acaa-23888cec9a74}, !- Reference Setpoint Node Name
  {ff7791f0-10a4-4da2-acaa-23888cec9a74}, !- Mixed Air Stream Node Name
  {67a7d340-58f5-4908-862b-897beead89a5}, !- Outdoor Air Stream Node Name
  {d48a1f08-a90e-4b8f-923c-45eb104273db}, !- Return Air Stream Node Name
  {d40871eb-902e-4473-a724-018aa7fbb407}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0750f5cd-5ab3-4c73-88a7-b1049aee5b4c}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {522ebfd2-6fdf-49e3-b594-a2e4b69bf878}, !- Control Zone or Zone List Name
  {d6df5170-4804-4dbf-99a5-bedd3c197a36}, !- Cooling Control Zone or Zone List Name
  {9f859b1c-cb92-4cdf-85de-c0b1a1909b4e}, !- Heating Control Zone or Zone List Name
  {5d8d0797-25cf-4fb4-bb8d-cf9ab86b8062}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {522ebfd2-6fdf-49e3-b594-a2e4b69bf878}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d6df5170-4804-4dbf-99a5-bedd3c197a36}, !- Handle
  {26f5a892-2017-449a-a7d4-73e4e63d8c0e}; !- Name

OS:ModelObjectList,
  {9f859b1c-cb92-4cdf-85de-c0b1a1909b4e}, !- Handle
  {ecf5cb3d-b501-4fc1-ac0f-37753d85de21}; !- Name

OS:ModelObjectList,
  {5d8d0797-25cf-4fb4-bb8d-cf9ab86b8062}, !- Handle
  {7bf40c5b-6afd-4c8f-92b4-a459694bd4c5}; !- Name

OS:Schedule:Ruleset,
  {ebc3710f-459d-41f1-a8e4-4460b95675b3}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {273d28c3-4639-4d27-bf3a-cc74ed716aa7}, !- Default Day Schedule Name
  {8cfb1bb6-edb7-4881-b4a9-f898bbba30be}, !- Summer Design Day Schedule Name
  {e454a02f-5d03-4815-9a7f-09e9b0bd5c3d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {273d28c3-4639-4d27-bf3a-cc74ed716aa7}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {684a5ee7-7596-4812-a00b-aa74efc833ed}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e454a02f-5d03-4815-9a7f-09e9b0bd5c3d}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6bd13ea6-ab45-4c72-b0ee-141cdb83280f}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8cfb1bb6-edb7-4881-b4a9-f898bbba30be}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {619bea1b-5db9-42ff-87f6-d2f24ede0ec4}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {ebc3710f-459d-41f1-a8e4-4460b95675b3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {33482d42-c3dd-43f7-ac3b-dd6ef5d68238}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {33482d42-c3dd-43f7-ac3b-dd6ef5d68238}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d5bc50c7-704d-4486-a7be-503ef72e8b28}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {ebc3710f-459d-41f1-a8e4-4460b95675b3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b5f20985-e9dd-44cc-9f1d-94f0f8755813}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {b5f20985-e9dd-44cc-9f1d-94f0f8755813}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {bdfc1cf8-303d-48d2-97dc-ec712f430c5d}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {ebc3710f-459d-41f1-a8e4-4460b95675b3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1f6e4f98-c980-4ad3-b5fe-d6c8729241d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {1f6e4f98-c980-4ad3-b5fe-d6c8729241d6}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9aaf5244-4947-4275-b9b5-ad735ec9da93}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {ebc3710f-459d-41f1-a8e4-4460b95675b3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d35cbf2f-cbc8-4553-b329-736f4d3480b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d35cbf2f-cbc8-4553-b329-736f4d3480b2}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6ddb42d2-1b59-42dc-be2f-5adf4dfcc37a}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {ebc3710f-459d-41f1-a8e4-4460b95675b3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7ad0385f-593a-4f2e-b636-7a71512c52b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7ad0385f-593a-4f2e-b636-7a71512c52b2}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {46b62df2-8138-4d60-b4c1-67765287c303}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {ebc3710f-459d-41f1-a8e4-4460b95675b3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e9068a68-2a39-4a2c-9cf7-3ab729b34373}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e9068a68-2a39-4a2c-9cf7-3ab729b34373}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d1a76e86-2f0c-43cb-865d-8a119ec0ced6}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {ebc3710f-459d-41f1-a8e4-4460b95675b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {08bfcb21-6957-4081-96de-61b7c393b7ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08bfcb21-6957-4081-96de-61b7c393b7ca}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {03795df1-bf8b-48c3-bbf6-c14e7a878d00}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {a247aea9-e5fe-432a-9325-2cf7e45405ec}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1b31a5ea-77f7-431d-ab75-258f4ca58b96}, !- Supply Air Inlet Node
  {af93527b-3dff-4721-b041-1f41f56908e7}, !- Supply Air Outlet Node
  {d98317c1-e9b2-4388-9999-4fd3e50ab528}, !- Exhaust Air Inlet Node
  {30eac4c5-b838-4f3c-a8a3-1577ede0d351}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4aafa627-a3d7-42ef-ab6f-b842b9212b2d}, !- Handle
  Node 452,                               !- Name
  {af93527b-3dff-4721-b041-1f41f56908e7}, !- Inlet Port
  {e92d33b1-30df-45dc-a5ff-348f74c33057}; !- Outlet Port

OS:Connection,
  {1b31a5ea-77f7-431d-ab75-258f4ca58b96}, !- Handle
  {4324441e-22f8-42b5-bf75-1f0dba987115}, !- Name
  {2c958639-aaff-4817-b608-5f748a20540e}, !- Source Object
  3,                                      !- Outlet Port
  {03795df1-bf8b-48c3-bbf6-c14e7a878d00}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {af93527b-3dff-4721-b041-1f41f56908e7}, !- Handle
  {2df1a687-b8ff-4a1b-81cc-b5b7bc95a98d}, !- Name
  {03795df1-bf8b-48c3-bbf6-c14e7a878d00}, !- Source Object
  13,                                     !- Outlet Port
  {4aafa627-a3d7-42ef-ab6f-b842b9212b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e92d33b1-30df-45dc-a5ff-348f74c33057}, !- Handle
  {76b4af3d-9eaf-48e0-aa81-ffe38ec75a9e}, !- Name
  {4aafa627-a3d7-42ef-ab6f-b842b9212b2d}, !- Source Object
  3,                                      !- Outlet Port
  {d2bf11ea-d7cc-4701-b932-b10f63e8cdea}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f7f74c88-5061-491f-af92-238d5725a76f}, !- Handle
  Node 453,                               !- Name
  {292dbb69-173e-437e-9227-c8c394640d56}, !- Inlet Port
  {d98317c1-e9b2-4388-9999-4fd3e50ab528}; !- Outlet Port

OS:Connection,
  {292dbb69-173e-437e-9227-c8c394640d56}, !- Handle
  {66b4cad0-6d11-40a8-a47a-50debbbde65d}, !- Name
  {d2bf11ea-d7cc-4701-b932-b10f63e8cdea}, !- Source Object
  7,                                      !- Outlet Port
  {f7f74c88-5061-491f-af92-238d5725a76f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d98317c1-e9b2-4388-9999-4fd3e50ab528}, !- Handle
  {47e32a8f-fe3f-44ab-a67a-5ae31326d3a3}, !- Name
  {f7f74c88-5061-491f-af92-238d5725a76f}, !- Source Object
  3,                                      !- Outlet Port
  {03795df1-bf8b-48c3-bbf6-c14e7a878d00}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {30eac4c5-b838-4f3c-a8a3-1577ede0d351}, !- Handle
  {f7524766-227d-4501-9dbf-d7547fa89f39}, !- Name
  {03795df1-bf8b-48c3-bbf6-c14e7a878d00}, !- Source Object
  15,                                     !- Outlet Port
  {a1db79f5-d952-4788-8a5b-e5ccd41a9848}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a079af7c-e53c-4da1-beb1-ed9a4fcb2f21}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 20, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2ea5e5f9-6041-414c-b3d9-41d19610c14a}, !- Reference Setpoint Node Name
  {2ea5e5f9-6041-414c-b3d9-41d19610c14a}, !- Mixed Air Stream Node Name
  {2c958639-aaff-4817-b608-5f748a20540e}, !- Outdoor Air Stream Node Name
  {5b78a59a-ced4-44d5-98f0-056058f5eb62}, !- Return Air Stream Node Name
  {4aafa627-a3d7-42ef-ab6f-b842b9212b2d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {55a9797a-c846-42f7-8500-c609cae72052}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f1ccbcb3-3b1c-4fd0-8a5c-40729fb60cfc}, !- Control Zone or Zone List Name
  {e207b906-f4f1-4053-b568-54db86a2150e}, !- Cooling Control Zone or Zone List Name
  {4a9a1c06-e4ec-4892-9843-1d52d83c7e47}, !- Heating Control Zone or Zone List Name
  {c2c7cfb0-2344-42ab-b51c-e483b6a6492a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f1ccbcb3-3b1c-4fd0-8a5c-40729fb60cfc}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e207b906-f4f1-4053-b568-54db86a2150e}, !- Handle
  {60bdeff0-5aa4-44e9-b1b6-3bd52c289e27}; !- Name

OS:ModelObjectList,
  {4a9a1c06-e4ec-4892-9843-1d52d83c7e47}, !- Handle
  {a2a31582-1d6b-447c-89de-c54156a44e72}; !- Name

OS:ModelObjectList,
  {c2c7cfb0-2344-42ab-b51c-e483b6a6492a}, !- Handle
  {a38330c3-6f5a-4b1a-b669-5771c62f1469}; !- Name

OS:Schedule:Ruleset,
  {bd8f3557-cc35-42e7-8aa8-926b216eb12c}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {85f82d70-3a1a-4098-b6e4-f5153d89644f}, !- Default Day Schedule Name
  {e3d7fff8-2d32-42d6-917b-82d0a00add53}, !- Summer Design Day Schedule Name
  {ca355653-9eb2-4b24-81d3-918aa74a7b28}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {85f82d70-3a1a-4098-b6e4-f5153d89644f}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6769574-52be-444d-a07c-08c217faabdd}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca355653-9eb2-4b24-81d3-918aa74a7b28}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c77fe14f-1d6f-4786-b0d4-3f6651d822a9}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3d7fff8-2d32-42d6-917b-82d0a00add53}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c5ca0016-d71c-4864-baab-d8b7ec8f5946}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {bd8f3557-cc35-42e7-8aa8-926b216eb12c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {36e74c8d-708d-4ea6-9753-6cfdfdc28c1e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {36e74c8d-708d-4ea6-9753-6cfdfdc28c1e}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c51bc7a0-e4a6-497a-aa94-8e379318c965}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {bd8f3557-cc35-42e7-8aa8-926b216eb12c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9ba68a32-1d8b-4fbc-92f8-de844ec0cc39}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {9ba68a32-1d8b-4fbc-92f8-de844ec0cc39}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {bbe2539b-af3f-431f-91bc-44d224383858}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {bd8f3557-cc35-42e7-8aa8-926b216eb12c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c916760c-2052-4728-8470-e5c496079715}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {c916760c-2052-4728-8470-e5c496079715}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c8014dc8-17a2-477e-8372-b467a1739104}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {bd8f3557-cc35-42e7-8aa8-926b216eb12c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {21d86010-f567-494a-9e7c-ec181b1c36e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {21d86010-f567-494a-9e7c-ec181b1c36e3}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {39f10ff8-88c9-4a29-beef-e245b2c9f28d}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {bd8f3557-cc35-42e7-8aa8-926b216eb12c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3b741caa-8c83-46a8-945d-6c1dbf30ebef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3b741caa-8c83-46a8-945d-6c1dbf30ebef}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {dfa42bfd-2102-44bd-bd27-a9439f82412d}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {bd8f3557-cc35-42e7-8aa8-926b216eb12c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {576dcf4e-d0dd-46ce-81a4-bf93ed4dbf69}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {576dcf4e-d0dd-46ce-81a4-bf93ed4dbf69}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4eabad7d-f2e9-41b9-86b3-0659971bf6b2}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {bd8f3557-cc35-42e7-8aa8-926b216eb12c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f79affb1-0819-44e7-9346-7a00e23b9cda}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f79affb1-0819-44e7-9346-7a00e23b9cda}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e507455b-89e8-45d2-9444-5da228acdfef}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {a247aea9-e5fe-432a-9325-2cf7e45405ec}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {909c1958-f31c-4e1d-918f-fac6690c714e}, !- Supply Air Inlet Node
  {62ff1ce6-e157-487c-a20a-5af111940434}, !- Supply Air Outlet Node
  {3e219880-2d03-45f7-b967-147d0913ff90}, !- Exhaust Air Inlet Node
  {4e7b3c95-ef91-4bb8-9de0-4d1a7dc9c000}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0ca36657-24e1-46d4-b5db-dfbd51fb1bc9}, !- Handle
  Node 454,                               !- Name
  {62ff1ce6-e157-487c-a20a-5af111940434}, !- Inlet Port
  {b5aaec28-d981-4df4-80a5-371a3fe76699}; !- Outlet Port

OS:Connection,
  {909c1958-f31c-4e1d-918f-fac6690c714e}, !- Handle
  {905a941c-45d5-4ab6-8a05-7e6150d152b1}, !- Name
  {1537e080-f3cf-446b-b685-0087f56d7913}, !- Source Object
  3,                                      !- Outlet Port
  {e507455b-89e8-45d2-9444-5da228acdfef}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {62ff1ce6-e157-487c-a20a-5af111940434}, !- Handle
  {e5b3d364-dafc-497f-a0db-5097203a4075}, !- Name
  {e507455b-89e8-45d2-9444-5da228acdfef}, !- Source Object
  13,                                     !- Outlet Port
  {0ca36657-24e1-46d4-b5db-dfbd51fb1bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5aaec28-d981-4df4-80a5-371a3fe76699}, !- Handle
  {1db010a6-64ec-4c62-954f-7cfa141ca263}, !- Name
  {0ca36657-24e1-46d4-b5db-dfbd51fb1bc9}, !- Source Object
  3,                                      !- Outlet Port
  {ecb947e6-17fe-4ad2-9984-8f75ee7d39ae}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8f265376-129c-4412-8e4b-803fac638630}, !- Handle
  Node 455,                               !- Name
  {673e5caa-0fa4-4cff-adbe-020d8f9a5260}, !- Inlet Port
  {3e219880-2d03-45f7-b967-147d0913ff90}; !- Outlet Port

OS:Connection,
  {673e5caa-0fa4-4cff-adbe-020d8f9a5260}, !- Handle
  {3cb83992-bd3b-4348-8baa-1e681d510212}, !- Name
  {ecb947e6-17fe-4ad2-9984-8f75ee7d39ae}, !- Source Object
  7,                                      !- Outlet Port
  {8f265376-129c-4412-8e4b-803fac638630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e219880-2d03-45f7-b967-147d0913ff90}, !- Handle
  {854452c0-8d5d-4ec4-835f-bdcce9272c4c}, !- Name
  {8f265376-129c-4412-8e4b-803fac638630}, !- Source Object
  3,                                      !- Outlet Port
  {e507455b-89e8-45d2-9444-5da228acdfef}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {4e7b3c95-ef91-4bb8-9de0-4d1a7dc9c000}, !- Handle
  {23cb0f64-0112-41ae-ad76-a1bbc6caab00}, !- Name
  {e507455b-89e8-45d2-9444-5da228acdfef}, !- Source Object
  15,                                     !- Outlet Port
  {271414dd-5cff-499b-8317-6cde77e00e0f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {fe858509-df9b-4b43-823d-6fc1e994858f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 21, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {3f8df39b-1ce0-46fc-9e68-c43616c3a41e}, !- Reference Setpoint Node Name
  {3f8df39b-1ce0-46fc-9e68-c43616c3a41e}, !- Mixed Air Stream Node Name
  {1537e080-f3cf-446b-b685-0087f56d7913}, !- Outdoor Air Stream Node Name
  {b414f841-4f47-466e-8079-8edcbcc15836}, !- Return Air Stream Node Name
  {0ca36657-24e1-46d4-b5db-dfbd51fb1bc9}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {70cd9b18-f65e-47df-b1e8-c5b55c2f0b9a}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e69d358f-6acf-45cc-9c61-5dd4cf7e2486}, !- Control Zone or Zone List Name
  {3be811b0-2d6e-4734-91ec-e74b7f46dbbc}, !- Cooling Control Zone or Zone List Name
  {1a39f323-b944-409c-b2f6-b24cf2c2fe78}, !- Heating Control Zone or Zone List Name
  {6a8f11f6-e72c-4aac-bbc4-74ea074c689a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e69d358f-6acf-45cc-9c61-5dd4cf7e2486}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3be811b0-2d6e-4734-91ec-e74b7f46dbbc}, !- Handle
  {debff10d-0d6f-4bd4-b16b-290877eae0b0}; !- Name

OS:ModelObjectList,
  {1a39f323-b944-409c-b2f6-b24cf2c2fe78}, !- Handle
  {a4f49653-9f33-45cd-914c-0e7438a2f0ca}; !- Name

OS:ModelObjectList,
  {6a8f11f6-e72c-4aac-bbc4-74ea074c689a}, !- Handle
  {c496ed09-13a8-4834-9edb-b6e005590558}; !- Name

OS:Schedule:Ruleset,
  {3e6affc8-f0df-491f-b7ba-5f65ea4ca13f}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {c0b01b47-b8a5-43dc-8f66-95377c068cfc}, !- Default Day Schedule Name
  {93344851-9fad-4fb3-8729-397d44d9e4cd}, !- Summer Design Day Schedule Name
  {78ccfc28-d9c5-4662-aeac-63110881a197}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c0b01b47-b8a5-43dc-8f66-95377c068cfc}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a2d0608e-c890-4c12-9105-43bc9a526709}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78ccfc28-d9c5-4662-aeac-63110881a197}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9eb47f37-5cd4-4cbd-b203-d09d3b050072}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93344851-9fad-4fb3-8729-397d44d9e4cd}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4675ecd0-c8d4-47cc-925d-e730429f9670}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {3e6affc8-f0df-491f-b7ba-5f65ea4ca13f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3a430d84-c475-4a3c-8466-9cede537e249}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {3a430d84-c475-4a3c-8466-9cede537e249}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {65d28131-4e55-48cd-b349-d2ca3e7a97d9}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {3e6affc8-f0df-491f-b7ba-5f65ea4ca13f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ec2975e4-a74b-4624-b273-d5a324d98e5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {ec2975e4-a74b-4624-b273-d5a324d98e5b}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f1bea307-39c1-4af3-a32d-cffb06439c07}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {3e6affc8-f0df-491f-b7ba-5f65ea4ca13f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b5739d95-5a15-43cb-9f8d-164c210ea10e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b5739d95-5a15-43cb-9f8d-164c210ea10e}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {45a976c9-d515-4652-9674-663cdb6265d3}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {3e6affc8-f0df-491f-b7ba-5f65ea4ca13f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a8e68ec1-4488-4d94-80f7-49f00fb7617c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a8e68ec1-4488-4d94-80f7-49f00fb7617c}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4ea78c75-333e-4b11-b3ba-0a21b835415b}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {3e6affc8-f0df-491f-b7ba-5f65ea4ca13f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a27a277e-08da-48f8-b20b-34e09187b3f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a27a277e-08da-48f8-b20b-34e09187b3f9}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {98796851-c353-4d51-8323-6322de544abc}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {3e6affc8-f0df-491f-b7ba-5f65ea4ca13f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {40073b48-f85d-4e18-9089-56061300d247}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {40073b48-f85d-4e18-9089-56061300d247}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ac34cb99-a3b0-4844-b89f-51a3b54b0416}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {3e6affc8-f0df-491f-b7ba-5f65ea4ca13f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {abb52607-3ce4-4897-8ef0-cf3f455c32d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abb52607-3ce4-4897-8ef0-cf3f455c32d2}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {38a4c3c5-77af-4d17-9ce5-16a1604310af}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {a247aea9-e5fe-432a-9325-2cf7e45405ec}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e561132c-f97f-4396-aed4-10efee9e6414}, !- Supply Air Inlet Node
  {827931c9-fb42-443c-825e-a5b4522492a0}, !- Supply Air Outlet Node
  {d07dfc59-6d73-47f8-822b-510692b5a026}, !- Exhaust Air Inlet Node
  {f031dc20-b53a-4269-8400-2781ef718875}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2acaae35-5d7b-4360-8af6-53666f0472c4}, !- Handle
  Node 456,                               !- Name
  {827931c9-fb42-443c-825e-a5b4522492a0}, !- Inlet Port
  {bbd865e9-f8dd-40f5-8e9a-415777737b8b}; !- Outlet Port

OS:Connection,
  {e561132c-f97f-4396-aed4-10efee9e6414}, !- Handle
  {f0e5eaca-107a-4efe-9368-c3a17db8e443}, !- Name
  {8f4e54d9-2966-4ed6-bd61-bc46ebf17fd1}, !- Source Object
  3,                                      !- Outlet Port
  {38a4c3c5-77af-4d17-9ce5-16a1604310af}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {827931c9-fb42-443c-825e-a5b4522492a0}, !- Handle
  {af532a6b-6e2f-4ab2-9634-e3ceab012c3c}, !- Name
  {38a4c3c5-77af-4d17-9ce5-16a1604310af}, !- Source Object
  13,                                     !- Outlet Port
  {2acaae35-5d7b-4360-8af6-53666f0472c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbd865e9-f8dd-40f5-8e9a-415777737b8b}, !- Handle
  {9245a661-ed45-4b35-9cdd-6de51180d72a}, !- Name
  {2acaae35-5d7b-4360-8af6-53666f0472c4}, !- Source Object
  3,                                      !- Outlet Port
  {a902e09e-1415-40dc-b2e6-45c1c1ef489d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7d972b91-22eb-4bdc-94dc-8b75642b7445}, !- Handle
  Node 457,                               !- Name
  {1a17b8c1-cd79-43f6-b152-5a15883fcfb2}, !- Inlet Port
  {d07dfc59-6d73-47f8-822b-510692b5a026}; !- Outlet Port

OS:Connection,
  {1a17b8c1-cd79-43f6-b152-5a15883fcfb2}, !- Handle
  {0354651a-ee26-4a75-a9b2-a3ad7c3591d3}, !- Name
  {a902e09e-1415-40dc-b2e6-45c1c1ef489d}, !- Source Object
  7,                                      !- Outlet Port
  {7d972b91-22eb-4bdc-94dc-8b75642b7445}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d07dfc59-6d73-47f8-822b-510692b5a026}, !- Handle
  {919f67b1-ae01-457b-8ea0-1396400d7a87}, !- Name
  {7d972b91-22eb-4bdc-94dc-8b75642b7445}, !- Source Object
  3,                                      !- Outlet Port
  {38a4c3c5-77af-4d17-9ce5-16a1604310af}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f031dc20-b53a-4269-8400-2781ef718875}, !- Handle
  {03f29fc0-a578-4a20-9b81-f373d3ad7ae7}, !- Name
  {38a4c3c5-77af-4d17-9ce5-16a1604310af}, !- Source Object
  15,                                     !- Outlet Port
  {8f9039b0-12d7-42f1-90b4-829f88148bef}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {44ecf513-27bf-4099-b124-56eed5561556}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 22, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {51ce75a4-be06-4484-a49b-87e8e631442f}, !- Reference Setpoint Node Name
  {51ce75a4-be06-4484-a49b-87e8e631442f}, !- Mixed Air Stream Node Name
  {8f4e54d9-2966-4ed6-bd61-bc46ebf17fd1}, !- Outdoor Air Stream Node Name
  {acd00636-a19b-40fc-813a-ef97b16f9db3}, !- Return Air Stream Node Name
  {2acaae35-5d7b-4360-8af6-53666f0472c4}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {208631d7-8bec-45ee-8042-1c2130a42748}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f08e03d3-ce1e-4ca9-ae47-092c91e60491}, !- Control Zone or Zone List Name
  {d91ae761-c2c0-47c2-a770-bd701dd63611}, !- Cooling Control Zone or Zone List Name
  {cf3ce808-2be7-4416-9244-79fbe1db6a03}, !- Heating Control Zone or Zone List Name
  {4a3ad1eb-065c-41be-89c5-0175e889f079}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f08e03d3-ce1e-4ca9-ae47-092c91e60491}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d91ae761-c2c0-47c2-a770-bd701dd63611}, !- Handle
  {bde7d8bc-8e75-4a12-b3eb-4f18d6a510b9}; !- Name

OS:ModelObjectList,
  {cf3ce808-2be7-4416-9244-79fbe1db6a03}, !- Handle
  {a8bf9e67-0da9-47bc-ad83-c94521470511}; !- Name

OS:ModelObjectList,
  {4a3ad1eb-065c-41be-89c5-0175e889f079}, !- Handle
  {1a8c054f-1e55-4525-a8fc-d2d570571864}; !- Name

OS:Schedule:Ruleset,
  {f9c85977-2132-4cda-8aca-95532ca8ee9a}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {548df1a3-9598-4ef6-b0d0-c3d1a41ffe45}, !- Default Day Schedule Name
  {49632311-ab3f-4aea-9afc-60c5fe385015}, !- Summer Design Day Schedule Name
  {09b8a25b-6a78-4044-91e0-8520f869663e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {548df1a3-9598-4ef6-b0d0-c3d1a41ffe45}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20734d74-3ecf-4298-b324-da626958e58f}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09b8a25b-6a78-4044-91e0-8520f869663e}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2822417c-a88b-42a4-a0c8-3778f98f6942}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49632311-ab3f-4aea-9afc-60c5fe385015}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {39a742f3-91f9-4469-8680-14662072d416}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {f9c85977-2132-4cda-8aca-95532ca8ee9a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a375c9b5-5451-457f-9d54-ba5ef4805bdf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a375c9b5-5451-457f-9d54-ba5ef4805bdf}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {856a798e-f47a-473d-b912-9d17a2e4bc03}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {f9c85977-2132-4cda-8aca-95532ca8ee9a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cdedc237-05f2-49cf-85bd-55e9015c027f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {cdedc237-05f2-49cf-85bd-55e9015c027f}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {66cfbec0-a490-44c8-9e79-4551da0b5e21}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {f9c85977-2132-4cda-8aca-95532ca8ee9a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {56040728-9891-47eb-8d23-454222d0ba5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {56040728-9891-47eb-8d23-454222d0ba5b}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f59ad79d-8692-4742-8284-4a5964f0340e}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {f9c85977-2132-4cda-8aca-95532ca8ee9a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4bc90f46-b9d2-4832-8dd2-22b122e2b7d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4bc90f46-b9d2-4832-8dd2-22b122e2b7d8}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {17919bbf-f926-405e-b00b-3e7e7c4db544}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {f9c85977-2132-4cda-8aca-95532ca8ee9a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f963c345-bae7-48f5-b2cb-e7b4acbf8eed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f963c345-bae7-48f5-b2cb-e7b4acbf8eed}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a78ed6fa-5b05-40d8-8667-627e11dbcc84}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {f9c85977-2132-4cda-8aca-95532ca8ee9a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {99349854-1348-4b5d-ac8d-a15cada92099}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {99349854-1348-4b5d-ac8d-a15cada92099}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f01cfc65-70ef-4345-8e00-33fa6d0b7dd9}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {f9c85977-2132-4cda-8aca-95532ca8ee9a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bbfff4a5-320f-4855-ac5d-3193f274e197}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bbfff4a5-320f-4855-ac5d-3193f274e197}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7b818304-0b67-4707-a470-724e32b943f6}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {a247aea9-e5fe-432a-9325-2cf7e45405ec}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a8f892a6-4e88-440e-b9b4-6354eb1e37bf}, !- Supply Air Inlet Node
  {7723a994-7702-4d0b-a839-21675283f5cf}, !- Supply Air Outlet Node
  {9702320b-9fa3-4376-bf64-25fb6dc5acce}, !- Exhaust Air Inlet Node
  {272aecf5-1962-4178-b7b1-afb027893c6f}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {87a50a44-3447-40dd-9a18-b57bc06f0960}, !- Handle
  Node 458,                               !- Name
  {7723a994-7702-4d0b-a839-21675283f5cf}, !- Inlet Port
  {7fb38e67-2ac3-43de-a7ae-664a30663d2f}; !- Outlet Port

OS:Connection,
  {a8f892a6-4e88-440e-b9b4-6354eb1e37bf}, !- Handle
  {75683e1e-6b02-4981-b491-9dc5acdb0a5a}, !- Name
  {75f13334-d9a9-47cc-9049-fb933a566fc1}, !- Source Object
  3,                                      !- Outlet Port
  {7b818304-0b67-4707-a470-724e32b943f6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7723a994-7702-4d0b-a839-21675283f5cf}, !- Handle
  {fddc767f-c65b-4cea-bfb7-b7cf5c7a1a3a}, !- Name
  {7b818304-0b67-4707-a470-724e32b943f6}, !- Source Object
  13,                                     !- Outlet Port
  {87a50a44-3447-40dd-9a18-b57bc06f0960}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fb38e67-2ac3-43de-a7ae-664a30663d2f}, !- Handle
  {1e1da1ac-1aa1-49d7-a4f4-d87f09b34c20}, !- Name
  {87a50a44-3447-40dd-9a18-b57bc06f0960}, !- Source Object
  3,                                      !- Outlet Port
  {178846e8-2a5a-4288-a43c-91421ea6b1d0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {41cbd1a0-ab74-45d7-979f-ebec29f8207a}, !- Handle
  Node 459,                               !- Name
  {95569ab5-e129-49d7-8676-4484aa7ce6d3}, !- Inlet Port
  {9702320b-9fa3-4376-bf64-25fb6dc5acce}; !- Outlet Port

OS:Connection,
  {95569ab5-e129-49d7-8676-4484aa7ce6d3}, !- Handle
  {a1576120-bd2d-4c92-a533-e966bd564f6e}, !- Name
  {178846e8-2a5a-4288-a43c-91421ea6b1d0}, !- Source Object
  7,                                      !- Outlet Port
  {41cbd1a0-ab74-45d7-979f-ebec29f8207a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9702320b-9fa3-4376-bf64-25fb6dc5acce}, !- Handle
  {c883e937-1065-4ca9-aeae-3d7e6a2628d6}, !- Name
  {41cbd1a0-ab74-45d7-979f-ebec29f8207a}, !- Source Object
  3,                                      !- Outlet Port
  {7b818304-0b67-4707-a470-724e32b943f6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {272aecf5-1962-4178-b7b1-afb027893c6f}, !- Handle
  {709a2ae1-48e2-4888-b3de-8bf7ed77d33c}, !- Name
  {7b818304-0b67-4707-a470-724e32b943f6}, !- Source Object
  15,                                     !- Outlet Port
  {2af95cde-5a08-4ba6-9cbf-708bc7c8605d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {608566c5-7551-445e-a41e-395f9989bee8}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 23, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8b43d887-ffb2-4ce2-a7a8-caab62e8a636}, !- Reference Setpoint Node Name
  {8b43d887-ffb2-4ce2-a7a8-caab62e8a636}, !- Mixed Air Stream Node Name
  {75f13334-d9a9-47cc-9049-fb933a566fc1}, !- Outdoor Air Stream Node Name
  {cecbc27c-1754-4c6f-bac8-3413f50e5040}, !- Return Air Stream Node Name
  {87a50a44-3447-40dd-9a18-b57bc06f0960}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {77f701f1-110f-46b3-996a-c3985c3f48ac}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {01034b5a-4971-46f1-ae66-7e44be67bf12}, !- Control Zone or Zone List Name
  {d4464390-a126-4fab-8b5b-1c7266f5ed16}, !- Cooling Control Zone or Zone List Name
  {0b190b29-8e32-4e1a-8d28-47572edbec49}, !- Heating Control Zone or Zone List Name
  {c4c1f911-9cb8-4cff-b476-0c8101c4f849}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {01034b5a-4971-46f1-ae66-7e44be67bf12}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d4464390-a126-4fab-8b5b-1c7266f5ed16}, !- Handle
  {9defca4d-2d2d-4f13-a34b-ea0205f480b5}; !- Name

OS:ModelObjectList,
  {0b190b29-8e32-4e1a-8d28-47572edbec49}, !- Handle
  {4716708c-6278-463c-8641-282736870901}; !- Name

OS:ModelObjectList,
  {c4c1f911-9cb8-4cff-b476-0c8101c4f849}, !- Handle
  {1841c6ed-7c4c-47a6-9b28-1ed9392edf40}; !- Name

OS:Schedule:Ruleset,
  {beb783d3-15f7-4a2b-a760-4cda4209209e}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {9c432243-7bb3-4c43-9b4d-6f8557125c54}, !- Default Day Schedule Name
  {55fbba9a-41e5-471b-b72c-ac5bc311d405}, !- Summer Design Day Schedule Name
  {113010a7-ba1b-44ea-a643-af8c48ff290c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c432243-7bb3-4c43-9b4d-6f8557125c54}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e39df28a-1e78-4556-a6ba-c228a7cc072a}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {113010a7-ba1b-44ea-a643-af8c48ff290c}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0086f49-842c-4fee-be05-1ff26423d449}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55fbba9a-41e5-471b-b72c-ac5bc311d405}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {02750b89-2b5b-45e9-9044-18f7a5f67333}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {beb783d3-15f7-4a2b-a760-4cda4209209e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6b3ccc2b-6ed6-4682-865c-294394d152bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {6b3ccc2b-6ed6-4682-865c-294394d152bd}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7a0135d6-53d8-4837-9895-857bef8d4d30}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {beb783d3-15f7-4a2b-a760-4cda4209209e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {47c09c56-2a6e-4916-af61-0cb4be55c9e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {47c09c56-2a6e-4916-af61-0cb4be55c9e0}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9f0df642-5a38-45ce-a72a-885875ff7cfc}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {beb783d3-15f7-4a2b-a760-4cda4209209e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cbdac34e-512c-485e-8e73-1a53801b13c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {cbdac34e-512c-485e-8e73-1a53801b13c7}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {baf10d8d-d72c-442e-b431-d12cb89cedd2}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {beb783d3-15f7-4a2b-a760-4cda4209209e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3a365bd8-472a-4b6f-9577-29edd70b56e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3a365bd8-472a-4b6f-9577-29edd70b56e1}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {fac034da-b5a9-488c-8bab-8ceec33b7345}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {beb783d3-15f7-4a2b-a760-4cda4209209e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5ca53bae-bce5-454c-89aa-0390bfe38634}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5ca53bae-bce5-454c-89aa-0390bfe38634}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4d029231-a276-4b8d-a660-2d5a90101602}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {beb783d3-15f7-4a2b-a760-4cda4209209e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {05eb8027-027e-41be-9143-85ffb48df64d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {05eb8027-027e-41be-9143-85ffb48df64d}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6ebcfab-740a-483f-8ff2-c1922b92103f}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {beb783d3-15f7-4a2b-a760-4cda4209209e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {57ab0faa-a453-44a8-b68e-fb72beca41fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57ab0faa-a453-44a8-b68e-fb72beca41fb}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {901ba9aa-2dc0-46e3-8406-ce5eac501544}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {a247aea9-e5fe-432a-9325-2cf7e45405ec}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {82b59fbd-0367-44be-b722-3cdb11096882}, !- Supply Air Inlet Node
  {f400f449-6932-408d-9722-80b1b46601d1}, !- Supply Air Outlet Node
  {328b8153-0e2c-4bdc-a7fc-ec93fff35b84}, !- Exhaust Air Inlet Node
  {73775ff4-7d76-4881-bf19-7150f006cdbe}, !- Exhaust Air Outlet Node
  679.182638,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {20a7835e-c1b7-4ddc-bf88-19a59b28f6e4}, !- Handle
  Node 460,                               !- Name
  {f400f449-6932-408d-9722-80b1b46601d1}, !- Inlet Port
  {7033bf03-6e22-4eff-8317-0113009b639b}; !- Outlet Port

OS:Connection,
  {82b59fbd-0367-44be-b722-3cdb11096882}, !- Handle
  {02db435c-d163-454d-b2b5-7a89227c59d9}, !- Name
  {659fe161-037e-4716-9b75-6fa9882c541f}, !- Source Object
  3,                                      !- Outlet Port
  {901ba9aa-2dc0-46e3-8406-ce5eac501544}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f400f449-6932-408d-9722-80b1b46601d1}, !- Handle
  {1cd51905-57a0-4f57-ad3b-64fd5baa428c}, !- Name
  {901ba9aa-2dc0-46e3-8406-ce5eac501544}, !- Source Object
  13,                                     !- Outlet Port
  {20a7835e-c1b7-4ddc-bf88-19a59b28f6e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7033bf03-6e22-4eff-8317-0113009b639b}, !- Handle
  {092796c0-cece-4897-b31b-a9e59c0617eb}, !- Name
  {20a7835e-c1b7-4ddc-bf88-19a59b28f6e4}, !- Source Object
  3,                                      !- Outlet Port
  {4f0fa44d-ce79-4d40-ab44-d9a2ab6260a0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5c30fed8-e9b6-4a23-bdd8-afceef707dfa}, !- Handle
  Node 461,                               !- Name
  {5f4f6167-e5bd-42c1-b56b-b4cb9091be64}, !- Inlet Port
  {328b8153-0e2c-4bdc-a7fc-ec93fff35b84}; !- Outlet Port

OS:Connection,
  {5f4f6167-e5bd-42c1-b56b-b4cb9091be64}, !- Handle
  {399875c6-9590-4db0-b243-2536dbe3e975}, !- Name
  {4f0fa44d-ce79-4d40-ab44-d9a2ab6260a0}, !- Source Object
  7,                                      !- Outlet Port
  {5c30fed8-e9b6-4a23-bdd8-afceef707dfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {328b8153-0e2c-4bdc-a7fc-ec93fff35b84}, !- Handle
  {8ce0c3b5-9766-4e79-8713-ec3214a1c6d6}, !- Name
  {5c30fed8-e9b6-4a23-bdd8-afceef707dfa}, !- Source Object
  3,                                      !- Outlet Port
  {901ba9aa-2dc0-46e3-8406-ce5eac501544}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {73775ff4-7d76-4881-bf19-7150f006cdbe}, !- Handle
  {62168587-4cce-4b0f-b27a-691a9efa2228}, !- Name
  {901ba9aa-2dc0-46e3-8406-ce5eac501544}, !- Source Object
  15,                                     !- Outlet Port
  {53749bae-1e7d-4ab0-a386-cac53da70c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {04e001b3-0a29-4014-8118-22ad38504e56}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 24, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {936d6e2d-b2b3-4a9f-bcad-6fbe2efe786d}, !- Reference Setpoint Node Name
  {936d6e2d-b2b3-4a9f-bcad-6fbe2efe786d}, !- Mixed Air Stream Node Name
  {659fe161-037e-4716-9b75-6fa9882c541f}, !- Outdoor Air Stream Node Name
  {881d991d-c032-4e5d-9c4c-6fd453cfef31}, !- Return Air Stream Node Name
  {20a7835e-c1b7-4ddc-bf88-19a59b28f6e4}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {91e46565-ba1b-464b-9b40-f78d5e13e907}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {72b50a2f-7e61-4976-862e-a20f20b6046c}, !- Control Zone or Zone List Name
  {6a315aeb-5efa-4fb6-b272-1eabcb8fd03a}, !- Cooling Control Zone or Zone List Name
  {a69b296d-2442-4102-a285-29efd06d5334}, !- Heating Control Zone or Zone List Name
  {0e5aa217-55dc-400e-b0fb-d6e2435b572d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {72b50a2f-7e61-4976-862e-a20f20b6046c}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6a315aeb-5efa-4fb6-b272-1eabcb8fd03a}, !- Handle
  {40c0b209-2b96-490b-a3d3-39d53bfb8d27}; !- Name

OS:ModelObjectList,
  {a69b296d-2442-4102-a285-29efd06d5334}, !- Handle
  {e1366617-5d51-46e7-954b-75d4efe5a795}; !- Name

OS:ModelObjectList,
  {0e5aa217-55dc-400e-b0fb-d6e2435b572d}, !- Handle
  {32a101be-ea48-49b9-a8c9-ba887ff65038}; !- Name

OS:Schedule:Ruleset,
  {06d7b1df-7969-4354-adb9-6cb97bf12881}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {e911af32-1594-451a-851f-e5bec7936da4}, !- Default Day Schedule Name
  {c5c23f46-69eb-4064-8106-b5fdc1c27212}, !- Summer Design Day Schedule Name
  {0c9fe661-a818-4d51-a357-5cae0293b7ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e911af32-1594-451a-851f-e5bec7936da4}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ce5cfe1-2bf3-4e98-b191-add12c19b63e}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c9fe661-a818-4d51-a357-5cae0293b7ab}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b699568-06ae-45fc-8b79-19a9d178c185}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5c23f46-69eb-4064-8106-b5fdc1c27212}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {46d975ab-4121-4d9f-9fb7-5e7719b65acb}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {06d7b1df-7969-4354-adb9-6cb97bf12881}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {08946987-27ca-4424-b5f8-dc4aec44208c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {08946987-27ca-4424-b5f8-dc4aec44208c}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6f65da4c-0904-4fe2-bf3b-ee87ddff4173}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {06d7b1df-7969-4354-adb9-6cb97bf12881}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {dec9b9df-f520-4aa9-b7b0-e1d5533d3918}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {dec9b9df-f520-4aa9-b7b0-e1d5533d3918}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3c09a2ee-d683-40c9-9e91-a6a1b75430fe}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {06d7b1df-7969-4354-adb9-6cb97bf12881}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cc8a9efe-49c5-4a0a-bb90-e31df38c47e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {cc8a9efe-49c5-4a0a-bb90-e31df38c47e8}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4b4a4271-3e6f-4a43-8ad5-076fa1eac39a}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {06d7b1df-7969-4354-adb9-6cb97bf12881}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7a905ea9-8a2f-45bc-8249-b642febf3c13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7a905ea9-8a2f-45bc-8249-b642febf3c13}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3192b0ac-c558-44eb-8167-4b9e4f85a0d2}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {06d7b1df-7969-4354-adb9-6cb97bf12881}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {91860603-06c7-4364-8f63-f1f99ccd5793}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {91860603-06c7-4364-8f63-f1f99ccd5793}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {bece2463-e1e1-4355-8e4b-09d079dbd2b2}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {06d7b1df-7969-4354-adb9-6cb97bf12881}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8658c872-0234-4744-ab1d-f9b164e38d15}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8658c872-0234-4744-ab1d-f9b164e38d15}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e5cb3ff7-9957-46bc-98c5-ef75079c09ed}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {06d7b1df-7969-4354-adb9-6cb97bf12881}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6533f462-af0b-4aa3-8754-be9f376fe33d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6533f462-af0b-4aa3-8754-be9f376fe33d}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4285ec73-e4a2-4efa-b7ea-652ba8dd82f0}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ ERV, !- Name
  {a247aea9-e5fe-432a-9325-2cf7e45405ec}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {dd9e74b5-0849-43ad-975c-50cc0d8a9fe2}, !- Supply Air Inlet Node
  {269de743-4cde-4413-b9b1-254981fe72e2}, !- Supply Air Outlet Node
  {3b504fcd-54a6-426a-b9e1-8f032c4ea2c9}, !- Exhaust Air Inlet Node
  {acf90359-7fc9-4f7d-be41-a2798b053db1}, !- Exhaust Air Outlet Node
  183.4142747,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {643ea3dd-1245-45c1-bef3-4715604d88b5}, !- Handle
  Node 462,                               !- Name
  {269de743-4cde-4413-b9b1-254981fe72e2}, !- Inlet Port
  {49e9faa9-ac6a-4d76-8331-3c30e0962081}; !- Outlet Port

OS:Connection,
  {dd9e74b5-0849-43ad-975c-50cc0d8a9fe2}, !- Handle
  {cda829db-b85e-4844-b9ff-72ebbf0aaf52}, !- Name
  {7e80e4cd-3ecb-4e0f-a716-4f9451ef21d4}, !- Source Object
  3,                                      !- Outlet Port
  {4285ec73-e4a2-4efa-b7ea-652ba8dd82f0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {269de743-4cde-4413-b9b1-254981fe72e2}, !- Handle
  {960e9ec3-bd76-4a8e-adb7-477c6a723ef2}, !- Name
  {4285ec73-e4a2-4efa-b7ea-652ba8dd82f0}, !- Source Object
  13,                                     !- Outlet Port
  {643ea3dd-1245-45c1-bef3-4715604d88b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49e9faa9-ac6a-4d76-8331-3c30e0962081}, !- Handle
  {45aa7205-92a0-47a3-ae76-dcb06ac1b8d9}, !- Name
  {643ea3dd-1245-45c1-bef3-4715604d88b5}, !- Source Object
  3,                                      !- Outlet Port
  {d5d9c2a0-72c3-4c95-ab08-18990b2f03b2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1ed857da-984e-4ba3-9376-16fbee308123}, !- Handle
  Node 463,                               !- Name
  {c5753212-b2a9-42f3-b8e6-25d827c14361}, !- Inlet Port
  {3b504fcd-54a6-426a-b9e1-8f032c4ea2c9}; !- Outlet Port

OS:Connection,
  {c5753212-b2a9-42f3-b8e6-25d827c14361}, !- Handle
  {cb681fe4-ec56-4f47-9eb5-b11acb878727}, !- Name
  {d5d9c2a0-72c3-4c95-ab08-18990b2f03b2}, !- Source Object
  7,                                      !- Outlet Port
  {1ed857da-984e-4ba3-9376-16fbee308123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b504fcd-54a6-426a-b9e1-8f032c4ea2c9}, !- Handle
  {82927c7d-26ff-4c58-b407-de45a8379f84}, !- Name
  {1ed857da-984e-4ba3-9376-16fbee308123}, !- Source Object
  3,                                      !- Outlet Port
  {4285ec73-e4a2-4efa-b7ea-652ba8dd82f0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {acf90359-7fc9-4f7d-be41-a2798b053db1}, !- Handle
  {8e78c3e5-d717-4ee4-9a37-16ade467b6ba}, !- Name
  {4285ec73-e4a2-4efa-b7ea-652ba8dd82f0}, !- Source Object
  15,                                     !- Outlet Port
  {fad370d4-5fbe-4086-a9e1-7840854d0252}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {85e0d213-84c8-441c-a627-f5aa436ecbe6}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 25, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1baf1790-e0af-4a4a-ba8d-24c8d940350d}, !- Reference Setpoint Node Name
  {1baf1790-e0af-4a4a-ba8d-24c8d940350d}, !- Mixed Air Stream Node Name
  {7e80e4cd-3ecb-4e0f-a716-4f9451ef21d4}, !- Outdoor Air Stream Node Name
  {499d0c7a-3b92-4e46-9731-569e3282dac0}, !- Return Air Stream Node Name
  {643ea3dd-1245-45c1-bef3-4715604d88b5}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {046c9858-5c09-4de8-8cc4-c9147e5b6409}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {67869ac3-ffc2-4929-9b9f-24ebd9f61106}, !- Control Zone or Zone List Name
  {3a62bd06-a3f2-4292-bfbc-ca09881c749d}, !- Cooling Control Zone or Zone List Name
  {81d6567f-1b00-4604-aa16-227968cc65fe}, !- Heating Control Zone or Zone List Name
  {e91d06ee-5c27-4e6c-a2e8-e67a7103769d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {67869ac3-ffc2-4929-9b9f-24ebd9f61106}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3a62bd06-a3f2-4292-bfbc-ca09881c749d}, !- Handle
  {2428119e-24c5-4d8f-8790-376ecc93a2d3}; !- Name

OS:ModelObjectList,
  {81d6567f-1b00-4604-aa16-227968cc65fe}, !- Handle
  {0121de16-db7c-478d-ae72-69d8622114d7}; !- Name

OS:ModelObjectList,
  {e91d06ee-5c27-4e6c-a2e8-e67a7103769d}, !- Handle
  {7975484a-5b26-4b1e-952d-f4ad3bd62ce4}; !- Name

OS:Schedule:Ruleset,
  {2abb31f0-9a53-49d1-92da-68be1d11b8a0}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  {dea59894-787a-4583-b33a-feb710a6fa8f}, !- Default Day Schedule Name
  {6339467e-1102-4790-88d2-1c7d75439ee3}, !- Summer Design Day Schedule Name
  {02074cb7-3f82-4467-a55d-5a78875515ef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dea59894-787a-4583-b33a-feb710a6fa8f}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f3feadc-4535-472c-8ad4-9ff59ec0a898}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02074cb7-3f82-4467-a55d-5a78875515ef}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26970af3-7fc9-468d-8a1b-11d4fa8e039e}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6339467e-1102-4790-88d2-1c7d75439ee3}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {764659f2-c53d-4491-99e4-2c2ea20b0a23}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {2abb31f0-9a53-49d1-92da-68be1d11b8a0}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ca973ffc-5146-4ae1-90f6-084acf57c44c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {ca973ffc-5146-4ae1-90f6-084acf57c44c}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {268060ca-71a8-437c-9c5c-884666ecd1be}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {2abb31f0-9a53-49d1-92da-68be1d11b8a0}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b7ae63f2-ab5a-4629-a9da-34d137573aa0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {b7ae63f2-ab5a-4629-a9da-34d137573aa0}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f3d3a5f3-e0c9-4950-ae13-47c33996f1d3}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {2abb31f0-9a53-49d1-92da-68be1d11b8a0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8466fe65-7273-4f63-b94e-386f069de366}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8466fe65-7273-4f63-b94e-386f069de366}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7b2d6af5-d879-4363-8bea-3df4002d348c}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {2abb31f0-9a53-49d1-92da-68be1d11b8a0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1d92bee6-74f1-4097-9df5-a8df542315fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1d92bee6-74f1-4097-9df5-a8df542315fe}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {20f418c6-2811-4d50-8a43-dd72549dfd60}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {2abb31f0-9a53-49d1-92da-68be1d11b8a0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {191d5a9e-30cf-49b0-9b9d-a0be3175eb5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {191d5a9e-30cf-49b0-9b9d-a0be3175eb5d}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d360c6f3-d878-4876-bf36-4f78a77144b9}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {2abb31f0-9a53-49d1-92da-68be1d11b8a0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f09f027c-7684-4952-8f4c-202e6b06c2f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f09f027c-7684-4952-8f4c-202e6b06c2f4}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {185a736c-4761-4b24-ae24-20a1206ebd68}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {2abb31f0-9a53-49d1-92da-68be1d11b8a0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b929ef63-5cb8-4def-ac38-64c9a01f6568}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b929ef63-5cb8-4def-ac38-64c9a01f6568}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {913734af-d12c-4d6a-a5b5-aad48debcc3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {19606520-2274-4a99-996e-ae20645fbf65}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {80fda3c0-ba12-4277-8e12-e7949e8a204d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a0898d34-c34c-46f5-a11f-fb558a2ffe1d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ab94a249-92ae-4ccc-9eaa-d9b318083123}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d1747b96-096a-4ad7-afb1-2d370fe45a8e}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3109af32-0fa1-4614-ad5e-243923370997}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fbf43f5a-40e9-4a1a-84c7-b53f41c79460}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a9ebc849-5301-448e-ab19-781a2c0d324c}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.7277,                                 !- Coefficient1 Constant
  1.0667,                                 !- Coefficient2 x
  -1.5174,                                !- Coefficient3 x**2
  0.7282,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

