  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3d6a7711-07b8-4878-a0c0-a72238e12648}, !- Supply Side Inlet Node Name
  {843472b1-85f3-4c6d-b805-bc671ca5c2ec}, !- Demand Side Outlet Node Name
  {6d61f9fa-5c20-42a9-a357-dec02535f581}, !- Demand Side Inlet Node A
  {a8246a16-e3c2-48cf-accf-6f3617fba897}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ee78d0ef-1084-45a8-b1b6-d8c0b5bb73e2}, !- Demand Mixer Name
  {08bebdae-8acc-4d68-a331-e13be4d8d6f7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {90f856e6-3006-47d7-9ee9-e2801ceee5f4}, !- Handle
  Node 62,                                !- Name
  {3d6a7711-07b8-4878-a0c0-a72238e12648}, !- Inlet Port
  {a7082a2f-699b-451d-9833-f9f300ad7172}; !- Outlet Port

OS:Node,
  {90deb583-e0ca-408a-89f1-1f1424ae466a}, !- Handle
  Node 63,                                !- Name
  {eaebbdf8-052e-4d3f-821f-967a1b4e0d7b}, !- Inlet Port
  {a8246a16-e3c2-48cf-accf-6f3617fba897}; !- Outlet Port

OS:Connection,
  {3d6a7711-07b8-4878-a0c0-a72238e12648}, !- Handle
  {dd05462b-a5b7-4470-a614-ebdd8ac66b6b}, !- Name
  {53f8b31f-5e09-49d9-94f4-698a6c153154}, !- Source Object
  8,                                      !- Outlet Port
  {90f856e6-3006-47d7-9ee9-e2801ceee5f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8246a16-e3c2-48cf-accf-6f3617fba897}, !- Handle
  {1793905b-f8a9-4a6d-a3f0-add6e15d1713}, !- Name
  {90deb583-e0ca-408a-89f1-1f1424ae466a}, !- Source Object
  3,                                      !- Outlet Port
  {53f8b31f-5e09-49d9-94f4-698a6c153154}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7b3f2032-8ff6-4081-b5a4-7c3577baa354}, !- Handle
  Node 64,                                !- Name
  {6d61f9fa-5c20-42a9-a357-dec02535f581}, !- Inlet Port
  {187acfef-e5eb-416b-bf21-c2597ad61d7e}; !- Outlet Port

OS:Node,
  {836596c6-c253-4b28-bf28-a443d4cf8c15}, !- Handle
  Node 65,                                !- Name
  {9404a071-c45a-4c5c-a001-aed8e5805db3}, !- Inlet Port
  {843472b1-85f3-4c6d-b805-bc671ca5c2ec}; !- Outlet Port

OS:Node,
  {1cb05965-38dc-4fe9-b71a-fd0ab0f1ca3b}, !- Handle
  Node 66,                                !- Name
  {a634c1c4-cd24-4c0f-8352-d0f38093be0a}, !- Inlet Port
  {0406f983-8642-4a1f-9fbf-827095f6343f}; !- Outlet Port

OS:Connection,
  {6d61f9fa-5c20-42a9-a357-dec02535f581}, !- Handle
  {9f4ac35f-3f7b-4dc5-a1f4-24c07a7e0bb1}, !- Name
  {53f8b31f-5e09-49d9-94f4-698a6c153154}, !- Source Object
  10,                                     !- Outlet Port
  {7b3f2032-8ff6-4081-b5a4-7c3577baa354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {843472b1-85f3-4c6d-b805-bc671ca5c2ec}, !- Handle
  {c7fff86a-3864-4002-82f1-8028cd8d4c59}, !- Name
  {836596c6-c253-4b28-bf28-a443d4cf8c15}, !- Source Object
  3,                                      !- Outlet Port
  {53f8b31f-5e09-49d9-94f4-698a6c153154}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {08bebdae-8acc-4d68-a331-e13be4d8d6f7}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {187acfef-e5eb-416b-bf21-c2597ad61d7e}, !- Inlet Node Name
  {1bda3d4d-4bce-46cd-820c-80ef76c86a6c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ee78d0ef-1084-45a8-b1b6-d8c0b5bb73e2}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {9404a071-c45a-4c5c-a001-aed8e5805db3}, !- Outlet Node Name
  {eb5d3b2e-78db-44a6-ba86-dff646a63b98}; !- Inlet Node Name 1

OS:Connection,
  {187acfef-e5eb-416b-bf21-c2597ad61d7e}, !- Handle
  {ff876fcd-102f-47b0-8e92-403502e165af}, !- Name
  {7b3f2032-8ff6-4081-b5a4-7c3577baa354}, !- Source Object
  3,                                      !- Outlet Port
  {08bebdae-8acc-4d68-a331-e13be4d8d6f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9404a071-c45a-4c5c-a001-aed8e5805db3}, !- Handle
  {4c1594c4-171f-46ec-89de-76447bdaf9bf}, !- Name
  {ee78d0ef-1084-45a8-b1b6-d8c0b5bb73e2}, !- Source Object
  2,                                      !- Outlet Port
  {836596c6-c253-4b28-bf28-a443d4cf8c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b4bf6ef9-8b91-4792-b967-bab4de9ffa33}, !- Handle
  {53f8b31f-5e09-49d9-94f4-698a6c153154}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3b467114-d092-463c-8fe3-a96aa9eced1c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {33deb6ca-ae6b-4eda-8d51-3debd56b7cf4}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {cf01d506-cdca-4b02-a86c-a744e4d8d04d}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e1d2f720-57dc-4acc-bd65-d017e5247e33}, !- Air Inlet Node Name
  {eaebbdf8-052e-4d3f-821f-967a1b4e0d7b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c1bd8b46-01bd-4613-8341-193cf912e351}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f473454a-b422-4da2-b176-0d4b0eb5e166}, !- Air Inlet Node Name
  {ef8a0a42-f63c-4a56-99dd-d540c183b049}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ad503fb9-e292-4e08-ab80-30e6bf717622}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {559c122d-0975-45a5-a503-a6dbbccfd7be}, !- Handle
  Coil Cooling DX Single Speed 4 62kBtu/hr 14.0SEER, !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {79ba8e5d-fd37-4581-8e94-ab6a4deaff0f}, !- Air Inlet Node Name
  {5ca01e09-7451-48e6-bb2d-c78e64e827f5}, !- Air Outlet Node Name
  {9a4ab68d-be2e-44c3-afba-b718e52b0bac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {426cbca4-47ca-4c16-b36b-9fddd684e59e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {37217025-0680-4805-9a03-b1e19fe98eb8}, !- Energy Input Ratio Function of Temperature Curve Name
  {e92c74dc-4327-4327-8982-da6a9fd8ed4f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3a5e259d-9b34-4705-82af-f47052163539}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a46be49f-a106-48cb-ba05-921c9a7b8f09}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7eaf86f2-d2a3-475f-ba5f-7845981327e0}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b1e01a20-66ba-485b-a24f-720be0b9b98d}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2589ce39-679a-4784-b896-c5632325f850}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5b22bb1f-f439-4822-a2e2-45375fee72c8}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {317c8079-cbf9-4948-b1c3-2c23a1669d25}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d36757a7-74f1-4097-9af0-12de5b5e3821}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {35935268-bf42-438c-b058-e53a276fa9c4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {35935268-bf42-438c-b058-e53a276fa9c4}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4f9e70db-30df-4606-84bd-3d118f702230}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {317c8079-cbf9-4948-b1c3-2c23a1669d25}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {682325ee-bffa-450b-8bda-269952140ffe}, !- Mixed Air Node Name
  {711972dc-e790-44d4-afea-5f8a82067da4}, !- Outdoor Air Stream Node Name
  {f346ecd5-d36c-4630-acc4-6a11110da092}, !- Relief Air Stream Node Name
  {a7082a2f-699b-451d-9833-f9f300ad7172}; !- Return Air Stream Node Name

OS:Node,
  {12727be0-0f51-4229-93cc-16d6635fdd99}, !- Handle
  Node 67,                                !- Name
  ,                                       !- Inlet Port
  {711972dc-e790-44d4-afea-5f8a82067da4}; !- Outlet Port

OS:Connection,
  {711972dc-e790-44d4-afea-5f8a82067da4}, !- Handle
  {32c5d54a-7df8-4b18-aea7-1c91eddc702f}, !- Name
  {12727be0-0f51-4229-93cc-16d6635fdd99}, !- Source Object
  3,                                      !- Outlet Port
  {4f9e70db-30df-4606-84bd-3d118f702230}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ddaaf203-9134-4887-9bd4-4bb58525dc52}, !- Handle
  Node 68,                                !- Name
  {f346ecd5-d36c-4630-acc4-6a11110da092}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f346ecd5-d36c-4630-acc4-6a11110da092}, !- Handle
  {f59041f7-35c5-4a68-9df7-0e02612c75b2}, !- Name
  {4f9e70db-30df-4606-84bd-3d118f702230}, !- Source Object
  7,                                      !- Outlet Port
  {ddaaf203-9134-4887-9bd4-4bb58525dc52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaebbdf8-052e-4d3f-821f-967a1b4e0d7b}, !- Handle
  {abcf9974-66dd-4b16-afff-a275c5a7970c}, !- Name
  {cf01d506-cdca-4b02-a86c-a744e4d8d04d}, !- Source Object
  9,                                      !- Outlet Port
  {90deb583-e0ca-408a-89f1-1f1424ae466a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf20171e-8725-4f21-a73f-4b91cf2d3bf1}, !- Handle
  Node 69,                                !- Name
  {ef8a0a42-f63c-4a56-99dd-d540c183b049}, !- Inlet Port
  {e1d2f720-57dc-4acc-bd65-d017e5247e33}; !- Outlet Port

OS:Connection,
  {ef8a0a42-f63c-4a56-99dd-d540c183b049}, !- Handle
  {17468512-478b-4528-bf8f-c05b0b232b7e}, !- Name
  {c1bd8b46-01bd-4613-8341-193cf912e351}, !- Source Object
  6,                                      !- Outlet Port
  {bf20171e-8725-4f21-a73f-4b91cf2d3bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1d2f720-57dc-4acc-bd65-d017e5247e33}, !- Handle
  {370b8ae2-992f-4bfd-a3de-3af52923d7d5}, !- Name
  {bf20171e-8725-4f21-a73f-4b91cf2d3bf1}, !- Source Object
  3,                                      !- Outlet Port
  {cf01d506-cdca-4b02-a86c-a744e4d8d04d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6a7729a4-0435-405e-8b35-231c86e1897d}, !- Handle
  Node 70,                                !- Name
  {5ca01e09-7451-48e6-bb2d-c78e64e827f5}, !- Inlet Port
  {f473454a-b422-4da2-b176-0d4b0eb5e166}; !- Outlet Port

OS:Connection,
  {5ca01e09-7451-48e6-bb2d-c78e64e827f5}, !- Handle
  {fe4f4f80-9f77-4cc7-8f59-adf9210228b4}, !- Name
  {559c122d-0975-45a5-a503-a6dbbccfd7be}, !- Source Object
  9,                                      !- Outlet Port
  {6a7729a4-0435-405e-8b35-231c86e1897d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f473454a-b422-4da2-b176-0d4b0eb5e166}, !- Handle
  {46cad568-139f-4451-be14-31fadc6a1d1e}, !- Name
  {6a7729a4-0435-405e-8b35-231c86e1897d}, !- Source Object
  3,                                      !- Outlet Port
  {c1bd8b46-01bd-4613-8341-193cf912e351}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cd9e2709-0fee-463a-a932-7e017faf9b96}, !- Handle
  Node 71,                                !- Name
  {682325ee-bffa-450b-8bda-269952140ffe}, !- Inlet Port
  {79ba8e5d-fd37-4581-8e94-ab6a4deaff0f}; !- Outlet Port

OS:Connection,
  {a7082a2f-699b-451d-9833-f9f300ad7172}, !- Handle
  {d21929ac-89b9-4c48-8373-1a76f1ac1763}, !- Name
  {90f856e6-3006-47d7-9ee9-e2801ceee5f4}, !- Source Object
  3,                                      !- Outlet Port
  {4f9e70db-30df-4606-84bd-3d118f702230}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {682325ee-bffa-450b-8bda-269952140ffe}, !- Handle
  {e10ecd70-1ac0-41c3-8b05-3f4e28f5ed61}, !- Name
  {4f9e70db-30df-4606-84bd-3d118f702230}, !- Source Object
  5,                                      !- Outlet Port
  {cd9e2709-0fee-463a-a932-7e017faf9b96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79ba8e5d-fd37-4581-8e94-ab6a4deaff0f}, !- Handle
  {a1f9f390-542d-40b1-99d9-ce74e73cf422}, !- Name
  {cd9e2709-0fee-463a-a932-7e017faf9b96}, !- Source Object
  3,                                      !- Outlet Port
  {559c122d-0975-45a5-a503-a6dbbccfd7be}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1fb49c13-31d0-4664-be04-91fe967b8aa7}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ed5b6559-3c7b-4c25-881a-6afb7458dac5}, !- Control Zone Name
  {90deb583-e0ca-408a-89f1-1f1424ae466a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bfdbeb47-bfd8-4990-860f-8c5c9359d00d}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  {1bda3d4d-4bce-46cd-820c-80ef76c86a6c}, !- Inlet Air Node Name
  {a634c1c4-cd24-4c0f-8352-d0f38093be0a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6b1ec788-e0bf-485c-86e2-922ba83eab8b}, !- Handle
  Node 72,                                !- Name
  {538110b8-c39f-4f4d-8a2a-f8beadf31a88}, !- Inlet Port
  {eb5d3b2e-78db-44a6-ba86-dff646a63b98}; !- Outlet Port

OS:Connection,
  {0406f983-8642-4a1f-9fbf-827095f6343f}, !- Handle
  {32cb25c5-9e2b-4782-9d91-314475629881}, !- Name
  {1cb05965-38dc-4fe9-b71a-fd0ab0f1ca3b}, !- Source Object
  3,                                      !- Outlet Port
  {ce7e8f7f-fe1b-455e-832f-273174b960f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {538110b8-c39f-4f4d-8a2a-f8beadf31a88}, !- Handle
  {333457fd-3d32-4b97-8a96-6e90a699b912}, !- Name
  {ed5b6559-3c7b-4c25-881a-6afb7458dac5}, !- Source Object
  12,                                     !- Outlet Port
  {6b1ec788-e0bf-485c-86e2-922ba83eab8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb5d3b2e-78db-44a6-ba86-dff646a63b98}, !- Handle
  {fde97109-f0cd-4755-8786-33a67361e83b}, !- Name
  {6b1ec788-e0bf-485c-86e2-922ba83eab8b}, !- Source Object
  3,                                      !- Outlet Port
  {ee78d0ef-1084-45a8-b1b6-d8c0b5bb73e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1bda3d4d-4bce-46cd-820c-80ef76c86a6c}, !- Handle
  {65f871b3-95f3-48c6-9401-8d1f2667654f}, !- Name
  {08bebdae-8acc-4d68-a331-e13be4d8d6f7}, !- Source Object
  3,                                      !- Outlet Port
  {bfdbeb47-bfd8-4990-860f-8c5c9359d00d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a634c1c4-cd24-4c0f-8352-d0f38093be0a}, !- Handle
  {029f57cd-48c9-4a41-8ec7-4ea62002058d}, !- Name
  {bfdbeb47-bfd8-4990-860f-8c5c9359d00d}, !- Source Object
  4,                                      !- Outlet Port
  {1cb05965-38dc-4fe9-b71a-fd0ab0f1ca3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2b524d6c-68b9-472f-856a-4acd7bb2ac0a}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {efa4f78d-3ed4-49e2-a43d-a4e9171410ee}, !- Water Inlet Node Name
  {59b66393-2de4-411f-a77a-80409260d07c}; !- Water Outlet Node Name

OS:Node,
  {5a4dba42-b723-420a-b6f3-0b2a36dbb034}, !- Handle
  Node 73,                                !- Name
  {464ea8d3-2c88-4908-a6c1-64bf2e3a2927}, !- Inlet Port
  {efa4f78d-3ed4-49e2-a43d-a4e9171410ee}; !- Outlet Port

OS:Connection,
  {464ea8d3-2c88-4908-a6c1-64bf2e3a2927}, !- Handle
  {6f99be54-c5e1-49c7-8562-6c313bce751c}, !- Name
  {2b2f8f4f-d088-4bf4-a47c-176d21dbfbbf}, !- Source Object
  6,                                      !- Outlet Port
  {5a4dba42-b723-420a-b6f3-0b2a36dbb034}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28ddb18b-d8c0-4b64-bd42-7e6e3b58c456}, !- Handle
  Node 74,                                !- Name
  {59b66393-2de4-411f-a77a-80409260d07c}, !- Inlet Port
  {8156e030-fcb1-4878-a5a4-732fd4cf22ad}; !- Outlet Port

OS:Connection,
  {efa4f78d-3ed4-49e2-a43d-a4e9171410ee}, !- Handle
  {80d3f7a9-a88f-4612-abb0-cccac8356e15}, !- Name
  {5a4dba42-b723-420a-b6f3-0b2a36dbb034}, !- Source Object
  3,                                      !- Outlet Port
  {2b524d6c-68b9-472f-856a-4acd7bb2ac0a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {59b66393-2de4-411f-a77a-80409260d07c}, !- Handle
  {130c0788-b384-45e8-9d60-80467afcba23}, !- Name
  {2b524d6c-68b9-472f-856a-4acd7bb2ac0a}, !- Source Object
  10,                                     !- Outlet Port
  {28ddb18b-d8c0-4b64-bd42-7e6e3b58c456}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8156e030-fcb1-4878-a5a4-732fd4cf22ad}, !- Handle
  {a75fad74-4abd-4988-a084-75889c6bcd16}, !- Name
  {28ddb18b-d8c0-4b64-bd42-7e6e3b58c456}, !- Source Object
  3,                                      !- Outlet Port
  {25b1f693-eef7-45ea-b569-6903a5417e0e}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7819185e-6d5d-4610-9550-8ef88578820d}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  {2b524d6c-68b9-472f-856a-4acd7bb2ac0a}; !- Heating Coil Name

OS:AirLoopHVAC,
  {60360422-6d93-450c-a471-ea9cc1fa71bc}, !- Handle
  Sys_3_PSZ Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  {9985d74e-2d8f-41f7-8522-00c370bf24bb}, !- Availability Schedule
  {88e83c16-6795-4023-b3d4-56f343f0b9dc}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8f0422e7-44ec-4d9a-8a4c-b91883e762ad}, !- Supply Side Inlet Node Name
  {33edff14-db95-4c80-a5b2-04b3f75dbb9b}, !- Demand Side Outlet Node Name
  {440b942b-1be9-43b6-bbaa-70979d3b3b92}, !- Demand Side Inlet Node A
  {9726c095-4772-42c0-b06b-955bc56fc2e7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {611b8900-022d-4d74-bd59-55892bf7b1ff}, !- Demand Mixer Name
  {6c697706-f729-44cb-9724-3e985024d01b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {180feed9-2afe-4d52-a247-cfe7238ff45c}, !- Handle
  Node 75,                                !- Name
  {8f0422e7-44ec-4d9a-8a4c-b91883e762ad}, !- Inlet Port
  {0447f255-21ac-42f8-bf58-351caf5fd832}; !- Outlet Port

OS:Node,
  {645452cc-f6a5-4fa1-8067-6700df1f844f}, !- Handle
  Node 76,                                !- Name
  {9398367e-06fa-4e6c-8978-dc76501dcfb0}, !- Inlet Port
  {9726c095-4772-42c0-b06b-955bc56fc2e7}; !- Outlet Port

OS:Connection,
  {8f0422e7-44ec-4d9a-8a4c-b91883e762ad}, !- Handle
  {1d2327ec-c6d4-4163-9783-36b568b4abbf}, !- Name
  {60360422-6d93-450c-a471-ea9cc1fa71bc}, !- Source Object
  8,                                      !- Outlet Port
  {180feed9-2afe-4d52-a247-cfe7238ff45c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9726c095-4772-42c0-b06b-955bc56fc2e7}, !- Handle
  {6abc666a-995c-4c10-9448-39b909315217}, !- Name
  {645452cc-f6a5-4fa1-8067-6700df1f844f}, !- Source Object
  3,                                      !- Outlet Port
  {60360422-6d93-450c-a471-ea9cc1fa71bc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c99d0614-1849-46ee-8bdf-c180e6640a84}, !- Handle
  Node 77,                                !- Name
  {440b942b-1be9-43b6-bbaa-70979d3b3b92}, !- Inlet Port
  {b80bb3ae-7c03-49c8-a976-4eae7adfbd99}; !- Outlet Port

OS:Node,
  {f9e91edc-f271-4a4e-81b6-e2d2518a117c}, !- Handle
  Node 78,                                !- Name
  {8cba967d-1ca9-42a6-88d5-b483d7dd0381}, !- Inlet Port
  {33edff14-db95-4c80-a5b2-04b3f75dbb9b}; !- Outlet Port

OS:Node,
  {ce7b93f0-5649-475f-930c-5a234c1957b4}, !- Handle
  Node 79,                                !- Name
  {9ed9147c-337b-4a5a-b848-e62ec491f3fc}, !- Inlet Port
  {aea7818d-31fd-499a-9ceb-d61197479e90}; !- Outlet Port

OS:Connection,
  {440b942b-1be9-43b6-bbaa-70979d3b3b92}, !- Handle
  {829a8ecf-4fd6-4c3d-9b44-7100e531608d}, !- Name
  {60360422-6d93-450c-a471-ea9cc1fa71bc}, !- Source Object
  10,                                     !- Outlet Port
  {c99d0614-1849-46ee-8bdf-c180e6640a84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33edff14-db95-4c80-a5b2-04b3f75dbb9b}, !- Handle
  {5906f4b9-cced-44ec-a997-fd8ee62157e4}, !- Name
  {f9e91edc-f271-4a4e-81b6-e2d2518a117c}, !- Source Object
  3,                                      !- Outlet Port
  {60360422-6d93-450c-a471-ea9cc1fa71bc}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6c697706-f729-44cb-9724-3e985024d01b}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {b80bb3ae-7c03-49c8-a976-4eae7adfbd99}, !- Inlet Node Name
  {52b7d33d-9e9c-4d3e-8004-500ee04ee19a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {611b8900-022d-4d74-bd59-55892bf7b1ff}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {8cba967d-1ca9-42a6-88d5-b483d7dd0381}, !- Outlet Node Name
  {4e2d8e0e-d77d-4d41-bf4d-5bac0ae52d02}; !- Inlet Node Name 1

OS:Connection,
  {b80bb3ae-7c03-49c8-a976-4eae7adfbd99}, !- Handle
  {aef19486-d910-4ae0-b96b-a04fb7246c14}, !- Name
  {c99d0614-1849-46ee-8bdf-c180e6640a84}, !- Source Object
  3,                                      !- Outlet Port
  {6c697706-f729-44cb-9724-3e985024d01b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cba967d-1ca9-42a6-88d5-b483d7dd0381}, !- Handle
  {f58d6f03-7d14-43a5-ba2d-0c24752c3119}, !- Name
  {611b8900-022d-4d74-bd59-55892bf7b1ff}, !- Source Object
  2,                                      !- Outlet Port
  {f9e91edc-f271-4a4e-81b6-e2d2518a117c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6a1ef09a-0f80-42f4-add0-7ce386a1850c}, !- Handle
  {60360422-6d93-450c-a471-ea9cc1fa71bc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {88e83c16-6795-4023-b3d4-56f343f0b9dc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {8fecd26e-e2a8-4b4c-8810-d4d9bf68260f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {542c2bf9-a838-48ac-9936-feb1ac6c6219}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d7c9f898-83b1-421b-bdac-fe624c688af8}, !- Air Inlet Node Name
  {9398367e-06fa-4e6c-8978-dc76501dcfb0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {4ba865f5-2457-4f21-b3e4-98533e39136e}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {80c00c84-13a4-4906-8605-48f564187fc2}, !- Air Inlet Node Name
  {a79f306e-512d-4b93-931d-72a0c3239fc0}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ad503fb9-e292-4e08-ab80-30e6bf717622}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d29de876-c604-48cd-b92d-0d0f0d2568b7}, !- Handle
  Coil Cooling DX Single Speed 5 63kBtu/hr 14.0SEER, !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9c655464-8155-403c-91c4-0154f553bdee}, !- Air Inlet Node Name
  {7c943941-90a9-4e1d-b035-02d845ea6b28}, !- Air Outlet Node Name
  {9a4ab68d-be2e-44c3-afba-b718e52b0bac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {426cbca4-47ca-4c16-b36b-9fddd684e59e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {37217025-0680-4805-9a03-b1e19fe98eb8}, !- Energy Input Ratio Function of Temperature Curve Name
  {e92c74dc-4327-4327-8982-da6a9fd8ed4f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3a5e259d-9b34-4705-82af-f47052163539}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {99e7fe60-1b7e-4b5b-8286-437ec4359b9f}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {06144721-532c-4531-bcd6-c698ca652e97}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {22c48cb2-ed9b-4dc4-8b20-d4cc66c85c26}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {67cb5b12-f816-421a-b01d-a32e59838166}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {670dddda-bc1f-4487-8aee-f9223dc07eee}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {3392db09-6f67-4dd4-9c65-521d68774a66}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9985d74e-2d8f-41f7-8522-00c370bf24bb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {77bb743f-29be-4b2b-b747-6ec3a6910c21}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {77bb743f-29be-4b2b-b747-6ec3a6910c21}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d825efb6-1ad8-49fe-92eb-6be0b7a61d72}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {3392db09-6f67-4dd4-9c65-521d68774a66}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {47490467-f841-4c75-8165-86f9b9d04de4}, !- Mixed Air Node Name
  {3578795f-224f-432a-bf25-111ec9e392c6}, !- Outdoor Air Stream Node Name
  {d2f3063e-a9df-4c3d-90d3-6587e41cbe39}, !- Relief Air Stream Node Name
  {0447f255-21ac-42f8-bf58-351caf5fd832}; !- Return Air Stream Node Name

OS:Node,
  {a6bf6bbc-ed62-48f3-aec7-0b6f8f42ccaf}, !- Handle
  Node 80,                                !- Name
  ,                                       !- Inlet Port
  {3578795f-224f-432a-bf25-111ec9e392c6}; !- Outlet Port

OS:Connection,
  {3578795f-224f-432a-bf25-111ec9e392c6}, !- Handle
  {e069ed92-1571-488b-8379-b7f118130387}, !- Name
  {a6bf6bbc-ed62-48f3-aec7-0b6f8f42ccaf}, !- Source Object
  3,                                      !- Outlet Port
  {d825efb6-1ad8-49fe-92eb-6be0b7a61d72}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bfadb087-b86d-4061-a9b2-fd036fae62f1}, !- Handle
  Node 81,                                !- Name
  {d2f3063e-a9df-4c3d-90d3-6587e41cbe39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2f3063e-a9df-4c3d-90d3-6587e41cbe39}, !- Handle
  {6a7723b3-d270-4211-a40d-131b30593292}, !- Name
  {d825efb6-1ad8-49fe-92eb-6be0b7a61d72}, !- Source Object
  7,                                      !- Outlet Port
  {bfadb087-b86d-4061-a9b2-fd036fae62f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9398367e-06fa-4e6c-8978-dc76501dcfb0}, !- Handle
  {a014eccb-ff87-4ba8-9bd2-2ee07cbfd308}, !- Name
  {542c2bf9-a838-48ac-9936-feb1ac6c6219}, !- Source Object
  9,                                      !- Outlet Port
  {645452cc-f6a5-4fa1-8067-6700df1f844f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4598120d-0f64-4ba4-8faa-9deeaef77a40}, !- Handle
  Node 82,                                !- Name
  {a79f306e-512d-4b93-931d-72a0c3239fc0}, !- Inlet Port
  {d7c9f898-83b1-421b-bdac-fe624c688af8}; !- Outlet Port

OS:Connection,
  {a79f306e-512d-4b93-931d-72a0c3239fc0}, !- Handle
  {f277a81e-f74a-4b59-a462-4f4b67b92e58}, !- Name
  {4ba865f5-2457-4f21-b3e4-98533e39136e}, !- Source Object
  6,                                      !- Outlet Port
  {4598120d-0f64-4ba4-8faa-9deeaef77a40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7c9f898-83b1-421b-bdac-fe624c688af8}, !- Handle
  {c18036bc-d799-45f9-a3f7-7654e40987cc}, !- Name
  {4598120d-0f64-4ba4-8faa-9deeaef77a40}, !- Source Object
  3,                                      !- Outlet Port
  {542c2bf9-a838-48ac-9936-feb1ac6c6219}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4a4b20c6-28ee-4779-8a73-05f259268780}, !- Handle
  Node 83,                                !- Name
  {7c943941-90a9-4e1d-b035-02d845ea6b28}, !- Inlet Port
  {80c00c84-13a4-4906-8605-48f564187fc2}; !- Outlet Port

OS:Connection,
  {7c943941-90a9-4e1d-b035-02d845ea6b28}, !- Handle
  {5812a12c-2726-428a-8f90-56f4dbe5fe84}, !- Name
  {d29de876-c604-48cd-b92d-0d0f0d2568b7}, !- Source Object
  9,                                      !- Outlet Port
  {4a4b20c6-28ee-4779-8a73-05f259268780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80c00c84-13a4-4906-8605-48f564187fc2}, !- Handle
  {57e5edf7-8515-46d3-a9d4-4f0d853da024}, !- Name
  {4a4b20c6-28ee-4779-8a73-05f259268780}, !- Source Object
  3,                                      !- Outlet Port
  {4ba865f5-2457-4f21-b3e4-98533e39136e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {07580945-67e5-4bde-b4e1-ca1c4d362922}, !- Handle
  Node 84,                                !- Name
  {47490467-f841-4c75-8165-86f9b9d04de4}, !- Inlet Port
  {9c655464-8155-403c-91c4-0154f553bdee}; !- Outlet Port

OS:Connection,
  {0447f255-21ac-42f8-bf58-351caf5fd832}, !- Handle
  {19920de5-fdc4-4162-8a67-d494b21e4099}, !- Name
  {180feed9-2afe-4d52-a247-cfe7238ff45c}, !- Source Object
  3,                                      !- Outlet Port
  {d825efb6-1ad8-49fe-92eb-6be0b7a61d72}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {47490467-f841-4c75-8165-86f9b9d04de4}, !- Handle
  {08f6b68b-7ec3-4fbd-a462-7e582e4f0169}, !- Name
  {d825efb6-1ad8-49fe-92eb-6be0b7a61d72}, !- Source Object
  5,                                      !- Outlet Port
  {07580945-67e5-4bde-b4e1-ca1c4d362922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c655464-8155-403c-91c4-0154f553bdee}, !- Handle
  {c8e34136-8c23-4ae5-a2dd-f081a355fe43}, !- Name
  {07580945-67e5-4bde-b4e1-ca1c4d362922}, !- Source Object
  3,                                      !- Outlet Port
  {d29de876-c604-48cd-b92d-0d0f0d2568b7}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {46e6f9e5-c7eb-4ab0-ba3b-614011df7d24}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {6a3798a2-21d0-4ca7-b1d0-1bb15fc63b8d}, !- Control Zone Name
  {645452cc-f6a5-4fa1-8067-6700df1f844f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0234ac9f-1686-4c60-9555-a04c7bb16cb4}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  {52b7d33d-9e9c-4d3e-8004-500ee04ee19a}, !- Inlet Air Node Name
  {9ed9147c-337b-4a5a-b848-e62ec491f3fc}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c1b63df4-7dcb-48d8-8499-d18290d6fda8}, !- Handle
  Node 85,                                !- Name
  {22bb162e-b0e0-484c-a3df-10208c3ea404}, !- Inlet Port
  {4e2d8e0e-d77d-4d41-bf4d-5bac0ae52d02}; !- Outlet Port

OS:Connection,
  {aea7818d-31fd-499a-9ceb-d61197479e90}, !- Handle
  {443a19c3-efbe-4ffd-80d8-d355a9b7b195}, !- Name
  {ce7b93f0-5649-475f-930c-5a234c1957b4}, !- Source Object
  3,                                      !- Outlet Port
  {de4af895-0ca6-44fe-a3b2-219cbe2af7cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22bb162e-b0e0-484c-a3df-10208c3ea404}, !- Handle
  {b1213bcc-6b7d-4e22-b31a-93d60c15d3f2}, !- Name
  {6a3798a2-21d0-4ca7-b1d0-1bb15fc63b8d}, !- Source Object
  12,                                     !- Outlet Port
  {c1b63df4-7dcb-48d8-8499-d18290d6fda8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e2d8e0e-d77d-4d41-bf4d-5bac0ae52d02}, !- Handle
  {61a2c2f8-5e5d-4244-82b7-8312f14aa587}, !- Name
  {c1b63df4-7dcb-48d8-8499-d18290d6fda8}, !- Source Object
  3,                                      !- Outlet Port
  {611b8900-022d-4d74-bd59-55892bf7b1ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52b7d33d-9e9c-4d3e-8004-500ee04ee19a}, !- Handle
  {ab41b2f5-5baf-46e0-a6fa-effa9f84c307}, !- Name
  {6c697706-f729-44cb-9724-3e985024d01b}, !- Source Object
  3,                                      !- Outlet Port
  {0234ac9f-1686-4c60-9555-a04c7bb16cb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ed9147c-337b-4a5a-b848-e62ec491f3fc}, !- Handle
  {23c7d9bf-a3a4-4b96-9c6d-ff85cc58213c}, !- Name
  {0234ac9f-1686-4c60-9555-a04c7bb16cb4}, !- Source Object
  4,                                      !- Outlet Port
  {ce7b93f0-5649-475f-930c-5a234c1957b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3dd08952-3993-43aa-8c2f-cf87ebd74fc1}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a28a6bba-bc48-483a-beac-6f6933ca6ab3}, !- Water Inlet Node Name
  {9fcc6f57-1be9-43ca-8a38-80b2620aae30}; !- Water Outlet Node Name

OS:Node,
  {e91579f4-022e-4e3b-a553-32e9c9006bbb}, !- Handle
  Node 86,                                !- Name
  {a8369f1e-6a16-44ca-ad75-c333534cbe7e}, !- Inlet Port
  {a28a6bba-bc48-483a-beac-6f6933ca6ab3}; !- Outlet Port

OS:Connection,
  {a8369f1e-6a16-44ca-ad75-c333534cbe7e}, !- Handle
  {e005da7e-c546-4eaf-b420-de2e1bf99331}, !- Name
  {2b2f8f4f-d088-4bf4-a47c-176d21dbfbbf}, !- Source Object
  7,                                      !- Outlet Port
  {e91579f4-022e-4e3b-a553-32e9c9006bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {424ef782-e21c-4147-b834-56a6cf1765e9}, !- Handle
  Node 87,                                !- Name
  {9fcc6f57-1be9-43ca-8a38-80b2620aae30}, !- Inlet Port
  {b7f34238-f3de-40f7-9393-e37b02ffd0b2}; !- Outlet Port

OS:Connection,
  {a28a6bba-bc48-483a-beac-6f6933ca6ab3}, !- Handle
  {6d2ce126-6298-4edc-be2c-38c42aacdc08}, !- Name
  {e91579f4-022e-4e3b-a553-32e9c9006bbb}, !- Source Object
  3,                                      !- Outlet Port
  {3dd08952-3993-43aa-8c2f-cf87ebd74fc1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9fcc6f57-1be9-43ca-8a38-80b2620aae30}, !- Handle
  {0666c4c4-eb31-4aed-b6e6-759b896cfc81}, !- Name
  {3dd08952-3993-43aa-8c2f-cf87ebd74fc1}, !- Source Object
  10,                                     !- Outlet Port
  {424ef782-e21c-4147-b834-56a6cf1765e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7f34238-f3de-40f7-9393-e37b02ffd0b2}, !- Handle
  {22caae11-2cc8-4d3a-9b26-d6cb4cbb134c}, !- Name
  {424ef782-e21c-4147-b834-56a6cf1765e9}, !- Source Object
  3,                                      !- Outlet Port
  {25b1f693-eef7-45ea-b569-6903a5417e0e}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a204d2ca-a268-44a7-9f48-a2a59d5b1e21}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  {3dd08952-3993-43aa-8c2f-cf87ebd74fc1}; !- Heating Coil Name

OS:AirLoopHVAC,
  {c0b9f49e-3ab8-4a1a-a6af-70a80ad88d83}, !- Handle
  Sys_3_PSZ Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  {bb3c5aa0-b6d9-4cf0-9a40-c361a41f6154}, !- Availability Schedule
  {ce4b99b3-cc16-4c7b-bf88-cb8c5d0584c3}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2cddbb97-bd9f-4381-ad54-651c5c29041f}, !- Supply Side Inlet Node Name
  {a7872658-7f5d-424e-a40a-aa61339e5297}, !- Demand Side Outlet Node Name
  {f0044f5e-b07d-4aac-8e6c-24c3065c0047}, !- Demand Side Inlet Node A
  {7d91a0a1-b519-4547-9073-ca2e3015f0dd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7718b199-1551-48aa-86c3-bc1e41ae14cc}, !- Demand Mixer Name
  {74c6cc9a-1a8e-40ac-8b27-f9ef99c265a5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {63d83246-ddc0-404d-a1df-5647f117c061}, !- Handle
  Node 88,                                !- Name
  {2cddbb97-bd9f-4381-ad54-651c5c29041f}, !- Inlet Port
  {6af2c341-2c8e-4a01-b22a-bbde9b7c795c}; !- Outlet Port

OS:Node,
  {0c78a536-31f4-472b-b8b2-5f63cfd88eaf}, !- Handle
  Node 89,                                !- Name
  {c9adf4ef-5ee2-4eca-bfc3-461c48dc8c42}, !- Inlet Port
  {7d91a0a1-b519-4547-9073-ca2e3015f0dd}; !- Outlet Port

OS:Connection,
  {2cddbb97-bd9f-4381-ad54-651c5c29041f}, !- Handle
  {9d1e9d57-81be-46cf-a34b-99f2f57ca895}, !- Name
  {c0b9f49e-3ab8-4a1a-a6af-70a80ad88d83}, !- Source Object
  8,                                      !- Outlet Port
  {63d83246-ddc0-404d-a1df-5647f117c061}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d91a0a1-b519-4547-9073-ca2e3015f0dd}, !- Handle
  {5874668a-c12e-4c98-ac28-ba3037d3cf08}, !- Name
  {0c78a536-31f4-472b-b8b2-5f63cfd88eaf}, !- Source Object
  3,                                      !- Outlet Port
  {c0b9f49e-3ab8-4a1a-a6af-70a80ad88d83}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {53723672-a8d4-4904-ac7f-6ecb52c111fc}, !- Handle
  Node 90,                                !- Name
  {f0044f5e-b07d-4aac-8e6c-24c3065c0047}, !- Inlet Port
  {7ad3e82a-6958-49b8-bfa9-c55a624546bb}; !- Outlet Port

OS:Node,
  {0c83706a-d93d-4b17-bb33-8869d9737b1a}, !- Handle
  Node 91,                                !- Name
  {a0da6cc9-1da9-4592-9063-21fd22c45390}, !- Inlet Port
  {a7872658-7f5d-424e-a40a-aa61339e5297}; !- Outlet Port

OS:Node,
  {c685409e-5653-4536-b372-eae6f02768a2}, !- Handle
  Node 92,                                !- Name
  {569a464d-e75e-4814-afe9-7b98860cd1f1}, !- Inlet Port
  {b2014900-f1c8-4682-a1ae-ecba259a46a2}; !- Outlet Port

OS:Connection,
  {f0044f5e-b07d-4aac-8e6c-24c3065c0047}, !- Handle
  {99c879bc-1489-49ee-9b7f-12f15c474234}, !- Name
  {c0b9f49e-3ab8-4a1a-a6af-70a80ad88d83}, !- Source Object
  10,                                     !- Outlet Port
  {53723672-a8d4-4904-ac7f-6ecb52c111fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7872658-7f5d-424e-a40a-aa61339e5297}, !- Handle
  {a9f60dd1-02cb-49d7-b539-4c1302347fd7}, !- Name
  {0c83706a-d93d-4b17-bb33-8869d9737b1a}, !- Source Object
  3,                                      !- Outlet Port
  {c0b9f49e-3ab8-4a1a-a6af-70a80ad88d83}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {74c6cc9a-1a8e-40ac-8b27-f9ef99c265a5}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {7ad3e82a-6958-49b8-bfa9-c55a624546bb}, !- Inlet Node Name
  {94b6e9cc-5d68-4028-9515-6351923b341f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7718b199-1551-48aa-86c3-bc1e41ae14cc}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {a0da6cc9-1da9-4592-9063-21fd22c45390}, !- Outlet Node Name
  {a6718656-2b10-4209-8766-85d9a7f12592}; !- Inlet Node Name 1

OS:Connection,
  {7ad3e82a-6958-49b8-bfa9-c55a624546bb}, !- Handle
  {7b8d4317-2bb4-47c4-bb15-b7e034850daf}, !- Name
  {53723672-a8d4-4904-ac7f-6ecb52c111fc}, !- Source Object
  3,                                      !- Outlet Port
  {74c6cc9a-1a8e-40ac-8b27-f9ef99c265a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0da6cc9-1da9-4592-9063-21fd22c45390}, !- Handle
  {f596af79-6567-4fce-a993-7594a85cf6bd}, !- Name
  {7718b199-1551-48aa-86c3-bc1e41ae14cc}, !- Source Object
  2,                                      !- Outlet Port
  {0c83706a-d93d-4b17-bb33-8869d9737b1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b24bf4e1-cd38-46e4-91ee-cf2bd81cd7c4}, !- Handle
  {c0b9f49e-3ab8-4a1a-a6af-70a80ad88d83}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ce4b99b3-cc16-4c7b-bf88-cb8c5d0584c3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {cfe27415-8836-4bb1-8a0b-6089828cb276}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {b020456b-e625-482f-a358-6ffeb56a2d20}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b9dffd99-73db-4349-b2c6-33bafebd2fcc}, !- Air Inlet Node Name
  {c9adf4ef-5ee2-4eca-bfc3-461c48dc8c42}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {7e72f6d0-e2bc-4fd5-a090-7c27846d0b44}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {bbbd86eb-b7d2-4d80-b9c9-53ae5c12b49c}, !- Air Inlet Node Name
  {64a48cff-d1c2-4379-ada5-594fb537163d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ad503fb9-e292-4e08-ab80-30e6bf717622}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {fa4f5e72-c821-42ce-866f-c57517aa78aa}, !- Handle
  Coil Cooling DX Single Speed 6 63kBtu/hr 14.0SEER, !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {95966306-85a1-4b6d-8777-a3d39c1e47a1}, !- Air Inlet Node Name
  {3ad4b94e-2d40-416a-acff-deef0316408b}, !- Air Outlet Node Name
  {9a4ab68d-be2e-44c3-afba-b718e52b0bac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {426cbca4-47ca-4c16-b36b-9fddd684e59e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {37217025-0680-4805-9a03-b1e19fe98eb8}, !- Energy Input Ratio Function of Temperature Curve Name
  {e92c74dc-4327-4327-8982-da6a9fd8ed4f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3a5e259d-9b34-4705-82af-f47052163539}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6cfa2431-083a-4ea1-81ee-09e531482482}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b97a8166-bbb6-4b66-9db6-7c966e796470}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {66ff0f86-8245-4691-ab01-d99c757df6f8}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {16c15e25-709a-4818-8cd2-da75db938e9c}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bc461aaa-f119-4aaa-b3de-39a4c3586f6b}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {679a1167-9482-4f8b-b718-59a178c4d972}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb3c5aa0-b6d9-4cf0-9a40-c361a41f6154}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {af12c8ec-2d79-460c-bb53-902f892207ed}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {af12c8ec-2d79-460c-bb53-902f892207ed}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {503bfea0-bb78-46a3-917d-a9c09d0dd703}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {679a1167-9482-4f8b-b718-59a178c4d972}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {be352ab7-ffc9-421b-b944-4a0aad83f133}, !- Mixed Air Node Name
  {18205e76-df05-4662-8bcd-2890349d3e3e}, !- Outdoor Air Stream Node Name
  {291e3c48-58ad-488c-9ffe-6d87e06b6ab2}, !- Relief Air Stream Node Name
  {6af2c341-2c8e-4a01-b22a-bbde9b7c795c}; !- Return Air Stream Node Name

OS:Node,
  {36753cb5-9f5f-424c-b31f-20d6324adbd9}, !- Handle
  Node 93,                                !- Name
  ,                                       !- Inlet Port
  {18205e76-df05-4662-8bcd-2890349d3e3e}; !- Outlet Port

OS:Connection,
  {18205e76-df05-4662-8bcd-2890349d3e3e}, !- Handle
  {35372dda-48c7-426d-a523-e6543c83cd62}, !- Name
  {36753cb5-9f5f-424c-b31f-20d6324adbd9}, !- Source Object
  3,                                      !- Outlet Port
  {503bfea0-bb78-46a3-917d-a9c09d0dd703}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {48dc9dd7-fef8-4be8-b792-e6d16e79f55d}, !- Handle
  Node 94,                                !- Name
  {291e3c48-58ad-488c-9ffe-6d87e06b6ab2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {291e3c48-58ad-488c-9ffe-6d87e06b6ab2}, !- Handle
  {6632a1ed-5dc1-44f8-a6a5-a390889013a1}, !- Name
  {503bfea0-bb78-46a3-917d-a9c09d0dd703}, !- Source Object
  7,                                      !- Outlet Port
  {48dc9dd7-fef8-4be8-b792-e6d16e79f55d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9adf4ef-5ee2-4eca-bfc3-461c48dc8c42}, !- Handle
  {561909a4-3bca-46a0-974c-a9378699c52b}, !- Name
  {b020456b-e625-482f-a358-6ffeb56a2d20}, !- Source Object
  9,                                      !- Outlet Port
  {0c78a536-31f4-472b-b8b2-5f63cfd88eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b7590ed-d3b5-478a-b46a-070c793fd2c7}, !- Handle
  Node 95,                                !- Name
  {64a48cff-d1c2-4379-ada5-594fb537163d}, !- Inlet Port
  {b9dffd99-73db-4349-b2c6-33bafebd2fcc}; !- Outlet Port

OS:Connection,
  {64a48cff-d1c2-4379-ada5-594fb537163d}, !- Handle
  {ad223e7f-63b9-4abb-b0df-122e4602e859}, !- Name
  {7e72f6d0-e2bc-4fd5-a090-7c27846d0b44}, !- Source Object
  6,                                      !- Outlet Port
  {3b7590ed-d3b5-478a-b46a-070c793fd2c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9dffd99-73db-4349-b2c6-33bafebd2fcc}, !- Handle
  {467eb90d-4805-4962-8d58-c1635272f287}, !- Name
  {3b7590ed-d3b5-478a-b46a-070c793fd2c7}, !- Source Object
  3,                                      !- Outlet Port
  {b020456b-e625-482f-a358-6ffeb56a2d20}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1f44e28e-2f57-411b-ba3d-1b276bc3fe03}, !- Handle
  Node 96,                                !- Name
  {3ad4b94e-2d40-416a-acff-deef0316408b}, !- Inlet Port
  {bbbd86eb-b7d2-4d80-b9c9-53ae5c12b49c}; !- Outlet Port

OS:Connection,
  {3ad4b94e-2d40-416a-acff-deef0316408b}, !- Handle
  {18ce208f-311c-4e8e-b50f-f33588a5c911}, !- Name
  {fa4f5e72-c821-42ce-866f-c57517aa78aa}, !- Source Object
  9,                                      !- Outlet Port
  {1f44e28e-2f57-411b-ba3d-1b276bc3fe03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbbd86eb-b7d2-4d80-b9c9-53ae5c12b49c}, !- Handle
  {36909e28-077e-4cbc-a108-4d9eb142d62f}, !- Name
  {1f44e28e-2f57-411b-ba3d-1b276bc3fe03}, !- Source Object
  3,                                      !- Outlet Port
  {7e72f6d0-e2bc-4fd5-a090-7c27846d0b44}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6220fa25-cf7e-4dbd-be64-0886facde015}, !- Handle
  Node 97,                                !- Name
  {be352ab7-ffc9-421b-b944-4a0aad83f133}, !- Inlet Port
  {95966306-85a1-4b6d-8777-a3d39c1e47a1}; !- Outlet Port

OS:Connection,
  {6af2c341-2c8e-4a01-b22a-bbde9b7c795c}, !- Handle
  {b6d68719-d32b-4245-bbfb-0c7d2eff3cdc}, !- Name
  {63d83246-ddc0-404d-a1df-5647f117c061}, !- Source Object
  3,                                      !- Outlet Port
  {503bfea0-bb78-46a3-917d-a9c09d0dd703}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {be352ab7-ffc9-421b-b944-4a0aad83f133}, !- Handle
  {d142fc38-927c-46c9-946c-b4d8936d8711}, !- Name
  {503bfea0-bb78-46a3-917d-a9c09d0dd703}, !- Source Object
  5,                                      !- Outlet Port
  {6220fa25-cf7e-4dbd-be64-0886facde015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95966306-85a1-4b6d-8777-a3d39c1e47a1}, !- Handle
  {74e9a959-e54b-4990-8c7a-596b20541ba0}, !- Name
  {6220fa25-cf7e-4dbd-be64-0886facde015}, !- Source Object
  3,                                      !- Outlet Port
  {fa4f5e72-c821-42ce-866f-c57517aa78aa}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0c49731b-9c99-48c1-95b5-bebff1a2bf90}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {52662276-e3ad-445b-805e-5d64302701e8}, !- Control Zone Name
  {0c78a536-31f4-472b-b8b2-5f63cfd88eaf}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {25637e8f-d967-4988-8add-ac73373737b0}, !- Handle
  Air Terminal Single Duct Uncontrolled 6, !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  {94b6e9cc-5d68-4028-9515-6351923b341f}, !- Inlet Air Node Name
  {569a464d-e75e-4814-afe9-7b98860cd1f1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8aac207e-deb2-4ef5-a991-e92dbb1b9ebb}, !- Handle
  Node 98,                                !- Name
  {649f3eeb-0a6f-43bd-8b10-a3ad31841336}, !- Inlet Port
  {a6718656-2b10-4209-8766-85d9a7f12592}; !- Outlet Port

OS:Connection,
  {b2014900-f1c8-4682-a1ae-ecba259a46a2}, !- Handle
  {cfaf6661-4a2b-470b-8c39-844144002b07}, !- Name
  {c685409e-5653-4536-b372-eae6f02768a2}, !- Source Object
  3,                                      !- Outlet Port
  {6cd19da7-d849-4c53-9b5c-4bdb8f8e2aaf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {649f3eeb-0a6f-43bd-8b10-a3ad31841336}, !- Handle
  {b7b65201-9949-4329-a92a-3ead66f22f99}, !- Name
  {52662276-e3ad-445b-805e-5d64302701e8}, !- Source Object
  12,                                     !- Outlet Port
  {8aac207e-deb2-4ef5-a991-e92dbb1b9ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6718656-2b10-4209-8766-85d9a7f12592}, !- Handle
  {153b6c74-3a0f-4d2e-98ae-f138d284c32b}, !- Name
  {8aac207e-deb2-4ef5-a991-e92dbb1b9ebb}, !- Source Object
  3,                                      !- Outlet Port
  {7718b199-1551-48aa-86c3-bc1e41ae14cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94b6e9cc-5d68-4028-9515-6351923b341f}, !- Handle
  {ce80c5ed-f9e2-4432-9c19-30fb1bb85f43}, !- Name
  {74c6cc9a-1a8e-40ac-8b27-f9ef99c265a5}, !- Source Object
  3,                                      !- Outlet Port
  {25637e8f-d967-4988-8add-ac73373737b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {569a464d-e75e-4814-afe9-7b98860cd1f1}, !- Handle
  {4e70ed8f-528a-4aac-aa8d-25e6d7c068dd}, !- Name
  {25637e8f-d967-4988-8add-ac73373737b0}, !- Source Object
  4,                                      !- Outlet Port
  {c685409e-5653-4536-b372-eae6f02768a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {73e57d3b-4651-41ac-baec-69ed2149c685}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {081f0744-6014-4809-923a-d518af99bb25}, !- Water Inlet Node Name
  {22535c9b-b450-4c50-b455-ed3c550df529}; !- Water Outlet Node Name

OS:Node,
  {f1259429-5488-4e24-9491-578a9b6aba21}, !- Handle
  Node 99,                                !- Name
  {75f5fce4-689f-41b4-b0f6-72d7ab768259}, !- Inlet Port
  {081f0744-6014-4809-923a-d518af99bb25}; !- Outlet Port

OS:Connection,
  {75f5fce4-689f-41b4-b0f6-72d7ab768259}, !- Handle
  {6b02b94d-67bc-4a90-9cb2-4294516bffa1}, !- Name
  {2b2f8f4f-d088-4bf4-a47c-176d21dbfbbf}, !- Source Object
  8,                                      !- Outlet Port
  {f1259429-5488-4e24-9491-578a9b6aba21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41ea2348-b083-4ec6-8c80-162efa529b04}, !- Handle
  Node 100,                               !- Name
  {22535c9b-b450-4c50-b455-ed3c550df529}, !- Inlet Port
  {f5f320e6-0ab3-40b8-b8c6-0b808bdb89e5}; !- Outlet Port

OS:Connection,
  {081f0744-6014-4809-923a-d518af99bb25}, !- Handle
  {b117d4d0-8132-4631-9eaa-1bd449cbf632}, !- Name
  {f1259429-5488-4e24-9491-578a9b6aba21}, !- Source Object
  3,                                      !- Outlet Port
  {73e57d3b-4651-41ac-baec-69ed2149c685}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {22535c9b-b450-4c50-b455-ed3c550df529}, !- Handle
  {55f43837-b326-443e-bc67-f25f2fc43a5c}, !- Name
  {73e57d3b-4651-41ac-baec-69ed2149c685}, !- Source Object
  10,                                     !- Outlet Port
  {41ea2348-b083-4ec6-8c80-162efa529b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5f320e6-0ab3-40b8-b8c6-0b808bdb89e5}, !- Handle
  {fb61f660-8249-4204-821b-3d44b32b75b8}, !- Name
  {41ea2348-b083-4ec6-8c80-162efa529b04}, !- Source Object
  3,                                      !- Outlet Port
  {25b1f693-eef7-45ea-b569-6903a5417e0e}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {96c316e8-576b-4985-b0dd-c9ddb903d815}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  {73e57d3b-4651-41ac-baec-69ed2149c685}; !- Heating Coil Name

OS:AirLoopHVAC,
  {b314ebb7-04d8-49d5-95ba-88cefd533276}, !- Handle
  Sys_3_PSZ Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  {ab1b26e5-3b3c-4f66-b8e4-b7d1913e0470}, !- Availability Schedule
  {be09946d-d70a-4192-a512-2ba6f0412c17}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cacea670-084d-43cc-a7b9-e914793b6009}, !- Supply Side Inlet Node Name
  {b847bc45-3ab3-4214-b595-9510b5bd6f40}, !- Demand Side Outlet Node Name
  {b4169025-37df-4e07-b8f8-4b2c8815b82f}, !- Demand Side Inlet Node A
  {ab0ec947-800e-4e10-9be7-c1f97bbef149}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {67679c2a-6ec6-449a-ad6f-87a87fd24565}, !- Demand Mixer Name
  {79a93780-edb6-4a89-96f8-6b1bde44c5bc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b4ae74b0-c7e9-406d-9304-169516042e76}, !- Handle
  Node 101,                               !- Name
  {cacea670-084d-43cc-a7b9-e914793b6009}, !- Inlet Port
  {9de7d888-b047-4a6d-ad44-61c7e9b0c6d2}; !- Outlet Port

OS:Node,
  {2ab3f45e-17a1-4add-983e-2ea7c9134d39}, !- Handle
  Node 102,                               !- Name
  {00863091-719b-4833-a1de-1276f332fda3}, !- Inlet Port
  {ab0ec947-800e-4e10-9be7-c1f97bbef149}; !- Outlet Port

OS:Connection,
  {cacea670-084d-43cc-a7b9-e914793b6009}, !- Handle
  {ccf76ad9-eded-4786-8eb7-022f604513c1}, !- Name
  {b314ebb7-04d8-49d5-95ba-88cefd533276}, !- Source Object
  8,                                      !- Outlet Port
  {b4ae74b0-c7e9-406d-9304-169516042e76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab0ec947-800e-4e10-9be7-c1f97bbef149}, !- Handle
  {ea4342b5-9206-4a2f-b59d-167f1ae1a1fc}, !- Name
  {2ab3f45e-17a1-4add-983e-2ea7c9134d39}, !- Source Object
  3,                                      !- Outlet Port
  {b314ebb7-04d8-49d5-95ba-88cefd533276}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c7a0f573-fa61-47c6-bd17-85e2b597928c}, !- Handle
  Node 103,                               !- Name
  {b4169025-37df-4e07-b8f8-4b2c8815b82f}, !- Inlet Port
  {cce72640-df10-49c4-91ec-322f1c011427}; !- Outlet Port

OS:Node,
  {3ffaba9e-8df4-4643-80df-f28ac4b3b4b7}, !- Handle
  Node 104,                               !- Name
  {1fb9a591-915e-4718-865a-56e13078df29}, !- Inlet Port
  {b847bc45-3ab3-4214-b595-9510b5bd6f40}; !- Outlet Port

OS:Node,
  {49332cb5-8ee1-4796-ad2e-41ada17039d7}, !- Handle
  Node 105,                               !- Name
  {5da373f2-f0bf-49ee-936e-d39ec545b9ab}, !- Inlet Port
  {c245069c-569a-4707-b246-897b0644b324}; !- Outlet Port

OS:Connection,
  {b4169025-37df-4e07-b8f8-4b2c8815b82f}, !- Handle
  {d3981ef5-9b99-4f1f-81bb-870ab2f685a0}, !- Name
  {b314ebb7-04d8-49d5-95ba-88cefd533276}, !- Source Object
  10,                                     !- Outlet Port
  {c7a0f573-fa61-47c6-bd17-85e2b597928c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b847bc45-3ab3-4214-b595-9510b5bd6f40}, !- Handle
  {935a6bc3-e0f0-4b67-b6fc-3066d8f40f79}, !- Name
  {3ffaba9e-8df4-4643-80df-f28ac4b3b4b7}, !- Source Object
  3,                                      !- Outlet Port
  {b314ebb7-04d8-49d5-95ba-88cefd533276}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {79a93780-edb6-4a89-96f8-6b1bde44c5bc}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {cce72640-df10-49c4-91ec-322f1c011427}, !- Inlet Node Name
  {c1bf7c23-830d-4976-b7d7-ea59cf63a8c8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {67679c2a-6ec6-449a-ad6f-87a87fd24565}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {1fb9a591-915e-4718-865a-56e13078df29}, !- Outlet Node Name
  {c98ec78e-dc10-48a9-a51c-8cee84c407b8}; !- Inlet Node Name 1

OS:Connection,
  {cce72640-df10-49c4-91ec-322f1c011427}, !- Handle
  {895d6fde-fbac-407c-8b0e-73b103a21abe}, !- Name
  {c7a0f573-fa61-47c6-bd17-85e2b597928c}, !- Source Object
  3,                                      !- Outlet Port
  {79a93780-edb6-4a89-96f8-6b1bde44c5bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fb9a591-915e-4718-865a-56e13078df29}, !- Handle
  {cb8e2f29-2d79-4bdc-a591-d1d29244ee8d}, !- Name
  {67679c2a-6ec6-449a-ad6f-87a87fd24565}, !- Source Object
  2,                                      !- Outlet Port
  {3ffaba9e-8df4-4643-80df-f28ac4b3b4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b1ebe781-87de-49e7-8dce-c7b054d65c14}, !- Handle
  {b314ebb7-04d8-49d5-95ba-88cefd533276}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {be09946d-d70a-4192-a512-2ba6f0412c17}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {04066637-016e-4bbb-b5db-903cb5eda9cb}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {3cd051ae-c4a6-4986-bea3-8fadba620912}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {558da126-286f-4303-b662-2dd232cea38f}, !- Air Inlet Node Name
  {00863091-719b-4833-a1de-1276f332fda3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ec687589-c676-4cfd-898d-4d4564df9ca0}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6d2cd8fe-8d76-43fa-a4e8-c495b29cf772}, !- Air Inlet Node Name
  {c5b7b811-cf6a-498b-bb8c-c44967badf0e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ad503fb9-e292-4e08-ab80-30e6bf717622}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {10805bda-e75c-494d-9d85-8a13805fe7ad}, !- Handle
  Coil Cooling DX Single Speed 7 62kBtu/hr 14.0SEER, !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {50f20aa4-fbc9-4a40-919a-327ab1e34a2d}, !- Air Inlet Node Name
  {08eb6219-aa0a-4e52-ab23-e6e06634fd30}, !- Air Outlet Node Name
  {9a4ab68d-be2e-44c3-afba-b718e52b0bac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {426cbca4-47ca-4c16-b36b-9fddd684e59e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {37217025-0680-4805-9a03-b1e19fe98eb8}, !- Energy Input Ratio Function of Temperature Curve Name
  {e92c74dc-4327-4327-8982-da6a9fd8ed4f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3a5e259d-9b34-4705-82af-f47052163539}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6ac1062b-41f9-4890-af40-cd45a510fceb}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b0acca5-2cb9-4700-9151-6c9ef47d2065}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9fdf252d-6a18-4484-bf6d-82ad9b6c2bef}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b19860f-dfc2-4e7c-becb-1fbbedcb7801}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3d97d5d7-631e-43db-a5f3-2cc3b31bae45}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {330416da-2069-4b66-9dd0-6d282301444b}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ab1b26e5-3b3c-4f66-b8e4-b7d1913e0470}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {eddec3fe-efa0-46fd-b74c-8d619f33f63a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {eddec3fe-efa0-46fd-b74c-8d619f33f63a}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1b61338e-c458-4bb5-a6e8-36102f95d0bc}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {330416da-2069-4b66-9dd0-6d282301444b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2164e365-eded-4d9b-9764-b5e634d57e74}, !- Mixed Air Node Name
  {bdcc3b0f-bbc7-44cc-9094-42dd8b9a98e9}, !- Outdoor Air Stream Node Name
  {ab3b8d56-c77e-4741-8290-452bc8118982}, !- Relief Air Stream Node Name
  {9de7d888-b047-4a6d-ad44-61c7e9b0c6d2}; !- Return Air Stream Node Name

OS:Node,
  {b11ae165-f768-4869-a731-07d0e605c52b}, !- Handle
  Node 106,                               !- Name
  ,                                       !- Inlet Port
  {bdcc3b0f-bbc7-44cc-9094-42dd8b9a98e9}; !- Outlet Port

OS:Connection,
  {bdcc3b0f-bbc7-44cc-9094-42dd8b9a98e9}, !- Handle
  {198f0fcf-4f17-4fdc-b89b-f2591d0f5743}, !- Name
  {b11ae165-f768-4869-a731-07d0e605c52b}, !- Source Object
  3,                                      !- Outlet Port
  {1b61338e-c458-4bb5-a6e8-36102f95d0bc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fd9e364b-35cb-4c7b-8eb7-13dabba61094}, !- Handle
  Node 107,                               !- Name
  {ab3b8d56-c77e-4741-8290-452bc8118982}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab3b8d56-c77e-4741-8290-452bc8118982}, !- Handle
  {ee8699d9-49dd-48d5-bdcf-a6f95c50d691}, !- Name
  {1b61338e-c458-4bb5-a6e8-36102f95d0bc}, !- Source Object
  7,                                      !- Outlet Port
  {fd9e364b-35cb-4c7b-8eb7-13dabba61094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00863091-719b-4833-a1de-1276f332fda3}, !- Handle
  {798de76b-e38a-4841-b78a-41358468fd30}, !- Name
  {3cd051ae-c4a6-4986-bea3-8fadba620912}, !- Source Object
  9,                                      !- Outlet Port
  {2ab3f45e-17a1-4add-983e-2ea7c9134d39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e875735-1261-4e0b-bcb5-a0dfcb76302c}, !- Handle
  Node 108,                               !- Name
  {c5b7b811-cf6a-498b-bb8c-c44967badf0e}, !- Inlet Port
  {558da126-286f-4303-b662-2dd232cea38f}; !- Outlet Port

OS:Connection,
  {c5b7b811-cf6a-498b-bb8c-c44967badf0e}, !- Handle
  {955fa1c6-08aa-42a1-a837-07e6f8f9dfdd}, !- Name
  {ec687589-c676-4cfd-898d-4d4564df9ca0}, !- Source Object
  6,                                      !- Outlet Port
  {7e875735-1261-4e0b-bcb5-a0dfcb76302c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {558da126-286f-4303-b662-2dd232cea38f}, !- Handle
  {6b9adbc0-5eb6-4576-98eb-34cf196aaa28}, !- Name
  {7e875735-1261-4e0b-bcb5-a0dfcb76302c}, !- Source Object
  3,                                      !- Outlet Port
  {3cd051ae-c4a6-4986-bea3-8fadba620912}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d40c247a-e97b-4669-950e-0dd73169fbce}, !- Handle
  Node 109,                               !- Name
  {08eb6219-aa0a-4e52-ab23-e6e06634fd30}, !- Inlet Port
  {6d2cd8fe-8d76-43fa-a4e8-c495b29cf772}; !- Outlet Port

OS:Connection,
  {08eb6219-aa0a-4e52-ab23-e6e06634fd30}, !- Handle
  {22720ebc-6cac-4978-9f99-fff8e0db1fc6}, !- Name
  {10805bda-e75c-494d-9d85-8a13805fe7ad}, !- Source Object
  9,                                      !- Outlet Port
  {d40c247a-e97b-4669-950e-0dd73169fbce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d2cd8fe-8d76-43fa-a4e8-c495b29cf772}, !- Handle
  {4418a977-c892-4a52-bba2-06c3bdce7b9c}, !- Name
  {d40c247a-e97b-4669-950e-0dd73169fbce}, !- Source Object
  3,                                      !- Outlet Port
  {ec687589-c676-4cfd-898d-4d4564df9ca0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8d347df1-1ebd-46cb-81a3-16dfa82c657c}, !- Handle
  Node 110,                               !- Name
  {2164e365-eded-4d9b-9764-b5e634d57e74}, !- Inlet Port
  {50f20aa4-fbc9-4a40-919a-327ab1e34a2d}; !- Outlet Port

OS:Connection,
  {9de7d888-b047-4a6d-ad44-61c7e9b0c6d2}, !- Handle
  {ec344564-d047-4cca-b005-fbb18c77865b}, !- Name
  {b4ae74b0-c7e9-406d-9304-169516042e76}, !- Source Object
  3,                                      !- Outlet Port
  {1b61338e-c458-4bb5-a6e8-36102f95d0bc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2164e365-eded-4d9b-9764-b5e634d57e74}, !- Handle
  {9a5e477e-eced-4a3e-9754-354f283b0682}, !- Name
  {1b61338e-c458-4bb5-a6e8-36102f95d0bc}, !- Source Object
  5,                                      !- Outlet Port
  {8d347df1-1ebd-46cb-81a3-16dfa82c657c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50f20aa4-fbc9-4a40-919a-327ab1e34a2d}, !- Handle
  {63a7157c-2911-4765-b73c-7a1f4624f69e}, !- Name
  {8d347df1-1ebd-46cb-81a3-16dfa82c657c}, !- Source Object
  3,                                      !- Outlet Port
  {10805bda-e75c-494d-9d85-8a13805fe7ad}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5237355a-6772-4ae6-812c-5d4bd9bcd3f4}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {dcdec3c6-2ecb-45f7-8f2d-b6f2180d0844}, !- Control Zone Name
  {2ab3f45e-17a1-4add-983e-2ea7c9134d39}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8e10c595-2d14-4a3b-983b-3ab2582bb1a9}, !- Handle
  Air Terminal Single Duct Uncontrolled 7, !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  {c1bf7c23-830d-4976-b7d7-ea59cf63a8c8}, !- Inlet Air Node Name
  {5da373f2-f0bf-49ee-936e-d39ec545b9ab}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {33f36d11-4459-4134-8a7b-ef6a825647b1}, !- Handle
  Node 111,                               !- Name
  {4cc96de0-b6b0-45e6-8307-92cd4fd5c234}, !- Inlet Port
  {c98ec78e-dc10-48a9-a51c-8cee84c407b8}; !- Outlet Port

OS:Connection,
  {c245069c-569a-4707-b246-897b0644b324}, !- Handle
  {50ee0073-ecf9-4024-be6a-d37eafe2378b}, !- Name
  {49332cb5-8ee1-4796-ad2e-41ada17039d7}, !- Source Object
  3,                                      !- Outlet Port
  {481353c2-fbd9-4e89-9880-fd1b90236857}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4cc96de0-b6b0-45e6-8307-92cd4fd5c234}, !- Handle
  {af327dc4-f600-4f58-9fee-a6da85352288}, !- Name
  {dcdec3c6-2ecb-45f7-8f2d-b6f2180d0844}, !- Source Object
  12,                                     !- Outlet Port
  {33f36d11-4459-4134-8a7b-ef6a825647b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c98ec78e-dc10-48a9-a51c-8cee84c407b8}, !- Handle
  {79a79da0-0a17-41af-aa35-9ee4c455f9a7}, !- Name
  {33f36d11-4459-4134-8a7b-ef6a825647b1}, !- Source Object
  3,                                      !- Outlet Port
  {67679c2a-6ec6-449a-ad6f-87a87fd24565}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1bf7c23-830d-4976-b7d7-ea59cf63a8c8}, !- Handle
  {10aa74ef-20b2-45d7-a951-a3156dd4b95f}, !- Name
  {79a93780-edb6-4a89-96f8-6b1bde44c5bc}, !- Source Object
  3,                                      !- Outlet Port
  {8e10c595-2d14-4a3b-983b-3ab2582bb1a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5da373f2-f0bf-49ee-936e-d39ec545b9ab}, !- Handle
  {2b116013-ea0d-47a1-af97-32980b6a445c}, !- Name
  {8e10c595-2d14-4a3b-983b-3ab2582bb1a9}, !- Source Object
  4,                                      !- Outlet Port
  {49332cb5-8ee1-4796-ad2e-41ada17039d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e86937a0-f384-496c-83ed-5727bc7160b0}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {91d53872-045a-49b8-ab14-5ec6ae3c78df}, !- Water Inlet Node Name
  {c0f56ecb-09cc-4dd2-a538-59c20879d6e8}; !- Water Outlet Node Name

OS:Node,
  {5dd1bb40-89c2-4ece-b50f-624c736a5f6a}, !- Handle
  Node 112,                               !- Name
  {b4f504db-16d9-4b75-bd74-53e4ed49d42a}, !- Inlet Port
  {91d53872-045a-49b8-ab14-5ec6ae3c78df}; !- Outlet Port

OS:Connection,
  {b4f504db-16d9-4b75-bd74-53e4ed49d42a}, !- Handle
  {2c55aa50-6a8f-4878-aafe-dd649ba38966}, !- Name
  {2b2f8f4f-d088-4bf4-a47c-176d21dbfbbf}, !- Source Object
  9,                                      !- Outlet Port
  {5dd1bb40-89c2-4ece-b50f-624c736a5f6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {232792c0-b8a8-4e4f-bfbf-404ebfacb42e}, !- Handle
  Node 113,                               !- Name
  {c0f56ecb-09cc-4dd2-a538-59c20879d6e8}, !- Inlet Port
  {3439daae-85c4-49d9-ae5a-38b02cd730bf}; !- Outlet Port

OS:Connection,
  {91d53872-045a-49b8-ab14-5ec6ae3c78df}, !- Handle
  {fea9ab6e-93fc-407b-b72b-e8b5938237ef}, !- Name
  {5dd1bb40-89c2-4ece-b50f-624c736a5f6a}, !- Source Object
  3,                                      !- Outlet Port
  {e86937a0-f384-496c-83ed-5727bc7160b0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c0f56ecb-09cc-4dd2-a538-59c20879d6e8}, !- Handle
  {36f1b0fc-8976-4cb2-830c-4efcc4babf8b}, !- Name
  {e86937a0-f384-496c-83ed-5727bc7160b0}, !- Source Object
  10,                                     !- Outlet Port
  {232792c0-b8a8-4e4f-bfbf-404ebfacb42e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3439daae-85c4-49d9-ae5a-38b02cd730bf}, !- Handle
  {89b4736b-2435-4785-8d48-268456c7ab18}, !- Name
  {232792c0-b8a8-4e4f-bfbf-404ebfacb42e}, !- Source Object
  3,                                      !- Outlet Port
  {25b1f693-eef7-45ea-b569-6903a5417e0e}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b36a304a-3080-4c69-8ddb-94fe5e7001c0}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  {e86937a0-f384-496c-83ed-5727bc7160b0}; !- Heating Coil Name

OS:AirLoopHVAC,
  {3954f5dd-3558-493e-a448-e7eecff8fd98}, !- Handle
  Sys_3_PSZ Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  {24857643-6b14-42d8-a66b-e444d1a1fa90}, !- Availability Schedule
  {b5e47a8d-8de6-4663-bf67-76204009890f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d5f64270-cee0-474f-a729-12410e24ff16}, !- Supply Side Inlet Node Name
  {a61845a5-9a4e-450c-8bb2-e87189944d4d}, !- Demand Side Outlet Node Name
  {fe03093f-4dc4-4073-aa20-622b758209d7}, !- Demand Side Inlet Node A
  {f47c3682-9004-4782-b5b8-99dc2bd71e31}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {27032e63-7945-4d06-b343-1e433ec350b9}, !- Demand Mixer Name
  {389a1d0d-3e0b-4da7-bd93-480a3020bc29}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bf1c11e9-607a-4c7a-8f6f-df5338f61a3f}, !- Handle
  Node 114,                               !- Name
  {d5f64270-cee0-474f-a729-12410e24ff16}, !- Inlet Port
  {00fc80d3-c460-490c-bbfe-10cffb07a6a4}; !- Outlet Port

OS:Node,
  {f2b91ca7-64c8-482f-9792-d7c9cca514e0}, !- Handle
  Node 115,                               !- Name
  {629a19bb-ebc2-40c0-9f09-32adb32e4ab6}, !- Inlet Port
  {f47c3682-9004-4782-b5b8-99dc2bd71e31}; !- Outlet Port

OS:Connection,
  {d5f64270-cee0-474f-a729-12410e24ff16}, !- Handle
  {49be4232-d544-4dde-a42d-f5fae6492299}, !- Name
  {3954f5dd-3558-493e-a448-e7eecff8fd98}, !- Source Object
  8,                                      !- Outlet Port
  {bf1c11e9-607a-4c7a-8f6f-df5338f61a3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f47c3682-9004-4782-b5b8-99dc2bd71e31}, !- Handle
  {6d884e94-ad71-49f3-8aa4-11b28ae4767e}, !- Name
  {f2b91ca7-64c8-482f-9792-d7c9cca514e0}, !- Source Object
  3,                                      !- Outlet Port
  {3954f5dd-3558-493e-a448-e7eecff8fd98}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {88fe1fed-1e83-43c3-ba1f-3a83e85ff8c1}, !- Handle
  Node 116,                               !- Name
  {fe03093f-4dc4-4073-aa20-622b758209d7}, !- Inlet Port
  {1ce3bb7e-6fd5-4de3-9dd5-4306a78eb33a}; !- Outlet Port

OS:Node,
  {6615d5fb-e5b9-4cb0-840a-26b660225af6}, !- Handle
  Node 117,                               !- Name
  {97ea244f-b5c3-4ccd-a5f8-81b2ff401c8c}, !- Inlet Port
  {a61845a5-9a4e-450c-8bb2-e87189944d4d}; !- Outlet Port

OS:Node,
  {a77df70a-6d30-4ab1-af94-4cf843887a37}, !- Handle
  Node 118,                               !- Name
  {3c2489a5-37ae-41df-8997-5b7dc43c7ad0}, !- Inlet Port
  {d133e936-b1bf-4fbf-b616-fbf83587ff66}; !- Outlet Port

OS:Connection,
  {fe03093f-4dc4-4073-aa20-622b758209d7}, !- Handle
  {77bea7ac-bc5c-423f-a56f-3af9bcd705b9}, !- Name
  {3954f5dd-3558-493e-a448-e7eecff8fd98}, !- Source Object
  10,                                     !- Outlet Port
  {88fe1fed-1e83-43c3-ba1f-3a83e85ff8c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a61845a5-9a4e-450c-8bb2-e87189944d4d}, !- Handle
  {13e38893-d425-4562-8400-d74e0a0f74c7}, !- Name
  {6615d5fb-e5b9-4cb0-840a-26b660225af6}, !- Source Object
  3,                                      !- Outlet Port
  {3954f5dd-3558-493e-a448-e7eecff8fd98}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {389a1d0d-3e0b-4da7-bd93-480a3020bc29}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {1ce3bb7e-6fd5-4de3-9dd5-4306a78eb33a}, !- Inlet Node Name
  {a95239af-cbf5-4512-b04f-b9f8baf150b5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {27032e63-7945-4d06-b343-1e433ec350b9}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {97ea244f-b5c3-4ccd-a5f8-81b2ff401c8c}, !- Outlet Node Name
  {1b4de104-672a-4eaf-a2e6-33678ad1b237}; !- Inlet Node Name 1

OS:Connection,
  {1ce3bb7e-6fd5-4de3-9dd5-4306a78eb33a}, !- Handle
  {2a3aec38-93c1-40b8-9559-993b50e80467}, !- Name
  {88fe1fed-1e83-43c3-ba1f-3a83e85ff8c1}, !- Source Object
  3,                                      !- Outlet Port
  {389a1d0d-3e0b-4da7-bd93-480a3020bc29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97ea244f-b5c3-4ccd-a5f8-81b2ff401c8c}, !- Handle
  {6c37787f-387d-46e7-8daf-f9e9240acd03}, !- Name
  {27032e63-7945-4d06-b343-1e433ec350b9}, !- Source Object
  2,                                      !- Outlet Port
  {6615d5fb-e5b9-4cb0-840a-26b660225af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4e1af6d4-a993-4591-947e-c9fefb7d6acf}, !- Handle
  {3954f5dd-3558-493e-a448-e7eecff8fd98}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b5e47a8d-8de6-4663-bf67-76204009890f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {225c27a7-f016-48ab-9bed-2af0af14e907}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {3e580ecd-77fe-451a-af04-c83bfdbcc502}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {606dd009-7ba5-4e1c-9c35-76f61cfa21f4}, !- Air Inlet Node Name
  {629a19bb-ebc2-40c0-9f09-32adb32e4ab6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1c22b772-d303-48af-9940-954a53bef2c5}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9d902d05-a2d5-4759-bddf-dc68a1f5542d}, !- Air Inlet Node Name
  {ea9bdf5a-c977-4445-a23a-617c10a95aac}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ad503fb9-e292-4e08-ab80-30e6bf717622}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {3127105b-68cc-4969-80f8-b18a4c7a0c7f}, !- Handle
  Coil Cooling DX Single Speed 8 63kBtu/hr 14.0SEER, !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {17630d31-a38e-4762-beaa-947aff6b54db}, !- Air Inlet Node Name
  {e90ca799-2e19-4b3b-a134-7dd6401f13c2}, !- Air Outlet Node Name
  {9a4ab68d-be2e-44c3-afba-b718e52b0bac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {426cbca4-47ca-4c16-b36b-9fddd684e59e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {37217025-0680-4805-9a03-b1e19fe98eb8}, !- Energy Input Ratio Function of Temperature Curve Name
  {e92c74dc-4327-4327-8982-da6a9fd8ed4f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3a5e259d-9b34-4705-82af-f47052163539}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4bcb208d-7415-44e1-8ff3-da88d5b26f4c}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {55c3d167-a1e7-4baf-a86e-687f1be319c7}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dedea056-b490-4a3e-81be-2356c4a58075}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0ebcb69b-73d9-4434-8598-abde0230c1b6}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7f1f710a-9c06-4934-aa26-9d5c6ce2db6d}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {ce84464f-67c7-473d-ac78-0080118a575a}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {24857643-6b14-42d8-a66b-e444d1a1fa90}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b0812daf-2998-4260-ad30-1e3db6b06ac5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b0812daf-2998-4260-ad30-1e3db6b06ac5}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3e1064a4-e8c7-4efd-8ff8-536387cc71c1}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {ce84464f-67c7-473d-ac78-0080118a575a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f7033f85-f43e-471b-bf92-7b2b2cf9b080}, !- Mixed Air Node Name
  {5eb0bbf4-4c55-4e29-a084-a402a41509cf}, !- Outdoor Air Stream Node Name
  {7210f2e1-53b9-4d3f-8247-6dc1ea0bfc96}, !- Relief Air Stream Node Name
  {00fc80d3-c460-490c-bbfe-10cffb07a6a4}; !- Return Air Stream Node Name

OS:Node,
  {a44ff3cf-33fd-47c0-b079-cc0c29637549}, !- Handle
  Node 119,                               !- Name
  ,                                       !- Inlet Port
  {5eb0bbf4-4c55-4e29-a084-a402a41509cf}; !- Outlet Port

OS:Connection,
  {5eb0bbf4-4c55-4e29-a084-a402a41509cf}, !- Handle
  {3c82aa60-1a40-4532-9805-444a021d6882}, !- Name
  {a44ff3cf-33fd-47c0-b079-cc0c29637549}, !- Source Object
  3,                                      !- Outlet Port
  {3e1064a4-e8c7-4efd-8ff8-536387cc71c1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {619db7c0-9547-4315-b026-ebfd9223a50e}, !- Handle
  Node 120,                               !- Name
  {7210f2e1-53b9-4d3f-8247-6dc1ea0bfc96}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7210f2e1-53b9-4d3f-8247-6dc1ea0bfc96}, !- Handle
  {5d78a895-88f9-4a72-b0ec-e70bb6a20ed9}, !- Name
  {3e1064a4-e8c7-4efd-8ff8-536387cc71c1}, !- Source Object
  7,                                      !- Outlet Port
  {619db7c0-9547-4315-b026-ebfd9223a50e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {629a19bb-ebc2-40c0-9f09-32adb32e4ab6}, !- Handle
  {5f42c2e2-4985-4808-9a9f-cb6cac9df556}, !- Name
  {3e580ecd-77fe-451a-af04-c83bfdbcc502}, !- Source Object
  9,                                      !- Outlet Port
  {f2b91ca7-64c8-482f-9792-d7c9cca514e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ea41420-a1a4-4d64-b180-579b9e7eb3fb}, !- Handle
  Node 121,                               !- Name
  {ea9bdf5a-c977-4445-a23a-617c10a95aac}, !- Inlet Port
  {606dd009-7ba5-4e1c-9c35-76f61cfa21f4}; !- Outlet Port

OS:Connection,
  {ea9bdf5a-c977-4445-a23a-617c10a95aac}, !- Handle
  {c85b72d1-2eba-44ab-a3f0-21aa7961acaf}, !- Name
  {1c22b772-d303-48af-9940-954a53bef2c5}, !- Source Object
  6,                                      !- Outlet Port
  {0ea41420-a1a4-4d64-b180-579b9e7eb3fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {606dd009-7ba5-4e1c-9c35-76f61cfa21f4}, !- Handle
  {79eaae54-7e3c-4c31-9322-6200f11e866e}, !- Name
  {0ea41420-a1a4-4d64-b180-579b9e7eb3fb}, !- Source Object
  3,                                      !- Outlet Port
  {3e580ecd-77fe-451a-af04-c83bfdbcc502}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c78414b9-8ed2-4c0d-80d7-b577eab6c573}, !- Handle
  Node 122,                               !- Name
  {e90ca799-2e19-4b3b-a134-7dd6401f13c2}, !- Inlet Port
  {9d902d05-a2d5-4759-bddf-dc68a1f5542d}; !- Outlet Port

OS:Connection,
  {e90ca799-2e19-4b3b-a134-7dd6401f13c2}, !- Handle
  {815d1184-c5c8-4b06-9296-61a16e57df4e}, !- Name
  {3127105b-68cc-4969-80f8-b18a4c7a0c7f}, !- Source Object
  9,                                      !- Outlet Port
  {c78414b9-8ed2-4c0d-80d7-b577eab6c573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d902d05-a2d5-4759-bddf-dc68a1f5542d}, !- Handle
  {39194d89-9ae0-45f6-8c2c-954fd69834c0}, !- Name
  {c78414b9-8ed2-4c0d-80d7-b577eab6c573}, !- Source Object
  3,                                      !- Outlet Port
  {1c22b772-d303-48af-9940-954a53bef2c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fe6492b6-5b65-4fa0-852b-85ba620aea32}, !- Handle
  Node 123,                               !- Name
  {f7033f85-f43e-471b-bf92-7b2b2cf9b080}, !- Inlet Port
  {17630d31-a38e-4762-beaa-947aff6b54db}; !- Outlet Port

OS:Connection,
  {00fc80d3-c460-490c-bbfe-10cffb07a6a4}, !- Handle
  {88d8eef5-25db-4d2b-b0a0-ef2ff222449a}, !- Name
  {bf1c11e9-607a-4c7a-8f6f-df5338f61a3f}, !- Source Object
  3,                                      !- Outlet Port
  {3e1064a4-e8c7-4efd-8ff8-536387cc71c1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f7033f85-f43e-471b-bf92-7b2b2cf9b080}, !- Handle
  {3d9ce8a7-1906-4622-bb85-666c12a2a7eb}, !- Name
  {3e1064a4-e8c7-4efd-8ff8-536387cc71c1}, !- Source Object
  5,                                      !- Outlet Port
  {fe6492b6-5b65-4fa0-852b-85ba620aea32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17630d31-a38e-4762-beaa-947aff6b54db}, !- Handle
  {ce229437-0577-4569-9452-b227f7cfa78f}, !- Name
  {fe6492b6-5b65-4fa0-852b-85ba620aea32}, !- Source Object
  3,                                      !- Outlet Port
  {3127105b-68cc-4969-80f8-b18a4c7a0c7f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {694afd36-0fcd-4c98-870c-b03728637e7c}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {28fe246a-fb71-47b3-a00f-9ef1bde87df2}, !- Control Zone Name
  {f2b91ca7-64c8-482f-9792-d7c9cca514e0}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {94f36653-64b7-4ae6-9ddb-7a248c146517}, !- Handle
  Air Terminal Single Duct Uncontrolled 8, !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  {a95239af-cbf5-4512-b04f-b9f8baf150b5}, !- Inlet Air Node Name
  {3c2489a5-37ae-41df-8997-5b7dc43c7ad0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {80fe351e-96c3-4969-840e-7b2fed4750a2}, !- Handle
  Node 124,                               !- Name
  {9cef1419-e914-4849-ab5f-054c32a23bf4}, !- Inlet Port
  {1b4de104-672a-4eaf-a2e6-33678ad1b237}; !- Outlet Port

OS:Connection,
  {d133e936-b1bf-4fbf-b616-fbf83587ff66}, !- Handle
  {1eb30ed4-5ce0-47de-b279-d3def4f72c47}, !- Name
  {a77df70a-6d30-4ab1-af94-4cf843887a37}, !- Source Object
  3,                                      !- Outlet Port
  {d746880b-e199-4a43-89eb-a49083f6eeed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9cef1419-e914-4849-ab5f-054c32a23bf4}, !- Handle
  {74322c4a-dda3-43d7-b4c9-423c2b4cee75}, !- Name
  {28fe246a-fb71-47b3-a00f-9ef1bde87df2}, !- Source Object
  12,                                     !- Outlet Port
  {80fe351e-96c3-4969-840e-7b2fed4750a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b4de104-672a-4eaf-a2e6-33678ad1b237}, !- Handle
  {7b14feea-b1ee-4bca-9216-128f6f360c12}, !- Name
  {80fe351e-96c3-4969-840e-7b2fed4750a2}, !- Source Object
  3,                                      !- Outlet Port
  {27032e63-7945-4d06-b343-1e433ec350b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a95239af-cbf5-4512-b04f-b9f8baf150b5}, !- Handle
  {33780d2e-e0e4-4ee1-8c04-8a0ac36c2f53}, !- Name
  {389a1d0d-3e0b-4da7-bd93-480a3020bc29}, !- Source Object
  3,                                      !- Outlet Port
  {94f36653-64b7-4ae6-9ddb-7a248c146517}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c2489a5-37ae-41df-8997-5b7dc43c7ad0}, !- Handle
  {ab71269a-cc44-4782-9e0d-a97fd3b4c158}, !- Name
  {94f36653-64b7-4ae6-9ddb-7a248c146517}, !- Source Object
  4,                                      !- Outlet Port
  {a77df70a-6d30-4ab1-af94-4cf843887a37}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d9093a0f-7b4a-47ac-a066-21489f8e7b3e}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c61a1cf3-89de-4d2a-9713-c14f32306f75}, !- Water Inlet Node Name
  {186a7277-09e3-4833-8238-544215141af1}; !- Water Outlet Node Name

OS:Node,
  {93ee29da-8dce-4d2c-9ae9-307fceb3f641}, !- Handle
  Node 125,                               !- Name
  {91c54fe2-1e0f-486d-ab3a-9a7d39fe8a6d}, !- Inlet Port
  {c61a1cf3-89de-4d2a-9713-c14f32306f75}; !- Outlet Port

OS:Connection,
  {91c54fe2-1e0f-486d-ab3a-9a7d39fe8a6d}, !- Handle
  {6f414442-5641-49d8-9e37-1aa10764b43c}, !- Name
  {2b2f8f4f-d088-4bf4-a47c-176d21dbfbbf}, !- Source Object
  10,                                     !- Outlet Port
  {93ee29da-8dce-4d2c-9ae9-307fceb3f641}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2a09968-0fa5-4fb9-bcf3-75fe1e1f05bf}, !- Handle
  Node 126,                               !- Name
  {186a7277-09e3-4833-8238-544215141af1}, !- Inlet Port
  {69cc44ba-3075-48a9-8379-95f1b9562c47}; !- Outlet Port

OS:Connection,
  {c61a1cf3-89de-4d2a-9713-c14f32306f75}, !- Handle
  {63ffbae8-b26b-46d8-9a4b-c1c79b042363}, !- Name
  {93ee29da-8dce-4d2c-9ae9-307fceb3f641}, !- Source Object
  3,                                      !- Outlet Port
  {d9093a0f-7b4a-47ac-a066-21489f8e7b3e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {186a7277-09e3-4833-8238-544215141af1}, !- Handle
  {d98fdd23-2eeb-4dfd-bd42-4bc09025cf80}, !- Name
  {d9093a0f-7b4a-47ac-a066-21489f8e7b3e}, !- Source Object
  10,                                     !- Outlet Port
  {a2a09968-0fa5-4fb9-bcf3-75fe1e1f05bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69cc44ba-3075-48a9-8379-95f1b9562c47}, !- Handle
  {e2d30ffa-90de-4410-bd3e-d95947fbfd21}, !- Name
  {a2a09968-0fa5-4fb9-bcf3-75fe1e1f05bf}, !- Source Object
  3,                                      !- Outlet Port
  {25b1f693-eef7-45ea-b569-6903a5417e0e}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {83fbb968-a985-47d6-8073-32b350f2a4ad}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  {d9093a0f-7b4a-47ac-a066-21489f8e7b3e}; !- Heating Coil Name

OS:AirLoopHVAC,
  {f0e49e6d-aa11-42e5-a893-2ecf78d5a5a2}, !- Handle
  Sys_3_PSZ Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN, !- Name
  ,                                       !- Controller List Name
  {a4cfdef6-5d08-4629-9ea2-9a6ee7188869}, !- Availability Schedule
  {b9349512-d7f3-48bb-9f3a-be44d730ed23}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {758395fe-3cd9-4b05-8564-047622ddb9d4}, !- Supply Side Inlet Node Name
  {831a0283-87fc-42fa-803c-92c864b27ab2}, !- Demand Side Outlet Node Name
  {fc24206e-c956-4d2e-8533-7a6ce1a938d3}, !- Demand Side Inlet Node A
  {4dfc43c6-bb7e-49dc-8490-d1f83a980ee7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1b0089df-a081-4698-8704-903ced3edc38}, !- Demand Mixer Name
  {4a4d3b12-90ab-4f15-82c5-e3d8f9dbd687}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {77f0d845-6f5d-4d43-aa56-472c5334f78c}, !- Handle
  Node 127,                               !- Name
  {758395fe-3cd9-4b05-8564-047622ddb9d4}, !- Inlet Port
  {f9369dcf-67c9-444a-a0bd-8a26906bee9e}; !- Outlet Port

OS:Node,
  {4cf1d5d4-f32d-46fc-a6f2-14d4643005a7}, !- Handle
  Node 128,                               !- Name
  {c01f0b72-3ee3-495e-80b1-d5f2a9c1ba3f}, !- Inlet Port
  {4dfc43c6-bb7e-49dc-8490-d1f83a980ee7}; !- Outlet Port

OS:Connection,
  {758395fe-3cd9-4b05-8564-047622ddb9d4}, !- Handle
  {7d6ceac4-d398-4a2a-b5d6-e511e4b87d7d}, !- Name
  {f0e49e6d-aa11-42e5-a893-2ecf78d5a5a2}, !- Source Object
  8,                                      !- Outlet Port
  {77f0d845-6f5d-4d43-aa56-472c5334f78c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dfc43c6-bb7e-49dc-8490-d1f83a980ee7}, !- Handle
  {f74f084e-f70e-4e64-8a61-d5fa4f8b50de}, !- Name
  {4cf1d5d4-f32d-46fc-a6f2-14d4643005a7}, !- Source Object
  3,                                      !- Outlet Port
  {f0e49e6d-aa11-42e5-a893-2ecf78d5a5a2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5dc2efc4-3343-4011-bb70-6756a7cd7bd1}, !- Handle
  Node 129,                               !- Name
  {fc24206e-c956-4d2e-8533-7a6ce1a938d3}, !- Inlet Port
  {b6b3f4d4-e101-43bb-bf72-2584509b60bf}; !- Outlet Port

OS:Node,
  {c53bb253-f4b5-4a4a-9eed-4e40d48a6e24}, !- Handle
  Node 130,                               !- Name
  {e15966a2-6538-4cd4-b04b-226374a2e377}, !- Inlet Port
  {831a0283-87fc-42fa-803c-92c864b27ab2}; !- Outlet Port

OS:Node,
  {8d1adea9-341d-4961-a772-d68d5e97e61f}, !- Handle
  Node 131,                               !- Name
  {3c3bcfbe-c2c1-42fd-81ee-32628f8dec78}, !- Inlet Port
  {a8bed265-5469-418f-85cc-e99c59d5fd9f}; !- Outlet Port

OS:Connection,
  {fc24206e-c956-4d2e-8533-7a6ce1a938d3}, !- Handle
  {337f186c-0c3f-450d-85a4-54c33efd6fe1}, !- Name
  {f0e49e6d-aa11-42e5-a893-2ecf78d5a5a2}, !- Source Object
  10,                                     !- Outlet Port
  {5dc2efc4-3343-4011-bb70-6756a7cd7bd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {831a0283-87fc-42fa-803c-92c864b27ab2}, !- Handle
  {129412fc-02cb-4d2d-b043-3b0de90b946d}, !- Name
  {c53bb253-f4b5-4a4a-9eed-4e40d48a6e24}, !- Source Object
  3,                                      !- Outlet Port
  {f0e49e6d-aa11-42e5-a893-2ecf78d5a5a2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4a4d3b12-90ab-4f15-82c5-e3d8f9dbd687}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {b6b3f4d4-e101-43bb-bf72-2584509b60bf}, !- Inlet Node Name
  {e6c636af-0a70-44e6-a251-4345a40fe5de}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1b0089df-a081-4698-8704-903ced3edc38}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {e15966a2-6538-4cd4-b04b-226374a2e377}, !- Outlet Node Name
  {025dd655-9573-4522-a971-0bda9b96a0f6}; !- Inlet Node Name 1

OS:Connection,
  {b6b3f4d4-e101-43bb-bf72-2584509b60bf}, !- Handle
  {6b1011a6-da90-4a60-8ade-e22ae1c351a8}, !- Name
  {5dc2efc4-3343-4011-bb70-6756a7cd7bd1}, !- Source Object
  3,                                      !- Outlet Port
  {4a4d3b12-90ab-4f15-82c5-e3d8f9dbd687}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e15966a2-6538-4cd4-b04b-226374a2e377}, !- Handle
  {17f92909-65bc-4e9c-a071-0914c41fa4e6}, !- Name
  {1b0089df-a081-4698-8704-903ced3edc38}, !- Source Object
  2,                                      !- Outlet Port
  {c53bb253-f4b5-4a4a-9eed-4e40d48a6e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {405761bb-85e4-4099-977f-7cc728981187}, !- Handle
  {f0e49e6d-aa11-42e5-a893-2ecf78d5a5a2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b9349512-d7f3-48bb-9f3a-be44d730ed23}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {da782d69-581a-4792-95a9-58dc3a62bac4}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {f6aa3834-bbf2-474c-ac81-8935c3e92162}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b4d02f63-a8c7-4572-9ebd-c3d8bfc2206a}, !- Air Inlet Node Name
  {c01f0b72-3ee3-495e-80b1-d5f2a9c1ba3f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6bdc201a-f2e8-44ed-98d3-56a82da134db}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3478b49a-b843-451f-9a07-8f2e4b010a17}, !- Air Inlet Node Name
  {718b263a-18f0-4b1b-a431-5947084ac9eb}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ad503fb9-e292-4e08-ab80-30e6bf717622}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2979510c-46a0-43ed-a8df-e36420582aaa}, !- Handle
  Coil Cooling DX Single Speed 9 93kBtu/hr 9.7EER, !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34906069707754,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e8635ff2-3319-4dd3-93d3-2ecf12df83c7}, !- Air Inlet Node Name
  {4c336efe-63cf-409f-bcf0-31047e2c07a4}, !- Air Outlet Node Name
  {9a4ab68d-be2e-44c3-afba-b718e52b0bac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {426cbca4-47ca-4c16-b36b-9fddd684e59e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {37217025-0680-4805-9a03-b1e19fe98eb8}, !- Energy Input Ratio Function of Temperature Curve Name
  {e92c74dc-4327-4327-8982-da6a9fd8ed4f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3a5e259d-9b34-4705-82af-f47052163539}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d4226e2c-fd0a-4450-8b50-a5818bd9722e}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fa46847a-9d52-4ac7-9b7c-bf75e7334e65}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8b2444d6-34a6-450f-baca-8237bb054a2a}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9410b0e5-62e5-45ab-ae1f-dbc7c86e9740}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b274175b-5ae6-4600-b0f6-e317b62746f2}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {1bec5100-f1ed-410b-9b97-4d0084ebd429}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a4cfdef6-5d08-4629-9ea2-9a6ee7188869}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {42b09f30-935f-407a-a670-99ceef1abf43}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {42b09f30-935f-407a-a670-99ceef1abf43}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bd1d5054-8d25-4b43-a227-ef3d72e0b36f}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {1bec5100-f1ed-410b-9b97-4d0084ebd429}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fbbb313a-b699-4937-b391-fd0b2b245edf}, !- Mixed Air Node Name
  {fe1f4c83-c69e-48ec-816d-a09a3218a47c}, !- Outdoor Air Stream Node Name
  {2f0ddb8d-6cae-4bc9-b930-132696bdccc6}, !- Relief Air Stream Node Name
  {f9369dcf-67c9-444a-a0bd-8a26906bee9e}; !- Return Air Stream Node Name

OS:Node,
  {3078b239-2751-499b-8d06-c9c6f2a0d0b9}, !- Handle
  Node 132,                               !- Name
  ,                                       !- Inlet Port
  {fe1f4c83-c69e-48ec-816d-a09a3218a47c}; !- Outlet Port

OS:Connection,
  {fe1f4c83-c69e-48ec-816d-a09a3218a47c}, !- Handle
  {4ee9cb6d-e1d6-4f13-8abc-2ecc2bcc8900}, !- Name
  {3078b239-2751-499b-8d06-c9c6f2a0d0b9}, !- Source Object
  3,                                      !- Outlet Port
  {bd1d5054-8d25-4b43-a227-ef3d72e0b36f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b81a2818-a612-477e-a272-30f65a835784}, !- Handle
  Node 133,                               !- Name
  {2f0ddb8d-6cae-4bc9-b930-132696bdccc6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f0ddb8d-6cae-4bc9-b930-132696bdccc6}, !- Handle
  {22eed235-2c5b-4c54-aba2-351cfd2186e8}, !- Name
  {bd1d5054-8d25-4b43-a227-ef3d72e0b36f}, !- Source Object
  7,                                      !- Outlet Port
  {b81a2818-a612-477e-a272-30f65a835784}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c01f0b72-3ee3-495e-80b1-d5f2a9c1ba3f}, !- Handle
  {57b50e65-782a-4dd6-9a54-c780ecab575c}, !- Name
  {f6aa3834-bbf2-474c-ac81-8935c3e92162}, !- Source Object
  9,                                      !- Outlet Port
  {4cf1d5d4-f32d-46fc-a6f2-14d4643005a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {121a592f-d42f-4ccc-8bcb-b7a673aabb94}, !- Handle
  Node 134,                               !- Name
  {718b263a-18f0-4b1b-a431-5947084ac9eb}, !- Inlet Port
  {b4d02f63-a8c7-4572-9ebd-c3d8bfc2206a}; !- Outlet Port

OS:Connection,
  {718b263a-18f0-4b1b-a431-5947084ac9eb}, !- Handle
  {476d5442-6256-4d0e-98c5-6c1998b8f3ec}, !- Name
  {6bdc201a-f2e8-44ed-98d3-56a82da134db}, !- Source Object
  6,                                      !- Outlet Port
  {121a592f-d42f-4ccc-8bcb-b7a673aabb94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4d02f63-a8c7-4572-9ebd-c3d8bfc2206a}, !- Handle
  {58565a78-688e-4233-bffb-37052cd619e2}, !- Name
  {121a592f-d42f-4ccc-8bcb-b7a673aabb94}, !- Source Object
  3,                                      !- Outlet Port
  {f6aa3834-bbf2-474c-ac81-8935c3e92162}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {187edc9c-ea46-4858-b004-bf6075d57fd1}, !- Handle
  Node 135,                               !- Name
  {4c336efe-63cf-409f-bcf0-31047e2c07a4}, !- Inlet Port
  {3478b49a-b843-451f-9a07-8f2e4b010a17}; !- Outlet Port

OS:Connection,
  {4c336efe-63cf-409f-bcf0-31047e2c07a4}, !- Handle
  {7378d5d6-b3dd-4c47-81f4-85f6da4466b7}, !- Name
  {2979510c-46a0-43ed-a8df-e36420582aaa}, !- Source Object
  9,                                      !- Outlet Port
  {187edc9c-ea46-4858-b004-bf6075d57fd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3478b49a-b843-451f-9a07-8f2e4b010a17}, !- Handle
  {8003b6b9-e8ac-46ee-81da-8c223b483db3}, !- Name
  {187edc9c-ea46-4858-b004-bf6075d57fd1}, !- Source Object
  3,                                      !- Outlet Port
  {6bdc201a-f2e8-44ed-98d3-56a82da134db}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a63677d7-486d-45c2-81e7-90d7a5f2812a}, !- Handle
  Node 136,                               !- Name
  {fbbb313a-b699-4937-b391-fd0b2b245edf}, !- Inlet Port
  {e8635ff2-3319-4dd3-93d3-2ecf12df83c7}; !- Outlet Port

OS:Connection,
  {f9369dcf-67c9-444a-a0bd-8a26906bee9e}, !- Handle
  {a8a5cf6f-da39-41bf-9a69-71b7b62168fe}, !- Name
  {77f0d845-6f5d-4d43-aa56-472c5334f78c}, !- Source Object
  3,                                      !- Outlet Port
  {bd1d5054-8d25-4b43-a227-ef3d72e0b36f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fbbb313a-b699-4937-b391-fd0b2b245edf}, !- Handle
  {3a91514a-621e-4fdd-aef7-216d776aecdc}, !- Name
  {bd1d5054-8d25-4b43-a227-ef3d72e0b36f}, !- Source Object
  5,                                      !- Outlet Port
  {a63677d7-486d-45c2-81e7-90d7a5f2812a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8635ff2-3319-4dd3-93d3-2ecf12df83c7}, !- Handle
  {6339d567-5209-4b7b-b891-146e5e908191}, !- Name
  {a63677d7-486d-45c2-81e7-90d7a5f2812a}, !- Source Object
  3,                                      !- Outlet Port
  {2979510c-46a0-43ed-a8df-e36420582aaa}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {93412845-fd49-4931-bbac-2af1ba74eca8}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {83ab9d15-d0e8-43da-961d-0b8c93ec64c6}, !- Control Zone Name
  {4cf1d5d4-f32d-46fc-a6f2-14d4643005a7}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {88cf2dd5-3aad-42db-9c38-cbb8221bcf8e}, !- Handle
  Air Terminal Single Duct Uncontrolled 9, !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  {e6c636af-0a70-44e6-a251-4345a40fe5de}, !- Inlet Air Node Name
  {3c3bcfbe-c2c1-42fd-81ee-32628f8dec78}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7f49ed0b-cb18-4e81-b355-92239e27799f}, !- Handle
  Node 137,                               !- Name
  {f782af82-a763-4707-8a60-f5b8e68c4bb8}, !- Inlet Port
  {025dd655-9573-4522-a971-0bda9b96a0f6}; !- Outlet Port

OS:Connection,
  {a8bed265-5469-418f-85cc-e99c59d5fd9f}, !- Handle
  {8339735d-fa62-4356-a72d-1b8e42fd0941}, !- Name
  {8d1adea9-341d-4961-a772-d68d5e97e61f}, !- Source Object
  3,                                      !- Outlet Port
  {62b17ae7-e941-4f2a-9e02-151a2f90683f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f782af82-a763-4707-8a60-f5b8e68c4bb8}, !- Handle
  {f00cc50f-d6eb-481e-a1a0-a8fa0a251449}, !- Name
  {83ab9d15-d0e8-43da-961d-0b8c93ec64c6}, !- Source Object
  12,                                     !- Outlet Port
  {7f49ed0b-cb18-4e81-b355-92239e27799f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {025dd655-9573-4522-a971-0bda9b96a0f6}, !- Handle
  {58c65c8e-0ad1-4cc1-aba4-2b39db3d3c9c}, !- Name
  {7f49ed0b-cb18-4e81-b355-92239e27799f}, !- Source Object
  3,                                      !- Outlet Port
  {1b0089df-a081-4698-8704-903ced3edc38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6c636af-0a70-44e6-a251-4345a40fe5de}, !- Handle
  {cb44e9da-5fe1-420f-9c8b-03c1d6c4f155}, !- Name
  {4a4d3b12-90ab-4f15-82c5-e3d8f9dbd687}, !- Source Object
  3,                                      !- Outlet Port
  {88cf2dd5-3aad-42db-9c38-cbb8221bcf8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c3bcfbe-c2c1-42fd-81ee-32628f8dec78}, !- Handle
  {aa35bb23-72cc-4f8b-9ff0-64b9e1eb95be}, !- Name
  {88cf2dd5-3aad-42db-9c38-cbb8221bcf8e}, !- Source Object
  4,                                      !- Outlet Port
  {8d1adea9-341d-4961-a772-d68d5e97e61f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3730d290-be23-4c2b-ac7c-776e4eda30ff}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {74501020-f25e-4dc3-8b7a-447dd7ddd965}, !- Water Inlet Node Name
  {05212d0e-052e-4110-86e6-bd48f6ce861f}; !- Water Outlet Node Name

OS:Node,
  {0d96b3de-d60c-4942-b1f0-eb14c1f0bffc}, !- Handle
  Node 138,                               !- Name
  {108988b2-370d-4d5b-9229-96d879357ad8}, !- Inlet Port
  {74501020-f25e-4dc3-8b7a-447dd7ddd965}; !- Outlet Port

OS:Connection,
  {108988b2-370d-4d5b-9229-96d879357ad8}, !- Handle
  {76025318-88f2-4313-b717-b9da13989312}, !- Name
  {2b2f8f4f-d088-4bf4-a47c-176d21dbfbbf}, !- Source Object
  11,                                     !- Outlet Port
  {0d96b3de-d60c-4942-b1f0-eb14c1f0bffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba59e091-cf2b-4c7c-a891-e6a95f6fde13}, !- Handle
  Node 139,                               !- Name
  {05212d0e-052e-4110-86e6-bd48f6ce861f}, !- Inlet Port
  {63f9abaa-c91c-409f-ad43-43b7e34ddc39}; !- Outlet Port

OS:Connection,
  {74501020-f25e-4dc3-8b7a-447dd7ddd965}, !- Handle
  {e695f4ab-9afe-4250-bd83-7dece5fe6473}, !- Name
  {0d96b3de-d60c-4942-b1f0-eb14c1f0bffc}, !- Source Object
  3,                                      !- Outlet Port
  {3730d290-be23-4c2b-ac7c-776e4eda30ff}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {05212d0e-052e-4110-86e6-bd48f6ce861f}, !- Handle
  {6235f1cd-484c-4b0f-8c99-76b4663fa341}, !- Name
  {3730d290-be23-4c2b-ac7c-776e4eda30ff}, !- Source Object
  10,                                     !- Outlet Port
  {ba59e091-cf2b-4c7c-a891-e6a95f6fde13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63f9abaa-c91c-409f-ad43-43b7e34ddc39}, !- Handle
  {35f955e5-43e0-4d24-9e60-a4a8827a119e}, !- Name
  {ba59e091-cf2b-4c7c-a891-e6a95f6fde13}, !- Source Object
  3,                                      !- Outlet Port
  {25b1f693-eef7-45ea-b569-6903a5417e0e}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {608ad4ae-d17e-4677-a2f8-c44f10d79c43}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  {3730d290-be23-4c2b-ac7c-776e4eda30ff}; !- Heating Coil Name

OS:AirLoopHVAC,
  {90e26a3f-22e8-44b0-8441-673dee1ac501}, !- Handle
  Sys_3_PSZ Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN, !- Name
  ,                                       !- Controller List Name
  {12f82c2c-d5e0-48ac-89f2-2069bd9d6293}, !- Availability Schedule
  {74f580f9-a6f7-4389-a991-e84ef6c1204d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dc27fbe8-a7d8-402a-8977-e799dd158e92}, !- Supply Side Inlet Node Name
  {82929f2e-ff1c-4914-acbc-0b3de7cf7345}, !- Demand Side Outlet Node Name
  {e4faf1e1-a55d-4615-aa69-4f71f15347d8}, !- Demand Side Inlet Node A
  {3691882e-f101-42e0-89ed-499c8ce43a8d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5be7a991-3690-4221-b51a-71924b1fd777}, !- Demand Mixer Name
  {13f0da45-e0b1-4b1b-8f99-61f6f82ba88e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4326e66a-091d-4968-8d54-8f796827f817}, !- Handle
  Node 140,                               !- Name
  {dc27fbe8-a7d8-402a-8977-e799dd158e92}, !- Inlet Port
  {8dfd2e78-a341-4055-9be0-300276b10833}; !- Outlet Port

OS:Node,
  {88755af9-00a7-459d-85ee-1f6bf8f35e2d}, !- Handle
  Node 141,                               !- Name
  {3979c6b8-ce48-4596-9901-0261c75409aa}, !- Inlet Port
  {3691882e-f101-42e0-89ed-499c8ce43a8d}; !- Outlet Port

OS:Connection,
  {dc27fbe8-a7d8-402a-8977-e799dd158e92}, !- Handle
  {9812d6b0-f408-4c68-a3e9-f9b7fb25ef57}, !- Name
  {90e26a3f-22e8-44b0-8441-673dee1ac501}, !- Source Object
  8,                                      !- Outlet Port
  {4326e66a-091d-4968-8d54-8f796827f817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3691882e-f101-42e0-89ed-499c8ce43a8d}, !- Handle
  {b1717c12-5de4-4f36-9fad-60386a513b95}, !- Name
  {88755af9-00a7-459d-85ee-1f6bf8f35e2d}, !- Source Object
  3,                                      !- Outlet Port
  {90e26a3f-22e8-44b0-8441-673dee1ac501}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f82a5a5d-5b4c-4590-97b6-d157c479fa36}, !- Handle
  Node 142,                               !- Name
  {e4faf1e1-a55d-4615-aa69-4f71f15347d8}, !- Inlet Port
  {622fcb94-0cac-4c12-964e-7725677767f4}; !- Outlet Port

OS:Node,
  {3e84eb13-64ca-4ebd-a7f3-a49c8cdb309d}, !- Handle
  Node 143,                               !- Name
  {ddccb51d-f91e-4df2-8761-0463fa6b3812}, !- Inlet Port
  {82929f2e-ff1c-4914-acbc-0b3de7cf7345}; !- Outlet Port

OS:Node,
  {6dea8402-0bf3-46db-ab40-7d2e984cbed7}, !- Handle
  Node 144,                               !- Name
  {13046cb1-8337-49b5-bf7d-b43f72d9401e}, !- Inlet Port
  {6399f124-ae52-4d9a-87a0-4e39d6f700ce}; !- Outlet Port

OS:Connection,
  {e4faf1e1-a55d-4615-aa69-4f71f15347d8}, !- Handle
  {48bef6f8-2258-4d43-af13-b857c7ee59b2}, !- Name
  {90e26a3f-22e8-44b0-8441-673dee1ac501}, !- Source Object
  10,                                     !- Outlet Port
  {f82a5a5d-5b4c-4590-97b6-d157c479fa36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82929f2e-ff1c-4914-acbc-0b3de7cf7345}, !- Handle
  {d4057e05-26b0-4fe9-991b-c4625be0a857}, !- Name
  {3e84eb13-64ca-4ebd-a7f3-a49c8cdb309d}, !- Source Object
  3,                                      !- Outlet Port
  {90e26a3f-22e8-44b0-8441-673dee1ac501}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {13f0da45-e0b1-4b1b-8f99-61f6f82ba88e}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {622fcb94-0cac-4c12-964e-7725677767f4}, !- Inlet Node Name
  {a32ce3d7-9b13-4908-81d9-7cf7ab873281}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5be7a991-3690-4221-b51a-71924b1fd777}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {ddccb51d-f91e-4df2-8761-0463fa6b3812}, !- Outlet Node Name
  {ba587e1c-56db-47cf-8540-57f56002ab15}; !- Inlet Node Name 1

OS:Connection,
  {622fcb94-0cac-4c12-964e-7725677767f4}, !- Handle
  {cdf1bd3e-ecd4-4667-b4a2-693f3a442c52}, !- Name
  {f82a5a5d-5b4c-4590-97b6-d157c479fa36}, !- Source Object
  3,                                      !- Outlet Port
  {13f0da45-e0b1-4b1b-8f99-61f6f82ba88e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddccb51d-f91e-4df2-8761-0463fa6b3812}, !- Handle
  {246dbe23-cb5c-4cea-9a0a-7746b0b9d80a}, !- Name
  {5be7a991-3690-4221-b51a-71924b1fd777}, !- Source Object
  2,                                      !- Outlet Port
  {3e84eb13-64ca-4ebd-a7f3-a49c8cdb309d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e476dd1e-fc54-411b-8127-f493f3b55a24}, !- Handle
  {90e26a3f-22e8-44b0-8441-673dee1ac501}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {74f580f9-a6f7-4389-a991-e84ef6c1204d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {a59d8b4e-5a9b-43a9-b8ed-baacee531e38}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c348b976-d8df-4e68-aba4-05b2951fedb2}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e32790f7-21fb-41f3-ae33-faf3903fdb3b}, !- Air Inlet Node Name
  {3979c6b8-ce48-4596-9901-0261c75409aa}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f4045e08-4675-44f1-96e2-2c837be68cd1}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a88ea1ae-ed17-420b-8137-8fdd3fbd2f4e}, !- Air Inlet Node Name
  {455e2d44-d831-4aae-97dc-15fe19933bf5}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ad503fb9-e292-4e08-ab80-30e6bf717622}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {dc96071b-50a6-469d-bdae-8bc4b37cca85}, !- Handle
  Coil Cooling DX Single Speed 10 151kBtu/hr 9.7EER, !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39322495876193,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9e425c55-9bdf-4b0c-b274-de5bda87fa96}, !- Air Inlet Node Name
  {6afaaaa4-b2a1-49c5-9ecc-bfe45761881b}, !- Air Outlet Node Name
  {9a4ab68d-be2e-44c3-afba-b718e52b0bac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {426cbca4-47ca-4c16-b36b-9fddd684e59e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {37217025-0680-4805-9a03-b1e19fe98eb8}, !- Energy Input Ratio Function of Temperature Curve Name
  {e92c74dc-4327-4327-8982-da6a9fd8ed4f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3a5e259d-9b34-4705-82af-f47052163539}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {426c5690-d930-47e2-8729-b366e1023fa4}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c60554b0-daa2-4295-937a-fb3038bc06c1}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7caf30a3-cd0e-463b-85d5-acda6f1c1737}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7f81a25d-f893-4ba0-9141-3ace112bf530}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b15c5dce-dd96-495e-b24c-48b25c58b340}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {ebd19986-902b-4825-baae-c3b48841a147}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {12f82c2c-d5e0-48ac-89f2-2069bd9d6293}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {77c64311-bf20-4980-9342-f58f9da67f60}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {77c64311-bf20-4980-9342-f58f9da67f60}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9611f36f-b971-426e-b153-daf35cf81ca0}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {ebd19986-902b-4825-baae-c3b48841a147}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {be5f81fb-b9dc-43d1-9258-c50280a36373}, !- Mixed Air Node Name
  {e9f4e21e-ace1-444f-ba3a-60984e3e2140}, !- Outdoor Air Stream Node Name
  {cd051de0-f1e0-4966-9e49-bfa86fb3ea72}, !- Relief Air Stream Node Name
  {8dfd2e78-a341-4055-9be0-300276b10833}; !- Return Air Stream Node Name

OS:Node,
  {331bf680-277b-48ed-8175-0ce9f64003ac}, !- Handle
  Node 145,                               !- Name
  ,                                       !- Inlet Port
  {e9f4e21e-ace1-444f-ba3a-60984e3e2140}; !- Outlet Port

OS:Connection,
  {e9f4e21e-ace1-444f-ba3a-60984e3e2140}, !- Handle
  {74cf3a75-5f41-4133-9799-714ec3d31588}, !- Name
  {331bf680-277b-48ed-8175-0ce9f64003ac}, !- Source Object
  3,                                      !- Outlet Port
  {9611f36f-b971-426e-b153-daf35cf81ca0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d922e32d-290a-4529-b2ae-4ff1c5533c28}, !- Handle
  Node 146,                               !- Name
  {cd051de0-f1e0-4966-9e49-bfa86fb3ea72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd051de0-f1e0-4966-9e49-bfa86fb3ea72}, !- Handle
  {82c6e134-f4c3-462a-8f85-13fa0718a946}, !- Name
  {9611f36f-b971-426e-b153-daf35cf81ca0}, !- Source Object
  7,                                      !- Outlet Port
  {d922e32d-290a-4529-b2ae-4ff1c5533c28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3979c6b8-ce48-4596-9901-0261c75409aa}, !- Handle
  {dc738351-e20a-49da-8182-fd28f2604ecb}, !- Name
  {c348b976-d8df-4e68-aba4-05b2951fedb2}, !- Source Object
  9,                                      !- Outlet Port
  {88755af9-00a7-459d-85ee-1f6bf8f35e2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ae3dc89-c2c0-45d7-86b5-0524847c9a86}, !- Handle
  Node 147,                               !- Name
  {455e2d44-d831-4aae-97dc-15fe19933bf5}, !- Inlet Port
  {e32790f7-21fb-41f3-ae33-faf3903fdb3b}; !- Outlet Port

OS:Connection,
  {455e2d44-d831-4aae-97dc-15fe19933bf5}, !- Handle
  {f3503976-c5b4-4024-9fe6-b95c20f59545}, !- Name
  {f4045e08-4675-44f1-96e2-2c837be68cd1}, !- Source Object
  6,                                      !- Outlet Port
  {9ae3dc89-c2c0-45d7-86b5-0524847c9a86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e32790f7-21fb-41f3-ae33-faf3903fdb3b}, !- Handle
  {49539231-0e0b-41db-9f5d-b4bd5aace41a}, !- Name
  {9ae3dc89-c2c0-45d7-86b5-0524847c9a86}, !- Source Object
  3,                                      !- Outlet Port
  {c348b976-d8df-4e68-aba4-05b2951fedb2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {993e8415-e3c7-4c40-a591-3afab776823c}, !- Handle
  Node 148,                               !- Name
  {6afaaaa4-b2a1-49c5-9ecc-bfe45761881b}, !- Inlet Port
  {a88ea1ae-ed17-420b-8137-8fdd3fbd2f4e}; !- Outlet Port

OS:Connection,
  {6afaaaa4-b2a1-49c5-9ecc-bfe45761881b}, !- Handle
  {9b494951-00df-4260-8632-fb18c4838ed6}, !- Name
  {dc96071b-50a6-469d-bdae-8bc4b37cca85}, !- Source Object
  9,                                      !- Outlet Port
  {993e8415-e3c7-4c40-a591-3afab776823c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a88ea1ae-ed17-420b-8137-8fdd3fbd2f4e}, !- Handle
  {fbc98f61-83d9-402d-83c8-c782ab190bb7}, !- Name
  {993e8415-e3c7-4c40-a591-3afab776823c}, !- Source Object
  3,                                      !- Outlet Port
  {f4045e08-4675-44f1-96e2-2c837be68cd1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dedd0313-bc87-427e-9f5c-a4f7a9ebf25a}, !- Handle
  Node 149,                               !- Name
  {be5f81fb-b9dc-43d1-9258-c50280a36373}, !- Inlet Port
  {9e425c55-9bdf-4b0c-b274-de5bda87fa96}; !- Outlet Port

OS:Connection,
  {8dfd2e78-a341-4055-9be0-300276b10833}, !- Handle
  {dcef6856-8612-437a-9047-e8afe940213e}, !- Name
  {4326e66a-091d-4968-8d54-8f796827f817}, !- Source Object
  3,                                      !- Outlet Port
  {9611f36f-b971-426e-b153-daf35cf81ca0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {be5f81fb-b9dc-43d1-9258-c50280a36373}, !- Handle
  {568851c2-cd14-4298-aba3-4a017513e29f}, !- Name
  {9611f36f-b971-426e-b153-daf35cf81ca0}, !- Source Object
  5,                                      !- Outlet Port
  {dedd0313-bc87-427e-9f5c-a4f7a9ebf25a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e425c55-9bdf-4b0c-b274-de5bda87fa96}, !- Handle
  {fdf616d0-e47f-4655-b6a6-fae6a4b2e0d4}, !- Name
  {dedd0313-bc87-427e-9f5c-a4f7a9ebf25a}, !- Source Object
  3,                                      !- Outlet Port
  {dc96071b-50a6-469d-bdae-8bc4b37cca85}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {175f64c5-270c-48da-9f32-9a65eb2722f7}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {930abee3-7a48-4bc5-bc4f-61acdb468542}, !- Control Zone Name
  {88755af9-00a7-459d-85ee-1f6bf8f35e2d}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0f9ebbcb-5f4d-4b51-89be-8d9f15e5b06f}, !- Handle
  Air Terminal Single Duct Uncontrolled 10, !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  {a32ce3d7-9b13-4908-81d9-7cf7ab873281}, !- Inlet Air Node Name
  {13046cb1-8337-49b5-bf7d-b43f72d9401e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5aad0315-49eb-4083-8b5d-cf3e1e87e1cd}, !- Handle
  Node 150,                               !- Name
  {2afb061f-3f2a-44f0-ba8d-ef401c10d328}, !- Inlet Port
  {ba587e1c-56db-47cf-8540-57f56002ab15}; !- Outlet Port

OS:Connection,
  {6399f124-ae52-4d9a-87a0-4e39d6f700ce}, !- Handle
  {755579ea-688b-4d66-bee4-3d30e32e1fbb}, !- Name
  {6dea8402-0bf3-46db-ab40-7d2e984cbed7}, !- Source Object
  3,                                      !- Outlet Port
  {79e8973d-01b4-4499-a0ae-83929560cbf2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2afb061f-3f2a-44f0-ba8d-ef401c10d328}, !- Handle
  {becf8859-74ee-4f72-953b-944a3ffa43d9}, !- Name
  {930abee3-7a48-4bc5-bc4f-61acdb468542}, !- Source Object
  12,                                     !- Outlet Port
  {5aad0315-49eb-4083-8b5d-cf3e1e87e1cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba587e1c-56db-47cf-8540-57f56002ab15}, !- Handle
  {47600407-4300-4c12-9843-8d525145fac8}, !- Name
  {5aad0315-49eb-4083-8b5d-cf3e1e87e1cd}, !- Source Object
  3,                                      !- Outlet Port
  {5be7a991-3690-4221-b51a-71924b1fd777}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a32ce3d7-9b13-4908-81d9-7cf7ab873281}, !- Handle
  {4365bd76-ba7c-4460-9cf4-e6ebbc74c8fd}, !- Name
  {13f0da45-e0b1-4b1b-8f99-61f6f82ba88e}, !- Source Object
  3,                                      !- Outlet Port
  {0f9ebbcb-5f4d-4b51-89be-8d9f15e5b06f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13046cb1-8337-49b5-bf7d-b43f72d9401e}, !- Handle
  {9b524999-49bc-47e5-a3b7-e885d050248a}, !- Name
  {0f9ebbcb-5f4d-4b51-89be-8d9f15e5b06f}, !- Source Object
  4,                                      !- Outlet Port
  {6dea8402-0bf3-46db-ab40-7d2e984cbed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a6e23f07-ba25-46f8-8e74-f3981a400ab9}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {dd384978-67c0-409b-9d86-87462e030edb}, !- Water Inlet Node Name
  {1514c881-9d97-44b5-a1d0-8bbbd3eefdeb}; !- Water Outlet Node Name

OS:Node,
  {3e6abebb-f86a-40b7-97f9-fe39ba5719ef}, !- Handle
  Node 151,                               !- Name
  {c1ac72f7-99b6-4041-872d-75a030906cff}, !- Inlet Port
  {dd384978-67c0-409b-9d86-87462e030edb}; !- Outlet Port

OS:Connection,
  {c1ac72f7-99b6-4041-872d-75a030906cff}, !- Handle
  {fa5e48c8-5152-4936-b853-3c69dc7f9044}, !- Name
  {2b2f8f4f-d088-4bf4-a47c-176d21dbfbbf}, !- Source Object
  12,                                     !- Outlet Port
  {3e6abebb-f86a-40b7-97f9-fe39ba5719ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0088804a-474a-4dd5-a7df-deaf0c6f3948}, !- Handle
  Node 152,                               !- Name
  {1514c881-9d97-44b5-a1d0-8bbbd3eefdeb}, !- Inlet Port
  {51385b64-986c-48c7-afa7-0f958784f052}; !- Outlet Port

OS:Connection,
  {dd384978-67c0-409b-9d86-87462e030edb}, !- Handle
  {609deba9-d208-477f-a915-1779fdd80052}, !- Name
  {3e6abebb-f86a-40b7-97f9-fe39ba5719ef}, !- Source Object
  3,                                      !- Outlet Port
  {a6e23f07-ba25-46f8-8e74-f3981a400ab9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1514c881-9d97-44b5-a1d0-8bbbd3eefdeb}, !- Handle
  {b3b6d727-0081-4f9a-864e-c986ac7f970a}, !- Name
  {a6e23f07-ba25-46f8-8e74-f3981a400ab9}, !- Source Object
  10,                                     !- Outlet Port
  {0088804a-474a-4dd5-a7df-deaf0c6f3948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51385b64-986c-48c7-afa7-0f958784f052}, !- Handle
  {498b6665-9c89-4b52-8c17-77c02bac5b19}, !- Name
  {0088804a-474a-4dd5-a7df-deaf0c6f3948}, !- Source Object
  3,                                      !- Outlet Port
  {25b1f693-eef7-45ea-b569-6903a5417e0e}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {23946b96-c1f6-441c-a6c8-4ebc079f970b}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {1a9f3978-b47f-4885-87d5-eb9b5fc7b549}, !- Availability Schedule Name
  {a6e23f07-ba25-46f8-8e74-f3981a400ab9}; !- Heating Coil Name

OS:PlantLoop,
  {81ed6b2f-b11a-4265-81d8-ac5882a4077e}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d8242b81-038c-4bdc-ab98-f9cc459446c1}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {be8da7c9-8aea-438a-abce-ebe3485a889b}, !- Plant Side Inlet Node Name
  {15206e0e-81a2-485d-abf0-b3086610467c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9a9761f3-84fe-4fc4-aeca-1a7d80515c79}, !- Demand Side Inlet Node Name
  {63dc9409-f954-43ea-a51d-a94f5dc661aa}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d3537180-3dd1-4841-bb11-cb266d780ed5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6809a0dd-0de7-4e37-b057-8239f707afe7}, !- Demand Mixer Name
  {9b93e0e6-66ee-4840-86d4-c61cc22979cc}, !- Demand Splitter Name
  {c5e9d66e-144c-41e9-8d36-75adbc883e1b}, !- Supply Mixer Name
  {0c12f1c2-abdd-4c5a-8c1f-7b4cea950abd}; !- Supply Splitter Name

OS:Sizing:Plant,
  {0f3b8aa0-2001-47cf-8c57-3771606c4177}, !- Handle
  {81ed6b2f-b11a-4265-81d8-ac5882a4077e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {d3bb11a9-f285-41f0-b509-735ecc8d6acb}, !- Handle
  Node 153,                               !- Name
  {be8da7c9-8aea-438a-abce-ebe3485a889b}, !- Inlet Port
  {a8ac2a2a-342e-40d1-949b-803fd58a0983}; !- Outlet Port

OS:Node,
  {d8242b81-038c-4bdc-ab98-f9cc459446c1}, !- Handle
  Node 154,                               !- Name
  {9ceaa456-ec97-4bf1-8845-9ae687787034}, !- Inlet Port
  {15206e0e-81a2-485d-abf0-b3086610467c}; !- Outlet Port

OS:Node,
  {503ca3c5-3a5c-4267-8ef4-7653214fa26c}, !- Handle
  Node 155,                               !- Name
  {f8ef092f-f39b-4568-aba8-c06b2553c5b5}, !- Inlet Port
  {71ac723d-627e-42e3-a55d-2ece725117c3}; !- Outlet Port

OS:Connector:Mixer,
  {c5e9d66e-144c-41e9-8d36-75adbc883e1b}, !- Handle
  Connector Mixer 3,                      !- Name
  {89d321a9-33d1-4c81-b104-0bfe3d8ed6c1}, !- Outlet Branch Name
  {27953895-f199-40cd-87c9-1dfd1bcce95f}, !- Inlet Branch Name 1
  {7bfbbe2f-efed-4f0f-bbdb-b84f7ac39bf2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0c12f1c2-abdd-4c5a-8c1f-7b4cea950abd}, !- Handle
  Connector Splitter 3,                   !- Name
  {6f809957-f2ab-4209-8d22-d176379e3f01}, !- Inlet Branch Name
  {f8ef092f-f39b-4568-aba8-c06b2553c5b5}, !- Outlet Branch Name 1
  {fac2de3d-d2d8-4591-a3e6-316362cc184c}; !- Outlet Branch Name 2

OS:Connection,
  {be8da7c9-8aea-438a-abce-ebe3485a889b}, !- Handle
  {dc0300bd-fef2-4562-a035-4925456d2b20}, !- Name
  {81ed6b2f-b11a-4265-81d8-ac5882a4077e}, !- Source Object
  14,                                     !- Outlet Port
  {d3bb11a9-f285-41f0-b509-735ecc8d6acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8ef092f-f39b-4568-aba8-c06b2553c5b5}, !- Handle
  {19b91705-e93e-4479-b379-7e00f5bb758d}, !- Name
  {0c12f1c2-abdd-4c5a-8c1f-7b4cea950abd}, !- Source Object
  3,                                      !- Outlet Port
  {503ca3c5-3a5c-4267-8ef4-7653214fa26c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15206e0e-81a2-485d-abf0-b3086610467c}, !- Handle
  {9e92f776-6df4-4b17-9246-c841be19dd64}, !- Name
  {d8242b81-038c-4bdc-ab98-f9cc459446c1}, !- Source Object
  3,                                      !- Outlet Port
  {81ed6b2f-b11a-4265-81d8-ac5882a4077e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d0444716-3854-4c38-becb-0752751b473e}, !- Handle
  Node 156,                               !- Name
  {9a9761f3-84fe-4fc4-aeca-1a7d80515c79}, !- Inlet Port
  {a12e26bc-3f24-4fa9-9274-9cc4028bae40}; !- Outlet Port

OS:Node,
  {1ec9685f-a670-47c8-98a0-46ddb40568e0}, !- Handle
  Node 157,                               !- Name
  {8717955e-e8ce-4e39-8d1c-136976a8cf26}, !- Inlet Port
  {63dc9409-f954-43ea-a51d-a94f5dc661aa}; !- Outlet Port

OS:Node,
  {d72d6698-b4bb-4c20-ad98-610a40fc2733}, !- Handle
  Node 158,                               !- Name
  {82f44fb4-00f6-4737-be71-673e4bfb3b78}, !- Inlet Port
  {4034d10f-1652-4ee7-a426-e044ff0d1a14}; !- Outlet Port

OS:Connector:Mixer,
  {6809a0dd-0de7-4e37-b057-8239f707afe7}, !- Handle
  Connector Mixer 4,                      !- Name
  {58dac655-b346-41d6-a632-e1f068896448}, !- Outlet Branch Name
  {f6fcac73-5ba9-4635-8119-d45db1b88a93}, !- Inlet Branch Name 1
  {2798a67a-9c7d-44db-a0e6-0e13bd216e3f}, !- Inlet Branch Name 2
  {29442c94-a540-4e0e-93a7-e0e8bd7d490e}, !- Inlet Branch Name 3
  {749e9835-04af-41ef-8545-4f7b2ef1ffbe}, !- Inlet Branch Name 4
  {f9ed546b-20b2-4ddd-944a-c8cf658643eb}, !- Inlet Branch Name 5
  {d70dd389-59d2-434e-aea7-976a83e49e2b}, !- Inlet Branch Name 6
  {04772e92-e7e6-4990-b8ef-f722104a268f}, !- Inlet Branch Name 7
  {b40db034-daca-4cd0-8635-5a4e6a4ec828}, !- Inlet Branch Name 8
  {5edbf75e-2f98-4de7-a2c5-007b5eb146f6}, !- Inlet Branch Name 9
  {2ed26ff1-e416-47c1-b5f6-55eca97a82be}, !- Inlet Branch Name 10
  {aee34396-01be-4a82-b1ac-a4811195bea0}; !- Inlet Branch Name 11

OS:Connector:Splitter,
  {9b93e0e6-66ee-4840-86d4-c61cc22979cc}, !- Handle
  Connector Splitter 4,                   !- Name
  {919b543b-eeec-47a2-ae8d-caedf1ea1ee5}, !- Inlet Branch Name
  {82f44fb4-00f6-4737-be71-673e4bfb3b78}, !- Outlet Branch Name 1
  {9891cc49-2989-4ce9-8085-7f92aa453176}, !- Outlet Branch Name 2
  {582be0d8-bdd6-4193-8ac9-0bacbfe11455}, !- Outlet Branch Name 3
  {be6c9f40-3c35-410d-9fdb-4ac8b9eb3273}, !- Outlet Branch Name 4
  {d887eaa8-676d-4dc3-8117-8841285e072d}, !- Outlet Branch Name 5
  {d8855e94-e038-46f8-91e2-fe8bc14a33f7}, !- Outlet Branch Name 6
  {735fabf7-a30b-45df-a040-2a7687826ad5}, !- Outlet Branch Name 7
  {c6a36b06-4a65-419b-a8e2-55c044648c39}, !- Outlet Branch Name 8
  {57c02a70-4529-4137-8523-ddf216282069}, !- Outlet Branch Name 9
  {219c5183-af2d-47a8-859e-b0c3ad097e48}, !- Outlet Branch Name 10
  {7b8acf64-3286-4203-946a-9d33b3f8d3f9}; !- Outlet Branch Name 11

OS:Connection,
  {9a9761f3-84fe-4fc4-aeca-1a7d80515c79}, !- Handle
  {1998a9b6-6d3c-47fe-a6c2-2df7b1ca2a61}, !- Name
  {81ed6b2f-b11a-4265-81d8-ac5882a4077e}, !- Source Object
  17,                                     !- Outlet Port
  {d0444716-3854-4c38-becb-0752751b473e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82f44fb4-00f6-4737-be71-673e4bfb3b78}, !- Handle
  {f3ccf47b-f1b4-45bb-a694-4b7407ee26fa}, !- Name
  {9b93e0e6-66ee-4840-86d4-c61cc22979cc}, !- Source Object
  3,                                      !- Outlet Port
  {d72d6698-b4bb-4c20-ad98-610a40fc2733}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63dc9409-f954-43ea-a51d-a94f5dc661aa}, !- Handle
  {2e186033-d385-4d6b-80d9-d485d840d219}, !- Name
  {1ec9685f-a670-47c8-98a0-46ddb40568e0}, !- Source Object
  3,                                      !- Outlet Port
  {81ed6b2f-b11a-4265-81d8-ac5882a4077e}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {d3537180-3dd1-4841-bb11-cb266d780ed5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {2b148788-484b-4387-b379-341cb7ffef6e}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {9ba18878-3ab7-4d89-b9a3-0ab4d9856b9c}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {2b148788-484b-4387-b379-341cb7ffef6e}, !- Schedule Type Limits Name
  {6f880cbd-07b1-484f-a43a-a9306825197b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f880cbd-07b1-484f-a43a-a9306825197b}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {2b148788-484b-4387-b379-341cb7ffef6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4f31cff0-12e6-49c6-a647-dd53d8cbf85f}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {9ba18878-3ab7-4d89-b9a3-0ab4d9856b9c}, !- Schedule Name
  {d8242b81-038c-4bdc-ab98-f9cc459446c1}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {be4f1003-0499-474a-a77f-0c73f60d6996}, !- Handle
  Service Water Loop Pump,                !- Name
  {a8ac2a2a-342e-40d1-949b-803fd58a0983}, !- Inlet Node Name
  {0f81f3db-408b-45ad-a7ed-b9cc92f62de7}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  197.933609738002,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {7a73b67e-aff3-4d1a-add0-5a8334e7161c}, !- Handle
  Node 159,                               !- Name
  {0f81f3db-408b-45ad-a7ed-b9cc92f62de7}, !- Inlet Port
  {6f809957-f2ab-4209-8d22-d176379e3f01}; !- Outlet Port

OS:Connection,
  {a8ac2a2a-342e-40d1-949b-803fd58a0983}, !- Handle
  {6ef82a79-142d-4068-bbd8-2d432731517e}, !- Name
  {d3bb11a9-f285-41f0-b509-735ecc8d6acb}, !- Source Object
  3,                                      !- Outlet Port
  {be4f1003-0499-474a-a77f-0c73f60d6996}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f81f3db-408b-45ad-a7ed-b9cc92f62de7}, !- Handle
  {82d4f2c6-18c9-468b-ae9f-e19b48e451cc}, !- Name
  {be4f1003-0499-474a-a77f-0c73f60d6996}, !- Source Object
  3,                                      !- Outlet Port
  {7a73b67e-aff3-4d1a-add0-5a8334e7161c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f809957-f2ab-4209-8d22-d176379e3f01}, !- Handle
  {852de519-fa60-4cc5-a009-5970e5eaf885}, !- Name
  {7a73b67e-aff3-4d1a-add0-5a8334e7161c}, !- Source Object
  3,                                      !- Outlet Port
  {0c12f1c2-abdd-4c5a-8c1f-7b4cea950abd}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {71c64af3-f135-4d5b-91c0-13e5d025f6bf}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {75ca293b-87e0-4b6b-b76e-faecf041ecba}, !- Handle
  14gal NaturalGas Water Heater - 9kBtu/hr 0.82 Therm Eff, !- Name
  0.0511075135669098,                     !- Tank Volume {m3}
  {9ba18878-3ab7-4d89-b9a3-0ab4d9856b9c}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2670.36758387104,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  {f919ed9c-7d5f-43dd-95ad-2dc2fc32efa3}, !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {d1ee5bb5-6132-4e32-a96e-fe9dd380e25c}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.537148753156707,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.537148753156707,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {71ac723d-627e-42e3-a55d-2ece725117c3}, !- Use Side Inlet Node Name
  {808fff66-a168-4b12-ab4a-e3c437e70581}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {131a50dc-b965-4e48-8d23-b6e8366aae1e}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {d619e50b-91b6-4a50-ab17-b1222adb1afb}, !- Schedule Type Limits Name
  {fab035e9-5f0e-4a70-8ef8-c50519a228bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fab035e9-5f0e-4a70-8ef8-c50519a228bc}, !- Handle
  Schedule Day 3,                         !- Name
  {d619e50b-91b6-4a50-ab17-b1222adb1afb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {77d3152d-8db6-4877-8cae-94eb4dc8b4e6}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {d619e50b-91b6-4a50-ab17-b1222adb1afb}, !- Schedule Type Limits Name
  {44d02d51-aaca-4172-800b-9a9f0b645065}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44d02d51-aaca-4172-800b-9a9f0b645065}, !- Handle
  Schedule Day 4,                         !- Name
  {d619e50b-91b6-4a50-ab17-b1222adb1afb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1ee5bb5-6132-4e32-a96e-fe9dd380e25c}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {71c64af3-f135-4d5b-91c0-13e5d025f6bf}, !- Schedule Type Limits Name
  {7a471c39-25a4-43f0-8e1d-eb255e09a150}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a471c39-25a4-43f0-8e1d-eb255e09a150}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {71c64af3-f135-4d5b-91c0-13e5d025f6bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {fc8a29e2-7e5c-488d-a239-e18351c4ec5a}, !- Handle
  Node 160,                               !- Name
  {808fff66-a168-4b12-ab4a-e3c437e70581}, !- Inlet Port
  {27953895-f199-40cd-87c9-1dfd1bcce95f}; !- Outlet Port

OS:Connection,
  {71ac723d-627e-42e3-a55d-2ece725117c3}, !- Handle
  {cbefede2-f9c2-4126-94a1-9f3e40b156fe}, !- Name
  {503ca3c5-3a5c-4267-8ef4-7653214fa26c}, !- Source Object
  3,                                      !- Outlet Port
  {75ca293b-87e0-4b6b-b76e-faecf041ecba}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {808fff66-a168-4b12-ab4a-e3c437e70581}, !- Handle
  {7cd29bc5-5c8a-496c-8ab6-18aefe9c3f8e}, !- Name
  {75ca293b-87e0-4b6b-b76e-faecf041ecba}, !- Source Object
  32,                                     !- Outlet Port
  {fc8a29e2-7e5c-488d-a239-e18351c4ec5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27953895-f199-40cd-87c9-1dfd1bcce95f}, !- Handle
  {57acd518-04e5-4108-b650-44231e0ff560}, !- Name
  {fc8a29e2-7e5c-488d-a239-e18351c4ec5a}, !- Source Object
  3,                                      !- Outlet Port
  {c5e9d66e-144c-41e9-8d36-75adbc883e1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c4c807f5-00fb-4f00-abef-c58f126d2061}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {658b63c9-7d9d-4c84-a967-4fd5f2585f7e}, !- Inlet Node Name
  {f77ccade-5d58-41fc-ac85-d686d617f8fc}; !- Outlet Node Name

OS:Node,
  {337dcf9d-4845-4200-81fd-cfd593389f5a}, !- Handle
  Node 161,                               !- Name
  {fac2de3d-d2d8-4591-a3e6-316362cc184c}, !- Inlet Port
  {658b63c9-7d9d-4c84-a967-4fd5f2585f7e}; !- Outlet Port

OS:Connection,
  {fac2de3d-d2d8-4591-a3e6-316362cc184c}, !- Handle
  {06c6d555-50de-4a31-a721-8ed611429a00}, !- Name
  {0c12f1c2-abdd-4c5a-8c1f-7b4cea950abd}, !- Source Object
  4,                                      !- Outlet Port
  {337dcf9d-4845-4200-81fd-cfd593389f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87b3ba0d-89c2-442d-a0f4-1b78d022cf33}, !- Handle
  Node 162,                               !- Name
  {f77ccade-5d58-41fc-ac85-d686d617f8fc}, !- Inlet Port
  {7bfbbe2f-efed-4f0f-bbdb-b84f7ac39bf2}; !- Outlet Port

OS:Connection,
  {658b63c9-7d9d-4c84-a967-4fd5f2585f7e}, !- Handle
  {1ed9c3c5-2780-4f10-b5ca-f37f5cf654c8}, !- Name
  {337dcf9d-4845-4200-81fd-cfd593389f5a}, !- Source Object
  3,                                      !- Outlet Port
  {c4c807f5-00fb-4f00-abef-c58f126d2061}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f77ccade-5d58-41fc-ac85-d686d617f8fc}, !- Handle
  {f491b757-5969-4670-9044-e6ae4dff28bd}, !- Name
  {c4c807f5-00fb-4f00-abef-c58f126d2061}, !- Source Object
  3,                                      !- Outlet Port
  {87b3ba0d-89c2-442d-a0f4-1b78d022cf33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bfbbe2f-efed-4f0f-bbdb-b84f7ac39bf2}, !- Handle
  {454f083a-177f-418f-95aa-28f8b1dde6ff}, !- Name
  {87b3ba0d-89c2-442d-a0f4-1b78d022cf33}, !- Source Object
  3,                                      !- Outlet Port
  {c5e9d66e-144c-41e9-8d36-75adbc883e1b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8cf08bea-da09-4054-b7e5-cb54daaba0e8}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {4034d10f-1652-4ee7-a426-e044ff0d1a14}, !- Inlet Node Name
  {1f35ee54-072f-4c19-ab21-f18f7dea5792}; !- Outlet Node Name

OS:Node,
  {ff78ac8b-0cf5-45cd-8428-c25a28744637}, !- Handle
  Node 163,                               !- Name
  {1f35ee54-072f-4c19-ab21-f18f7dea5792}, !- Inlet Port
  {f6fcac73-5ba9-4635-8119-d45db1b88a93}; !- Outlet Port

OS:Connection,
  {4034d10f-1652-4ee7-a426-e044ff0d1a14}, !- Handle
  {3d59558e-d282-4005-b9f0-bbbb4fbcc10b}, !- Name
  {d72d6698-b4bb-4c20-ad98-610a40fc2733}, !- Source Object
  3,                                      !- Outlet Port
  {8cf08bea-da09-4054-b7e5-cb54daaba0e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f35ee54-072f-4c19-ab21-f18f7dea5792}, !- Handle
  {76a13269-5af6-488c-9dfa-12a6d7a644f2}, !- Name
  {8cf08bea-da09-4054-b7e5-cb54daaba0e8}, !- Source Object
  3,                                      !- Outlet Port
  {ff78ac8b-0cf5-45cd-8428-c25a28744637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6fcac73-5ba9-4635-8119-d45db1b88a93}, !- Handle
  {baf46d7e-e4ca-4c6b-adf7-0a330bb67e5b}, !- Name
  {ff78ac8b-0cf5-45cd-8428-c25a28744637}, !- Source Object
  3,                                      !- Outlet Port
  {6809a0dd-0de7-4e37-b057-8239f707afe7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {569d012d-2462-40ca-bb6d-8c42b26b530f}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {73c8c522-4536-4e76-9a20-20d48517ce01}, !- Inlet Node Name
  {9ceaa456-ec97-4bf1-8845-9ae687787034}; !- Outlet Node Name

OS:Node,
  {a6242307-7331-4e79-a64b-1c39123ab764}, !- Handle
  Node 164,                               !- Name
  {89d321a9-33d1-4c81-b104-0bfe3d8ed6c1}, !- Inlet Port
  {73c8c522-4536-4e76-9a20-20d48517ce01}; !- Outlet Port

OS:Connection,
  {89d321a9-33d1-4c81-b104-0bfe3d8ed6c1}, !- Handle
  {bf95c4e0-df2f-4c5a-822a-d9165563f02c}, !- Name
  {c5e9d66e-144c-41e9-8d36-75adbc883e1b}, !- Source Object
  2,                                      !- Outlet Port
  {a6242307-7331-4e79-a64b-1c39123ab764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73c8c522-4536-4e76-9a20-20d48517ce01}, !- Handle
  {b4cbf7c2-95d1-460f-a664-8ea3a088ac50}, !- Name
  {a6242307-7331-4e79-a64b-1c39123ab764}, !- Source Object
  3,                                      !- Outlet Port
  {569d012d-2462-40ca-bb6d-8c42b26b530f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ceaa456-ec97-4bf1-8845-9ae687787034}, !- Handle
  {6f017ad9-d0a1-4237-b745-3c2435cb2fbd}, !- Name
  {569d012d-2462-40ca-bb6d-8c42b26b530f}, !- Source Object
  3,                                      !- Outlet Port
  {d8242b81-038c-4bdc-ab98-f9cc459446c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {23c0ea03-7225-425e-90c6-a40a0679a66f}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {a12e26bc-3f24-4fa9-9274-9cc4028bae40}, !- Inlet Node Name
  {fd76d2a2-ecde-4e96-bc68-2fd3ff5b50b0}; !- Outlet Node Name

OS:Node,
  {739cc46e-449b-46e8-bbbd-d138e56a2807}, !- Handle
  Node 165,                               !- Name
  {fd76d2a2-ecde-4e96-bc68-2fd3ff5b50b0}, !- Inlet Port
  {919b543b-eeec-47a2-ae8d-caedf1ea1ee5}; !- Outlet Port

OS:Connection,
  {a12e26bc-3f24-4fa9-9274-9cc4028bae40}, !- Handle
  {ad4c6113-be2b-401e-ab74-4ff7bdd709c8}, !- Name
  {d0444716-3854-4c38-becb-0752751b473e}, !- Source Object
  3,                                      !- Outlet Port
  {23c0ea03-7225-425e-90c6-a40a0679a66f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd76d2a2-ecde-4e96-bc68-2fd3ff5b50b0}, !- Handle
  {4e56f2ed-880f-4b4d-80e7-bbbf41ded5cc}, !- Name
  {23c0ea03-7225-425e-90c6-a40a0679a66f}, !- Source Object
  3,                                      !- Outlet Port
  {739cc46e-449b-46e8-bbbd-d138e56a2807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {919b543b-eeec-47a2-ae8d-caedf1ea1ee5}, !- Handle
  {96623363-f116-4428-ad7b-d1115fb13341}, !- Name
  {739cc46e-449b-46e8-bbbd-d138e56a2807}, !- Source Object
  3,                                      !- Outlet Port
  {9b93e0e6-66ee-4840-86d4-c61cc22979cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6d387ab9-31dd-47af-aeba-3871c482563b}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {55925158-fd34-4b81-ab90-ca93d72bba27}, !- Inlet Node Name
  {8717955e-e8ce-4e39-8d1c-136976a8cf26}; !- Outlet Node Name

OS:Node,
  {f8a441d5-27a3-469c-8c74-d0226dbfe90b}, !- Handle
  Node 166,                               !- Name
  {58dac655-b346-41d6-a632-e1f068896448}, !- Inlet Port
  {55925158-fd34-4b81-ab90-ca93d72bba27}; !- Outlet Port

OS:Connection,
  {58dac655-b346-41d6-a632-e1f068896448}, !- Handle
  {a071a448-ac7e-4406-8c22-a11c8bee9e28}, !- Name
  {6809a0dd-0de7-4e37-b057-8239f707afe7}, !- Source Object
  2,                                      !- Outlet Port
  {f8a441d5-27a3-469c-8c74-d0226dbfe90b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55925158-fd34-4b81-ab90-ca93d72bba27}, !- Handle
  {e6648e75-486f-4876-879f-3a6d6276b61d}, !- Name
  {f8a441d5-27a3-469c-8c74-d0226dbfe90b}, !- Source Object
  3,                                      !- Outlet Port
  {6d387ab9-31dd-47af-aeba-3871c482563b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8717955e-e8ce-4e39-8d1c-136976a8cf26}, !- Handle
  {9d21bd00-8b39-45be-bea5-b4242bf12d66}, !- Name
  {6d387ab9-31dd-47af-aeba-3871c482563b}, !- Source Object
  3,                                      !- Outlet Port
  {1ec9685f-a670-47c8-98a0-46ddb40568e0}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b3612347-5243-49d3-8b05-95c7a6b0c4c3}, !- Handle
  Water Use Connections 1,                !- Name
  {0d69fc94-42dd-42a1-8f9a-09da100a1c5a}, !- Inlet Node Name
  {d98d05da-4d40-4cc9-bc0d-6d640795e98e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {81f44c8b-faf7-4eba-aeca-5b93dfe0004f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {17c654ab-3649-43ec-88aa-37754fb070c2}, !- Handle
  Lgstore1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.49061956953751e-006,                  !- Peak Flow Rate {m3/s}
  {5a9edf66-2c2d-42bd-9898-f02422987b42}, !- Target Temperature Schedule Name
  {a17e8198-630c-40f9-914f-5d57c4382888}, !- Sensible Fraction Schedule Name
  {1e6bdbb4-a638-4a8e-b124-4449c4df0a11}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a17e8198-630c-40f9-914f-5d57c4382888}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {2a4e84e1-6cda-4615-b255-f08cdcf18c83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a4e84e1-6cda-4615-b255-f08cdcf18c83}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1e6bdbb4-a638-4a8e-b124-4449c4df0a11}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {1657f02d-138e-4ab2-b4fb-8fdb77f0baf4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1657f02d-138e-4ab2-b4fb-8fdb77f0baf4}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a9edf66-2c2d-42bd-9898-f02422987b42}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {07c4fd33-8d11-4046-afda-f290676a7d5d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07c4fd33-8d11-4046-afda-f290676a7d5d}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {81f44c8b-faf7-4eba-aeca-5b93dfe0004f}, !- Handle
  Lgstore1 Service Water Use 0.04gal/min, !- Name
  {17c654ab-3649-43ec-88aa-37754fb070c2}, !- Water Use Equipment Definition Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  {29d11474-7ea4-49d0-8d82-94f0cbe1cc44}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {29d11474-7ea4-49d0-8d82-94f0cbe1cc44}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  {a4767d95-5566-4b62-9ec3-1385d81a03d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4767d95-5566-4b62-9ec3-1385d81a03d3}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {ba8d3975-8342-46bb-b438-db188b0bcc2e}, !- Handle
  Schedule Rule 17,                       !- Name
  {29d11474-7ea4-49d0-8d82-94f0cbe1cc44}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8b5ccb80-181e-4d00-8218-cae00bd1a425}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b5ccb80-181e-4d00-8218-cae00bd1a425}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {aab35d57-6af9-4db4-9cad-5c5408d0d70c}, !- Handle
  Schedule Rule 18,                       !- Name
  {29d11474-7ea4-49d0-8d82-94f0cbe1cc44}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {22b6ee6f-8dc7-428a-a739-acb532d62db8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22b6ee6f-8dc7-428a-a739-acb532d62db8}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {5cf76d29-e9f4-477d-82c2-3463e040ccef}, !- Handle
  Schedule Rule 19,                       !- Name
  {29d11474-7ea4-49d0-8d82-94f0cbe1cc44}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0da84341-75c5-4236-88d8-28876ab31a27}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0da84341-75c5-4236-88d8-28876ab31a27}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {1150c11d-da86-4495-a743-071888d5e219}, !- Handle
  Node 167,                               !- Name
  {9891cc49-2989-4ce9-8085-7f92aa453176}, !- Inlet Port
  {0d69fc94-42dd-42a1-8f9a-09da100a1c5a}; !- Outlet Port

OS:Connection,
  {9891cc49-2989-4ce9-8085-7f92aa453176}, !- Handle
  {ad6c68b4-057f-48eb-8582-90892fc667b3}, !- Name
  {9b93e0e6-66ee-4840-86d4-c61cc22979cc}, !- Source Object
  4,                                      !- Outlet Port
  {1150c11d-da86-4495-a743-071888d5e219}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a54415c-0f94-434b-b176-d79dc2a85ae9}, !- Handle
  Node 168,                               !- Name
  {d98d05da-4d40-4cc9-bc0d-6d640795e98e}, !- Inlet Port
  {2798a67a-9c7d-44db-a0e6-0e13bd216e3f}; !- Outlet Port

OS:Connection,
  {0d69fc94-42dd-42a1-8f9a-09da100a1c5a}, !- Handle
  {8eb15fb0-c660-48e6-9d54-d5dda90bf55a}, !- Name
  {1150c11d-da86-4495-a743-071888d5e219}, !- Source Object
  3,                                      !- Outlet Port
  {b3612347-5243-49d3-8b05-95c7a6b0c4c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d98d05da-4d40-4cc9-bc0d-6d640795e98e}, !- Handle
  {8a4936a2-b7a9-4a5a-9233-93b94e0c59d1}, !- Name
  {b3612347-5243-49d3-8b05-95c7a6b0c4c3}, !- Source Object
  3,                                      !- Outlet Port
  {8a54415c-0f94-434b-b176-d79dc2a85ae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2798a67a-9c7d-44db-a0e6-0e13bd216e3f}, !- Handle
  {56ee24c9-7219-4e86-a309-c0b0fc3a2444}, !- Name
  {8a54415c-0f94-434b-b176-d79dc2a85ae9}, !- Source Object
  3,                                      !- Outlet Port
  {6809a0dd-0de7-4e37-b057-8239f707afe7}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6e077aae-cd99-48a2-bc3d-17b7a8ac791e}, !- Handle
  Water Use Connections 2,                !- Name
  {77e23e50-1158-4fba-9d94-1a266c3d4f82}, !- Inlet Node Name
  {cf829271-7a36-4abf-b4be-7a25f0a9ccd9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bed16b80-a30e-491b-bef4-ec57eac4ed7c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ba0453fe-c243-4278-82e4-59c81fdd1015}, !- Handle
  Lgstore2 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.49061956953751e-006,                  !- Peak Flow Rate {m3/s}
  {ade15d36-2fff-4acb-b284-586b60701880}, !- Target Temperature Schedule Name
  {d9ba6db7-40dc-48a1-85e8-dd3f0fe65daa}, !- Sensible Fraction Schedule Name
  {3118fe22-c3ec-462c-8d11-f4a915011207}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d9ba6db7-40dc-48a1-85e8-dd3f0fe65daa}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {047174f7-71c2-49cb-bfe8-086723936d15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {047174f7-71c2-49cb-bfe8-086723936d15}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3118fe22-c3ec-462c-8d11-f4a915011207}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c636931c-8d0f-4916-a9b2-39ab46b437f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c636931c-8d0f-4916-a9b2-39ab46b437f8}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ade15d36-2fff-4acb-b284-586b60701880}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a949bb44-ca41-4209-9743-75be08b440b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a949bb44-ca41-4209-9743-75be08b440b8}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bed16b80-a30e-491b-bef4-ec57eac4ed7c}, !- Handle
  Lgstore2 Service Water Use 0.04gal/min, !- Name
  {ba0453fe-c243-4278-82e4-59c81fdd1015}, !- Water Use Equipment Definition Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  {29d11474-7ea4-49d0-8d82-94f0cbe1cc44}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ff4f2afa-8b85-4f8a-944f-89357501e1e5}, !- Handle
  Node 169,                               !- Name
  {582be0d8-bdd6-4193-8ac9-0bacbfe11455}, !- Inlet Port
  {77e23e50-1158-4fba-9d94-1a266c3d4f82}; !- Outlet Port

OS:Connection,
  {582be0d8-bdd6-4193-8ac9-0bacbfe11455}, !- Handle
  {15b58097-61b3-4d81-9e71-660eaccf0783}, !- Name
  {9b93e0e6-66ee-4840-86d4-c61cc22979cc}, !- Source Object
  5,                                      !- Outlet Port
  {ff4f2afa-8b85-4f8a-944f-89357501e1e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a53f2b55-9958-4da6-ae54-2e91b30681a0}, !- Handle
  Node 170,                               !- Name
  {cf829271-7a36-4abf-b4be-7a25f0a9ccd9}, !- Inlet Port
  {29442c94-a540-4e0e-93a7-e0e8bd7d490e}; !- Outlet Port

OS:Connection,
  {77e23e50-1158-4fba-9d94-1a266c3d4f82}, !- Handle
  {2048af2c-0d05-43ad-8051-4af158165a5e}, !- Name
  {ff4f2afa-8b85-4f8a-944f-89357501e1e5}, !- Source Object
  3,                                      !- Outlet Port
  {6e077aae-cd99-48a2-bc3d-17b7a8ac791e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf829271-7a36-4abf-b4be-7a25f0a9ccd9}, !- Handle
  {6f7dc78d-fbc1-4090-9af3-46e09f2a9be9}, !- Name
  {6e077aae-cd99-48a2-bc3d-17b7a8ac791e}, !- Source Object
  3,                                      !- Outlet Port
  {a53f2b55-9958-4da6-ae54-2e91b30681a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29442c94-a540-4e0e-93a7-e0e8bd7d490e}, !- Handle
  {5368d4d8-130c-4da3-b5b3-d3475b784afc}, !- Name
  {a53f2b55-9958-4da6-ae54-2e91b30681a0}, !- Source Object
  3,                                      !- Outlet Port
  {6809a0dd-0de7-4e37-b057-8239f707afe7}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {064d186e-e5d6-4603-8039-833851e406b4}, !- Handle
  Water Use Connections 3,                !- Name
  {6a0d4824-ba88-4eeb-9a98-20b3f754de30}, !- Inlet Node Name
  {940d6ad2-bf62-4b75-9433-59b36f3cbfb8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {71872783-2306-45a0-acab-1b74dcb3136d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {46049869-3929-4d16-80c1-b16acc083d25}, !- Handle
  Smstore1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.24530978476876e-006,                  !- Peak Flow Rate {m3/s}
  {9a2c9aae-19d5-4aa0-8c97-d6059fe6ac6e}, !- Target Temperature Schedule Name
  {88bf79be-9b9b-483b-9a2c-ef5ad0c9d404}, !- Sensible Fraction Schedule Name
  {790b4738-6bba-4d4d-8eee-80fbbfda3862}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {88bf79be-9b9b-483b-9a2c-ef5ad0c9d404}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b5ba221b-3a16-4c01-af94-13cf0286b403}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5ba221b-3a16-4c01-af94-13cf0286b403}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {790b4738-6bba-4d4d-8eee-80fbbfda3862}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4a3a9a08-5546-4dba-a1ed-9d6c70dd2ac7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a3a9a08-5546-4dba-a1ed-9d6c70dd2ac7}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a2c9aae-19d5-4aa0-8c97-d6059fe6ac6e}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c78e1528-233e-487d-9ac0-ca650af2dba2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c78e1528-233e-487d-9ac0-ca650af2dba2}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {71872783-2306-45a0-acab-1b74dcb3136d}, !- Handle
  Smstore1 Service Water Use 0.02gal/min, !- Name
  {46049869-3929-4d16-80c1-b16acc083d25}, !- Water Use Equipment Definition Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  {29d11474-7ea4-49d0-8d82-94f0cbe1cc44}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8ea64f57-653f-445d-89c1-c1f4e44476f8}, !- Handle
  Node 171,                               !- Name
  {be6c9f40-3c35-410d-9fdb-4ac8b9eb3273}, !- Inlet Port
  {6a0d4824-ba88-4eeb-9a98-20b3f754de30}; !- Outlet Port

OS:Connection,
  {be6c9f40-3c35-410d-9fdb-4ac8b9eb3273}, !- Handle
  {29954bc1-3263-401a-aeb2-b9560430d009}, !- Name
  {9b93e0e6-66ee-4840-86d4-c61cc22979cc}, !- Source Object
  6,                                      !- Outlet Port
  {8ea64f57-653f-445d-89c1-c1f4e44476f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7df8ac23-f639-4458-bd3d-8c19eeb45a07}, !- Handle
  Node 172,                               !- Name
  {940d6ad2-bf62-4b75-9433-59b36f3cbfb8}, !- Inlet Port
  {749e9835-04af-41ef-8545-4f7b2ef1ffbe}; !- Outlet Port

OS:Connection,
  {6a0d4824-ba88-4eeb-9a98-20b3f754de30}, !- Handle
  {3b732d75-6198-46a3-9cc9-ab049494c680}, !- Name
  {8ea64f57-653f-445d-89c1-c1f4e44476f8}, !- Source Object
  3,                                      !- Outlet Port
  {064d186e-e5d6-4603-8039-833851e406b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {940d6ad2-bf62-4b75-9433-59b36f3cbfb8}, !- Handle
  {8606ca4e-4419-46ef-80e5-4d6901bb48bb}, !- Name
  {064d186e-e5d6-4603-8039-833851e406b4}, !- Source Object
  3,                                      !- Outlet Port
  {7df8ac23-f639-4458-bd3d-8c19eeb45a07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {749e9835-04af-41ef-8545-4f7b2ef1ffbe}, !- Handle
  {82d966f9-e69b-4e17-a43e-c3ff941ea3db}, !- Name
  {7df8ac23-f639-4458-bd3d-8c19eeb45a07}, !- Source Object
  3,                                      !- Outlet Port
  {6809a0dd-0de7-4e37-b057-8239f707afe7}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {75bb3733-3ab0-45a9-9a89-a12978695f2b}, !- Handle
  Water Use Connections 4,                !- Name
  {e91c6a31-3c04-4f64-8ab2-300b229d1201}, !- Inlet Node Name
  {b6368ccc-fd80-4f1d-baf4-34f7bed3abdd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e5603710-a667-4fb4-a5c8-695dcd85671a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5b217171-1c31-47be-af5a-22e8cf3c7e35}, !- Handle
  Smstore2 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.24530978476876e-006,                  !- Peak Flow Rate {m3/s}
  {0ba60583-fb74-4530-8b14-c2af2fdbb2fa}, !- Target Temperature Schedule Name
  {2684e8fc-b919-4a8b-b52d-c09fb4549584}, !- Sensible Fraction Schedule Name
  {7a50037c-3906-4e9e-92f1-dc05b702245a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2684e8fc-b919-4a8b-b52d-c09fb4549584}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c257a176-e944-4f61-a90a-6f96364ce1ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c257a176-e944-4f61-a90a-6f96364ce1ea}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a50037c-3906-4e9e-92f1-dc05b702245a}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2bd1f94c-9a6d-43d9-957e-ad71528bd309}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2bd1f94c-9a6d-43d9-957e-ad71528bd309}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0ba60583-fb74-4530-8b14-c2af2fdbb2fa}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {750976cd-c8a3-4659-bad1-4640910529f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {750976cd-c8a3-4659-bad1-4640910529f5}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e5603710-a667-4fb4-a5c8-695dcd85671a}, !- Handle
  Smstore2 Service Water Use 0.02gal/min, !- Name
  {5b217171-1c31-47be-af5a-22e8cf3c7e35}, !- Water Use Equipment Definition Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  {29d11474-7ea4-49d0-8d82-94f0cbe1cc44}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e3da7f2c-7091-4ebb-9adc-fae40511e818}, !- Handle
  Node 173,                               !- Name
  {d887eaa8-676d-4dc3-8117-8841285e072d}, !- Inlet Port
  {e91c6a31-3c04-4f64-8ab2-300b229d1201}; !- Outlet Port

OS:Connection,
  {d887eaa8-676d-4dc3-8117-8841285e072d}, !- Handle
  {b3be57f9-c4fa-4a58-9a73-57d2f1d2f3db}, !- Name
  {9b93e0e6-66ee-4840-86d4-c61cc22979cc}, !- Source Object
  7,                                      !- Outlet Port
  {e3da7f2c-7091-4ebb-9adc-fae40511e818}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6db3ef9e-6f1c-40b1-9764-a0f805efd726}, !- Handle
  Node 174,                               !- Name
  {b6368ccc-fd80-4f1d-baf4-34f7bed3abdd}, !- Inlet Port
  {f9ed546b-20b2-4ddd-944a-c8cf658643eb}; !- Outlet Port

OS:Connection,
  {e91c6a31-3c04-4f64-8ab2-300b229d1201}, !- Handle
  {b26c5cf6-9e1d-4ae8-8c85-9cbf8ae142b1}, !- Name
  {e3da7f2c-7091-4ebb-9adc-fae40511e818}, !- Source Object
  3,                                      !- Outlet Port
  {75bb3733-3ab0-45a9-9a89-a12978695f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6368ccc-fd80-4f1d-baf4-34f7bed3abdd}, !- Handle
  {45894494-d5fb-4cf4-a77c-dae7a28d9e30}, !- Name
  {75bb3733-3ab0-45a9-9a89-a12978695f2b}, !- Source Object
  3,                                      !- Outlet Port
  {6db3ef9e-6f1c-40b1-9764-a0f805efd726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9ed546b-20b2-4ddd-944a-c8cf658643eb}, !- Handle
  {b900f49b-9d1b-409a-92b4-81fafc159c1d}, !- Name
  {6db3ef9e-6f1c-40b1-9764-a0f805efd726}, !- Source Object
  3,                                      !- Outlet Port
  {6809a0dd-0de7-4e37-b057-8239f707afe7}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6f559cb7-ef4f-4192-8fd6-7f733f935bec}, !- Handle
  Water Use Connections 5,                !- Name
  {22bae4a9-6518-4812-a464-4eea877cc9b7}, !- Inlet Node Name
  {316d7eb1-b83c-4d9e-a37e-4aca66d72a45}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9e592e91-1f94-4e9f-80a1-ca404baff112}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {03cd5308-ae1d-4230-8508-619245ec7bfd}, !- Handle
  Smstore3 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.24530978476876e-006,                  !- Peak Flow Rate {m3/s}
  {2e3ea08b-2894-4a80-9405-466dba310774}, !- Target Temperature Schedule Name
  {0a08a89d-150a-4c9c-a1c1-0f2a189942d7}, !- Sensible Fraction Schedule Name
  {04b1e5d9-b2e5-4d57-8c24-90fec10d412f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0a08a89d-150a-4c9c-a1c1-0f2a189942d7}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {050402aa-2952-480e-942a-4e1d9e0c5edb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {050402aa-2952-480e-942a-4e1d9e0c5edb}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {04b1e5d9-b2e5-4d57-8c24-90fec10d412f}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cc6ff8b1-13ed-4f09-9c78-f70575ff6eb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc6ff8b1-13ed-4f09-9c78-f70575ff6eb0}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e3ea08b-2894-4a80-9405-466dba310774}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9dcff95f-6ab2-45de-ab6c-b58049855a15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9dcff95f-6ab2-45de-ab6c-b58049855a15}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9e592e91-1f94-4e9f-80a1-ca404baff112}, !- Handle
  Smstore3 Service Water Use 0.02gal/min, !- Name
  {03cd5308-ae1d-4230-8508-619245ec7bfd}, !- Water Use Equipment Definition Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  {29d11474-7ea4-49d0-8d82-94f0cbe1cc44}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d5a610d4-7903-4b50-836d-31de9187771b}, !- Handle
  Node 175,                               !- Name
  {d8855e94-e038-46f8-91e2-fe8bc14a33f7}, !- Inlet Port
  {22bae4a9-6518-4812-a464-4eea877cc9b7}; !- Outlet Port

OS:Connection,
  {d8855e94-e038-46f8-91e2-fe8bc14a33f7}, !- Handle
  {55ada183-6994-4673-a8b8-6f2ef41657cf}, !- Name
  {9b93e0e6-66ee-4840-86d4-c61cc22979cc}, !- Source Object
  8,                                      !- Outlet Port
  {d5a610d4-7903-4b50-836d-31de9187771b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {956d1094-4c02-428f-9365-9418014c74fb}, !- Handle
  Node 176,                               !- Name
  {316d7eb1-b83c-4d9e-a37e-4aca66d72a45}, !- Inlet Port
  {d70dd389-59d2-434e-aea7-976a83e49e2b}; !- Outlet Port

OS:Connection,
  {22bae4a9-6518-4812-a464-4eea877cc9b7}, !- Handle
  {88b910e9-90ac-4453-bf13-cf69197da2c2}, !- Name
  {d5a610d4-7903-4b50-836d-31de9187771b}, !- Source Object
  3,                                      !- Outlet Port
  {6f559cb7-ef4f-4192-8fd6-7f733f935bec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {316d7eb1-b83c-4d9e-a37e-4aca66d72a45}, !- Handle
  {980374e0-b5d8-405a-bc6d-5a9bd30bb227}, !- Name
  {6f559cb7-ef4f-4192-8fd6-7f733f935bec}, !- Source Object
  3,                                      !- Outlet Port
  {956d1094-4c02-428f-9365-9418014c74fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d70dd389-59d2-434e-aea7-976a83e49e2b}, !- Handle
  {1085cdcd-cad9-4b93-9574-1183311c8ef2}, !- Name
  {956d1094-4c02-428f-9365-9418014c74fb}, !- Source Object
  3,                                      !- Outlet Port
  {6809a0dd-0de7-4e37-b057-8239f707afe7}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {25a23995-f845-4489-ae28-6ade30d6fbc4}, !- Handle
  Water Use Connections 6,                !- Name
  {9b3fb5dc-598f-406f-b5ca-45da663b94cb}, !- Inlet Node Name
  {223538a1-d633-4d4e-aa8c-8d4164525e6a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9c24d77a-6735-4443-b43e-5956db5459a7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1d4e490e-3167-4325-bcbb-d010f8feec8b}, !- Handle
  Smstore4 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.24530978476876e-006,                  !- Peak Flow Rate {m3/s}
  {ad96f185-bb25-422b-8ab5-a5ffb0f599da}, !- Target Temperature Schedule Name
  {af47e53e-db39-49ce-bf15-f5f88c1c857a}, !- Sensible Fraction Schedule Name
  {18a43bd7-0671-4d09-8737-c4ead6db4af4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {af47e53e-db39-49ce-bf15-f5f88c1c857a}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9c9841b9-c93f-4384-807d-1545c5ecf267}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c9841b9-c93f-4384-807d-1545c5ecf267}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {18a43bd7-0671-4d09-8737-c4ead6db4af4}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9fa2f3e1-39cb-43f3-bf34-5b6a9b7f8220}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9fa2f3e1-39cb-43f3-bf34-5b6a9b7f8220}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad96f185-bb25-422b-8ab5-a5ffb0f599da}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d7f7be77-9f92-441f-9484-931c48053692}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7f7be77-9f92-441f-9484-931c48053692}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9c24d77a-6735-4443-b43e-5956db5459a7}, !- Handle
  Smstore4 Service Water Use 0.02gal/min, !- Name
  {1d4e490e-3167-4325-bcbb-d010f8feec8b}, !- Water Use Equipment Definition Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  {29d11474-7ea4-49d0-8d82-94f0cbe1cc44}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5fc6e0fe-9c75-4073-ba4e-aa1e8bcf961b}, !- Handle
  Node 177,                               !- Name
  {735fabf7-a30b-45df-a040-2a7687826ad5}, !- Inlet Port
  {9b3fb5dc-598f-406f-b5ca-45da663b94cb}; !- Outlet Port

OS:Connection,
  {735fabf7-a30b-45df-a040-2a7687826ad5}, !- Handle
  {df63bbcc-1c77-4f3b-9994-0e36189e436d}, !- Name
  {9b93e0e6-66ee-4840-86d4-c61cc22979cc}, !- Source Object
  9,                                      !- Outlet Port
  {5fc6e0fe-9c75-4073-ba4e-aa1e8bcf961b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4e22fa3-6b69-4837-8e61-22cdb10cf035}, !- Handle
  Node 178,                               !- Name
  {223538a1-d633-4d4e-aa8c-8d4164525e6a}, !- Inlet Port
  {04772e92-e7e6-4990-b8ef-f722104a268f}; !- Outlet Port

OS:Connection,
  {9b3fb5dc-598f-406f-b5ca-45da663b94cb}, !- Handle
  {3586e098-93d0-4598-bf8f-611d3b576c12}, !- Name
  {5fc6e0fe-9c75-4073-ba4e-aa1e8bcf961b}, !- Source Object
  3,                                      !- Outlet Port
  {25a23995-f845-4489-ae28-6ade30d6fbc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {223538a1-d633-4d4e-aa8c-8d4164525e6a}, !- Handle
  {a13378bd-40cc-4685-aa74-7678a19ee749}, !- Name
  {25a23995-f845-4489-ae28-6ade30d6fbc4}, !- Source Object
  3,                                      !- Outlet Port
  {c4e22fa3-6b69-4837-8e61-22cdb10cf035}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04772e92-e7e6-4990-b8ef-f722104a268f}, !- Handle
  {de86e499-524e-4b8f-a5cf-eb2493b01c8f}, !- Name
  {c4e22fa3-6b69-4837-8e61-22cdb10cf035}, !- Source Object
  3,                                      !- Outlet Port
  {6809a0dd-0de7-4e37-b057-8239f707afe7}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {07d14b6c-837a-4383-a187-cba4987bcd21}, !- Handle
  Water Use Connections 7,                !- Name
  {9bf8bd69-a241-4d06-aa92-6b2b3fbb49dd}, !- Inlet Node Name
  {6ed43a50-66ee-4764-825d-29349b8876d4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {85e661ae-1237-4f71-9345-9d89a005f5c4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cc021996-7750-4267-a132-274c2c0a3555}, !- Handle
  Smstore5 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.24530978476876e-006,                  !- Peak Flow Rate {m3/s}
  {6612cdf5-81e8-4b8d-ab36-b06bd713e7c7}, !- Target Temperature Schedule Name
  {0649e087-5c8b-4163-97f6-95a1584daca7}, !- Sensible Fraction Schedule Name
  {b954cc08-3e44-4c83-a14f-6bced7e53858}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0649e087-5c8b-4163-97f6-95a1584daca7}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8cec9202-f899-4fa4-83c5-9905220b3659}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cec9202-f899-4fa4-83c5-9905220b3659}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b954cc08-3e44-4c83-a14f-6bced7e53858}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f75daf5a-1932-4586-a324-2b4f7bfa93f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f75daf5a-1932-4586-a324-2b4f7bfa93f3}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6612cdf5-81e8-4b8d-ab36-b06bd713e7c7}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aed4ae87-1bd3-434f-8266-29f8541a8d44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aed4ae87-1bd3-434f-8266-29f8541a8d44}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {85e661ae-1237-4f71-9345-9d89a005f5c4}, !- Handle
  Smstore5 Service Water Use 0.02gal/min, !- Name
  {cc021996-7750-4267-a132-274c2c0a3555}, !- Water Use Equipment Definition Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  {29d11474-7ea4-49d0-8d82-94f0cbe1cc44}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {07a6b1fd-6056-4045-8885-c5c66ea82ee1}, !- Handle
  Node 179,                               !- Name
  {c6a36b06-4a65-419b-a8e2-55c044648c39}, !- Inlet Port
  {9bf8bd69-a241-4d06-aa92-6b2b3fbb49dd}; !- Outlet Port

OS:Connection,
  {c6a36b06-4a65-419b-a8e2-55c044648c39}, !- Handle
  {a096edcc-c548-4582-9c3d-05f1dc5d8541}, !- Name
  {9b93e0e6-66ee-4840-86d4-c61cc22979cc}, !- Source Object
  10,                                     !- Outlet Port
  {07a6b1fd-6056-4045-8885-c5c66ea82ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55d1441b-a1b5-43ed-9ae6-7fc8a7f7e515}, !- Handle
  Node 180,                               !- Name
  {6ed43a50-66ee-4764-825d-29349b8876d4}, !- Inlet Port
  {b40db034-daca-4cd0-8635-5a4e6a4ec828}; !- Outlet Port

OS:Connection,
  {9bf8bd69-a241-4d06-aa92-6b2b3fbb49dd}, !- Handle
  {2ae4e755-38b7-48e7-bb30-3918338f3b13}, !- Name
  {07a6b1fd-6056-4045-8885-c5c66ea82ee1}, !- Source Object
  3,                                      !- Outlet Port
  {07d14b6c-837a-4383-a187-cba4987bcd21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ed43a50-66ee-4764-825d-29349b8876d4}, !- Handle
  {edb3f2f2-d39f-4f24-9573-8e599a8c2cf9}, !- Name
  {07d14b6c-837a-4383-a187-cba4987bcd21}, !- Source Object
  3,                                      !- Outlet Port
  {55d1441b-a1b5-43ed-9ae6-7fc8a7f7e515}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b40db034-daca-4cd0-8635-5a4e6a4ec828}, !- Handle
  {13340ef8-57c2-42a7-bac7-a896b092490c}, !- Name
  {55d1441b-a1b5-43ed-9ae6-7fc8a7f7e515}, !- Source Object
  3,                                      !- Outlet Port
  {6809a0dd-0de7-4e37-b057-8239f707afe7}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1591fc2a-c919-403c-b71f-28514ed0ce21}, !- Handle
  Water Use Connections 8,                !- Name
  {b1854299-afac-4d81-bb36-279f5cd5e25c}, !- Inlet Node Name
  {5aba1914-d0f1-4a92-ae29-3675860eac3c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c5838ccd-6bef-4bf6-939b-47748a1f2cba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {951e7f12-898f-4324-9b53-bb6aa51b4d59}, !- Handle
  Smstore6 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.24530978476876e-006,                  !- Peak Flow Rate {m3/s}
  {df346165-a5ce-4e98-b3ff-e220e6d0c934}, !- Target Temperature Schedule Name
  {3365758c-78b8-4f05-a2e3-cf27c5487cdc}, !- Sensible Fraction Schedule Name
  {650e4fc8-8cb5-44cd-9ba1-cccabb67a914}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3365758c-78b8-4f05-a2e3-cf27c5487cdc}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9964a93f-5eee-403e-855e-fd2e13337929}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9964a93f-5eee-403e-855e-fd2e13337929}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {650e4fc8-8cb5-44cd-9ba1-cccabb67a914}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {36a6854b-7168-4988-87a1-233d14eee21e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36a6854b-7168-4988-87a1-233d14eee21e}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {df346165-a5ce-4e98-b3ff-e220e6d0c934}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a3b5181c-2f4d-4027-a03f-fea745a04f7d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3b5181c-2f4d-4027-a03f-fea745a04f7d}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c5838ccd-6bef-4bf6-939b-47748a1f2cba}, !- Handle
  Smstore6 Service Water Use 0.02gal/min, !- Name
  {951e7f12-898f-4324-9b53-bb6aa51b4d59}, !- Water Use Equipment Definition Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  {29d11474-7ea4-49d0-8d82-94f0cbe1cc44}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bcd4dc7d-456a-4cc4-81db-2cfc9ff297cc}, !- Handle
  Node 181,                               !- Name
  {57c02a70-4529-4137-8523-ddf216282069}, !- Inlet Port
  {b1854299-afac-4d81-bb36-279f5cd5e25c}; !- Outlet Port

OS:Connection,
  {57c02a70-4529-4137-8523-ddf216282069}, !- Handle
  {e7ec87d9-9d25-4bb7-b96c-4cb4038e9a43}, !- Name
  {9b93e0e6-66ee-4840-86d4-c61cc22979cc}, !- Source Object
  11,                                     !- Outlet Port
  {bcd4dc7d-456a-4cc4-81db-2cfc9ff297cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df70783d-0c23-4a25-b772-1f248320f766}, !- Handle
  Node 182,                               !- Name
  {5aba1914-d0f1-4a92-ae29-3675860eac3c}, !- Inlet Port
  {5edbf75e-2f98-4de7-a2c5-007b5eb146f6}; !- Outlet Port

OS:Connection,
  {b1854299-afac-4d81-bb36-279f5cd5e25c}, !- Handle
  {c3fa8806-fc9d-41cf-853f-687cd3604344}, !- Name
  {bcd4dc7d-456a-4cc4-81db-2cfc9ff297cc}, !- Source Object
  3,                                      !- Outlet Port
  {1591fc2a-c919-403c-b71f-28514ed0ce21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aba1914-d0f1-4a92-ae29-3675860eac3c}, !- Handle
  {cdd838fb-7b79-4098-9dc9-d8e16b020c37}, !- Name
  {1591fc2a-c919-403c-b71f-28514ed0ce21}, !- Source Object
  3,                                      !- Outlet Port
  {df70783d-0c23-4a25-b772-1f248320f766}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5edbf75e-2f98-4de7-a2c5-007b5eb146f6}, !- Handle
  {d60514a2-7a83-41b8-b5e6-6aca07d594ce}, !- Name
  {df70783d-0c23-4a25-b772-1f248320f766}, !- Source Object
  3,                                      !- Outlet Port
  {6809a0dd-0de7-4e37-b057-8239f707afe7}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {da837553-6bd1-414f-bb35-772228e51810}, !- Handle
  Water Use Connections 9,                !- Name
  {da764029-94e0-42cd-8fd3-f86800335fbb}, !- Inlet Node Name
  {c42c27ed-1831-425c-901f-7feb6f860383}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {07d0ff71-ba8a-46c7-b3e0-0696984a0118}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {59632d27-7faa-434b-bafa-37caf2d48edb}, !- Handle
  Smstore7 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.24530978476876e-006,                  !- Peak Flow Rate {m3/s}
  {55e99b9c-48de-41b8-b90d-e5c8ade8b4f5}, !- Target Temperature Schedule Name
  {83f3a9ab-2129-4b47-bce8-dfe3d7ffbe8c}, !- Sensible Fraction Schedule Name
  {9642f0b2-0d0c-4136-a92e-5b7483a2e4eb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {83f3a9ab-2129-4b47-bce8-dfe3d7ffbe8c}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b99f65c4-58d7-4086-8ff1-5b03b655f0d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b99f65c4-58d7-4086-8ff1-5b03b655f0d6}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9642f0b2-0d0c-4136-a92e-5b7483a2e4eb}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {376130af-b39d-456a-aaa4-33599b4131ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {376130af-b39d-456a-aaa4-33599b4131ff}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {55e99b9c-48de-41b8-b90d-e5c8ade8b4f5}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3634b86e-27c2-4d17-9d55-867f6b0d2eac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3634b86e-27c2-4d17-9d55-867f6b0d2eac}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {07d0ff71-ba8a-46c7-b3e0-0696984a0118}, !- Handle
  Smstore7 Service Water Use 0.02gal/min, !- Name
  {59632d27-7faa-434b-bafa-37caf2d48edb}, !- Water Use Equipment Definition Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  {29d11474-7ea4-49d0-8d82-94f0cbe1cc44}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ff6549f2-24ed-43bc-8288-91a4ba951afc}, !- Handle
  Node 183,                               !- Name
  {219c5183-af2d-47a8-859e-b0c3ad097e48}, !- Inlet Port
  {da764029-94e0-42cd-8fd3-f86800335fbb}; !- Outlet Port

OS:Connection,
  {219c5183-af2d-47a8-859e-b0c3ad097e48}, !- Handle
  {0a9a4718-772d-40a1-84b9-b4b8fa205cd0}, !- Name
  {9b93e0e6-66ee-4840-86d4-c61cc22979cc}, !- Source Object
  12,                                     !- Outlet Port
  {ff6549f2-24ed-43bc-8288-91a4ba951afc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9e36e80-b6ce-4e1f-9f75-f4224fb608c3}, !- Handle
  Node 184,                               !- Name
  {c42c27ed-1831-425c-901f-7feb6f860383}, !- Inlet Port
  {2ed26ff1-e416-47c1-b5f6-55eca97a82be}; !- Outlet Port

OS:Connection,
  {da764029-94e0-42cd-8fd3-f86800335fbb}, !- Handle
  {7318478a-b0c2-4006-a5ba-9288d0ec092c}, !- Name
  {ff6549f2-24ed-43bc-8288-91a4ba951afc}, !- Source Object
  3,                                      !- Outlet Port
  {da837553-6bd1-414f-bb35-772228e51810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c42c27ed-1831-425c-901f-7feb6f860383}, !- Handle
  {211355ee-f6cb-4c42-8dbb-a210ff49aede}, !- Name
  {da837553-6bd1-414f-bb35-772228e51810}, !- Source Object
  3,                                      !- Outlet Port
  {f9e36e80-b6ce-4e1f-9f75-f4224fb608c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ed26ff1-e416-47c1-b5f6-55eca97a82be}, !- Handle
  {8bc886a7-9c6c-415a-8ea7-d8505c222243}, !- Name
  {f9e36e80-b6ce-4e1f-9f75-f4224fb608c3}, !- Source Object
  3,                                      !- Outlet Port
  {6809a0dd-0de7-4e37-b057-8239f707afe7}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {57dfffcb-fcbb-4691-9a52-9643ae5418a5}, !- Handle
  Water Use Connections 10,               !- Name
  {2ad1be50-c074-45ac-968c-c2d1ad5225cc}, !- Inlet Node Name
  {ba0398b1-8f77-4c69-837b-654db5efb715}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fed8e772-385b-4ef9-a452-a06bc2cc36ff}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {750ab8a7-2e1d-4271-8a3d-95a327727e13}, !- Handle
  Smstore8 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.24530978476876e-006,                  !- Peak Flow Rate {m3/s}
  {c70ee6e9-b42f-4839-b299-2699d03993a7}, !- Target Temperature Schedule Name
  {69d29b20-6f6c-4d80-8a10-9a90a5b07605}, !- Sensible Fraction Schedule Name
  {ff5731f5-eb0f-4c0b-9418-331b3e32bd5c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {69d29b20-6f6c-4d80-8a10-9a90a5b07605}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c1de881-94cf-4bdb-b3af-2f8cb4f2ffe7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c1de881-94cf-4bdb-b3af-2f8cb4f2ffe7}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff5731f5-eb0f-4c0b-9418-331b3e32bd5c}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4326db7d-ec8a-4c19-9e15-bd842f955287}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4326db7d-ec8a-4c19-9e15-bd842f955287}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c70ee6e9-b42f-4839-b299-2699d03993a7}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f4e19f96-7d9d-4679-a022-51ef27bec582}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4e19f96-7d9d-4679-a022-51ef27bec582}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fed8e772-385b-4ef9-a452-a06bc2cc36ff}, !- Handle
  Smstore8 Service Water Use 0.02gal/min, !- Name
  {750ab8a7-2e1d-4271-8a3d-95a327727e13}, !- Water Use Equipment Definition Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  {29d11474-7ea4-49d0-8d82-94f0cbe1cc44}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1638e1fd-d565-4f86-aed8-f38d774132fc}, !- Handle
  Node 185,                               !- Name
  {7b8acf64-3286-4203-946a-9d33b3f8d3f9}, !- Inlet Port
  {2ad1be50-c074-45ac-968c-c2d1ad5225cc}; !- Outlet Port

OS:Connection,
  {7b8acf64-3286-4203-946a-9d33b3f8d3f9}, !- Handle
  {c1be2778-a2f4-47d3-ad56-214d88e9ccf0}, !- Name
  {9b93e0e6-66ee-4840-86d4-c61cc22979cc}, !- Source Object
  13,                                     !- Outlet Port
  {1638e1fd-d565-4f86-aed8-f38d774132fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d576875-b967-47cf-a3be-5fdaae3c1306}, !- Handle
  Node 186,                               !- Name
  {ba0398b1-8f77-4c69-837b-654db5efb715}, !- Inlet Port
  {aee34396-01be-4a82-b1ac-a4811195bea0}; !- Outlet Port

OS:Connection,
  {2ad1be50-c074-45ac-968c-c2d1ad5225cc}, !- Handle
  {3debb41a-501c-4a1c-8bd9-721afd817841}, !- Name
  {1638e1fd-d565-4f86-aed8-f38d774132fc}, !- Source Object
  3,                                      !- Outlet Port
  {57dfffcb-fcbb-4691-9a52-9643ae5418a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba0398b1-8f77-4c69-837b-654db5efb715}, !- Handle
  {fabe6134-ea20-4085-9d07-2433ffa019e8}, !- Name
  {57dfffcb-fcbb-4691-9a52-9643ae5418a5}, !- Source Object
  3,                                      !- Outlet Port
  {7d576875-b967-47cf-a3be-5fdaae3c1306}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aee34396-01be-4a82-b1ac-a4811195bea0}, !- Handle
  {b1367b6c-ac63-4e47-958b-68a56634062f}, !- Name
  {7d576875-b967-47cf-a3be-5fdaae3c1306}, !- Source Object
  3,                                      !- Outlet Port
  {6809a0dd-0de7-4e37-b057-8239f707afe7}, !- Target Object
  13;                                     !- Inlet Port

OS:Sizing:Parameters,
  {d0414b69-a624-4847-8cd0-173175486b48}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {554c3712-54d3-4a4a-878a-ad25f7384f98}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {23c60c17-002f-4434-814f-8580a635c3bb}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {4ca461ac-b685-426b-8986-05ac6504091e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ca461ac-b685-426b-8986-05ac6504091e}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {a59d8b4e-5a9b-43a9-b8ed-baacee531e38}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {aa5dede8-ab8d-4fe4-ac64-d784d2de7141}, !- Control Zone or Zone List Name
  {37cd286b-9269-4bac-8c9c-dcd30571a638}, !- Cooling Control Zone or Zone List Name
  {7d801f09-f490-4187-a7f3-ac3e4585b4f2}, !- Heating Control Zone or Zone List Name
  {749a29d9-4f21-4915-bc1a-26465580916b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aa5dede8-ab8d-4fe4-ac64-d784d2de7141}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {37cd286b-9269-4bac-8c9c-dcd30571a638}, !- Handle
  {6bde7d9d-7d2e-4109-a552-6b8a78ff92f2}; !- Name

OS:ModelObjectList,
  {7d801f09-f490-4187-a7f3-ac3e4585b4f2}, !- Handle
  {6ccd3943-ce13-49e6-a770-1a573dcd4147}; !- Name

OS:ModelObjectList,
  {749a29d9-4f21-4915-bc1a-26465580916b}, !- Handle
  {b13c0565-4a70-46b8-a5fd-cc5330500974}; !- Name

OS:Schedule:Ruleset,
  {12f82c2c-d5e0-48ac-89f2-2069bd9d6293}, !- Handle
  Sys_3_PSZ Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  {1a9fd9c7-274b-431d-857b-f52f62456714}, !- Default Day Schedule Name
  {895d3c42-4745-4ebe-9f7d-e7cf87dc20cf}, !- Summer Design Day Schedule Name
  {21a8b1f8-ac55-456c-a558-0a8125d1c76b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1a9fd9c7-274b-431d-857b-f52f62456714}, !- Handle
  Sys_3_PSZ Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Default, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d5f292b-cb0c-4ba3-a674-e8ac72a53b10}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21a8b1f8-ac55-456c-a558-0a8125d1c76b}, !- Handle
  Sys_3_PSZ Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {46b93916-a620-40a4-a19c-a5e57f37e3c5}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {895d3c42-4745-4ebe-9f7d-e7cf87dc20cf}, !- Handle
  Sys_3_PSZ Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84808284-9dc4-4305-8aca-1b0dd9f9e074}, !- Handle
  Sys_3_PSZ Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Monday Rule, !- Name
  {12f82c2c-d5e0-48ac-89f2-2069bd9d6293}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {29cd4c7d-0175-4ee5-98f7-bab79119bd85}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {29cd4c7d-0175-4ee5-98f7-bab79119bd85}, !- Handle
  Sys_3_PSZ Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Monday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e814b6db-46a0-4632-8afd-624f9066d8e3}, !- Handle
  Sys_3_PSZ Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Tuesday Rule, !- Name
  {12f82c2c-d5e0-48ac-89f2-2069bd9d6293}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {989bc022-8999-48ef-8412-cd1f65abd7a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {989bc022-8999-48ef-8412-cd1f65abd7a7}, !- Handle
  Sys_3_PSZ Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Tuesday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {407b3b24-6500-4df6-975c-be925027261a}, !- Handle
  Sys_3_PSZ Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Wednesday Rule, !- Name
  {12f82c2c-d5e0-48ac-89f2-2069bd9d6293}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f9c583d8-ca1e-431b-8fe0-246358ca3cce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {f9c583d8-ca1e-431b-8fe0-246358ca3cce}, !- Handle
  Sys_3_PSZ Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Wednesday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f82bad23-f1c9-49f9-97fa-9b7dde8b20bf}, !- Handle
  Sys_3_PSZ Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Thursday Rule, !- Name
  {12f82c2c-d5e0-48ac-89f2-2069bd9d6293}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a3a66dd4-65d9-4ba5-a846-43b36b1637bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a3a66dd4-65d9-4ba5-a846-43b36b1637bc}, !- Handle
  Sys_3_PSZ Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Thursday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0d1a72cc-3803-4203-ab85-bf20e77ad034}, !- Handle
  Sys_3_PSZ Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Friday Rule, !- Name
  {12f82c2c-d5e0-48ac-89f2-2069bd9d6293}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dd98f453-4f9b-4b1a-820c-dad3f76101a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {dd98f453-4f9b-4b1a-820c-dad3f76101a7}, !- Handle
  Sys_3_PSZ Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Friday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7de09f70-041c-411e-b91f-741ea615bfbd}, !- Handle
  Sys_3_PSZ Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Saturday Rule, !- Name
  {12f82c2c-d5e0-48ac-89f2-2069bd9d6293}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {141c4405-0e53-415d-8ad4-3389c726db79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {141c4405-0e53-415d-8ad4-3389c726db79}, !- Handle
  Sys_3_PSZ Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Saturday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f8f28d1a-fd0b-4e39-b2e8-396d23dad14e}, !- Handle
  Sys_3_PSZ Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {12f82c2c-d5e0-48ac-89f2-2069bd9d6293}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {abca0c46-2d21-414e-a6e2-e824927b4dd4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abca0c46-2d21-414e-a6e2-e824927b4dd4}, !- Handle
  Sys_3_PSZ Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Occ Sch Sunday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {a7f62dfa-f7f9-4f7f-9d9b-2e0f78b14b32}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5c7e2bd7-1fcd-4da0-bb53-7cc679d1a9d3}, !- Control Zone or Zone List Name
  {9688cdf0-7414-463e-9dc9-417acb26457f}, !- Cooling Control Zone or Zone List Name
  {983212ad-8ebe-441d-849d-ee4ac46fce38}, !- Heating Control Zone or Zone List Name
  {3fd55daa-04eb-4964-96c5-a610adc8e419}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5c7e2bd7-1fcd-4da0-bb53-7cc679d1a9d3}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {9688cdf0-7414-463e-9dc9-417acb26457f}, !- Handle
  {65820826-d6bd-4e3c-843d-c60d274574ee}; !- Name

OS:ModelObjectList,
  {983212ad-8ebe-441d-849d-ee4ac46fce38}, !- Handle
  {dde9b1c7-6f7b-47da-9d50-78ca308379cd}; !- Name

OS:ModelObjectList,
  {3fd55daa-04eb-4964-96c5-a610adc8e419}, !- Handle
  {2f50f9c1-2d7f-436c-9bc1-f93fd932e151}; !- Name

OS:Schedule:Ruleset,
  {33eb263e-2dd9-430e-980e-da6299bccb26}, !- Handle
  Sys_3_PSZ Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  {da8bc8ce-d30b-4ade-be46-b73342d0db6c}, !- Default Day Schedule Name
  {b7c9d173-aeb2-42c5-a43c-7f627f01d3d3}, !- Summer Design Day Schedule Name
  {9adad805-eda6-4895-837a-0ec99aeeff0e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {da8bc8ce-d30b-4ade-be46-b73342d0db6c}, !- Handle
  Sys_3_PSZ Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Default, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5aa3d8d1-a4a1-4d98-bd7c-173726d1b888}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9adad805-eda6-4895-837a-0ec99aeeff0e}, !- Handle
  Sys_3_PSZ Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47bef86d-1d8f-441e-9edb-f8b7634131a3}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7c9d173-aeb2-42c5-a43c-7f627f01d3d3}, !- Handle
  Sys_3_PSZ Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5bf22188-0c5a-4772-8b81-dec823470580}, !- Handle
  Sys_3_PSZ Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {33eb263e-2dd9-430e-980e-da6299bccb26}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {668f62b9-c65e-4d4e-a9ec-af2dadf3358a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {668f62b9-c65e-4d4e-a9ec-af2dadf3358a}, !- Handle
  Sys_3_PSZ Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Monday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {65c7fbe6-e930-4cbe-9cf8-cbeeac4c4dd9}, !- Handle
  Sys_3_PSZ Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {33eb263e-2dd9-430e-980e-da6299bccb26}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4218c443-fb45-4340-9441-25d121eb117e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {4218c443-fb45-4340-9441-25d121eb117e}, !- Handle
  Sys_3_PSZ Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e5080ec3-58f5-4581-990d-42993275fe0d}, !- Handle
  Sys_3_PSZ Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {33eb263e-2dd9-430e-980e-da6299bccb26}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {69389d3e-9bc3-483d-986e-f088a4dd2abe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {69389d3e-9bc3-483d-986e-f088a4dd2abe}, !- Handle
  Sys_3_PSZ Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0f50280c-8922-4c84-a63b-468e6475d057}, !- Handle
  Sys_3_PSZ Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {33eb263e-2dd9-430e-980e-da6299bccb26}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {833015dd-c3cf-4752-be0b-48f4dab45674}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {833015dd-c3cf-4752-be0b-48f4dab45674}, !- Handle
  Sys_3_PSZ Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Thursday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4fe0262a-2110-4527-b2d7-42548d2f2183}, !- Handle
  Sys_3_PSZ Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {33eb263e-2dd9-430e-980e-da6299bccb26}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {280cd851-1f7f-490b-9f87-739423110fa6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {280cd851-1f7f-490b-9f87-739423110fa6}, !- Handle
  Sys_3_PSZ Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Friday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {209165a8-9012-4186-848b-111670cae66d}, !- Handle
  Sys_3_PSZ Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {33eb263e-2dd9-430e-980e-da6299bccb26}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d785492-ae47-4b11-899e-67a288ad0da0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4d785492-ae47-4b11-899e-67a288ad0da0}, !- Handle
  Sys_3_PSZ Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Saturday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fe564e38-a36b-4ecf-a8cb-e6634a30aa8e}, !- Handle
  Sys_3_PSZ Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {33eb263e-2dd9-430e-980e-da6299bccb26}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ea7dfbc-f14a-42dc-bbea-4415d4fe4346}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ea7dfbc-f14a-42dc-bbea-4415d4fe4346}, !- Handle
  Sys_3_PSZ Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Sunday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {b8c2d4d8-f7f0-49ac-9ac5-7748f2eabe41}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {40f1ea48-b1c3-4d4b-be6b-2c048f6fc0d2}, !- Control Zone or Zone List Name
  {200bcfad-e7bf-48e6-97be-f6df12becdeb}, !- Cooling Control Zone or Zone List Name
  {c3702f36-f054-4ea1-8b63-da1d8ac48e4b}, !- Heating Control Zone or Zone List Name
  {051d5a85-64cf-4d90-bb88-2263ea1d1f5c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {40f1ea48-b1c3-4d4b-be6b-2c048f6fc0d2}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {200bcfad-e7bf-48e6-97be-f6df12becdeb}, !- Handle
  {fb321e4d-05be-450d-88c5-d3be8b44cf25}; !- Name

OS:ModelObjectList,
  {c3702f36-f054-4ea1-8b63-da1d8ac48e4b}, !- Handle
  {adfa898f-e418-4770-8317-b48bbd4f82a7}; !- Name

OS:ModelObjectList,
  {051d5a85-64cf-4d90-bb88-2263ea1d1f5c}, !- Handle
  {8a215d02-7b42-428e-b0da-ca5e171b1ecb}; !- Name

OS:Schedule:Ruleset,
  {a96fd942-c79a-487a-93e6-470760158060}, !- Handle
  Sys_3_PSZ Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  {f1a85621-75b8-4bd4-a055-50ef990b4211}, !- Default Day Schedule Name
  {fd755415-58aa-4b53-9de8-000daa13b570}, !- Summer Design Day Schedule Name
  {7966b339-c12e-44da-bfd8-621ecd5a8835}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f1a85621-75b8-4bd4-a055-50ef990b4211}, !- Handle
  Sys_3_PSZ Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Default, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {854970ff-2ff4-4ae1-a01f-5785b69fff97}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7966b339-c12e-44da-bfd8-621ecd5a8835}, !- Handle
  Sys_3_PSZ Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81756ab8-fa44-4055-98d2-105e06b1cdf4}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd755415-58aa-4b53-9de8-000daa13b570}, !- Handle
  Sys_3_PSZ Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8682be8e-4dc2-41d0-93c0-27aec673033d}, !- Handle
  Sys_3_PSZ Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {a96fd942-c79a-487a-93e6-470760158060}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4e60a086-dba0-495d-978a-b92fcf3cacb1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4e60a086-dba0-495d-978a-b92fcf3cacb1}, !- Handle
  Sys_3_PSZ Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Monday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9431c5ca-b97f-45a3-9f60-d5fb6807c628}, !- Handle
  Sys_3_PSZ Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {a96fd942-c79a-487a-93e6-470760158060}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d0fd2d7d-8914-4a35-9a03-bf39b6a74d51}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d0fd2d7d-8914-4a35-9a03-bf39b6a74d51}, !- Handle
  Sys_3_PSZ Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b2753f4d-4129-4729-a47e-b58bc2e8960f}, !- Handle
  Sys_3_PSZ Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {a96fd942-c79a-487a-93e6-470760158060}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c9914548-cdb8-4ada-984b-91e6541e59b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {c9914548-cdb8-4ada-984b-91e6541e59b9}, !- Handle
  Sys_3_PSZ Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8575f10b-74d1-489b-ad7b-af10bbf64549}, !- Handle
  Sys_3_PSZ Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {a96fd942-c79a-487a-93e6-470760158060}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3d9f0797-de60-45e8-8746-24f80747b3b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3d9f0797-de60-45e8-8746-24f80747b3b3}, !- Handle
  Sys_3_PSZ Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Thursday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e9c812c7-bc28-42d1-a579-c2d231228638}, !- Handle
  Sys_3_PSZ Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {a96fd942-c79a-487a-93e6-470760158060}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {37b5dfa1-68b5-4009-9c1b-18673baff476}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {37b5dfa1-68b5-4009-9c1b-18673baff476}, !- Handle
  Sys_3_PSZ Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Friday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {177af65d-e4e5-40a4-ae3e-8b801a7d4860}, !- Handle
  Sys_3_PSZ Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {a96fd942-c79a-487a-93e6-470760158060}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {14c5e50a-2743-45a1-95e6-9102b9b73af4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {14c5e50a-2743-45a1-95e6-9102b9b73af4}, !- Handle
  Sys_3_PSZ Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Saturday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {653e8d3c-a99e-4aa3-8bb9-a168acbd3a99}, !- Handle
  Sys_3_PSZ Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {a96fd942-c79a-487a-93e6-470760158060}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9801a8b8-49f3-4888-937b-00dd68ac3698}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9801a8b8-49f3-4888-937b-00dd68ac3698}, !- Handle
  Sys_3_PSZ Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Sunday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {e830da78-7370-4b41-8a27-c27392cede88}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {300a8650-10a2-4ac9-a9f5-1bd748142463}, !- Control Zone or Zone List Name
  {6819aa49-1528-4997-9cc7-ded61b6c5af5}, !- Cooling Control Zone or Zone List Name
  {e8a08229-3fd3-410a-b1e9-bba92d2c7bea}, !- Heating Control Zone or Zone List Name
  {5304d096-9517-42ac-abf1-bd5e939a83c1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {300a8650-10a2-4ac9-a9f5-1bd748142463}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6819aa49-1528-4997-9cc7-ded61b6c5af5}, !- Handle
  {9f0c5852-6f7c-4631-adc7-4ec84721324d}; !- Name

OS:ModelObjectList,
  {e8a08229-3fd3-410a-b1e9-bba92d2c7bea}, !- Handle
  {81bde2b9-e1ca-4166-aa53-8a79f6d6cd0c}; !- Name

OS:ModelObjectList,
  {5304d096-9517-42ac-abf1-bd5e939a83c1}, !- Handle
  {d117550c-c420-43b2-a932-a0e7080d45e3}; !- Name

OS:Schedule:Ruleset,
  {3bf75bfe-953d-4fab-9232-8bef104f4865}, !- Handle
  Sys_3_PSZ Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  {b615901b-3064-4ca2-a5ae-8b4100124156}, !- Default Day Schedule Name
  {526afedd-6bd9-4530-9ac1-550133fd5ada}, !- Summer Design Day Schedule Name
  {348e3362-0aaa-4583-9802-74568d4d9a8e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b615901b-3064-4ca2-a5ae-8b4100124156}, !- Handle
  Sys_3_PSZ Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Default, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0db10b22-f2f5-4c27-b776-9b945b9ebae4}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {348e3362-0aaa-4583-9802-74568d4d9a8e}, !- Handle
  Sys_3_PSZ Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {149cea13-304c-45c7-92ff-b14cef5c1a1e}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {526afedd-6bd9-4530-9ac1-550133fd5ada}, !- Handle
  Sys_3_PSZ Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6808478-76e7-4704-ae9c-6d3255b9956d}, !- Handle
  Sys_3_PSZ Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {3bf75bfe-953d-4fab-9232-8bef104f4865}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d03c58b5-624d-47d0-9512-cda1ebad2842}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {d03c58b5-624d-47d0-9512-cda1ebad2842}, !- Handle
  Sys_3_PSZ Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Monday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c1fe3fc7-17ff-4806-af9f-4b37c600b6ff}, !- Handle
  Sys_3_PSZ Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {3bf75bfe-953d-4fab-9232-8bef104f4865}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6f6b9153-5b57-4eb1-833c-a6cd6cabfbc2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {6f6b9153-5b57-4eb1-833c-a6cd6cabfbc2}, !- Handle
  Sys_3_PSZ Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {82aaeeaa-8c9c-4e59-8938-473c6df74381}, !- Handle
  Sys_3_PSZ Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {3bf75bfe-953d-4fab-9232-8bef104f4865}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {aab2420a-b3f7-44d7-8547-33211f62c569}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {aab2420a-b3f7-44d7-8547-33211f62c569}, !- Handle
  Sys_3_PSZ Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1045cc6e-a93b-4993-9571-b3a70ca3e7fb}, !- Handle
  Sys_3_PSZ Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {3bf75bfe-953d-4fab-9232-8bef104f4865}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {22ce732b-ea09-4461-b9d2-7222eac4877e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {22ce732b-ea09-4461-b9d2-7222eac4877e}, !- Handle
  Sys_3_PSZ Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Thursday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {59648df9-a35c-4725-bec3-36c3a5547389}, !- Handle
  Sys_3_PSZ Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {3bf75bfe-953d-4fab-9232-8bef104f4865}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {393dc4e1-b9da-42de-8c95-4404f10c89b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {393dc4e1-b9da-42de-8c95-4404f10c89b8}, !- Handle
  Sys_3_PSZ Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Friday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {75202ed2-5b2c-4861-a80a-520f961fa5f0}, !- Handle
  Sys_3_PSZ Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {3bf75bfe-953d-4fab-9232-8bef104f4865}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c208a509-55ad-43e3-9c5d-128ec5841c93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c208a509-55ad-43e3-9c5d-128ec5841c93}, !- Handle
  Sys_3_PSZ Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Saturday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bfd6e8a4-e5f8-4299-bf9e-10932b77dff9}, !- Handle
  Sys_3_PSZ Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {3bf75bfe-953d-4fab-9232-8bef104f4865}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a8e33941-59c8-48ee-94d5-8c6700d2f2ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8e33941-59c8-48ee-94d5-8c6700d2f2ec}, !- Handle
  Sys_3_PSZ Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Sunday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {33deb6ca-ae6b-4eda-8d51-3debd56b7cf4}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2e2662d6-3fd6-4a4c-8263-68436d539210}, !- Control Zone or Zone List Name
  {7cddb973-611e-43fb-a9dc-ecabccd03ae5}, !- Cooling Control Zone or Zone List Name
  {a72e8eed-a630-46f0-aca0-11c1ecb6edce}, !- Heating Control Zone or Zone List Name
  {55301c9a-5074-4b7a-bd30-8d26822f93be}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2e2662d6-3fd6-4a4c-8263-68436d539210}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {7cddb973-611e-43fb-a9dc-ecabccd03ae5}, !- Handle
  {0c80fb9d-7b57-4925-a7f3-ca51af18f67e}; !- Name

OS:ModelObjectList,
  {a72e8eed-a630-46f0-aca0-11c1ecb6edce}, !- Handle
  {86b09c17-edcf-4b9f-bcb1-03de5b89afc3}; !- Name

OS:ModelObjectList,
  {55301c9a-5074-4b7a-bd30-8d26822f93be}, !- Handle
  {21f23ecf-5e27-4004-b1de-6ba4a07b6284}; !- Name

OS:Schedule:Ruleset,
  {d36757a7-74f1-4097-9af0-12de5b5e3821}, !- Handle
  Sys_3_PSZ Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  {441954b8-ef23-4157-ba93-bc56e56d1aba}, !- Default Day Schedule Name
  {491f0209-8946-4a30-ae44-f9bfbd06a905}, !- Summer Design Day Schedule Name
  {32f6059b-b43e-4dfe-a9c4-665a25391753}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {441954b8-ef23-4157-ba93-bc56e56d1aba}, !- Handle
  Sys_3_PSZ Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Default, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f588cbd2-6532-4da9-83f3-ba86a7d13543}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32f6059b-b43e-4dfe-a9c4-665a25391753}, !- Handle
  Sys_3_PSZ Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c533a9b4-59ea-4dcc-a270-ba7e05ce9464}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {491f0209-8946-4a30-ae44-f9bfbd06a905}, !- Handle
  Sys_3_PSZ Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6fa916a-29b6-4e7c-937b-cfe8f8cff64a}, !- Handle
  Sys_3_PSZ Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {d36757a7-74f1-4097-9af0-12de5b5e3821}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {efe7bae4-11f5-4f77-a3cd-9ce04e8879d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {efe7bae4-11f5-4f77-a3cd-9ce04e8879d3}, !- Handle
  Sys_3_PSZ Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Monday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0d449725-c9d8-484b-951f-94995d24bf92}, !- Handle
  Sys_3_PSZ Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {d36757a7-74f1-4097-9af0-12de5b5e3821}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {64c0ee47-ab92-4964-ae01-e4c4bd64aab0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {64c0ee47-ab92-4964-ae01-e4c4bd64aab0}, !- Handle
  Sys_3_PSZ Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {02ea1442-76b6-4781-ae66-67f55fd86c8b}, !- Handle
  Sys_3_PSZ Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {d36757a7-74f1-4097-9af0-12de5b5e3821}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d454918c-8cad-4ecf-a35d-a14d3b90be0d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d454918c-8cad-4ecf-a35d-a14d3b90be0d}, !- Handle
  Sys_3_PSZ Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {78bb4d6f-129e-4369-a286-b89c06c9993b}, !- Handle
  Sys_3_PSZ Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {d36757a7-74f1-4097-9af0-12de5b5e3821}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d6eec78c-7546-427e-8f60-1129f101c0a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d6eec78c-7546-427e-8f60-1129f101c0a0}, !- Handle
  Sys_3_PSZ Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Thursday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0f26e99e-c548-4d68-9159-da0878de8a2a}, !- Handle
  Sys_3_PSZ Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {d36757a7-74f1-4097-9af0-12de5b5e3821}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {796967bb-1c78-45c1-9cbb-f37256a43bbb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {796967bb-1c78-45c1-9cbb-f37256a43bbb}, !- Handle
  Sys_3_PSZ Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Friday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {75d3adc3-eda7-40c5-847b-db636d83d016}, !- Handle
  Sys_3_PSZ Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {d36757a7-74f1-4097-9af0-12de5b5e3821}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {db58f1ad-e862-4196-b0fb-09c55881f6e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {db58f1ad-e862-4196-b0fb-09c55881f6e4}, !- Handle
  Sys_3_PSZ Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Saturday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f5b84223-1cb8-40f8-acea-7fc9eed46443}, !- Handle
  Sys_3_PSZ Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {d36757a7-74f1-4097-9af0-12de5b5e3821}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4d8d568c-c9c8-4217-b7c6-45713a98fc1c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d8d568c-c9c8-4217-b7c6-45713a98fc1c}, !- Handle
  Sys_3_PSZ Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Sunday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {8fecd26e-e2a8-4b4c-8810-d4d9bf68260f}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {40fb9616-4aed-4119-bc1f-26d5e69a3af3}, !- Control Zone or Zone List Name
  {b445feb1-eb28-47fc-affa-3caac8914f4b}, !- Cooling Control Zone or Zone List Name
  {0b09510a-a3d9-4d55-9ff0-4108d1c81808}, !- Heating Control Zone or Zone List Name
  {547b9b61-0f3e-4cd2-b7ca-3a1af7e4b550}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {40fb9616-4aed-4119-bc1f-26d5e69a3af3}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b445feb1-eb28-47fc-affa-3caac8914f4b}, !- Handle
  {704d4990-74de-4cea-adcb-9b61d70153dd}; !- Name

OS:ModelObjectList,
  {0b09510a-a3d9-4d55-9ff0-4108d1c81808}, !- Handle
  {386ff514-634e-422f-a866-9eb17f920715}; !- Name

OS:ModelObjectList,
  {547b9b61-0f3e-4cd2-b7ca-3a1af7e4b550}, !- Handle
  {b252ec65-c1bc-4820-9521-f16f65ec657a}; !- Name

OS:Schedule:Ruleset,
  {9985d74e-2d8f-41f7-8522-00c370bf24bb}, !- Handle
  Sys_3_PSZ Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  {8bfe26fc-da5f-431e-bcba-cdb028fecf4e}, !- Default Day Schedule Name
  {b9ec09d6-7ffe-4fd0-b571-59c518e5b766}, !- Summer Design Day Schedule Name
  {bf4f6c6a-1826-466c-a9aa-02300cae89bc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8bfe26fc-da5f-431e-bcba-cdb028fecf4e}, !- Handle
  Sys_3_PSZ Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Default, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c326462-d64a-4d08-a7bb-33d6df37bd98}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf4f6c6a-1826-466c-a9aa-02300cae89bc}, !- Handle
  Sys_3_PSZ Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa9c1b65-2577-45b8-9b53-4a57863112a5}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9ec09d6-7ffe-4fd0-b571-59c518e5b766}, !- Handle
  Sys_3_PSZ Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1ee7ce41-ef2b-41bd-aefa-da8b22d43e87}, !- Handle
  Sys_3_PSZ Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {9985d74e-2d8f-41f7-8522-00c370bf24bb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {229fc0e4-b4df-4d2c-9caf-00ed1eec4931}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {229fc0e4-b4df-4d2c-9caf-00ed1eec4931}, !- Handle
  Sys_3_PSZ Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Monday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7e155518-bb98-4918-b277-5b4f5d403358}, !- Handle
  Sys_3_PSZ Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {9985d74e-2d8f-41f7-8522-00c370bf24bb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {fdbbd094-0edd-4a0b-be95-d61fc77af871}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {fdbbd094-0edd-4a0b-be95-d61fc77af871}, !- Handle
  Sys_3_PSZ Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {35d40e3e-1e58-4fd8-9e9f-671c6e3fbbe7}, !- Handle
  Sys_3_PSZ Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {9985d74e-2d8f-41f7-8522-00c370bf24bb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e4e06ce5-873c-4f12-9d53-89f0e3225b34}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {e4e06ce5-873c-4f12-9d53-89f0e3225b34}, !- Handle
  Sys_3_PSZ Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e33a0fc9-8aeb-4c35-aa1f-d893ccbe1b8b}, !- Handle
  Sys_3_PSZ Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {9985d74e-2d8f-41f7-8522-00c370bf24bb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {723fbb84-093e-4996-9840-df42b9c0643b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {723fbb84-093e-4996-9840-df42b9c0643b}, !- Handle
  Sys_3_PSZ Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Thursday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5a109cbe-0a5b-45cc-bfe4-7e0ffa3ddadf}, !- Handle
  Sys_3_PSZ Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {9985d74e-2d8f-41f7-8522-00c370bf24bb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b5069615-ba43-49ee-a132-e5ca1f2509f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b5069615-ba43-49ee-a132-e5ca1f2509f9}, !- Handle
  Sys_3_PSZ Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Friday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {82da2331-942d-428d-b73a-be35d6ea524e}, !- Handle
  Sys_3_PSZ Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {9985d74e-2d8f-41f7-8522-00c370bf24bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {53853edb-52fb-4db3-9280-11d1451f1362}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {53853edb-52fb-4db3-9280-11d1451f1362}, !- Handle
  Sys_3_PSZ Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Saturday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d1bb1c8e-c629-4cd9-831b-0ca97cdf6770}, !- Handle
  Sys_3_PSZ Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {9985d74e-2d8f-41f7-8522-00c370bf24bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8649c721-5e04-4b2e-9949-016d6acac265}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8649c721-5e04-4b2e-9949-016d6acac265}, !- Handle
  Sys_3_PSZ Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Sunday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {cfe27415-8836-4bb1-8a0b-6089828cb276}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b070831d-9735-44ce-876a-cc32ee0d71f0}, !- Control Zone or Zone List Name
  {20dfaf74-2237-4ac1-ae4b-be046c9f9bb5}, !- Cooling Control Zone or Zone List Name
  {9faadf4d-a89b-4bef-8aa3-d93cdad95c28}, !- Heating Control Zone or Zone List Name
  {623977b4-fa1c-4f90-bf20-9dbb2b4c2447}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b070831d-9735-44ce-876a-cc32ee0d71f0}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {20dfaf74-2237-4ac1-ae4b-be046c9f9bb5}, !- Handle
  {a439e639-4b12-44f2-beb9-a0d88054ae10}; !- Name

OS:ModelObjectList,
  {9faadf4d-a89b-4bef-8aa3-d93cdad95c28}, !- Handle
  {4ceeb8b7-a4d0-4a2b-99ee-516d6c04687e}; !- Name

OS:ModelObjectList,
  {623977b4-fa1c-4f90-bf20-9dbb2b4c2447}, !- Handle
  {e9181d1b-d6b4-4e59-b55d-03565469d9b8}; !- Name

OS:Schedule:Ruleset,
  {bb3c5aa0-b6d9-4cf0-9a40-c361a41f6154}, !- Handle
  Sys_3_PSZ Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  {d12068ce-e1ba-4f2c-9a87-27914b31f69b}, !- Default Day Schedule Name
  {896ba0be-c924-4ab9-ab6f-2cc17c81eaba}, !- Summer Design Day Schedule Name
  {8e4f19f6-b402-41aa-9aa6-e8c6838a6439}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d12068ce-e1ba-4f2c-9a87-27914b31f69b}, !- Handle
  Sys_3_PSZ Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Default, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5955113-b453-4562-ac5e-d4921224f52a}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e4f19f6-b402-41aa-9aa6-e8c6838a6439}, !- Handle
  Sys_3_PSZ Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e0d1eb1-02bb-4f9d-aa57-a6a6eaf033cb}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {896ba0be-c924-4ab9-ab6f-2cc17c81eaba}, !- Handle
  Sys_3_PSZ Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {517fcf68-97ab-43ee-b52d-a06ab4e17370}, !- Handle
  Sys_3_PSZ Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {bb3c5aa0-b6d9-4cf0-9a40-c361a41f6154}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fd18df48-9923-45a4-95de-ed4e871f0d8f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {fd18df48-9923-45a4-95de-ed4e871f0d8f}, !- Handle
  Sys_3_PSZ Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Monday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6c753da5-7125-4be4-8c22-ced867c33085}, !- Handle
  Sys_3_PSZ Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {bb3c5aa0-b6d9-4cf0-9a40-c361a41f6154}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0203b062-9a83-4bd7-9bc5-d0189420496d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {0203b062-9a83-4bd7-9bc5-d0189420496d}, !- Handle
  Sys_3_PSZ Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0a1d2d25-9afb-4fbd-a8e8-52c4e36f91eb}, !- Handle
  Sys_3_PSZ Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {bb3c5aa0-b6d9-4cf0-9a40-c361a41f6154}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {18c841c6-68d9-40d9-bf93-e4e4834f6806}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {18c841c6-68d9-40d9-bf93-e4e4834f6806}, !- Handle
  Sys_3_PSZ Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f0c67a6c-60ea-446d-a7c0-eb918a10dcda}, !- Handle
  Sys_3_PSZ Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {bb3c5aa0-b6d9-4cf0-9a40-c361a41f6154}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8778a6aa-a925-412a-88cf-1ed0baf1965f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8778a6aa-a925-412a-88cf-1ed0baf1965f}, !- Handle
  Sys_3_PSZ Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Thursday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0e053b34-fa1a-449e-ac49-a1bf11abeadb}, !- Handle
  Sys_3_PSZ Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {bb3c5aa0-b6d9-4cf0-9a40-c361a41f6154}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8278611b-25c5-453d-aced-995b34e93fd9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8278611b-25c5-453d-aced-995b34e93fd9}, !- Handle
  Sys_3_PSZ Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Friday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9babc2a7-d198-4529-8c9a-6065bdae6117}, !- Handle
  Sys_3_PSZ Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {bb3c5aa0-b6d9-4cf0-9a40-c361a41f6154}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8b6bc978-b7c3-4c26-a3be-6c92fad00614}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8b6bc978-b7c3-4c26-a3be-6c92fad00614}, !- Handle
  Sys_3_PSZ Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Saturday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fb4d91e4-ae54-44e9-b028-aa7464bae7d8}, !- Handle
  Sys_3_PSZ Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {bb3c5aa0-b6d9-4cf0-9a40-c361a41f6154}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3d309659-b630-4ea8-8657-959c60538d94}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d309659-b630-4ea8-8657-959c60538d94}, !- Handle
  Sys_3_PSZ Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Sunday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {04066637-016e-4bbb-b5db-903cb5eda9cb}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e7b5ad0c-86ee-4354-8e9b-3ecc47a1e073}, !- Control Zone or Zone List Name
  {a4d436e3-8bda-4b05-9269-1c3ca1c2c356}, !- Cooling Control Zone or Zone List Name
  {3f2d0635-5aca-4845-9f78-f9c9731bfba8}, !- Heating Control Zone or Zone List Name
  {8414b9e7-d796-4523-939b-3af9b97071bd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e7b5ad0c-86ee-4354-8e9b-3ecc47a1e073}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a4d436e3-8bda-4b05-9269-1c3ca1c2c356}, !- Handle
  {e26528ff-2548-4e7f-9058-1b6b1cbbf86d}; !- Name

OS:ModelObjectList,
  {3f2d0635-5aca-4845-9f78-f9c9731bfba8}, !- Handle
  {30696bd4-2cf1-4cc1-b5ca-2b575735aa12}; !- Name

OS:ModelObjectList,
  {8414b9e7-d796-4523-939b-3af9b97071bd}, !- Handle
  {1d053328-5d65-4768-b47f-722726b609f3}; !- Name

OS:Schedule:Ruleset,
  {ab1b26e5-3b3c-4f66-b8e4-b7d1913e0470}, !- Handle
  Sys_3_PSZ Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  {2042ff68-3418-4482-ae15-a9531d28ca0f}, !- Default Day Schedule Name
  {866e3aef-4d74-4a7a-821b-ceb330d88aed}, !- Summer Design Day Schedule Name
  {ff4b930e-3f5d-4c82-b997-7ec73f7f81ae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2042ff68-3418-4482-ae15-a9531d28ca0f}, !- Handle
  Sys_3_PSZ Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Default, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2373dbe2-6dfc-43f5-be9a-b82292903e60}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff4b930e-3f5d-4c82-b997-7ec73f7f81ae}, !- Handle
  Sys_3_PSZ Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63da4f43-b244-4a74-b9fa-662b2cfc734f}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {866e3aef-4d74-4a7a-821b-ceb330d88aed}, !- Handle
  Sys_3_PSZ Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {243a6ee9-ffcb-4e37-94ee-831942b096fe}, !- Handle
  Sys_3_PSZ Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {ab1b26e5-3b3c-4f66-b8e4-b7d1913e0470}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {688c0651-5127-4b73-9b30-e679a93b160e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {688c0651-5127-4b73-9b30-e679a93b160e}, !- Handle
  Sys_3_PSZ Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Monday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {642557a3-cdb4-417e-a6fc-2ef992f03f88}, !- Handle
  Sys_3_PSZ Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {ab1b26e5-3b3c-4f66-b8e4-b7d1913e0470}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e8571487-d1da-49b1-8ce1-cb2a43b2ee0a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e8571487-d1da-49b1-8ce1-cb2a43b2ee0a}, !- Handle
  Sys_3_PSZ Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6f75dd77-19d3-4d4f-84f9-767e85062abb}, !- Handle
  Sys_3_PSZ Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {ab1b26e5-3b3c-4f66-b8e4-b7d1913e0470}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d127bff9-45a0-4db6-be0f-a67114e33c99}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d127bff9-45a0-4db6-be0f-a67114e33c99}, !- Handle
  Sys_3_PSZ Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {806136a5-8863-4ed8-9c89-c8fbd317461b}, !- Handle
  Sys_3_PSZ Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {ab1b26e5-3b3c-4f66-b8e4-b7d1913e0470}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e51c5528-47cf-4769-9fdf-fb4c47cd1227}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e51c5528-47cf-4769-9fdf-fb4c47cd1227}, !- Handle
  Sys_3_PSZ Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Thursday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c26d7f1a-a0cf-4d48-adbf-e164e9c3a93a}, !- Handle
  Sys_3_PSZ Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {ab1b26e5-3b3c-4f66-b8e4-b7d1913e0470}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {eee6877e-106d-41da-9d85-0afa1b0a7606}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {eee6877e-106d-41da-9d85-0afa1b0a7606}, !- Handle
  Sys_3_PSZ Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Friday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9475701a-231a-487b-adda-03296dec15cf}, !- Handle
  Sys_3_PSZ Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {ab1b26e5-3b3c-4f66-b8e4-b7d1913e0470}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4263c0a1-89ef-4a83-9691-364be2f47b4b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4263c0a1-89ef-4a83-9691-364be2f47b4b}, !- Handle
  Sys_3_PSZ Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Saturday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {69e33994-8559-4c67-bcc8-7706d1ba2ffd}, !- Handle
  Sys_3_PSZ Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {ab1b26e5-3b3c-4f66-b8e4-b7d1913e0470}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1601ceb9-8baa-4bb3-934c-7d2f52d52417}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1601ceb9-8baa-4bb3-934c-7d2f52d52417}, !- Handle
  Sys_3_PSZ Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Sunday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {225c27a7-f016-48ab-9bed-2af0af14e907}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cb99c716-b38e-46ae-b261-2a422e6c32f7}, !- Control Zone or Zone List Name
  {5a130f39-3cde-4172-9603-2d79e9897a49}, !- Cooling Control Zone or Zone List Name
  {07f50c3f-34d6-4c1a-94f0-7c1d0fb33e12}, !- Heating Control Zone or Zone List Name
  {3218c1aa-3a62-44f5-97ac-d67c813a8b0a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cb99c716-b38e-46ae-b261-2a422e6c32f7}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {5a130f39-3cde-4172-9603-2d79e9897a49}, !- Handle
  {6f7cff53-434b-48f7-a75c-0a4f19a526e6}; !- Name

OS:ModelObjectList,
  {07f50c3f-34d6-4c1a-94f0-7c1d0fb33e12}, !- Handle
  {f0bf2c63-c2cf-442c-969d-8db64ce2e4ff}; !- Name

OS:ModelObjectList,
  {3218c1aa-3a62-44f5-97ac-d67c813a8b0a}, !- Handle
  {286419ca-6943-42dc-8fe2-0e207ab85dd7}; !- Name

OS:Schedule:Ruleset,
  {24857643-6b14-42d8-a66b-e444d1a1fa90}, !- Handle
  Sys_3_PSZ Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  {8f96300e-0515-4df3-a83f-c9bbbf39a9ac}, !- Default Day Schedule Name
  {ca6c87c1-b694-4750-bc13-e1ddb9467875}, !- Summer Design Day Schedule Name
  {a91e6cac-1c4c-41d0-ad56-48778981e4ec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8f96300e-0515-4df3-a83f-c9bbbf39a9ac}, !- Handle
  Sys_3_PSZ Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Default, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {73e52e8e-2e90-49b4-8e2e-6b3e01b35824}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a91e6cac-1c4c-41d0-ad56-48778981e4ec}, !- Handle
  Sys_3_PSZ Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0db45b77-280e-4333-a411-38566cb55b2c}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca6c87c1-b694-4750-bc13-e1ddb9467875}, !- Handle
  Sys_3_PSZ Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5838c8f2-fd73-44d6-afa8-3f4fc1a6bac6}, !- Handle
  Sys_3_PSZ Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {24857643-6b14-42d8-a66b-e444d1a1fa90}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {62c9eeac-ecbb-4b8e-980b-e1c8cd42691a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {62c9eeac-ecbb-4b8e-980b-e1c8cd42691a}, !- Handle
  Sys_3_PSZ Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Monday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {07782175-fbd8-47c2-b937-9119c8467630}, !- Handle
  Sys_3_PSZ Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {24857643-6b14-42d8-a66b-e444d1a1fa90}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e9f1297b-66e0-462d-894a-42631a689af7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e9f1297b-66e0-462d-894a-42631a689af7}, !- Handle
  Sys_3_PSZ Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c766c394-f820-45e1-8d81-786ea480cbd5}, !- Handle
  Sys_3_PSZ Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {24857643-6b14-42d8-a66b-e444d1a1fa90}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6940082a-48b5-4524-a354-992a635d236a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {6940082a-48b5-4524-a354-992a635d236a}, !- Handle
  Sys_3_PSZ Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {557a83f7-7450-45d4-a175-728d8f60f6c0}, !- Handle
  Sys_3_PSZ Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {24857643-6b14-42d8-a66b-e444d1a1fa90}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fd0bba56-6d28-4188-8145-9d0bed3fa10c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fd0bba56-6d28-4188-8145-9d0bed3fa10c}, !- Handle
  Sys_3_PSZ Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Thursday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5b463e39-7f08-4f94-a7a4-bc9eaeb756f0}, !- Handle
  Sys_3_PSZ Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {24857643-6b14-42d8-a66b-e444d1a1fa90}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {34789cea-fb56-4e0d-842e-f700d8d40c5c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {34789cea-fb56-4e0d-842e-f700d8d40c5c}, !- Handle
  Sys_3_PSZ Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Friday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {30c868b0-9489-44b6-a59a-91cbbe392e61}, !- Handle
  Sys_3_PSZ Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {24857643-6b14-42d8-a66b-e444d1a1fa90}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a65cd872-df62-447b-8076-a377e0cb5b5e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a65cd872-df62-447b-8076-a377e0cb5b5e}, !- Handle
  Sys_3_PSZ Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Saturday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e7be358b-a2fc-4602-b844-4126584352d7}, !- Handle
  Sys_3_PSZ Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {24857643-6b14-42d8-a66b-e444d1a1fa90}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a079d4af-1d92-4664-8561-92e661c42749}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a079d4af-1d92-4664-8561-92e661c42749}, !- Handle
  Sys_3_PSZ Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Occ Sch Sunday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {da782d69-581a-4792-95a9-58dc3a62bac4}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4cb1d0fd-67c9-405a-b5b6-5efb24a2912d}, !- Control Zone or Zone List Name
  {706f458c-cdfc-4ab2-9429-5daf55bca339}, !- Cooling Control Zone or Zone List Name
  {ecb14259-c09a-40e1-8187-37867c31f6f5}, !- Heating Control Zone or Zone List Name
  {f1d9b40a-2f23-419d-81d3-106cb9900242}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4cb1d0fd-67c9-405a-b5b6-5efb24a2912d}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {706f458c-cdfc-4ab2-9429-5daf55bca339}, !- Handle
  {a3aacb16-5cf1-49af-877d-ad102d88afa2}; !- Name

OS:ModelObjectList,
  {ecb14259-c09a-40e1-8187-37867c31f6f5}, !- Handle
  {934975ce-1b3a-4bdb-9b14-ba6601ec6303}; !- Name

OS:ModelObjectList,
  {f1d9b40a-2f23-419d-81d3-106cb9900242}, !- Handle
  {c1e68cd7-3580-4074-ab96-35b67e433ca4}; !- Name

OS:Schedule:Ruleset,
  {a4cfdef6-5d08-4629-9ea2-9a6ee7188869}, !- Handle
  Sys_3_PSZ Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  {53b1b377-22e4-4c4f-bd56-081ed929b270}, !- Default Day Schedule Name
  {98ac1cbf-5f09-43f3-944f-c9055e1de81a}, !- Summer Design Day Schedule Name
  {f62e6459-4edd-4258-b1fc-dc9e4c528793}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {53b1b377-22e4-4c4f-bd56-081ed929b270}, !- Handle
  Sys_3_PSZ Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Default, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0917e837-2415-4c2e-af2d-5814d960cbcf}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f62e6459-4edd-4258-b1fc-dc9e4c528793}, !- Handle
  Sys_3_PSZ Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b4dc249-d8f2-43ea-8d1c-1f39d43739b0}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98ac1cbf-5f09-43f3-944f-c9055e1de81a}, !- Handle
  Sys_3_PSZ Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {508c56e5-a7b1-4198-9503-476cf1c81c33}, !- Handle
  Sys_3_PSZ Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Monday Rule, !- Name
  {a4cfdef6-5d08-4629-9ea2-9a6ee7188869}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3319fcc5-e5fb-4a87-9fd8-d7bdf3367af2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {3319fcc5-e5fb-4a87-9fd8-d7bdf3367af2}, !- Handle
  Sys_3_PSZ Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Monday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c358f8b9-f9de-40ad-97c9-fb47878c13fd}, !- Handle
  Sys_3_PSZ Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Tuesday Rule, !- Name
  {a4cfdef6-5d08-4629-9ea2-9a6ee7188869}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7ac33a6f-b429-4621-962e-6809b6c0a3e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {7ac33a6f-b429-4621-962e-6809b6c0a3e8}, !- Handle
  Sys_3_PSZ Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Tuesday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {38365294-e5f9-41ae-8d64-dd8d8e993265}, !- Handle
  Sys_3_PSZ Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Wednesday Rule, !- Name
  {a4cfdef6-5d08-4629-9ea2-9a6ee7188869}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {12414266-d697-4aa8-98f8-bef52808b222}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {12414266-d697-4aa8-98f8-bef52808b222}, !- Handle
  Sys_3_PSZ Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Wednesday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {159b648d-5e22-499e-a82e-0bfd3a9136af}, !- Handle
  Sys_3_PSZ Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Thursday Rule, !- Name
  {a4cfdef6-5d08-4629-9ea2-9a6ee7188869}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {98d033fc-9d70-41f2-91a1-015ff37cbc61}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {98d033fc-9d70-41f2-91a1-015ff37cbc61}, !- Handle
  Sys_3_PSZ Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Thursday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a9f96ea3-a1b0-4937-941c-50aef027353e}, !- Handle
  Sys_3_PSZ Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Friday Rule, !- Name
  {a4cfdef6-5d08-4629-9ea2-9a6ee7188869}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fea02df4-bb6f-474d-b012-c770bc527942}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fea02df4-bb6f-474d-b012-c770bc527942}, !- Handle
  Sys_3_PSZ Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Friday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a26a47a9-8990-488c-be65-ced2ee4e72e1}, !- Handle
  Sys_3_PSZ Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Saturday Rule, !- Name
  {a4cfdef6-5d08-4629-9ea2-9a6ee7188869}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6397ec30-03bc-4ce9-893a-f16f36017432}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6397ec30-03bc-4ce9-893a-f16f36017432}, !- Handle
  Sys_3_PSZ Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Saturday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {87578c2c-ac2b-43dc-a6a6-c61aff1a4c75}, !- Handle
  Sys_3_PSZ Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {a4cfdef6-5d08-4629-9ea2-9a6ee7188869}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9e83857a-774c-4f3f-ada5-d4153730422f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e83857a-774c-4f3f-ada5-d4153730422f}, !- Handle
  Sys_3_PSZ Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Occ Sch Sunday, !- Name
  {2459b189-59fc-4f99-bf23-bab9a8e150db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {9a4ab68d-be2e-44c3-afba-b718e52b0bac}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-005,                               !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {426cbca4-47ca-4c16-b36b-9fddd684e59e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {37217025-0680-4805-9a03-b1e19fe98eb8}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e92c74dc-4327-4327-8982-da6a9fd8ed4f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3a5e259d-9b34-4705-82af-f47052163539}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6fe6dece-f43e-48e1-b1d0-eccb49dcbcac}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f919ed9c-7d5f-43dd-95ad-2dc2fc32efa3}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ad503fb9-e292-4e08-ab80-30e6bf717622}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.7277,                                 !- Coefficient1 Constant
  1.0667,                                 !- Coefficient2 x
  -1.5174,                                !- Coefficient3 x**2
  0.7282,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

