
OS:Version,
  {d76a1e38-8123-4e6b-b6fc-30c5ab55aa8f}, !- Handle
  2.6.0;                                  !- Version Identifier

OS:Timestep,
  {b0fa043b-3e91-4705-b798-a26bbea47620}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {e89a6184-fb6e-473a-b675-95973e6a9163}, !- Handle
  SMstore2_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {637fe757-06d2-4128-a71e-ba7d3abdd7c4}, !- Handle
  {69d970cc-9733-45b0-bfe3-8289d9760451}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Handle
  SMstore2,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {048ef40b-4a4d-47c0-ae38-14b1a5e07203}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c9d433d2-ebb4-4a63-8b65-cea8744af1e0}, !- Handle
  SMstore7_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e0ead8c-d3e0-4261-be91-5aab3370e2b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  76.2, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {34fa492d-0a22-458d-872a-499294398366}, !- Handle
  {1d5a5b1f-3b1b-4612-977d-c2b6b0a78bb6}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Handle
  SMstore7,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {ab72c71c-9da7-43fc-ae52-26f2cf74e928}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fb95905d-4253-4af1-a293-e7e070c3a65f}, !- Handle
  SMstore3_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f4190b94-559e-4147-855a-5243d0c11b0a}, !- Handle
  {0cae5b68-66f1-4a9a-985a-e7acf80590a3}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Handle
  SMstore3,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {fadae925-02a2-4daf-88c3-1a711ca3fb04}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {daeb7ca2-b728-4478-8d3c-8ead3c27174d}, !- Handle
  {d7b756f1-023e-46ea-b936-32ad0e695f92}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Handle
  SMstore1,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {bb786e88-d32c-43ec-9eb3-057eb71bf446}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {2efd3352-1353-4c06-bd5c-fdf2f3cd5f18}, !- Handle
  {3fdd4743-70fd-4641-b1b6-00b374079d1d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Handle
  LGstore2,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {0b5c8042-3afb-43f9-b36d-fc34ed376d55}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {01fd49f6-4fce-4ecf-85b7-dc00716b7a6a}, !- Handle
  SMstore1_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  22.86, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aca2c652-2a49-4925-b828-2ae7e0317fc5}, !- Handle
  SMstore3_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  38.1, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Handle
  LGstore2_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  60.96, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {17acd66b-7f78-4f32-8046-d388e2ab97f0}, !- Handle
  {be89ff2a-60d0-4b37-b66b-4edb1228f1e9}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Handle
  SMstore5,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {fab0bd4d-4331-400a-b575-6d5bf0bfa247}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {29d53957-5c84-42dc-b815-cc7e273052e0}, !- Handle
  {a7eba1e5-b1aa-4630-9ada-5d34f73034ff}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Handle
  LGstore1,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {22226f44-2951-4dd0-8381-50d98961da48}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {35c9e248-8c29-4c78-be0b-e64f33f3eb43}, !- Handle
  SMstore3_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  38.1, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  30.48, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  30.48, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a981e60b-bd4a-4547-b26f-13d5b83eddb7}, !- Handle
  SMstore8_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  91.44, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  91.44, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {5afa1051-e506-44e1-b85e-dd3810e53214}, !- Handle
  {de6c2177-b187-43d7-b389-908e6c24e5b1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Handle
  SMstore8,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {794817b8-8caa-4b04-ada2-5cb99591cfd3}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {730fcd9e-2ef7-4fef-bb77-e8c7e38f6d11}, !- Handle
  SMstore1_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {7b5d66a9-ca22-48a4-9e6d-f0ca7607ebf7}, !- Handle
  {05c75a78-b288-4ef4-a48a-a43c4d419aff}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Handle
  SMstore4,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {9223046b-0121-480f-ae24-1587cab41b6c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a101a558-bb0b-4742-9b63-9c3ff75af0c7}, !- Handle
  SMstore5_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d6f4085-54c4-4213-935a-c82d5ea82b55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  68.58, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f9ca5b4-0882-4430-9ea2-a289a6f21d1c}, !- Handle
  SMstore4_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  45.72, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ab959d2-7a1d-45ff-8033-6340ab0ec147}, !- Handle
  SMstore2_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  22.86, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffacf618-7d8f-4bd0-b97f-8beb810f02a6}, !- Handle
  SMstore4_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  38.1, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19a4679e-7e41-48ab-83ca-4e78384c4090}, !- Handle
  SMstore6_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  68.58, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {0aa7727c-943d-4a99-88b4-85ef23d4acaf}, !- Handle
  {6776ebfb-fe19-4dc0-b032-8c766e9ebccd}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Handle
  SMstore6,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {162bcd38-a992-48d1-b987-38595da6d0e2}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8a8b84a7-92e6-402a-9700-bff1d8f06681}, !- Handle
  SMstore8_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  91.44, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  83.82, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {859dd1da-0f90-4c2c-920b-6714f862d2f4}, !- Handle
  LGstore2_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  45.72, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {898c48c2-3511-4d12-b01a-84263da66884}, !- Handle
  SMstore4_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06fa6f92-f930-43e6-be84-9e67dc67d0a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  38.1, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94d786d5-84cc-4e6f-8216-742ef4b9d61e}, !- Handle
  SMstore7_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  83.82, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  76.2, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  76.2, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a01535-0249-41c9-9bd9-ffb0382e7431}, !- Handle
  SMstore2_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  22.86, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {494a3848-7b9d-475f-a434-de6bc4ada32e}, !- Handle
  SMstore5_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  68.58, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b21b8a1-9644-41a5-9baf-dbfcacba36d2}, !- Handle
  LGstore2_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f7455f9-7365-44f0-a3d0-7723edfe21f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  60.96, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {199c21f1-5aef-468a-85b4-930418953aef}, !- Handle
  SMstore1_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  22.86, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  15.24, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  15.24, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {716071dc-0732-4198-bbfb-3b26eed47c18}, !- Handle
  LGstore1_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.86, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e20bae5-2446-4ed5-a0bb-a9c216d9e615}, !- Handle
  SMstore8_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  91.44, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  83.82, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Handle
  LGstore1_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.18,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e0f83bf-c452-4ab9-8fcd-ef7aeda15f11}, !- Handle
  SMstore7_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3da1eec-b0d7-4ec8-9412-b5338e76a656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  83.82, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ec9f653-f149-4a1b-bccc-46636c429fd0}, !- Handle
  SMstore4_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  45.72, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  38.1, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  38.1, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdc8c95e-0545-407a-b7f0-e23f5ab4747d}, !- Handle
  SMstore6_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  76.2, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0200519f-6055-47d3-a5c3-a80801446fad}, !- Handle
  LGstore2_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  60.96, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  45.72, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  45.72, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad73d689-1501-479b-9607-fd64e7d0ec66}, !- Handle
  SMstore2_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  30.48, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  22.86, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  22.86, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d6f4085-54c4-4213-935a-c82d5ea82b55}, !- Handle
  SMstore6_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a101a558-bb0b-4742-9b63-9c3ff75af0c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  68.58, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecb37cd1-abe0-440b-a820-482e31314183}, !- Handle
  SMstore8_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  91.44, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  91.44, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  91.44, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {240af4bd-9ad6-4e9f-a56a-1cc18215de5f}, !- Handle
  SMstore7_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  83.82, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ee523de-ff9c-4919-9c60-9b6e507484d5}, !- Handle
  SMstore5_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  68.58, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  60.96, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  60.96, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6fa71a4-511f-41ba-a8be-454c99b5dbda}, !- Handle
  SMstore3_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ec4c9c2-25ed-41ff-9e9d-b00aea0ef58e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f7455f9-7365-44f0-a3d0-7723edfe21f3}, !- Handle
  SMstore5_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b21b8a1-9644-41a5-9baf-dbfcacba36d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  60.96, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f299016-2250-477f-a031-1bb979daa8c0}, !- Handle
  SMstore8_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  91.44, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  83.82, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  83.82, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ab94c50-17f9-44a8-ab77-c2c5ffcf7846}, !- Handle
  SMstore1_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db62491b-9bb7-4ef3-b5f6-af96de04ea33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {581d566e-f823-40eb-adfa-c1cfd3d38618}, !- Handle
  SMstore4_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b5fbdf3-2d11-49eb-8801-ecdb9ae8e3c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  45.72, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c40a5a1-5dee-4918-ad63-f018fb1cc35d}, !- Handle
  LGstore1_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 5.18,                         !- X,Y,Z Vertex 1 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.18;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ec4c9c2-25ed-41ff-9e9d-b00aea0ef58e}, !- Handle
  SMstore2_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6fa71a4-511f-41ba-a8be-454c99b5dbda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11e64e89-8308-4e6b-9a41-b3fbe49687ac}, !- Handle
  SMstore5_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  60.96, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09dd9187-f474-4153-b716-ffad73394790}, !- Handle
  LGstore2_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  45.72, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ef2de25-d415-4dc9-a3ee-4e418025543f}, !- Handle
  SMstore6_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  76.2, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  68.58, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  68.58, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d6218fe-d6c2-4334-8c59-aef249c7360f}, !- Handle
  SMstore6_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  68.58, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {165eb353-1f7a-419e-bf44-18b33fc04fb8}, !- Handle
  LGstore1_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  15.24, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  0, 22.86, 5.18,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 5.18;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7892845-7243-49e7-9465-c59b5c6829b4}, !- Handle
  SMstore1_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81bd7e83-154b-46b6-82cf-e46bf2fd05fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  22.86, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4813a12f-c773-49a8-a811-f1c26d5672be}, !- Handle
  SMstore3_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3be35d4b-73fa-4392-b7fd-df09dca95b6b}, !- Handle
  SMstore7_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  76.2, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81bd7e83-154b-46b6-82cf-e46bf2fd05fb}, !- Handle
  SMstore2_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7892845-7243-49e7-9465-c59b5c6829b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  22.86, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db62491b-9bb7-4ef3-b5f6-af96de04ea33}, !- Handle
  LGstore1_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ab94c50-17f9-44a8-ab77-c2c5ffcf7846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab4b1a42-16de-4814-a4e4-d7d6252a5fd3}, !- Handle
  LGstore1_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 22.86, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30d9e3fd-510a-4fe6-8c0e-1e4476744305}, !- Handle
  SMstore1_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e836b5e-487f-4640-9fca-4bb9b3edca8d}, !- Handle
  SMstore7_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  76.2, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31ac10bf-89e9-4848-b9fe-7bfafd9353bd}, !- Handle
  SMstore5_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  60.96, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b5fbdf3-2d11-49eb-8801-ecdb9ae8e3c5}, !- Handle
  LGstore2_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {581d566e-f823-40eb-adfa-c1cfd3d38618}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  45.72, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3da1eec-b0d7-4ec8-9412-b5338e76a656}, !- Handle
  SMstore8_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e0f83bf-c452-4ab9-8fcd-ef7aeda15f11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  83.82, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b090fc2-b68b-497b-8480-bae3c3951fb6}, !- Handle
  SMstore4_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  38.1, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e0ead8c-d3e0-4261-be91-5aab3370e2b0}, !- Handle
  SMstore6_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9d433d2-ebb4-4a63-8b65-cea8744af1e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  76.2, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06fa6f92-f930-43e6-be84-9e67dc67d0a3}, !- Handle
  SMstore3_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {898c48c2-3511-4d12-b01a-84263da66884}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  38.1, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {395b6a2f-5234-4a3a-85f9-daffaa0a8f79}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {05749e44-1a3d-47ca-933d-eb048aa7f91b}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {80698ccb-4252-421a-904d-3b3d66bcacf5}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Building,
  {2b0bfd6c-8754-4347-b436-1d7c3e63c79e}, !- Handle
  RetailStripmall-CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw created: 2019-03-12 11:16:03 +0000, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {f27a3d1a-b062-4f8f-b47e-f67078fb84c3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  NECB2015_RetailStripmall;               !- Standards Building Type

OS:Facility,
  {f8a539f1-cbba-4b22-9cfd-0026609e44a8}; !- Handle

OS:BuildingStory,
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:WeatherFile,
  {b7729f74-be76-425a-9ab4-b58b30c19859}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  718770,                                 !- WMO Number
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  file:///home/osdev/openstudio-standards/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw, !- Url
  C304170C;                               !- Checksum

OS:Site,
  {1273f654-2b91-4418-8666-ec1096af8b72}, !- Handle
  Calgary Intl AP_AB_CAN,                 !- Name
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  ;                                       !- Terrain

OS:Site:WaterMainsTemperature,
  {4e1a3419-bdab-42e8-9616-efc90f895ac9}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  5,                                      !- Annual Average Outdoor Air Temperature {C}
  23.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {b9f8c01a-d97e-43cd-8cb1-9abac88a15c4}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Handle
  Space Function Sales area,              !- Name
  ,                                       !- Default Construction Set Name
  {fb339cf5-df51-4bb4-bd1c-6dc4c2dda05e}, !- Default Schedule Set Name
  {941c3b14-1527-42d3-b6e7-c07de5baa22f}, !- Group Rendering Name
  {9838cfb1-142f-4237-ae32-a43b40d9bb2e}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Sales area;                             !- Standards Space Type

OS:Rendering:Color,
  {ab9776b2-a45c-497d-9bfd-711e5d3839a3}, !- Handle
  Space Function Retail - sales,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SizingPeriod:DesignDay,
  {302208ba-b185-4af5-a029-46c38b200719}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Taub {dimensionless}
  2.421;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4944524d-44f9-4ffd-b723-379b3c7ab85f}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -28.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -28.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {941c3b14-1527-42d3-b6e7-c07de5baa22f}, !- Handle
  Space Function Sales area,              !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {c8779a52-f7fc-4202-9a64-0f3fa5a73821}, !- Handle
  Space Function Sales area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333454473875766,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {47a7016a-152f-475a-9377-cc310a1686dd}, !- Handle
  Space Function Sales area People,       !- Name
  {c8779a52-f7fc-4202-9a64-0f3fa5a73821}, !- People Definition Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fe70fa2f-91f1-4561-8930-0bfb776fde86}, !- Work Efficiency Schedule Name
  {d7bb6016-212b-4c84-8b8a-17ec2d9f2747}, !- Clothing Insulation Schedule Name
  {03e25002-8dcc-43b7-8017-269eb2aaebc6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d7bb6016-212b-4c84-8b8a-17ec2d9f2747}, !- Handle
  Clothing Schedule,                      !- Name
  {10cdb83a-8603-4963-92b7-a9a00e3487f1}, !- Schedule Type Limits Name
  {d4bc804e-aef4-4cd2-86b7-175a540e8ee6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4bc804e-aef4-4cd2-86b7-175a540e8ee6}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {10cdb83a-8603-4963-92b7-a9a00e3487f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4fcd33e3-a0ab-4bb1-ac6f-54bb1059823c}, !- Handle
  Schedule Rule 1,                        !- Name
  {d7bb6016-212b-4c84-8b8a-17ec2d9f2747}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80849218-ec50-43f0-8c10-56c6d16a2fc5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {80849218-ec50-43f0-8c10-56c6d16a2fc5}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {10cdb83a-8603-4963-92b7-a9a00e3487f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {10cdb83a-8603-4963-92b7-a9a00e3487f1}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {03e25002-8dcc-43b7-8017-269eb2aaebc6}, !- Handle
  Air Velocity Schedule,                  !- Name
  {92ce3a6b-7ca5-4411-ac2d-011e7c240efa}, !- Schedule Type Limits Name
  {9c613e28-f949-4a26-b4e6-114c5d5261ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c613e28-f949-4a26-b4e6-114c5d5261ca}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {92ce3a6b-7ca5-4411-ac2d-011e7c240efa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {92ce3a6b-7ca5-4411-ac2d-011e7c240efa}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {fe70fa2f-91f1-4561-8930-0bfb776fde86}, !- Handle
  Work Efficiency Schedule,               !- Name
  {9e816f76-850f-4cfe-9724-6610465431dd}, !- Schedule Type Limits Name
  {6d324be2-1e20-4797-a319-7e46a55a4208}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d324be2-1e20-4797-a319-7e46a55a4208}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {9e816f76-850f-4cfe-9724-6610465431dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9e816f76-850f-4cfe-9724-6610465431dd}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {301cf8e9-5567-414c-b60a-3defda0219ad}, !- Handle
  Space Function Sales area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.5056330352231,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8db38288-9450-46a7-8a84-85b38b12a7ef}, !- Handle
  Space Function Sales area Lights,       !- Name
  {301cf8e9-5567-414c-b60a-3defda0219ad}, !- Lights Definition Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ed04d57f-952e-48af-ac0e-7be5b28a8310}, !- Handle
  Space Function Sales area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2f5ab02b-187e-4552-bc35-6f30b235793b}, !- Handle
  Space Function Sales area Elec Equip,   !- Name
  {ed04d57f-952e-48af-ac0e-7be5b28a8310}, !- Electric Equipment Definition Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9838cfb1-142f-4237-ae32-a43b40d9bb2e}, !- Handle
  Space Function Sales area Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0011684,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fb339cf5-df51-4bb4-bd1c-6dc4c2dda05e}, !- Handle
  Space Function Sales area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dc06a365-4867-4fb2-81d3-fe5e9b62c35c}, !- Number of People Schedule Name
  {fd56da5e-9aca-4832-a03a-8ba8840554b4}, !- People Activity Level Schedule Name
  {ffc1f74f-31f5-49b1-9a49-e8b01865d740}, !- Lighting Schedule Name
  {756dfad9-3923-46b8-9d62-82d835a6b09b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d35443d5-4237-4076-94be-be6637d9b185}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {dc06a365-4867-4fb2-81d3-fe5e9b62c35c}, !- Handle
  NECB-C-Occupancy,                       !- Name
  {9e816f76-850f-4cfe-9724-6610465431dd}, !- Schedule Type Limits Name
  {248a5425-1c9e-464d-9ecf-1873bc772d99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {248a5425-1c9e-464d-9ecf-1873bc772d99}, !- Handle
  NECB-C-Occupancy Default,               !- Name
  {9e816f76-850f-4cfe-9724-6610465431dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {a659eb2a-c9c8-4d93-b48a-09ce77ccd3f1}, !- Handle
  Schedule Rule 2,                        !- Name
  {dc06a365-4867-4fb2-81d3-fe5e9b62c35c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {92e7a58a-f4d8-45c1-a61b-22fe8467e484}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92e7a58a-f4d8-45c1-a61b-22fe8467e484}, !- Handle
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  {9e816f76-850f-4cfe-9724-6610465431dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {aeef1ec7-04d2-4a81-881d-aec280bb5ebe}, !- Handle
  Schedule Rule 3,                        !- Name
  {dc06a365-4867-4fb2-81d3-fe5e9b62c35c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e84129ce-4d2c-4a0d-b4cd-98f71fe9c72e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e84129ce-4d2c-4a0d-b4cd-98f71fe9c72e}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {9e816f76-850f-4cfe-9724-6610465431dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {830df0a2-e0b4-4874-9993-73d97e03243f}, !- Handle
  Schedule Rule 4,                        !- Name
  {dc06a365-4867-4fb2-81d3-fe5e9b62c35c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d524021-6de2-46bf-970e-0bd1e2214410}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d524021-6de2-46bf-970e-0bd1e2214410}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {9e816f76-850f-4cfe-9724-6610465431dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {fd56da5e-9aca-4832-a03a-8ba8840554b4}, !- Handle
  NECB-Activity,                          !- Name
  {c04f71d4-1b0f-46f0-a574-5bdc77153cf8}, !- Schedule Type Limits Name
  {101a4ea6-3ed3-4f09-afb4-475a1188ef12}, !- Default Day Schedule Name
  {4ccb3377-d97e-4007-a735-b4aa7d1b29d6}, !- Summer Design Day Schedule Name
  {47968163-b926-4c2e-bb74-d539c1f15a80}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {101a4ea6-3ed3-4f09-afb4-475a1188ef12}, !- Handle
  NECB-Activity Default,                  !- Name
  {c04f71d4-1b0f-46f0-a574-5bdc77153cf8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {20f05d59-12ff-4b3b-9014-0ee2b3c7da4b}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47968163-b926-4c2e-bb74-d539c1f15a80}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {c04f71d4-1b0f-46f0-a574-5bdc77153cf8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {598742e5-119b-4c2e-a9ab-56a87cfecd31}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ccb3377-d97e-4007-a735-b4aa7d1b29d6}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {c04f71d4-1b0f-46f0-a574-5bdc77153cf8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c04f71d4-1b0f-46f0-a574-5bdc77153cf8}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {ffc1f74f-31f5-49b1-9a49-e8b01865d740}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {9e816f76-850f-4cfe-9724-6610465431dd}, !- Schedule Type Limits Name
  {e02cf488-61ef-4081-b430-f33d8bc18385}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e02cf488-61ef-4081-b430-f33d8bc18385}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {9e816f76-850f-4cfe-9724-6610465431dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {1a2d4ded-b744-4ff4-bebb-b79e91a010f7}, !- Handle
  Schedule Rule 5,                        !- Name
  {ffc1f74f-31f5-49b1-9a49-e8b01865d740}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5b1e2e68-7b72-4dc7-9776-0e7f207a031c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b1e2e68-7b72-4dc7-9776-0e7f207a031c}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {9e816f76-850f-4cfe-9724-6610465431dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {3323433d-b0a8-4901-9e8e-0cec50a982b4}, !- Handle
  Schedule Rule 6,                        !- Name
  {ffc1f74f-31f5-49b1-9a49-e8b01865d740}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b9202a99-42e0-417a-8f56-492a6a125811}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9202a99-42e0-417a-8f56-492a6a125811}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {9e816f76-850f-4cfe-9724-6610465431dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {edc988a4-5aa0-461c-ab3b-85a6be487993}, !- Handle
  Schedule Rule 7,                        !- Name
  {ffc1f74f-31f5-49b1-9a49-e8b01865d740}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a320886-b7ab-4d8f-adfe-f9aade5e16f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a320886-b7ab-4d8f-adfe-f9aade5e16f3}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {9e816f76-850f-4cfe-9724-6610465431dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {756dfad9-3923-46b8-9d62-82d835a6b09b}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {9e816f76-850f-4cfe-9724-6610465431dd}, !- Schedule Type Limits Name
  {59d7772a-4191-4574-9965-388b86758659}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59d7772a-4191-4574-9965-388b86758659}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {9e816f76-850f-4cfe-9724-6610465431dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {1bb3ef2a-6a8e-4662-ac9f-201268c2754e}, !- Handle
  Schedule Rule 8,                        !- Name
  {756dfad9-3923-46b8-9d62-82d835a6b09b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {669f1fce-9478-4f00-8948-b1585b88991e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {669f1fce-9478-4f00-8948-b1585b88991e}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {9e816f76-850f-4cfe-9724-6610465431dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {1ec586fb-ee24-4bc3-b888-22b860b0ddb8}, !- Handle
  Schedule Rule 9,                        !- Name
  {756dfad9-3923-46b8-9d62-82d835a6b09b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2bac53f9-4e51-42fa-9aed-da3198c5f801}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2bac53f9-4e51-42fa-9aed-da3198c5f801}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {9e816f76-850f-4cfe-9724-6610465431dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {0dfadf6a-ca21-46d1-9908-325c2912a73f}, !- Handle
  Schedule Rule 10,                       !- Name
  {756dfad9-3923-46b8-9d62-82d835a6b09b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c9f7c43e-c985-454a-82df-ca31197e1cf5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9f7c43e-c985-454a-82df-ca31197e1cf5}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {9e816f76-850f-4cfe-9724-6610465431dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {d35443d5-4237-4076-94be-be6637d9b185}, !- Handle
  Always On,                              !- Name
  {9e816f76-850f-4cfe-9724-6610465431dd}, !- Schedule Type Limits Name
  {0a628ed1-e35f-4941-bbbe-773b0c845da3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a628ed1-e35f-4941-bbbe-773b0c845da3}, !- Handle
  Always On Default,                      !- Name
  {9e816f76-850f-4cfe-9724-6610465431dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {46402019-3a9a-4e12-96bb-a118e9eaf4ff}, !- Handle
  Space Function Sales area Thermostat,   !- Name
  {e67e6dd3-a7e7-420d-89b1-8b09f2731e1c}, !- Heating Setpoint Temperature Schedule Name
  {3f705624-f4b0-4cf1-aea3-670e9de39dc7}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e67e6dd3-a7e7-420d-89b1-8b09f2731e1c}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {bd38472c-3885-406a-b5e8-fcc20cffd6b1}, !- Schedule Type Limits Name
  {d1dab402-ce76-436a-af84-ad61f52952d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1dab402-ce76-436a-af84-ad61f52952d3}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {bd38472c-3885-406a-b5e8-fcc20cffd6b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {012126c5-1d1c-49aa-9e1b-966216a4e67c}, !- Handle
  Schedule Rule 11,                       !- Name
  {e67e6dd3-a7e7-420d-89b1-8b09f2731e1c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2f060cd4-e2c7-41a5-93da-a7f671d9ab7e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f060cd4-e2c7-41a5-93da-a7f671d9ab7e}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {bd38472c-3885-406a-b5e8-fcc20cffd6b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {cc60ccf7-c11b-4022-af7d-0d2727414028}, !- Handle
  Schedule Rule 12,                       !- Name
  {e67e6dd3-a7e7-420d-89b1-8b09f2731e1c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2479d0a-f8c8-46f1-bfce-ab7860c43905}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2479d0a-f8c8-46f1-bfce-ab7860c43905}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {bd38472c-3885-406a-b5e8-fcc20cffd6b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {17e9b1ac-d64f-429d-99a7-f90009d91680}, !- Handle
  Schedule Rule 13,                       !- Name
  {e67e6dd3-a7e7-420d-89b1-8b09f2731e1c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50125761-2b36-4aa0-87b8-aef14b806e0e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50125761-2b36-4aa0-87b8-aef14b806e0e}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {bd38472c-3885-406a-b5e8-fcc20cffd6b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {bd38472c-3885-406a-b5e8-fcc20cffd6b1}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {3f705624-f4b0-4cf1-aea3-670e9de39dc7}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {bd38472c-3885-406a-b5e8-fcc20cffd6b1}, !- Schedule Type Limits Name
  {1778a368-6e8e-466c-98a3-1d9b4c39a837}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1778a368-6e8e-466c-98a3-1d9b4c39a837}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {bd38472c-3885-406a-b5e8-fcc20cffd6b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {55f92b3c-d386-4a72-beba-1e3d2bc9087d}, !- Handle
  Schedule Rule 14,                       !- Name
  {3f705624-f4b0-4cf1-aea3-670e9de39dc7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bf667f8c-bc37-4dad-b0ee-90d295be1f55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf667f8c-bc37-4dad-b0ee-90d295be1f55}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {bd38472c-3885-406a-b5e8-fcc20cffd6b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {570c3740-7a86-469b-bf8f-bb422363f36a}, !- Handle
  Schedule Rule 15,                       !- Name
  {3f705624-f4b0-4cf1-aea3-670e9de39dc7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {14cf03d2-f842-4d55-a18c-e0daec1896c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14cf03d2-f842-4d55-a18c-e0daec1896c6}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {bd38472c-3885-406a-b5e8-fcc20cffd6b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {ad74cee4-1cc7-444a-86e2-736c2265e63e}, !- Handle
  Schedule Rule 16,                       !- Name
  {3f705624-f4b0-4cf1-aea3-670e9de39dc7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {438445d1-dc41-4755-9a2e-2a697c9c17c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {438445d1-dc41-4755-9a2e-2a697c9c17c6}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {bd38472c-3885-406a-b5e8-fcc20cffd6b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Constant,
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Handle
  Always On Discrete,                     !- Name
  {9fb70165-caf7-4f83-8d0e-d363cf68ab8c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {9fb70165-caf7-4f83-8d0e-d363cf68ab8c}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {88f61989-9d65-47c3-88ee-534ac2ebdfc7}, !- Handle
  LGstore1 Infiltration,                  !- Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space or SpaceType Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5da81a4c-9fd9-41b4-b0ea-db1a86291dc5}, !- Handle
  LGstore2 Infiltration,                  !- Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space or SpaceType Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8d935507-0daf-4699-b124-d7dead9006c7}, !- Handle
  SMstore1 Infiltration,                  !- Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space or SpaceType Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fae1a9e1-8f77-441b-9262-4267c8fcbd2f}, !- Handle
  SMstore2 Infiltration,                  !- Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space or SpaceType Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c7434d2d-6ff7-4df3-a16c-97842a2a7344}, !- Handle
  SMstore3 Infiltration,                  !- Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space or SpaceType Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {337cca9e-09a0-4ffb-a8a9-cd828b53186e}, !- Handle
  SMstore4 Infiltration,                  !- Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space or SpaceType Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1495cd81-9e72-4894-901f-805923f13260}, !- Handle
  SMstore5 Infiltration,                  !- Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space or SpaceType Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd954eb8-63c1-461a-9ff9-8d52318cac1b}, !- Handle
  SMstore6 Infiltration,                  !- Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space or SpaceType Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3816d9e7-7ecf-439b-9d6c-12597745aee9}, !- Handle
  SMstore7 Infiltration,                  !- Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space or SpaceType Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b851b19a-726f-46fb-ab69-023a8aa91146}, !- Handle
  SMstore8 Infiltration,                  !- Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space or SpaceType Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {f59214fb-ca75-49ae-a569-574962e1be66}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {b7070ed6-4e1d-402c-a544-62aa6b3e3c00}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {cf6e07fe-1837-4a78-b499-040061c0e21c}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {292e8f9b-d861-4154-98f0-da32a77291fc}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {3b487237-722c-4f79-b444-dd071e54b3c2}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {88b079c9-b4a0-409b-b8f7-7f2bc4d4451e}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {cf6e07fe-1837-4a78-b499-040061c0e21c}, !- Layer 1
  {292e8f9b-d861-4154-98f0-da32a77291fc}, !- Layer 2
  {3b487237-722c-4f79-b444-dd071e54b3c2}; !- Layer 3

OS:Material,
  {3a0ab944-afee-4b5b-9cae-435e48bfb57f}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {380bfae4-ed87-4d5a-8858-62d019cf46e9}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {9e281d1c-2976-4077-856d-1e07e5535bd3}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {380bfae4-ed87-4d5a-8858-62d019cf46e9}; !- Layer 1

OS:Construction,
  {13ac62ae-5516-4ade-aa09-405a7ee1780d}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {380bfae4-ed87-4d5a-8858-62d019cf46e9}, !- Layer 1
  {cf6e07fe-1837-4a78-b499-040061c0e21c}; !- Layer 2

OS:DefaultConstructionSet,
  {f27a3d1a-b062-4f8f-b47e-f67078fb84c3}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {96fd71a3-bea1-4401-b176-e87caca3eebd}, !- Default Exterior Surface Constructions Name
  {63402f02-77c6-4adc-b3e6-3f5bb6dc8e6f}, !- Default Interior Surface Constructions Name
  {82e3abe7-af15-489d-acf5-300df29fee6e}, !- Default Ground Contact Surface Constructions Name
  {c2dec4cb-6a04-4e98-a36c-27e9f9c3d863}, !- Default Exterior SubSurface Constructions Name
  {36c842ac-88e1-4728-82ea-63bfe41ac5a0}, !- Default Interior SubSurface Constructions Name
  {1e298608-cb5a-4c8c-bd19-bec0ce815bee}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {08afb321-b3c9-48cb-95ce-2e0040fca107}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {62e49a62-2518-48cd-b907-902ffdb0d18a}, !- Floor Construction Name
  {8374cd2e-a4d3-4912-ac08-595c11afb1ba}, !- Wall Construction Name
  {246337a4-1761-4532-b579-3bbe8f7c7d58}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {63402f02-77c6-4adc-b3e6-3f5bb6dc8e6f}, !- Handle
  Default Surface Constructions 2,        !- Name
  {41456778-8918-434e-ae31-2fe0a24c8fde}, !- Floor Construction Name
  {a805b6dc-84d5-4e9d-8a65-28acc64dc28c}, !- Wall Construction Name
  {e144ae55-8df6-4432-a00a-d3364deba19c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {25175684-0935-4d97-bc51-ff56c60cf63e}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {57d14081-8c71-4d30-8708-6db2585e60cc}, !- Floor Construction Name
  {57d14081-8c71-4d30-8708-6db2585e60cc}, !- Wall Construction Name
  {57d14081-8c71-4d30-8708-6db2585e60cc}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {50f45b8d-5dd0-4e42-a1ff-4bbcd3c3c551}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {ce37e9c0-b5f1-42bf-97fe-e68c859ccb96}, !- Fixed Window Construction Name
  {ce37e9c0-b5f1-42bf-97fe-e68c859ccb96}, !- Operable Window Construction Name
  {fcf0dce6-f455-4299-aefb-0814fdff193c}, !- Door Construction Name
  {ce37e9c0-b5f1-42bf-97fe-e68c859ccb96}, !- Glass Door Construction Name
  {6a42e42e-d5b7-4b4b-a501-724c659b8700}, !- Overhead Door Construction Name
  {ce37e9c0-b5f1-42bf-97fe-e68c859ccb96}, !- Skylight Construction Name
  {ce37e9c0-b5f1-42bf-97fe-e68c859ccb96}, !- Tubular Daylight Dome Construction Name
  {ce37e9c0-b5f1-42bf-97fe-e68c859ccb96}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {36c842ac-88e1-4728-82ea-63bfe41ac5a0}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {ce37e9c0-b5f1-42bf-97fe-e68c859ccb96}, !- Fixed Window Construction Name
  {ce37e9c0-b5f1-42bf-97fe-e68c859ccb96}, !- Operable Window Construction Name
  {1e298608-cb5a-4c8c-bd19-bec0ce815bee}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {385f0151-0395-468c-9266-07355dab6918}, !- Handle
  {1e298608-cb5a-4c8c-bd19-bec0ce815bee}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {62e49a62-2518-48cd-b907-902ffdb0d18a}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {08783253-b9f9-48c3-a75b-27a64a5bb44c}, !- Layer 1
  {fd42c79d-da60-46bf-920b-c24e3199e9bb}, !- Layer 2
  {58540868-c143-497f-aa37-b051404ba135}; !- Layer 3

OS:StandardsInformation:Construction,
  {f7f59f6d-3730-4da9-9074-284ef9eecccb}, !- Handle
  {62e49a62-2518-48cd-b907-902ffdb0d18a}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {8374cd2e-a4d3-4912-ac08-595c11afb1ba}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {6147b66d-0ca1-45fd-bfb1-4eaf24fc6c45}, !- Layer 1
  {8b0dcbd3-faaa-43f4-969b-71401ab2d9ab}, !- Layer 2
  {08783253-b9f9-48c3-a75b-27a64a5bb44c}, !- Layer 3
  {538622ba-b2fb-4d67-b5fd-efaf4a53b896}; !- Layer 4

OS:StandardsInformation:Construction,
  {edb7608e-7c1f-443e-b63b-c62e9f888255}, !- Handle
  {8374cd2e-a4d3-4912-ac08-595c11afb1ba}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {246337a4-1761-4532-b579-3bbe8f7c7d58}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {2c719ee8-dd17-482c-9ab2-8b10d79f69a3}, !- Layer 1
  {08783253-b9f9-48c3-a75b-27a64a5bb44c}; !- Layer 2

OS:StandardsInformation:Construction,
  {b6c1690d-3496-4302-9b4f-f00b5eeb9239}, !- Handle
  {246337a4-1761-4532-b579-3bbe8f7c7d58}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {41456778-8918-434e-ae31-2fe0a24c8fde}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {292e8f9b-d861-4154-98f0-da32a77291fc}, !- Layer 1
  {58540868-c143-497f-aa37-b051404ba135}; !- Layer 2

OS:StandardsInformation:Construction,
  {0f2c3a74-d53f-4de3-9a0a-07b560ca4903}, !- Handle
  {41456778-8918-434e-ae31-2fe0a24c8fde}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a805b6dc-84d5-4e9d-8a65-28acc64dc28c}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {3a0ab944-afee-4b5b-9cae-435e48bfb57f}, !- Layer 1
  {3a0ab944-afee-4b5b-9cae-435e48bfb57f}; !- Layer 2

OS:StandardsInformation:Construction,
  {fdbc4bd0-e8fe-45f2-9f74-a9ef01297808}, !- Handle
  {a805b6dc-84d5-4e9d-8a65-28acc64dc28c}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e144ae55-8df6-4432-a00a-d3364deba19c}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {58540868-c143-497f-aa37-b051404ba135}, !- Layer 1
  {292e8f9b-d861-4154-98f0-da32a77291fc}; !- Layer 2

OS:StandardsInformation:Construction,
  {5dfa4e8e-587d-42c3-af14-e1c8c0230fe1}, !- Handle
  {e144ae55-8df6-4432-a00a-d3364deba19c}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {57d14081-8c71-4d30-8708-6db2585e60cc}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {7596f150-eb52-4deb-ba25-31b0cb491580}, !- Layer 1
  {58540868-c143-497f-aa37-b051404ba135}; !- Layer 2

OS:StandardsInformation:Construction,
  {233c73ba-de63-4ca9-86b5-1d856bb390ee}, !- Handle
  {57d14081-8c71-4d30-8708-6db2585e60cc}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {c717b391-6277-4bdd-a6f0-c72d763dd6a9}, !- Handle
  {57d14081-8c71-4d30-8708-6db2585e60cc}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {2303d5a3-93c4-416b-a6fb-407bc0f636be}, !- Handle
  {57d14081-8c71-4d30-8708-6db2585e60cc}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {2722bf59-f139-4ca4-8b90-1f6bd03417ab}, !- Handle
  {ce37e9c0-b5f1-42bf-97fe-e68c859ccb96}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {fcf0dce6-f455-4299-aefb-0814fdff193c}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {a57cab33-ac1e-4be3-9c67-eb96dcd41986}, !- Layer 1
  {08783253-b9f9-48c3-a75b-27a64a5bb44c}; !- Layer 2

OS:StandardsInformation:Construction,
  {c35169f4-192d-4331-ba76-8cb41f97afc6}, !- Handle
  {fcf0dce6-f455-4299-aefb-0814fdff193c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {f5b953f9-67f2-4ab8-8207-ca716d337fe7}, !- Handle
  {ce37e9c0-b5f1-42bf-97fe-e68c859ccb96}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {6a42e42e-d5b7-4b4b-a501-724c659b8700}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {08783253-b9f9-48c3-a75b-27a64a5bb44c}; !- Layer 1

OS:StandardsInformation:Construction,
  {89f47cc7-bc87-473a-b0b4-e8aad25f8cd8}, !- Handle
  {6a42e42e-d5b7-4b4b-a501-724c659b8700}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {c524ea62-8a35-4d3a-971a-44e070bacf35}, !- Handle
  {ce37e9c0-b5f1-42bf-97fe-e68c859ccb96}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:StandardsInformation:Construction,
  {08132b29-456a-4583-9b76-2e52314e540f}, !- Handle
  {ce37e9c0-b5f1-42bf-97fe-e68c859ccb96}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {ce37e9c0-b5f1-42bf-97fe-e68c859ccb96}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {1b989b69-3183-48cf-b52a-48278fdd5034}; !- Layer 1

OS:StandardsInformation:Construction,
  {b998deac-c97d-4751-9df2-72b077c6546c}, !- Handle
  {ce37e9c0-b5f1-42bf-97fe-e68c859ccb96}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:StandardsInformation:Construction,
  {48248c6e-eb45-4eec-afb3-7cce26ba5d46}, !- Handle
  {ce37e9c0-b5f1-42bf-97fe-e68c859ccb96}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1e298608-cb5a-4c8c-bd19-bec0ce815bee}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {abdc93c3-51e7-45bf-94ee-468635028cc1}; !- Layer 1

OS:StandardsInformation:Construction,
  {9f753896-7009-423c-ad4d-865b85c7691d}, !- Handle
  {1e298608-cb5a-4c8c-bd19-bec0ce815bee}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {abdc93c3-51e7-45bf-94ee-468635028cc1}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4795947b-9bcf-4931-a0a9-0aff5a3acaf7}, !- Handle
  {abdc93c3-51e7-45bf-94ee-468635028cc1}; !- Material Name

OS:Material:NoMass,
  {08783253-b9f9-48c3-a75b-27a64a5bb44c}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7c81a31e-b2fb-42c9-9a7c-2f5dc69db1d6}, !- Handle
  {08783253-b9f9-48c3-a75b-27a64a5bb44c}; !- Material Name

OS:Material,
  {fd42c79d-da60-46bf-920b-c24e3199e9bb}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a8e237d9-3d23-4671-9aea-be187b7246a3}, !- Handle
  {fd42c79d-da60-46bf-920b-c24e3199e9bb}; !- Material Name

OS:Material:NoMass,
  {58540868-c143-497f-aa37-b051404ba135}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c44f2211-8ee8-44a7-b922-12ccccc969cd}, !- Handle
  {58540868-c143-497f-aa37-b051404ba135}; !- Material Name

OS:Material,
  {6147b66d-0ca1-45fd-bfb1-4eaf24fc6c45}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {4127475d-42ae-4fad-9cdb-3698404b1b33}, !- Handle
  {6147b66d-0ca1-45fd-bfb1-4eaf24fc6c45}; !- Material Name

OS:Material,
  {8b0dcbd3-faaa-43f4-969b-71401ab2d9ab}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5b9b616f-8d67-4b62-9ce7-d24c7d03d735}, !- Handle
  {8b0dcbd3-faaa-43f4-969b-71401ab2d9ab}; !- Material Name

OS:Material,
  {538622ba-b2fb-4d67-b5fd-efaf4a53b896}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d661b6be-8536-4da4-9449-424d873664fe}, !- Handle
  {538622ba-b2fb-4d67-b5fd-efaf4a53b896}; !- Material Name

OS:Material,
  {2c719ee8-dd17-482c-9ab2-8b10d79f69a3}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5939a216-b5ef-4af5-8089-2699f6d9b76c}, !- Handle
  {2c719ee8-dd17-482c-9ab2-8b10d79f69a3}; !- Material Name

OS:StandardsInformation:Material,
  {5acf4a0b-44f6-4eb2-a17e-6cb204db8697}, !- Handle
  {292e8f9b-d861-4154-98f0-da32a77291fc}; !- Material Name

OS:StandardsInformation:Material,
  {ea166fd3-cebf-419f-92fd-4b09fb7efa60}, !- Handle
  {3a0ab944-afee-4b5b-9cae-435e48bfb57f}; !- Material Name

OS:Material,
  {7596f150-eb52-4deb-ba25-31b0cb491580}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9f6ff007-3bae-46e0-9a2a-7f12371cb4fd}, !- Handle
  {7596f150-eb52-4deb-ba25-31b0cb491580}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {1b989b69-3183-48cf-b52a-48278fdd5034}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {f41b3d98-ed16-4cfa-97a2-871245b3d787}, !- Handle
  {1b989b69-3183-48cf-b52a-48278fdd5034}; !- Material Name

OS:Material,
  {a57cab33-ac1e-4be3-9c67-eb96dcd41986}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b661eed8-e95a-4dfa-bf41-db39e3150f05}, !- Handle
  {a57cab33-ac1e-4be3-9c67-eb96dcd41986}; !- Material Name

OS:DefaultSurfaceConstructions,
  {96fd71a3-bea1-4401-b176-e87caca3eebd}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {81d17576-96d4-48fa-aee3-1bfe32db0113}, !- Floor Construction Name
  {db6f72e2-70b6-4fc7-abbc-b02a5d446b7a}, !- Wall Construction Name
  {c7044a54-2420-4c94-8925-a945051dae2b}; !- Roof Ceiling Construction Name

OS:Construction,
  {81d17576-96d4-48fa-aee3-1bfe32db0113}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {d846d5a1-ed54-4ac6-9a4e-eff8cf02b938}, !- Layer 1
  {fd42c79d-da60-46bf-920b-c24e3199e9bb}, !- Layer 2
  {58540868-c143-497f-aa37-b051404ba135}; !- Layer 3

OS:StandardsInformation:Construction,
  {a1c31dc9-1012-4239-a66a-91ed28b4115e}, !- Handle
  {81d17576-96d4-48fa-aee3-1bfe32db0113}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {d846d5a1-ed54-4ac6-9a4e-eff8cf02b938}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3d2cf58d-cd5c-48d5-9e65-128fefeb9b4e}, !- Handle
  {d846d5a1-ed54-4ac6-9a4e-eff8cf02b938}; !- Material Name

OS:StandardsInformation:Material,
  {1362f525-a58f-4163-b6d3-3c0f81deeb77}, !- Handle
  {fd42c79d-da60-46bf-920b-c24e3199e9bb}; !- Material Name

OS:StandardsInformation:Material,
  {3ad87dac-7025-43dc-888e-64db27f0574f}, !- Handle
  {58540868-c143-497f-aa37-b051404ba135}; !- Material Name

OS:Construction,
  {db6f72e2-70b6-4fc7-abbc-b02a5d446b7a}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {6147b66d-0ca1-45fd-bfb1-4eaf24fc6c45}, !- Layer 1
  {8b0dcbd3-faaa-43f4-969b-71401ab2d9ab}, !- Layer 2
  {89883052-d223-404b-9793-ca3773793010}, !- Layer 3
  {538622ba-b2fb-4d67-b5fd-efaf4a53b896}; !- Layer 4

OS:StandardsInformation:Construction,
  {5b868694-fb88-45b2-844f-262c8842b17b}, !- Handle
  {db6f72e2-70b6-4fc7-abbc-b02a5d446b7a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {41961f3f-a9c1-4623-9b49-c379f5cc63c4}, !- Handle
  {6147b66d-0ca1-45fd-bfb1-4eaf24fc6c45}; !- Material Name

OS:StandardsInformation:Material,
  {7e92b4cb-081d-4c15-9dbd-2734481f0b33}, !- Handle
  {8b0dcbd3-faaa-43f4-969b-71401ab2d9ab}; !- Material Name

OS:Material:NoMass,
  {89883052-d223-404b-9793-ca3773793010}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1235a953-f263-409e-b9d4-1b5be3ad2478}, !- Handle
  {89883052-d223-404b-9793-ca3773793010}; !- Material Name

OS:StandardsInformation:Material,
  {14dfd1f5-15bb-40a7-8cb2-01c42f60e516}, !- Handle
  {538622ba-b2fb-4d67-b5fd-efaf4a53b896}; !- Material Name

OS:Construction,
  {c7044a54-2420-4c94-8925-a945051dae2b}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {2c719ee8-dd17-482c-9ab2-8b10d79f69a3}, !- Layer 1
  {5ddcc958-dbcb-4ab4-94af-fe7f0b9a6403}; !- Layer 2

OS:StandardsInformation:Construction,
  {15e47d3b-2da3-4dcc-bf21-495f05798cb8}, !- Handle
  {c7044a54-2420-4c94-8925-a945051dae2b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {19caa4c6-f999-45b8-8ce8-7dcc1f7216f7}, !- Handle
  {2c719ee8-dd17-482c-9ab2-8b10d79f69a3}; !- Material Name

OS:Material:NoMass,
  {5ddcc958-dbcb-4ab4-94af-fe7f0b9a6403}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {26ba1425-c667-4046-a5fe-c4de6579859b}, !- Handle
  {5ddcc958-dbcb-4ab4-94af-fe7f0b9a6403}; !- Material Name

OS:DefaultSurfaceConstructions,
  {82e3abe7-af15-489d-acf5-300df29fee6e}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {71cc8a74-78d1-42c6-a8ed-f48eeb601085}, !- Floor Construction Name
  {cba96572-b00e-4a74-8e26-45ad8909ab2f}, !- Wall Construction Name
  {cba96572-b00e-4a74-8e26-45ad8909ab2f}; !- Roof Ceiling Construction Name

OS:Construction,
  {71cc8a74-78d1-42c6-a8ed-f48eeb601085}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {7596f150-eb52-4deb-ba25-31b0cb491580}, !- Layer 1
  {91c20065-8e4a-4920-a74f-94ca481b83dd}; !- Layer 2

OS:StandardsInformation:Construction,
  {9371d15f-4db0-42cc-8e30-ba1c1561e7f4}, !- Handle
  {71cc8a74-78d1-42c6-a8ed-f48eeb601085}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {1cd3565d-9789-4af1-97e4-45f04330ae4c}, !- Handle
  {7596f150-eb52-4deb-ba25-31b0cb491580}; !- Material Name

OS:Material:NoMass,
  {91c20065-8e4a-4920-a74f-94ca481b83dd}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e17f53eb-5806-4e1f-bb81-7e4c6f737c55}, !- Handle
  {91c20065-8e4a-4920-a74f-94ca481b83dd}; !- Material Name

OS:StandardsInformation:Construction,
  {267215d0-32f6-43aa-8a01-01ad54af4cd4}, !- Handle
  {cba96572-b00e-4a74-8e26-45ad8909ab2f}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {c767ec71-2a65-440d-b7e6-571a075fe372}, !- Handle
  {7596f150-eb52-4deb-ba25-31b0cb491580}; !- Material Name

OS:Material:NoMass,
  {92f902cb-ce34-4433-a7b5-501732bcf476}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7fe66b0e-4278-4b4f-b019-8f7938c129a8}, !- Handle
  {92f902cb-ce34-4433-a7b5-501732bcf476}; !- Material Name

OS:Construction,
  {cba96572-b00e-4a74-8e26-45ad8909ab2f}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {7596f150-eb52-4deb-ba25-31b0cb491580}, !- Layer 1
  {92f902cb-ce34-4433-a7b5-501732bcf476}; !- Layer 2

OS:StandardsInformation:Construction,
  {8894d6b9-80f4-4661-b495-76dc5a6587e1}, !- Handle
  {cba96572-b00e-4a74-8e26-45ad8909ab2f}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {003d5da5-8469-4c16-b024-855fdd8d44f0}, !- Handle
  {7596f150-eb52-4deb-ba25-31b0cb491580}; !- Material Name

OS:StandardsInformation:Material,
  {be75d2a3-0379-4564-973a-8da7e82f8e9b}, !- Handle
  {92f902cb-ce34-4433-a7b5-501732bcf476}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {c2dec4cb-6a04-4e98-a36c-27e9f9c3d863}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {ce37e9c0-b5f1-42bf-97fe-e68c859ccb96}, !- Fixed Window Construction Name
  {ce37e9c0-b5f1-42bf-97fe-e68c859ccb96}, !- Operable Window Construction Name
  {748e139b-89ff-48b6-a93a-5699b4073fbe}, !- Door Construction Name
  {ce37e9c0-b5f1-42bf-97fe-e68c859ccb96}, !- Glass Door Construction Name
  {d6efadef-8223-4f77-a76d-ff35919a12b8}, !- Overhead Door Construction Name
  {ce37e9c0-b5f1-42bf-97fe-e68c859ccb96}, !- Skylight Construction Name
  {ce37e9c0-b5f1-42bf-97fe-e68c859ccb96}, !- Tubular Daylight Dome Construction Name
  {ce37e9c0-b5f1-42bf-97fe-e68c859ccb96}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {748e139b-89ff-48b6-a93a-5699b4073fbe}, !- Handle
  BTAP-Ext-Door:U-2.2,                    !- Name
  ,                                       !- Surface Rendering Name
  {a57cab33-ac1e-4be3-9c67-eb96dcd41986}, !- Layer 1
  {bce8004f-401c-4f36-9de3-80dcf49f5dc3}; !- Layer 2

OS:StandardsInformation:Construction,
  {6bfc105c-1c50-413a-b57c-9a8d1ee1b1c6}, !- Handle
  {748e139b-89ff-48b6-a93a-5699b4073fbe}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {4365b776-e2bd-41d8-b63d-0ce99b4d28ba}, !- Handle
  {a57cab33-ac1e-4be3-9c67-eb96dcd41986}; !- Material Name

OS:Material:NoMass,
  {bce8004f-401c-4f36-9de3-80dcf49f5dc3}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {15bbd0dd-8b62-4daa-aee5-1a2a049b50bf}, !- Handle
  {bce8004f-401c-4f36-9de3-80dcf49f5dc3}; !- Material Name

OS:Construction,
  {d6efadef-8223-4f77-a76d-ff35919a12b8}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  ,                                       !- Surface Rendering Name
  {7a43852a-057f-4fc1-8ebe-f2c54b4b2e89}; !- Layer 1

OS:StandardsInformation:Construction,
  {27198992-4d27-4e67-988e-7c176bd3aa25}, !- Handle
  {d6efadef-8223-4f77-a76d-ff35919a12b8}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {7a43852a-057f-4fc1-8ebe-f2c54b4b2e89}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {659cd76f-0879-4b25-a383-c90da55a6cc2}, !- Handle
  {7a43852a-057f-4fc1-8ebe-f2c54b4b2e89}; !- Material Name

OS:ThermostatSetpoint:DualSetpoint,
  {2fc8d64c-f453-45aa-9e81-6b7d4f35c163}, !- Handle
  Space Function Sales area Thermostat 1, !- Name
  {e67e6dd3-a7e7-420d-89b1-8b09f2731e1c}, !- Heating Setpoint Temperature Schedule Name
  {3f705624-f4b0-4cf1-aea3-670e9de39dc7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fbe132e1-7698-4fd4-81ec-398c0fb7635b}, !- Handle
  Space Function Sales area Thermostat 2, !- Name
  {e67e6dd3-a7e7-420d-89b1-8b09f2731e1c}, !- Heating Setpoint Temperature Schedule Name
  {3f705624-f4b0-4cf1-aea3-670e9de39dc7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {051f754e-4975-4eef-9b2e-16d7dd547501}, !- Handle
  Space Function Sales area Thermostat 3, !- Name
  {e67e6dd3-a7e7-420d-89b1-8b09f2731e1c}, !- Heating Setpoint Temperature Schedule Name
  {3f705624-f4b0-4cf1-aea3-670e9de39dc7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9941652c-2969-4964-8413-ab2028882772}, !- Handle
  Space Function Sales area Thermostat 4, !- Name
  {e67e6dd3-a7e7-420d-89b1-8b09f2731e1c}, !- Heating Setpoint Temperature Schedule Name
  {3f705624-f4b0-4cf1-aea3-670e9de39dc7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {671d2dfc-fd90-4a52-a241-14888660c508}, !- Handle
  Space Function Sales area Thermostat 5, !- Name
  {e67e6dd3-a7e7-420d-89b1-8b09f2731e1c}, !- Heating Setpoint Temperature Schedule Name
  {3f705624-f4b0-4cf1-aea3-670e9de39dc7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd1d22ba-20f7-42c8-a2d5-92268c2050d9}, !- Handle
  Space Function Sales area Thermostat 6, !- Name
  {e67e6dd3-a7e7-420d-89b1-8b09f2731e1c}, !- Heating Setpoint Temperature Schedule Name
  {3f705624-f4b0-4cf1-aea3-670e9de39dc7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d5c1efeb-38f5-4204-9102-9425343575b8}, !- Handle
  Space Function Sales area Thermostat 7, !- Name
  {e67e6dd3-a7e7-420d-89b1-8b09f2731e1c}, !- Heating Setpoint Temperature Schedule Name
  {3f705624-f4b0-4cf1-aea3-670e9de39dc7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {107c0e92-b2f1-4fb3-aba4-4dae8326c2ce}, !- Handle
  Space Function Sales area Thermostat 8, !- Name
  {e67e6dd3-a7e7-420d-89b1-8b09f2731e1c}, !- Heating Setpoint Temperature Schedule Name
  {3f705624-f4b0-4cf1-aea3-670e9de39dc7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ffdfe8e6-d12d-4f4b-bb20-4bb021462452}, !- Handle
  Space Function Sales area Thermostat 9, !- Name
  {e67e6dd3-a7e7-420d-89b1-8b09f2731e1c}, !- Heating Setpoint Temperature Schedule Name
  {3f705624-f4b0-4cf1-aea3-670e9de39dc7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c1da1f1-01d6-403e-ab57-5910436ce4c3}, !- Handle
  Space Function Sales area Thermostat 10, !- Name
  {e67e6dd3-a7e7-420d-89b1-8b09f2731e1c}, !- Heating Setpoint Temperature Schedule Name
  {3f705624-f4b0-4cf1-aea3-670e9de39dc7}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {cd9d9ef7-7cc7-424e-bd54-f0c19ec2b125}, !- Handle
  LGstore1_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.49270903010033,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  15.2146, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  15.2146, 0, 2.49270903010033;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c34b144d-d728-479e-9df8-b6389f75177a}, !- Handle
  LGstore1_Wall_2_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c40a5a1-5dee-4918-ad63-f018fb1cc35d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.8346, 2.49078173719376,           !- X,Y,Z Vertex 1 {m}
  0, 22.8346, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 2.49078173719376; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54052ff8-d65f-4e29-881d-e38f04275194}, !- Handle
  LGstore1_Wall_3_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {716071dc-0732-4198-bbfb-3b26eed47c18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2146, 22.86, 2.49270903010033,       !- X,Y,Z Vertex 1 {m}
  15.2146, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 22.86, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 22.86, 2.49270903010033; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd4c0791-3ff3-4752-a26d-fddb292209b4}, !- Handle
  LGstore2_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.7454, 0, 2.49270903010033,           !- X,Y,Z Vertex 1 {m}
  45.7454, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  60.9346, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  60.9346, 0, 2.49270903010033;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7430998-9533-4049-ad54-1a8754be8d7f}, !- Handle
  LGstore2_Wall_3_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {859dd1da-0f90-4c2c-920b-6714f862d2f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.9346, 22.86, 2.49270903010033,       !- X,Y,Z Vertex 1 {m}
  60.9346, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  45.7454, 22.86, 0.762,                  !- X,Y,Z Vertex 3 {m}
  45.7454, 22.86, 2.49270903010033;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57db4955-4277-4749-a7ce-174d4f7f08c8}, !- Handle
  SMstore1_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01fd49f6-4fce-4ecf-85b7-dc00716b7a6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2654, 0, 2.49851677852349,           !- X,Y,Z Vertex 1 {m}
  15.2654, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  22.8346, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  22.8346, 0, 2.49851677852349;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4df05642-e7cc-470c-973b-4b8f2a5e1a4d}, !- Handle
  SMstore1_Wall_3_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {730fcd9e-2ef7-4fef-bb77-e8c7e38f6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.8346, 22.86, 2.49851677852349,       !- X,Y,Z Vertex 1 {m}
  22.8346, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  15.2654, 22.86, 0.762,                  !- X,Y,Z Vertex 3 {m}
  15.2654, 22.86, 2.49851677852349;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c88bd979-a109-45b7-ae2e-c8e4359e7968}, !- Handle
  SMstore2_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e89a6184-fb6e-473a-b675-95973e6a9163}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.8854, 0, 2.49851677852349,           !- X,Y,Z Vertex 1 {m}
  22.8854, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  30.4546, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  30.4546, 0, 2.49851677852349;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9691833-8609-42da-a892-aad77757aa54}, !- Handle
  SMstore2_Wall_3_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9ab959d2-7a1d-45ff-8033-6340ab0ec147}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.4546, 22.86, 2.49851677852349,       !- X,Y,Z Vertex 1 {m}
  30.4546, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  22.8854, 22.86, 0.762,                  !- X,Y,Z Vertex 3 {m}
  22.8854, 22.86, 2.49851677852349;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca51a49f-e4d3-4f11-9d3f-e3292fae5e22}, !- Handle
  SMstore3_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aca2c652-2a49-4925-b828-2ae7e0317fc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5054, 0, 2.49851677852349,           !- X,Y,Z Vertex 1 {m}
  30.5054, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  38.0746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  38.0746, 0, 2.49851677852349;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b65b2b2d-1372-44c6-a289-afc48f5f799d}, !- Handle
  SMstore3_Wall_3_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4813a12f-c773-49a8-a811-f1c26d5672be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.0746, 22.86, 2.49851677852349,       !- X,Y,Z Vertex 1 {m}
  38.0746, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  30.5054, 22.86, 0.762,                  !- X,Y,Z Vertex 3 {m}
  30.5054, 22.86, 2.49851677852349;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {250d999d-020b-411f-bea7-b3a8ea24ae06}, !- Handle
  SMstore4_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f9ca5b4-0882-4430-9ea2-a289a6f21d1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.1254, 0, 2.49851677852349,           !- X,Y,Z Vertex 1 {m}
  38.1254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  45.6946, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  45.6946, 0, 2.49851677852349;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c67b871-dda6-4f10-8d41-dff8bdb7cdb2}, !- Handle
  SMstore4_Wall_3_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ffacf618-7d8f-4bd0-b97f-8beb810f02a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.6946, 22.86, 2.49851677852349,       !- X,Y,Z Vertex 1 {m}
  45.6946, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  38.1254, 22.86, 0.762,                  !- X,Y,Z Vertex 3 {m}
  38.1254, 22.86, 2.49851677852349;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f33e3459-24d4-43fe-a920-4baea6ba755a}, !- Handle
  SMstore5_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {494a3848-7b9d-475f-a434-de6bc4ada32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.9854, 0, 2.49851677852349,           !- X,Y,Z Vertex 1 {m}
  60.9854, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  68.5546, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  68.5546, 0, 2.49851677852349;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d645e4c5-5e22-4d24-a6c8-5bd3507c70ae}, !- Handle
  SMstore5_Wall_3_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11e64e89-8308-4e6b-9a41-b3fbe49687ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  68.5546, 22.86, 2.49851677852349,       !- X,Y,Z Vertex 1 {m}
  68.5546, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  60.9854, 22.86, 0.762,                  !- X,Y,Z Vertex 3 {m}
  60.9854, 22.86, 2.49851677852349;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81e4866d-360c-4b0c-aeb3-2f3f1af5e378}, !- Handle
  SMstore6_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cdc8c95e-0545-407a-b7f0-e23f5ab4747d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  68.6054, 0, 2.49851677852349,           !- X,Y,Z Vertex 1 {m}
  68.6054, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  76.1746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  76.1746, 0, 2.49851677852349;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dde97315-885d-40b0-979f-d57bf37bef5a}, !- Handle
  SMstore6_Wall_3_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d6218fe-d6c2-4334-8c59-aef249c7360f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  76.1746, 22.86, 2.49851677852349,       !- X,Y,Z Vertex 1 {m}
  76.1746, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  68.6054, 22.86, 0.762,                  !- X,Y,Z Vertex 3 {m}
  68.6054, 22.86, 2.49851677852349;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99454e9d-52c3-4632-8058-9965691dac98}, !- Handle
  SMstore7_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {240af4bd-9ad6-4e9f-a56a-1cc18215de5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  76.2254, 0, 2.49851677852349,           !- X,Y,Z Vertex 1 {m}
  76.2254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  83.7946, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  83.7946, 0, 2.49851677852349;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e61090a5-e878-4e09-8f61-9a13c5eefaad}, !- Handle
  SMstore7_Wall_3_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3be35d4b-73fa-4392-b7fd-df09dca95b6b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  83.7946, 22.86, 2.49851677852349,       !- X,Y,Z Vertex 1 {m}
  83.7946, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  76.2254, 22.86, 0.762,                  !- X,Y,Z Vertex 3 {m}
  76.2254, 22.86, 2.49851677852349;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c0132e1-702d-4841-878b-ec3578c09418}, !- Handle
  SMstore8_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a981e60b-bd4a-4547-b26f-13d5b83eddb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  83.8454, 0, 2.49851677852349,           !- X,Y,Z Vertex 1 {m}
  83.8454, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  91.4146, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  91.4146, 0, 2.49851677852349;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38ce4ae4-e265-47c5-adb1-308820dcaabb}, !- Handle
  SMstore8_Wall_3_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5e20bae5-2446-4ed5-a0bb-a9c216d9e615}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.4146, 22.86, 2.49851677852349,       !- X,Y,Z Vertex 1 {m}
  91.4146, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  83.8454, 22.86, 0.762,                  !- X,Y,Z Vertex 3 {m}
  83.8454, 22.86, 2.49851677852349;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c06299b7-d8d2-4f79-af6b-de1dbb810170}, !- Handle
  SMstore8_Wall_4_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ecb37cd1-abe0-440b-a820-482e31314183}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.44, 0.0254, 2.49078173719376,        !- X,Y,Z Vertex 1 {m}
  91.44, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  91.44, 22.8346, 0.762,                  !- X,Y,Z Vertex 3 {m}
  91.44, 22.8346, 2.49078173719376;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {870e8ae0-017e-4649-b76a-d89f1deddb3d}, !- Handle
  LGstore1_Roof_Skylight,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {165eb353-1f7a-419e-bf44-18b33fc04fb8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.32388379885484, 8.87417430171774, 5.18, !- X,Y,Z Vertex 1 {m}
  9.32388379885484, 13.9858256982823, 5.18, !- X,Y,Z Vertex 2 {m}
  5.91611620114516, 13.9858256982823, 5.18, !- X,Y,Z Vertex 3 {m}
  5.91611620114516, 8.87417430171774, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a70f84c-35af-4651-8364-ad9f41015a0f}, !- Handle
  LGstore2_Roof_Skylight,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {0200519f-6055-47d3-a5c3-a80801446fad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  55.0438837988548, 8.87417430171774, 5.18, !- X,Y,Z Vertex 1 {m}
  55.0438837988548, 13.9858256982823, 5.18, !- X,Y,Z Vertex 2 {m}
  51.6361162011452, 13.9858256982823, 5.18, !- X,Y,Z Vertex 3 {m}
  51.6361162011452, 8.87417430171774, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8101c08-cabe-415d-a193-8aa6428f209d}, !- Handle
  SMstore1_Roof_Skylight,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {199c21f1-5aef-468a-85b4-930418953aef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.9019418994274, 8.87417430171774, 5.18, !- X,Y,Z Vertex 1 {m}
  19.9019418994274, 13.9858256982823, 5.18, !- X,Y,Z Vertex 2 {m}
  18.1980581005726, 13.9858256982823, 5.18, !- X,Y,Z Vertex 3 {m}
  18.1980581005726, 8.87417430171774, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {651dc72e-eede-4a34-b386-138472d09770}, !- Handle
  SMstore2_Roof_Skylight,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {ad73d689-1501-479b-9607-fd64e7d0ec66}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.5219418994274, 8.87417430171774, 5.18, !- X,Y,Z Vertex 1 {m}
  27.5219418994274, 13.9858256982823, 5.18, !- X,Y,Z Vertex 2 {m}
  25.8180581005726, 13.9858256982823, 5.18, !- X,Y,Z Vertex 3 {m}
  25.8180581005726, 8.87417430171774, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b8d9400-4d24-4f43-b54d-5ec1841a95bc}, !- Handle
  SMstore3_Roof_Skylight,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {35c9e248-8c29-4c78-be0b-e64f33f3eb43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.1419418994274, 8.87417430171774, 5.18, !- X,Y,Z Vertex 1 {m}
  35.1419418994274, 13.9858256982823, 5.18, !- X,Y,Z Vertex 2 {m}
  33.4380581005726, 13.9858256982823, 5.18, !- X,Y,Z Vertex 3 {m}
  33.4380581005726, 8.87417430171774, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eec3bd95-e829-47fe-b818-377f81e12113}, !- Handle
  SMstore4_Roof_Skylight,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9ec9f653-f149-4a1b-bccc-46636c429fd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  42.7619418994274, 8.87417430171774, 5.18, !- X,Y,Z Vertex 1 {m}
  42.7619418994274, 13.9858256982823, 5.18, !- X,Y,Z Vertex 2 {m}
  41.0580581005726, 13.9858256982823, 5.18, !- X,Y,Z Vertex 3 {m}
  41.0580581005726, 8.87417430171774, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27b76cf1-d035-488a-93ed-0bcdf80f9747}, !- Handle
  SMstore5_Roof_Skylight,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {0ee523de-ff9c-4919-9c60-9b6e507484d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  65.6219418994274, 8.87417430171774, 5.18, !- X,Y,Z Vertex 1 {m}
  65.6219418994274, 13.9858256982823, 5.18, !- X,Y,Z Vertex 2 {m}
  63.9180581005726, 13.9858256982823, 5.18, !- X,Y,Z Vertex 3 {m}
  63.9180581005726, 8.87417430171774, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ed859bf-97bf-4dee-a0cd-50449f48d270}, !- Handle
  SMstore6_Roof_Skylight,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {5ef2de25-d415-4dc9-a3ee-4e418025543f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.2419418994274, 8.87417430171774, 5.18, !- X,Y,Z Vertex 1 {m}
  73.2419418994274, 13.9858256982823, 5.18, !- X,Y,Z Vertex 2 {m}
  71.5380581005726, 13.9858256982823, 5.18, !- X,Y,Z Vertex 3 {m}
  71.5380581005726, 8.87417430171774, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5108f2bd-9cd4-4e75-a3e0-d6f5432ee331}, !- Handle
  SMstore7_Roof_Skylight,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {94d786d5-84cc-4e6f-8216-742ef4b9d61e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  80.8619418994274, 8.87417430171774, 5.18, !- X,Y,Z Vertex 1 {m}
  80.8619418994274, 13.9858256982823, 5.18, !- X,Y,Z Vertex 2 {m}
  79.1580581005726, 13.9858256982823, 5.18, !- X,Y,Z Vertex 3 {m}
  79.1580581005726, 8.87417430171774, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba6a162b-2ab6-4037-b7b9-f8d8ffcd4f47}, !- Handle
  SMstore8_Roof_Skylight,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {8f299016-2250-477f-a031-1bb979daa8c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  88.4819418994274, 8.87417430171774, 5.18, !- X,Y,Z Vertex 1 {m}
  88.4819418994274, 13.9858256982823, 5.18, !- X,Y,Z Vertex 2 {m}
  86.7780581005726, 13.9858256982823, 5.18, !- X,Y,Z Vertex 3 {m}
  86.7780581005726, 8.87417430171774, 5.18; !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {84580fab-4479-4ae5-b354-0575f8e2d755}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:ThermalZone,
  {0b5c8042-3afb-43f9-b36d-fc34ed376d55}, !- Handle
  Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab3dd7ed-97e3-4f27-b742-f92a0d84406d}, !- Zone Air Inlet Port List
  {3b349dd5-e55a-4e35-ac2c-3b4a09ef0a06}, !- Zone Air Exhaust Port List
  {a69dad8f-ce6c-4f16-bc60-0eeb2947e531}, !- Zone Air Node Name
  {e30cafd6-4f7b-437a-b20d-1866453955f4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {79e22c57-001d-4496-8996-0b00528a98a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {17efa8ad-9ae3-4424-bce4-d0cfa813f812}, !- Handle
  Node 1,                                 !- Name
  {a69dad8f-ce6c-4f16-bc60-0eeb2947e531}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a69dad8f-ce6c-4f16-bc60-0eeb2947e531}, !- Handle
  {aa679708-487b-4b06-9dd8-a579da4e01ba}, !- Name
  {0b5c8042-3afb-43f9-b36d-fc34ed376d55}, !- Source Object
  11,                                     !- Outlet Port
  {17efa8ad-9ae3-4424-bce4-d0cfa813f812}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab3dd7ed-97e3-4f27-b742-f92a0d84406d}, !- Handle
  {53202389-64fe-466d-8776-45bda4c8b1f5}, !- Name
  {0b5c8042-3afb-43f9-b36d-fc34ed376d55}, !- HVAC Component
  {aaf80cfe-b465-4423-b200-a019255fed62}; !- Port 1

OS:PortList,
  {3b349dd5-e55a-4e35-ac2c-3b4a09ef0a06}, !- Handle
  {4d2124b0-23b5-4154-b21c-acdd87f21d27}, !- Name
  {0b5c8042-3afb-43f9-b36d-fc34ed376d55}; !- HVAC Component

OS:Sizing:Zone,
  {d2892719-5716-4a14-ad40-c4b1816f9747}, !- Handle
  {0b5c8042-3afb-43f9-b36d-fc34ed376d55}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d0409038-05bc-41b8-9114-00ba3e75e61a}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {0b5c8042-3afb-43f9-b36d-fc34ed376d55}, !- Thermal Zone
  {12c40ccf-e211-4fe1-af99-65efb21fe34e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2beb7d39-638d-4cb2-b95e-97b52bc16c98}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {79e22c57-001d-4496-8996-0b00528a98a9}, !- Handle
  Space Function Sales area Thermostat 11, !- Name
  {e67e6dd3-a7e7-420d-89b1-8b09f2731e1c}, !- Heating Setpoint Temperature Schedule Name
  {3f705624-f4b0-4cf1-aea3-670e9de39dc7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bb786e88-d32c-43ec-9eb3-057eb71bf446}, !- Handle
  Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c048f262-594f-48da-8bcc-f4c88ce98e46}, !- Zone Air Inlet Port List
  {d896adf1-579a-44a7-8528-15f193dd495e}, !- Zone Air Exhaust Port List
  {e809053d-a7aa-46f9-9132-959e35355fdc}, !- Zone Air Node Name
  {c22e8130-d716-41b3-ae6c-c35fa313b7c7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1368ec76-43dd-4ca9-beba-adb9ff55dd36}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9749b5f-6155-4202-a1f2-33b96e44baf9}, !- Handle
  Node 2,                                 !- Name
  {e809053d-a7aa-46f9-9132-959e35355fdc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e809053d-a7aa-46f9-9132-959e35355fdc}, !- Handle
  {7979aa2d-b1f1-436d-a8e0-ee437a6f9bcf}, !- Name
  {bb786e88-d32c-43ec-9eb3-057eb71bf446}, !- Source Object
  11,                                     !- Outlet Port
  {c9749b5f-6155-4202-a1f2-33b96e44baf9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c048f262-594f-48da-8bcc-f4c88ce98e46}, !- Handle
  {4fff69fb-7dcc-4f60-a5c5-edd6644fd378}, !- Name
  {bb786e88-d32c-43ec-9eb3-057eb71bf446}, !- HVAC Component
  {e0aa06d5-1e8d-46cc-a0d9-006326bc0dec}; !- Port 1

OS:PortList,
  {d896adf1-579a-44a7-8528-15f193dd495e}, !- Handle
  {58931b95-ed97-4339-aa38-19c3013e9321}, !- Name
  {bb786e88-d32c-43ec-9eb3-057eb71bf446}; !- HVAC Component

OS:Sizing:Zone,
  {5107ed98-1c6f-4456-b0e0-5c9fc5c69723}, !- Handle
  {bb786e88-d32c-43ec-9eb3-057eb71bf446}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {89912f75-7228-472b-8465-8ab6dab10ae2}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {bb786e88-d32c-43ec-9eb3-057eb71bf446}, !- Thermal Zone
  {c01cfe42-034f-4b11-9ce6-00ff318a6ba7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e7b71a38-74b5-4b52-8360-1399595dcd40}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {1368ec76-43dd-4ca9-beba-adb9ff55dd36}, !- Handle
  Space Function Sales area Thermostat 12, !- Name
  {e67e6dd3-a7e7-420d-89b1-8b09f2731e1c}, !- Heating Setpoint Temperature Schedule Name
  {3f705624-f4b0-4cf1-aea3-670e9de39dc7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {048ef40b-4a4d-47c0-ae38-14b1a5e07203}, !- Handle
  Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e8f74ec-7250-417b-9a24-0da33cf542f6}, !- Zone Air Inlet Port List
  {1886a9d3-1c5d-457d-bce7-caa9ce8d21b1}, !- Zone Air Exhaust Port List
  {b9bc1233-df8f-4362-b752-51315605af04}, !- Zone Air Node Name
  {40453379-8daa-4cc7-bff9-5ce882789ac6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {db2336b9-c022-41b3-b821-0fef45185321}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b505dba2-ca76-4c6c-ab80-88783fdf144f}, !- Handle
  Node 3,                                 !- Name
  {b9bc1233-df8f-4362-b752-51315605af04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9bc1233-df8f-4362-b752-51315605af04}, !- Handle
  {61668e7a-4986-48df-a111-2fced768ae4a}, !- Name
  {048ef40b-4a4d-47c0-ae38-14b1a5e07203}, !- Source Object
  11,                                     !- Outlet Port
  {b505dba2-ca76-4c6c-ab80-88783fdf144f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e8f74ec-7250-417b-9a24-0da33cf542f6}, !- Handle
  {85243830-2e32-47ea-a065-f6789822fcba}, !- Name
  {048ef40b-4a4d-47c0-ae38-14b1a5e07203}, !- HVAC Component
  {88ea754b-5465-49d3-bc79-f30c853fc316}; !- Port 1

OS:PortList,
  {1886a9d3-1c5d-457d-bce7-caa9ce8d21b1}, !- Handle
  {9a1a26fa-eafb-4247-8b50-f6b653d39599}, !- Name
  {048ef40b-4a4d-47c0-ae38-14b1a5e07203}; !- HVAC Component

OS:Sizing:Zone,
  {39615ea7-51df-4dab-b2cd-137fe313cd5e}, !- Handle
  {048ef40b-4a4d-47c0-ae38-14b1a5e07203}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {67b84ab5-f324-410b-bc7e-66307426b037}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {048ef40b-4a4d-47c0-ae38-14b1a5e07203}, !- Thermal Zone
  {9500b668-4ac4-49e4-9665-8ce58962a4a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {813475d5-0780-4abb-9526-dfedb2c961da}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {db2336b9-c022-41b3-b821-0fef45185321}, !- Handle
  Space Function Sales area Thermostat 13, !- Name
  {e67e6dd3-a7e7-420d-89b1-8b09f2731e1c}, !- Heating Setpoint Temperature Schedule Name
  {3f705624-f4b0-4cf1-aea3-670e9de39dc7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fadae925-02a2-4daf-88c3-1a711ca3fb04}, !- Handle
  Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe74989f-1d68-4870-94e1-42bfac755bae}, !- Zone Air Inlet Port List
  {7fb359f7-d20a-47be-92d7-f9c73c8f2bc1}, !- Zone Air Exhaust Port List
  {ebd988b5-6dd1-45b6-a558-8a4ba6d27be9}, !- Zone Air Node Name
  {112e8e12-4b23-411d-b9bd-8291e825b1bb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a8397260-a9a0-4f8f-9b2c-a220a88c93ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b8a9211-852a-4a41-9644-6f039ea76f0a}, !- Handle
  Node 4,                                 !- Name
  {ebd988b5-6dd1-45b6-a558-8a4ba6d27be9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebd988b5-6dd1-45b6-a558-8a4ba6d27be9}, !- Handle
  {4ad6cf29-d228-4f69-b5db-c3564299cf5f}, !- Name
  {fadae925-02a2-4daf-88c3-1a711ca3fb04}, !- Source Object
  11,                                     !- Outlet Port
  {1b8a9211-852a-4a41-9644-6f039ea76f0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe74989f-1d68-4870-94e1-42bfac755bae}, !- Handle
  {baec9ce9-32dd-4d9a-a096-e8f0ddfe407c}, !- Name
  {fadae925-02a2-4daf-88c3-1a711ca3fb04}, !- HVAC Component
  {d91bb741-2600-4df5-ac29-4bf031849517}; !- Port 1

OS:PortList,
  {7fb359f7-d20a-47be-92d7-f9c73c8f2bc1}, !- Handle
  {39db1f75-63c4-4234-9af2-f7cba7558378}, !- Name
  {fadae925-02a2-4daf-88c3-1a711ca3fb04}; !- HVAC Component

OS:Sizing:Zone,
  {35c0ef34-bed4-4dd5-b0f9-fed39898f9d1}, !- Handle
  {fadae925-02a2-4daf-88c3-1a711ca3fb04}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {14b9815c-0c3c-4e30-a2ed-328c968405bd}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {fadae925-02a2-4daf-88c3-1a711ca3fb04}, !- Thermal Zone
  {c89309a6-26ab-4f32-925f-764af24111b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0c9aec41-4453-4dbf-b1a7-d4addd9b0cc2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {a8397260-a9a0-4f8f-9b2c-a220a88c93ea}, !- Handle
  Space Function Sales area Thermostat 14, !- Name
  {e67e6dd3-a7e7-420d-89b1-8b09f2731e1c}, !- Heating Setpoint Temperature Schedule Name
  {3f705624-f4b0-4cf1-aea3-670e9de39dc7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9223046b-0121-480f-ae24-1587cab41b6c}, !- Handle
  Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bea13f99-adf1-4cfc-a1fe-5ef1c07908b0}, !- Zone Air Inlet Port List
  {073c213a-45ad-4a39-a140-fe78f3789777}, !- Zone Air Exhaust Port List
  {c591797b-5b2d-4947-83df-c78bb8602ad5}, !- Zone Air Node Name
  {b0c1a820-8c13-4efd-91c5-9577533bb9a8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {33318fd9-236b-4d88-826c-01bb9dfad1a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {847189e9-1f0a-4b7f-b556-869fdf226b8e}, !- Handle
  Node 5,                                 !- Name
  {c591797b-5b2d-4947-83df-c78bb8602ad5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c591797b-5b2d-4947-83df-c78bb8602ad5}, !- Handle
  {7712b709-53d0-4806-b2bc-41b1a9f164ac}, !- Name
  {9223046b-0121-480f-ae24-1587cab41b6c}, !- Source Object
  11,                                     !- Outlet Port
  {847189e9-1f0a-4b7f-b556-869fdf226b8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bea13f99-adf1-4cfc-a1fe-5ef1c07908b0}, !- Handle
  {0a088836-b2ea-4410-b690-7d68c59815d4}, !- Name
  {9223046b-0121-480f-ae24-1587cab41b6c}, !- HVAC Component
  {d32b02f2-6ccf-49e7-bac7-b91eaff11630}; !- Port 1

OS:PortList,
  {073c213a-45ad-4a39-a140-fe78f3789777}, !- Handle
  {e462a8eb-73c3-42a8-8cdd-b440c4c5babd}, !- Name
  {9223046b-0121-480f-ae24-1587cab41b6c}; !- HVAC Component

OS:Sizing:Zone,
  {ccef237e-990c-4cda-a458-0330dc7d002f}, !- Handle
  {9223046b-0121-480f-ae24-1587cab41b6c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cb1e3aa6-8f4d-48ed-9803-73fa23d9a341}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {9223046b-0121-480f-ae24-1587cab41b6c}, !- Thermal Zone
  {98f27e78-ac52-41db-a14c-e8290fb3c419}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4a6dd55c-85e3-46e4-9563-455ee96ac77c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {33318fd9-236b-4d88-826c-01bb9dfad1a9}, !- Handle
  Space Function Sales area Thermostat 15, !- Name
  {e67e6dd3-a7e7-420d-89b1-8b09f2731e1c}, !- Heating Setpoint Temperature Schedule Name
  {3f705624-f4b0-4cf1-aea3-670e9de39dc7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fab0bd4d-4331-400a-b575-6d5bf0bfa247}, !- Handle
  Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a1ad3fe-008d-4011-a81f-65f0129a0265}, !- Zone Air Inlet Port List
  {f51821b8-0f08-4ce4-bd4a-7372f391e07d}, !- Zone Air Exhaust Port List
  {bf7796b2-0cab-478b-aa5f-191738be9370}, !- Zone Air Node Name
  {af15662c-06ca-4fe9-b763-c0f76d8a50ee}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {270f6e7e-8234-42c7-b90d-dc9f9681899f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4819b8a6-60c0-4655-b428-7e5e29685b66}, !- Handle
  Node 6,                                 !- Name
  {bf7796b2-0cab-478b-aa5f-191738be9370}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf7796b2-0cab-478b-aa5f-191738be9370}, !- Handle
  {f577c9df-066e-4b4c-8bd7-633e7cd54e2b}, !- Name
  {fab0bd4d-4331-400a-b575-6d5bf0bfa247}, !- Source Object
  11,                                     !- Outlet Port
  {4819b8a6-60c0-4655-b428-7e5e29685b66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a1ad3fe-008d-4011-a81f-65f0129a0265}, !- Handle
  {12c09e85-a0a5-431b-be35-2a0d83ec3f0e}, !- Name
  {fab0bd4d-4331-400a-b575-6d5bf0bfa247}, !- HVAC Component
  {61b83fdc-72f1-4ec1-8cbc-6b6f1434cb65}; !- Port 1

OS:PortList,
  {f51821b8-0f08-4ce4-bd4a-7372f391e07d}, !- Handle
  {d441f84d-0ed8-4e73-b2cf-75a1d4a78c37}, !- Name
  {fab0bd4d-4331-400a-b575-6d5bf0bfa247}; !- HVAC Component

OS:Sizing:Zone,
  {c5db9cb6-43a8-43e8-b54a-e3337cd57031}, !- Handle
  {fab0bd4d-4331-400a-b575-6d5bf0bfa247}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3da20007-6c51-4e72-92b8-e84e95ba92c7}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {fab0bd4d-4331-400a-b575-6d5bf0bfa247}, !- Thermal Zone
  {24f14fba-dc10-45d8-b349-3924a993ab96}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1dcc7762-d1bd-4e1e-8062-09d90630920a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {270f6e7e-8234-42c7-b90d-dc9f9681899f}, !- Handle
  Space Function Sales area Thermostat 16, !- Name
  {e67e6dd3-a7e7-420d-89b1-8b09f2731e1c}, !- Heating Setpoint Temperature Schedule Name
  {3f705624-f4b0-4cf1-aea3-670e9de39dc7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {162bcd38-a992-48d1-b987-38595da6d0e2}, !- Handle
  Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b312c20-4777-4bfd-bb31-8bb5b92b51a3}, !- Zone Air Inlet Port List
  {a87554e8-7cda-42ad-8e64-d26bd6092454}, !- Zone Air Exhaust Port List
  {98f67097-6402-4955-ac17-9c071524163d}, !- Zone Air Node Name
  {7ea1a228-e530-4d1a-a719-678138e429ab}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {15e5b8af-da38-4b77-bd12-23727e982813}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {988f4050-d747-47c1-9102-660407be2271}, !- Handle
  Node 7,                                 !- Name
  {98f67097-6402-4955-ac17-9c071524163d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98f67097-6402-4955-ac17-9c071524163d}, !- Handle
  {6f18d7af-cf47-4932-9d0e-c12150c67e20}, !- Name
  {162bcd38-a992-48d1-b987-38595da6d0e2}, !- Source Object
  11,                                     !- Outlet Port
  {988f4050-d747-47c1-9102-660407be2271}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b312c20-4777-4bfd-bb31-8bb5b92b51a3}, !- Handle
  {ceffcbec-56a0-41a5-8acf-d7914fb6ef89}, !- Name
  {162bcd38-a992-48d1-b987-38595da6d0e2}, !- HVAC Component
  {dca9f4a3-0135-4248-9f74-3e00a33ce4e4}; !- Port 1

OS:PortList,
  {a87554e8-7cda-42ad-8e64-d26bd6092454}, !- Handle
  {65de2cfe-718f-49d9-b889-7b535591d944}, !- Name
  {162bcd38-a992-48d1-b987-38595da6d0e2}; !- HVAC Component

OS:Sizing:Zone,
  {61852472-fb27-4deb-9902-9bbd29271788}, !- Handle
  {162bcd38-a992-48d1-b987-38595da6d0e2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {db6f9bb4-e42c-4c57-baab-6efb23c132de}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {162bcd38-a992-48d1-b987-38595da6d0e2}, !- Thermal Zone
  {6cf5a530-8f2a-48c6-8851-9a84edc66c2a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a5d42696-cdb9-4714-bfe6-f6ac30a91640}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {15e5b8af-da38-4b77-bd12-23727e982813}, !- Handle
  Space Function Sales area Thermostat 17, !- Name
  {e67e6dd3-a7e7-420d-89b1-8b09f2731e1c}, !- Heating Setpoint Temperature Schedule Name
  {3f705624-f4b0-4cf1-aea3-670e9de39dc7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ab72c71c-9da7-43fc-ae52-26f2cf74e928}, !- Handle
  Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72020494-d1d9-479d-bdc5-bd8eb434c9b6}, !- Zone Air Inlet Port List
  {c0cf8054-be36-4b85-add0-7f852c0c6eea}, !- Zone Air Exhaust Port List
  {5d980cbe-2c72-47f5-8a68-18c68b249d5f}, !- Zone Air Node Name
  {3e9310f0-5da1-4d1b-9b18-6513819b37ae}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {79dd567f-8c26-4ba0-b4a9-bf1fad16dfef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a07fbc22-075d-47fe-8e86-5fef31b53b5b}, !- Handle
  Node 8,                                 !- Name
  {5d980cbe-2c72-47f5-8a68-18c68b249d5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d980cbe-2c72-47f5-8a68-18c68b249d5f}, !- Handle
  {dd719df8-fcdd-4712-a459-24a6c1f525cd}, !- Name
  {ab72c71c-9da7-43fc-ae52-26f2cf74e928}, !- Source Object
  11,                                     !- Outlet Port
  {a07fbc22-075d-47fe-8e86-5fef31b53b5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72020494-d1d9-479d-bdc5-bd8eb434c9b6}, !- Handle
  {9d05dda0-7292-4487-a9a1-073ea974372a}, !- Name
  {ab72c71c-9da7-43fc-ae52-26f2cf74e928}, !- HVAC Component
  {e6fc90a9-c66c-4661-acd8-689794a0da7b}; !- Port 1

OS:PortList,
  {c0cf8054-be36-4b85-add0-7f852c0c6eea}, !- Handle
  {4ae2099b-a70a-45c7-a659-007b49787ae9}, !- Name
  {ab72c71c-9da7-43fc-ae52-26f2cf74e928}; !- HVAC Component

OS:Sizing:Zone,
  {89f4134d-d5ec-4380-b1df-399487700d9a}, !- Handle
  {ab72c71c-9da7-43fc-ae52-26f2cf74e928}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {41c55a03-84b3-448b-94f1-5ec2310410b7}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {ab72c71c-9da7-43fc-ae52-26f2cf74e928}, !- Thermal Zone
  {65406238-bea3-4c38-a5b5-4473d96c35fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c4536754-081a-478a-8248-43b416e8369b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {79dd567f-8c26-4ba0-b4a9-bf1fad16dfef}, !- Handle
  Space Function Sales area Thermostat 18, !- Name
  {e67e6dd3-a7e7-420d-89b1-8b09f2731e1c}, !- Heating Setpoint Temperature Schedule Name
  {3f705624-f4b0-4cf1-aea3-670e9de39dc7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {794817b8-8caa-4b04-ada2-5cb99591cfd3}, !- Handle
  Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f971956-4597-4c54-bf36-11c22296acf3}, !- Zone Air Inlet Port List
  {007bf864-c78e-4f3c-b064-a02d6918ab42}, !- Zone Air Exhaust Port List
  {362338d5-3819-49d4-8305-c2562da93c65}, !- Zone Air Node Name
  {820b970a-f1ea-43fa-a8ba-611f9cd565bc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dc9ef8a8-297d-478c-9d9d-a8bf377ace0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1cb218ed-0f40-4119-b568-11a2f6a322c7}, !- Handle
  Node 9,                                 !- Name
  {362338d5-3819-49d4-8305-c2562da93c65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {362338d5-3819-49d4-8305-c2562da93c65}, !- Handle
  {060836db-06f2-4d16-8546-a7ac15433a80}, !- Name
  {794817b8-8caa-4b04-ada2-5cb99591cfd3}, !- Source Object
  11,                                     !- Outlet Port
  {1cb218ed-0f40-4119-b568-11a2f6a322c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f971956-4597-4c54-bf36-11c22296acf3}, !- Handle
  {2ba36932-0b94-4ecd-9b86-cba01c55678a}, !- Name
  {794817b8-8caa-4b04-ada2-5cb99591cfd3}, !- HVAC Component
  {bbb5f1d3-d648-4c03-8520-2af687b6a70d}; !- Port 1

OS:PortList,
  {007bf864-c78e-4f3c-b064-a02d6918ab42}, !- Handle
  {39766e30-d09a-4802-86b5-0ebabefac68b}, !- Name
  {794817b8-8caa-4b04-ada2-5cb99591cfd3}; !- HVAC Component

OS:Sizing:Zone,
  {9de9b721-491d-4b12-b73e-28209ad15887}, !- Handle
  {794817b8-8caa-4b04-ada2-5cb99591cfd3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {be0179e6-eebb-4b3a-9d56-295044ec6691}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {794817b8-8caa-4b04-ada2-5cb99591cfd3}, !- Thermal Zone
  {9b8a4331-8a87-4ff3-bcfc-3fef227dd7b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {16e78112-f44f-439e-bae8-d61f648a0151}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {dc9ef8a8-297d-478c-9d9d-a8bf377ace0e}, !- Handle
  Space Function Sales area Thermostat 19, !- Name
  {e67e6dd3-a7e7-420d-89b1-8b09f2731e1c}, !- Heating Setpoint Temperature Schedule Name
  {3f705624-f4b0-4cf1-aea3-670e9de39dc7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {22226f44-2951-4dd0-8381-50d98961da48}, !- Handle
  Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3966c4d3-5076-45fb-a771-88f674d51b0e}, !- Zone Air Inlet Port List
  {1c292724-80b7-465d-8ddb-34bba3e155f2}, !- Zone Air Exhaust Port List
  {130eefb5-1bb4-4991-b93c-b773d3f467af}, !- Zone Air Node Name
  {58af6c3d-fd7e-4b4c-af4c-c6d17c5918c4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b303c20d-e6f3-4c94-8678-207d42d8abf5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85036919-f45c-4b1c-9810-5a425448fbe6}, !- Handle
  Node 10,                                !- Name
  {130eefb5-1bb4-4991-b93c-b773d3f467af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {130eefb5-1bb4-4991-b93c-b773d3f467af}, !- Handle
  {eb3f120c-0ce3-431b-b904-04915e0de478}, !- Name
  {22226f44-2951-4dd0-8381-50d98961da48}, !- Source Object
  11,                                     !- Outlet Port
  {85036919-f45c-4b1c-9810-5a425448fbe6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3966c4d3-5076-45fb-a771-88f674d51b0e}, !- Handle
  {a57045ff-5420-4176-993b-63fcf1479e09}, !- Name
  {22226f44-2951-4dd0-8381-50d98961da48}, !- HVAC Component
  {4ad27e54-1770-44cc-baee-dfa66c4a17c6}; !- Port 1

OS:PortList,
  {1c292724-80b7-465d-8ddb-34bba3e155f2}, !- Handle
  {dc50ddd2-37ae-44f9-88f1-bbb9658aacb9}, !- Name
  {22226f44-2951-4dd0-8381-50d98961da48}; !- HVAC Component

OS:Sizing:Zone,
  {4cf982c6-6901-472e-b749-cf2dadc3323a}, !- Handle
  {22226f44-2951-4dd0-8381-50d98961da48}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {324fbf99-801a-4328-98f3-df0e7f38030b}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {22226f44-2951-4dd0-8381-50d98961da48}, !- Thermal Zone
  {a2df0b06-0be1-4183-b506-4dd880fa6176}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {356bee48-6fd6-47ef-b62f-d069cd9d67b4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {b303c20d-e6f3-4c94-8678-207d42d8abf5}, !- Handle
  Space Function Sales area Thermostat 20, !- Name
  {e67e6dd3-a7e7-420d-89b1-8b09f2731e1c}, !- Heating Setpoint Temperature Schedule Name
  {3f705624-f4b0-4cf1-aea3-670e9de39dc7}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {4f270454-130e-4130-a252-31eabad91dc7}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {428c7092-9af3-4207-b0be-a3eea51ab526}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {13b840ed-e821-48a6-9a13-772ca31f7ef2}, !- Plant Side Inlet Node Name
  {8db1e36d-d18e-40cc-be23-8b5f2e9036c5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8d34ed95-74d7-433b-a6c9-9f3b56d9b378}, !- Demand Side Inlet Node Name
  {28d38e99-aeae-44f9-a819-0524f06e6c5e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f65e770e-a3b1-4ada-9432-d6ea2c8bb3a5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c2b15e9d-194b-42f3-96d9-289bf9f283d1}, !- Demand Mixer Name
  {1d2a61d0-49d2-44ba-bb69-ea2bfdeec601}, !- Demand Splitter Name
  {af5e5924-23d9-4026-be87-4ecd33b0a617}, !- Supply Mixer Name
  {71b725b1-f5ea-4464-86cd-38238b43e471}; !- Supply Splitter Name

OS:Sizing:Plant,
  {eb2e2f07-4a9b-4e95-a2d2-9c09c0311326}, !- Handle
  {4f270454-130e-4130-a252-31eabad91dc7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {5bddfa92-4b49-42d8-87f6-6151b186d9b7}, !- Handle
  Node 11,                                !- Name
  {13b840ed-e821-48a6-9a13-772ca31f7ef2}, !- Inlet Port
  {8c06ca19-0248-41f9-bb87-4dc2bf83052b}; !- Outlet Port

OS:Node,
  {428c7092-9af3-4207-b0be-a3eea51ab526}, !- Handle
  Node 12,                                !- Name
  {a103d0df-aa08-4eef-9bc4-ca4b5e8b05e6}, !- Inlet Port
  {8db1e36d-d18e-40cc-be23-8b5f2e9036c5}; !- Outlet Port

OS:Node,
  {9de47ae8-b2fe-44b7-8b93-a829cc37736a}, !- Handle
  Node 13,                                !- Name
  {eba128dd-2e8f-4503-aaf3-12329526affe}, !- Inlet Port
  {c0edf941-8bea-4808-a3d3-c2ab16cd4595}; !- Outlet Port

OS:Connector:Mixer,
  {af5e5924-23d9-4026-be87-4ecd33b0a617}, !- Handle
  Connector Mixer 1,                      !- Name
  {17d603d6-e46f-41fc-a833-d6f5faa5d600}, !- Outlet Branch Name
  {84a259de-f602-4696-a22b-671dce194b2b}, !- Inlet Branch Name 1
  {034e308f-bb36-4e51-a1fd-2c22ea9f8440}, !- Inlet Branch Name 2
  {a241c9a8-57a5-48ee-b589-54b24fab753c}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {71b725b1-f5ea-4464-86cd-38238b43e471}, !- Handle
  Connector Splitter 1,                   !- Name
  {5df5c737-e60d-46de-b6fb-4be968f53424}, !- Inlet Branch Name
  {eba128dd-2e8f-4503-aaf3-12329526affe}, !- Outlet Branch Name 1
  {eac1cc49-3a9d-41b9-ba73-d1ddeb46080f}, !- Outlet Branch Name 2
  {53f7438f-1b6a-4008-9c9e-bd951d933409}; !- Outlet Branch Name 3

OS:Connection,
  {13b840ed-e821-48a6-9a13-772ca31f7ef2}, !- Handle
  {9ee6f050-bc56-44ac-a667-98985557f0ad}, !- Name
  {4f270454-130e-4130-a252-31eabad91dc7}, !- Source Object
  14,                                     !- Outlet Port
  {5bddfa92-4b49-42d8-87f6-6151b186d9b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eba128dd-2e8f-4503-aaf3-12329526affe}, !- Handle
  {03f79bc4-f3fe-45e0-bd94-584ccb2d4509}, !- Name
  {71b725b1-f5ea-4464-86cd-38238b43e471}, !- Source Object
  3,                                      !- Outlet Port
  {9de47ae8-b2fe-44b7-8b93-a829cc37736a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8db1e36d-d18e-40cc-be23-8b5f2e9036c5}, !- Handle
  {7db95ac3-57ab-4c4d-ad44-f1988a689a75}, !- Name
  {428c7092-9af3-4207-b0be-a3eea51ab526}, !- Source Object
  3,                                      !- Outlet Port
  {4f270454-130e-4130-a252-31eabad91dc7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ea2fbcfd-1276-4e12-8f38-3b1802ece947}, !- Handle
  Node 14,                                !- Name
  {8d34ed95-74d7-433b-a6c9-9f3b56d9b378}, !- Inlet Port
  {659c0af3-54dc-4c13-98ae-8b6f66feb8de}; !- Outlet Port

OS:Node,
  {0f2305d9-4840-48b8-b319-5691e185bd84}, !- Handle
  Node 15,                                !- Name
  {3d446a44-6fc0-4544-b579-e536239ad8f4}, !- Inlet Port
  {28d38e99-aeae-44f9-a819-0524f06e6c5e}; !- Outlet Port

OS:Node,
  {8cf0a006-2346-4cc8-a2e0-a275dffee8b8}, !- Handle
  Node 16,                                !- Name
  {cba7696e-33dd-413d-b367-527ac5446331}, !- Inlet Port
  {430ef739-4fd9-4cbf-a179-2781df95d928}; !- Outlet Port

OS:Connector:Mixer,
  {c2b15e9d-194b-42f3-96d9-289bf9f283d1}, !- Handle
  Connector Mixer 2,                      !- Name
  {3d446a44-6fc0-4544-b579-e536239ad8f4}, !- Outlet Branch Name
  {39e535e1-cd3e-452e-b5a5-e84571fb1d5f}, !- Inlet Branch Name 1
  {12fdc221-e9fa-4808-a767-6f63adabf719}, !- Inlet Branch Name 2
  {51392df3-fe0f-4143-99d9-7dcc0f971b6f}, !- Inlet Branch Name 3
  {717b0a9b-17d3-4576-a91b-978399b1bad6}, !- Inlet Branch Name 4
  {38c192a2-7667-49d8-863c-54459ec087ed}, !- Inlet Branch Name 5
  {7a9f9db6-2cf2-4338-ba77-53a6739fd8dd}, !- Inlet Branch Name 6
  {298aeb4f-fa21-45e0-8908-aa62c5224861}, !- Inlet Branch Name 7
  {26ed429c-cb3d-490e-8042-f50ae2aea7b6}, !- Inlet Branch Name 8
  {f1665841-4b9a-49a4-a4ea-d02fe9af9924}, !- Inlet Branch Name 9
  {85a036c0-d520-41ec-9dca-ea6c8415996d}; !- Inlet Branch Name 10

OS:Connector:Splitter,
  {1d2a61d0-49d2-44ba-bb69-ea2bfdeec601}, !- Handle
  Connector Splitter 2,                   !- Name
  {659c0af3-54dc-4c13-98ae-8b6f66feb8de}, !- Inlet Branch Name
  {cba7696e-33dd-413d-b367-527ac5446331}, !- Outlet Branch Name 1
  {0f48d552-26d4-4b68-8840-938057d713f1}, !- Outlet Branch Name 2
  {fdeb5145-0955-414e-b273-3c533959339d}, !- Outlet Branch Name 3
  {f83b3e14-15d5-4e44-9154-8bfb851f9602}, !- Outlet Branch Name 4
  {2e398d7c-2bce-45c8-b579-162d2945dbea}, !- Outlet Branch Name 5
  {f831f1f9-1ad0-4631-ac90-cc3d87fec40a}, !- Outlet Branch Name 6
  {e54fe010-09fe-488e-a9c7-f8bec8cd7ca1}, !- Outlet Branch Name 7
  {86d264d4-2912-4b01-9b68-bf007d996138}, !- Outlet Branch Name 8
  {0b9e8431-6f28-4af3-8f24-88cc497fa574}, !- Outlet Branch Name 9
  {fb2abf5a-4e55-4a15-a0af-2a9cc1113e18}; !- Outlet Branch Name 10

OS:Connection,
  {8d34ed95-74d7-433b-a6c9-9f3b56d9b378}, !- Handle
  {48c0e287-cbcb-4086-b17d-68da90ab205d}, !- Name
  {4f270454-130e-4130-a252-31eabad91dc7}, !- Source Object
  17,                                     !- Outlet Port
  {ea2fbcfd-1276-4e12-8f38-3b1802ece947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {659c0af3-54dc-4c13-98ae-8b6f66feb8de}, !- Handle
  {a74b9188-5ee4-43be-84d0-f67bfce516b3}, !- Name
  {ea2fbcfd-1276-4e12-8f38-3b1802ece947}, !- Source Object
  3,                                      !- Outlet Port
  {1d2a61d0-49d2-44ba-bb69-ea2bfdeec601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cba7696e-33dd-413d-b367-527ac5446331}, !- Handle
  {07449911-473e-4889-ab87-0cd8e397bb0a}, !- Name
  {1d2a61d0-49d2-44ba-bb69-ea2bfdeec601}, !- Source Object
  3,                                      !- Outlet Port
  {8cf0a006-2346-4cc8-a2e0-a275dffee8b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d446a44-6fc0-4544-b579-e536239ad8f4}, !- Handle
  {b4731f76-9417-47ff-a3aa-187656bd2e81}, !- Name
  {c2b15e9d-194b-42f3-96d9-289bf9f283d1}, !- Source Object
  2,                                      !- Outlet Port
  {0f2305d9-4840-48b8-b319-5691e185bd84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28d38e99-aeae-44f9-a819-0524f06e6c5e}, !- Handle
  {d5f7f703-6013-4202-bedd-e61c37e43859}, !- Name
  {0f2305d9-4840-48b8-b319-5691e185bd84}, !- Source Object
  3,                                      !- Outlet Port
  {4f270454-130e-4130-a252-31eabad91dc7}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {f65e770e-a3b1-4ada-9432-d6ea2c8bb3a5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {1bfc125d-5dc0-4e01-9cf5-f971e7ec3d97}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {8c06ca19-0248-41f9-bb87-4dc2bf83052b}, !- Inlet Node Name
  {16c89847-5ea9-4f8b-8fe9-f747bb760450}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.43472505018302,                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Boiler:HotWater,
  {237a48ba-929d-4b7d-aef3-f03bb32f6c73}, !- Handle
  Primary Boiler 426kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  124887.013776672,                       !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {4109ad8e-13c6-43da-8a22-0852f3f7d0ce}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {c0edf941-8bea-4808-a3d3-c2ab16cd4595}, !- Boiler Water Inlet Node Name
  {24a12711-8064-4c5f-853e-2e0e04daa11d}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {7572cfb3-3e22-4ce6-b518-5777a9bbb9cd}, !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {4109ad8e-13c6-43da-8a22-0852f3f7d0ce}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {78197e79-a3e7-4346-a19d-6a14d7c543c7}, !- Boiler Water Inlet Node Name
  {c59f1691-fad3-4528-be81-5d2462980316}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {52196604-575b-40a9-8740-93f6375e3539}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {6b71460d-f937-4015-a01e-7a47f8c428a1}, !- Inlet Node Name
  {a6c462a5-a685-4059-aff9-e5905db78e69}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {98381222-be1b-454d-9a2e-8372479ced11}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {dc80bf54-2c88-4992-b332-42eaadd3c806}, !- Inlet Node Name
  {a103d0df-aa08-4eef-9bc4-ca4b5e8b05e6}; !- Outlet Node Name

OS:Node,
  {efc690cf-d5b2-41a4-a1d3-ef1efe4514ca}, !- Handle
  Node 17,                                !- Name
  {16c89847-5ea9-4f8b-8fe9-f747bb760450}, !- Inlet Port
  {5df5c737-e60d-46de-b6fb-4be968f53424}; !- Outlet Port

OS:Connection,
  {8c06ca19-0248-41f9-bb87-4dc2bf83052b}, !- Handle
  {74caa58a-635b-4ae7-8989-b3f0738f72f9}, !- Name
  {5bddfa92-4b49-42d8-87f6-6151b186d9b7}, !- Source Object
  3,                                      !- Outlet Port
  {1bfc125d-5dc0-4e01-9cf5-f971e7ec3d97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16c89847-5ea9-4f8b-8fe9-f747bb760450}, !- Handle
  {e3bd7648-e321-41e7-8f9d-453b26ec5a23}, !- Name
  {1bfc125d-5dc0-4e01-9cf5-f971e7ec3d97}, !- Source Object
  3,                                      !- Outlet Port
  {efc690cf-d5b2-41a4-a1d3-ef1efe4514ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df5c737-e60d-46de-b6fb-4be968f53424}, !- Handle
  {b7d34791-3c78-49ce-8b7f-b6a1d9eb982a}, !- Name
  {efc690cf-d5b2-41a4-a1d3-ef1efe4514ca}, !- Source Object
  3,                                      !- Outlet Port
  {71b725b1-f5ea-4464-86cd-38238b43e471}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {731e60b7-aa98-48cc-ba89-8ecee4e60ec0}, !- Handle
  Node 18,                                !- Name
  {24a12711-8064-4c5f-853e-2e0e04daa11d}, !- Inlet Port
  {84a259de-f602-4696-a22b-671dce194b2b}; !- Outlet Port

OS:Connection,
  {c0edf941-8bea-4808-a3d3-c2ab16cd4595}, !- Handle
  {e21a238b-64d6-45c9-8a39-81cf9323da94}, !- Name
  {9de47ae8-b2fe-44b7-8b93-a829cc37736a}, !- Source Object
  3,                                      !- Outlet Port
  {237a48ba-929d-4b7d-aef3-f03bb32f6c73}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {24a12711-8064-4c5f-853e-2e0e04daa11d}, !- Handle
  {0fe59a13-69e7-405b-aeb4-bfc33dc178aa}, !- Name
  {237a48ba-929d-4b7d-aef3-f03bb32f6c73}, !- Source Object
  13,                                     !- Outlet Port
  {731e60b7-aa98-48cc-ba89-8ecee4e60ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84a259de-f602-4696-a22b-671dce194b2b}, !- Handle
  {0fb12c68-03d7-4755-bdda-a2778731625e}, !- Name
  {731e60b7-aa98-48cc-ba89-8ecee4e60ec0}, !- Source Object
  3,                                      !- Outlet Port
  {af5e5924-23d9-4026-be87-4ecd33b0a617}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {579ef569-1af4-4235-92cc-2d7e62fd1cfa}, !- Handle
  Node 19,                                !- Name
  {eac1cc49-3a9d-41b9-ba73-d1ddeb46080f}, !- Inlet Port
  {78197e79-a3e7-4346-a19d-6a14d7c543c7}; !- Outlet Port

OS:Connection,
  {eac1cc49-3a9d-41b9-ba73-d1ddeb46080f}, !- Handle
  {ead4727b-1a28-4d8c-8b98-5bbf7fa97157}, !- Name
  {71b725b1-f5ea-4464-86cd-38238b43e471}, !- Source Object
  4,                                      !- Outlet Port
  {579ef569-1af4-4235-92cc-2d7e62fd1cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {751f2cfc-4039-488a-b6de-edf8411711ff}, !- Handle
  Node 20,                                !- Name
  {c59f1691-fad3-4528-be81-5d2462980316}, !- Inlet Port
  {034e308f-bb36-4e51-a1fd-2c22ea9f8440}; !- Outlet Port

OS:Connection,
  {78197e79-a3e7-4346-a19d-6a14d7c543c7}, !- Handle
  {6f4105cf-4f92-415e-8f2b-fc2d19b62660}, !- Name
  {579ef569-1af4-4235-92cc-2d7e62fd1cfa}, !- Source Object
  3,                                      !- Outlet Port
  {7572cfb3-3e22-4ce6-b518-5777a9bbb9cd}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c59f1691-fad3-4528-be81-5d2462980316}, !- Handle
  {ce9f912e-598b-4af5-a308-6ed6fa060264}, !- Name
  {7572cfb3-3e22-4ce6-b518-5777a9bbb9cd}, !- Source Object
  13,                                     !- Outlet Port
  {751f2cfc-4039-488a-b6de-edf8411711ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {034e308f-bb36-4e51-a1fd-2c22ea9f8440}, !- Handle
  {eeda1bf0-75aa-4f63-af96-431e7baefc7b}, !- Name
  {751f2cfc-4039-488a-b6de-edf8411711ff}, !- Source Object
  3,                                      !- Outlet Port
  {af5e5924-23d9-4026-be87-4ecd33b0a617}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e162a324-5fe3-44f0-9001-ede3368e1f64}, !- Handle
  Node 21,                                !- Name
  {53f7438f-1b6a-4008-9c9e-bd951d933409}, !- Inlet Port
  {6b71460d-f937-4015-a01e-7a47f8c428a1}; !- Outlet Port

OS:Connection,
  {53f7438f-1b6a-4008-9c9e-bd951d933409}, !- Handle
  {ae6f2992-650e-45d2-be60-79dad4090fa1}, !- Name
  {71b725b1-f5ea-4464-86cd-38238b43e471}, !- Source Object
  5,                                      !- Outlet Port
  {e162a324-5fe3-44f0-9001-ede3368e1f64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f6c21de-5c39-469c-9ead-668b228b2367}, !- Handle
  Node 22,                                !- Name
  {a6c462a5-a685-4059-aff9-e5905db78e69}, !- Inlet Port
  {a241c9a8-57a5-48ee-b589-54b24fab753c}; !- Outlet Port

OS:Connection,
  {6b71460d-f937-4015-a01e-7a47f8c428a1}, !- Handle
  {239ec91c-2487-4e9b-8c03-327ce1cd4991}, !- Name
  {e162a324-5fe3-44f0-9001-ede3368e1f64}, !- Source Object
  3,                                      !- Outlet Port
  {52196604-575b-40a9-8740-93f6375e3539}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6c462a5-a685-4059-aff9-e5905db78e69}, !- Handle
  {0cc3b2ae-192a-46ec-8fcd-ce07bb869c3b}, !- Name
  {52196604-575b-40a9-8740-93f6375e3539}, !- Source Object
  3,                                      !- Outlet Port
  {4f6c21de-5c39-469c-9ead-668b228b2367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a241c9a8-57a5-48ee-b589-54b24fab753c}, !- Handle
  {0c9f71d2-77bd-4bd8-825e-34307ee4a6ae}, !- Name
  {4f6c21de-5c39-469c-9ead-668b228b2367}, !- Source Object
  3,                                      !- Outlet Port
  {af5e5924-23d9-4026-be87-4ecd33b0a617}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {40b606ec-e7bf-409a-aa1a-0ac861aac3b1}, !- Handle
  Node 23,                                !- Name
  {17d603d6-e46f-41fc-a833-d6f5faa5d600}, !- Inlet Port
  {dc80bf54-2c88-4992-b332-42eaadd3c806}; !- Outlet Port

OS:Connection,
  {17d603d6-e46f-41fc-a833-d6f5faa5d600}, !- Handle
  {0d3289a8-3d85-41dd-b43c-c7632ae0aaab}, !- Name
  {af5e5924-23d9-4026-be87-4ecd33b0a617}, !- Source Object
  2,                                      !- Outlet Port
  {40b606ec-e7bf-409a-aa1a-0ac861aac3b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc80bf54-2c88-4992-b332-42eaadd3c806}, !- Handle
  {3d846ddf-961b-4ff1-8e78-d1da3d9dd8e8}, !- Name
  {40b606ec-e7bf-409a-aa1a-0ac861aac3b1}, !- Source Object
  3,                                      !- Outlet Port
  {98381222-be1b-454d-9a2e-8372479ced11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a103d0df-aa08-4eef-9bc4-ca4b5e8b05e6}, !- Handle
  {a3fd2b8d-abb5-4122-81e8-58f1b38cded8}, !- Name
  {98381222-be1b-454d-9a2e-8372479ced11}, !- Source Object
  3,                                      !- Outlet Port
  {428c7092-9af3-4207-b0be-a3eea51ab526}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {2b94cbf2-ab2e-4763-9858-104e48fe47da}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {428c7092-9af3-4207-b0be-a3eea51ab526}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {9cbb22b8-1d27-49ce-83f5-c340f77a8617}, !- Handle
  Sys_3_PSZ Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  {9848c2ef-5d60-4d36-83c1-99643bf55d23}, !- Availability Schedule
  {e117e244-1d6e-483c-9c95-a83991d4a7ad}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f0def548-86b4-40cf-a3d7-ff2dc2da5cca}, !- Supply Side Inlet Node Name
  {e24c57f1-27b0-4673-b045-724426d35325}, !- Demand Side Outlet Node Name
  {6d87be39-c649-4d2e-9496-68879c2b1b4a}, !- Demand Side Inlet Node A
  {cd4179b2-2537-4afe-88e7-aca12ede595d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8ec71a98-21f6-4f65-8a15-93d0cd04058f}, !- Demand Mixer Name
  {63c39ab5-ac4d-4a3f-a388-2f7d1f8b1347}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {58af5f26-a044-45ba-9b54-7fbf4eb4f431}, !- Handle
  Node 24,                                !- Name
  {f0def548-86b4-40cf-a3d7-ff2dc2da5cca}, !- Inlet Port
  {d2205926-dd0e-48ef-83cd-c3aa89da4e44}; !- Outlet Port

OS:Node,
  {a893eb79-6395-455f-a38c-c0fd9a2f5eda}, !- Handle
  Node 25,                                !- Name
  {3963f3d6-83f6-4de9-b7a7-8378f612a7da}, !- Inlet Port
  {cd4179b2-2537-4afe-88e7-aca12ede595d}; !- Outlet Port

OS:Connection,
  {f0def548-86b4-40cf-a3d7-ff2dc2da5cca}, !- Handle
  {b71e0445-7098-47b0-bb1c-8623ae3b9177}, !- Name
  {9cbb22b8-1d27-49ce-83f5-c340f77a8617}, !- Source Object
  8,                                      !- Outlet Port
  {58af5f26-a044-45ba-9b54-7fbf4eb4f431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd4179b2-2537-4afe-88e7-aca12ede595d}, !- Handle
  {5e3a2354-72dd-45af-b184-b9b2915a558a}, !- Name
  {a893eb79-6395-455f-a38c-c0fd9a2f5eda}, !- Source Object
  3,                                      !- Outlet Port
  {9cbb22b8-1d27-49ce-83f5-c340f77a8617}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8129d1d8-408c-4fbe-8c5d-f7232cb88de2}, !- Handle
  Node 26,                                !- Name
  {6d87be39-c649-4d2e-9496-68879c2b1b4a}, !- Inlet Port
  {593e2805-455b-47db-b52c-8fd5491977da}; !- Outlet Port

OS:Node,
  {1386f656-50e2-4866-8721-1172c410fb54}, !- Handle
  Node 27,                                !- Name
  {9fa2c099-fe16-4bba-b906-5ad1d03feafb}, !- Inlet Port
  {e24c57f1-27b0-4673-b045-724426d35325}; !- Outlet Port

OS:Node,
  {77641a6d-28ef-470f-bde4-bde6efd346b2}, !- Handle
  Node 28,                                !- Name
  {9f0d84aa-16ae-4a30-8a64-664e4380c046}, !- Inlet Port
  {aaf80cfe-b465-4423-b200-a019255fed62}; !- Outlet Port

OS:Connection,
  {6d87be39-c649-4d2e-9496-68879c2b1b4a}, !- Handle
  {08c245e2-3c92-42f3-b8b4-0b0b103eb819}, !- Name
  {9cbb22b8-1d27-49ce-83f5-c340f77a8617}, !- Source Object
  10,                                     !- Outlet Port
  {8129d1d8-408c-4fbe-8c5d-f7232cb88de2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e24c57f1-27b0-4673-b045-724426d35325}, !- Handle
  {dff09478-4ae7-40f4-9336-63073c2e9350}, !- Name
  {1386f656-50e2-4866-8721-1172c410fb54}, !- Source Object
  3,                                      !- Outlet Port
  {9cbb22b8-1d27-49ce-83f5-c340f77a8617}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {63c39ab5-ac4d-4a3f-a388-2f7d1f8b1347}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {593e2805-455b-47db-b52c-8fd5491977da}, !- Inlet Node Name
  {45e69740-7591-4e03-9392-0d0d247fe5ee}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8ec71a98-21f6-4f65-8a15-93d0cd04058f}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {9fa2c099-fe16-4bba-b906-5ad1d03feafb}, !- Outlet Node Name
  {f97bfe14-dc4c-4b64-a63c-dd8f7c26412a}; !- Inlet Node Name 1

OS:Connection,
  {593e2805-455b-47db-b52c-8fd5491977da}, !- Handle
  {e4a6dac9-054f-4626-825c-bf38517f1c9d}, !- Name
  {8129d1d8-408c-4fbe-8c5d-f7232cb88de2}, !- Source Object
  3,                                      !- Outlet Port
  {63c39ab5-ac4d-4a3f-a388-2f7d1f8b1347}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fa2c099-fe16-4bba-b906-5ad1d03feafb}, !- Handle
  {ef3c6bb5-3da0-420c-9524-7effe95b0fe1}, !- Name
  {8ec71a98-21f6-4f65-8a15-93d0cd04058f}, !- Source Object
  2,                                      !- Outlet Port
  {1386f656-50e2-4866-8721-1172c410fb54}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f81cf286-657a-45c3-94a9-0c2ebf0ccc8b}, !- Handle
  {9cbb22b8-1d27-49ce-83f5-c340f77a8617}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e117e244-1d6e-483c-9c95-a83991d4a7ad}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {6420faa5-d360-4aaf-9ca6-8ad3fc17799e}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {9e800cec-a938-45a1-bd1e-247cab97708c}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a8e48da9-19a5-4c68-920d-52ec1ec4139d}, !- Air Inlet Node Name
  {3963f3d6-83f6-4de9-b7a7-8378f612a7da}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1aa9d9c0-6697-4d9b-a661-8587538e6f2e}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c99122e6-6e0f-448e-a43f-cfbc710c92da}, !- Air Inlet Node Name
  {486bae73-bfc2-4434-a012-f064138c9880}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c1c5f35c-e9be-44c7-9c5f-1f7c59d26085}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {859b9b7e-aac3-4510-95b0-5567f30ab263}, !- Handle
  Coil Cooling DX Single Speed 1 115kBtu/hr 9.26EER, !- Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21351670972482,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {cc7e73fc-de41-4bcb-aa6c-994d2e0c9348}, !- Air Inlet Node Name
  {8d407825-87b5-4c20-a7ee-439d7b68b7f9}, !- Air Outlet Node Name
  {e897a8de-36f1-4720-9bc5-417bce2aae47}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6e9defc7-afcf-4163-8343-8ef562d6ba2f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e94ae3ab-da94-489f-8ae1-fcdb8230703a}, !- Energy Input Ratio Function of Temperature Curve Name
  {f9e1e34d-ace9-44df-834d-be68154c9ea1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eeb70867-2433-4d49-96a8-f7cdea54ae8c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {38bbce57-1d9e-4496-93cf-835c3f5a105f}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {98d9dfaa-ca19-474d-af41-40ec6ddf4da4}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8c86bebf-5499-4d3c-845f-d8d22a6e9e40}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {856b5abb-e49a-4613-bfee-8fe3fbbdd164}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {56e35a7e-2c6b-4b93-a425-f2ac85126add}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f97453e3-a2bc-4d7a-a9d5-098869846440}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9848c2ef-5d60-4d36-83c1-99643bf55d23}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e2017900-488e-4515-a30a-72dea1843a3a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e2017900-488e-4515-a30a-72dea1843a3a}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {590d67c4-4616-4d5f-a620-9ef8147aec2f}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {f97453e3-a2bc-4d7a-a9d5-098869846440}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ffad7ab9-2f7e-4a2c-9aad-5a85a1f0440e}, !- Mixed Air Node Name
  {bf59886e-47ba-4763-967a-df80713072f0}, !- Outdoor Air Stream Node Name
  {38191df1-25f0-4039-bfb6-1566b427f73a}, !- Relief Air Stream Node Name
  {d2205926-dd0e-48ef-83cd-c3aa89da4e44}; !- Return Air Stream Node Name

OS:Node,
  {585775a4-0d17-4bbc-95c7-b6b8254fb90e}, !- Handle
  Node 29,                                !- Name
  ,                                       !- Inlet Port
  {bf59886e-47ba-4763-967a-df80713072f0}; !- Outlet Port

OS:Connection,
  {bf59886e-47ba-4763-967a-df80713072f0}, !- Handle
  {2354b976-bda4-4eff-8d95-e15874726035}, !- Name
  {585775a4-0d17-4bbc-95c7-b6b8254fb90e}, !- Source Object
  3,                                      !- Outlet Port
  {590d67c4-4616-4d5f-a620-9ef8147aec2f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ab9d623b-13bd-4a02-8904-b19c38af808e}, !- Handle
  Node 30,                                !- Name
  {38191df1-25f0-4039-bfb6-1566b427f73a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38191df1-25f0-4039-bfb6-1566b427f73a}, !- Handle
  {018089b3-bb7a-47dd-a546-2292843bcbd5}, !- Name
  {590d67c4-4616-4d5f-a620-9ef8147aec2f}, !- Source Object
  7,                                      !- Outlet Port
  {ab9d623b-13bd-4a02-8904-b19c38af808e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3963f3d6-83f6-4de9-b7a7-8378f612a7da}, !- Handle
  {07aebf11-650c-4a43-b0db-5cd0fd958445}, !- Name
  {9e800cec-a938-45a1-bd1e-247cab97708c}, !- Source Object
  9,                                      !- Outlet Port
  {a893eb79-6395-455f-a38c-c0fd9a2f5eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ce88f89-61e0-4336-9174-1876b7fb029f}, !- Handle
  Node 31,                                !- Name
  {486bae73-bfc2-4434-a012-f064138c9880}, !- Inlet Port
  {a8e48da9-19a5-4c68-920d-52ec1ec4139d}; !- Outlet Port

OS:Connection,
  {486bae73-bfc2-4434-a012-f064138c9880}, !- Handle
  {c0369952-6c94-4fcb-82d0-77c4b5e1a76e}, !- Name
  {1aa9d9c0-6697-4d9b-a661-8587538e6f2e}, !- Source Object
  6,                                      !- Outlet Port
  {7ce88f89-61e0-4336-9174-1876b7fb029f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8e48da9-19a5-4c68-920d-52ec1ec4139d}, !- Handle
  {0dc12857-b00f-4d18-9d25-fcb4d246cd8d}, !- Name
  {7ce88f89-61e0-4336-9174-1876b7fb029f}, !- Source Object
  3,                                      !- Outlet Port
  {9e800cec-a938-45a1-bd1e-247cab97708c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9c05b37b-8c11-45ee-9e91-ad3372534713}, !- Handle
  Node 32,                                !- Name
  {8d407825-87b5-4c20-a7ee-439d7b68b7f9}, !- Inlet Port
  {c99122e6-6e0f-448e-a43f-cfbc710c92da}; !- Outlet Port

OS:Connection,
  {8d407825-87b5-4c20-a7ee-439d7b68b7f9}, !- Handle
  {a324a07f-45af-4ff6-a3cd-7e5602df4060}, !- Name
  {859b9b7e-aac3-4510-95b0-5567f30ab263}, !- Source Object
  9,                                      !- Outlet Port
  {9c05b37b-8c11-45ee-9e91-ad3372534713}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c99122e6-6e0f-448e-a43f-cfbc710c92da}, !- Handle
  {2e773871-26a8-4619-8c53-c1b7c073b3d7}, !- Name
  {9c05b37b-8c11-45ee-9e91-ad3372534713}, !- Source Object
  3,                                      !- Outlet Port
  {1aa9d9c0-6697-4d9b-a661-8587538e6f2e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e0de9dbe-57f6-4014-a890-53bc5959fe96}, !- Handle
  Node 33,                                !- Name
  {ffad7ab9-2f7e-4a2c-9aad-5a85a1f0440e}, !- Inlet Port
  {cc7e73fc-de41-4bcb-aa6c-994d2e0c9348}; !- Outlet Port

OS:Connection,
  {d2205926-dd0e-48ef-83cd-c3aa89da4e44}, !- Handle
  {79f4d9fc-45dd-4589-ac18-444381301892}, !- Name
  {58af5f26-a044-45ba-9b54-7fbf4eb4f431}, !- Source Object
  3,                                      !- Outlet Port
  {590d67c4-4616-4d5f-a620-9ef8147aec2f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ffad7ab9-2f7e-4a2c-9aad-5a85a1f0440e}, !- Handle
  {5c361944-dee2-4b89-9791-1224d9275884}, !- Name
  {590d67c4-4616-4d5f-a620-9ef8147aec2f}, !- Source Object
  5,                                      !- Outlet Port
  {e0de9dbe-57f6-4014-a890-53bc5959fe96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc7e73fc-de41-4bcb-aa6c-994d2e0c9348}, !- Handle
  {c8080490-9a58-4aaa-be6e-260c8d233432}, !- Name
  {e0de9dbe-57f6-4014-a890-53bc5959fe96}, !- Source Object
  3,                                      !- Outlet Port
  {859b9b7e-aac3-4510-95b0-5567f30ab263}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {11e3ad19-1652-4b3a-8562-9dd1fcb505e8}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0b5c8042-3afb-43f9-b36d-fc34ed376d55}, !- Control Zone Name
  {a893eb79-6395-455f-a38c-c0fd9a2f5eda}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {12c40ccf-e211-4fe1-af99-65efb21fe34e}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Availability Schedule Name
  {45e69740-7591-4e03-9392-0d0d247fe5ee}, !- Inlet Air Node Name
  {9f0d84aa-16ae-4a30-8a64-664e4380c046}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fb956afe-ef22-44b5-aa5e-a559a8b4a789}, !- Handle
  Node 34,                                !- Name
  {e30cafd6-4f7b-437a-b20d-1866453955f4}, !- Inlet Port
  {f97bfe14-dc4c-4b64-a63c-dd8f7c26412a}; !- Outlet Port

OS:Connection,
  {aaf80cfe-b465-4423-b200-a019255fed62}, !- Handle
  {1affde63-561e-4dc4-8e32-c0c698a2321b}, !- Name
  {77641a6d-28ef-470f-bde4-bde6efd346b2}, !- Source Object
  3,                                      !- Outlet Port
  {ab3dd7ed-97e3-4f27-b742-f92a0d84406d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e30cafd6-4f7b-437a-b20d-1866453955f4}, !- Handle
  {9aeb9d9a-3f3b-450c-abd4-b4df19cf40ef}, !- Name
  {0b5c8042-3afb-43f9-b36d-fc34ed376d55}, !- Source Object
  12,                                     !- Outlet Port
  {fb956afe-ef22-44b5-aa5e-a559a8b4a789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f97bfe14-dc4c-4b64-a63c-dd8f7c26412a}, !- Handle
  {d37a9fe7-f428-415b-8d62-f3e5a50f7216}, !- Name
  {fb956afe-ef22-44b5-aa5e-a559a8b4a789}, !- Source Object
  3,                                      !- Outlet Port
  {8ec71a98-21f6-4f65-8a15-93d0cd04058f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45e69740-7591-4e03-9392-0d0d247fe5ee}, !- Handle
  {16d58a6a-74ce-4656-8d0e-e7554a45d076}, !- Name
  {63c39ab5-ac4d-4a3f-a388-2f7d1f8b1347}, !- Source Object
  3,                                      !- Outlet Port
  {12c40ccf-e211-4fe1-af99-65efb21fe34e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f0d84aa-16ae-4a30-8a64-664e4380c046}, !- Handle
  {8bcffbb9-3e38-4a9e-a9c5-dfa49b43cf9d}, !- Name
  {12c40ccf-e211-4fe1-af99-65efb21fe34e}, !- Source Object
  4,                                      !- Outlet Port
  {77641a6d-28ef-470f-bde4-bde6efd346b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8d4ef2d0-cf3a-448f-b9f1-5aef941842aa}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {430ef739-4fd9-4cbf-a179-2781df95d928}, !- Water Inlet Node Name
  {8a494436-0fb3-4c1f-b54f-929300c9417b}; !- Water Outlet Node Name

OS:Node,
  {d76dff6c-0167-4ce5-b1df-269e1cbfd675}, !- Handle
  Node 35,                                !- Name
  {8a494436-0fb3-4c1f-b54f-929300c9417b}, !- Inlet Port
  {39e535e1-cd3e-452e-b5a5-e84571fb1d5f}; !- Outlet Port

OS:Connection,
  {430ef739-4fd9-4cbf-a179-2781df95d928}, !- Handle
  {5e6e30d7-feb4-475b-a561-d976e9548efc}, !- Name
  {8cf0a006-2346-4cc8-a2e0-a275dffee8b8}, !- Source Object
  3,                                      !- Outlet Port
  {8d4ef2d0-cf3a-448f-b9f1-5aef941842aa}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8a494436-0fb3-4c1f-b54f-929300c9417b}, !- Handle
  {f69c7171-3cda-4afd-9e87-7e1c516f3845}, !- Name
  {8d4ef2d0-cf3a-448f-b9f1-5aef941842aa}, !- Source Object
  10,                                     !- Outlet Port
  {d76dff6c-0167-4ce5-b1df-269e1cbfd675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39e535e1-cd3e-452e-b5a5-e84571fb1d5f}, !- Handle
  {5fc29006-55b2-409a-ae1c-bbc1ad8f40fb}, !- Name
  {d76dff6c-0167-4ce5-b1df-269e1cbfd675}, !- Source Object
  3,                                      !- Outlet Port
  {c2b15e9d-194b-42f3-96d9-289bf9f283d1}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2beb7d39-638d-4cb2-b95e-97b52bc16c98}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Availability Schedule Name
  {8d4ef2d0-cf3a-448f-b9f1-5aef941842aa}; !- Heating Coil Name

OS:AirLoopHVAC,
  {bb59f1c0-53ca-4172-92ca-e48514e8148f}, !- Handle
  Sys_3_PSZ Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  {ebdbcfcf-0ebe-45a6-8846-e008a5b552dd}, !- Availability Schedule
  {90528ebb-a0f7-4260-8a9e-88efc00a7bd0}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {30123295-ebd6-430d-8eab-24480deddffc}, !- Supply Side Inlet Node Name
  {4390ea1d-914d-4b22-9e5f-8a7324232d5f}, !- Demand Side Outlet Node Name
  {737bd20b-a39a-4afd-8bee-31b811173067}, !- Demand Side Inlet Node A
  {f2039d3f-6621-4c03-928a-a082fba13c81}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a272ff85-6fc8-4bdd-8a9d-a0b29ab0c72b}, !- Demand Mixer Name
  {714af42f-ded2-4f9f-b664-6dc67f247b8a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5b987a53-c84e-43d7-88fa-c45b94f601b4}, !- Handle
  Node 36,                                !- Name
  {30123295-ebd6-430d-8eab-24480deddffc}, !- Inlet Port
  {762c6920-b3af-4873-89a2-16ebd43f0c2e}; !- Outlet Port

OS:Node,
  {38e03cdb-cad3-450b-9445-5b9c0b829aab}, !- Handle
  Node 37,                                !- Name
  {5c6c1842-2f5a-419b-9173-641af64f1e58}, !- Inlet Port
  {f2039d3f-6621-4c03-928a-a082fba13c81}; !- Outlet Port

OS:Connection,
  {30123295-ebd6-430d-8eab-24480deddffc}, !- Handle
  {1e721e08-5bdb-41b7-be79-18b0c0934d71}, !- Name
  {bb59f1c0-53ca-4172-92ca-e48514e8148f}, !- Source Object
  8,                                      !- Outlet Port
  {5b987a53-c84e-43d7-88fa-c45b94f601b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2039d3f-6621-4c03-928a-a082fba13c81}, !- Handle
  {bc138c19-a751-48e6-9b2a-0c265c5105fc}, !- Name
  {38e03cdb-cad3-450b-9445-5b9c0b829aab}, !- Source Object
  3,                                      !- Outlet Port
  {bb59f1c0-53ca-4172-92ca-e48514e8148f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f7cd1133-0b69-412e-819e-ca80270c9940}, !- Handle
  Node 38,                                !- Name
  {737bd20b-a39a-4afd-8bee-31b811173067}, !- Inlet Port
  {e77d36e6-5b4b-4bdf-a572-9fdd940da681}; !- Outlet Port

OS:Node,
  {372f9896-a823-42b6-961e-a5ca36d1dfb8}, !- Handle
  Node 39,                                !- Name
  {b1622986-7e1e-483b-a9db-081d7d7f7d54}, !- Inlet Port
  {4390ea1d-914d-4b22-9e5f-8a7324232d5f}; !- Outlet Port

OS:Node,
  {e75c809e-1d49-44f5-b3f2-12499b18f5ab}, !- Handle
  Node 40,                                !- Name
  {2e6d66bf-76b2-4d05-a82e-7730c56e07a3}, !- Inlet Port
  {e0aa06d5-1e8d-46cc-a0d9-006326bc0dec}; !- Outlet Port

OS:Connection,
  {737bd20b-a39a-4afd-8bee-31b811173067}, !- Handle
  {8876d545-4831-4a22-b498-d9d60216d227}, !- Name
  {bb59f1c0-53ca-4172-92ca-e48514e8148f}, !- Source Object
  10,                                     !- Outlet Port
  {f7cd1133-0b69-412e-819e-ca80270c9940}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4390ea1d-914d-4b22-9e5f-8a7324232d5f}, !- Handle
  {51b5aaea-39e7-4472-8285-51ec27ff5272}, !- Name
  {372f9896-a823-42b6-961e-a5ca36d1dfb8}, !- Source Object
  3,                                      !- Outlet Port
  {bb59f1c0-53ca-4172-92ca-e48514e8148f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {714af42f-ded2-4f9f-b664-6dc67f247b8a}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {e77d36e6-5b4b-4bdf-a572-9fdd940da681}, !- Inlet Node Name
  {e85e93e7-63a4-4cb6-bade-ab466917769d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a272ff85-6fc8-4bdd-8a9d-a0b29ab0c72b}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {b1622986-7e1e-483b-a9db-081d7d7f7d54}, !- Outlet Node Name
  {f4b17b7f-9544-4cbd-851a-37e7b29a69b9}; !- Inlet Node Name 1

OS:Connection,
  {e77d36e6-5b4b-4bdf-a572-9fdd940da681}, !- Handle
  {cf066841-07d4-4065-a3d1-d61f2fe96bbf}, !- Name
  {f7cd1133-0b69-412e-819e-ca80270c9940}, !- Source Object
  3,                                      !- Outlet Port
  {714af42f-ded2-4f9f-b664-6dc67f247b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1622986-7e1e-483b-a9db-081d7d7f7d54}, !- Handle
  {8e6f323b-0078-440f-b75f-94ba2a1d0510}, !- Name
  {a272ff85-6fc8-4bdd-8a9d-a0b29ab0c72b}, !- Source Object
  2,                                      !- Outlet Port
  {372f9896-a823-42b6-961e-a5ca36d1dfb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f5eba04d-da34-4788-abea-e4b76e86ac62}, !- Handle
  {bb59f1c0-53ca-4172-92ca-e48514e8148f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {90528ebb-a0f7-4260-8a9e-88efc00a7bd0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {10c15b57-7395-43ff-8fc0-688368bf9181}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {938d088d-b8bc-4bc2-b41a-8419b98c5464}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {abac4937-ce97-49b1-8a46-93b4efa80e01}, !- Air Inlet Node Name
  {5c6c1842-2f5a-419b-9173-641af64f1e58}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {65601ce5-e132-4e29-b9c1-d2f72e1a353b}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {05cc74c4-3aaa-43b8-b007-bed058e40d16}, !- Air Inlet Node Name
  {5a8c2b82-c40a-4dc8-a09c-98f6faf040a9}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c1c5f35c-e9be-44c7-9c5f-1f7c59d26085}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {0ecfa2dc-1ef2-40e7-9112-6933e660af69}, !- Handle
  Coil Cooling DX Single Speed 2 62kBtu/hr 14.0SEER, !- Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {260af21c-114a-4950-888c-5a1c76aa436b}, !- Air Inlet Node Name
  {be709b7c-d44f-4155-b5d6-46611488caa2}, !- Air Outlet Node Name
  {e897a8de-36f1-4720-9bc5-417bce2aae47}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6e9defc7-afcf-4163-8343-8ef562d6ba2f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e94ae3ab-da94-489f-8ae1-fcdb8230703a}, !- Energy Input Ratio Function of Temperature Curve Name
  {f9e1e34d-ace9-44df-834d-be68154c9ea1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eeb70867-2433-4d49-96a8-f7cdea54ae8c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0e8e0645-d7ce-472c-9111-861169956b3c}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aaa0b1c6-eb7f-4fe6-8750-0d61d9cb5a07}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cd638cd2-d8d1-4329-93e0-d06307f38171}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {feb524d0-5f6f-497f-a1c7-cd09014daae6}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {79642f2d-e46c-4655-88b7-2c263d33478b}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {18c79dfe-4d6b-47f4-970c-8a444f849248}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ebdbcfcf-0ebe-45a6-8846-e008a5b552dd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {36e1db0f-b409-460f-8fdd-3864cb755180}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {36e1db0f-b409-460f-8fdd-3864cb755180}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e6905e62-4624-4df3-882e-a6c0389d990d}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {18c79dfe-4d6b-47f4-970c-8a444f849248}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b0cec6c2-63ab-4360-8f57-c9bb3094cc11}, !- Mixed Air Node Name
  {e5a7d639-429c-4826-a01c-5b1b1c967f07}, !- Outdoor Air Stream Node Name
  {3e77bf1f-32e1-4761-b791-d0fdf440c4f3}, !- Relief Air Stream Node Name
  {762c6920-b3af-4873-89a2-16ebd43f0c2e}; !- Return Air Stream Node Name

OS:Node,
  {217dec17-8c08-4152-a6c3-1567b70b97b4}, !- Handle
  Node 41,                                !- Name
  ,                                       !- Inlet Port
  {e5a7d639-429c-4826-a01c-5b1b1c967f07}; !- Outlet Port

OS:Connection,
  {e5a7d639-429c-4826-a01c-5b1b1c967f07}, !- Handle
  {8dd3996c-48e4-4dfb-a74d-4539fa581cb1}, !- Name
  {217dec17-8c08-4152-a6c3-1567b70b97b4}, !- Source Object
  3,                                      !- Outlet Port
  {e6905e62-4624-4df3-882e-a6c0389d990d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3ee1e44f-d38d-4050-842c-eae420cc8065}, !- Handle
  Node 42,                                !- Name
  {3e77bf1f-32e1-4761-b791-d0fdf440c4f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e77bf1f-32e1-4761-b791-d0fdf440c4f3}, !- Handle
  {1b8e28f6-1fc9-4c13-807e-abbaf968acf1}, !- Name
  {e6905e62-4624-4df3-882e-a6c0389d990d}, !- Source Object
  7,                                      !- Outlet Port
  {3ee1e44f-d38d-4050-842c-eae420cc8065}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c6c1842-2f5a-419b-9173-641af64f1e58}, !- Handle
  {1188f555-50af-4267-b3f8-bf7700bf4597}, !- Name
  {938d088d-b8bc-4bc2-b41a-8419b98c5464}, !- Source Object
  9,                                      !- Outlet Port
  {38e03cdb-cad3-450b-9445-5b9c0b829aab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee671936-e059-473c-a776-6e7d8537da3e}, !- Handle
  Node 43,                                !- Name
  {5a8c2b82-c40a-4dc8-a09c-98f6faf040a9}, !- Inlet Port
  {abac4937-ce97-49b1-8a46-93b4efa80e01}; !- Outlet Port

OS:Connection,
  {5a8c2b82-c40a-4dc8-a09c-98f6faf040a9}, !- Handle
  {44456cb0-9449-43b7-b04d-2b1e52a5cd2e}, !- Name
  {65601ce5-e132-4e29-b9c1-d2f72e1a353b}, !- Source Object
  6,                                      !- Outlet Port
  {ee671936-e059-473c-a776-6e7d8537da3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abac4937-ce97-49b1-8a46-93b4efa80e01}, !- Handle
  {fc885572-16d8-4bd0-a148-396c72bd4ed8}, !- Name
  {ee671936-e059-473c-a776-6e7d8537da3e}, !- Source Object
  3,                                      !- Outlet Port
  {938d088d-b8bc-4bc2-b41a-8419b98c5464}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4715bc52-ea96-4b4b-921c-b02c41cb9b9d}, !- Handle
  Node 44,                                !- Name
  {be709b7c-d44f-4155-b5d6-46611488caa2}, !- Inlet Port
  {05cc74c4-3aaa-43b8-b007-bed058e40d16}; !- Outlet Port

OS:Connection,
  {be709b7c-d44f-4155-b5d6-46611488caa2}, !- Handle
  {e8db265e-1324-4ca7-888d-4c3c2ec060dc}, !- Name
  {0ecfa2dc-1ef2-40e7-9112-6933e660af69}, !- Source Object
  9,                                      !- Outlet Port
  {4715bc52-ea96-4b4b-921c-b02c41cb9b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05cc74c4-3aaa-43b8-b007-bed058e40d16}, !- Handle
  {d07af541-1273-45cc-b308-52cd66a3ccbf}, !- Name
  {4715bc52-ea96-4b4b-921c-b02c41cb9b9d}, !- Source Object
  3,                                      !- Outlet Port
  {65601ce5-e132-4e29-b9c1-d2f72e1a353b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a11fec32-e65d-4ceb-88b1-c3c56a543892}, !- Handle
  Node 45,                                !- Name
  {b0cec6c2-63ab-4360-8f57-c9bb3094cc11}, !- Inlet Port
  {260af21c-114a-4950-888c-5a1c76aa436b}; !- Outlet Port

OS:Connection,
  {762c6920-b3af-4873-89a2-16ebd43f0c2e}, !- Handle
  {09388cd6-b033-42e2-9330-140371dee813}, !- Name
  {5b987a53-c84e-43d7-88fa-c45b94f601b4}, !- Source Object
  3,                                      !- Outlet Port
  {e6905e62-4624-4df3-882e-a6c0389d990d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b0cec6c2-63ab-4360-8f57-c9bb3094cc11}, !- Handle
  {912f2a6a-bf3c-4f3a-8004-2c6a13ff75b5}, !- Name
  {e6905e62-4624-4df3-882e-a6c0389d990d}, !- Source Object
  5,                                      !- Outlet Port
  {a11fec32-e65d-4ceb-88b1-c3c56a543892}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {260af21c-114a-4950-888c-5a1c76aa436b}, !- Handle
  {293e83ee-f26d-4aab-925e-de7a620ccb54}, !- Name
  {a11fec32-e65d-4ceb-88b1-c3c56a543892}, !- Source Object
  3,                                      !- Outlet Port
  {0ecfa2dc-1ef2-40e7-9112-6933e660af69}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {017564a1-55a5-44c2-b44e-531720272fd3}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {bb786e88-d32c-43ec-9eb3-057eb71bf446}, !- Control Zone Name
  {38e03cdb-cad3-450b-9445-5b9c0b829aab}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c01cfe42-034f-4b11-9ce6-00ff318a6ba7}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Availability Schedule Name
  {e85e93e7-63a4-4cb6-bade-ab466917769d}, !- Inlet Air Node Name
  {2e6d66bf-76b2-4d05-a82e-7730c56e07a3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {811de478-8df0-48f4-a0df-ea337c61be87}, !- Handle
  Node 46,                                !- Name
  {c22e8130-d716-41b3-ae6c-c35fa313b7c7}, !- Inlet Port
  {f4b17b7f-9544-4cbd-851a-37e7b29a69b9}; !- Outlet Port

OS:Connection,
  {e0aa06d5-1e8d-46cc-a0d9-006326bc0dec}, !- Handle
  {6d70e51e-0fb6-4ef0-8e50-c256ab745e13}, !- Name
  {e75c809e-1d49-44f5-b3f2-12499b18f5ab}, !- Source Object
  3,                                      !- Outlet Port
  {c048f262-594f-48da-8bcc-f4c88ce98e46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c22e8130-d716-41b3-ae6c-c35fa313b7c7}, !- Handle
  {ec876ede-23a8-4afe-ab9a-fa37c8f39832}, !- Name
  {bb786e88-d32c-43ec-9eb3-057eb71bf446}, !- Source Object
  12,                                     !- Outlet Port
  {811de478-8df0-48f4-a0df-ea337c61be87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4b17b7f-9544-4cbd-851a-37e7b29a69b9}, !- Handle
  {e8a6d54d-05af-407b-8a8c-f751b185c5e4}, !- Name
  {811de478-8df0-48f4-a0df-ea337c61be87}, !- Source Object
  3,                                      !- Outlet Port
  {a272ff85-6fc8-4bdd-8a9d-a0b29ab0c72b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e85e93e7-63a4-4cb6-bade-ab466917769d}, !- Handle
  {cb10191d-fa70-4439-a519-20dc30098803}, !- Name
  {714af42f-ded2-4f9f-b664-6dc67f247b8a}, !- Source Object
  3,                                      !- Outlet Port
  {c01cfe42-034f-4b11-9ce6-00ff318a6ba7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e6d66bf-76b2-4d05-a82e-7730c56e07a3}, !- Handle
  {809ef933-e185-4498-82e5-a2ecc1413cdd}, !- Name
  {c01cfe42-034f-4b11-9ce6-00ff318a6ba7}, !- Source Object
  4,                                      !- Outlet Port
  {e75c809e-1d49-44f5-b3f2-12499b18f5ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1d05f9db-e75b-4f53-9c62-f6e4bd9b349d}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e992a918-6db2-43e8-92a7-0f204830b131}, !- Water Inlet Node Name
  {74f1ebdf-2394-4b68-8721-0af44db0d4cd}; !- Water Outlet Node Name

OS:Node,
  {6ee453ca-202d-4241-9169-d1bb80a61bfb}, !- Handle
  Node 47,                                !- Name
  {0f48d552-26d4-4b68-8840-938057d713f1}, !- Inlet Port
  {e992a918-6db2-43e8-92a7-0f204830b131}; !- Outlet Port

OS:Connection,
  {0f48d552-26d4-4b68-8840-938057d713f1}, !- Handle
  {9ef4678f-1e64-47be-9e6e-95cbf9b3b486}, !- Name
  {1d2a61d0-49d2-44ba-bb69-ea2bfdeec601}, !- Source Object
  4,                                      !- Outlet Port
  {6ee453ca-202d-4241-9169-d1bb80a61bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2697c3f-84de-44b4-a1fd-a2c700971b2d}, !- Handle
  Node 48,                                !- Name
  {74f1ebdf-2394-4b68-8721-0af44db0d4cd}, !- Inlet Port
  {12fdc221-e9fa-4808-a767-6f63adabf719}; !- Outlet Port

OS:Connection,
  {e992a918-6db2-43e8-92a7-0f204830b131}, !- Handle
  {a5dca5e4-71ed-4c83-b48e-9b0f8afaabb5}, !- Name
  {6ee453ca-202d-4241-9169-d1bb80a61bfb}, !- Source Object
  3,                                      !- Outlet Port
  {1d05f9db-e75b-4f53-9c62-f6e4bd9b349d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {74f1ebdf-2394-4b68-8721-0af44db0d4cd}, !- Handle
  {e91d5409-a3f2-4d10-84b0-7c77a58f3bc2}, !- Name
  {1d05f9db-e75b-4f53-9c62-f6e4bd9b349d}, !- Source Object
  10,                                     !- Outlet Port
  {e2697c3f-84de-44b4-a1fd-a2c700971b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12fdc221-e9fa-4808-a767-6f63adabf719}, !- Handle
  {a6da61de-7970-4e0a-8415-bb4c67971070}, !- Name
  {e2697c3f-84de-44b4-a1fd-a2c700971b2d}, !- Source Object
  3,                                      !- Outlet Port
  {c2b15e9d-194b-42f3-96d9-289bf9f283d1}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e7b71a38-74b5-4b52-8360-1399595dcd40}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Availability Schedule Name
  {1d05f9db-e75b-4f53-9c62-f6e4bd9b349d}; !- Heating Coil Name

OS:AirLoopHVAC,
  {6fba5442-c859-4e71-a941-ed8e7523a3ca}, !- Handle
  Sys_3_PSZ Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  {a6ca254f-fa60-416c-85d1-2cc53cc49fc9}, !- Availability Schedule
  {929dc446-3cbc-4b09-a0f3-ae1ad457ecf1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c472d845-be94-4519-8514-61f8a8abe0a6}, !- Supply Side Inlet Node Name
  {1e825ab6-e8c6-4103-af81-725b33a0b0d2}, !- Demand Side Outlet Node Name
  {919a6719-1b13-4548-9b11-61dd92265cb6}, !- Demand Side Inlet Node A
  {f17a5845-faf5-4099-934d-0b2df035c001}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e1376e87-e014-4013-8ce0-d3288a0cd1c7}, !- Demand Mixer Name
  {74819c5d-38ed-4be2-8b1d-dcd88782ad33}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e3b9b981-7476-478c-838b-fc523706df82}, !- Handle
  Node 49,                                !- Name
  {c472d845-be94-4519-8514-61f8a8abe0a6}, !- Inlet Port
  {92a9654e-8ebb-40d3-8317-fa770c19c545}; !- Outlet Port

OS:Node,
  {9f62efcc-5030-4154-b830-862d354e4158}, !- Handle
  Node 50,                                !- Name
  {d4ebcd9b-889a-4187-b045-3e71a904721a}, !- Inlet Port
  {f17a5845-faf5-4099-934d-0b2df035c001}; !- Outlet Port

OS:Connection,
  {c472d845-be94-4519-8514-61f8a8abe0a6}, !- Handle
  {b12a5643-911d-4811-aef5-938f2fbafbb1}, !- Name
  {6fba5442-c859-4e71-a941-ed8e7523a3ca}, !- Source Object
  8,                                      !- Outlet Port
  {e3b9b981-7476-478c-838b-fc523706df82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f17a5845-faf5-4099-934d-0b2df035c001}, !- Handle
  {64c783e8-b08f-4dda-bc82-b07460266fdd}, !- Name
  {9f62efcc-5030-4154-b830-862d354e4158}, !- Source Object
  3,                                      !- Outlet Port
  {6fba5442-c859-4e71-a941-ed8e7523a3ca}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5b2a5c35-dea9-490d-a11d-e26591156ca0}, !- Handle
  Node 51,                                !- Name
  {919a6719-1b13-4548-9b11-61dd92265cb6}, !- Inlet Port
  {d9ff1cf9-95e7-4824-8e8c-be71552f6bbb}; !- Outlet Port

OS:Node,
  {e79d8689-cfe4-49ce-b8d5-a8873963eae5}, !- Handle
  Node 52,                                !- Name
  {49e43fad-b99f-480e-afb3-976e16b43c69}, !- Inlet Port
  {1e825ab6-e8c6-4103-af81-725b33a0b0d2}; !- Outlet Port

OS:Node,
  {5a9a2129-46d2-4d7a-a1c8-a9ee983c92cc}, !- Handle
  Node 53,                                !- Name
  {52d40ed0-0536-47e0-a3d3-8f0196ab2633}, !- Inlet Port
  {88ea754b-5465-49d3-bc79-f30c853fc316}; !- Outlet Port

OS:Connection,
  {919a6719-1b13-4548-9b11-61dd92265cb6}, !- Handle
  {7bd9f863-4970-4bdc-bf90-c111ec3da7b8}, !- Name
  {6fba5442-c859-4e71-a941-ed8e7523a3ca}, !- Source Object
  10,                                     !- Outlet Port
  {5b2a5c35-dea9-490d-a11d-e26591156ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e825ab6-e8c6-4103-af81-725b33a0b0d2}, !- Handle
  {178cd29f-1547-4d4e-a83c-a844a84bdb95}, !- Name
  {e79d8689-cfe4-49ce-b8d5-a8873963eae5}, !- Source Object
  3,                                      !- Outlet Port
  {6fba5442-c859-4e71-a941-ed8e7523a3ca}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {74819c5d-38ed-4be2-8b1d-dcd88782ad33}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {d9ff1cf9-95e7-4824-8e8c-be71552f6bbb}, !- Inlet Node Name
  {52f82f6e-6cf9-4345-81f7-04feff91dd1a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e1376e87-e014-4013-8ce0-d3288a0cd1c7}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {49e43fad-b99f-480e-afb3-976e16b43c69}, !- Outlet Node Name
  {b9367e6f-6b67-4fc4-beda-2c90ff6a1f5a}; !- Inlet Node Name 1

OS:Connection,
  {d9ff1cf9-95e7-4824-8e8c-be71552f6bbb}, !- Handle
  {28262dc9-a4bb-40de-b69a-05d84ad8ea4b}, !- Name
  {5b2a5c35-dea9-490d-a11d-e26591156ca0}, !- Source Object
  3,                                      !- Outlet Port
  {74819c5d-38ed-4be2-8b1d-dcd88782ad33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49e43fad-b99f-480e-afb3-976e16b43c69}, !- Handle
  {5d544743-f1f9-4d53-b71f-9bf6aa6233ae}, !- Name
  {e1376e87-e014-4013-8ce0-d3288a0cd1c7}, !- Source Object
  2,                                      !- Outlet Port
  {e79d8689-cfe4-49ce-b8d5-a8873963eae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e22f910f-7b91-41f8-b47e-4377fa1e1a95}, !- Handle
  {6fba5442-c859-4e71-a941-ed8e7523a3ca}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {929dc446-3cbc-4b09-a0f3-ae1ad457ecf1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {8c5f3945-c664-41ef-b70c-195ea4c08a4c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {7412c905-d9fb-404b-af1a-ed08cdfe58d2}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {19255af9-6062-42d1-8923-b4f90b0d0ea6}, !- Air Inlet Node Name
  {d4ebcd9b-889a-4187-b045-3e71a904721a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f24aa339-afc5-4e23-9f10-eaf9010e520b}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {34ad145c-7fd0-47ee-a279-18e4e1e9fd19}, !- Air Inlet Node Name
  {f06e41c2-2852-4067-b34e-88febdab2207}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c1c5f35c-e9be-44c7-9c5f-1f7c59d26085}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {4b79dbac-9e4a-437e-9a0d-90fefafecc67}, !- Handle
  Coil Cooling DX Single Speed 3 60kBtu/hr 14.0SEER, !- Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {93093dcf-e0c7-4b8d-ade3-cc18c139d1aa}, !- Air Inlet Node Name
  {d256d02d-03a5-4885-9c3e-30a2a3685132}, !- Air Outlet Node Name
  {e897a8de-36f1-4720-9bc5-417bce2aae47}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6e9defc7-afcf-4163-8343-8ef562d6ba2f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e94ae3ab-da94-489f-8ae1-fcdb8230703a}, !- Energy Input Ratio Function of Temperature Curve Name
  {f9e1e34d-ace9-44df-834d-be68154c9ea1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eeb70867-2433-4d49-96a8-f7cdea54ae8c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a491bb10-26ce-4d9e-93b6-5aa54cc98aca}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {06235ca8-d909-4fc2-ab86-dfe9e9738053}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6728df3a-c5ce-40ab-82b0-8d1dffff916f}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a68650eb-4019-4704-a10c-1d016ed7e75a}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d77c3a03-d8d2-40af-9e7c-75ae266b1d83}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {5690f62e-0519-4b28-a5e6-d34a0876bdfd}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a6ca254f-fa60-416c-85d1-2cc53cc49fc9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ef7ae383-06b9-4ad3-86b8-a553c71112c0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ef7ae383-06b9-4ad3-86b8-a553c71112c0}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1a365938-2975-4c9f-8409-743703f52a57}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {5690f62e-0519-4b28-a5e6-d34a0876bdfd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a2e398a0-e3a7-4c02-88d5-b215dce7e8be}, !- Mixed Air Node Name
  {7b44e07a-0359-4786-9465-1bd408f44bcd}, !- Outdoor Air Stream Node Name
  {9213e8e6-6bb0-425a-aa11-6d0ead7c78cc}, !- Relief Air Stream Node Name
  {92a9654e-8ebb-40d3-8317-fa770c19c545}; !- Return Air Stream Node Name

OS:Node,
  {195cf6d4-a408-4230-938a-dec63d564880}, !- Handle
  Node 54,                                !- Name
  ,                                       !- Inlet Port
  {7b44e07a-0359-4786-9465-1bd408f44bcd}; !- Outlet Port

OS:Connection,
  {7b44e07a-0359-4786-9465-1bd408f44bcd}, !- Handle
  {e67881d4-589b-4db3-b3c4-c0e70613f543}, !- Name
  {195cf6d4-a408-4230-938a-dec63d564880}, !- Source Object
  3,                                      !- Outlet Port
  {1a365938-2975-4c9f-8409-743703f52a57}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9c7ea84d-2342-4a3b-b804-9e6f78683ed0}, !- Handle
  Node 55,                                !- Name
  {9213e8e6-6bb0-425a-aa11-6d0ead7c78cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9213e8e6-6bb0-425a-aa11-6d0ead7c78cc}, !- Handle
  {889e5484-156c-43e1-99d5-360f5ef58a0d}, !- Name
  {1a365938-2975-4c9f-8409-743703f52a57}, !- Source Object
  7,                                      !- Outlet Port
  {9c7ea84d-2342-4a3b-b804-9e6f78683ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4ebcd9b-889a-4187-b045-3e71a904721a}, !- Handle
  {dec4f942-b6cf-405b-8a2e-2499845b3e4e}, !- Name
  {7412c905-d9fb-404b-af1a-ed08cdfe58d2}, !- Source Object
  9,                                      !- Outlet Port
  {9f62efcc-5030-4154-b830-862d354e4158}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64f967b8-2abd-4ad4-ad64-c47bd4572eec}, !- Handle
  Node 56,                                !- Name
  {f06e41c2-2852-4067-b34e-88febdab2207}, !- Inlet Port
  {19255af9-6062-42d1-8923-b4f90b0d0ea6}; !- Outlet Port

OS:Connection,
  {f06e41c2-2852-4067-b34e-88febdab2207}, !- Handle
  {e5311745-b852-45a8-b484-962116f8a158}, !- Name
  {f24aa339-afc5-4e23-9f10-eaf9010e520b}, !- Source Object
  6,                                      !- Outlet Port
  {64f967b8-2abd-4ad4-ad64-c47bd4572eec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19255af9-6062-42d1-8923-b4f90b0d0ea6}, !- Handle
  {3533f59e-1be2-4199-b1de-10a8dba858f0}, !- Name
  {64f967b8-2abd-4ad4-ad64-c47bd4572eec}, !- Source Object
  3,                                      !- Outlet Port
  {7412c905-d9fb-404b-af1a-ed08cdfe58d2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e6d589fa-52ec-461b-a6b5-b3f7bde963fc}, !- Handle
  Node 57,                                !- Name
  {d256d02d-03a5-4885-9c3e-30a2a3685132}, !- Inlet Port
  {34ad145c-7fd0-47ee-a279-18e4e1e9fd19}; !- Outlet Port

OS:Connection,
  {d256d02d-03a5-4885-9c3e-30a2a3685132}, !- Handle
  {ac14262f-89f9-4e9b-9429-80936c58aa06}, !- Name
  {4b79dbac-9e4a-437e-9a0d-90fefafecc67}, !- Source Object
  9,                                      !- Outlet Port
  {e6d589fa-52ec-461b-a6b5-b3f7bde963fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34ad145c-7fd0-47ee-a279-18e4e1e9fd19}, !- Handle
  {a3136f28-4f4c-45a6-9e1f-9cbcba8b2aa5}, !- Name
  {e6d589fa-52ec-461b-a6b5-b3f7bde963fc}, !- Source Object
  3,                                      !- Outlet Port
  {f24aa339-afc5-4e23-9f10-eaf9010e520b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6f192eac-ed30-497f-901d-b68b7c7c6249}, !- Handle
  Node 58,                                !- Name
  {a2e398a0-e3a7-4c02-88d5-b215dce7e8be}, !- Inlet Port
  {93093dcf-e0c7-4b8d-ade3-cc18c139d1aa}; !- Outlet Port

OS:Connection,
  {92a9654e-8ebb-40d3-8317-fa770c19c545}, !- Handle
  {204865b3-9a48-449f-ae38-7e2184dd0c28}, !- Name
  {e3b9b981-7476-478c-838b-fc523706df82}, !- Source Object
  3,                                      !- Outlet Port
  {1a365938-2975-4c9f-8409-743703f52a57}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a2e398a0-e3a7-4c02-88d5-b215dce7e8be}, !- Handle
  {f7105c49-7570-4485-83b6-ff001de059c7}, !- Name
  {1a365938-2975-4c9f-8409-743703f52a57}, !- Source Object
  5,                                      !- Outlet Port
  {6f192eac-ed30-497f-901d-b68b7c7c6249}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93093dcf-e0c7-4b8d-ade3-cc18c139d1aa}, !- Handle
  {947328c2-d093-4574-89d8-42fb69ec1ef7}, !- Name
  {6f192eac-ed30-497f-901d-b68b7c7c6249}, !- Source Object
  3,                                      !- Outlet Port
  {4b79dbac-9e4a-437e-9a0d-90fefafecc67}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9b43caab-22f9-4e12-ba86-b0f4a5620318}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {048ef40b-4a4d-47c0-ae38-14b1a5e07203}, !- Control Zone Name
  {9f62efcc-5030-4154-b830-862d354e4158}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9500b668-4ac4-49e4-9665-8ce58962a4a0}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Availability Schedule Name
  {52f82f6e-6cf9-4345-81f7-04feff91dd1a}, !- Inlet Air Node Name
  {52d40ed0-0536-47e0-a3d3-8f0196ab2633}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {381d2d80-26af-4c3a-a6b8-086775ee1ba8}, !- Handle
  Node 59,                                !- Name
  {40453379-8daa-4cc7-bff9-5ce882789ac6}, !- Inlet Port
  {b9367e6f-6b67-4fc4-beda-2c90ff6a1f5a}; !- Outlet Port

OS:Connection,
  {88ea754b-5465-49d3-bc79-f30c853fc316}, !- Handle
  {c4ad8fbb-b2d0-4015-b1df-c551ed0bdc73}, !- Name
  {5a9a2129-46d2-4d7a-a1c8-a9ee983c92cc}, !- Source Object
  3,                                      !- Outlet Port
  {4e8f74ec-7250-417b-9a24-0da33cf542f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40453379-8daa-4cc7-bff9-5ce882789ac6}, !- Handle
  {06e01ee4-cd17-49ca-9750-38abf689d9da}, !- Name
  {048ef40b-4a4d-47c0-ae38-14b1a5e07203}, !- Source Object
  12,                                     !- Outlet Port
  {381d2d80-26af-4c3a-a6b8-086775ee1ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9367e6f-6b67-4fc4-beda-2c90ff6a1f5a}, !- Handle
  {c1732a7e-3b54-459f-b54a-f38e58897135}, !- Name
  {381d2d80-26af-4c3a-a6b8-086775ee1ba8}, !- Source Object
  3,                                      !- Outlet Port
  {e1376e87-e014-4013-8ce0-d3288a0cd1c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52f82f6e-6cf9-4345-81f7-04feff91dd1a}, !- Handle
  {819dabad-7b81-4fc9-85a0-06d123fa6d14}, !- Name
  {74819c5d-38ed-4be2-8b1d-dcd88782ad33}, !- Source Object
  3,                                      !- Outlet Port
  {9500b668-4ac4-49e4-9665-8ce58962a4a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52d40ed0-0536-47e0-a3d3-8f0196ab2633}, !- Handle
  {092c068d-360a-435a-833b-613ca236cff2}, !- Name
  {9500b668-4ac4-49e4-9665-8ce58962a4a0}, !- Source Object
  4,                                      !- Outlet Port
  {5a9a2129-46d2-4d7a-a1c8-a9ee983c92cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {23560218-da94-483b-b24a-0c396aebb9e0}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a61889ec-468c-419b-bd68-88715d1e62c9}, !- Water Inlet Node Name
  {74e925e5-bea2-4f20-8ee1-dabf23251564}; !- Water Outlet Node Name

OS:Node,
  {a3aee603-120a-40af-ad5d-569fca40f997}, !- Handle
  Node 60,                                !- Name
  {fdeb5145-0955-414e-b273-3c533959339d}, !- Inlet Port
  {a61889ec-468c-419b-bd68-88715d1e62c9}; !- Outlet Port

OS:Connection,
  {fdeb5145-0955-414e-b273-3c533959339d}, !- Handle
  {5928546b-8f1c-4558-8f9b-5b61cef6d0e7}, !- Name
  {1d2a61d0-49d2-44ba-bb69-ea2bfdeec601}, !- Source Object
  5,                                      !- Outlet Port
  {a3aee603-120a-40af-ad5d-569fca40f997}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f63dc358-333d-4345-afd4-6bf71d29256a}, !- Handle
  Node 61,                                !- Name
  {74e925e5-bea2-4f20-8ee1-dabf23251564}, !- Inlet Port
  {51392df3-fe0f-4143-99d9-7dcc0f971b6f}; !- Outlet Port

OS:Connection,
  {a61889ec-468c-419b-bd68-88715d1e62c9}, !- Handle
  {a47ff581-b96d-4678-a425-74f169f945bb}, !- Name
  {a3aee603-120a-40af-ad5d-569fca40f997}, !- Source Object
  3,                                      !- Outlet Port
  {23560218-da94-483b-b24a-0c396aebb9e0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {74e925e5-bea2-4f20-8ee1-dabf23251564}, !- Handle
  {e2756a69-dc60-4335-97ba-cadfca0fe0aa}, !- Name
  {23560218-da94-483b-b24a-0c396aebb9e0}, !- Source Object
  10,                                     !- Outlet Port
  {f63dc358-333d-4345-afd4-6bf71d29256a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51392df3-fe0f-4143-99d9-7dcc0f971b6f}, !- Handle
  {f07eb29b-31f4-4ade-b4a4-27d4f35e6665}, !- Name
  {f63dc358-333d-4345-afd4-6bf71d29256a}, !- Source Object
  3,                                      !- Outlet Port
  {c2b15e9d-194b-42f3-96d9-289bf9f283d1}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {813475d5-0780-4abb-9526-dfedb2c961da}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Availability Schedule Name
  {23560218-da94-483b-b24a-0c396aebb9e0}; !- Heating Coil Name

OS:AirLoopHVAC,
  {c2468ba5-ab7a-4ed2-9b16-b41bea3f64ef}, !- Handle
  Sys_3_PSZ Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  {dc0512c6-3123-4d8e-81d9-854ed6f9acf8}, !- Availability Schedule
  {c475d5c1-2878-435c-a0ba-d3278ad4fdd4}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f58ce717-25db-41fc-a9b1-8969750774ae}, !- Supply Side Inlet Node Name
  {8dea0808-11ab-4ea6-b036-95b928ee224d}, !- Demand Side Outlet Node Name
  {494878ed-5e8f-4d78-8183-a033ed8dd710}, !- Demand Side Inlet Node A
  {6bf9cd9e-1c0a-4c62-863d-f5ce98fcb9c5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4ff13403-fb68-40f7-990a-7a0e0fd5871b}, !- Demand Mixer Name
  {17b358bb-1091-408b-b001-f4986958ee71}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {09842f0c-7608-463f-8893-f4a63fa969c3}, !- Handle
  Node 62,                                !- Name
  {f58ce717-25db-41fc-a9b1-8969750774ae}, !- Inlet Port
  {795b1226-a62a-4ed1-a148-fda13d1dea36}; !- Outlet Port

OS:Node,
  {4d646ad2-026d-4c98-907c-e9cf53e82450}, !- Handle
  Node 63,                                !- Name
  {97c33e49-1d4f-4ed6-824e-4ed4e5dff4bc}, !- Inlet Port
  {6bf9cd9e-1c0a-4c62-863d-f5ce98fcb9c5}; !- Outlet Port

OS:Connection,
  {f58ce717-25db-41fc-a9b1-8969750774ae}, !- Handle
  {27fecf38-75b4-4585-84b4-938f134a83d2}, !- Name
  {c2468ba5-ab7a-4ed2-9b16-b41bea3f64ef}, !- Source Object
  8,                                      !- Outlet Port
  {09842f0c-7608-463f-8893-f4a63fa969c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf9cd9e-1c0a-4c62-863d-f5ce98fcb9c5}, !- Handle
  {58315676-4485-4667-9db4-abb92d8b36bb}, !- Name
  {4d646ad2-026d-4c98-907c-e9cf53e82450}, !- Source Object
  3,                                      !- Outlet Port
  {c2468ba5-ab7a-4ed2-9b16-b41bea3f64ef}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f0c87aca-3554-4a18-97b3-5687ad2c5881}, !- Handle
  Node 64,                                !- Name
  {494878ed-5e8f-4d78-8183-a033ed8dd710}, !- Inlet Port
  {45234c56-eb73-4c61-b356-11ecd3ac9d83}; !- Outlet Port

OS:Node,
  {972bd2c6-8af6-4bdd-a092-4e50b2d7fe07}, !- Handle
  Node 65,                                !- Name
  {1c58cc84-f116-4b98-8953-eb891ec726a6}, !- Inlet Port
  {8dea0808-11ab-4ea6-b036-95b928ee224d}; !- Outlet Port

OS:Node,
  {e5fd026d-b903-4728-a77b-c98f70622201}, !- Handle
  Node 66,                                !- Name
  {52db8ad8-5fae-45be-92a8-707abeb60f40}, !- Inlet Port
  {d91bb741-2600-4df5-ac29-4bf031849517}; !- Outlet Port

OS:Connection,
  {494878ed-5e8f-4d78-8183-a033ed8dd710}, !- Handle
  {840fdf7f-51a7-4644-93f9-1d86840db0b7}, !- Name
  {c2468ba5-ab7a-4ed2-9b16-b41bea3f64ef}, !- Source Object
  10,                                     !- Outlet Port
  {f0c87aca-3554-4a18-97b3-5687ad2c5881}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dea0808-11ab-4ea6-b036-95b928ee224d}, !- Handle
  {d4a6be32-8859-4b0e-9b88-11fb2f10736f}, !- Name
  {972bd2c6-8af6-4bdd-a092-4e50b2d7fe07}, !- Source Object
  3,                                      !- Outlet Port
  {c2468ba5-ab7a-4ed2-9b16-b41bea3f64ef}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {17b358bb-1091-408b-b001-f4986958ee71}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {45234c56-eb73-4c61-b356-11ecd3ac9d83}, !- Inlet Node Name
  {65beadde-e11e-493b-ba5f-3a560c36f42b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4ff13403-fb68-40f7-990a-7a0e0fd5871b}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {1c58cc84-f116-4b98-8953-eb891ec726a6}, !- Outlet Node Name
  {499d6502-9e58-4ba1-a95e-5fbfafe10c50}; !- Inlet Node Name 1

OS:Connection,
  {45234c56-eb73-4c61-b356-11ecd3ac9d83}, !- Handle
  {66294cbb-631c-482a-a6c4-552bb3467b9e}, !- Name
  {f0c87aca-3554-4a18-97b3-5687ad2c5881}, !- Source Object
  3,                                      !- Outlet Port
  {17b358bb-1091-408b-b001-f4986958ee71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c58cc84-f116-4b98-8953-eb891ec726a6}, !- Handle
  {f341f104-5954-427e-a503-ac16788ba6fe}, !- Name
  {4ff13403-fb68-40f7-990a-7a0e0fd5871b}, !- Source Object
  2,                                      !- Outlet Port
  {972bd2c6-8af6-4bdd-a092-4e50b2d7fe07}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9a82deb9-540d-4b39-85ca-fbe8e92e892f}, !- Handle
  {c2468ba5-ab7a-4ed2-9b16-b41bea3f64ef}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c475d5c1-2878-435c-a0ba-d3278ad4fdd4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {c79d489d-008e-4815-9926-572e31c2d12a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1021f0e8-3486-4164-8b2b-e40e03630f35}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {593e450a-4071-47b2-a826-3e710d3223bf}, !- Air Inlet Node Name
  {97c33e49-1d4f-4ed6-824e-4ed4e5dff4bc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {8088cfa0-ab95-45da-92a3-b70042fafcd7}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {60013596-8e6b-4921-8a45-93f8b5b859c5}, !- Air Inlet Node Name
  {83fa50c6-50ab-4859-b295-63a5a369652d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c1c5f35c-e9be-44c7-9c5f-1f7c59d26085}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {52f75a99-0bb5-48d0-8e20-a0d30c943f6d}, !- Handle
  Coil Cooling DX Single Speed 4 60kBtu/hr 14.0SEER, !- Name
  {47e1c0d4-6578-4648-b04f-a31c725c9ed1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {46aae40b-7dd0-4d00-bd59-0249104a86a4}, !- Air Inlet Node Name
  {ec52b31d-94cf-40f2-baab-84d23d1424e7}, !- Air Outlet Node Name
  {e897a8de-36f1-4720-9bc5-417bce2aae47}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6e9defc7-afcf-4163-8343-8ef562d6ba2f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e94ae3ab-da94-489f-8ae1-fcdb8230703a}, !- Energy Input Ratio Function of Temperature Curve Name
  {f9e1e34d-ace9-44df-834d-be68154c9ea1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eeb70867-2433-4d49-96a8-f7cdea54ae8c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
