  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  37.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  37.9746, 0, 2.09578305735035;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4584019-ccf1-46a4-b006-40e13bac44bd}, !- Handle
  Offices_ZN_1_FLR_2_Wall_2_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27f56c71-765c-4043-ba0d-1dadcefed725}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38, 0.0254, 2.09885085883061,           !- X,Y,Z Vertex 1 {m}
  38, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  38, 13.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  38, 13.9746, 2.09885085883061;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1669a71-42ee-4a80-8e63-e245ad5abaef}, !- Handle
  Auditorium_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3d1256d8-3d2c-4a9e-aa98-8f060b85312c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.2485291572496, 10.0931116292503, 8,  !- X,Y,Z Vertex 1 {m}
  23.2485291572496, 15.9068883707497, 8,  !- X,Y,Z Vertex 2 {m}
  14.7514708427504, 15.9068883707497, 8,  !- X,Y,Z Vertex 3 {m}
  14.7514708427504, 10.0931116292503, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cfcb35d9-1491-4137-a2a1-ca3ba8cf24ab}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Ceiling_Skylight,    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.6832815729997, 20.1862232585005, 8,  !- X,Y,Z Vertex 1 {m}
  14.6832815729997, 31.8137767414995, 8,  !- X,Y,Z Vertex 2 {m}
  9.31671842700025, 31.8137767414995, 8,  !- X,Y,Z Vertex 3 {m}
  9.31671842700025, 20.1862232585005, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c60d8ea4-29ea-4631-8376-235630e2b8a5}, !- Handle
  Bathrooms_ZN_1_FLR_2_Ceiling_Skylight,  !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {d15803a7-01b6-4086-bd2e-2c70d986dadb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.17705098312484, 5.43475241575015, 4,  !- X,Y,Z Vertex 1 {m}
  9.17705098312484, 8.56524758424985, 4,  !- X,Y,Z Vertex 2 {m}
  5.82294901687516, 8.56524758424985, 4,  !- X,Y,Z Vertex 3 {m}
  5.82294901687516, 5.43475241575015, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a97ad2e-ccc6-424b-9b59-ddd7dc0ce887}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {6242849c-b98d-48da-afac-676b17301ee9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.72983738762488, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  6.72983738762488, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  4.27016261237512, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  4.27016261237512, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e29d9a7-62e6-41b1-ac27-0e624cb790d8}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {763b1ffd-2381-4528-bae8-adef873753a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.72983738762488, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  6.72983738762488, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  4.27016261237512, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  4.27016261237512, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {afe6fa52-953d-4b3d-96f8-5905ab8f793d}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {bdcac90b-db23-4a01-a820-f6d7813678c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.72983738762488, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  6.72983738762488, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  4.27016261237512, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  4.27016261237512, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25532e88-1bcd-41b0-aaae-4018f7a49a45}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {b92ad0a8-bebf-4dfb-8842-f985ddb00867}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.72983738762488, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  6.72983738762488, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  4.27016261237512, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  4.27016261237512, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6705146a-4091-4850-9f3b-0144286b806d}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {ab0d87ed-5285-4bc8-b8b9-3f66de3d5a1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.72983738762488, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  6.72983738762488, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  4.27016261237512, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  4.27016261237512, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f6d9e29-7a73-4c6c-81c8-5ea76ab1aca1}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {962e6d7d-6e1c-4f4b-a180-fff2c232d46f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.72983738762488, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  6.72983738762488, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  4.27016261237512, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  4.27016261237512, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf9fc57c-6c84-4567-8be4-ff311169c9eb}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {95eb15d2-2512-410c-a5a6-8a11ce9fa8ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.1554175279993, 1.94098300562505, 4,  !- X,Y,Z Vertex 1 {m}
  39.1554175279993, 3.05901699437495, 4,  !- X,Y,Z Vertex 2 {m}
  24.8445824720007, 3.05901699437495, 4,  !- X,Y,Z Vertex 3 {m}
  24.8445824720007, 1.94098300562505, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c375f971-d3ae-4a10-8435-a61494caa91b}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {6c985c65-ce9b-46d1-b62b-4ada0044359a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.1554175279993, 1.94098300562505, 4,  !- X,Y,Z Vertex 1 {m}
  39.1554175279993, 3.05901699437495, 4,  !- X,Y,Z Vertex 2 {m}
  24.8445824720007, 3.05901699437495, 4,  !- X,Y,Z Vertex 3 {m}
  24.8445824720007, 1.94098300562505, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e44cc6e6-c903-489a-97d8-f885f62863fe}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dd994e5a-615f-4d8f-8555-50ce6908138a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.1554175279993, 1.94098300562505, 4,  !- X,Y,Z Vertex 1 {m}
  39.1554175279993, 3.05901699437495, 4,  !- X,Y,Z Vertex 2 {m}
  24.8445824720007, 3.05901699437495, 4,  !- X,Y,Z Vertex 3 {m}
  24.8445824720007, 1.94098300562505, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c9fbd3a-a03a-42ac-ba1a-acaacb5aa1b6}, !- Handle
  Gym_ZN_1_FLR_2_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.2485291572496, 20.1862232585005, 8,  !- X,Y,Z Vertex 1 {m}
  23.2485291572496, 31.8137767414995, 8,  !- X,Y,Z Vertex 2 {m}
  14.7514708427504, 31.8137767414995, 8,  !- X,Y,Z Vertex 3 {m}
  14.7514708427504, 20.1862232585005, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31d2049d-0909-468c-bb4e-0f9c602c5d1c}, !- Handle
  LIBRARY_MEDIA_CENTER_Ceiling_Skylight,  !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {0c626ad0-1b58-4274-a4b0-42aec70efe37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.6832815729997, 13.5868810393754, 4,  !- X,Y,Z Vertex 1 {m}
  14.6832815729997, 21.4131189606246, 4,  !- X,Y,Z Vertex 2 {m}
  9.31671842700025, 21.4131189606246, 4,  !- X,Y,Z Vertex 3 {m}
  9.31671842700025, 13.5868810393754, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0859228d-9271-42a7-9fa1-69a810619c9e}, !- Handle
  Lobby_ZN_1_FLR_2_Ceiling_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {cb2939e7-de88-4766-a75e-23e73c26371d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.17705098312484, 5.43475241575015, 4,  !- X,Y,Z Vertex 1 {m}
  9.17705098312484, 8.56524758424985, 4,  !- X,Y,Z Vertex 2 {m}
  5.82294901687516, 8.56524758424985, 4,  !- X,Y,Z Vertex 3 {m}
  5.82294901687516, 5.43475241575015, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0431562-7fa0-49b5-963a-8eff5d27ed7f}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {72877690-7899-49d3-bdaf-88eb02ceb1d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.17705098312484, 29.5029416855008, 4,  !- X,Y,Z Vertex 1 {m}
  9.17705098312484, 46.4970583144992, 4,  !- X,Y,Z Vertex 2 {m}
  5.82294901687516, 46.4970583144992, 4,  !- X,Y,Z Vertex 3 {m}
  5.82294901687516, 29.5029416855008, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5ebc7d1-e0d9-4361-b3c0-b15879ee76be}, !- Handle
  Mech_ZN_1_FLR_2_Ceiling_Skylight,       !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {84dd8835-907c-48a5-9d3c-4e2bb2df0916}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.2485291572496, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  23.2485291572496, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  14.7514708427504, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  14.7514708427504, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f472f3b-1b05-4589-8e90-49a4835d05d5}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {664cbd05-0ee2-41f0-8418-039bb37b4188}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4116cf1-5c3c-4660-b9c2-40392198ceff}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {5b80994f-7a88-47b0-9385-e46d51453c8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fe787d4-f5ba-4175-a5b7-739e26eed859}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {81e4e8d5-d27c-475f-a1e3-18b638c3295f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c8dd139-eaff-461c-9190-192ef6c67d1a}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {64a3b7f8-8ff3-414c-a548-24cb78b8bb83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1df5c803-099d-42a0-9724-790ecf6c7b2a}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {763f21f8-f570-48e7-87db-bc158e8531d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f225a8d5-745a-4772-91ca-25b06b3b6e6b}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {b5931e3a-7dbf-4c1b-bde8-ac065cff80af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5dfcaebc-3092-4361-bbd4-44f5a0ac8965}, !- Handle
  Offices_ZN_1_FLR_2_Ceiling_Skylight,    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {6db2e09e-989c-4a18-a4ee-5101edf199a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.2485291572496, 5.43475241575015, 4,  !- X,Y,Z Vertex 1 {m}
  23.2485291572496, 8.56524758424985, 4,  !- X,Y,Z Vertex 2 {m}
  14.7514708427504, 8.56524758424985, 4,  !- X,Y,Z Vertex 3 {m}
  14.7514708427504, 5.43475241575015, 4;  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {432062fe-4224-48f6-84cc-1995eb902b9f}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1c57c33-06d7-4523-beaf-03457f34181c}, !- Zone Air Inlet Port List
  {1b83e03c-17ae-435c-861a-e4250618df5d}, !- Zone Air Exhaust Port List
  {9f6c45ee-1870-48a8-999e-ba497e8a0c5c}, !- Zone Air Node Name
  {2caf927e-e332-4975-8c25-6244b4a5446d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d57bf621-d82d-44b6-8f0c-ca7b3cce018d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5120a769-ce9d-4895-964d-46f62a006a05}, !- Handle
  Node 1,                                 !- Name
  {9f6c45ee-1870-48a8-999e-ba497e8a0c5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f6c45ee-1870-48a8-999e-ba497e8a0c5c}, !- Handle
  {7a85f7cb-80eb-4848-8a04-75dd3336b01c}, !- Name
  {432062fe-4224-48f6-84cc-1995eb902b9f}, !- Source Object
  11,                                     !- Outlet Port
  {5120a769-ce9d-4895-964d-46f62a006a05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1c57c33-06d7-4523-beaf-03457f34181c}, !- Handle
  {69455b9f-43ad-4628-bd90-af0fe10b48ec}, !- Name
  {432062fe-4224-48f6-84cc-1995eb902b9f}, !- HVAC Component
  {d02e6e1c-2b11-4d15-a9bc-b9651eec2568}; !- Port 1

OS:PortList,
  {1b83e03c-17ae-435c-861a-e4250618df5d}, !- Handle
  {bfb77b72-99b8-406b-8f8f-57f94086bd89}, !- Name
  {432062fe-4224-48f6-84cc-1995eb902b9f}; !- HVAC Component

OS:Sizing:Zone,
  {9a2d1029-77d4-4930-96ed-36618b1a4ec9}, !- Handle
  {432062fe-4224-48f6-84cc-1995eb902b9f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1b26bc12-7d54-4867-a047-e73906a84b8b}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {432062fe-4224-48f6-84cc-1995eb902b9f}, !- Thermal Zone
  {aa0f3bdb-0376-48fc-a793-5306262919de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3beb0ac6-a0c5-4cc0-9488-4d9c2bb0ade8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {d57bf621-d82d-44b6-8f0c-ca7b3cce018d}, !- Handle
  Space Function Audience seating area permanent - auditorium Thermostat 2, !- Name
  {6dc7c9fe-2662-405b-8611-e0afd62ccc09}, !- Heating Setpoint Temperature Schedule Name
  {901dbe89-1974-4014-a0cc-e9bebdd1c4f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b00ccbe2-7cc4-4181-aab2-d85c1c2db7c3}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39f64508-ba5f-4ee2-9afd-972359195e24}, !- Zone Air Inlet Port List
  {7e914637-5d43-41b6-9b13-20ac51c9a959}, !- Zone Air Exhaust Port List
  {8311ff33-89b6-4927-93c4-3a83df714294}, !- Zone Air Node Name
  {fef66cd3-66bd-4e15-b0df-58ba49fa4cd6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6ef5bce7-fda8-4635-97e6-60758f1a13a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c1a4aec-1217-4372-83ae-3b0c5be50168}, !- Handle
  Node 2,                                 !- Name
  {8311ff33-89b6-4927-93c4-3a83df714294}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8311ff33-89b6-4927-93c4-3a83df714294}, !- Handle
  {3aa7cdc5-507c-4b1a-a2a1-b9081bc192e0}, !- Name
  {b00ccbe2-7cc4-4181-aab2-d85c1c2db7c3}, !- Source Object
  11,                                     !- Outlet Port
  {3c1a4aec-1217-4372-83ae-3b0c5be50168}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39f64508-ba5f-4ee2-9afd-972359195e24}, !- Handle
  {6891b0bd-a837-4094-89aa-996e7160a855}, !- Name
  {b00ccbe2-7cc4-4181-aab2-d85c1c2db7c3}, !- HVAC Component
  {a49b175b-3366-47dc-9da8-794152eb841e}; !- Port 1

OS:PortList,
  {7e914637-5d43-41b6-9b13-20ac51c9a959}, !- Handle
  {f7deff0b-7f61-4b03-a8b5-f9f511ced707}, !- Name
  {b00ccbe2-7cc4-4181-aab2-d85c1c2db7c3}; !- HVAC Component

OS:Sizing:Zone,
  {24d5734e-d626-403f-b59e-f3c3fcdb35f0}, !- Handle
  {b00ccbe2-7cc4-4181-aab2-d85c1c2db7c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {578791cc-5dc4-473b-a15d-f6696d20011d}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {b00ccbe2-7cc4-4181-aab2-d85c1c2db7c3}, !- Thermal Zone
  {ac3dea5c-5b15-4cdc-a3e9-d9bd815d5d2a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5aa62327-b9d4-44b9-ac75-4d2f705abe3c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {6ef5bce7-fda8-4635-97e6-60758f1a13a9}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 2, !- Name
  {6dc7c9fe-2662-405b-8611-e0afd62ccc09}, !- Heating Setpoint Temperature Schedule Name
  {901dbe89-1974-4014-a0cc-e9bebdd1c4f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ca1477a1-6fe7-44f5-9dd0-056f4c061b3e}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32a94bc3-fcd4-4090-a1a8-abaa79ee5ba1}, !- Zone Air Inlet Port List
  {426d26c9-d047-4427-b148-0f5eae9b752b}, !- Zone Air Exhaust Port List
  {a0ec9aa4-8b4c-4578-83c2-603dccf82a9c}, !- Zone Air Node Name
  {8ee995a4-6ff3-43e6-baa4-0bd8bbbfb97a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f2217d39-8583-4eb7-b140-a8626cc4e79a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c553164-b6e8-4b69-9b77-d2872ce0308c}, !- Handle
  Node 3,                                 !- Name
  {a0ec9aa4-8b4c-4578-83c2-603dccf82a9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0ec9aa4-8b4c-4578-83c2-603dccf82a9c}, !- Handle
  {f2d7f019-d2ed-459f-8a44-06450ce4bff4}, !- Name
  {ca1477a1-6fe7-44f5-9dd0-056f4c061b3e}, !- Source Object
  11,                                     !- Outlet Port
  {1c553164-b6e8-4b69-9b77-d2872ce0308c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32a94bc3-fcd4-4090-a1a8-abaa79ee5ba1}, !- Handle
  {8e738e7d-5443-4a08-8dca-de043b6dbe2b}, !- Name
  {ca1477a1-6fe7-44f5-9dd0-056f4c061b3e}, !- HVAC Component
  {7abbd425-923d-4f62-8362-66a3992a1f9e}; !- Port 1

OS:PortList,
  {426d26c9-d047-4427-b148-0f5eae9b752b}, !- Handle
  {c1a9b90c-c277-456a-b44a-8f97bd71f30f}, !- Name
  {ca1477a1-6fe7-44f5-9dd0-056f4c061b3e}; !- HVAC Component

OS:Sizing:Zone,
  {4242370d-81b2-4d01-9737-4d71b62b6f2d}, !- Handle
  {ca1477a1-6fe7-44f5-9dd0-056f4c061b3e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b3438f10-adb7-4762-8c23-3db576e03f18}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {ca1477a1-6fe7-44f5-9dd0-056f4c061b3e}, !- Thermal Zone
  {fdbc591c-8b3f-4839-a78e-b5e205b803e5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9608ecd3-5ec2-48a9-b8d3-ace4ffaa0ba3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {f2217d39-8583-4eb7-b140-a8626cc4e79a}, !- Handle
  Space Function Lobby - other Thermostat 3, !- Name
  {6dc7c9fe-2662-405b-8611-e0afd62ccc09}, !- Heating Setpoint Temperature Schedule Name
  {901dbe89-1974-4014-a0cc-e9bebdd1c4f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8373dde1-93fd-401a-b731-dae2a414586c}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c7e3ab8-1b24-4a0e-898a-c80a98cb653c}, !- Zone Air Inlet Port List
  {60738adf-4619-4cff-ba55-7cc0721ff846}, !- Zone Air Exhaust Port List
  {b2214b13-28b3-4d80-a287-e50006378b53}, !- Zone Air Node Name
  {f943a689-5ee1-4c43-8894-d475268c4681}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {95aa668e-76dc-424e-b8d8-612d8209088f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3d55097-e8f8-4cc4-b8f1-c59ada9a7d76}, !- Handle
  Node 4,                                 !- Name
  {b2214b13-28b3-4d80-a287-e50006378b53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2214b13-28b3-4d80-a287-e50006378b53}, !- Handle
  {8fada3bb-1c64-4634-8610-5c41121cbcf9}, !- Name
  {8373dde1-93fd-401a-b731-dae2a414586c}, !- Source Object
  11,                                     !- Outlet Port
  {c3d55097-e8f8-4cc4-b8f1-c59ada9a7d76}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c7e3ab8-1b24-4a0e-898a-c80a98cb653c}, !- Handle
  {7c503f66-0cce-4b94-932c-460145660537}, !- Name
  {8373dde1-93fd-401a-b731-dae2a414586c}, !- HVAC Component
  {aeb67936-e71d-4b32-845a-bf51c99ae44b}; !- Port 1

OS:PortList,
  {60738adf-4619-4cff-ba55-7cc0721ff846}, !- Handle
  {44da721d-d24e-4056-b027-0a4da497050f}, !- Name
  {8373dde1-93fd-401a-b731-dae2a414586c}; !- HVAC Component

OS:Sizing:Zone,
  {9c70bfd9-c4ed-4e2d-923c-98465de8c8e3}, !- Handle
  {8373dde1-93fd-401a-b731-dae2a414586c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f4137b83-5615-4172-80a6-3738b0920688}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {8373dde1-93fd-401a-b731-dae2a414586c}, !- Thermal Zone
  {6c9d072c-850b-48d5-ad9b-78df0e9dfa84}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {73db8435-b39c-4e8a-b57b-e5c6145dce0b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {95aa668e-76dc-424e-b8d8-612d8209088f}, !- Handle
  Space Function Gymnasium/Fitness centre playing area Thermostat 3, !- Name
  {d745781f-ec06-4a9e-9b74-af8029b4b91a}, !- Heating Setpoint Temperature Schedule Name
  {a82313b4-d730-4a19-90ba-a5f7457275e2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e5facb6b-861e-4283-968c-a90930264b06}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4072bde3-5202-4982-b8b2-87eab5a7c96b}, !- Zone Air Inlet Port List
  {0c5dcc1f-904f-41e4-82bf-cb8ae745060f}, !- Zone Air Exhaust Port List
  {76209c54-2ad1-416a-8904-0f2a6a0ba3d2}, !- Zone Air Node Name
  {15669893-ffdb-4be5-80cd-7f40160d4507}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5dfe613e-4d6b-4e83-b543-6eef2abf0a23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b62a5473-f5ff-4f94-8e42-99b6b09d425b}, !- Handle
  Node 5,                                 !- Name
  {76209c54-2ad1-416a-8904-0f2a6a0ba3d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76209c54-2ad1-416a-8904-0f2a6a0ba3d2}, !- Handle
  {6488a299-11d2-4cef-b259-a08f24eb8535}, !- Name
  {e5facb6b-861e-4283-968c-a90930264b06}, !- Source Object
  11,                                     !- Outlet Port
  {b62a5473-f5ff-4f94-8e42-99b6b09d425b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4072bde3-5202-4982-b8b2-87eab5a7c96b}, !- Handle
  {e4bbc8eb-b8f5-463f-a744-644b06517ba7}, !- Name
  {e5facb6b-861e-4283-968c-a90930264b06}, !- HVAC Component
  {2d9b0dc3-842c-4591-85bd-54953babe068}; !- Port 1

OS:PortList,
  {0c5dcc1f-904f-41e4-82bf-cb8ae745060f}, !- Handle
  {350dff4b-29b8-4474-a6bf-e9f2b7adb774}, !- Name
  {e5facb6b-861e-4283-968c-a90930264b06}; !- HVAC Component

OS:Sizing:Zone,
  {25566bf1-671b-47ce-84fe-b6fcb3dcf696}, !- Handle
  {e5facb6b-861e-4283-968c-a90930264b06}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0360179a-c3e8-4202-b81c-a998afa0383f}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {e5facb6b-861e-4283-968c-a90930264b06}, !- Thermal Zone
  {6b47ad77-ab52-4db1-afa1-911560c99346}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a52b56de-0cfe-4b55-9551-070c6aa4ac47}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {5dfe613e-4d6b-4e83-b543-6eef2abf0a23}, !- Handle
  Space Function Food preparation area Thermostat 2, !- Name
  {d745781f-ec06-4a9e-9b74-af8029b4b91a}, !- Heating Setpoint Temperature Schedule Name
  {a82313b4-d730-4a19-90ba-a5f7457275e2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3a0c3cd1-5575-4ba1-a203-50b16386a78d}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a328a2a4-4ba4-4e72-a626-9f7675548a2d}, !- Zone Air Inlet Port List
  {175b0840-49d0-489e-96fa-8f0ecd86bde1}, !- Zone Air Exhaust Port List
  {cb949318-9ee6-4710-9177-32cb6782c8c9}, !- Zone Air Node Name
  {226c44e8-56c1-40e6-8295-0768ade55605}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {667c1361-0a05-46f1-800f-96feaf680218}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10ef666d-8fd7-419f-8092-3d25e992c77d}, !- Handle
  Node 6,                                 !- Name
  {cb949318-9ee6-4710-9177-32cb6782c8c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb949318-9ee6-4710-9177-32cb6782c8c9}, !- Handle
  {75d4e34e-64d6-490e-8174-cc1e3ead0613}, !- Name
  {3a0c3cd1-5575-4ba1-a203-50b16386a78d}, !- Source Object
  11,                                     !- Outlet Port
  {10ef666d-8fd7-419f-8092-3d25e992c77d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a328a2a4-4ba4-4e72-a626-9f7675548a2d}, !- Handle
  {2cec5cc4-7b4b-42b2-8cc5-7a15ccf0de87}, !- Name
  {3a0c3cd1-5575-4ba1-a203-50b16386a78d}, !- HVAC Component
  {b2142d29-b87e-423e-930e-268df1b7cfb4}; !- Port 1

OS:PortList,
  {175b0840-49d0-489e-96fa-8f0ecd86bde1}, !- Handle
  {e5706f10-4f03-4719-8a13-9d212ef0d6d5}, !- Name
  {3a0c3cd1-5575-4ba1-a203-50b16386a78d}; !- HVAC Component

OS:Sizing:Zone,
  {fa000796-ec63-4fa0-bd9e-d3227ea6d57c}, !- Handle
  {3a0c3cd1-5575-4ba1-a203-50b16386a78d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ea9c6dbc-2aaf-4b18-92c9-a4cc1936ec7e}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {3a0c3cd1-5575-4ba1-a203-50b16386a78d}, !- Thermal Zone
  {6eec22c7-940a-446f-8b8a-0d83aef69ef0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {314d0376-1902-466d-ab34-8983f9d9b90f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {667c1361-0a05-46f1-800f-96feaf680218}, !- Handle
  Space Function Gymnasium/Fitness centre playing area Thermostat 4, !- Name
  {d745781f-ec06-4a9e-9b74-af8029b4b91a}, !- Heating Setpoint Temperature Schedule Name
  {a82313b4-d730-4a19-90ba-a5f7457275e2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bbc63872-68ff-4010-b421-9fa2d18bcff2}, !- Handle
  Sp-Bathrooms_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3bd74be-e6ab-4edf-aa3b-2dfcd35535a9}, !- Zone Air Inlet Port List
  {fef0c0f4-5268-46fe-80c8-e96c21b05b8b}, !- Zone Air Exhaust Port List
  {525af254-5600-4381-bd2b-a93770a13cad}, !- Zone Air Node Name
  {ac8b7629-cb59-4e51-b568-9935299d1611}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {08887547-d666-496c-a1df-c6200c4f13d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db6c0174-5e0d-446e-80ed-047d9cc3ca7c}, !- Handle
  Node 7,                                 !- Name
  {525af254-5600-4381-bd2b-a93770a13cad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {525af254-5600-4381-bd2b-a93770a13cad}, !- Handle
  {39ab786e-e7f4-401d-9a86-74750054e102}, !- Name
  {bbc63872-68ff-4010-b421-9fa2d18bcff2}, !- Source Object
  11,                                     !- Outlet Port
  {db6c0174-5e0d-446e-80ed-047d9cc3ca7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3bd74be-e6ab-4edf-aa3b-2dfcd35535a9}, !- Handle
  {b06353c9-836b-4564-b59b-6bcaece4eb38}, !- Name
  {bbc63872-68ff-4010-b421-9fa2d18bcff2}, !- HVAC Component
  {b9397c82-2b43-45ea-b4ef-4ed07e3dfde0}; !- Port 1

OS:PortList,
  {fef0c0f4-5268-46fe-80c8-e96c21b05b8b}, !- Handle
  {0088e0f7-32bc-4929-b6f8-0dc8e39ef6cb}, !- Name
  {bbc63872-68ff-4010-b421-9fa2d18bcff2}; !- HVAC Component

OS:Sizing:Zone,
  {f757a95a-95ee-4c38-93f6-e17253745e15}, !- Handle
  {bbc63872-68ff-4010-b421-9fa2d18bcff2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1163ef90-7d8c-44e7-be2d-772d85c9651f}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {bbc63872-68ff-4010-b421-9fa2d18bcff2}, !- Thermal Zone
  {9533142f-eeea-4c44-8e4b-f35932b2a5ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {160a6160-f9c8-4661-b3d4-f601648d888d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {08887547-d666-496c-a1df-c6200c4f13d7}, !- Handle
  Space Function Washroom - other-sch-D Thermostat 3, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f410dbeb-042c-4c91-b37c-8b5d3c037077}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38c83f87-9377-47ae-84db-4c01f41dc1e4}, !- Zone Air Inlet Port List
  {60c38c81-00b1-41c2-88aa-986d03822ce7}, !- Zone Air Exhaust Port List
  {abaf57d1-073c-47dc-b0c7-4c03f31d8cdb}, !- Zone Air Node Name
  {2166b976-d4a0-434d-ab8d-956b814e9680}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {51774d65-1274-408d-b8cc-22fbfdda7c5f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43a9c75e-3e99-4cd9-b080-c26fb3cc0337}, !- Handle
  Node 8,                                 !- Name
  {abaf57d1-073c-47dc-b0c7-4c03f31d8cdb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abaf57d1-073c-47dc-b0c7-4c03f31d8cdb}, !- Handle
  {9e9fd895-8385-4ba9-8972-4cc426cbe01e}, !- Name
  {f410dbeb-042c-4c91-b37c-8b5d3c037077}, !- Source Object
  11,                                     !- Outlet Port
  {43a9c75e-3e99-4cd9-b080-c26fb3cc0337}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38c83f87-9377-47ae-84db-4c01f41dc1e4}, !- Handle
  {8b9cccb1-f756-406a-b8c6-7abe09b82d19}, !- Name
  {f410dbeb-042c-4c91-b37c-8b5d3c037077}, !- HVAC Component
  {fc972a5c-1249-465e-ad38-540eb80fa833}; !- Port 1

OS:PortList,
  {60c38c81-00b1-41c2-88aa-986d03822ce7}, !- Handle
  {453d5ae3-2c47-4a1b-9117-dc4dcc5aadb7}, !- Name
  {f410dbeb-042c-4c91-b37c-8b5d3c037077}; !- HVAC Component

OS:Sizing:Zone,
  {4cf59934-3463-47e6-8e1d-2c13c924e0e9}, !- Handle
  {f410dbeb-042c-4c91-b37c-8b5d3c037077}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7a46097d-e2af-4a9f-86f3-e0defd298a3e}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {f410dbeb-042c-4c91-b37c-8b5d3c037077}, !- Thermal Zone
  {e530d06f-5149-4318-a690-fd56bd691a33}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2b391bd9-b577-4bcf-848b-7dcc645f25b4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {51774d65-1274-408d-b8cc-22fbfdda7c5f}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 25, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8485b4ed-b5e6-49c7-804d-f29f1f4a809f}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7dcb8f7c-4b47-4013-92b3-1010ed590d8a}, !- Zone Air Inlet Port List
  {5f89ff21-7204-4d6a-a8b1-f9f92f0a2551}, !- Zone Air Exhaust Port List
  {f556f149-247d-497b-b020-9f24dc2d308a}, !- Zone Air Node Name
  {870df5ff-83ba-4ab8-be65-e3c0711068bb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {640095be-7af6-4eef-afec-2f5035290407}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ece2bff-6c88-4b8f-9041-41ba64b896bf}, !- Handle
  Node 9,                                 !- Name
  {f556f149-247d-497b-b020-9f24dc2d308a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f556f149-247d-497b-b020-9f24dc2d308a}, !- Handle
  {1200292b-6ce4-49ab-9284-c35a29d2f207}, !- Name
  {8485b4ed-b5e6-49c7-804d-f29f1f4a809f}, !- Source Object
  11,                                     !- Outlet Port
  {1ece2bff-6c88-4b8f-9041-41ba64b896bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7dcb8f7c-4b47-4013-92b3-1010ed590d8a}, !- Handle
  {eb7907f6-0928-4c17-9852-e1a304a06b86}, !- Name
  {8485b4ed-b5e6-49c7-804d-f29f1f4a809f}, !- HVAC Component
  {4c7d27bf-e3ab-43ef-9cf7-50b47d165a0f}; !- Port 1

OS:PortList,
  {5f89ff21-7204-4d6a-a8b1-f9f92f0a2551}, !- Handle
  {8f34d3e0-a576-47b4-8c1c-e18bd2fc169b}, !- Name
  {8485b4ed-b5e6-49c7-804d-f29f1f4a809f}; !- HVAC Component

OS:Sizing:Zone,
  {e5fe9e1f-011e-4dbf-bbed-8afcf53a6b0b}, !- Handle
  {8485b4ed-b5e6-49c7-804d-f29f1f4a809f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c4813920-b486-4c22-af34-73051945ea76}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {8485b4ed-b5e6-49c7-804d-f29f1f4a809f}, !- Thermal Zone
  {149fcd38-34f6-4a0d-afa4-3eae3a5e22e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {46b5aec1-aa1f-4f02-96c5-04e2bc6c2851}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {640095be-7af6-4eef-afec-2f5035290407}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 26, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {34123111-a772-4477-9dcd-a89c55f59439}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa8207f3-319c-4a9a-a2e9-53c9af18f23a}, !- Zone Air Inlet Port List
  {d72797e0-9f77-43f2-8a7a-d8bbe8f8f416}, !- Zone Air Exhaust Port List
  {6e0e26f7-a7d3-421f-8453-554694370dac}, !- Zone Air Node Name
  {cc6d4157-cfd0-4fe1-b890-7edcd32ffe28}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8916ace0-4501-4539-b90e-ccd94ed65208}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b8d778b-b521-4a10-99fe-70c5b8f3df56}, !- Handle
  Node 10,                                !- Name
  {6e0e26f7-a7d3-421f-8453-554694370dac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e0e26f7-a7d3-421f-8453-554694370dac}, !- Handle
  {277663ad-d2af-4d31-a096-82ca349bf77e}, !- Name
  {34123111-a772-4477-9dcd-a89c55f59439}, !- Source Object
  11,                                     !- Outlet Port
  {8b8d778b-b521-4a10-99fe-70c5b8f3df56}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa8207f3-319c-4a9a-a2e9-53c9af18f23a}, !- Handle
  {bf5f3cc5-76e0-422b-bbdb-a3a40360a4cf}, !- Name
  {34123111-a772-4477-9dcd-a89c55f59439}, !- HVAC Component
  {cf93f837-0658-4869-9891-2338941ea3af}; !- Port 1

OS:PortList,
  {d72797e0-9f77-43f2-8a7a-d8bbe8f8f416}, !- Handle
  {403dd08d-c858-46fb-8dbb-32e59224cbef}, !- Name
  {34123111-a772-4477-9dcd-a89c55f59439}; !- HVAC Component

OS:Sizing:Zone,
  {18d6bd03-ea0d-4e81-88eb-486591e29292}, !- Handle
  {34123111-a772-4477-9dcd-a89c55f59439}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {83ba88c2-8eb2-48ae-a4a9-64c2dcf27bbc}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {34123111-a772-4477-9dcd-a89c55f59439}, !- Thermal Zone
  {ecd1e2cc-09c6-4ff8-996c-4c8aa61e03ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a34e022d-6efe-4148-a2d8-93bfb88725f0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {8916ace0-4501-4539-b90e-ccd94ed65208}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 27, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7f281d2b-3dd0-4f10-9755-bc63d95f231d}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa7f1ecd-a4e8-436d-b288-047518675fbd}, !- Zone Air Inlet Port List
  {504339a8-1e0f-4780-b717-7c81a81b6c22}, !- Zone Air Exhaust Port List
  {86745569-658b-46d2-aae6-a5b8bf5f4b75}, !- Zone Air Node Name
  {c4051e58-6a5f-4947-a129-b204b2a0f5f9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {72c284c1-6d83-4c42-b514-7b179b178558}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {841e4c6d-2838-4d9d-bbcb-76cab4fa3621}, !- Handle
  Node 11,                                !- Name
  {86745569-658b-46d2-aae6-a5b8bf5f4b75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86745569-658b-46d2-aae6-a5b8bf5f4b75}, !- Handle
  {08b281c7-cb79-4aa6-9c3d-c52f5c571363}, !- Name
  {7f281d2b-3dd0-4f10-9755-bc63d95f231d}, !- Source Object
  11,                                     !- Outlet Port
  {841e4c6d-2838-4d9d-bbcb-76cab4fa3621}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa7f1ecd-a4e8-436d-b288-047518675fbd}, !- Handle
  {63e66625-dd9b-48a0-b22a-cb0c9704d816}, !- Name
  {7f281d2b-3dd0-4f10-9755-bc63d95f231d}, !- HVAC Component
  {375a32d8-2089-415d-8f3c-c9e4e3f4cda2}; !- Port 1

OS:PortList,
  {504339a8-1e0f-4780-b717-7c81a81b6c22}, !- Handle
  {24907cde-c328-4bfa-bbab-c65be66fee6d}, !- Name
  {7f281d2b-3dd0-4f10-9755-bc63d95f231d}; !- HVAC Component

OS:Sizing:Zone,
  {d2cea0af-d1f1-4b6a-a1d3-680f387e0365}, !- Handle
  {7f281d2b-3dd0-4f10-9755-bc63d95f231d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f9507f16-ebac-4a98-a2f0-0f1d1ff4eacc}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {7f281d2b-3dd0-4f10-9755-bc63d95f231d}, !- Thermal Zone
  {a2b06e3b-58ad-4e54-976f-9d0895022137}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3a42cf16-76a8-4722-b463-aeb714367b39}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {72c284c1-6d83-4c42-b514-7b179b178558}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 28, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4c4f6337-5799-4053-93b9-5fec5123be57}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff547076-69ad-4f6d-b2a9-f39f0d6f4fa0}, !- Zone Air Inlet Port List
  {13e51388-64e6-497c-b9d0-187c8da6a243}, !- Zone Air Exhaust Port List
  {f3eafd16-a147-465a-88e5-856f3531f249}, !- Zone Air Node Name
  {aa6e8de0-4b18-487e-bde6-f83193e36e6d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {520707c2-4920-459a-bdf5-9596ee667c54}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {936f741b-2256-4692-b25a-1679bcf62b4a}, !- Handle
  Node 12,                                !- Name
  {f3eafd16-a147-465a-88e5-856f3531f249}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3eafd16-a147-465a-88e5-856f3531f249}, !- Handle
  {b31d1a42-771d-45e6-a51f-d8f39b439568}, !- Name
  {4c4f6337-5799-4053-93b9-5fec5123be57}, !- Source Object
  11,                                     !- Outlet Port
  {936f741b-2256-4692-b25a-1679bcf62b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff547076-69ad-4f6d-b2a9-f39f0d6f4fa0}, !- Handle
  {96f297ef-f595-4261-9bdb-c69638520f58}, !- Name
  {4c4f6337-5799-4053-93b9-5fec5123be57}, !- HVAC Component
  {ab8a662e-a967-4c2a-a656-58ecf94c7e54}; !- Port 1

OS:PortList,
  {13e51388-64e6-497c-b9d0-187c8da6a243}, !- Handle
  {9c6a651f-0428-4490-860a-6a98d762c588}, !- Name
  {4c4f6337-5799-4053-93b9-5fec5123be57}; !- HVAC Component

OS:Sizing:Zone,
  {131fd3bb-823a-4562-8fad-3b420e583587}, !- Handle
  {4c4f6337-5799-4053-93b9-5fec5123be57}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {51cd9f40-76e4-4d22-900b-9d004d104b65}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {4c4f6337-5799-4053-93b9-5fec5123be57}, !- Thermal Zone
  {1dae7c16-8f77-48b8-a994-e06d9e1007a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {71c7d52b-d390-4fc0-8a6d-9b208b507b15}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {520707c2-4920-459a-bdf5-9596ee667c54}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 29, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8d87ef8e-1a27-4326-8337-d91f93e36675}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98cedb93-793c-47a7-b563-3613c6b6b363}, !- Zone Air Inlet Port List
  {aa0259fe-2639-4558-9785-45dc367fa5be}, !- Zone Air Exhaust Port List
  {f1b2b5ba-3daa-4949-aabe-1e9765448aa7}, !- Zone Air Node Name
  {f151f61c-3c5b-4061-9842-9b2ce86eee3b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {432a4a3c-d335-49f5-b222-175b83a3f62f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {91f3ccc6-d827-4110-9821-69185c14b39d}, !- Handle
  Node 13,                                !- Name
  {f1b2b5ba-3daa-4949-aabe-1e9765448aa7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1b2b5ba-3daa-4949-aabe-1e9765448aa7}, !- Handle
  {72c0ec10-b836-4515-991b-e0f91000e80d}, !- Name
  {8d87ef8e-1a27-4326-8337-d91f93e36675}, !- Source Object
  11,                                     !- Outlet Port
  {91f3ccc6-d827-4110-9821-69185c14b39d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98cedb93-793c-47a7-b563-3613c6b6b363}, !- Handle
  {95dbf192-9b38-4351-a8aa-f7e98acae5f7}, !- Name
  {8d87ef8e-1a27-4326-8337-d91f93e36675}, !- HVAC Component
  {d5e29d39-c2db-4017-aade-e60a8318d267}; !- Port 1

OS:PortList,
  {aa0259fe-2639-4558-9785-45dc367fa5be}, !- Handle
  {c2f15f0d-7f59-4aba-ab34-4e8a29c8e477}, !- Name
  {8d87ef8e-1a27-4326-8337-d91f93e36675}; !- HVAC Component

OS:Sizing:Zone,
  {c720037f-5c6e-439e-863f-5bbd749e2972}, !- Handle
  {8d87ef8e-1a27-4326-8337-d91f93e36675}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9b55b254-37ad-437a-be71-802643528ce6}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {8d87ef8e-1a27-4326-8337-d91f93e36675}, !- Thermal Zone
  {dd4b7475-6740-4c3d-ba50-58c72910e750}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {09ab4632-d9e8-45f0-a620-c3f7cfb96a4e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {432a4a3c-d335-49f5-b222-175b83a3f62f}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 30, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e98f5707-10d0-4a9c-9eff-c6cbc4160beb}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8409754f-4932-4403-b332-c683bcb97c7e}, !- Zone Air Inlet Port List
  {703fee30-7995-45d8-b52a-3137a074b23f}, !- Zone Air Exhaust Port List
  {f4656d45-0700-4fbd-9b3a-35a1aedfe718}, !- Zone Air Node Name
  {c8d34370-62e7-4e7e-aba7-667ef09fb0d1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {af726413-bb52-4387-9458-35999002f539}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4da8fc5-cfa5-434d-bc54-58b56486ba61}, !- Handle
  Node 14,                                !- Name
  {f4656d45-0700-4fbd-9b3a-35a1aedfe718}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4656d45-0700-4fbd-9b3a-35a1aedfe718}, !- Handle
  {c30a6fbd-f743-4b64-97f6-42e7662a53ba}, !- Name
  {e98f5707-10d0-4a9c-9eff-c6cbc4160beb}, !- Source Object
  11,                                     !- Outlet Port
  {c4da8fc5-cfa5-434d-bc54-58b56486ba61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8409754f-4932-4403-b332-c683bcb97c7e}, !- Handle
  {00cd05d9-f780-40b0-89f3-2dcd68a4f826}, !- Name
  {e98f5707-10d0-4a9c-9eff-c6cbc4160beb}, !- HVAC Component
  {2e71891a-2397-4697-8202-1fdcdbcaf540}; !- Port 1

OS:PortList,
  {703fee30-7995-45d8-b52a-3137a074b23f}, !- Handle
  {79704593-fb7b-4035-839c-a5f6757edcf4}, !- Name
  {e98f5707-10d0-4a9c-9eff-c6cbc4160beb}; !- HVAC Component

OS:Sizing:Zone,
  {e8145c3f-cb50-4de8-b4c3-ecec89c9d741}, !- Handle
  {e98f5707-10d0-4a9c-9eff-c6cbc4160beb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {66f71741-1551-489a-800c-6a7f317ffe19}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {e98f5707-10d0-4a9c-9eff-c6cbc4160beb}, !- Thermal Zone
  {16985ddf-472d-4b6d-aeaa-2ff9ae6d91fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d2570cc4-27a8-4bd4-8009-e179e54e59e2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {af726413-bb52-4387-9458-35999002f539}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 9, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {657e5416-1d6b-4c9b-8276-8e9dec9f780e}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e4f6af6-1daf-4f2f-8889-1f01bdb50c04}, !- Zone Air Inlet Port List
  {002e2fed-2c6e-40ec-b399-5519109540d1}, !- Zone Air Exhaust Port List
  {da0785a4-eac5-478c-8d70-a539a7e01ed5}, !- Zone Air Node Name
  {b6c1f0b3-2fc8-46ed-b65d-88ce257018ec}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4b4ff04c-638b-4427-a4e1-45aff8cdd0e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf004e92-55c1-45fb-bab0-1832f35d747f}, !- Handle
  Node 15,                                !- Name
  {da0785a4-eac5-478c-8d70-a539a7e01ed5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da0785a4-eac5-478c-8d70-a539a7e01ed5}, !- Handle
  {254fdd91-f090-4a9e-970a-ea47d1b0f401}, !- Name
  {657e5416-1d6b-4c9b-8276-8e9dec9f780e}, !- Source Object
  11,                                     !- Outlet Port
  {cf004e92-55c1-45fb-bab0-1832f35d747f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e4f6af6-1daf-4f2f-8889-1f01bdb50c04}, !- Handle
  {f5c6c00d-b7a9-45f9-b239-bbe4903176e0}, !- Name
  {657e5416-1d6b-4c9b-8276-8e9dec9f780e}, !- HVAC Component
  {62a68d2b-1bce-476b-836a-db1368addf84}; !- Port 1

OS:PortList,
  {002e2fed-2c6e-40ec-b399-5519109540d1}, !- Handle
  {a8ed602b-b123-48f2-81af-7dd513a8ebae}, !- Name
  {657e5416-1d6b-4c9b-8276-8e9dec9f780e}; !- HVAC Component

OS:Sizing:Zone,
  {18ef9bcc-60e9-4834-a622-52abb1f23ad9}, !- Handle
  {657e5416-1d6b-4c9b-8276-8e9dec9f780e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aa350f05-3860-41d6-8581-02fb93585b5b}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {657e5416-1d6b-4c9b-8276-8e9dec9f780e}, !- Thermal Zone
  {77d0c74f-52b6-4828-97ac-81385975b48d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4970129a-79ff-4717-ac09-09468ae259d0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {4b4ff04c-638b-4427-a4e1-45aff8cdd0e1}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 10, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a6bc311e-9cc9-4ae6-affd-d522b59aa9a1}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aec604e9-6f1e-4ded-8458-78846b27ae0a}, !- Zone Air Inlet Port List
  {297d1ecd-ef9a-4df6-b686-05b83ae8e926}, !- Zone Air Exhaust Port List
  {db2c96af-7aed-4673-a1f4-771fe603e398}, !- Zone Air Node Name
  {471248fb-91d3-4de9-9032-7467136f007c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {218001b3-72aa-454e-a22d-b88de7863219}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43c1193d-9906-49f8-afa4-13ffeb36fbac}, !- Handle
  Node 16,                                !- Name
  {db2c96af-7aed-4673-a1f4-771fe603e398}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db2c96af-7aed-4673-a1f4-771fe603e398}, !- Handle
  {2e9c8bbf-bb59-4f38-a89c-cc7ae3fbe409}, !- Name
  {a6bc311e-9cc9-4ae6-affd-d522b59aa9a1}, !- Source Object
  11,                                     !- Outlet Port
  {43c1193d-9906-49f8-afa4-13ffeb36fbac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aec604e9-6f1e-4ded-8458-78846b27ae0a}, !- Handle
  {0f5edfc2-c935-461b-873f-2ea624acf17f}, !- Name
  {a6bc311e-9cc9-4ae6-affd-d522b59aa9a1}, !- HVAC Component
  {2499a4be-1867-4130-8224-26d0bf3b1927}; !- Port 1

OS:PortList,
  {297d1ecd-ef9a-4df6-b686-05b83ae8e926}, !- Handle
  {1652081e-f9f7-4812-8530-ecb5cfa467d4}, !- Name
  {a6bc311e-9cc9-4ae6-affd-d522b59aa9a1}; !- HVAC Component

OS:Sizing:Zone,
  {6bfc73ad-7242-4ea5-ad8f-9a2d0afa3932}, !- Handle
  {a6bc311e-9cc9-4ae6-affd-d522b59aa9a1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b1083695-35cd-45f9-a5e5-e6b18ccbecdb}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {a6bc311e-9cc9-4ae6-affd-d522b59aa9a1}, !- Thermal Zone
  {6d687a2f-2a1f-4970-9ecc-652c135a7ad2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {101f690e-e683-4525-8042-9c25d04a784b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {218001b3-72aa-454e-a22d-b88de7863219}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 11, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1e39dad6-d8c9-413d-bae7-2e8b4ed7329f}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d39b5a12-529a-48c8-b3b1-8984ac3e795b}, !- Zone Air Inlet Port List
  {e1fa321d-9bf7-4a8c-9cce-709aceec7e55}, !- Zone Air Exhaust Port List
  {db4d59e8-d75b-4dfe-a528-bb689e6fb54a}, !- Zone Air Node Name
  {4c4ec1d6-038a-4576-b076-b5b9bbf293bd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8ba55bbb-031a-4371-830d-ef8fae328a2f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a05856df-e751-4789-8a8e-1d0ef4b377ff}, !- Handle
  Node 17,                                !- Name
  {db4d59e8-d75b-4dfe-a528-bb689e6fb54a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db4d59e8-d75b-4dfe-a528-bb689e6fb54a}, !- Handle
  {615553d0-70a2-439a-9c63-fb8b4c6263c5}, !- Name
  {1e39dad6-d8c9-413d-bae7-2e8b4ed7329f}, !- Source Object
  11,                                     !- Outlet Port
  {a05856df-e751-4789-8a8e-1d0ef4b377ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d39b5a12-529a-48c8-b3b1-8984ac3e795b}, !- Handle
  {b1a4d023-6465-4e4c-9162-82f16f53d3f9}, !- Name
  {1e39dad6-d8c9-413d-bae7-2e8b4ed7329f}, !- HVAC Component
  {e6c57bbd-cedb-4867-a897-1673040071f8}; !- Port 1

OS:PortList,
  {e1fa321d-9bf7-4a8c-9cce-709aceec7e55}, !- Handle
  {a3cce865-8ca6-428a-b7a3-8acc515da4d6}, !- Name
  {1e39dad6-d8c9-413d-bae7-2e8b4ed7329f}; !- HVAC Component

OS:Sizing:Zone,
  {6c67e0bf-4cec-4524-9639-263bedbdd145}, !- Handle
  {1e39dad6-d8c9-413d-bae7-2e8b4ed7329f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a303f73-0af6-4824-b294-8f9bdbb38f6b}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {1e39dad6-d8c9-413d-bae7-2e8b4ed7329f}, !- Thermal Zone
  {88725915-0ec5-48a2-92e5-c28d3cbcf66d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4430c52f-7428-449f-ae41-92a547d2631b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {8ba55bbb-031a-4371-830d-ef8fae328a2f}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 12, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fc966164-ad0c-427c-a03a-6c4449cf0969}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f28fce91-78dc-4443-944d-bb370eb6a30b}, !- Zone Air Inlet Port List
  {1cf843f7-e687-4c4d-b9eb-39b98c10c5d9}, !- Zone Air Exhaust Port List
  {17c4a984-f8ce-4e46-9c96-dacbd39957e3}, !- Zone Air Node Name
  {2e7ad092-31f7-4e5e-96aa-41d2f747dd38}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f45f866a-0d75-471f-b945-3aa915f02e2c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8c8f9bd-b172-4cf9-aaae-cdd4aa374bf0}, !- Handle
  Node 18,                                !- Name
  {17c4a984-f8ce-4e46-9c96-dacbd39957e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17c4a984-f8ce-4e46-9c96-dacbd39957e3}, !- Handle
  {6ea4a5ea-4489-46ff-80b2-b169264cc324}, !- Name
  {fc966164-ad0c-427c-a03a-6c4449cf0969}, !- Source Object
  11,                                     !- Outlet Port
  {e8c8f9bd-b172-4cf9-aaae-cdd4aa374bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f28fce91-78dc-4443-944d-bb370eb6a30b}, !- Handle
  {100cae43-57eb-4cb9-81f6-ee5d45a0d1b5}, !- Name
  {fc966164-ad0c-427c-a03a-6c4449cf0969}, !- HVAC Component
  {4e80c916-c00c-4dba-85b4-de0aea621d10}; !- Port 1

OS:PortList,
  {1cf843f7-e687-4c4d-b9eb-39b98c10c5d9}, !- Handle
  {a52c891e-b978-47fe-abc7-67f7931d048b}, !- Name
  {fc966164-ad0c-427c-a03a-6c4449cf0969}; !- HVAC Component

OS:Sizing:Zone,
  {5d0d8621-d28d-4668-ab15-7ff9c4427783}, !- Handle
  {fc966164-ad0c-427c-a03a-6c4449cf0969}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {997cf081-97a6-453a-9f68-fd98733445c4}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {fc966164-ad0c-427c-a03a-6c4449cf0969}, !- Thermal Zone
  {72527cd6-3958-40f3-a42f-8bb0ba83af33}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4ddcc9df-8937-46f0-ab29-e076df96ad6e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {f45f866a-0d75-471f-b945-3aa915f02e2c}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 31, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a9e9435e-bc0a-4aba-a7a5-697a80389c52}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f257f51-9d91-41c5-ad54-b48cdfe18c36}, !- Zone Air Inlet Port List
  {dce5b869-bea3-495e-9db9-f43815d7dddf}, !- Zone Air Exhaust Port List
  {51b8d960-4985-4040-9ef5-56db144942df}, !- Zone Air Node Name
  {815f6364-fefc-4fa2-9a35-0bb048a0fbc6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dcb5c4dc-8ee0-4214-b8b3-2707d1134302}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d14d4d2-0322-4faf-9e3e-349537836524}, !- Handle
  Node 19,                                !- Name
  {51b8d960-4985-4040-9ef5-56db144942df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51b8d960-4985-4040-9ef5-56db144942df}, !- Handle
  {755bdff9-e88e-46f8-8c68-73f87f0ac41f}, !- Name
  {a9e9435e-bc0a-4aba-a7a5-697a80389c52}, !- Source Object
  11,                                     !- Outlet Port
  {0d14d4d2-0322-4faf-9e3e-349537836524}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f257f51-9d91-41c5-ad54-b48cdfe18c36}, !- Handle
  {eac41753-8c93-4ca1-aa04-cd8ca0fd6ee7}, !- Name
  {a9e9435e-bc0a-4aba-a7a5-697a80389c52}, !- HVAC Component
  {3bd4bf64-3c59-4996-b8eb-21d76834dbbc}; !- Port 1

OS:PortList,
  {dce5b869-bea3-495e-9db9-f43815d7dddf}, !- Handle
  {05310c91-8f65-46bb-a4d3-d2c633daf9d8}, !- Name
  {a9e9435e-bc0a-4aba-a7a5-697a80389c52}; !- HVAC Component

OS:Sizing:Zone,
  {d58391cb-f8b1-4ba9-8e48-d19721f6d0f4}, !- Handle
  {a9e9435e-bc0a-4aba-a7a5-697a80389c52}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2db32c06-5cda-49f4-bb4a-175342c78ee5}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {a9e9435e-bc0a-4aba-a7a5-697a80389c52}, !- Thermal Zone
  {4cf74e54-8d1c-4cfd-a6c1-3cdde77b3285}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bee6bd65-9340-42b7-a38b-37a9b4e5860d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {dcb5c4dc-8ee0-4214-b8b3-2707d1134302}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 32, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9651f5f7-bdc4-4b50-b65e-2716e459c6b0}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ccc26bc2-a10e-4f52-b1de-22c31b85d85c}, !- Zone Air Inlet Port List
  {eaa86cb4-1cf1-4aa0-8b48-eb88934dbf66}, !- Zone Air Exhaust Port List
  {050cad5e-9f13-434d-8335-70894022e847}, !- Zone Air Node Name
  {c0be45a8-6545-4377-b5df-873b887dbd72}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {328e12b9-70b8-452c-86dd-de6cd99f8ada}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {647dbf4b-0dbd-46c0-ab56-c297a292cabf}, !- Handle
  Node 20,                                !- Name
  {050cad5e-9f13-434d-8335-70894022e847}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {050cad5e-9f13-434d-8335-70894022e847}, !- Handle
  {b087ac87-9021-4b85-bd13-b5520c7b97c5}, !- Name
  {9651f5f7-bdc4-4b50-b65e-2716e459c6b0}, !- Source Object
  11,                                     !- Outlet Port
  {647dbf4b-0dbd-46c0-ab56-c297a292cabf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ccc26bc2-a10e-4f52-b1de-22c31b85d85c}, !- Handle
  {83c6cdc3-b7e0-434d-ab39-eb244f6001de}, !- Name
  {9651f5f7-bdc4-4b50-b65e-2716e459c6b0}, !- HVAC Component
  {6abef60e-c177-42fc-bd08-d5c2e4668613}; !- Port 1

OS:PortList,
  {eaa86cb4-1cf1-4aa0-8b48-eb88934dbf66}, !- Handle
  {9d01e7eb-5bdc-4fa5-ad81-ecc50cbea279}, !- Name
  {9651f5f7-bdc4-4b50-b65e-2716e459c6b0}; !- HVAC Component

OS:Sizing:Zone,
  {a99b9517-c7d7-421a-a105-71796d902a70}, !- Handle
  {9651f5f7-bdc4-4b50-b65e-2716e459c6b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d8f5c767-6068-47b5-8c65-f5515ee7a535}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {9651f5f7-bdc4-4b50-b65e-2716e459c6b0}, !- Thermal Zone
  {6f95107c-6222-4052-94dd-e51667f421da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {72817002-1114-4ad2-ba29-3c8e134db09a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {328e12b9-70b8-452c-86dd-de6cd99f8ada}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 33, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7c3a6476-768b-44e9-91c5-52470cf83916}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d31b051-e23c-4850-bbe7-8a4e160cbfb7}, !- Zone Air Inlet Port List
  {07f492d3-a973-4636-a711-0b0f91ea6482}, !- Zone Air Exhaust Port List
  {8c2e6b8a-7eec-4d2a-a989-27d146c9899f}, !- Zone Air Node Name
  {38a092b7-236b-4c5f-89e6-eb5be669ccc7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {35dc19b3-95ad-4062-a698-ba3c82648759}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd4c7819-aa6c-4987-a1e5-0e87e067f592}, !- Handle
  Node 21,                                !- Name
  {8c2e6b8a-7eec-4d2a-a989-27d146c9899f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c2e6b8a-7eec-4d2a-a989-27d146c9899f}, !- Handle
  {ce212c82-011c-45c9-954c-a5a19d8045aa}, !- Name
  {7c3a6476-768b-44e9-91c5-52470cf83916}, !- Source Object
  11,                                     !- Outlet Port
  {cd4c7819-aa6c-4987-a1e5-0e87e067f592}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d31b051-e23c-4850-bbe7-8a4e160cbfb7}, !- Handle
  {652eb816-71b9-41bf-bd39-60cfafed6c79}, !- Name
  {7c3a6476-768b-44e9-91c5-52470cf83916}, !- HVAC Component
  {9ef87bd3-2f3b-4f9b-bcf5-dcce456c3820}; !- Port 1

OS:PortList,
  {07f492d3-a973-4636-a711-0b0f91ea6482}, !- Handle
  {b7c2468f-1725-43a1-a150-9f387835df14}, !- Name
  {7c3a6476-768b-44e9-91c5-52470cf83916}; !- HVAC Component

OS:Sizing:Zone,
  {1f4e3502-8a55-4717-97ba-a10dfb52ec83}, !- Handle
  {7c3a6476-768b-44e9-91c5-52470cf83916}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {00f56156-c46f-4ecf-a1ef-2aedef3fa73b}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {7c3a6476-768b-44e9-91c5-52470cf83916}, !- Thermal Zone
  {ccdb1910-5917-449d-8717-123aad3de72d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6bc03a48-4e38-478a-b7f5-3cf179b5b6b4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {35dc19b3-95ad-4062-a698-ba3c82648759}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 34, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b319fad3-fba7-4199-b45f-38aeacb3fcfe}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be8f8e29-be0f-4e17-a4af-dfe34651ca4d}, !- Zone Air Inlet Port List
  {d5dc21c6-089f-406b-b507-9692c006dcb4}, !- Zone Air Exhaust Port List
  {c945a3fd-ee12-4ec1-944c-03a391e6eb83}, !- Zone Air Node Name
  {94ee215e-208d-48ea-8aa2-16b01593994c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a3c4ef76-d04c-4852-bd2c-c477cc3b6e12}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa4c8b48-e404-4d70-b879-5f49054a1364}, !- Handle
  Node 22,                                !- Name
  {c945a3fd-ee12-4ec1-944c-03a391e6eb83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c945a3fd-ee12-4ec1-944c-03a391e6eb83}, !- Handle
  {fb502ead-a8dc-4761-8e39-1438d935cebf}, !- Name
  {b319fad3-fba7-4199-b45f-38aeacb3fcfe}, !- Source Object
  11,                                     !- Outlet Port
  {aa4c8b48-e404-4d70-b879-5f49054a1364}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be8f8e29-be0f-4e17-a4af-dfe34651ca4d}, !- Handle
  {44c868d1-88be-48c5-9d1b-71e182e9d1ca}, !- Name
  {b319fad3-fba7-4199-b45f-38aeacb3fcfe}, !- HVAC Component
  {b777ef3f-a423-4381-8840-a1715281d49a}; !- Port 1

OS:PortList,
  {d5dc21c6-089f-406b-b507-9692c006dcb4}, !- Handle
  {12e75dd6-b4ed-4221-91e1-b564c6cdebfb}, !- Name
  {b319fad3-fba7-4199-b45f-38aeacb3fcfe}; !- HVAC Component

OS:Sizing:Zone,
  {73470450-3f6e-4113-b57f-bdb62cd90213}, !- Handle
  {b319fad3-fba7-4199-b45f-38aeacb3fcfe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ea8254ff-c697-415e-a1ce-dc2e1cae0e97}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {b319fad3-fba7-4199-b45f-38aeacb3fcfe}, !- Thermal Zone
  {9632cb7d-1ba3-4515-b829-caa2c9ba7e34}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e078de15-7363-43e0-8145-ae3ad9b296dd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {a3c4ef76-d04c-4852-bd2c-c477cc3b6e12}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 35, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6478ec76-beff-40d4-8d7e-202ce30ccd8b}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c9950de-1eea-44c6-a42f-db2e4ea3cc3b}, !- Zone Air Inlet Port List
  {4c58797c-8d5a-4dea-8ff5-7bbda7720dfa}, !- Zone Air Exhaust Port List
  {e3e682c7-64c5-47a4-b8ef-789a0da73bf5}, !- Zone Air Node Name
  {aae6e09d-a268-4c47-af5f-6869179d672c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cbcd753b-6ffb-493d-9861-906db73c7b22}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61390d7e-69c0-4130-85ac-30e27f280469}, !- Handle
  Node 23,                                !- Name
  {e3e682c7-64c5-47a4-b8ef-789a0da73bf5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3e682c7-64c5-47a4-b8ef-789a0da73bf5}, !- Handle
  {2ad37068-5c79-43f3-a8e5-b6b29378f40b}, !- Name
  {6478ec76-beff-40d4-8d7e-202ce30ccd8b}, !- Source Object
  11,                                     !- Outlet Port
  {61390d7e-69c0-4130-85ac-30e27f280469}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c9950de-1eea-44c6-a42f-db2e4ea3cc3b}, !- Handle
  {1012d074-7682-44bd-9f91-99a1717b5d06}, !- Name
  {6478ec76-beff-40d4-8d7e-202ce30ccd8b}, !- HVAC Component
  {795b9226-480f-4b02-839b-704d1ada4209}; !- Port 1

OS:PortList,
  {4c58797c-8d5a-4dea-8ff5-7bbda7720dfa}, !- Handle
  {f781c04f-2fc8-4a56-b9f1-ddd16ecf17c7}, !- Name
  {6478ec76-beff-40d4-8d7e-202ce30ccd8b}; !- HVAC Component

OS:Sizing:Zone,
  {8ce0946b-9dad-4f5b-8414-62fc518dd07b}, !- Handle
  {6478ec76-beff-40d4-8d7e-202ce30ccd8b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aeac4515-378d-4f94-bbb6-d76fb4e1141e}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {6478ec76-beff-40d4-8d7e-202ce30ccd8b}, !- Thermal Zone
  {a345a924-f009-4b29-85f5-94ff09782d92}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e35e5186-58a0-4bce-8192-35d51e206fdd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {cbcd753b-6ffb-493d-9861-906db73c7b22}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 36, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4bd235e0-921c-4ed8-937e-246f31840fd2}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14ebfbad-d9be-4a4a-b2db-96d662ea5d3d}, !- Zone Air Inlet Port List
  {b77dc586-10dc-4c53-97a5-47e9dc866d81}, !- Zone Air Exhaust Port List
  {eba298a1-6832-4767-b599-992e86554b75}, !- Zone Air Node Name
  {e8244bfa-e9db-400f-ad04-9985c56418e8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4abce9a-fd4e-4f21-9a61-59882521bcbe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08140474-a60b-4261-8398-96b0661ce941}, !- Handle
  Node 24,                                !- Name
  {eba298a1-6832-4767-b599-992e86554b75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eba298a1-6832-4767-b599-992e86554b75}, !- Handle
  {a38a31f8-fe81-40a1-bd31-490aa6695398}, !- Name
  {4bd235e0-921c-4ed8-937e-246f31840fd2}, !- Source Object
  11,                                     !- Outlet Port
  {08140474-a60b-4261-8398-96b0661ce941}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14ebfbad-d9be-4a4a-b2db-96d662ea5d3d}, !- Handle
  {d291a2d8-413f-4785-a9b5-6581d7978120}, !- Name
  {4bd235e0-921c-4ed8-937e-246f31840fd2}, !- HVAC Component
  {53d49ab9-aec7-4866-a1dd-09ec8bcbcb09}; !- Port 1

OS:PortList,
  {b77dc586-10dc-4c53-97a5-47e9dc866d81}, !- Handle
  {8f6beb92-c1ab-46ad-ab4e-4506cd3a3a8b}, !- Name
  {4bd235e0-921c-4ed8-937e-246f31840fd2}; !- HVAC Component

OS:Sizing:Zone,
  {1c6d9cbd-ee95-4978-9524-2c6a2eda12db}, !- Handle
  {4bd235e0-921c-4ed8-937e-246f31840fd2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {10861b4d-069e-466d-84d7-8478cdd6e684}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {4bd235e0-921c-4ed8-937e-246f31840fd2}, !- Thermal Zone
  {cae7550e-1450-4ce9-809d-24b048c46ca0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {43bdbcf3-6fb6-4b49-b0e0-144b13ee7115}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {c4abce9a-fd4e-4f21-9a61-59882521bcbe}, !- Handle
  Space Function Electrical/Mechanical room-sch-D Thermostat 3, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {64536fbb-8d9c-459d-a604-5ae2208038bf}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2403c357-867f-4509-b2cd-a40718ac188d}, !- Zone Air Inlet Port List
  {52171282-ea44-4487-98f7-ee53fb6e16d5}, !- Zone Air Exhaust Port List
  {deaa31ad-47b3-46ba-984e-7d7f99e47805}, !- Zone Air Node Name
  {076e87b7-5d72-4acd-813f-c55c40ccf3b8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c023a9c3-575c-4fc9-aeb9-10a3a6f93224}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b88873d6-fcb7-427b-9bc0-e815f9cd52fb}, !- Handle
  Node 25,                                !- Name
  {deaa31ad-47b3-46ba-984e-7d7f99e47805}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {deaa31ad-47b3-46ba-984e-7d7f99e47805}, !- Handle
  {d21ca7cc-f2dd-42f6-a64c-13cf800f076c}, !- Name
  {64536fbb-8d9c-459d-a604-5ae2208038bf}, !- Source Object
  11,                                     !- Outlet Port
  {b88873d6-fcb7-427b-9bc0-e815f9cd52fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2403c357-867f-4509-b2cd-a40718ac188d}, !- Handle
  {a38b6487-c906-445c-8a68-fdd19b11b692}, !- Name
  {64536fbb-8d9c-459d-a604-5ae2208038bf}, !- HVAC Component
  {d82ba143-35a8-4d0a-a9ff-e8f027648f1f}; !- Port 1

OS:PortList,
  {52171282-ea44-4487-98f7-ee53fb6e16d5}, !- Handle
  {6f32f418-fcae-4e9b-8c27-175312ba5f6a}, !- Name
  {64536fbb-8d9c-459d-a604-5ae2208038bf}; !- HVAC Component

OS:Sizing:Zone,
  {1b5019e6-0e4e-4d8d-a3ba-70e5e8f2dc66}, !- Handle
  {64536fbb-8d9c-459d-a604-5ae2208038bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aba709fd-4be1-44a3-b6a9-1de4320e7899}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {64536fbb-8d9c-459d-a604-5ae2208038bf}, !- Thermal Zone
  {17c7be31-6583-4896-95b0-ec6706ce6df2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6f121a8e-114b-42b6-b01e-d4864c6c72ae}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {c023a9c3-575c-4fc9-aeb9-10a3a6f93224}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 3, !- Name
  {bad32653-885b-49e2-944c-c22d706177a0}, !- Heating Setpoint Temperature Schedule Name
  {209f4503-708e-4f83-af9a-e80dc698b583}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {723a6f0f-2c50-4a5a-991c-77fd49c44965}, !- Handle
  Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46287ef8-5551-4202-abeb-cc05b4b0df29}, !- Zone Air Inlet Port List
  {e9d4774e-2037-4791-8fc9-e16f3a84998f}, !- Zone Air Exhaust Port List
  {bf8e9785-3a0b-4c02-bfd8-420b0a45affb}, !- Zone Air Node Name
  {f0c0cbf2-233d-43e4-b36c-2d5901da1ad1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3f2707f-34bf-4065-828d-6aa1b5fc733c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f91ec8f-d2a3-4d33-9d27-c0cc77320351}, !- Handle
  Node 26,                                !- Name
  {bf8e9785-3a0b-4c02-bfd8-420b0a45affb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf8e9785-3a0b-4c02-bfd8-420b0a45affb}, !- Handle
  {23975254-253e-4600-b032-a76531a4bfbf}, !- Name
  {723a6f0f-2c50-4a5a-991c-77fd49c44965}, !- Source Object
  11,                                     !- Outlet Port
  {8f91ec8f-d2a3-4d33-9d27-c0cc77320351}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46287ef8-5551-4202-abeb-cc05b4b0df29}, !- Handle
  {3689f058-d48f-445d-af62-2d6a82f157a3}, !- Name
  {723a6f0f-2c50-4a5a-991c-77fd49c44965}, !- HVAC Component
  {552741ff-df7c-4dcf-96c7-4785124a3e10}; !- Port 1

OS:PortList,
  {e9d4774e-2037-4791-8fc9-e16f3a84998f}, !- Handle
  {e51bad9f-af93-4a7a-aa25-31dfa5b0514e}, !- Name
  {723a6f0f-2c50-4a5a-991c-77fd49c44965}; !- HVAC Component

OS:Sizing:Zone,
  {129cd09b-5a45-435a-8093-1a918b8c2a91}, !- Handle
  {723a6f0f-2c50-4a5a-991c-77fd49c44965}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d1d039e2-93ff-49ef-a82e-eb40390c9f65}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {723a6f0f-2c50-4a5a-991c-77fd49c44965}, !- Thermal Zone
  {60807a43-a12e-4566-83ef-d0b253a7745f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {48423267-0afc-4efa-aacb-4b7ca7371788}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {c3f2707f-34bf-4065-828d-6aa1b5fc733c}, !- Handle
  Space Function Library reading area Thermostat 2, !- Name
  {6dc7c9fe-2662-405b-8611-e0afd62ccc09}, !- Heating Setpoint Temperature Schedule Name
  {901dbe89-1974-4014-a0cc-e9bebdd1c4f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e6e3cd24-d7b6-4220-bce3-e2b478f9ac9f}, !- Handle
  Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {adbe6623-4d69-4711-ae68-9e2b4ec01ce0}, !- Zone Air Inlet Port List
  {8a3d6d36-430e-4e99-af1f-7685fa4cc05a}, !- Zone Air Exhaust Port List
  {6bd3bbd9-4f3f-4483-8991-cbdeb5531cf5}, !- Zone Air Node Name
  {b324c724-1757-4f1e-b6f1-9b8b6a980521}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {df68a09e-a9dc-4393-a04c-62387c53b3ed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {808d2514-f223-4176-bc48-bc341979689e}, !- Handle
  Node 27,                                !- Name
  {6bd3bbd9-4f3f-4483-8991-cbdeb5531cf5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6bd3bbd9-4f3f-4483-8991-cbdeb5531cf5}, !- Handle
  {7fa73c8e-802c-4372-a8f7-687236d1df21}, !- Name
  {e6e3cd24-d7b6-4220-bce3-e2b478f9ac9f}, !- Source Object
  11,                                     !- Outlet Port
  {808d2514-f223-4176-bc48-bc341979689e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {adbe6623-4d69-4711-ae68-9e2b4ec01ce0}, !- Handle
  {90dc4daf-778d-488c-bc02-0a0150add461}, !- Name
  {e6e3cd24-d7b6-4220-bce3-e2b478f9ac9f}, !- HVAC Component
  {82a4e1b8-be52-4dec-974e-5fad396fe0c3}; !- Port 1

OS:PortList,
  {8a3d6d36-430e-4e99-af1f-7685fa4cc05a}, !- Handle
  {81ee0074-9947-41c7-8309-8fcfeef3f66d}, !- Name
  {e6e3cd24-d7b6-4220-bce3-e2b478f9ac9f}; !- HVAC Component

OS:Sizing:Zone,
  {5f0f34a2-304c-4507-80f0-948c258cfbb0}, !- Handle
  {e6e3cd24-d7b6-4220-bce3-e2b478f9ac9f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {21c0d120-a049-4248-afaf-d0ee2e0bfc17}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {e6e3cd24-d7b6-4220-bce3-e2b478f9ac9f}, !- Thermal Zone
  {82820a1b-37dc-4ea0-9f29-9184d86dd273}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {666648e7-c2a5-4d94-a37e-0f8d9c422cc3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {df68a09e-a9dc-4393-a04c-62387c53b3ed}, !- Handle
  Space Function Lobby - other Thermostat 4, !- Name
  {6dc7c9fe-2662-405b-8611-e0afd62ccc09}, !- Heating Setpoint Temperature Schedule Name
  {901dbe89-1974-4014-a0cc-e9bebdd1c4f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {425c3839-5f48-415d-bbbf-19ba1b9180ba}, !- Handle
  Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ab6b43c-9bc4-4c80-bdb5-a4e87798083d}, !- Zone Air Inlet Port List
  {1346df77-0831-4ae4-99cb-018f619890f4}, !- Zone Air Exhaust Port List
  {1cfcf4b1-8e5a-49e4-8ce0-60f5d934d577}, !- Zone Air Node Name
  {b4c37e21-c3ff-473e-8cdc-c155de366df7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6246127d-8b7d-4f6c-abe6-f5bf248b2da7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4884e30e-f17e-4a35-ab73-5163fa05d79b}, !- Handle
  Node 28,                                !- Name
  {1cfcf4b1-8e5a-49e4-8ce0-60f5d934d577}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cfcf4b1-8e5a-49e4-8ce0-60f5d934d577}, !- Handle
  {a3c39b04-02d1-4c5f-abff-0fa9e8ec43d1}, !- Name
  {425c3839-5f48-415d-bbbf-19ba1b9180ba}, !- Source Object
  11,                                     !- Outlet Port
  {4884e30e-f17e-4a35-ab73-5163fa05d79b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ab6b43c-9bc4-4c80-bdb5-a4e87798083d}, !- Handle
  {5b8410db-563f-46eb-83cf-26c0470be322}, !- Name
  {425c3839-5f48-415d-bbbf-19ba1b9180ba}, !- HVAC Component
  {449da641-b7e2-4317-8f93-82d2330f4f71}; !- Port 1

OS:PortList,
  {1346df77-0831-4ae4-99cb-018f619890f4}, !- Handle
  {7925642b-ae35-4850-80cd-f957adbfea98}, !- Name
  {425c3839-5f48-415d-bbbf-19ba1b9180ba}; !- HVAC Component

OS:Sizing:Zone,
  {2ab1f619-447c-4c94-afb0-6c17c20870a1}, !- Handle
  {425c3839-5f48-415d-bbbf-19ba1b9180ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3181fb6a-db9c-4196-babf-347b60f6c9e2}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {425c3839-5f48-415d-bbbf-19ba1b9180ba}, !- Thermal Zone
  {61ce2ccd-d235-434c-aa9a-d115c3617ec5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e711d906-958c-497e-a47b-d90f317adae4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {6246127d-8b7d-4f6c-abe6-f5bf248b2da7}, !- Handle
  Space Function Washroom - other-sch-D Thermostat 4, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {318af39d-80c9-424d-8aab-b3651bfdc59f}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0233ce07-d189-4ec5-82d9-8198ae49a50c}, !- Zone Air Inlet Port List
  {18fc1b77-bc63-42e9-a17f-1bb77a764718}, !- Zone Air Exhaust Port List
  {504bf6c4-af5f-4998-8be5-17f17203cfea}, !- Zone Air Node Name
  {b34def78-6e4d-475e-94d3-7097a1374c13}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {82505edf-aea8-4474-8aab-35a448632bb9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {886396ab-d12f-416b-954f-93535ecd0453}, !- Handle
  Node 29,                                !- Name
  {504bf6c4-af5f-4998-8be5-17f17203cfea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {504bf6c4-af5f-4998-8be5-17f17203cfea}, !- Handle
  {86531dc2-2a7b-4b47-aa64-8dea221b5a84}, !- Name
  {318af39d-80c9-424d-8aab-b3651bfdc59f}, !- Source Object
  11,                                     !- Outlet Port
  {886396ab-d12f-416b-954f-93535ecd0453}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0233ce07-d189-4ec5-82d9-8198ae49a50c}, !- Handle
  {7da2d30a-2d2c-40e9-8e70-a4b00aba40ab}, !- Name
  {318af39d-80c9-424d-8aab-b3651bfdc59f}, !- HVAC Component
  {b444ea93-df97-41c7-9b27-266c8de72331}; !- Port 1

OS:PortList,
  {18fc1b77-bc63-42e9-a17f-1bb77a764718}, !- Handle
  {cdfffc1e-4814-4aa0-8c96-640b4505c892}, !- Name
  {318af39d-80c9-424d-8aab-b3651bfdc59f}; !- HVAC Component

OS:Sizing:Zone,
  {7a36156b-4ebb-4b93-8a7c-17fbeb995a09}, !- Handle
  {318af39d-80c9-424d-8aab-b3651bfdc59f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a5609171-31f7-44de-a555-b300d8c1027e}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {318af39d-80c9-424d-8aab-b3651bfdc59f}, !- Thermal Zone
  {5b77c57a-4333-4fef-9370-9c9998dd3887}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9bec75f7-7082-4406-a2f7-8e7390311000}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {82505edf-aea8-4474-8aab-35a448632bb9}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 37, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0b92ea03-a34d-4130-8c55-e91d46e4e1cb}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {985514ab-1fb3-4899-891c-08b9ec0f4006}, !- Zone Air Inlet Port List
  {e67dc0c5-d4dc-44ac-bb8b-8e818d8e58a6}, !- Zone Air Exhaust Port List
  {d5e3c05e-12ed-47fa-b5c7-f2419685f741}, !- Zone Air Node Name
  {f024d235-b5aa-4a21-8052-b80870df9fcd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6cc7d8ac-2d53-4035-9224-37a11e1935b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ac618cb-e2ec-486d-a697-ef3e1ea7e7ad}, !- Handle
  Node 30,                                !- Name
  {d5e3c05e-12ed-47fa-b5c7-f2419685f741}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5e3c05e-12ed-47fa-b5c7-f2419685f741}, !- Handle
  {dcfeb777-b1a6-437d-83a1-af15f525826b}, !- Name
  {0b92ea03-a34d-4130-8c55-e91d46e4e1cb}, !- Source Object
  11,                                     !- Outlet Port
  {2ac618cb-e2ec-486d-a697-ef3e1ea7e7ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {985514ab-1fb3-4899-891c-08b9ec0f4006}, !- Handle
  {accdac05-7cad-4512-a447-67ff37ce8df4}, !- Name
  {0b92ea03-a34d-4130-8c55-e91d46e4e1cb}, !- HVAC Component
  {d264da4e-41fd-4e91-8cc9-2419e91caf79}; !- Port 1

OS:PortList,
  {e67dc0c5-d4dc-44ac-bb8b-8e818d8e58a6}, !- Handle
  {f48465a8-ca5a-4c12-b2c7-ac7d9f683f6f}, !- Name
  {0b92ea03-a34d-4130-8c55-e91d46e4e1cb}; !- HVAC Component

OS:Sizing:Zone,
  {2266ab77-b71d-4b3d-aad7-446e1e8fecee}, !- Handle
  {0b92ea03-a34d-4130-8c55-e91d46e4e1cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b78999cd-c6e2-4bc0-9e40-609a985f41fa}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {0b92ea03-a34d-4130-8c55-e91d46e4e1cb}, !- Thermal Zone
  {a37ac74a-56b1-4d0c-a326-7f3980c92667}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d9b835e4-f277-4bb9-b778-f579e343359f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {6cc7d8ac-2d53-4035-9224-37a11e1935b6}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 38, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {139445dd-9111-45f2-b06f-affbd585c29f}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e5b947d-9e90-44ed-980f-e3cdedbaa428}, !- Zone Air Inlet Port List
  {79ed546c-f4d4-4cb2-8c24-e416811c1fcb}, !- Zone Air Exhaust Port List
  {06e53f16-bdd0-4442-8019-0d45872efb2e}, !- Zone Air Node Name
  {d1c18cf8-4aa9-4587-81b1-6e524c95b837}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {601a98f5-c66d-434e-ae9c-630d8b61e449}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c479848-585b-41bf-b456-1ddad6f9fbb6}, !- Handle
  Node 31,                                !- Name
  {06e53f16-bdd0-4442-8019-0d45872efb2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06e53f16-bdd0-4442-8019-0d45872efb2e}, !- Handle
  {a693afab-7021-402f-a2c8-77bf655e38d1}, !- Name
  {139445dd-9111-45f2-b06f-affbd585c29f}, !- Source Object
  11,                                     !- Outlet Port
  {3c479848-585b-41bf-b456-1ddad6f9fbb6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e5b947d-9e90-44ed-980f-e3cdedbaa428}, !- Handle
  {1b43f800-e45b-4422-85d2-1066c5e8c794}, !- Name
  {139445dd-9111-45f2-b06f-affbd585c29f}, !- HVAC Component
  {358e0063-0719-4810-8b32-a801f06a2435}; !- Port 1

OS:PortList,
  {79ed546c-f4d4-4cb2-8c24-e416811c1fcb}, !- Handle
  {f8308d50-f9fa-4127-8d02-cb1e4ad6c7fc}, !- Name
  {139445dd-9111-45f2-b06f-affbd585c29f}; !- HVAC Component

OS:Sizing:Zone,
  {7e801daa-69ca-4cd0-8339-657e64d86cd6}, !- Handle
  {139445dd-9111-45f2-b06f-affbd585c29f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7200ddd9-7050-4434-bd93-aa874397f9a7}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {139445dd-9111-45f2-b06f-affbd585c29f}, !- Thermal Zone
  {b806dd9c-18fc-40b4-9c1e-36490aea57c3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d56ba740-dab7-4929-9043-2b13269cb502}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {601a98f5-c66d-434e-ae9c-630d8b61e449}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 39, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a72ef9d0-79df-4935-8c10-0e71b0a367ce}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4a79379-ac61-4c7f-bc28-f42c968b0410}, !- Zone Air Inlet Port List
  {465bbea0-dd3a-479b-8262-90810b1db39e}, !- Zone Air Exhaust Port List
  {96a22e8a-25ec-48cc-aff9-f9ddbfd6166a}, !- Zone Air Node Name
  {63ebd231-2a06-4170-9a94-fc86e401f518}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8e1ddca6-2f4f-4d4d-8115-f071faa52626}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8a90554-b826-4bf5-823e-110a698bed6e}, !- Handle
  Node 32,                                !- Name
  {96a22e8a-25ec-48cc-aff9-f9ddbfd6166a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96a22e8a-25ec-48cc-aff9-f9ddbfd6166a}, !- Handle
  {42527ca8-d1a2-444b-887b-a6da684a4f26}, !- Name
  {a72ef9d0-79df-4935-8c10-0e71b0a367ce}, !- Source Object
  11,                                     !- Outlet Port
  {e8a90554-b826-4bf5-823e-110a698bed6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4a79379-ac61-4c7f-bc28-f42c968b0410}, !- Handle
  {cfb34495-1e17-4d14-a7a6-d5172f92304d}, !- Name
  {a72ef9d0-79df-4935-8c10-0e71b0a367ce}, !- HVAC Component
  {41614cca-3f78-4b71-88e8-5bea82a6ac3c}; !- Port 1

OS:PortList,
  {465bbea0-dd3a-479b-8262-90810b1db39e}, !- Handle
  {7ceac692-1a9b-48ba-87c9-c289f7b1e233}, !- Name
  {a72ef9d0-79df-4935-8c10-0e71b0a367ce}; !- HVAC Component

OS:Sizing:Zone,
  {03a5fc5a-6c75-4e29-b473-1886b75884f6}, !- Handle
  {a72ef9d0-79df-4935-8c10-0e71b0a367ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c17ce0c5-dd88-4ddf-bebc-6175c2af783f}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {a72ef9d0-79df-4935-8c10-0e71b0a367ce}, !- Thermal Zone
  {f24842f8-eea8-4717-b7f2-aa6c6181eb4e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2c5daff1-11d1-4cea-84d5-0ee4bb99ed62}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {8e1ddca6-2f4f-4d4d-8115-f071faa52626}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 40, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d5578b24-7de9-43fb-90db-f59f227bbf98}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {044d2e1e-eff1-4ad9-b92c-e924079dbd3d}, !- Zone Air Inlet Port List
  {5e87e5c5-98e2-455c-a233-85aeca35301e}, !- Zone Air Exhaust Port List
  {bfa0236c-7110-4ebe-954a-f26437a77a80}, !- Zone Air Node Name
  {09c21fd9-736b-4ed5-a66b-5d9667c91f3f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca8bfe9a-8c82-4847-a692-413efbce685e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a12d537-69fa-4455-9fe0-9366ef9a833c}, !- Handle
  Node 33,                                !- Name
  {bfa0236c-7110-4ebe-954a-f26437a77a80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfa0236c-7110-4ebe-954a-f26437a77a80}, !- Handle
  {faa136d7-f42d-459f-8b7c-37d67fb21a86}, !- Name
  {d5578b24-7de9-43fb-90db-f59f227bbf98}, !- Source Object
  11,                                     !- Outlet Port
  {5a12d537-69fa-4455-9fe0-9366ef9a833c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {044d2e1e-eff1-4ad9-b92c-e924079dbd3d}, !- Handle
  {8f5a3e87-290d-44b0-9aa3-ca25728d92af}, !- Name
  {d5578b24-7de9-43fb-90db-f59f227bbf98}, !- HVAC Component
  {f6e021c1-884b-40c6-b9e9-ee32fbf8d964}; !- Port 1

OS:PortList,
  {5e87e5c5-98e2-455c-a233-85aeca35301e}, !- Handle
  {98a5ae36-e315-482f-ad1e-f6e8b51f9182}, !- Name
  {d5578b24-7de9-43fb-90db-f59f227bbf98}; !- HVAC Component

OS:Sizing:Zone,
  {3c563728-6d90-488e-a987-e6152acdb8f3}, !- Handle
  {d5578b24-7de9-43fb-90db-f59f227bbf98}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {061721a3-30a8-4709-8007-50d48dc165a6}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {d5578b24-7de9-43fb-90db-f59f227bbf98}, !- Thermal Zone
  {d9ba23d9-6533-4c28-9028-4fa938449594}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9dfa4646-79c8-47aa-ac7d-148a815e4a30}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {ca8bfe9a-8c82-4847-a692-413efbce685e}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 41, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3b39ee30-edc7-42ab-9b27-38f89a2d1ff0}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {548bc802-f9b4-4d6b-87e4-3fa3febdd16c}, !- Zone Air Inlet Port List
  {115f8178-bc39-46f7-b1d2-0a8162262c8b}, !- Zone Air Exhaust Port List
  {a517f8c2-34a6-4ab7-b3c9-1dd2f4eb3e7e}, !- Zone Air Node Name
  {c186c03d-005f-4139-89cd-d3d258dcf24b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d9eb9dc5-eb9a-4be5-904a-369979750d76}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb7404e9-8789-4f43-a515-f6f357f4a7dc}, !- Handle
  Node 34,                                !- Name
  {a517f8c2-34a6-4ab7-b3c9-1dd2f4eb3e7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a517f8c2-34a6-4ab7-b3c9-1dd2f4eb3e7e}, !- Handle
  {e033e8f6-5bf3-4de4-9f35-3502b3f6d534}, !- Name
  {3b39ee30-edc7-42ab-9b27-38f89a2d1ff0}, !- Source Object
  11,                                     !- Outlet Port
  {bb7404e9-8789-4f43-a515-f6f357f4a7dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {548bc802-f9b4-4d6b-87e4-3fa3febdd16c}, !- Handle
  {8c000f56-31db-40ac-a1bd-b3cfba4df658}, !- Name
  {3b39ee30-edc7-42ab-9b27-38f89a2d1ff0}, !- HVAC Component
  {9ea5e049-6e92-4155-977f-d96e51092bb5}; !- Port 1

OS:PortList,
  {115f8178-bc39-46f7-b1d2-0a8162262c8b}, !- Handle
  {d0529e38-72ba-4329-a011-a93f243ae803}, !- Name
  {3b39ee30-edc7-42ab-9b27-38f89a2d1ff0}; !- HVAC Component

OS:Sizing:Zone,
  {89c2190e-aa87-4d0a-8c0a-63e39737cb21}, !- Handle
  {3b39ee30-edc7-42ab-9b27-38f89a2d1ff0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3cc4d7d3-016d-46b9-8a1e-dee3fa4398d5}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {3b39ee30-edc7-42ab-9b27-38f89a2d1ff0}, !- Thermal Zone
  {836c11b9-ff98-4930-91c4-5e60bb1f4225}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4923b581-94df-4bd7-9dc6-c76d9e9dc2a0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {d9eb9dc5-eb9a-4be5-904a-369979750d76}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 42, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fbd7d113-2278-40f6-b134-3b0ea5a93ef4}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a76ef1b3-9fb0-4227-ae34-12c4439788ba}, !- Zone Air Inlet Port List
  {504b3e74-9694-42a2-8061-9a247c2608d3}, !- Zone Air Exhaust Port List
  {46936c8c-dcee-42b0-8bef-bb731c9157ba}, !- Zone Air Node Name
  {eab4d19e-97df-47ce-84e6-c95c5fddb891}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b8b3820f-60ce-49cd-bf61-26226ae772a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4fac5a43-adc1-4252-a9c5-04e322db900b}, !- Handle
  Node 35,                                !- Name
  {46936c8c-dcee-42b0-8bef-bb731c9157ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46936c8c-dcee-42b0-8bef-bb731c9157ba}, !- Handle
  {b407ed24-dbab-447c-b579-3ec734d822c8}, !- Name
  {fbd7d113-2278-40f6-b134-3b0ea5a93ef4}, !- Source Object
  11,                                     !- Outlet Port
  {4fac5a43-adc1-4252-a9c5-04e322db900b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a76ef1b3-9fb0-4227-ae34-12c4439788ba}, !- Handle
  {a667e7e5-419a-403d-adad-eb21b5bc970c}, !- Name
  {fbd7d113-2278-40f6-b134-3b0ea5a93ef4}, !- HVAC Component
  {56075212-ae89-4464-839c-7d891f3c97d8}; !- Port 1

OS:PortList,
  {504b3e74-9694-42a2-8061-9a247c2608d3}, !- Handle
  {f747fbc9-520f-415c-8d75-95b2c7741046}, !- Name
  {fbd7d113-2278-40f6-b134-3b0ea5a93ef4}; !- HVAC Component

OS:Sizing:Zone,
  {500feb4d-01cc-4e64-83c3-3a21d9c66382}, !- Handle
  {fbd7d113-2278-40f6-b134-3b0ea5a93ef4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b663bbf2-19e1-4e9e-88fd-a8c42247afe3}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {fbd7d113-2278-40f6-b134-3b0ea5a93ef4}, !- Thermal Zone
  {1e2393d8-5834-45a4-914e-af3886fea770}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ca145fd8-8de8-41d9-baea-142f1437eb40}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {b8b3820f-60ce-49cd-bf61-26226ae772a6}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 13, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bfb3ef7e-b5ff-4768-99c0-5ad84c844f07}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4b16b71-a137-46f8-841d-2cd22b213c58}, !- Zone Air Inlet Port List
  {38f463a4-c0b4-4da4-944d-59cdea12e6b1}, !- Zone Air Exhaust Port List
  {d174e6f7-f998-4e40-86af-35ba2bf0456a}, !- Zone Air Node Name
  {0d773020-91ee-46e2-85ad-8d79327aea29}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e257e377-de86-4c24-bdda-c0212649d9f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4830b06-6cd1-49ed-90f5-78889c86b6dc}, !- Handle
  Node 36,                                !- Name
  {d174e6f7-f998-4e40-86af-35ba2bf0456a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d174e6f7-f998-4e40-86af-35ba2bf0456a}, !- Handle
  {cd464fc4-de56-4a80-8848-a6125a570133}, !- Name
  {bfb3ef7e-b5ff-4768-99c0-5ad84c844f07}, !- Source Object
  11,                                     !- Outlet Port
  {b4830b06-6cd1-49ed-90f5-78889c86b6dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4b16b71-a137-46f8-841d-2cd22b213c58}, !- Handle
  {5200ed12-ba8c-4194-ae7a-30e1e95773da}, !- Name
  {bfb3ef7e-b5ff-4768-99c0-5ad84c844f07}, !- HVAC Component
  {a71d4d88-5edc-43a1-983c-a57b3346f20f}; !- Port 1

OS:PortList,
  {38f463a4-c0b4-4da4-944d-59cdea12e6b1}, !- Handle
  {0319baa5-4e53-47d3-a6e4-5afc7b43cb76}, !- Name
  {bfb3ef7e-b5ff-4768-99c0-5ad84c844f07}; !- HVAC Component

OS:Sizing:Zone,
  {6ea07328-3fbd-4f27-850d-7e719c97e29a}, !- Handle
  {bfb3ef7e-b5ff-4768-99c0-5ad84c844f07}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d394946-6208-4679-b79b-4c492566efee}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {bfb3ef7e-b5ff-4768-99c0-5ad84c844f07}, !- Thermal Zone
  {e2725b63-a885-4468-a81b-582e51753130}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2cc0a4a8-c8dd-424a-a2f9-02cb13aa477e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {e257e377-de86-4c24-bdda-c0212649d9f6}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 14, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {beb9d5af-3d87-4f1a-9827-3d2360b6146a}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec9ef65a-8e64-4fe6-b02d-edcf6425f74d}, !- Zone Air Inlet Port List
  {c38f7b0f-8578-4033-b5e1-9baa1b7f9700}, !- Zone Air Exhaust Port List
  {1e8695df-564a-46bd-b1fc-168386215a15}, !- Zone Air Node Name
  {4a04e99b-7487-4f0c-88c5-0a74ee81f7bf}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f55b6758-92fd-45b3-ab82-79e7c3652a7e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba34bdd5-19ea-43c3-9c00-065b1a4ebdf2}, !- Handle
  Node 37,                                !- Name
  {1e8695df-564a-46bd-b1fc-168386215a15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e8695df-564a-46bd-b1fc-168386215a15}, !- Handle
  {2b0a9db3-d6b7-4407-b653-e367814d2861}, !- Name
  {beb9d5af-3d87-4f1a-9827-3d2360b6146a}, !- Source Object
  11,                                     !- Outlet Port
  {ba34bdd5-19ea-43c3-9c00-065b1a4ebdf2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec9ef65a-8e64-4fe6-b02d-edcf6425f74d}, !- Handle
  {3294a0ee-a912-4822-9730-a0c9368e7a1f}, !- Name
  {beb9d5af-3d87-4f1a-9827-3d2360b6146a}, !- HVAC Component
  {5b38d4d0-ff31-4889-bc95-f86696f0a9aa}; !- Port 1

OS:PortList,
  {c38f7b0f-8578-4033-b5e1-9baa1b7f9700}, !- Handle
  {fea20b90-b07d-409e-91a4-68fede3067a2}, !- Name
  {beb9d5af-3d87-4f1a-9827-3d2360b6146a}; !- HVAC Component

OS:Sizing:Zone,
  {38b5b71b-1ef3-49eb-8822-6cb18fc97c5f}, !- Handle
  {beb9d5af-3d87-4f1a-9827-3d2360b6146a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e26fb0af-1201-463f-8141-1d0c59f68315}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {beb9d5af-3d87-4f1a-9827-3d2360b6146a}, !- Thermal Zone
  {535a2bb1-38db-4e46-ac41-e64ab56c7949}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ef51f2c2-94af-4d94-9b9d-3b57d2dc9a6e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {f55b6758-92fd-45b3-ab82-79e7c3652a7e}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 15, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a6931532-662c-4fe7-a311-54b246934cad}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b90fded4-86f2-4baf-8503-6c73b3487180}, !- Zone Air Inlet Port List
  {e34cd93c-c040-499b-8dee-44771ed2d780}, !- Zone Air Exhaust Port List
  {0c16eb02-228c-4222-9ecc-303bfe71c524}, !- Zone Air Node Name
  {3f40baeb-6137-40ce-8043-47c94162d2c0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9b6138fb-f1e5-47e6-b55a-7f0769197a67}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7bd02647-1d66-4f73-8ddc-95ac0e873bcc}, !- Handle
  Node 38,                                !- Name
  {0c16eb02-228c-4222-9ecc-303bfe71c524}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c16eb02-228c-4222-9ecc-303bfe71c524}, !- Handle
  {f7e10b56-8615-49eb-9c8d-cb5a8b5ed160}, !- Name
  {a6931532-662c-4fe7-a311-54b246934cad}, !- Source Object
  11,                                     !- Outlet Port
  {7bd02647-1d66-4f73-8ddc-95ac0e873bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b90fded4-86f2-4baf-8503-6c73b3487180}, !- Handle
  {5db211ff-6b51-4cea-bcf8-65860a6c7d59}, !- Name
  {a6931532-662c-4fe7-a311-54b246934cad}, !- HVAC Component
  {7415b614-680e-40f0-a81b-36e95f7b5364}; !- Port 1

OS:PortList,
  {e34cd93c-c040-499b-8dee-44771ed2d780}, !- Handle
  {da5c636b-a77d-4c62-8e9b-a04eec4ddd71}, !- Name
  {a6931532-662c-4fe7-a311-54b246934cad}; !- HVAC Component

OS:Sizing:Zone,
  {17c856ae-d553-4757-ae7f-e0b3c96671f2}, !- Handle
  {a6931532-662c-4fe7-a311-54b246934cad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5b516cf9-2ba7-42a8-888e-86bb1cc64b7b}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {a6931532-662c-4fe7-a311-54b246934cad}, !- Thermal Zone
  {113242a3-8dc5-4a2e-a401-7c6ebd8c8a45}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a574ae58-f059-4826-a0df-ccaf2a0fb653}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {9b6138fb-f1e5-47e6-b55a-7f0769197a67}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 16, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e91f56c1-9042-4154-93f2-7beb8d7cb1f7}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e28b426d-678b-4a77-9624-b8b8f77804ca}, !- Zone Air Inlet Port List
  {229d7be6-5f23-420d-87c3-5a8737149609}, !- Zone Air Exhaust Port List
  {8369bdda-67fd-4ea2-9500-9095789895b0}, !- Zone Air Node Name
  {1f6efb01-11ec-438e-8738-6fa68cc5dab7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4220454-11d5-4c60-9029-2233c999c9ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7dd05d36-7a9a-41e2-bd88-abcc91397e00}, !- Handle
  Node 39,                                !- Name
  {8369bdda-67fd-4ea2-9500-9095789895b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8369bdda-67fd-4ea2-9500-9095789895b0}, !- Handle
  {7daf06e3-20bc-42c9-a62a-a158eea63385}, !- Name
  {e91f56c1-9042-4154-93f2-7beb8d7cb1f7}, !- Source Object
  11,                                     !- Outlet Port
  {7dd05d36-7a9a-41e2-bd88-abcc91397e00}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e28b426d-678b-4a77-9624-b8b8f77804ca}, !- Handle
  {8dd2f5c6-88b8-40a7-8d85-80d20f9df4b7}, !- Name
  {e91f56c1-9042-4154-93f2-7beb8d7cb1f7}, !- HVAC Component
  {fea1540e-fa95-4f4d-92ac-f30c7d106491}; !- Port 1

OS:PortList,
  {229d7be6-5f23-420d-87c3-5a8737149609}, !- Handle
  {099cbf66-1ad7-4950-a9b3-49b1707a9114}, !- Name
  {e91f56c1-9042-4154-93f2-7beb8d7cb1f7}; !- HVAC Component

OS:Sizing:Zone,
  {f03572da-4a9d-449b-b9bd-d3c2ab7f1c21}, !- Handle
  {e91f56c1-9042-4154-93f2-7beb8d7cb1f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a96974da-3007-4961-8dff-0f581c035178}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {e91f56c1-9042-4154-93f2-7beb8d7cb1f7}, !- Thermal Zone
  {9bd89c80-2c50-41eb-be74-f8249d982dfe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {29e5e694-2662-48e0-b301-40d4aa765f4d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {c4220454-11d5-4c60-9029-2233c999c9ce}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 43, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {70589fe5-3e31-448f-a0b1-5473c91ae3f3}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93609d5c-e805-464d-b37b-1bd0eaf3cb7f}, !- Zone Air Inlet Port List
  {2179f1fc-0ea3-46c4-9b0f-b70a0a6a3713}, !- Zone Air Exhaust Port List
  {452e52e4-5473-4ae1-afe5-9fc8c5656688}, !- Zone Air Node Name
  {9e066955-1b17-4310-bc4a-9b2922967af6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a73f0e7-c01e-491e-a8b4-6d4f908f7ddb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3fd90f8-21e9-411d-b27c-2a6c30fc548e}, !- Handle
  Node 40,                                !- Name
  {452e52e4-5473-4ae1-afe5-9fc8c5656688}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {452e52e4-5473-4ae1-afe5-9fc8c5656688}, !- Handle
  {96a9d94a-a40d-4f11-990b-28af164a23a4}, !- Name
  {70589fe5-3e31-448f-a0b1-5473c91ae3f3}, !- Source Object
  11,                                     !- Outlet Port
  {d3fd90f8-21e9-411d-b27c-2a6c30fc548e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93609d5c-e805-464d-b37b-1bd0eaf3cb7f}, !- Handle
  {bce8f980-3512-4664-84ba-095cd285936b}, !- Name
  {70589fe5-3e31-448f-a0b1-5473c91ae3f3}, !- HVAC Component
  {fa0a220f-ec73-467f-aa52-faecaa91eaec}; !- Port 1

OS:PortList,
  {2179f1fc-0ea3-46c4-9b0f-b70a0a6a3713}, !- Handle
  {20c535a1-6d0d-47bb-91b1-6477cf7793ba}, !- Name
  {70589fe5-3e31-448f-a0b1-5473c91ae3f3}; !- HVAC Component

OS:Sizing:Zone,
  {eaff3c23-ca93-487a-a53a-9ad08a2207bf}, !- Handle
  {70589fe5-3e31-448f-a0b1-5473c91ae3f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d64ced9b-879a-48cb-833c-34cd3eb82b98}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {70589fe5-3e31-448f-a0b1-5473c91ae3f3}, !- Thermal Zone
  {89345854-add7-43b5-a3d4-a763ed6fb2c8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {19ee22db-3c9a-43fc-8d98-ed129698f2fb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {3a73f0e7-c01e-491e-a8b4-6d4f908f7ddb}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 44, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6ab917dc-c775-4a30-80ab-dd0929ac3c32}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca54fbaf-2da3-4ce2-a4a2-8e64cdbad4f3}, !- Zone Air Inlet Port List
  {94ab13cc-9171-491f-9d3a-e97f1bdca000}, !- Zone Air Exhaust Port List
  {5bef04ae-827e-4e78-a341-83ee47f4616f}, !- Zone Air Node Name
  {e47f3366-a0a9-4b89-9d4a-d0a722841def}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7114ceed-5599-4494-b6d3-cbcc7767cc8c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {373dbb63-3888-4b8e-936c-14a0da845f25}, !- Handle
  Node 41,                                !- Name
  {5bef04ae-827e-4e78-a341-83ee47f4616f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bef04ae-827e-4e78-a341-83ee47f4616f}, !- Handle
  {a1c04be8-4ccf-49ac-b01a-85986a422944}, !- Name
  {6ab917dc-c775-4a30-80ab-dd0929ac3c32}, !- Source Object
  11,                                     !- Outlet Port
  {373dbb63-3888-4b8e-936c-14a0da845f25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca54fbaf-2da3-4ce2-a4a2-8e64cdbad4f3}, !- Handle
  {73757e00-7b87-47e8-a44a-7cc290710580}, !- Name
  {6ab917dc-c775-4a30-80ab-dd0929ac3c32}, !- HVAC Component
  {749ee3b0-9e35-4da7-8100-b5f468080110}; !- Port 1

OS:PortList,
  {94ab13cc-9171-491f-9d3a-e97f1bdca000}, !- Handle
  {ffb2b49a-7182-42ba-b62e-74d28bcd2ddc}, !- Name
  {6ab917dc-c775-4a30-80ab-dd0929ac3c32}; !- HVAC Component

OS:Sizing:Zone,
  {1fc9c9eb-f437-4489-9de3-f89847199e71}, !- Handle
  {6ab917dc-c775-4a30-80ab-dd0929ac3c32}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {099ed5ae-d65e-49bf-892b-78b24f50e0d7}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {6ab917dc-c775-4a30-80ab-dd0929ac3c32}, !- Thermal Zone
  {a203305f-3aba-41ad-9184-2ad1e2fc4f9e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {29eb94c0-87ef-4017-93de-878b70b64a77}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {7114ceed-5599-4494-b6d3-cbcc7767cc8c}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 45, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {305e1991-8093-4211-a3c6-b115a1c911b0}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e7faf34-9297-480f-9887-74bb757ccd4d}, !- Zone Air Inlet Port List
  {3fec08ab-013d-4961-916e-7d0b2e47c3e9}, !- Zone Air Exhaust Port List
  {1a5bbbf5-1c7d-4c64-aa24-d1d56a61b559}, !- Zone Air Node Name
  {9a182d92-4ebd-475f-8954-0d3dfe97b49e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe9b21d7-39f2-4ea1-9bb5-d01cb8b0a808}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74ac4e98-f345-4571-91e8-6bbbbd9ee8a0}, !- Handle
  Node 42,                                !- Name
  {1a5bbbf5-1c7d-4c64-aa24-d1d56a61b559}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a5bbbf5-1c7d-4c64-aa24-d1d56a61b559}, !- Handle
  {76f209c3-d526-4ec8-8b19-254144d2abb8}, !- Name
  {305e1991-8093-4211-a3c6-b115a1c911b0}, !- Source Object
  11,                                     !- Outlet Port
  {74ac4e98-f345-4571-91e8-6bbbbd9ee8a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e7faf34-9297-480f-9887-74bb757ccd4d}, !- Handle
  {6e88647a-6bf9-4500-913d-04c4ef9df15f}, !- Name
  {305e1991-8093-4211-a3c6-b115a1c911b0}, !- HVAC Component
  {e4d846cd-db99-4b71-a5b6-d82185e54fb2}; !- Port 1

OS:PortList,
  {3fec08ab-013d-4961-916e-7d0b2e47c3e9}, !- Handle
  {69b64399-9d0d-48e8-9dbf-917a670a4839}, !- Name
  {305e1991-8093-4211-a3c6-b115a1c911b0}; !- HVAC Component

OS:Sizing:Zone,
  {0b8684a4-124f-4cd9-a4a9-f0f1a4c2ba65}, !- Handle
  {305e1991-8093-4211-a3c6-b115a1c911b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {54d8d4b0-6dc2-42da-9c41-2c83e3133b54}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {305e1991-8093-4211-a3c6-b115a1c911b0}, !- Thermal Zone
  {928f3bfa-6530-4b6d-bfab-b067dcf36344}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {10fb7e04-0e55-483e-a570-5b5e7f3e01f8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {fe9b21d7-39f2-4ea1-9bb5-d01cb8b0a808}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 46, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {98e26a06-5fc9-4e1f-bbf1-f4756b918579}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a90cd663-9f6a-4085-86c7-373f1a300844}, !- Zone Air Inlet Port List
  {a114abe8-9573-4baf-b33a-55bb7a689709}, !- Zone Air Exhaust Port List
  {e1a82cd4-709d-4447-85b8-8559a16637b4}, !- Zone Air Node Name
  {2c0aefe9-9234-4333-81e4-ada77322f932}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {87c2ddad-45c9-4e07-b07c-e9443ac5e680}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {510563fd-c1e9-4ce2-a0f9-09533de25a5e}, !- Handle
  Node 43,                                !- Name
  {e1a82cd4-709d-4447-85b8-8559a16637b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1a82cd4-709d-4447-85b8-8559a16637b4}, !- Handle
  {73094898-1794-4374-8b65-ba393d202292}, !- Name
  {98e26a06-5fc9-4e1f-bbf1-f4756b918579}, !- Source Object
  11,                                     !- Outlet Port
  {510563fd-c1e9-4ce2-a0f9-09533de25a5e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a90cd663-9f6a-4085-86c7-373f1a300844}, !- Handle
  {e855876d-f860-4544-8a00-8ff01554b39e}, !- Name
  {98e26a06-5fc9-4e1f-bbf1-f4756b918579}, !- HVAC Component
  {9f48174c-b9fe-42af-aad1-a7483e87c03b}; !- Port 1

OS:PortList,
  {a114abe8-9573-4baf-b33a-55bb7a689709}, !- Handle
  {851bbca0-cb9b-4962-9a6f-c19d5f421cdb}, !- Name
  {98e26a06-5fc9-4e1f-bbf1-f4756b918579}; !- HVAC Component

OS:Sizing:Zone,
  {42b9b5ea-5a1c-4c19-a072-076c0f0eff7d}, !- Handle
  {98e26a06-5fc9-4e1f-bbf1-f4756b918579}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {22bb4fa4-2c10-493f-acc6-40ea041f1e75}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {98e26a06-5fc9-4e1f-bbf1-f4756b918579}, !- Thermal Zone
  {f929006a-3e68-4a68-b93e-67be71cd88d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {00d43746-d6d7-45f2-b120-b0c71dfe8a56}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {87c2ddad-45c9-4e07-b07c-e9443ac5e680}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 47, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f565b955-e3f4-4a9e-a116-1b9ea1b46f4b}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5de38d2-f475-4d27-b26e-22a63109ee3b}, !- Zone Air Inlet Port List
  {30435039-7d5d-4127-8c52-07faf447b0a8}, !- Zone Air Exhaust Port List
  {9705cbff-a83c-46d7-b426-9a6a1c925140}, !- Zone Air Node Name
  {b34ea1eb-def6-4ba8-b688-7ccca1c06a00}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {451f1b56-d7ca-4389-a1c7-bf958251ad6e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {321a6f16-a40e-40a8-87be-c75571d5cd57}, !- Handle
  Node 44,                                !- Name
  {9705cbff-a83c-46d7-b426-9a6a1c925140}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9705cbff-a83c-46d7-b426-9a6a1c925140}, !- Handle
  {f969e658-6a1c-41e2-bf72-05bd5dfbecf0}, !- Name
  {f565b955-e3f4-4a9e-a116-1b9ea1b46f4b}, !- Source Object
  11,                                     !- Outlet Port
  {321a6f16-a40e-40a8-87be-c75571d5cd57}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5de38d2-f475-4d27-b26e-22a63109ee3b}, !- Handle
  {9a508dd4-40d8-4710-8d12-845e9d231083}, !- Name
  {f565b955-e3f4-4a9e-a116-1b9ea1b46f4b}, !- HVAC Component
  {71d985d5-59f5-45ad-85f8-51eb708fd3f0}; !- Port 1

OS:PortList,
  {30435039-7d5d-4127-8c52-07faf447b0a8}, !- Handle
  {9dd6ac1c-de5f-4a90-bb12-c13bfb006d7d}, !- Name
  {f565b955-e3f4-4a9e-a116-1b9ea1b46f4b}; !- HVAC Component

OS:Sizing:Zone,
  {2b2a3106-3a4d-4c77-8f04-67483abc7b0d}, !- Handle
  {f565b955-e3f4-4a9e-a116-1b9ea1b46f4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f855c65d-69fc-4d3a-b58c-6d2b12aa5bbb}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {f565b955-e3f4-4a9e-a116-1b9ea1b46f4b}, !- Thermal Zone
  {c5958002-ddda-482f-95cd-39569c4cbd2a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c31855f2-4fcb-4b31-bf36-fe372e498fd8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {451f1b56-d7ca-4389-a1c7-bf958251ad6e}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 48, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4656fdd6-144c-4b07-bee6-29a4090e405c}, !- Handle
  Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc917277-14e0-4387-90e4-56084c7f41b4}, !- Zone Air Inlet Port List
  {b298a499-a438-4429-a82f-aca9ccdeb6fe}, !- Zone Air Exhaust Port List
  {23c86184-25a8-46e5-b876-6c62b8fca410}, !- Zone Air Node Name
  {1630c998-b21d-4c33-81c7-0882919e9a78}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {777df66a-67cd-4ddc-9e11-37fc71876ed3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a99c804f-9360-4bff-9e7f-1535c76cf9a8}, !- Handle
  Node 45,                                !- Name
  {23c86184-25a8-46e5-b876-6c62b8fca410}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23c86184-25a8-46e5-b876-6c62b8fca410}, !- Handle
  {b6dd3ddf-9d78-42a3-b66f-85142d5c30d5}, !- Name
  {4656fdd6-144c-4b07-bee6-29a4090e405c}, !- Source Object
  11,                                     !- Outlet Port
  {a99c804f-9360-4bff-9e7f-1535c76cf9a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc917277-14e0-4387-90e4-56084c7f41b4}, !- Handle
  {01b48a2b-36b5-460b-abf6-143a696dbf34}, !- Name
  {4656fdd6-144c-4b07-bee6-29a4090e405c}, !- HVAC Component
  {738fb068-a5aa-4c29-b737-f92019f30632}; !- Port 1

OS:PortList,
  {b298a499-a438-4429-a82f-aca9ccdeb6fe}, !- Handle
  {e674e6c3-f854-44e3-bf9e-a1d48cb82e48}, !- Name
  {4656fdd6-144c-4b07-bee6-29a4090e405c}; !- HVAC Component

OS:Sizing:Zone,
  {8d8242f3-ebaf-412c-8da7-ea6861ccdf4a}, !- Handle
  {4656fdd6-144c-4b07-bee6-29a4090e405c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {578b1341-1cbb-486b-a2ad-424e1d990e90}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {4656fdd6-144c-4b07-bee6-29a4090e405c}, !- Thermal Zone
  {ecdd84f0-2051-4407-a33b-56cdd572dd0c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5b0a07a8-2172-46dd-8013-a811fb4b115c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {777df66a-67cd-4ddc-9e11-37fc71876ed3}, !- Handle
  Space Function Electrical/Mechanical room-sch-D Thermostat 4, !- Name
  {cf3b5521-3c1b-4761-a106-ba7a35019cf9}, !- Heating Setpoint Temperature Schedule Name
  {c780a529-e031-44b0-a711-8cc0f6c6153c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0b68f01a-336e-4f58-87cf-85ce7a5d435c}, !- Handle
  Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d77df36-6430-4c77-bafb-11b5f11fc18f}, !- Zone Air Inlet Port List
  {f758b079-7e4c-45de-9e56-7d4d4d2ae90d}, !- Zone Air Exhaust Port List
  {86a8585f-4c17-45ae-adb3-a9490e5cd6f7}, !- Zone Air Node Name
  {1b046370-0a7e-4e17-a153-9462239ca6c5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e38df287-4f49-4766-ad60-f02c17884bcb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79fd1387-71aa-4b20-b636-152e6d359328}, !- Handle
  Node 46,                                !- Name
  {86a8585f-4c17-45ae-adb3-a9490e5cd6f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86a8585f-4c17-45ae-adb3-a9490e5cd6f7}, !- Handle
  {3764808e-26eb-478c-aea2-7865e2d1239f}, !- Name
  {0b68f01a-336e-4f58-87cf-85ce7a5d435c}, !- Source Object
  11,                                     !- Outlet Port
  {79fd1387-71aa-4b20-b636-152e6d359328}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d77df36-6430-4c77-bafb-11b5f11fc18f}, !- Handle
  {7a114cfd-ae5b-48ea-817a-8b83d4586c8d}, !- Name
  {0b68f01a-336e-4f58-87cf-85ce7a5d435c}, !- HVAC Component
  {2b5cfecc-eba7-47e7-889f-d0ca69d28c8a}; !- Port 1

OS:PortList,
  {f758b079-7e4c-45de-9e56-7d4d4d2ae90d}, !- Handle
  {10115575-6d14-43c4-8408-72a997be600f}, !- Name
  {0b68f01a-336e-4f58-87cf-85ce7a5d435c}; !- HVAC Component

OS:Sizing:Zone,
  {088c90c3-2b7a-4cb7-bf30-5555a91cde6b}, !- Handle
  {0b68f01a-336e-4f58-87cf-85ce7a5d435c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c60d3f9a-f397-4e0d-9ce4-94b49bf3cb0e}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {0b68f01a-336e-4f58-87cf-85ce7a5d435c}, !- Thermal Zone
  {fdf2645b-e061-44e7-9ade-11e4f0a87a47}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2cef39cd-74d3-4b20-b16a-be6385151a0a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {e38df287-4f49-4766-ad60-f02c17884bcb}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 4, !- Name
  {bad32653-885b-49e2-944c-c22d706177a0}, !- Heating Setpoint Temperature Schedule Name
  {209f4503-708e-4f83-af9a-e80dc698b583}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {99187e73-c553-4f6b-a587-c17838e8a755}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {60b53934-8001-4e96-b610-6f84dd4aeb3a}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f66a7754-59e4-44d9-b684-a49de67f71c2}, !- Plant Side Inlet Node Name
  {9164d324-5d9e-43a4-8b0d-eb3c925e08b9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {aa6685ce-6315-4e15-919a-794d8c39f188}, !- Demand Side Inlet Node Name
  {b291fd39-1745-4f1c-87f0-7fa0500b803c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {4bd239c0-7362-49c1-a1f8-c98a2764f096}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ecc0a1f1-7f46-4493-aefa-7c51be0415bc}, !- Demand Mixer Name
  {7a7bdf82-7856-4c35-a467-55b907e29fda}, !- Demand Splitter Name
  {39d8d248-7d10-4970-98ac-992db0a6ccf0}, !- Supply Mixer Name
  {5019bc1a-cec4-4b49-8883-a9de18e9be3a}; !- Supply Splitter Name

OS:Sizing:Plant,
  {4c500bff-031f-490f-a022-6a2d1a8a4d3d}, !- Handle
  {99187e73-c553-4f6b-a587-c17838e8a755}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {0044e7c0-2c93-4699-b05a-8a0e8c6a4ddf}, !- Handle
  Node 47,                                !- Name
  {f66a7754-59e4-44d9-b684-a49de67f71c2}, !- Inlet Port
  {a4363aec-dd4b-496c-8d22-17d03ed74b5a}; !- Outlet Port

OS:Node,
  {60b53934-8001-4e96-b610-6f84dd4aeb3a}, !- Handle
  Node 48,                                !- Name
  {13060830-7e64-4fbe-ae7f-adaed3af271b}, !- Inlet Port
  {9164d324-5d9e-43a4-8b0d-eb3c925e08b9}; !- Outlet Port

OS:Node,
  {84938acb-13c3-4479-9ccd-88369af3c729}, !- Handle
  Node 49,                                !- Name
  {2591da94-87c2-4651-bafb-d18629dc74f3}, !- Inlet Port
  {5b062f96-3d43-4dc8-9156-5a552fd76558}; !- Outlet Port

OS:Connector:Mixer,
  {39d8d248-7d10-4970-98ac-992db0a6ccf0}, !- Handle
  Connector Mixer 1,                      !- Name
  {beff4e78-4e9b-42f7-88fa-184dc592fd7c}, !- Outlet Branch Name
  {674e623c-722f-4c90-8132-8a119f9b7f2f}, !- Inlet Branch Name 1
  {31dd2e2a-e9f1-48b4-9fd8-8d77848d990a}, !- Inlet Branch Name 2
  {74b57301-5e44-4d33-9ddd-2b089a147c8b}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {5019bc1a-cec4-4b49-8883-a9de18e9be3a}, !- Handle
  Connector Splitter 1,                   !- Name
  {6b93afc2-fba4-481c-a129-69a918a27deb}, !- Inlet Branch Name
  {2591da94-87c2-4651-bafb-d18629dc74f3}, !- Outlet Branch Name 1
  {079c9cad-bee2-4354-b259-812f2ce81156}, !- Outlet Branch Name 2
  {b7b0f5ef-b3ca-4873-ba32-7556e77c1017}; !- Outlet Branch Name 3

OS:Connection,
  {f66a7754-59e4-44d9-b684-a49de67f71c2}, !- Handle
  {e3dd27b6-0652-4b2d-b547-88e1a48852e3}, !- Name
  {99187e73-c553-4f6b-a587-c17838e8a755}, !- Source Object
  14,                                     !- Outlet Port
  {0044e7c0-2c93-4699-b05a-8a0e8c6a4ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2591da94-87c2-4651-bafb-d18629dc74f3}, !- Handle
  {09f60ac7-0405-40f3-8f60-ef6d5732f3be}, !- Name
  {5019bc1a-cec4-4b49-8883-a9de18e9be3a}, !- Source Object
  3,                                      !- Outlet Port
  {84938acb-13c3-4479-9ccd-88369af3c729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9164d324-5d9e-43a4-8b0d-eb3c925e08b9}, !- Handle
  {d124cf0e-abed-48a5-a502-9638bbb9f4e9}, !- Name
  {60b53934-8001-4e96-b610-6f84dd4aeb3a}, !- Source Object
  3,                                      !- Outlet Port
  {99187e73-c553-4f6b-a587-c17838e8a755}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5f451211-ba3b-4698-ba98-8adeedd32aab}, !- Handle
  Node 50,                                !- Name
  {aa6685ce-6315-4e15-919a-794d8c39f188}, !- Inlet Port
  {11c52e56-328c-41d5-9d20-6725288d4dd4}; !- Outlet Port

OS:Node,
  {7f29b068-7c9f-41ca-bc4f-3b1f8be97b8d}, !- Handle
  Node 51,                                !- Name
  {d66b21b6-218c-43a4-81a6-15ab66e49553}, !- Inlet Port
  {b291fd39-1745-4f1c-87f0-7fa0500b803c}; !- Outlet Port

OS:Node,
  {34ff9455-18e4-41b6-9e46-4b22d14a98f4}, !- Handle
  Node 52,                                !- Name
  {dfa046a7-d609-47d5-8289-92065608c205}, !- Inlet Port
  {183b8422-9360-49b2-9636-235081af3526}; !- Outlet Port

OS:Connector:Mixer,
  {ecc0a1f1-7f46-4493-aefa-7c51be0415bc}, !- Handle
  Connector Mixer 2,                      !- Name
  {d66b21b6-218c-43a4-81a6-15ab66e49553}, !- Outlet Branch Name
  {98cbff78-2ab7-43c4-a680-d3fd36945565}, !- Inlet Branch Name 1
  {5f4a9f05-09b5-4fff-a324-2d50321d92f7}, !- Inlet Branch Name 2
  {adf527c0-9468-4d8a-a1a4-bc6e94c43de6}, !- Inlet Branch Name 3
  {b430f392-6ef1-4467-81b9-584f9576c5b0}, !- Inlet Branch Name 4
  {ba6d8924-97f3-44cc-9d2e-5b90a0c96195}, !- Inlet Branch Name 5
  {17c26c81-a932-4c3b-9904-f585f797b728}, !- Inlet Branch Name 6
  {72dd93b4-f0e5-45f8-b9b0-0a6d39d0bb04}, !- Inlet Branch Name 7
  {44e852c7-fe34-427b-a2c0-e7ec5f44d8d2}, !- Inlet Branch Name 8
  {ddd46ebe-0c7a-4a23-aff4-485ee40f8598}, !- Inlet Branch Name 9
  {c680d01c-0fc6-428c-a909-cad5a844b32f}, !- Inlet Branch Name 10
  {660e002c-a859-4055-9eb6-6b48b5824720}, !- Inlet Branch Name 11
  {c7d4d5b3-562e-4b0f-8c0a-2cfbae040066}, !- Inlet Branch Name 12
  {cb1f16ee-c771-44c9-ac75-4b54837d4376}, !- Inlet Branch Name 13
  {f476f175-a6fc-4d30-95a0-be995914bd0b}, !- Inlet Branch Name 14
  {0f569307-fdfe-48e7-adc0-1c398e3db221}, !- Inlet Branch Name 15
  {3a841507-96d5-4180-ac6a-74b45ab21d12}, !- Inlet Branch Name 16
  {f0d76a45-92e0-4cd0-848b-c32d4adff99f}, !- Inlet Branch Name 17
  {d8a621dd-9bb3-47b4-9f95-1c7635c88ce8}, !- Inlet Branch Name 18
  {31c13fcd-8616-452f-8f7f-0c8568d486a5}, !- Inlet Branch Name 19
  {3ee6a2dc-31dc-45dd-9797-469081fd1dc9}, !- Inlet Branch Name 20
  {603deb20-e3fa-4124-bce4-85378f17c5b9}, !- Inlet Branch Name 21
  {276059f5-aa4a-45da-b8a5-9907f5fb3464}, !- Inlet Branch Name 22
  {ddf3a418-b7e0-424b-840b-17b61af17902}, !- Inlet Branch Name 23
  {baaea714-5f6c-470a-a297-d2d80d1b1728}, !- Inlet Branch Name 24
  {186b33cc-f2a3-4bc8-8c70-4283bd4da24d}, !- Inlet Branch Name 25
  {937f75b5-c589-4431-9f24-6167e6a3713e}, !- Inlet Branch Name 26
  {558d9b20-9acd-407b-bba9-7c11d8dee97d}, !- Inlet Branch Name 27
  {dbe2e1d9-9ff8-438f-9661-cc96c11b19fb}, !- Inlet Branch Name 28
  {9a9cee1a-7ef2-4a99-b3f7-bd8163bf2a04}, !- Inlet Branch Name 29
  {385b7882-d695-4ec6-8148-ccf00a6bcf99}, !- Inlet Branch Name 30
  {26b8294f-7348-4b6f-8f06-fb3c12c5e238}, !- Inlet Branch Name 31
  {5b5c0069-a8a2-471b-82d6-92a2125ce925}, !- Inlet Branch Name 32
  {189009a7-464f-4a72-b969-8693ed9dcf4c}, !- Inlet Branch Name 33
  {b6ea447f-c359-49da-adf4-b150c7d0bdd5}, !- Inlet Branch Name 34
  {5cb0eb77-46ac-4224-a0d1-aa6bf7f7aa36}, !- Inlet Branch Name 35
  {2fe7f570-3c31-4244-a1da-ec41f182bd5c}, !- Inlet Branch Name 36
  {7338d031-be7a-4029-b48e-03f747b76e7f}, !- Inlet Branch Name 37
  {20fad593-2194-4c73-9241-43bca17221fd}, !- Inlet Branch Name 38
  {e5b875cc-2940-40fc-9c95-f721e7ab9ba7}, !- Inlet Branch Name 39
  {d3f18971-6ff8-4269-96ad-261f1c02dc59}, !- Inlet Branch Name 40
  {c6981302-f771-4144-acbe-5a10ba79085b}, !- Inlet Branch Name 41
  {f41b73d8-478f-4838-97d5-e5fc06b9c437}, !- Inlet Branch Name 42
  {6c5f65ee-d263-4ded-ad42-be1e9e16c42a}, !- Inlet Branch Name 43
  {f1cdace0-0bc6-41fb-9732-8d3323459a16}, !- Inlet Branch Name 44
  {f5272cc1-f233-4808-b750-7e48606f9c79}, !- Inlet Branch Name 45
  {0e9b96f9-0dff-4dd3-94a0-832fcb25d004}; !- Inlet Branch Name 46

OS:Connector:Splitter,
  {7a7bdf82-7856-4c35-a467-55b907e29fda}, !- Handle
  Connector Splitter 2,                   !- Name
  {11c52e56-328c-41d5-9d20-6725288d4dd4}, !- Inlet Branch Name
  {dfa046a7-d609-47d5-8289-92065608c205}, !- Outlet Branch Name 1
  {70be436b-0eee-4d21-816a-cda55fb91af6}, !- Outlet Branch Name 2
  {035dfb8e-9a9d-4021-a51d-d12f7d85a792}, !- Outlet Branch Name 3
  {497f54f5-a59b-4d86-91f7-2dd042590da8}, !- Outlet Branch Name 4
  {45ef033b-d877-45e0-9964-471e3e7c2547}, !- Outlet Branch Name 5
  {43be1e5d-64ee-4e67-8cc4-62de6657f908}, !- Outlet Branch Name 6
  {63659595-b43b-4220-91fb-6419c628dab1}, !- Outlet Branch Name 7
  {bb3caa28-00c2-42d9-847b-f9566274f2b4}, !- Outlet Branch Name 8
  {d42e334d-5c82-4bb7-9fa3-a8001eb37bc4}, !- Outlet Branch Name 9
  {02df9fbc-5e49-4888-8faa-4800425cb1e0}, !- Outlet Branch Name 10
  {4f4fb7d4-347f-457c-8d6d-c76dbaf5e8a6}, !- Outlet Branch Name 11
  {66c67d2c-7bdf-4b0b-9f15-0479be642eff}, !- Outlet Branch Name 12
  {b54cb5b4-c09f-4e2d-a8ab-6d8cb2ae9392}, !- Outlet Branch Name 13
  {e6c64073-1b0a-43fa-b6eb-98aa54873cf6}, !- Outlet Branch Name 14
  {35fdf944-d544-4ca0-a914-6e2d473cd343}, !- Outlet Branch Name 15
  {1396a828-4136-4b20-8db4-5f68a25ef6a5}, !- Outlet Branch Name 16
  {f61328ea-f3cf-4cab-8185-428d13b2cf29}, !- Outlet Branch Name 17
  {93ad0b8b-9ecb-4a64-9a1c-1e758d95e693}, !- Outlet Branch Name 18
  {4f62be46-8496-4327-9775-8554d2d86c1b}, !- Outlet Branch Name 19
  {4901778f-86a5-4177-95ed-7d34547b365c}, !- Outlet Branch Name 20
  {366ace32-e429-4487-bbd6-b53f059a67c9}, !- Outlet Branch Name 21
  {aaa1339e-66ba-4b92-8659-8798d6c4300e}, !- Outlet Branch Name 22
  {ef1af6ae-e836-46bb-bed6-fd4a5a61ef7c}, !- Outlet Branch Name 23
  {c01cd4a2-e55b-419f-9d06-ee20f700bee5}, !- Outlet Branch Name 24
  {ec3bc73b-1a62-4279-8c20-426041a29e2a}, !- Outlet Branch Name 25
  {27963ebe-ef09-4517-8aab-5acc13a8aaa2}, !- Outlet Branch Name 26
  {f45ce04d-9ec2-42c5-8ef6-dd779b7aa631}, !- Outlet Branch Name 27
  {11e92f7c-66a0-4fb1-b554-e2b2d79e4e9d}, !- Outlet Branch Name 28
  {4753388d-705a-4e43-be52-22237e5c71d3}, !- Outlet Branch Name 29
  {20ff5433-a20e-4091-8999-41d139e331b4}, !- Outlet Branch Name 30
  {5d43aec7-6d76-4987-934b-60ef288b2270}, !- Outlet Branch Name 31
  {b1d1e064-6fe2-4ed8-ad1e-158224b6ba6f}, !- Outlet Branch Name 32
  {38fecc81-6b12-4fd4-99fa-1a6e30e56eae}, !- Outlet Branch Name 33
  {bf3f54b0-2f9b-452c-886b-412ae87a2e75}, !- Outlet Branch Name 34
  {94600ae5-81b3-4c73-b802-2664a144e968}, !- Outlet Branch Name 35
  {c1e74905-7f08-4bce-8f2e-733a0ff26643}, !- Outlet Branch Name 36
  {fb51df5e-fbf4-4826-bb60-c4f62cbb7a23}, !- Outlet Branch Name 37
  {cc389d78-f57d-4472-958b-4bb7d99f9231}, !- Outlet Branch Name 38
  {7876d897-5d52-440d-bf19-69e69aa90c0a}, !- Outlet Branch Name 39
  {8986205d-de3e-4d2a-b0f1-ed5538f5a495}, !- Outlet Branch Name 40
  {1b596cbc-996c-447c-aa47-d103481c613c}, !- Outlet Branch Name 41
  {591bb1c6-60f6-495a-b88c-be458f2ccc78}, !- Outlet Branch Name 42
  {714c03ee-a75b-445a-b998-b6031a9e3d2a}, !- Outlet Branch Name 43
  {171b1093-106b-4ac2-8635-8fc6cdd2d3e6}, !- Outlet Branch Name 44
  {c59ae073-9d67-4ca9-b157-d04b5af0d10f}, !- Outlet Branch Name 45
  {8ee504c7-6d21-4cdd-af2a-b49a6e1cab84}; !- Outlet Branch Name 46

OS:Connection,
  {aa6685ce-6315-4e15-919a-794d8c39f188}, !- Handle
  {d42d109f-8052-4762-bbe9-4f10d890bd7d}, !- Name
  {99187e73-c553-4f6b-a587-c17838e8a755}, !- Source Object
  17,                                     !- Outlet Port
  {5f451211-ba3b-4698-ba98-8adeedd32aab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11c52e56-328c-41d5-9d20-6725288d4dd4}, !- Handle
  {b541c034-ae4d-4120-a6f7-c39e934f8d5c}, !- Name
  {5f451211-ba3b-4698-ba98-8adeedd32aab}, !- Source Object
  3,                                      !- Outlet Port
  {7a7bdf82-7856-4c35-a467-55b907e29fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa046a7-d609-47d5-8289-92065608c205}, !- Handle
  {f54b28c6-812a-49cf-a8ee-125cd8cb6833}, !- Name
  {7a7bdf82-7856-4c35-a467-55b907e29fda}, !- Source Object
  3,                                      !- Outlet Port
  {34ff9455-18e4-41b6-9e46-4b22d14a98f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d66b21b6-218c-43a4-81a6-15ab66e49553}, !- Handle
  {1e57b224-e247-421f-8327-4d0d8f9c18f3}, !- Name
  {ecc0a1f1-7f46-4493-aefa-7c51be0415bc}, !- Source Object
  2,                                      !- Outlet Port
  {7f29b068-7c9f-41ca-bc4f-3b1f8be97b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b291fd39-1745-4f1c-87f0-7fa0500b803c}, !- Handle
  {56e3374c-040f-476c-b5f2-837f43501fa3}, !- Name
  {7f29b068-7c9f-41ca-bc4f-3b1f8be97b8d}, !- Source Object
  3,                                      !- Outlet Port
  {99187e73-c553-4f6b-a587-c17838e8a755}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {4bd239c0-7362-49c1-a1f8-c98a2764f096}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {4cb1e126-1ddf-4712-9670-2d1c252dc03e}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {a4363aec-dd4b-496c-8d22-17d03ed74b5a}, !- Inlet Node Name
  {15ee358b-f3da-4a41-8310-c74f3cd0f498}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.50184659898725,                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Boiler:HotWater,
  {d36e0e2a-cc02-47b6-a5a3-c41ca090ce1e}, !- Handle
  Primary Boiler 2593kBtu/hr 0.833 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  760005.988477316,                       !- Nominal Capacity {W}
  0.826,                                  !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {02d18033-3247-4d41-89e0-db7bb54d69d4}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {5b062f96-3d43-4dc8-9156-5a552fd76558}, !- Boiler Water Inlet Node Name
  {678d8df1-9d88-4174-85f5-bd6025dd876d}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {58b80a5a-3496-4bce-aa77-8a3f0d8834c1}, !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {02d18033-3247-4d41-89e0-db7bb54d69d4}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {5eb983c4-d6ef-4837-9a27-8087a9d33e69}, !- Boiler Water Inlet Node Name
  {b196e55a-1adf-427f-bcd8-6258e2493522}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {a65d5497-b0fe-4b34-9573-bbe3eb86c4e8}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {e2cbd8dd-03bf-417a-8329-c4d22d9c4eed}, !- Inlet Node Name
  {5d4159db-1402-4f0e-a2a3-b682fb52cbb8}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {2bd33e30-a821-465f-99c2-2d9925bb0f26}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {01f7217a-ed6c-4ebc-a7c1-46780b66f1cc}, !- Inlet Node Name
  {13060830-7e64-4fbe-ae7f-adaed3af271b}; !- Outlet Node Name

OS:Node,
  {2cc9587b-6acb-4d98-bd1c-c3103fece985}, !- Handle
  Node 53,                                !- Name
  {15ee358b-f3da-4a41-8310-c74f3cd0f498}, !- Inlet Port
  {6b93afc2-fba4-481c-a129-69a918a27deb}; !- Outlet Port

OS:Connection,
  {a4363aec-dd4b-496c-8d22-17d03ed74b5a}, !- Handle
  {7c369d0d-da53-4b29-a09e-eee907d3622a}, !- Name
  {0044e7c0-2c93-4699-b05a-8a0e8c6a4ddf}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1e126-1ddf-4712-9670-2d1c252dc03e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15ee358b-f3da-4a41-8310-c74f3cd0f498}, !- Handle
  {23657656-7845-46bc-9c32-8b742a3764b1}, !- Name
  {4cb1e126-1ddf-4712-9670-2d1c252dc03e}, !- Source Object
  3,                                      !- Outlet Port
  {2cc9587b-6acb-4d98-bd1c-c3103fece985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b93afc2-fba4-481c-a129-69a918a27deb}, !- Handle
  {c526b25a-a894-4d96-ae22-26901fd29f5c}, !- Name
  {2cc9587b-6acb-4d98-bd1c-c3103fece985}, !- Source Object
  3,                                      !- Outlet Port
  {5019bc1a-cec4-4b49-8883-a9de18e9be3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b115fa92-34f6-442c-87d2-f5e764e9b3e7}, !- Handle
  Node 54,                                !- Name
  {678d8df1-9d88-4174-85f5-bd6025dd876d}, !- Inlet Port
  {674e623c-722f-4c90-8132-8a119f9b7f2f}; !- Outlet Port

OS:Connection,
  {5b062f96-3d43-4dc8-9156-5a552fd76558}, !- Handle
  {f3fa09c7-29d1-4bee-bcd3-bb6760c85aa2}, !- Name
  {84938acb-13c3-4479-9ccd-88369af3c729}, !- Source Object
  3,                                      !- Outlet Port
  {d36e0e2a-cc02-47b6-a5a3-c41ca090ce1e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {678d8df1-9d88-4174-85f5-bd6025dd876d}, !- Handle
  {f0fc49eb-4184-4061-89c7-a4d0dc20f343}, !- Name
  {d36e0e2a-cc02-47b6-a5a3-c41ca090ce1e}, !- Source Object
  13,                                     !- Outlet Port
  {b115fa92-34f6-442c-87d2-f5e764e9b3e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {674e623c-722f-4c90-8132-8a119f9b7f2f}, !- Handle
  {5b96f2f6-ba36-48d6-ac4c-7099a07b1525}, !- Name
  {b115fa92-34f6-442c-87d2-f5e764e9b3e7}, !- Source Object
  3,                                      !- Outlet Port
  {39d8d248-7d10-4970-98ac-992db0a6ccf0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6ae00eb6-6ce3-447e-b300-0093b2a21286}, !- Handle
  Node 55,                                !- Name
  {079c9cad-bee2-4354-b259-812f2ce81156}, !- Inlet Port
  {5eb983c4-d6ef-4837-9a27-8087a9d33e69}; !- Outlet Port

OS:Connection,
  {079c9cad-bee2-4354-b259-812f2ce81156}, !- Handle
  {e4b3e770-188f-4490-9298-53ce9b533304}, !- Name
  {5019bc1a-cec4-4b49-8883-a9de18e9be3a}, !- Source Object
  4,                                      !- Outlet Port
  {6ae00eb6-6ce3-447e-b300-0093b2a21286}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bdee0b33-0ef4-4d30-8743-25167f342ee5}, !- Handle
  Node 56,                                !- Name
  {b196e55a-1adf-427f-bcd8-6258e2493522}, !- Inlet Port
  {31dd2e2a-e9f1-48b4-9fd8-8d77848d990a}; !- Outlet Port

OS:Connection,
  {5eb983c4-d6ef-4837-9a27-8087a9d33e69}, !- Handle
  {24f7c008-fc5d-4f77-bcaf-64ef8abff3f9}, !- Name
  {6ae00eb6-6ce3-447e-b300-0093b2a21286}, !- Source Object
  3,                                      !- Outlet Port
  {58b80a5a-3496-4bce-aa77-8a3f0d8834c1}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b196e55a-1adf-427f-bcd8-6258e2493522}, !- Handle
  {87c85099-5618-4298-be86-2df8fd5a501f}, !- Name
  {58b80a5a-3496-4bce-aa77-8a3f0d8834c1}, !- Source Object
  13,                                     !- Outlet Port
  {bdee0b33-0ef4-4d30-8743-25167f342ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31dd2e2a-e9f1-48b4-9fd8-8d77848d990a}, !- Handle
  {e7351cb6-60a0-451b-bde9-08dc75f29fb2}, !- Name
  {bdee0b33-0ef4-4d30-8743-25167f342ee5}, !- Source Object
  3,                                      !- Outlet Port
  {39d8d248-7d10-4970-98ac-992db0a6ccf0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {bae91387-0f8a-4d81-aa6b-c165ab204ba7}, !- Handle
  Node 57,                                !- Name
  {b7b0f5ef-b3ca-4873-ba32-7556e77c1017}, !- Inlet Port
  {e2cbd8dd-03bf-417a-8329-c4d22d9c4eed}; !- Outlet Port

OS:Connection,
  {b7b0f5ef-b3ca-4873-ba32-7556e77c1017}, !- Handle
  {3d57696c-c27c-4152-92a8-0635cfbdba9b}, !- Name
  {5019bc1a-cec4-4b49-8883-a9de18e9be3a}, !- Source Object
  5,                                      !- Outlet Port
  {bae91387-0f8a-4d81-aa6b-c165ab204ba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6be87f36-7249-412f-8dbf-f19fa2d4e981}, !- Handle
  Node 58,                                !- Name
  {5d4159db-1402-4f0e-a2a3-b682fb52cbb8}, !- Inlet Port
  {74b57301-5e44-4d33-9ddd-2b089a147c8b}; !- Outlet Port

OS:Connection,
  {e2cbd8dd-03bf-417a-8329-c4d22d9c4eed}, !- Handle
  {837864b0-a2d5-4a2d-9650-4398fb78d137}, !- Name
  {bae91387-0f8a-4d81-aa6b-c165ab204ba7}, !- Source Object
  3,                                      !- Outlet Port
  {a65d5497-b0fe-4b34-9573-bbe3eb86c4e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d4159db-1402-4f0e-a2a3-b682fb52cbb8}, !- Handle
  {16e49de2-9571-4ffe-96a1-0e3bc8fe89d3}, !- Name
  {a65d5497-b0fe-4b34-9573-bbe3eb86c4e8}, !- Source Object
  3,                                      !- Outlet Port
  {6be87f36-7249-412f-8dbf-f19fa2d4e981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74b57301-5e44-4d33-9ddd-2b089a147c8b}, !- Handle
  {ff8ef4a9-4754-42a4-bb1e-37967d1652bd}, !- Name
  {6be87f36-7249-412f-8dbf-f19fa2d4e981}, !- Source Object
  3,                                      !- Outlet Port
  {39d8d248-7d10-4970-98ac-992db0a6ccf0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cd0486e1-fc11-4995-b742-b8fa723f57e5}, !- Handle
  Node 59,                                !- Name
  {beff4e78-4e9b-42f7-88fa-184dc592fd7c}, !- Inlet Port
  {01f7217a-ed6c-4ebc-a7c1-46780b66f1cc}; !- Outlet Port

OS:Connection,
  {beff4e78-4e9b-42f7-88fa-184dc592fd7c}, !- Handle
  {fe8d7b39-f000-48a3-bad5-b7877aad47c7}, !- Name
  {39d8d248-7d10-4970-98ac-992db0a6ccf0}, !- Source Object
  2,                                      !- Outlet Port
  {cd0486e1-fc11-4995-b742-b8fa723f57e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01f7217a-ed6c-4ebc-a7c1-46780b66f1cc}, !- Handle
  {050bf9c0-4859-44ac-8b47-1fed55142974}, !- Name
  {cd0486e1-fc11-4995-b742-b8fa723f57e5}, !- Source Object
  3,                                      !- Outlet Port
  {2bd33e30-a821-465f-99c2-2d9925bb0f26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13060830-7e64-4fbe-ae7f-adaed3af271b}, !- Handle
  {5f9945fd-0534-40a6-b6ba-de05289cfc99}, !- Name
  {2bd33e30-a821-465f-99c2-2d9925bb0f26}, !- Source Object
  3,                                      !- Outlet Port
  {60b53934-8001-4e96-b610-6f84dd4aeb3a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {337286fd-dca6-4cdc-b0fb-515b99bc0e52}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {60b53934-8001-4e96-b610-6f84dd4aeb3a}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {f2091069-481e-461c-95d7-4e9036e6c255}, !- Handle
  Sys_3_PSZ Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  {6c991580-5d76-4477-a7b7-c55581baf223}, !- Availability Schedule
  {02f1d862-5965-4c26-b68a-d5f20843c06c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {06e01f41-d333-4ed4-9c94-5e209804fafa}, !- Supply Side Inlet Node Name
  {c4b7d5d1-4122-422a-bc86-d17a17add64a}, !- Demand Side Outlet Node Name
  {97e35d09-9166-433f-8c3c-1501ee588820}, !- Demand Side Inlet Node A
  {89d023a7-244e-4518-a8cc-ad510cc7f894}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {54c4df49-0d04-4dce-83af-62b4007ebf41}, !- Demand Mixer Name
  {72b17b93-27f5-49c3-a47c-5c26d708167e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f280f296-2ddc-4b28-9835-0fa09d745631}, !- Handle
  Node 60,                                !- Name
  {06e01f41-d333-4ed4-9c94-5e209804fafa}, !- Inlet Port
  {5c908990-daa9-4587-8240-387a024c1d66}; !- Outlet Port

OS:Node,
  {af76c6b3-d691-484f-9c93-8bfd7419e0ad}, !- Handle
  Node 61,                                !- Name
  {1d77862c-be6a-4146-b88e-138cc9230c69}, !- Inlet Port
  {89d023a7-244e-4518-a8cc-ad510cc7f894}; !- Outlet Port

OS:Connection,
  {06e01f41-d333-4ed4-9c94-5e209804fafa}, !- Handle
  {4b5aeae7-86ee-471d-ae78-a85282590efe}, !- Name
  {f2091069-481e-461c-95d7-4e9036e6c255}, !- Source Object
  8,                                      !- Outlet Port
  {f280f296-2ddc-4b28-9835-0fa09d745631}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89d023a7-244e-4518-a8cc-ad510cc7f894}, !- Handle
  {ed227e9c-3ddd-4c13-b824-03504c482acc}, !- Name
  {af76c6b3-d691-484f-9c93-8bfd7419e0ad}, !- Source Object
  3,                                      !- Outlet Port
  {f2091069-481e-461c-95d7-4e9036e6c255}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b4751c4d-86cc-42ca-931f-943d239c9014}, !- Handle
  Node 62,                                !- Name
  {97e35d09-9166-433f-8c3c-1501ee588820}, !- Inlet Port
  {33e595d0-a06b-4024-81a2-30d1b8193714}; !- Outlet Port

OS:Node,
  {0c1ea04e-8707-4915-b55d-823cc681c0a5}, !- Handle
  Node 63,                                !- Name
  {47df5a03-5b91-461e-91e6-65198de53723}, !- Inlet Port
  {c4b7d5d1-4122-422a-bc86-d17a17add64a}; !- Outlet Port

OS:Node,
  {010b8a0d-0dea-4cbc-86d6-69be20def41c}, !- Handle
  Node 64,                                !- Name
  {c9070d90-9683-4869-b1c4-768f3f240dc1}, !- Inlet Port
  {d02e6e1c-2b11-4d15-a9bc-b9651eec2568}; !- Outlet Port

OS:Connection,
  {97e35d09-9166-433f-8c3c-1501ee588820}, !- Handle
  {23abf045-6d15-4951-9b5c-c5add2ff6243}, !- Name
  {f2091069-481e-461c-95d7-4e9036e6c255}, !- Source Object
  10,                                     !- Outlet Port
  {b4751c4d-86cc-42ca-931f-943d239c9014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4b7d5d1-4122-422a-bc86-d17a17add64a}, !- Handle
  {b00b6c9c-7ffa-43fd-b694-52e0f71bf0cc}, !- Name
  {0c1ea04e-8707-4915-b55d-823cc681c0a5}, !- Source Object
  3,                                      !- Outlet Port
  {f2091069-481e-461c-95d7-4e9036e6c255}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {72b17b93-27f5-49c3-a47c-5c26d708167e}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {33e595d0-a06b-4024-81a2-30d1b8193714}, !- Inlet Node Name
  {430ad2bc-2ab8-4506-b360-34c4b0e22737}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {54c4df49-0d04-4dce-83af-62b4007ebf41}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {47df5a03-5b91-461e-91e6-65198de53723}, !- Outlet Node Name
  {83e87e78-2b9d-4581-ba00-12f40090966e}; !- Inlet Node Name 1

OS:Connection,
  {33e595d0-a06b-4024-81a2-30d1b8193714}, !- Handle
  {b4442175-072a-4496-916e-1d10535390bc}, !- Name
  {b4751c4d-86cc-42ca-931f-943d239c9014}, !- Source Object
  3,                                      !- Outlet Port
  {72b17b93-27f5-49c3-a47c-5c26d708167e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47df5a03-5b91-461e-91e6-65198de53723}, !- Handle
  {87d2807e-431e-45da-afb0-f6291b4b2e40}, !- Name
  {54c4df49-0d04-4dce-83af-62b4007ebf41}, !- Source Object
  2,                                      !- Outlet Port
  {0c1ea04e-8707-4915-b55d-823cc681c0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {14a8879a-d595-4753-b217-43d699219d72}, !- Handle
  {f2091069-481e-461c-95d7-4e9036e6c255}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {02f1d862-5965-4c26-b68a-d5f20843c06c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {c160b06a-7117-4352-b688-e7344f1f1f8f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c105e58a-e159-465a-b0f2-c466e8d4a660}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {3228903c-ad8e-40b0-a5ce-8b44afa9a8fe}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {edb401f9-2e04-4c41-8b53-d516195791ee}, !- Air Inlet Node Name
  {1d77862c-be6a-4146-b88e-138cc9230c69}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {af6d8e38-19ce-40f1-bf3e-d2ed547ec4da}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {3228903c-ad8e-40b0-a5ce-8b44afa9a8fe}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {22eed8d6-eba4-4908-93fc-c6505a9aeeca}, !- Air Inlet Node Name
  {56eb7a12-9795-488e-9007-bba4a2523eef}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {89f497c5-4e12-4b84-afc7-943cff51e746}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f70326d6-b087-484d-bd75-bc7caedc6eb7}, !- Handle
  Coil Cooling DX Single Speed 1 237kBtu/hr 9.08EER, !- Name
  {3228903c-ad8e-40b0-a5ce-8b44afa9a8fe}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23747395488117,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e87f656a-bfbc-49f6-9088-6c1da8ace54f}, !- Air Inlet Node Name
  {eac16ec3-27b1-43bb-94c7-7bff98d9c2d5}, !- Air Outlet Node Name
  {a2d7469d-aecd-4483-8579-fd96ad0ca127}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a20e903e-301f-41b0-a52b-0c58269dcd49}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6bd6c1d2-27ca-4ee0-88f2-00259086cc83}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f9cf533-3c3f-439e-b3c3-7124c0e01d66}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb80171e-fc74-4181-94e4-b1d3a17ddb84}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9cc02f1c-9dd8-40cb-82dd-29ad910fab53}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {913f0d30-ccc0-483d-9902-fb5a2d8d783b}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e4570e6b-d918-46fa-91e1-0ddcac8b8a67}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b903fda7-cc23-45ee-81b3-05f4b4833045}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f731311a-cbea-4713-972c-900f68c13ade}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {2ceaa136-fce6-488c-aee9-cde43405c948}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6c991580-5d76-4477-a7b7-c55581baf223}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8539066b-aea8-4529-82b6-264adeeb49f8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8539066b-aea8-4529-82b6-264adeeb49f8}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {3228903c-ad8e-40b0-a5ce-8b44afa9a8fe}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8fa3620b-35d9-48ea-8c57-0fa4ded2f1d2}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {2ceaa136-fce6-488c-aee9-cde43405c948}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a2640b3a-45ba-49a7-9720-dbd06bc0f985}, !- Mixed Air Node Name
  {d85c59fb-d65d-4c33-a917-e53b32aca701}, !- Outdoor Air Stream Node Name
  {8c5e4090-9fbc-43e9-bca1-b524590a3700}, !- Relief Air Stream Node Name
  {5c908990-daa9-4587-8240-387a024c1d66}; !- Return Air Stream Node Name

OS:Node,
  {fe84cda1-f437-4569-a763-661a2465d56a}, !- Handle
  Node 65,                                !- Name
  ,                                       !- Inlet Port
  {3b32aa16-9d28-429b-9ab5-8b609637d5ea}; !- Outlet Port

OS:Node,
  {dde7b3b0-91bd-4142-8dd7-f94e4b913af0}, !- Handle
  Node 66,                                !- Name
  {7fd68e8f-6688-4810-929d-971bcfc289ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d77862c-be6a-4146-b88e-138cc9230c69}, !- Handle
  {527d9740-7f65-44d6-9c5b-366bd00be006}, !- Name
  {c105e58a-e159-465a-b0f2-c466e8d4a660}, !- Source Object
  9,                                      !- Outlet Port
  {af76c6b3-d691-484f-9c93-8bfd7419e0ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b552fab3-8df0-4f0f-af90-7b20baaa304b}, !- Handle
  Node 67,                                !- Name
  {56eb7a12-9795-488e-9007-bba4a2523eef}, !- Inlet Port
  {edb401f9-2e04-4c41-8b53-d516195791ee}; !- Outlet Port

OS:Connection,
  {56eb7a12-9795-488e-9007-bba4a2523eef}, !- Handle
  {3a2027c3-506f-450e-83d7-fb0d0c5d9551}, !- Name
  {af6d8e38-19ce-40f1-bf3e-d2ed547ec4da}, !- Source Object
  6,                                      !- Outlet Port
  {b552fab3-8df0-4f0f-af90-7b20baaa304b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edb401f9-2e04-4c41-8b53-d516195791ee}, !- Handle
  {96fc8986-b5e1-48ab-9208-34cae1d5db52}, !- Name
  {b552fab3-8df0-4f0f-af90-7b20baaa304b}, !- Source Object
  3,                                      !- Outlet Port
  {c105e58a-e159-465a-b0f2-c466e8d4a660}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ce59f0e5-5fb0-4543-9609-86ac2bd2b4be}, !- Handle
  Node 68,                                !- Name
  {eac16ec3-27b1-43bb-94c7-7bff98d9c2d5}, !- Inlet Port
  {22eed8d6-eba4-4908-93fc-c6505a9aeeca}; !- Outlet Port

OS:Connection,
  {eac16ec3-27b1-43bb-94c7-7bff98d9c2d5}, !- Handle
  {8c170a87-f477-4cb3-8dd0-19ed1fcb62ba}, !- Name
  {f70326d6-b087-484d-bd75-bc7caedc6eb7}, !- Source Object
  9,                                      !- Outlet Port
  {ce59f0e5-5fb0-4543-9609-86ac2bd2b4be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22eed8d6-eba4-4908-93fc-c6505a9aeeca}, !- Handle
  {23fb265e-75a0-448e-8067-2ab59b69fb59}, !- Name
  {ce59f0e5-5fb0-4543-9609-86ac2bd2b4be}, !- Source Object
  3,                                      !- Outlet Port
  {af6d8e38-19ce-40f1-bf3e-d2ed547ec4da}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {901a70ab-9360-4dcf-9d45-ee0e3c2dc863}, !- Handle
  Node 69,                                !- Name
  {a2640b3a-45ba-49a7-9720-dbd06bc0f985}, !- Inlet Port
  {e87f656a-bfbc-49f6-9088-6c1da8ace54f}; !- Outlet Port

OS:Connection,
  {5c908990-daa9-4587-8240-387a024c1d66}, !- Handle
  {fc7e73b8-5749-4b77-a655-4752d6ea0419}, !- Name
  {f280f296-2ddc-4b28-9835-0fa09d745631}, !- Source Object
  3,                                      !- Outlet Port
  {8fa3620b-35d9-48ea-8c57-0fa4ded2f1d2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a2640b3a-45ba-49a7-9720-dbd06bc0f985}, !- Handle
  {42f20e81-2e6e-40f4-8903-2630b3ed9441}, !- Name
  {8fa3620b-35d9-48ea-8c57-0fa4ded2f1d2}, !- Source Object
  5,                                      !- Outlet Port
  {901a70ab-9360-4dcf-9d45-ee0e3c2dc863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e87f656a-bfbc-49f6-9088-6c1da8ace54f}, !- Handle
  {836b1de1-fee8-4bbe-ab24-85f1413ac473}, !- Name
  {901a70ab-9360-4dcf-9d45-ee0e3c2dc863}, !- Source Object
  3,                                      !- Outlet Port
  {f70326d6-b087-484d-bd75-bc7caedc6eb7}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {fd38a624-652e-4615-ba77-074b1bc60b4d}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {432062fe-4224-48f6-84cc-1995eb902b9f}, !- Control Zone Name
  {af76c6b3-d691-484f-9c93-8bfd7419e0ad}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {aa0f3bdb-0376-48fc-a793-5306262919de}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {3228903c-ad8e-40b0-a5ce-8b44afa9a8fe}, !- Availability Schedule Name
  {430ad2bc-2ab8-4506-b360-34c4b0e22737}, !- Inlet Air Node Name
  {c9070d90-9683-4869-b1c4-768f3f240dc1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6239edc5-8239-4d8b-aa87-f822c3e203e2}, !- Handle
  Node 70,                                !- Name
  {2caf927e-e332-4975-8c25-6244b4a5446d}, !- Inlet Port
  {83e87e78-2b9d-4581-ba00-12f40090966e}; !- Outlet Port

OS:Connection,
  {d02e6e1c-2b11-4d15-a9bc-b9651eec2568}, !- Handle
  {793d517b-22c0-438f-80ca-5d05d9f155ac}, !- Name
  {010b8a0d-0dea-4cbc-86d6-69be20def41c}, !- Source Object
  3,                                      !- Outlet Port
  {c1c57c33-06d7-4523-beaf-03457f34181c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2caf927e-e332-4975-8c25-6244b4a5446d}, !- Handle
  {0a81d4be-389a-46d5-8f63-76fe77354a63}, !- Name
  {432062fe-4224-48f6-84cc-1995eb902b9f}, !- Source Object
  12,                                     !- Outlet Port
  {6239edc5-8239-4d8b-aa87-f822c3e203e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83e87e78-2b9d-4581-ba00-12f40090966e}, !- Handle
  {f5bca845-8f81-4fee-8bdd-9ee730885de9}, !- Name
  {6239edc5-8239-4d8b-aa87-f822c3e203e2}, !- Source Object
  3,                                      !- Outlet Port
  {54c4df49-0d04-4dce-83af-62b4007ebf41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {430ad2bc-2ab8-4506-b360-34c4b0e22737}, !- Handle
  {fb561b09-e319-4d61-a166-21bbe327a2f3}, !- Name
  {72b17b93-27f5-49c3-a47c-5c26d708167e}, !- Source Object
  3,                                      !- Outlet Port
  {aa0f3bdb-0376-48fc-a793-5306262919de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9070d90-9683-4869-b1c4-768f3f240dc1}, !- Handle
  {a907ac90-5b15-4774-bfdf-ba12a256f26b}, !- Name
  {aa0f3bdb-0376-48fc-a793-5306262919de}, !- Source Object
  4,                                      !- Outlet Port
  {010b8a0d-0dea-4cbc-86d6-69be20def41c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0632e115-4b3c-4a47-a303-6bd4b6332cf5}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {183b8422-9360-49b2-9636-235081af3526}, !- Water Inlet Node Name
  {a893d27f-7ac4-4e4a-8dc6-345feff7cff0}; !- Water Outlet Node Name

OS:Node,
  {624bc5b7-35c8-44ca-b338-eb4f18c29c7c}, !- Handle
  Node 71,                                !- Name
  {a893d27f-7ac4-4e4a-8dc6-345feff7cff0}, !- Inlet Port
  {98cbff78-2ab7-43c4-a680-d3fd36945565}; !- Outlet Port

OS:Connection,
  {183b8422-9360-49b2-9636-235081af3526}, !- Handle
  {885cdeb8-65c3-41fa-b082-380ff6fee4b6}, !- Name
  {34ff9455-18e4-41b6-9e46-4b22d14a98f4}, !- Source Object
  3,                                      !- Outlet Port
  {0632e115-4b3c-4a47-a303-6bd4b6332cf5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a893d27f-7ac4-4e4a-8dc6-345feff7cff0}, !- Handle
  {ad2e0bec-d898-4dbd-9b1b-7793f02d0bba}, !- Name
  {0632e115-4b3c-4a47-a303-6bd4b6332cf5}, !- Source Object
  10,                                     !- Outlet Port
  {624bc5b7-35c8-44ca-b338-eb4f18c29c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98cbff78-2ab7-43c4-a680-d3fd36945565}, !- Handle
  {071e9c66-9601-45b6-adf3-67c95c039102}, !- Name
  {624bc5b7-35c8-44ca-b338-eb4f18c29c7c}, !- Source Object
  3,                                      !- Outlet Port
  {ecc0a1f1-7f46-4493-aefa-7c51be0415bc}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3beb0ac6-a0c5-4cc0-9488-4d9c2bb0ade8}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {3228903c-ad8e-40b0-a5ce-8b44afa9a8fe}, !- Availability Schedule Name
  {0632e115-4b3c-4a47-a303-6bd4b6332cf5}; !- Heating Coil Name

OS:AirLoopHVAC,
  {e738321a-89b0-45b1-ba47-a539636e9c22}, !- Handle
  Sys_3_PSZ Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN, !- Name
  ,                                       !- Controller List Name
  {16997430-cc91-4baf-904c-a726780ba97e}, !- Availability Schedule
  {5a194399-6ae6-4781-aa55-90da1147c10a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {39342a26-8d49-4ed9-a7d1-bb20047a0625}, !- Supply Side Inlet Node Name
  {bbcea01d-75f4-4269-86ba-2d54a7bd4116}, !- Demand Side Outlet Node Name
  {57e6fd82-9dc6-410a-bd44-fa2b08b12bd7}, !- Demand Side Inlet Node A
  {26eabf8b-0131-4c09-b134-99ea331ebb25}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4ad6b53e-2cde-47dc-b272-79358c34135a}, !- Demand Mixer Name
  {abc4049d-562d-47aa-8a1f-7b9f1c6c75b8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8a5b62fc-a6aa-488f-a6d4-eff96ba3e944}, !- Handle
  Node 72,                                !- Name
  {39342a26-8d49-4ed9-a7d1-bb20047a0625}, !- Inlet Port
  {fc638c7d-7506-4680-b457-4d8eb0fe72d7}; !- Outlet Port

OS:Node,
  {765e064f-14f8-4f30-951e-fc8b061a04a1}, !- Handle
  Node 73,                                !- Name
  {1b169c98-5965-477a-9816-432bf12a8009}, !- Inlet Port
  {26eabf8b-0131-4c09-b134-99ea331ebb25}; !- Outlet Port

OS:Connection,
  {39342a26-8d49-4ed9-a7d1-bb20047a0625}, !- Handle
  {c6c02a13-7d52-4810-8cd0-ea64f3b7e764}, !- Name
  {e738321a-89b0-45b1-ba47-a539636e9c22}, !- Source Object
  8,                                      !- Outlet Port
  {8a5b62fc-a6aa-488f-a6d4-eff96ba3e944}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26eabf8b-0131-4c09-b134-99ea331ebb25}, !- Handle
  {a8e46588-aa24-4987-a62e-13cbbf2d8a5e}, !- Name
  {765e064f-14f8-4f30-951e-fc8b061a04a1}, !- Source Object
  3,                                      !- Outlet Port
  {e738321a-89b0-45b1-ba47-a539636e9c22}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5136b2c5-451f-45a6-867b-03bb9a0eba09}, !- Handle
  Node 74,                                !- Name
  {57e6fd82-9dc6-410a-bd44-fa2b08b12bd7}, !- Inlet Port
  {e9dff1d7-d9c8-4ab6-96bc-75e726481fd1}; !- Outlet Port

OS:Node,
  {450dba01-c09f-460c-996f-e429c46e6db4}, !- Handle
  Node 75,                                !- Name
  {f4d17205-16ac-44b1-86af-12105f1eca99}, !- Inlet Port
  {bbcea01d-75f4-4269-86ba-2d54a7bd4116}; !- Outlet Port

OS:Node,
  {36006464-c56c-47e9-b008-cd6e8967d616}, !- Handle
  Node 76,                                !- Name
  {e3b73b07-57e8-4151-8078-b2cb95c739cd}, !- Inlet Port
  {a49b175b-3366-47dc-9da8-794152eb841e}; !- Outlet Port

OS:Connection,
  {57e6fd82-9dc6-410a-bd44-fa2b08b12bd7}, !- Handle
  {7d2660bd-76c3-4c7e-ae1e-c15cee0a8baf}, !- Name
  {e738321a-89b0-45b1-ba47-a539636e9c22}, !- Source Object
  10,                                     !- Outlet Port
  {5136b2c5-451f-45a6-867b-03bb9a0eba09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbcea01d-75f4-4269-86ba-2d54a7bd4116}, !- Handle
  {9079b838-83ff-49e9-912c-b8472e4d7b06}, !- Name
  {450dba01-c09f-460c-996f-e429c46e6db4}, !- Source Object
  3,                                      !- Outlet Port
  {e738321a-89b0-45b1-ba47-a539636e9c22}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {abc4049d-562d-47aa-8a1f-7b9f1c6c75b8}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {e9dff1d7-d9c8-4ab6-96bc-75e726481fd1}, !- Inlet Node Name
  {ceeea502-8e68-466e-98d1-71e08e0e365f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4ad6b53e-2cde-47dc-b272-79358c34135a}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {f4d17205-16ac-44b1-86af-12105f1eca99}, !- Outlet Node Name
  {715b2459-d318-4229-ae14-49d1cb7937d8}; !- Inlet Node Name 1

OS:Connection,
  {e9dff1d7-d9c8-4ab6-96bc-75e726481fd1}, !- Handle
  {38d6a33b-7072-478d-8606-50d8038d9d7d}, !- Name
  {5136b2c5-451f-45a6-867b-03bb9a0eba09}, !- Source Object
  3,                                      !- Outlet Port
  {abc4049d-562d-47aa-8a1f-7b9f1c6c75b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4d17205-16ac-44b1-86af-12105f1eca99}, !- Handle
  {91b4139e-c35c-4ed2-bca1-01eac8546d0c}, !- Name
  {4ad6b53e-2cde-47dc-b272-79358c34135a}, !- Source Object
  2,                                      !- Outlet Port
  {450dba01-c09f-460c-996f-e429c46e6db4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c3314d7a-b59f-4d8b-8143-78226b6b23e8}, !- Handle
  {e738321a-89b0-45b1-ba47-a539636e9c22}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5a194399-6ae6-4781-aa55-90da1147c10a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {47a7ccde-6c5f-455c-b50d-404b528b7660}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {0b941a0e-9108-4ed0-8292-4b52f45821b5}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {3228903c-ad8e-40b0-a5ce-8b44afa9a8fe}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {43e71cbe-8867-43bb-9111-c07855ed5772}, !- Air Inlet Node Name
  {1b169c98-5965-477a-9816-432bf12a8009}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {a2315393-e71f-4714-8caf-5d3cbc90951e}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {3228903c-ad8e-40b0-a5ce-8b44afa9a8fe}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {632152a4-a651-4355-84db-affe41578a73}, !- Air Inlet Node Name
  {6cafbb42-aee7-4d46-890a-9ae276e02baf}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {89f497c5-4e12-4b84-afc7-943cff51e746}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {76f602ee-d6e4-447a-b7e3-908ff5854da4}, !- Handle
  Coil Cooling DX Single Speed 2 98kBtu/hr 9.26EER, !- Name
  {3228903c-ad8e-40b0-a5ce-8b44afa9a8fe}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.20096268250435,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e50da0cd-c43e-421a-a7b7-2c3e5ea7bcc8}, !- Air Inlet Node Name
  {cca37033-b6d5-4851-bf4a-fe0332c09056}, !- Air Outlet Node Name
  {a2d7469d-aecd-4483-8579-fd96ad0ca127}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a20e903e-301f-41b0-a52b-0c58269dcd49}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6bd6c1d2-27ca-4ee0-88f2-00259086cc83}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f9cf533-3c3f-439e-b3c3-7124c0e01d66}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb80171e-fc74-4181-94e4-b1d3a17ddb84}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {89041c84-638c-438b-88af-479f8c3aaf02}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {67a8a272-9943-491f-9650-aead24544cf4}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {105b5963-a224-4eec-8aa4-fb2bca8b4281}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4658a519-71d9-42e6-87c4-c5bab02cb5a2}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f6433e0a-91d3-4c21-b79b-1726de2611ee}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {a5b83451-d2a2-4402-9915-a4b36b9a6f5e}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16997430-cc91-4baf-904c-a726780ba97e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6f2f6729-a9b8-4d2c-9169-343678091e76}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6f2f6729-a9b8-4d2c-9169-343678091e76}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {3228903c-ad8e-40b0-a5ce-8b44afa9a8fe}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f674e7db-ec57-4712-93c0-ee66890ed38f}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {a5b83451-d2a2-4402-9915-a4b36b9a6f5e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c59f805d-148d-400f-8793-a171f7cde148}, !- Mixed Air Node Name
  {5d856140-aaa1-456a-b9e5-15e363418719}, !- Outdoor Air Stream Node Name
  {7d4ac412-f084-48df-a93e-7a249bfbe268}, !- Relief Air Stream Node Name
  {fc638c7d-7506-4680-b457-4d8eb0fe72d7}; !- Return Air Stream Node Name

OS:Node,
  {88cd92b2-9083-4704-a227-1d8f0c8d095d}, !- Handle
  Node 77,                                !- Name
  ,                                       !- Inlet Port
  {5d856140-aaa1-456a-b9e5-15e363418719}; !- Outlet Port

OS:Connection,
  {5d856140-aaa1-456a-b9e5-15e363418719}, !- Handle
  {934ca370-0fc2-4244-b18e-61ac2eec2a32}, !- Name
  {88cd92b2-9083-4704-a227-1d8f0c8d095d}, !- Source Object
  3,                                      !- Outlet Port
  {f674e7db-ec57-4712-93c0-ee66890ed38f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bf97f647-7fb1-4ac1-905e-35ec6ec332f1}, !- Handle
  Node 78,                                !- Name
  {7d4ac412-f084-48df-a93e-7a249bfbe268}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d4ac412-f084-48df-a93e-7a249bfbe268}, !- Handle
  {6d2ef24d-cfdc-4547-8276-70cdba496c72}, !- Name
  {f674e7db-ec57-4712-93c0-ee66890ed38f}, !- Source Object
  7,                                      !- Outlet Port
  {bf97f647-7fb1-4ac1-905e-35ec6ec332f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b169c98-5965-477a-9816-432bf12a8009}, !- Handle
  {508ddb42-aa70-456b-b814-dc7e2b0743ad}, !- Name
  {0b941a0e-9108-4ed0-8292-4b52f45821b5}, !- Source Object
  9,                                      !- Outlet Port
  {765e064f-14f8-4f30-951e-fc8b061a04a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ab63b51-5001-4e2e-8ab9-79ce0bb0e77b}, !- Handle
  Node 79,                                !- Name
  {6cafbb42-aee7-4d46-890a-9ae276e02baf}, !- Inlet Port
  {43e71cbe-8867-43bb-9111-c07855ed5772}; !- Outlet Port

OS:Connection,
  {6cafbb42-aee7-4d46-890a-9ae276e02baf}, !- Handle
  {ccdb48e0-e0b0-4b27-a88f-09257ff1d799}, !- Name
  {a2315393-e71f-4714-8caf-5d3cbc90951e}, !- Source Object
  6,                                      !- Outlet Port
  {8ab63b51-5001-4e2e-8ab9-79ce0bb0e77b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43e71cbe-8867-43bb-9111-c07855ed5772}, !- Handle
  {ea2e5ea0-7b17-4fad-bcf1-59cf5bc8fa68}, !- Name
  {8ab63b51-5001-4e2e-8ab9-79ce0bb0e77b}, !- Source Object
  3,                                      !- Outlet Port
  {0b941a0e-9108-4ed0-8292-4b52f45821b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {afefc334-37df-49a7-a3fe-f7a561f6f15d}, !- Handle
  Node 80,                                !- Name
  {cca37033-b6d5-4851-bf4a-fe0332c09056}, !- Inlet Port
  {632152a4-a651-4355-84db-affe41578a73}; !- Outlet Port

OS:Connection,
  {cca37033-b6d5-4851-bf4a-fe0332c09056}, !- Handle
  {bb7deaab-2abf-47d3-9f91-7838d9d56520}, !- Name
  {76f602ee-d6e4-447a-b7e3-908ff5854da4}, !- Source Object
  9,                                      !- Outlet Port
  {afefc334-37df-49a7-a3fe-f7a561f6f15d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {632152a4-a651-4355-84db-affe41578a73}, !- Handle
  {73b7e163-d462-4461-b4f2-d57353888bbd}, !- Name
  {afefc334-37df-49a7-a3fe-f7a561f6f15d}, !- Source Object
  3,                                      !- Outlet Port
  {a2315393-e71f-4714-8caf-5d3cbc90951e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {71ad80e1-642e-4048-81b4-10593214cb09}, !- Handle
  Node 81,                                !- Name
  {c59f805d-148d-400f-8793-a171f7cde148}, !- Inlet Port
  {e50da0cd-c43e-421a-a7b7-2c3e5ea7bcc8}; !- Outlet Port

OS:Connection,
  {fc638c7d-7506-4680-b457-4d8eb0fe72d7}, !- Handle
  {59b6f274-5757-4908-9089-bcc50073d611}, !- Name
  {8a5b62fc-a6aa-488f-a6d4-eff96ba3e944}, !- Source Object
  3,                                      !- Outlet Port
  {f674e7db-ec57-4712-93c0-ee66890ed38f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c59f805d-148d-400f-8793-a171f7cde148}, !- Handle
  {8460ee75-1d60-4954-a98b-73267cd02bb0}, !- Name
  {f674e7db-ec57-4712-93c0-ee66890ed38f}, !- Source Object
  5,                                      !- Outlet Port
  {71ad80e1-642e-4048-81b4-10593214cb09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e50da0cd-c43e-421a-a7b7-2c3e5ea7bcc8}, !- Handle
  {cff457d8-3bd8-44b1-b6ab-f75743230087}, !- Name
  {71ad80e1-642e-4048-81b4-10593214cb09}, !- Source Object
  3,                                      !- Outlet Port
  {76f602ee-d6e4-447a-b7e3-908ff5854da4}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2f9a0ac5-8da6-4bcf-ab73-4243dc894d65}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b00ccbe2-7cc4-4181-aab2-d85c1c2db7c3}, !- Control Zone Name
  {765e064f-14f8-4f30-951e-fc8b061a04a1}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ac3dea5c-5b15-4cdc-a3e9-d9bd815d5d2a}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {3228903c-ad8e-40b0-a5ce-8b44afa9a8fe}, !- Availability Schedule Name
  {ceeea502-8e68-466e-98d1-71e08e0e365f}, !- Inlet Air Node Name
  {e3b73b07-57e8-4151-8078-b2cb95c739cd}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4505088d-9f47-4ecd-a7a0-204ed42ffa76}, !- Handle
  Node 82,                                !- Name
  {fef66cd3-66bd-4e15-b0df-58ba49fa4cd6}, !- Inlet Port
  {715b2459-d318-4229-ae14-49d1cb7937d8}; !- Outlet Port

OS:Connection,
  {a49b175b-3366-47dc-9da8-794152eb841e}, !- Handle
  {844399d5-ad35-4a6c-90c9-30e52bbaf97e}, !- Name
  {36006464-c56c-47e9-b008-cd6e8967d616}, !- Source Object
  3,                                      !- Outlet Port
  {39f64508-ba5f-4ee2-9afd-972359195e24}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fef66cd3-66bd-4e15-b0df-58ba49fa4cd6}, !- Handle
  {e522b098-2bf0-4ba6-b349-2185ba7fad84}, !- Name
  {b00ccbe2-7cc4-4181-aab2-d85c1c2db7c3}, !- Source Object
  12,                                     !- Outlet Port
  {4505088d-9f47-4ecd-a7a0-204ed42ffa76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {715b2459-d318-4229-ae14-49d1cb7937d8}, !- Handle
  {656d7c1c-e1d7-4106-b8eb-f20dedc10816}, !- Name
  {4505088d-9f47-4ecd-a7a0-204ed42ffa76}, !- Source Object
  3,                                      !- Outlet Port
  {4ad6b53e-2cde-47dc-b272-79358c34135a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ceeea502-8e68-466e-98d1-71e08e0e365f}, !- Handle
  {6c99aa1c-40fa-41e7-b69f-334db0538679}, !- Name
  {abc4049d-562d-47aa-8a1f-7b9f1c6c75b8}, !- Source Object
  3,                                      !- Outlet Port
  {ac3dea5c-5b15-4cdc-a3e9-d9bd815d5d2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3b73b07-57e8-4151-8078-b2cb95c739cd}, !- Handle
  {436ab0da-a504-4070-90df-5d60043323fa}, !- Name
  {ac3dea5c-5b15-4cdc-a3e9-d9bd815d5d2a}, !- Source Object
  4,                                      !- Outlet Port
  {36006464-c56c-47e9-b008-cd6e8967d616}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e67b5ea1-a001-4643-b79a-c8857c25d993}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4b060b67-a7f9-4e71-aa43-d3221ca7108d}, !- Water Inlet Node Name
  {bba51879-0490-4ac3-9061-54c9d804d616}; !- Water Outlet Node Name

OS:Node,
  {253c4e8f-e2fe-4e1a-9e42-6a8e15c79a4f}, !- Handle
  Node 83,                                !- Name
  {70be436b-0eee-4d21-816a-cda55fb91af6}, !- Inlet Port
  {4b060b67-a7f9-4e71-aa43-d3221ca7108d}; !- Outlet Port

OS:Connection,
  {70be436b-0eee-4d21-816a-cda55fb91af6}, !- Handle
  {7ebe8dbb-f571-452c-ae62-596d6607ca21}, !- Name
  {7a7bdf82-7856-4c35-a467-55b907e29fda}, !- Source Object
  4,                                      !- Outlet Port
  {253c4e8f-e2fe-4e1a-9e42-6a8e15c79a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c84f7d7-4c98-481a-80c2-69a05da5d13f}, !- Handle
  Node 84,                                !- Name
  {bba51879-0490-4ac3-9061-54c9d804d616}, !- Inlet Port
  {5f4a9f05-09b5-4fff-a324-2d50321d92f7}; !- Outlet Port

OS:Connection,
  {4b060b67-a7f9-4e71-aa43-d3221ca7108d}, !- Handle
  {94f99e2c-0698-4669-98d4-b4347cf310f8}, !- Name
  {253c4e8f-e2fe-4e1a-9e42-6a8e15c79a4f}, !- Source Object
  3,                                      !- Outlet Port
  {e67b5ea1-a001-4643-b79a-c8857c25d993}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bba51879-0490-4ac3-9061-54c9d804d616}, !- Handle
  {5a20dcb9-3ded-4670-b9e4-05e379c4ac69}, !- Name
  {e67b5ea1-a001-4643-b79a-c8857c25d993}, !- Source Object
  10,                                     !- Outlet Port
  {8c84f7d7-4c98-481a-80c2-69a05da5d13f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f4a9f05-09b5-4fff-a324-2d50321d92f7}, !- Handle
  {501cb45a-1d14-4fbc-bb27-738f47733fcb}, !- Name
  {8c84f7d7-4c98-481a-80c2-69a05da5d13f}, !- Source Object
  3,                                      !- Outlet Port
  {ecc0a1f1-7f46-4493-aefa-7c51be0415bc}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5aa62327-b9d4-44b9-ac75-4d2f705abe3c}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {3228903c-ad8e-40b0-a5ce-8b44afa9a8fe}, !- Availability Schedule Name
  {e67b5ea1-a001-4643-b79a-c8857c25d993}; !- Heating Coil Name

OS:AirLoopHVAC,
  {a5998c7f-bde6-45af-a047-bcfa109e49e9}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN, !- Name
  ,                                       !- Controller List Name
  {d7a95076-da62-4a1f-af8a-f71dcd2e3a9e}, !- Availability Schedule
  {149e5724-fa0b-482e-a077-1fee2c7ba09d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4d0056f5-66d9-4770-aefb-fcb34fcd5709}, !- Supply Side Inlet Node Name
  {56ddf94a-c611-49c3-a63c-efa3e0786cc3}, !- Demand Side Outlet Node Name
  {bb143a9f-fa49-4c71-849a-77ece3b5f25e}, !- Demand Side Inlet Node A
  {abca4707-6566-4b27-917f-2418a432299e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c264b761-8ae6-4ac4-bda2-d7c68e2757af}, !- Demand Mixer Name
  {8a7dfc51-3694-47f3-b089-930a3fb2adc7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {936b09d4-ad4e-46d8-9080-c8ad94bd0f2f}, !- Handle
  Node 85,                                !- Name
  {4d0056f5-66d9-4770-aefb-fcb34fcd5709}, !- Inlet Port
  {d3e19356-1400-4f9e-92fc-a894706b1d2f}; !- Outlet Port

OS:Node,
  {f948cee1-af0d-4c55-a6c9-d2bb56a891fb}, !- Handle
  Node 86,                                !- Name
  {26d86cf3-e912-4e53-8893-a4a3bd589dd4}, !- Inlet Port
  {abca4707-6566-4b27-917f-2418a432299e}; !- Outlet Port

OS:Connection,
  {4d0056f5-66d9-4770-aefb-fcb34fcd5709}, !- Handle
  {3ddc30e5-5db9-4683-aa6d-519add7c3c81}, !- Name
  {a5998c7f-bde6-45af-a047-bcfa109e49e9}, !- Source Object
  8,                                      !- Outlet Port
  {936b09d4-ad4e-46d8-9080-c8ad94bd0f2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abca4707-6566-4b27-917f-2418a432299e}, !- Handle
  {be131dae-7c95-4382-866d-7eeb4c24fcfc}, !- Name
  {f948cee1-af0d-4c55-a6c9-d2bb56a891fb}, !- Source Object
  3,                                      !- Outlet Port
  {a5998c7f-bde6-45af-a047-bcfa109e49e9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {49b0fad1-a7d2-41c3-96b2-19d239a4253e}, !- Handle
  Node 87,                                !- Name
  {bb143a9f-fa49-4c71-849a-77ece3b5f25e}, !- Inlet Port
  {2ef006a7-96d5-4a96-a67e-e35c1797b3d3}; !- Outlet Port

OS:Node,
  {28e72b14-b6dd-4ece-8619-d004085866e1}, !- Handle
  Node 88,                                !- Name
  {1ab55d96-9093-4f90-8a72-62a81b5ddc7c}, !- Inlet Port
  {56ddf94a-c611-49c3-a63c-efa3e0786cc3}; !- Outlet Port

OS:Node,
  {5197ceef-5d7f-4de4-89a5-3990431a6b90}, !- Handle
  Node 89,                                !- Name
  {66cdeb61-84d6-42ef-9445-e2c2fc54b576}, !- Inlet Port
  {7abbd425-923d-4f62-8362-66a3992a1f9e}; !- Outlet Port

OS:Connection,
  {bb143a9f-fa49-4c71-849a-77ece3b5f25e}, !- Handle
  {25450b9b-48f9-4a58-80b3-3044de5eb3c9}, !- Name
  {a5998c7f-bde6-45af-a047-bcfa109e49e9}, !- Source Object
  10,                                     !- Outlet Port
  {49b0fad1-a7d2-41c3-96b2-19d239a4253e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56ddf94a-c611-49c3-a63c-efa3e0786cc3}, !- Handle
  {0200615d-381d-4280-a355-dc5518b02b08}, !- Name
  {28e72b14-b6dd-4ece-8619-d004085866e1}, !- Source Object
  3,                                      !- Outlet Port
  {a5998c7f-bde6-45af-a047-bcfa109e49e9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8a7dfc51-3694-47f3-b089-930a3fb2adc7}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {2ef006a7-96d5-4a96-a67e-e35c1797b3d3}, !- Inlet Node Name
  {1139bdc1-907e-421d-883b-5332584258c4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c264b761-8ae6-4ac4-bda2-d7c68e2757af}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {1ab55d96-9093-4f90-8a72-62a81b5ddc7c}, !- Outlet Node Name
  {e6be7020-b309-4dc0-af96-83e8942ccbbe}; !- Inlet Node Name 1

OS:Connection,
  {2ef006a7-96d5-4a96-a67e-e35c1797b3d3}, !- Handle
  {76ebaf99-8ec9-48d0-9d37-dceaafc40902}, !- Name
  {49b0fad1-a7d2-41c3-96b2-19d239a4253e}, !- Source Object
  3,                                      !- Outlet Port
  {8a7dfc51-3694-47f3-b089-930a3fb2adc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ab55d96-9093-4f90-8a72-62a81b5ddc7c}, !- Handle
  {8452c5db-2d99-4e7e-9bcc-df02b1c9d39c}, !- Name
  {c264b761-8ae6-4ac4-bda2-d7c68e2757af}, !- Source Object
  2,                                      !- Outlet Port
  {28e72b14-b6dd-4ece-8619-d004085866e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bb6a128b-e4c5-409e-96d7-8fbe2f67c922}, !- Handle
  {a5998c7f-bde6-45af-a047-bcfa109e49e9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {149e5724-fa0b-482e-a077-1fee2c7ba09d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {24945dad-5887-4842-a0b5-e8bdc47d5bd0}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e71889ba-ed81-4e2a-ac20-9c42b2ae6f76}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {3228903c-ad8e-40b0-a5ce-8b44afa9a8fe}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {264b1206-3c40-4d1c-bb00-04518882c34a}, !- Air Inlet Node Name
  {26d86cf3-e912-4e53-8893-a4a3bd589dd4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2167a233-d3ad-45c4-9643-5a47415e1c24}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {3228903c-ad8e-40b0-a5ce-8b44afa9a8fe}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {802c14e0-3490-4525-b68f-11bcde26a2b8}, !- Air Inlet Node Name
  {9ed969c5-8e8a-41c6-84fe-890f039ab03e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {89f497c5-4e12-4b84-afc7-943cff51e746}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {759dbc8e-0023-4b74-9794-ecfc051c4568}, !- Handle
  Coil Cooling DX Single Speed 3 49kBtu/hr 14.0SEER, !- Name
  {3228903c-ad8e-40b0-a5ce-8b44afa9a8fe}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {faa1c1da-52a4-4456-b664-9ca5f9dd5cfa}, !- Air Inlet Node Name
  {7f769160-8fb1-4ddc-9d8f-66a951d75f39}, !- Air Outlet Node Name
  {a2d7469d-aecd-4483-8579-fd96ad0ca127}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a20e903e-301f-41b0-a52b-0c58269dcd49}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6bd6c1d2-27ca-4ee0-88f2-00259086cc83}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f9cf533-3c3f-439e-b3c3-7124c0e01d66}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb80171e-fc74-4181-94e4-b1d3a17ddb84}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {94f4334d-fd05-4fa3-8165-42de1c1255a3}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cf313f2c-acb6-4a77-a06c-6fd954570051}, !- Handle
  Curve Quadratic 7,                      !- Name
