  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ecc4e995-4083-4bbc-bd42-e09ca07b72cf}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d14f7f0-a131-468f-929d-f916c9c2f4a0}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c62eb9bf-3341-4918-afc6-99b9b7639c57}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {063fef4e-62a4-4d21-a435-38bc8b748764}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a25d5129-c474-4f65-adb7-927445324cc6}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {c4b2c5e9-e9cd-49ae-aadf-a9cee2ab2971}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4bf12fb5-fac0-49c9-939c-0f793806549e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4bf12fb5-fac0-49c9-939c-0f793806549e}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4e4eb7e5-3cdb-4cd8-9628-1dad523ff006}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {c4b2c5e9-e9cd-49ae-aadf-a9cee2ab2971}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {96c3814f-8d3a-4cbe-aa7e-4def59850d46}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {96c3814f-8d3a-4cbe-aa7e-4def59850d46}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {2677d591-f56a-435c-86b0-01f502e7640f}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {c4b2c5e9-e9cd-49ae-aadf-a9cee2ab2971}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cd9b43cf-2722-43e9-be78-6ab71a9dc240}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {cd9b43cf-2722-43e9-be78-6ab71a9dc240}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {af1b94a3-8dce-47f5-a19c-04ce89892615}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {c4b2c5e9-e9cd-49ae-aadf-a9cee2ab2971}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5f7912b0-1e0f-4c6f-82d3-8d77b08ad1f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5f7912b0-1e0f-4c6f-82d3-8d77b08ad1f1}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {906f73b6-6172-43de-9e0c-fc05b8df9596}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {c4b2c5e9-e9cd-49ae-aadf-a9cee2ab2971}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {837f85c7-8d53-4bd6-96d8-b5c6f2e9ef60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {837f85c7-8d53-4bd6-96d8-b5c6f2e9ef60}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f9e2dc18-e2be-47d3-bdff-fbd75f13ed4d}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {c4b2c5e9-e9cd-49ae-aadf-a9cee2ab2971}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c7679493-77dd-435c-8892-3ab9419f570b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c7679493-77dd-435c-8892-3ab9419f570b}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0d447b19-d17e-427a-934b-c0ec98c73a08}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {c4b2c5e9-e9cd-49ae-aadf-a9cee2ab2971}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2a1df238-9eb7-48b3-9ba4-41b011573681}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a1df238-9eb7-48b3-9ba4-41b011573681}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {7acd4134-bac8-45c7-a613-84557847ae5f}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {99f72c48-af41-4b62-93ed-ea0c3539d6e4}, !- Control Zone or Zone List Name
  {6ae3184f-0f92-4caa-be5b-f2ca31cfcda4}, !- Cooling Control Zone or Zone List Name
  {ac9969c5-f1a1-44b2-9454-3118783b5bb2}, !- Heating Control Zone or Zone List Name
  {e5f600a4-e949-4707-b544-ad1756d4f964}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {99f72c48-af41-4b62-93ed-ea0c3539d6e4}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6ae3184f-0f92-4caa-be5b-f2ca31cfcda4}, !- Handle
  {f600c639-72ab-41cb-8944-693e470c8c0d}; !- Name

OS:ModelObjectList,
  {ac9969c5-f1a1-44b2-9454-3118783b5bb2}, !- Handle
  {4a9b85a3-48db-4e5d-a51e-0bc1fce22e40}; !- Name

OS:ModelObjectList,
  {e5f600a4-e949-4707-b544-ad1756d4f964}, !- Handle
  {0c5af78c-6508-4231-b7bd-829016c58559}; !- Name

OS:Schedule:Ruleset,
  {746926a5-c917-4e47-b960-d0572b0c3d81}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {dc533e1b-ef97-46b1-bf21-9aa4101bf6d2}, !- Default Day Schedule Name
  {2e585107-40b7-48a9-9fa9-bb6825670616}, !- Summer Design Day Schedule Name
  {88164758-8cf3-4bed-917e-35b06cfa64de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dc533e1b-ef97-46b1-bf21-9aa4101bf6d2}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab0e8db3-0249-4172-914d-506458b0c988}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88164758-8cf3-4bed-917e-35b06cfa64de}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {60d31dc8-199e-4c25-801f-accb7ace9ec0}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e585107-40b7-48a9-9fa9-bb6825670616}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd3369a2-4175-4bae-89b2-71fa46d88dea}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {746926a5-c917-4e47-b960-d0572b0c3d81}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {03a5b5aa-bee0-4c7a-baba-6184e43c9a76}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {03a5b5aa-bee0-4c7a-baba-6184e43c9a76}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ead91528-a331-430c-bd38-5373af876519}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {746926a5-c917-4e47-b960-d0572b0c3d81}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {71d35f93-5c32-4c49-891a-6457fc6d1165}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {71d35f93-5c32-4c49-891a-6457fc6d1165}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {1fab4a8f-d291-4dd6-86c6-f6b7e028d156}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {746926a5-c917-4e47-b960-d0572b0c3d81}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8720a55d-5792-4bbc-989c-ece43b8153f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8720a55d-5792-4bbc-989c-ece43b8153f8}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {044c6364-cb77-40a0-9d94-a3fd9950b54e}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {746926a5-c917-4e47-b960-d0572b0c3d81}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {60687c29-38a2-4e2b-b8f2-7624432dbe91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {60687c29-38a2-4e2b-b8f2-7624432dbe91}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {26f885cf-4090-455e-a46c-43f62e5dee6d}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {746926a5-c917-4e47-b960-d0572b0c3d81}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {259c9a2d-ea4a-45c5-9444-2f11dd5cdb35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {259c9a2d-ea4a-45c5-9444-2f11dd5cdb35}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c790da49-e5a2-4e44-a84e-e477c7991182}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {746926a5-c917-4e47-b960-d0572b0c3d81}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {89a218e8-be01-4067-86e9-11eca272ac82}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {89a218e8-be01-4067-86e9-11eca272ac82}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23b370e6-23d1-43c1-9126-ddb7cec7077c}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {746926a5-c917-4e47-b960-d0572b0c3d81}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02cfab94-21fa-45f4-9cea-f6b1c62dc697}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02cfab94-21fa-45f4-9cea-f6b1c62dc697}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {ee4cae2e-fe0d-4495-b415-3c9e19dc13f2}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {419d87d1-46d2-424b-b47e-7e7d66a4af51}, !- Control Zone or Zone List Name
  {b49f5e6a-074e-460b-91d0-a76abcddb954}, !- Cooling Control Zone or Zone List Name
  {436fa947-1e56-4975-ae2d-b4d761a7fa79}, !- Heating Control Zone or Zone List Name
  {30be6a83-6d59-4d82-9d79-727c1079b0b4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {419d87d1-46d2-424b-b47e-7e7d66a4af51}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b49f5e6a-074e-460b-91d0-a76abcddb954}, !- Handle
  {0ee884c7-8b1b-4656-a3ae-e1ce47cb1f1e}; !- Name

OS:ModelObjectList,
  {436fa947-1e56-4975-ae2d-b4d761a7fa79}, !- Handle
  {5a28fcd4-5fc7-4e6b-9001-ef382dc4d085}; !- Name

OS:ModelObjectList,
  {30be6a83-6d59-4d82-9d79-727c1079b0b4}, !- Handle
  {c4d92796-3557-4211-a8f4-aa483d24a606}; !- Name

OS:Schedule:Ruleset,
  {e9564623-d06c-4111-a354-90de94b548be}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {f369e3c1-9eae-453b-be0e-310c81807eb9}, !- Default Day Schedule Name
  {0c5b7a6f-5872-454f-9ea5-4a1b09276eb3}, !- Summer Design Day Schedule Name
  {72606b3a-5000-4c81-a359-f4abb3e93424}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f369e3c1-9eae-453b-be0e-310c81807eb9}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36c03b49-12d6-412d-b5a6-c4e31e265e3f}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72606b3a-5000-4c81-a359-f4abb3e93424}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e17c6e27-2b0c-44f0-8b2c-80db855dafb0}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c5b7a6f-5872-454f-9ea5-4a1b09276eb3}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9a70a589-9f01-465b-9631-07c831b5448a}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {e9564623-d06c-4111-a354-90de94b548be}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {83b39da9-c17b-4579-8474-2ed8636489d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {83b39da9-c17b-4579-8474-2ed8636489d3}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {83bb18c0-843d-43d5-93ea-1c5ab7275194}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {e9564623-d06c-4111-a354-90de94b548be}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a2522411-178e-460b-ad94-a04c76cd73be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a2522411-178e-460b-ad94-a04c76cd73be}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8246529c-1ecd-4cc7-a502-cbd984466c23}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {e9564623-d06c-4111-a354-90de94b548be}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {081ed3c9-e8b2-4257-9d4c-8518f7daf233}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {081ed3c9-e8b2-4257-9d4c-8518f7daf233}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7885f4b3-6c61-43ad-98eb-5451f49c53ef}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {e9564623-d06c-4111-a354-90de94b548be}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {367bc692-be53-493b-9126-6924492fa868}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {367bc692-be53-493b-9126-6924492fa868}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c06ddd86-b799-40b4-8873-8cdb44cd6de1}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {e9564623-d06c-4111-a354-90de94b548be}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {69c7eeb5-f1c2-498a-a173-5668f54beaae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {69c7eeb5-f1c2-498a-a173-5668f54beaae}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {77cffe3c-807b-46b7-b76f-ed077aebbb85}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {e9564623-d06c-4111-a354-90de94b548be}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e6635cb2-20c5-45c2-a718-90d3a8b0cddd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e6635cb2-20c5-45c2-a718-90d3a8b0cddd}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1cc75be5-41ef-4dea-b853-59a06346e7fc}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {e9564623-d06c-4111-a354-90de94b548be}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {70d6d245-8daa-415b-a4fc-e72aebb12c08}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70d6d245-8daa-415b-a4fc-e72aebb12c08}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {42e68d14-7334-4a8a-9a5e-15e5f7407ebf}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c685788f-5742-453d-8c90-b581aec1fdee}, !- Control Zone or Zone List Name
  {dcaaa07e-c984-48b1-aa0a-ce66c00b63d6}, !- Cooling Control Zone or Zone List Name
  {4a729af5-8c05-4451-ab13-e802ec16e1b7}, !- Heating Control Zone or Zone List Name
  {6209c9e1-6a21-4ce1-91ce-46dc24d15a1b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c685788f-5742-453d-8c90-b581aec1fdee}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {dcaaa07e-c984-48b1-aa0a-ce66c00b63d6}, !- Handle
  {fa627356-a419-407a-9a4d-acf4e3fa02fe}; !- Name

OS:ModelObjectList,
  {4a729af5-8c05-4451-ab13-e802ec16e1b7}, !- Handle
  {d8a25b7a-4d0c-4e04-af2f-338da1a8a859}; !- Name

OS:ModelObjectList,
  {6209c9e1-6a21-4ce1-91ce-46dc24d15a1b}, !- Handle
  {35ef3577-1153-4f78-aab5-23e243555f90}; !- Name

OS:Schedule:Ruleset,
  {702f5f40-911a-401f-94a3-70a710ab3f96}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {7e1bb2cc-0f3b-449a-bc66-e6ffdb41a104}, !- Default Day Schedule Name
  {dcd35dca-7df2-437f-8502-3f6c14294155}, !- Summer Design Day Schedule Name
  {c8ab4582-af77-475c-9db1-b3473f95995e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7e1bb2cc-0f3b-449a-bc66-e6ffdb41a104}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03afc3c4-acce-470a-899d-383a16981c97}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8ab4582-af77-475c-9db1-b3473f95995e}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c512c40-ea6d-4dcf-bb55-d59438425669}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dcd35dca-7df2-437f-8502-3f6c14294155}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1bd739ea-b894-4436-af62-dd8b1c37e30a}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {702f5f40-911a-401f-94a3-70a710ab3f96}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2c2b3c99-3cc7-45b5-b4ba-d47f91ea616e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2c2b3c99-3cc7-45b5-b4ba-d47f91ea616e}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {af510f16-7a17-4464-81de-10bc19a73733}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {702f5f40-911a-401f-94a3-70a710ab3f96}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {567b59f9-3508-4a22-82d8-e4c3b0c6024e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {567b59f9-3508-4a22-82d8-e4c3b0c6024e}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {03bba646-5fe6-4f21-9167-18f4c62ab671}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {702f5f40-911a-401f-94a3-70a710ab3f96}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b3238a29-b1a2-4a39-ac79-9ce3e8bead2e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b3238a29-b1a2-4a39-ac79-9ce3e8bead2e}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {45edbd6e-0ede-47b1-a0f2-f496c350b8a2}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {702f5f40-911a-401f-94a3-70a710ab3f96}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ff994ab3-066f-4f9d-889f-2954b462a027}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ff994ab3-066f-4f9d-889f-2954b462a027}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b1142625-531f-4e0a-9f10-f10402820554}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {702f5f40-911a-401f-94a3-70a710ab3f96}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9541fdc7-68e1-459e-b5aa-c9b6fc5ed8ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9541fdc7-68e1-459e-b5aa-c9b6fc5ed8ca}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {89ae4198-dc07-419f-90a5-475a48ad113a}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {702f5f40-911a-401f-94a3-70a710ab3f96}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cf020d3f-20d5-4874-910c-69739f95d6f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cf020d3f-20d5-4874-910c-69739f95d6f8}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bd756550-7182-468b-a2ac-23c81cf8da26}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {702f5f40-911a-401f-94a3-70a710ab3f96}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {21b07a5e-d16d-4af6-acd9-d58e38113ae8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21b07a5e-d16d-4af6-acd9-d58e38113ae8}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {7ede30a1-43cd-4a20-9c96-c350371d65e2}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ae97b91b-9280-4c7f-b51f-26af077c22fa}, !- Control Zone or Zone List Name
  {0156e73f-7c89-4c05-9cab-ac2302d76fed}, !- Cooling Control Zone or Zone List Name
  {baf7d4e6-7aef-42ba-9411-380a5223f31c}, !- Heating Control Zone or Zone List Name
  {fcee5fef-23d2-4b1f-8288-dcefd4ca7009}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ae97b91b-9280-4c7f-b51f-26af077c22fa}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0156e73f-7c89-4c05-9cab-ac2302d76fed}, !- Handle
  {2bd33de0-a431-44af-81fd-29d2f5ca405e}; !- Name

OS:ModelObjectList,
  {baf7d4e6-7aef-42ba-9411-380a5223f31c}, !- Handle
  {cdcbe2b5-d850-4c88-b045-e3f66e94efa9}; !- Name

OS:ModelObjectList,
  {fcee5fef-23d2-4b1f-8288-dcefd4ca7009}, !- Handle
  {fc173f0d-7e92-4cf7-926e-645a740cb3be}; !- Name

OS:Schedule:Ruleset,
  {6424ac8c-c7cd-4cc0-aeb7-98339301e651}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {4f04c272-c98b-40e1-ab70-e475393459a1}, !- Default Day Schedule Name
  {c940ae32-f0dc-442d-8f16-1c1cce22e19f}, !- Summer Design Day Schedule Name
  {91888889-f102-4f4a-99f5-56b1e689a707}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4f04c272-c98b-40e1-ab70-e475393459a1}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03ff9306-207d-4f80-8704-567cd70fe9bc}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91888889-f102-4f4a-99f5-56b1e689a707}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f03b22e1-7381-43f6-8067-2446ae320628}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c940ae32-f0dc-442d-8f16-1c1cce22e19f}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {52c28cf1-33e7-487f-b714-7871f1a31d09}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {6424ac8c-c7cd-4cc0-aeb7-98339301e651}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0f0313f9-f908-40fc-92cb-4ef94f8828c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {0f0313f9-f908-40fc-92cb-4ef94f8828c3}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {23ca1221-1928-45a7-b53b-9cb03114b4c4}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {6424ac8c-c7cd-4cc0-aeb7-98339301e651}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {407496f0-17d3-4201-896b-a99eb744ef90}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {407496f0-17d3-4201-896b-a99eb744ef90}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e58fcd7d-a94a-4a24-a8bc-e3a12653f142}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {6424ac8c-c7cd-4cc0-aeb7-98339301e651}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a3b11cc5-ca16-4ed3-b430-a03716e8d51c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {a3b11cc5-ca16-4ed3-b430-a03716e8d51c}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {32369fd5-55a1-4168-be07-b2fba3b21f6a}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {6424ac8c-c7cd-4cc0-aeb7-98339301e651}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6bb138c2-e65a-4163-805a-6c7a6d42baa9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6bb138c2-e65a-4163-805a-6c7a6d42baa9}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {593ec990-70fc-46fa-b45d-8fef909b4b10}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {6424ac8c-c7cd-4cc0-aeb7-98339301e651}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {369675c4-aa0d-44ef-8b12-2795e1b92f4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {369675c4-aa0d-44ef-8b12-2795e1b92f4c}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {34f914da-bd0e-438b-a13d-a2ea85d93282}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {6424ac8c-c7cd-4cc0-aeb7-98339301e651}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4c6b8d74-7687-4028-b8db-ce61f90bc46c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4c6b8d74-7687-4028-b8db-ce61f90bc46c}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e565c788-f6d2-4ff2-9727-6cec05486152}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {6424ac8c-c7cd-4cc0-aeb7-98339301e651}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f102c397-81ad-46c7-a14f-8d9ddf61244d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f102c397-81ad-46c7-a14f-8d9ddf61244d}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {038afa13-95c4-45dc-9297-1ceb5ca0b239}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b8388052-6433-49a6-8e84-4b855b724c38}, !- Control Zone or Zone List Name
  {9c6f12f9-9453-4471-9855-53a1951deeee}, !- Cooling Control Zone or Zone List Name
  {e1a3e60d-a3c6-4dd3-bce0-19c64895d6cb}, !- Heating Control Zone or Zone List Name
  {ee13b13e-cf97-460c-a9c4-699ae9812e9e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b8388052-6433-49a6-8e84-4b855b724c38}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {9c6f12f9-9453-4471-9855-53a1951deeee}, !- Handle
  {d529546b-f62c-4718-9fc7-a3808d29b3ce}; !- Name

OS:ModelObjectList,
  {e1a3e60d-a3c6-4dd3-bce0-19c64895d6cb}, !- Handle
  {27816ef4-5e44-4dbb-9fc0-3556c7d2a7a8}; !- Name

OS:ModelObjectList,
  {ee13b13e-cf97-460c-a9c4-699ae9812e9e}, !- Handle
  {b5d07bc0-4809-46db-ad84-3daa1c495ae6}; !- Name

OS:Schedule:Ruleset,
  {3e0c20d0-424c-47fa-83fc-dd0785a82ac6}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {0a7efb8c-2768-42fe-9443-783ced2e3648}, !- Default Day Schedule Name
  {3578b191-bd6c-4d9f-9150-c1d4e864de3c}, !- Summer Design Day Schedule Name
  {17d4dceb-7560-4152-aab6-4ef93d62d736}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a7efb8c-2768-42fe-9443-783ced2e3648}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c34fff4-a2d6-4880-a6c6-4084f2267d41}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17d4dceb-7560-4152-aab6-4ef93d62d736}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61f8a83e-178c-4454-8a31-b4c59d34776a}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3578b191-bd6c-4d9f-9150-c1d4e864de3c}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f4cf1a3-6bbb-4cc3-97f1-7f2164084216}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {3e0c20d0-424c-47fa-83fc-dd0785a82ac6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {217b2233-5cd8-428c-8718-3d9251c3b402}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {217b2233-5cd8-428c-8718-3d9251c3b402}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c8dd8201-4404-49f1-8841-ccd33583cdb7}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {3e0c20d0-424c-47fa-83fc-dd0785a82ac6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {851e8a9b-b56c-4089-a16a-0833dd00fd74}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {851e8a9b-b56c-4089-a16a-0833dd00fd74}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {87624bad-9db9-47bc-a964-2b82e1d26df9}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {3e0c20d0-424c-47fa-83fc-dd0785a82ac6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d990dfbf-d5c5-4a8a-a2cb-84d7ef4b3e32}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d990dfbf-d5c5-4a8a-a2cb-84d7ef4b3e32}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7f62fd3e-b658-470b-a38c-fffd1e77b28a}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {3e0c20d0-424c-47fa-83fc-dd0785a82ac6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {67276835-e7fe-489d-b26c-1c69ecdb6742}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {67276835-e7fe-489d-b26c-1c69ecdb6742}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ff84a76a-43f2-45ff-ba98-2707311b2b7a}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {3e0c20d0-424c-47fa-83fc-dd0785a82ac6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f57058ff-4b77-41ea-86b1-aa9784accfea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f57058ff-4b77-41ea-86b1-aa9784accfea}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6d1705fd-afa2-45f6-bd25-05ee7a8d383e}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {3e0c20d0-424c-47fa-83fc-dd0785a82ac6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {82bb212b-c92a-411b-9918-abdfe970f5dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {82bb212b-c92a-411b-9918-abdfe970f5dd}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ec04c73a-6197-4853-953a-f60030c479d6}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {3e0c20d0-424c-47fa-83fc-dd0785a82ac6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c978f0fd-b0af-4d40-9bb3-fc868393573a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c978f0fd-b0af-4d40-9bb3-fc868393573a}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {ef2f41d2-cf52-4216-b0f4-b34666eb8bec}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4d0f7165-3d1d-458b-89ee-6b79ecfdc23e}, !- Control Zone or Zone List Name
  {e8693fda-3c53-471e-a6fb-01198a478258}, !- Cooling Control Zone or Zone List Name
  {e8c416d3-a4a9-4869-ba32-6a8e0565faa8}, !- Heating Control Zone or Zone List Name
  {d6ca44b4-093b-46dd-afe9-4004ce645dd2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4d0f7165-3d1d-458b-89ee-6b79ecfdc23e}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e8693fda-3c53-471e-a6fb-01198a478258}, !- Handle
  {93757c5c-022c-4565-9a73-afa70be25356}; !- Name

OS:ModelObjectList,
  {e8c416d3-a4a9-4869-ba32-6a8e0565faa8}, !- Handle
  {550bc058-4fc0-4a8b-b514-f5524e4893f7}; !- Name

OS:ModelObjectList,
  {d6ca44b4-093b-46dd-afe9-4004ce645dd2}, !- Handle
  {02f8e5db-db78-43be-b691-ac9df4297ae5}; !- Name

OS:Schedule:Ruleset,
  {4abaecdd-d6b3-4862-beb8-cca579b4eec3}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {3b543c84-0f59-4129-8ae7-97ec6a8ef9c5}, !- Default Day Schedule Name
  {012a6503-4b3b-40d1-95e5-2c9dcb6d56de}, !- Summer Design Day Schedule Name
  {09a19c11-e55c-4a12-b3ed-0a6ff628fc7b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3b543c84-0f59-4129-8ae7-97ec6a8ef9c5}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c1a7ae8f-522d-4b40-ba87-90023aad8a9f}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09a19c11-e55c-4a12-b3ed-0a6ff628fc7b}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {39c0fc65-1590-4571-bc45-31671b7b3477}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {012a6503-4b3b-40d1-95e5-2c9dcb6d56de}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4128774a-08ae-4ba4-ab31-3ace224d735e}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {4abaecdd-d6b3-4862-beb8-cca579b4eec3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {92151d98-9fdc-4b28-ade8-371975bc1207}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {92151d98-9fdc-4b28-ade8-371975bc1207}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0746ffb8-1fe6-41db-a086-322dd5d20524}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {4abaecdd-d6b3-4862-beb8-cca579b4eec3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {41e28dbc-1201-452c-9c89-4343d9959674}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {41e28dbc-1201-452c-9c89-4343d9959674}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {04734d4e-fe98-496e-821c-5493a7467544}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {4abaecdd-d6b3-4862-beb8-cca579b4eec3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6a533345-9dae-4ad7-815d-e30b82f88a69}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {6a533345-9dae-4ad7-815d-e30b82f88a69}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {32d1ef27-7159-482c-8ce8-15dc7ced59b4}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {4abaecdd-d6b3-4862-beb8-cca579b4eec3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {391f789e-c899-46f0-97c3-18daad2c305e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {391f789e-c899-46f0-97c3-18daad2c305e}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {1d997df5-80bf-4e2c-9d9c-427edf15815a}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {4abaecdd-d6b3-4862-beb8-cca579b4eec3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {609db9e8-a733-4b07-9775-3ce3166fbf55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {609db9e8-a733-4b07-9775-3ce3166fbf55}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {84ca4985-d6d8-4577-853a-e1b6857b6585}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {4abaecdd-d6b3-4862-beb8-cca579b4eec3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {18735eb4-35c8-4a1a-9cfd-9d186b032ca8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {18735eb4-35c8-4a1a-9cfd-9d186b032ca8}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b90faac5-ade1-4348-ba62-30a1b9458dbc}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {4abaecdd-d6b3-4862-beb8-cca579b4eec3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {323c24c9-a3bc-4337-91e0-a68535c6eed4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {323c24c9-a3bc-4337-91e0-a68535c6eed4}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {73b47ac7-f0d8-4e2f-9b18-dcd5f0b5e0e2}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {10d9468c-e8a1-4412-aebe-892de0b5ea29}, !- Control Zone or Zone List Name
  {e4a641fe-775b-4132-9221-0d6167deb3cc}, !- Cooling Control Zone or Zone List Name
  {887c26df-27d5-4ddc-839e-9b5204ae6e0c}, !- Heating Control Zone or Zone List Name
  {9ca750fd-173a-4054-96a3-527d07b85fe7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {10d9468c-e8a1-4412-aebe-892de0b5ea29}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e4a641fe-775b-4132-9221-0d6167deb3cc}, !- Handle
  {10d9d335-9006-4cca-98f7-d4cb675346d0}; !- Name

OS:ModelObjectList,
  {887c26df-27d5-4ddc-839e-9b5204ae6e0c}, !- Handle
  {69c9acfc-cfdd-4533-9748-c03b712a659a}; !- Name

OS:ModelObjectList,
  {9ca750fd-173a-4054-96a3-527d07b85fe7}, !- Handle
  {3c205470-886d-4be5-940e-a0119e57f609}; !- Name

OS:Schedule:Ruleset,
  {3f806810-e4f2-4a50-9678-962705dc3321}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {3ee329ae-468a-443b-bd05-3dbfe743648b}, !- Default Day Schedule Name
  {b7253b91-4afa-45e7-a23a-b242c5140a28}, !- Summer Design Day Schedule Name
  {fa3b45f8-32ed-4190-9729-89e05a8953d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3ee329ae-468a-443b-bd05-3dbfe743648b}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74201564-ea3c-4eda-8402-6e7af1f1b173}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa3b45f8-32ed-4190-9729-89e05a8953d4}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b924a88f-a270-432a-98b4-f3bcd4cc4c7a}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7253b91-4afa-45e7-a23a-b242c5140a28}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {455d2f7f-adfa-4c87-8b17-24bd59f72a27}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {3f806810-e4f2-4a50-9678-962705dc3321}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4b3ad2e1-b529-42a8-a78c-a5aa620c9f13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4b3ad2e1-b529-42a8-a78c-a5aa620c9f13}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c7d93d8c-2d34-48b7-b0e3-3f3d82705892}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {3f806810-e4f2-4a50-9678-962705dc3321}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {034f77dd-3ad2-4f7e-bb5e-cd2eea8be7d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {034f77dd-3ad2-4f7e-bb5e-cd2eea8be7d7}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {22af8ce9-5bfb-4382-bf2f-7d0069e13b2a}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {3f806810-e4f2-4a50-9678-962705dc3321}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {90ebf5cf-8111-4319-af59-99650aff9a10}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {90ebf5cf-8111-4319-af59-99650aff9a10}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {863a942c-ebf0-4804-9236-ace236fabd5e}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {3f806810-e4f2-4a50-9678-962705dc3321}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b95021d8-1aa9-4f5f-90cb-c4f0e9bb2050}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b95021d8-1aa9-4f5f-90cb-c4f0e9bb2050}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {2459ceeb-25c8-4994-b32f-df3165e40f1f}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {3f806810-e4f2-4a50-9678-962705dc3321}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {042e815c-469d-48ec-a3f2-61d014bb2cae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {042e815c-469d-48ec-a3f2-61d014bb2cae}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9aa018e2-282c-4713-946f-7965abb6172c}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {3f806810-e4f2-4a50-9678-962705dc3321}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f9698143-27c0-4c28-8d1f-5826447444a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f9698143-27c0-4c28-8d1f-5826447444a0}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2ada2d33-b54c-4983-8846-40213b4f7712}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {3f806810-e4f2-4a50-9678-962705dc3321}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f331e5d8-d76f-4f8c-a69d-8dedf7a0730a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f331e5d8-d76f-4f8c-a69d-8dedf7a0730a}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {45adaaf0-eb59-493e-8483-9e33c7d5959d}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ddca1427-6e10-468a-8a21-d5d94c8f4844}, !- Control Zone or Zone List Name
  {2ca9af9b-ff07-4870-9deb-b753c47fc3ac}, !- Cooling Control Zone or Zone List Name
  {bdcef3cf-96df-493a-b01c-fbe5b8155eb5}, !- Heating Control Zone or Zone List Name
  {74952d0d-0fa8-4795-a0a1-0361c36fbf1f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ddca1427-6e10-468a-8a21-d5d94c8f4844}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2ca9af9b-ff07-4870-9deb-b753c47fc3ac}, !- Handle
  {cf5f72ec-5bf1-49be-a2fe-84eec1352a17}; !- Name

OS:ModelObjectList,
  {bdcef3cf-96df-493a-b01c-fbe5b8155eb5}, !- Handle
  {43cc002f-cf5a-4ebf-9550-1170f63582d9}; !- Name

OS:ModelObjectList,
  {74952d0d-0fa8-4795-a0a1-0361c36fbf1f}, !- Handle
  {9e1f7ba9-f9b6-4a2d-baeb-fda1336f3d5d}; !- Name

OS:Schedule:Ruleset,
  {f91bebbc-8713-480d-adcd-6fe52ea2db64}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {daec1327-01aa-438f-afbd-9d132f3ff7d8}, !- Default Day Schedule Name
  {b3d68bf7-74d3-422b-95a4-442955462a7b}, !- Summer Design Day Schedule Name
  {2e6210be-fa07-49fc-9927-9cd90f00e592}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {daec1327-01aa-438f-afbd-9d132f3ff7d8}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff10f442-f144-443f-b66f-870283833f8d}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e6210be-fa07-49fc-9927-9cd90f00e592}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e004371f-3d0e-44e7-855d-454923590b1c}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3d68bf7-74d3-422b-95a4-442955462a7b}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3700887b-3422-4371-b4a0-640a829b8bb9}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {f91bebbc-8713-480d-adcd-6fe52ea2db64}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7552ad85-bb94-4154-892d-2e2bfedd0edf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {7552ad85-bb94-4154-892d-2e2bfedd0edf}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4898dadc-30b5-4782-b355-69d1371d2200}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {f91bebbc-8713-480d-adcd-6fe52ea2db64}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5821a892-8660-438d-a878-837cdd98185b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {5821a892-8660-438d-a878-837cdd98185b}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8b068f61-a387-4d35-b57d-9e555d19d968}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {f91bebbc-8713-480d-adcd-6fe52ea2db64}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {42d07e86-e93a-4d49-9345-cdbde6404e91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {42d07e86-e93a-4d49-9345-cdbde6404e91}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {29d0894a-8e74-41b4-85da-3d4205f00c90}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {f91bebbc-8713-480d-adcd-6fe52ea2db64}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6004767b-7ed9-4c9a-80c4-046d6b154c60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6004767b-7ed9-4c9a-80c4-046d6b154c60}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {281f076c-dd73-498d-a292-16625966f6b6}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {f91bebbc-8713-480d-adcd-6fe52ea2db64}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {606cf0e6-4787-4edb-ae13-7daf9e726b5a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {606cf0e6-4787-4edb-ae13-7daf9e726b5a}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c700ac70-5f59-4108-a6ea-60b775eb5f6e}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {f91bebbc-8713-480d-adcd-6fe52ea2db64}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {033d8794-4cc3-4474-92db-390a3b8f7b4f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {033d8794-4cc3-4474-92db-390a3b8f7b4f}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b6c0b3e7-b01b-4af4-9567-5bed67be0fae}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {f91bebbc-8713-480d-adcd-6fe52ea2db64}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {19ab169b-754a-4f8c-83e4-7d7b59d6383b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19ab169b-754a-4f8c-83e4-7d7b59d6383b}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {d6471ff4-f8eb-41e9-bacb-bc0794ef0c6c}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3e09df82-8b66-487c-89be-a66bb3705c2a}, !- Control Zone or Zone List Name
  {3ec88410-bb89-4ad7-8e05-e064891f60f6}, !- Cooling Control Zone or Zone List Name
  {5b02367e-d2b6-43df-8551-72bb5bdb928a}, !- Heating Control Zone or Zone List Name
  {6d0d32ee-2e9e-4052-b852-21dedd768182}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3e09df82-8b66-487c-89be-a66bb3705c2a}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3ec88410-bb89-4ad7-8e05-e064891f60f6}, !- Handle
  {07089ec2-7cff-402f-ac2d-a742d9ee4fbf}; !- Name

OS:ModelObjectList,
  {5b02367e-d2b6-43df-8551-72bb5bdb928a}, !- Handle
  {953032b8-d0cc-4819-b92b-cdfe449e1a77}; !- Name

OS:ModelObjectList,
  {6d0d32ee-2e9e-4052-b852-21dedd768182}, !- Handle
  {f93b1b29-9cf0-4f58-91a4-331f09c93df5}; !- Name

OS:Schedule:Ruleset,
  {23a4d5bb-8f38-44d7-90e0-700bd829b991}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {c4b3491b-de6a-4707-8293-91d81ae38dfd}, !- Default Day Schedule Name
  {f986b877-daf5-499d-b56f-d79bc572ba3f}, !- Summer Design Day Schedule Name
  {9b5a0776-e94f-4127-954d-c54ff778fb3e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c4b3491b-de6a-4707-8293-91d81ae38dfd}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae007e04-b787-4615-9c21-7f74635746db}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b5a0776-e94f-4127-954d-c54ff778fb3e}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de225b04-f8e2-437f-b843-eadfb53d7f2c}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f986b877-daf5-499d-b56f-d79bc572ba3f}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a6a3ea2d-324c-486c-ad72-66fb12533ef5}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {23a4d5bb-8f38-44d7-90e0-700bd829b991}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {17318061-bdc5-487f-bf08-d91c6e1811d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {17318061-bdc5-487f-bf08-d91c6e1811d0}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {21fcfc1e-06c1-437b-ac76-28b7ba310736}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {23a4d5bb-8f38-44d7-90e0-700bd829b991}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c941cdae-6600-4b4d-ad9e-8cfcf0e04399}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {c941cdae-6600-4b4d-ad9e-8cfcf0e04399}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4699b43c-6a32-496d-93de-99a3d2314805}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {23a4d5bb-8f38-44d7-90e0-700bd829b991}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {90c9a104-6152-44b4-803d-b9c64dcd019f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {90c9a104-6152-44b4-803d-b9c64dcd019f}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {149e6026-2967-4929-a642-85d9e9ebb91c}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {23a4d5bb-8f38-44d7-90e0-700bd829b991}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {36d274d9-e81b-426c-9d3a-df02e77e02fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {36d274d9-e81b-426c-9d3a-df02e77e02fb}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {821ab034-c7a5-4b1e-8fa4-f0945d960c28}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {23a4d5bb-8f38-44d7-90e0-700bd829b991}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {95fe4823-d784-4979-b714-29aa0c13fbd8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {95fe4823-d784-4979-b714-29aa0c13fbd8}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {2bd9dac6-d267-4044-86ef-bb602323b247}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {23a4d5bb-8f38-44d7-90e0-700bd829b991}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b552dd81-883e-4840-9bf0-ec29ea5308ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b552dd81-883e-4840-9bf0-ec29ea5308ed}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8852e6b9-4eab-4938-b644-cea90e7bd144}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {23a4d5bb-8f38-44d7-90e0-700bd829b991}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb3344ea-b273-4637-84df-ac75d9600409}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb3344ea-b273-4637-84df-ac75d9600409}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {776853e1-fa0b-4bad-b180-b44dfc6caae7}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3f9e0a32-5fd0-473e-80f2-c04b7209cb1b}, !- Control Zone or Zone List Name
  {3bad25c1-08d1-4095-b0a0-82f11134ef7a}, !- Cooling Control Zone or Zone List Name
  {6916b424-8455-4b27-a593-d5afe0d22bf4}, !- Heating Control Zone or Zone List Name
  {7b28722f-6ecf-4d8a-8f07-7c72b41df747}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3f9e0a32-5fd0-473e-80f2-c04b7209cb1b}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3bad25c1-08d1-4095-b0a0-82f11134ef7a}, !- Handle
  {fd2fac5f-b4af-4b84-9ea0-78caa3078fb7}; !- Name

OS:ModelObjectList,
  {6916b424-8455-4b27-a593-d5afe0d22bf4}, !- Handle
  {1d6f7d8f-5de3-48ba-8a0b-9aba455dbe7f}; !- Name

OS:ModelObjectList,
  {7b28722f-6ecf-4d8a-8f07-7c72b41df747}, !- Handle
  {50ddb150-44a4-474c-9bcc-a33205a29ae4}; !- Name

OS:Schedule:Ruleset,
  {23880e44-05e1-441f-8d97-617759d22395}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {7fa010aa-016f-4be9-8435-cfb33ee1baf5}, !- Default Day Schedule Name
  {0c1889ce-2e04-479e-bfb5-4da4dc9b63c6}, !- Summer Design Day Schedule Name
  {22076dc0-88ce-4075-a448-39d46bac941c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7fa010aa-016f-4be9-8435-cfb33ee1baf5}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b23dbc18-a942-4ba5-800a-80a77df37fe4}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22076dc0-88ce-4075-a448-39d46bac941c}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7003655d-7c64-4f55-b0cd-55de4840ede6}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c1889ce-2e04-479e-bfb5-4da4dc9b63c6}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {68b2a456-2417-448b-b982-067cf10bdf3e}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {23880e44-05e1-441f-8d97-617759d22395}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ca2d20f1-6abc-4fb0-be20-53b2db189b9b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {ca2d20f1-6abc-4fb0-be20-53b2db189b9b}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5f1e3065-6b8a-48ae-b62d-956e8e80a4f8}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {23880e44-05e1-441f-8d97-617759d22395}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {bc6ced4a-38d2-4e8f-8e7e-039507f85a15}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {bc6ced4a-38d2-4e8f-8e7e-039507f85a15}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0f9695b0-90d6-4b16-b5d3-c835c3268ce0}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {23880e44-05e1-441f-8d97-617759d22395}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2a2b8309-2438-4ff1-aac4-61ee12d665b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {2a2b8309-2438-4ff1-aac4-61ee12d665b5}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c4ea3a1a-67ec-403d-9803-cb56341660c8}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {23880e44-05e1-441f-8d97-617759d22395}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bc0e4d50-da5c-4f36-9350-1a72122a3b34}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {bc0e4d50-da5c-4f36-9350-1a72122a3b34}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {41370b1a-ebd5-4977-bb44-f587dc94c174}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {23880e44-05e1-441f-8d97-617759d22395}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {df0c16f6-b967-42fb-bc65-c12757311816}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {df0c16f6-b967-42fb-bc65-c12757311816}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {782ff975-6804-47d5-aadc-1bb03c93fa62}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {23880e44-05e1-441f-8d97-617759d22395}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {08914969-656d-479c-9627-6e6218e14fa1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {08914969-656d-479c-9627-6e6218e14fa1}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a52733a5-bf94-4826-b3de-f8767189516c}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {23880e44-05e1-441f-8d97-617759d22395}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1362c4ca-7472-4a9a-8455-9b661843e8fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1362c4ca-7472-4a9a-8455-9b661843e8fd}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {7d774a24-1f98-43bc-8c11-3fdceb59de62}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {92719008-55e4-48f7-b3d5-7f71480771f1}, !- Control Zone or Zone List Name
  {4d9cbe89-e62f-4226-bc95-484a4d7d2998}, !- Cooling Control Zone or Zone List Name
  {28cb19f6-2e4e-411e-8228-5a6571567fbc}, !- Heating Control Zone or Zone List Name
  {9a456156-da15-4f00-b482-81e28f05689f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {92719008-55e4-48f7-b3d5-7f71480771f1}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4d9cbe89-e62f-4226-bc95-484a4d7d2998}, !- Handle
  {1ba512cb-91eb-4e57-97ed-fffbb4b77531}; !- Name

OS:ModelObjectList,
  {28cb19f6-2e4e-411e-8228-5a6571567fbc}, !- Handle
  {c7e384a8-7f9f-471c-8c25-3593581672f1}; !- Name

OS:ModelObjectList,
  {9a456156-da15-4f00-b482-81e28f05689f}, !- Handle
  {c8253a3b-390c-4f6c-8b35-6cdb8c8fa0bf}; !- Name

OS:Schedule:Ruleset,
  {fdbec418-d918-4a06-9f80-1131c49d3c0a}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {82c5d4c8-ba4e-470d-bee4-01c382e781d8}, !- Default Day Schedule Name
  {b2c87e29-b51a-40db-aa3f-164e7e56a695}, !- Summer Design Day Schedule Name
  {62edf4f2-85a2-4dbc-ad53-7dad0fd30e65}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82c5d4c8-ba4e-470d-bee4-01c382e781d8}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {478a6986-e139-4719-9331-4fea70d6493f}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {62edf4f2-85a2-4dbc-ad53-7dad0fd30e65}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {336d6e49-76b9-4b91-98ba-d65453cfd2c5}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2c87e29-b51a-40db-aa3f-164e7e56a695}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {452346a2-f327-4b7a-b25a-dafcc6ff75b0}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {fdbec418-d918-4a06-9f80-1131c49d3c0a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5ae9c063-ecba-4166-b652-7586f09c4479}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {5ae9c063-ecba-4166-b652-7586f09c4479}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c4b73718-dcab-49bb-a735-83d9858ab2fe}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {fdbec418-d918-4a06-9f80-1131c49d3c0a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1b92efd7-6b02-48ef-a8ad-d9ea42d5ed06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {1b92efd7-6b02-48ef-a8ad-d9ea42d5ed06}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ec650287-84e8-4c22-9b57-257582a9739e}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {fdbec418-d918-4a06-9f80-1131c49d3c0a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6595e771-e15d-4539-a4fd-6ef31d05fac7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {6595e771-e15d-4539-a4fd-6ef31d05fac7}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c6c4a0f0-77f2-4ed1-a8d3-11246dab56c5}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {fdbec418-d918-4a06-9f80-1131c49d3c0a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b2a24f21-0596-4fbe-975a-79ea5ced20e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b2a24f21-0596-4fbe-975a-79ea5ced20e8}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {dd18333e-3ef4-4efd-a6ef-69e8a6d946c1}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {fdbec418-d918-4a06-9f80-1131c49d3c0a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d79dc414-b6ca-4677-b27a-89c3fec080e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d79dc414-b6ca-4677-b27a-89c3fec080e3}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4e529198-60fe-40d4-bf3e-668a5d8a3882}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {fdbec418-d918-4a06-9f80-1131c49d3c0a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4cf74807-60c0-42db-8e26-f03442985818}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4cf74807-60c0-42db-8e26-f03442985818}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6391a105-1fc6-4da1-9f49-aab645ecbca9}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {fdbec418-d918-4a06-9f80-1131c49d3c0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d4547e3-0b15-4d91-822c-fde5ea4fa2d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d4547e3-0b15-4d91-822c-fde5ea4fa2d3}, !- Handle
  Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {229388ee-16a7-456d-b7bb-5dd8ef418a3a}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3c3a5a98-dfca-4fe2-b6cb-f2e041fb93a3}, !- Control Zone or Zone List Name
  {c98dfb5c-0f2f-46f0-a5ad-d30cc116b554}, !- Cooling Control Zone or Zone List Name
  {7c8c72f7-728e-4250-94ab-0290c3259a9b}, !- Heating Control Zone or Zone List Name
  {2ec99e51-fb9a-480c-8f96-87f1da1ff397}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3c3a5a98-dfca-4fe2-b6cb-f2e041fb93a3}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c98dfb5c-0f2f-46f0-a5ad-d30cc116b554}, !- Handle
  {2c5a05f7-de97-40c8-92f7-4cd98b5b7e40}; !- Name

OS:ModelObjectList,
  {7c8c72f7-728e-4250-94ab-0290c3259a9b}, !- Handle
  {db062087-06f4-48ec-8b14-99294f30b676}; !- Name

OS:ModelObjectList,
  {2ec99e51-fb9a-480c-8f96-87f1da1ff397}, !- Handle
  {fc2b55a0-85da-45c6-86dd-a1a91ce05257}; !- Name

OS:Schedule:Ruleset,
  {79093c7a-1f31-46c1-9e5c-e96b16e640c1}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {5757afe1-1ba0-460d-9c3d-d3cc802160f7}, !- Default Day Schedule Name
  {d3824e3c-a6df-44be-8827-ee8a1194d2d4}, !- Summer Design Day Schedule Name
  {373ecd29-63e3-449a-be74-408b0e19c073}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5757afe1-1ba0-460d-9c3d-d3cc802160f7}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fee21976-c92e-45e2-8a9d-58aa974fc80f}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {373ecd29-63e3-449a-be74-408b0e19c073}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {785a3346-b62f-4eba-919d-d0c7500ec690}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3824e3c-a6df-44be-8827-ee8a1194d2d4}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {abb0bf31-9b92-43ee-97e0-2c6e891bc996}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Monday Rule, !- Name
  {79093c7a-1f31-46c1-9e5c-e96b16e640c1}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {56d5067e-7076-4465-93b0-14cb71e15bcb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {56d5067e-7076-4465-93b0-14cb71e15bcb}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {21da65d3-a0e2-4512-b871-a8e9adabfced}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Tuesday Rule, !- Name
  {79093c7a-1f31-46c1-9e5c-e96b16e640c1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d735a041-9ed4-4ed6-8f8d-22914c2c6eeb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d735a041-9ed4-4ed6-8f8d-22914c2c6eeb}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {556d563a-e6c8-49d3-b60b-05020ea11f9a}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Wednesday Rule, !- Name
  {79093c7a-1f31-46c1-9e5c-e96b16e640c1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3ceea8f7-3572-42f5-9c9b-fc8879f58de4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {3ceea8f7-3572-42f5-9c9b-fc8879f58de4}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3b9755a3-57ac-439d-8680-063d54f63faa}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Thursday Rule, !- Name
  {79093c7a-1f31-46c1-9e5c-e96b16e640c1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9c4b5427-09dd-429e-a290-b792babf325b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9c4b5427-09dd-429e-a290-b792babf325b}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4d1a2a29-184b-4091-9927-bce9b064e019}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Friday Rule, !- Name
  {79093c7a-1f31-46c1-9e5c-e96b16e640c1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {27227f14-d5ef-42fb-a994-d63aed6a99be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {27227f14-d5ef-42fb-a994-d63aed6a99be}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6b6ca383-b6bd-47c3-8395-ae45a66f21ed}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Saturday Rule, !- Name
  {79093c7a-1f31-46c1-9e5c-e96b16e640c1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a42423c5-298a-4337-95f1-9620512af4e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a42423c5-298a-4337-95f1-9620512af4e0}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e92cf0fc-1e8f-4a82-b7f3-8993cc5123ea}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {79093c7a-1f31-46c1-9e5c-e96b16e640c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ec3fefd-327d-4f7e-bceb-7ff395bbef9c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ec3fefd-327d-4f7e-bceb-7ff395bbef9c}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {96c600c1-e51a-4d17-a403-10dff134cd89}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {75e5682e-3fc2-43ea-850c-739eb17e22dd}, !- Control Zone or Zone List Name
  {9014d225-d2ad-4db5-b4ba-147ff965173d}, !- Cooling Control Zone or Zone List Name
  {070e1c4e-653b-4254-b906-678b5cd5596a}, !- Heating Control Zone or Zone List Name
  {a252404e-316f-4fee-9aec-1de8df197aa1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {75e5682e-3fc2-43ea-850c-739eb17e22dd}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {9014d225-d2ad-4db5-b4ba-147ff965173d}, !- Handle
  {df9b6a93-03ad-4744-8220-ac19ed25b603}; !- Name

OS:ModelObjectList,
  {070e1c4e-653b-4254-b906-678b5cd5596a}, !- Handle
  {2929c1fd-f96e-4a34-9585-789e8cf4f3ae}; !- Name

OS:ModelObjectList,
  {a252404e-316f-4fee-9aec-1de8df197aa1}, !- Handle
  {c20f49cf-8485-4005-8063-a2bfe596110a}; !- Name

OS:Schedule:Ruleset,
  {c135ad81-add9-455d-92ed-41ece6fc9fa2}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {5d96aa76-1782-460d-906e-437c059279f3}, !- Default Day Schedule Name
  {eb52556b-8fdd-4485-a902-700a8e8b69e8}, !- Summer Design Day Schedule Name
  {b1eff532-3f70-4b64-8fd4-2bea7b73d858}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d96aa76-1782-460d-906e-437c059279f3}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6f620d9-9432-4aa5-aa6b-b0262602e21c}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1eff532-3f70-4b64-8fd4-2bea7b73d858}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70ccbe5a-9856-417e-b825-7ecdc8e51ba8}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb52556b-8fdd-4485-a902-700a8e8b69e8}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {20949420-deb0-466a-bb0a-ee5bc6c1a862}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Monday Rule, !- Name
  {c135ad81-add9-455d-92ed-41ece6fc9fa2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b3234470-ecb9-4f93-a2aa-ddffbd4222f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {b3234470-ecb9-4f93-a2aa-ddffbd4222f2}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {abc1eeb7-1983-4336-bd0b-2bdeb3cd95ac}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Tuesday Rule, !- Name
  {c135ad81-add9-455d-92ed-41ece6fc9fa2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {fb40002a-0fd7-4c89-91f0-516695e2244d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {fb40002a-0fd7-4c89-91f0-516695e2244d}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {85a23328-c9b5-41f2-b78c-ce8cc6b2c4e0}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Wednesday Rule, !- Name
  {c135ad81-add9-455d-92ed-41ece6fc9fa2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {dcf3a1ed-497b-4c07-a9fe-091469958313}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {dcf3a1ed-497b-4c07-a9fe-091469958313}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {19123e82-ef8e-48d9-bd3a-5740eb9351bd}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Thursday Rule, !- Name
  {c135ad81-add9-455d-92ed-41ece6fc9fa2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {33ed7e6c-3e3c-4629-8138-1953e7920426}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {33ed7e6c-3e3c-4629-8138-1953e7920426}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {81ebc1b2-71c8-46f5-901a-f672bbe7bdbb}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Friday Rule, !- Name
  {c135ad81-add9-455d-92ed-41ece6fc9fa2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e2789cc7-bd4d-416b-bf0d-cf8679608116}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e2789cc7-bd4d-416b-bf0d-cf8679608116}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d8bbca67-65c8-4057-87ae-26dc0875131d}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Saturday Rule, !- Name
  {c135ad81-add9-455d-92ed-41ece6fc9fa2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb16e13e-6fa6-41f9-a2ea-f8fd04292af0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fb16e13e-6fa6-41f9-a2ea-f8fd04292af0}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {97c7a5de-8dd7-4beb-9a82-b41ea96cbb8e}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {c135ad81-add9-455d-92ed-41ece6fc9fa2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c06cdc4a-59dc-4978-b559-25ee160383fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c06cdc4a-59dc-4978-b559-25ee160383fe}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {6bded4e9-2e9e-422c-8c39-77cd83c0aa27}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d4eeec39-12ca-4ee5-a586-1acdfbffc199}, !- Control Zone or Zone List Name
  {a577f18f-dbed-40f0-9acf-7eb0c3649a9b}, !- Cooling Control Zone or Zone List Name
  {6fe3f9cc-cd79-40ab-81b9-875773c22272}, !- Heating Control Zone or Zone List Name
  {62c49242-c6ed-45cb-83b5-e92d9c6c6b4d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d4eeec39-12ca-4ee5-a586-1acdfbffc199}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a577f18f-dbed-40f0-9acf-7eb0c3649a9b}, !- Handle
  {2d28a203-b5df-4c65-b8cf-2bb7c61e2675}; !- Name

OS:ModelObjectList,
  {6fe3f9cc-cd79-40ab-81b9-875773c22272}, !- Handle
  {eadff5f7-5c47-45e4-88c8-a6f4f00cb67b}; !- Name

OS:ModelObjectList,
  {62c49242-c6ed-45cb-83b5-e92d9c6c6b4d}, !- Handle
  {4e01379d-52ee-4fad-ac50-243c6f11b04b}; !- Name

OS:Schedule:Ruleset,
  {81b66a13-b283-4d8f-bae9-526f9f41aa23}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {92000931-d5a1-49ad-b30b-8d1cc3b2340b}, !- Default Day Schedule Name
  {fdf28f5f-f2c3-417e-b451-7255ae6b16a3}, !- Summer Design Day Schedule Name
  {a3cc073c-237d-45ed-ae38-8c39f67ac2ba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {92000931-d5a1-49ad-b30b-8d1cc3b2340b}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af1bcab1-8189-4f37-852e-e8b2184e72d4}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3cc073c-237d-45ed-ae38-8c39f67ac2ba}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa8580d1-a540-43df-a8fb-18e74fdc11b3}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fdf28f5f-f2c3-417e-b451-7255ae6b16a3}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e611551e-004d-4d78-943d-0a74afb913e1}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Monday Rule, !- Name
  {81b66a13-b283-4d8f-bae9-526f9f41aa23}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c4c3a476-8e43-42b0-8a92-e533b5a2d607}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {c4c3a476-8e43-42b0-8a92-e533b5a2d607}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8be8f1c2-3269-4423-b70a-17afdbf04b16}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Tuesday Rule, !- Name
  {81b66a13-b283-4d8f-bae9-526f9f41aa23}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cad3deb0-44a0-4745-a129-08e8c75e9741}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {cad3deb0-44a0-4745-a129-08e8c75e9741}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6625eb0a-9dd3-4240-bfb1-ecfd0df1ae7c}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Wednesday Rule, !- Name
  {81b66a13-b283-4d8f-bae9-526f9f41aa23}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bb4bca06-eab1-4799-bc98-9b970ed80b13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {bb4bca06-eab1-4799-bc98-9b970ed80b13}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {815993d9-0880-460d-8426-14e484bf490e}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Thursday Rule, !- Name
  {81b66a13-b283-4d8f-bae9-526f9f41aa23}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6fb249e6-27d8-42a3-aa86-349bf90f61a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6fb249e6-27d8-42a3-aa86-349bf90f61a2}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {574ce0dc-55a0-4c72-93a9-5e2a84fdd2ce}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Friday Rule, !- Name
  {81b66a13-b283-4d8f-bae9-526f9f41aa23}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {213a0df0-b388-4b12-9690-3cf24d9e9e17}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {213a0df0-b388-4b12-9690-3cf24d9e9e17}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b15f7fdf-86a6-439a-a842-1483994e6bdb}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Saturday Rule, !- Name
  {81b66a13-b283-4d8f-bae9-526f9f41aa23}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {51946e07-443f-403d-a58e-e5c26c064cfb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {51946e07-443f-403d-a58e-e5c26c064cfb}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb0abc79-7b7e-4a5c-83a1-66fb7ac44d19}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {81b66a13-b283-4d8f-bae9-526f9f41aa23}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3676160d-2f7e-42eb-8dd8-425d5fa0cda4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3676160d-2f7e-42eb-8dd8-425d5fa0cda4}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {477276f4-e02b-467c-8ca6-80b6fcdec3bf}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {958a3708-aff6-4d5e-ab86-7fc42e57c163}, !- Control Zone or Zone List Name
  {f60d210b-8da2-4684-b0ad-ab315c56203c}, !- Cooling Control Zone or Zone List Name
  {ea6a0cca-e72a-4a65-bbe1-854e8b04f54d}, !- Heating Control Zone or Zone List Name
  {8b9da1cb-e76d-4829-af46-41d79a2dddb4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {958a3708-aff6-4d5e-ab86-7fc42e57c163}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f60d210b-8da2-4684-b0ad-ab315c56203c}, !- Handle
  {26fabc92-9e2c-4b78-97ab-2cbc529c2bf9}; !- Name

OS:ModelObjectList,
  {ea6a0cca-e72a-4a65-bbe1-854e8b04f54d}, !- Handle
  {0ef0ce86-98a2-4d80-bf52-c9dfe30e3ad7}; !- Name

OS:ModelObjectList,
  {8b9da1cb-e76d-4829-af46-41d79a2dddb4}, !- Handle
  {2b37e562-1b14-4f85-8a05-b9cff50f1fb3}; !- Name

OS:Schedule:Ruleset,
  {a86230b6-cead-4df4-86ce-0b4fd0efbbd8}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {5d26f59e-7607-4c7f-89d1-6a302ddfea28}, !- Default Day Schedule Name
  {bd566d69-0055-4f91-abf7-a5223e3d8693}, !- Summer Design Day Schedule Name
  {55df30ab-811a-43c8-9e76-7ea9af8df729}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d26f59e-7607-4c7f-89d1-6a302ddfea28}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d82ea310-48a4-41d5-a76b-0c8de19fac4f}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55df30ab-811a-43c8-9e76-7ea9af8df729}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb637896-27ff-4b1e-affb-0bb4daeaf0ec}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd566d69-0055-4f91-abf7-a5223e3d8693}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {86f0a25a-105d-4b9c-97c6-120f505f10a4}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Monday Rule, !- Name
  {a86230b6-cead-4df4-86ce-0b4fd0efbbd8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {18e7fbe3-ad7e-4054-9dfe-a22a131e6f84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {18e7fbe3-ad7e-4054-9dfe-a22a131e6f84}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e930cf5b-873c-4cff-ba58-462d858772aa}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Tuesday Rule, !- Name
  {a86230b6-cead-4df4-86ce-0b4fd0efbbd8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {38ddd4dd-85c8-4709-89be-16aee3e617d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {38ddd4dd-85c8-4709-89be-16aee3e617d1}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {52f27d48-695b-4596-b866-a621d7898d6e}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Wednesday Rule, !- Name
  {a86230b6-cead-4df4-86ce-0b4fd0efbbd8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b82212b2-0688-487d-8504-974d5d40b1b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b82212b2-0688-487d-8504-974d5d40b1b8}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0db3ad2c-9c20-449e-b905-07e1145e983a}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Thursday Rule, !- Name
  {a86230b6-cead-4df4-86ce-0b4fd0efbbd8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4c47daf1-370b-4336-a228-01373001060b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4c47daf1-370b-4336-a228-01373001060b}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {04b50841-d29e-4fa9-aea9-c6b0411111f9}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Friday Rule, !- Name
  {a86230b6-cead-4df4-86ce-0b4fd0efbbd8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2b2f5f5b-f8e7-4b0b-a111-dfc0492dcc45}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2b2f5f5b-f8e7-4b0b-a111-dfc0492dcc45}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b5afd672-7237-4f88-9296-715b4eaad3bf}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Saturday Rule, !- Name
  {a86230b6-cead-4df4-86ce-0b4fd0efbbd8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f010fc6-5921-4879-a9a2-4390c19079b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f010fc6-5921-4879-a9a2-4390c19079b0}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {28336978-1445-415a-be3c-772a56dd25d3}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {a86230b6-cead-4df4-86ce-0b4fd0efbbd8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f39ac9c-7acb-45be-85d1-b80cbf9fc4e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f39ac9c-7acb-45be-85d1-b80cbf9fc4e2}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {d1db5982-b3e9-4dde-9719-d62fb0e52c2b}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {66280edd-d37b-436b-ba19-b733df2a8baf}, !- Control Zone or Zone List Name
  {c8ab292c-0e91-447a-a68c-e5f0ece14f0b}, !- Cooling Control Zone or Zone List Name
  {75da9e26-4018-47f6-a58a-d0f01d765d35}, !- Heating Control Zone or Zone List Name
  {6c575346-bcd0-4a90-8da3-c7f0bf169bb9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {66280edd-d37b-436b-ba19-b733df2a8baf}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c8ab292c-0e91-447a-a68c-e5f0ece14f0b}, !- Handle
  {8532ce8f-17b9-4d61-8ccd-ed75f6a6678c}; !- Name

OS:ModelObjectList,
  {75da9e26-4018-47f6-a58a-d0f01d765d35}, !- Handle
  {5e3912c3-e86f-4cc6-869e-13db2a3a13eb}; !- Name

OS:ModelObjectList,
  {6c575346-bcd0-4a90-8da3-c7f0bf169bb9}, !- Handle
  {ce80a522-f185-449d-9999-3a9556f443f2}; !- Name

OS:Schedule:Ruleset,
  {9b186327-fc94-4bf3-b49e-0bd7e4360224}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {aecb84a4-5d96-4eb1-bc16-dca8cca897dc}, !- Default Day Schedule Name
  {3773f4d7-b61d-4cbd-b246-036859b1b122}, !- Summer Design Day Schedule Name
  {fee2e412-dfe5-419c-894e-c69f19ec0b96}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aecb84a4-5d96-4eb1-bc16-dca8cca897dc}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95581e82-65a7-4554-a5e2-6ca14db7f981}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fee2e412-dfe5-419c-894e-c69f19ec0b96}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9e13162-73ad-42ac-8a4a-637c171e2fa3}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3773f4d7-b61d-4cbd-b246-036859b1b122}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {885a1a75-d811-4437-bdee-3311b6b12085}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Monday Rule, !- Name
  {9b186327-fc94-4bf3-b49e-0bd7e4360224}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a6ee6ff4-49d3-4fe0-a851-dc4e4091a4e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a6ee6ff4-49d3-4fe0-a851-dc4e4091a4e8}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3b97a771-c258-427f-ae3d-18352b40bbe7}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Tuesday Rule, !- Name
  {9b186327-fc94-4bf3-b49e-0bd7e4360224}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {fbaed4b3-a121-42a3-930d-1c2171daaa71}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {fbaed4b3-a121-42a3-930d-1c2171daaa71}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6924fdb1-2a4f-44c5-b079-672539f48138}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Wednesday Rule, !- Name
  {9b186327-fc94-4bf3-b49e-0bd7e4360224}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {86723b5f-9f5c-40f6-bb42-a6e6db78ea96}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {86723b5f-9f5c-40f6-bb42-a6e6db78ea96}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7e68e68f-5a1a-42bc-8e48-8855d8aebba6}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Thursday Rule, !- Name
  {9b186327-fc94-4bf3-b49e-0bd7e4360224}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fa388842-a020-41bd-9bb8-accb1f3551ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fa388842-a020-41bd-9bb8-accb1f3551ca}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ee6b25b0-0ea0-4e63-96bf-8c7fc11943e6}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Friday Rule, !- Name
  {9b186327-fc94-4bf3-b49e-0bd7e4360224}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {27da0b3d-0348-4ff0-9d7d-a3de4cacefe9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {27da0b3d-0348-4ff0-9d7d-a3de4cacefe9}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9a958036-9be0-4f7a-8880-f38fd90a1148}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Saturday Rule, !- Name
  {9b186327-fc94-4bf3-b49e-0bd7e4360224}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6494e78d-8cf6-4c69-86ce-bd175fbd17d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6494e78d-8cf6-4c69-86ce-bd175fbd17d7}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f8e625dc-46f6-457c-b146-0784ce98cba8}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {9b186327-fc94-4bf3-b49e-0bd7e4360224}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e9f78e99-e617-48dd-a566-cf505c3dfd4a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9f78e99-e617-48dd-a566-cf505c3dfd4a}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {25604003-8fb0-472f-8ef0-4cb3802585b8}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e59a1f9c-7af8-4d57-b20a-219d306531dc}, !- Control Zone or Zone List Name
  {1bdf64c1-52cb-4ea8-9195-3072e132a5d0}, !- Cooling Control Zone or Zone List Name
  {2f935341-d4c2-4d05-8813-75ce7f004f11}, !- Heating Control Zone or Zone List Name
  {34e45e48-cbdb-4e93-9e06-6f6a21c83f08}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e59a1f9c-7af8-4d57-b20a-219d306531dc}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {1bdf64c1-52cb-4ea8-9195-3072e132a5d0}, !- Handle
  {df11aee3-7e49-477c-9f3b-281bb18596dd}; !- Name

OS:ModelObjectList,
  {2f935341-d4c2-4d05-8813-75ce7f004f11}, !- Handle
  {8683dcc0-7904-42bd-99a5-57194dcb122b}; !- Name

OS:ModelObjectList,
  {34e45e48-cbdb-4e93-9e06-6f6a21c83f08}, !- Handle
  {fa5bf56f-5221-4819-8621-d15085b39491}; !- Name

OS:Schedule:Ruleset,
  {f8c6cfa1-d0c9-4d04-8d3d-265a283f3116}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {fafe2010-2694-4407-8270-1b13e23db276}, !- Default Day Schedule Name
  {764ad32a-6556-4df8-b069-471ccdc421d4}, !- Summer Design Day Schedule Name
  {5c8d21f3-2a18-48da-927b-5b1da891f42a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fafe2010-2694-4407-8270-1b13e23db276}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {898132ae-b644-4888-bea1-1e510a9e0d91}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c8d21f3-2a18-48da-927b-5b1da891f42a}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d88632b4-0872-4f5e-bb9a-0265d79bbaf9}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {764ad32a-6556-4df8-b069-471ccdc421d4}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e77e460c-2971-4f65-a4fb-dbf3f944b428}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Monday Rule, !- Name
  {f8c6cfa1-d0c9-4d04-8d3d-265a283f3116}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {552c55f1-513b-4ed9-ba01-182d7a5a8d7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {552c55f1-513b-4ed9-ba01-182d7a5a8d7a}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e4d8fc23-8869-437c-9d6f-81016d049e3b}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Tuesday Rule, !- Name
  {f8c6cfa1-d0c9-4d04-8d3d-265a283f3116}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6927bf44-b46e-481a-bfdd-3fc6635bca89}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {6927bf44-b46e-481a-bfdd-3fc6635bca89}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6ae4efbf-bc13-4d6e-947c-58458e285bf3}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Wednesday Rule, !- Name
  {f8c6cfa1-d0c9-4d04-8d3d-265a283f3116}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {43d5508f-4045-4ec8-8276-53a784320245}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {43d5508f-4045-4ec8-8276-53a784320245}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {552483fc-dc1c-4d09-9c72-0e8245cfb70d}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Thursday Rule, !- Name
  {f8c6cfa1-d0c9-4d04-8d3d-265a283f3116}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {98342304-8d19-4e46-a110-0643b791785d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {98342304-8d19-4e46-a110-0643b791785d}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b1758971-d1e2-446b-bc83-b8609b192930}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Friday Rule, !- Name
  {f8c6cfa1-d0c9-4d04-8d3d-265a283f3116}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {da1ea6d5-7395-4392-8d64-92c171c49f77}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {da1ea6d5-7395-4392-8d64-92c171c49f77}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e05cfcc0-051e-4025-869e-d9976b461f24}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Saturday Rule, !- Name
  {f8c6cfa1-d0c9-4d04-8d3d-265a283f3116}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {40148c7a-61d2-4877-8004-eddba302d79a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {40148c7a-61d2-4877-8004-eddba302d79a}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3000a07e-c92a-4d99-bc91-87ae4a44655a}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {f8c6cfa1-d0c9-4d04-8d3d-265a283f3116}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41955108-2bce-474b-882c-c96843777821}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41955108-2bce-474b-882c-c96843777821}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {13cfc53e-9caa-48f9-8d21-4b73e121a161}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN ERV, !- Name
  {3228903c-ad8e-40b0-a5ce-8b44afa9a8fe}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4ea524d1-9997-4fd6-b7b2-04134dd2a84c}, !- Supply Air Inlet Node
  {40c94704-4bbd-4da5-b375-e2fc70646e4f}, !- Supply Air Outlet Node
  {bfdce7a0-4d38-459b-b5f8-7289f4ee9419}, !- Exhaust Air Inlet Node
  {6e4a8536-394d-4fc9-a903-bba2f5e7f721}, !- Exhaust Air Outlet Node
  2210.69672,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {58df1d8d-ef7f-4635-a2b6-012236d212c1}, !- Handle
  Node 738,                               !- Name
  {40c94704-4bbd-4da5-b375-e2fc70646e4f}, !- Inlet Port
  {8ada6d14-59ae-45dd-8988-eea3652898fb}; !- Outlet Port

OS:Connection,
  {4ea524d1-9997-4fd6-b7b2-04134dd2a84c}, !- Handle
  {41cee68a-0e1c-4e78-b5ca-338883522e7b}, !- Name
  {1aea2679-7d1e-424a-ad6c-50f1cbd60b11}, !- Source Object
  3,                                      !- Outlet Port
  {13cfc53e-9caa-48f9-8d21-4b73e121a161}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {40c94704-4bbd-4da5-b375-e2fc70646e4f}, !- Handle
  {9a59e018-1541-40be-9f83-d99bcbc5e67b}, !- Name
  {13cfc53e-9caa-48f9-8d21-4b73e121a161}, !- Source Object
  13,                                     !- Outlet Port
  {58df1d8d-ef7f-4635-a2b6-012236d212c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ada6d14-59ae-45dd-8988-eea3652898fb}, !- Handle
  {10108ce3-6d3b-4649-aa2f-84b6848f696a}, !- Name
  {58df1d8d-ef7f-4635-a2b6-012236d212c1}, !- Source Object
  3,                                      !- Outlet Port
  {d1cc3682-aea3-47e8-9d31-cb37e9749fcd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e457d43c-ba4b-4562-9c29-af24a6cfcf96}, !- Handle
  Node 739,                               !- Name
  {371a4cb6-e081-4f19-930b-398b5a8ae7fa}, !- Inlet Port
  {bfdce7a0-4d38-459b-b5f8-7289f4ee9419}; !- Outlet Port

OS:Connection,
  {371a4cb6-e081-4f19-930b-398b5a8ae7fa}, !- Handle
  {7208d31e-1b06-4cd3-a8de-42de5bde4240}, !- Name
  {d1cc3682-aea3-47e8-9d31-cb37e9749fcd}, !- Source Object
  7,                                      !- Outlet Port
  {e457d43c-ba4b-4562-9c29-af24a6cfcf96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfdce7a0-4d38-459b-b5f8-7289f4ee9419}, !- Handle
  {57c306aa-b571-4d23-8f24-7c040b4d67a4}, !- Name
  {e457d43c-ba4b-4562-9c29-af24a6cfcf96}, !- Source Object
  3,                                      !- Outlet Port
  {13cfc53e-9caa-48f9-8d21-4b73e121a161}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6e4a8536-394d-4fc9-a903-bba2f5e7f721}, !- Handle
  {e06f2d7a-defc-48c1-aaf7-03812c363eb7}, !- Name
  {13cfc53e-9caa-48f9-8d21-4b73e121a161}, !- Source Object
  15,                                     !- Outlet Port
  {6023371d-3012-4877-aee7-5a9fbf6e9937}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {220fc83b-7b3f-42ba-9340-3922e1ec03c1}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {747f56c2-eb4e-41ed-afa2-91a06ad00814}, !- Reference Setpoint Node Name
  {747f56c2-eb4e-41ed-afa2-91a06ad00814}, !- Mixed Air Stream Node Name
  {1aea2679-7d1e-424a-ad6c-50f1cbd60b11}, !- Outdoor Air Stream Node Name
  {3efb02f6-03fe-4547-9181-b0d55407a109}, !- Return Air Stream Node Name
  {58df1d8d-ef7f-4635-a2b6-012236d212c1}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {b6a20397-b1b9-4697-9d88-242d7f4c9175}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4f66ed85-58ee-4029-8d25-4d93eb8daaab}, !- Control Zone or Zone List Name
  {2e4582c1-cc90-4e27-92e4-6f620eb0ad2c}, !- Cooling Control Zone or Zone List Name
  {b08f4b2d-dd78-4fbd-8012-86c0fd3e1231}, !- Heating Control Zone or Zone List Name
  {2c6c95e8-596f-4664-a8d6-3324d2c896ef}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4f66ed85-58ee-4029-8d25-4d93eb8daaab}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2e4582c1-cc90-4e27-92e4-6f620eb0ad2c}, !- Handle
  {5619611a-3d13-499a-b65b-1d5d0d263fe4}; !- Name

OS:ModelObjectList,
  {b08f4b2d-dd78-4fbd-8012-86c0fd3e1231}, !- Handle
  {7d5b1323-b834-4c1b-bb50-aa13897a49dc}; !- Name

OS:ModelObjectList,
  {2c6c95e8-596f-4664-a8d6-3324d2c896ef}, !- Handle
  {041365a3-6742-46f1-b669-02b6cb6c400e}; !- Name

OS:Schedule:Ruleset,
  {449d19a6-574b-4a71-ba39-e5142b9068ea}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {70499875-4071-45a8-b34a-ad1348a31c35}, !- Default Day Schedule Name
  {17f937a1-9f44-4e5a-bc1c-687d022ccdd0}, !- Summer Design Day Schedule Name
  {152bad00-9738-4f28-9398-4cf5c4233c56}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {70499875-4071-45a8-b34a-ad1348a31c35}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aba57314-6a96-4103-99df-df15e85de180}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {152bad00-9738-4f28-9398-4cf5c4233c56}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {731b4e7f-11b5-445b-87bb-8ca1e70e2a6e}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17f937a1-9f44-4e5a-bc1c-687d022ccdd0}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6c2a47e8-8ec6-4ca7-86b4-9ef879383a75}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch Monday Rule, !- Name
  {449d19a6-574b-4a71-ba39-e5142b9068ea}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {10408fff-3a2e-4f73-adec-d8575c73f106}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {10408fff-3a2e-4f73-adec-d8575c73f106}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {86707ff2-4bac-48af-857b-dcdb943983b8}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch Tuesday Rule, !- Name
  {449d19a6-574b-4a71-ba39-e5142b9068ea}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {efda0287-177e-4d57-8b67-076221fba20f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {efda0287-177e-4d57-8b67-076221fba20f}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7ee20f7f-8826-490d-a9be-97da2df84cf9}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch Wednesday Rule, !- Name
  {449d19a6-574b-4a71-ba39-e5142b9068ea}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {40c55d8c-3d44-4f34-bb79-31dd0a2c07e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {40c55d8c-3d44-4f34-bb79-31dd0a2c07e6}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f912f665-1ac0-4c86-9352-431a9f370738}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch Thursday Rule, !- Name
  {449d19a6-574b-4a71-ba39-e5142b9068ea}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0fedaff2-2e0e-487d-9eba-a230f68548da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0fedaff2-2e0e-487d-9eba-a230f68548da}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4de0ecf4-29e4-493b-a0f9-22997f14092f}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch Friday Rule, !- Name
  {449d19a6-574b-4a71-ba39-e5142b9068ea}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1fcb0aa1-0440-4ed8-8bc1-48094b1cf070}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1fcb0aa1-0440-4ed8-8bc1-48094b1cf070}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fdc4559c-2b87-439c-bccb-e8f4b632b7c7}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch Saturday Rule, !- Name
  {449d19a6-574b-4a71-ba39-e5142b9068ea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {efd1de04-cff8-4afc-8030-a79d1b2430cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {efd1de04-cff8-4afc-8030-a79d1b2430cd}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ffa54aa0-5afd-47e4-9f52-a5f8f59f69ed}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch Sunday Rule, !- Name
  {449d19a6-574b-4a71-ba39-e5142b9068ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f8fb0e9d-e141-4550-b757-3a1b487d0a8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8fb0e9d-e141-4550-b757-3a1b487d0a8c}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {20c2786f-2051-4d16-a360-19a352fc0303}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {963c766a-9cae-4a53-9766-92a04a8aad57}, !- Control Zone or Zone List Name
  {1e181afe-587b-4c3f-9128-e323996615a4}, !- Cooling Control Zone or Zone List Name
  {6fe89510-96d3-4a8a-97cb-ad6429f9fa25}, !- Heating Control Zone or Zone List Name
  {cbd9854d-7890-4154-b43c-804fa070ca8a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {963c766a-9cae-4a53-9766-92a04a8aad57}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {1e181afe-587b-4c3f-9128-e323996615a4}, !- Handle
  {0adc1b22-5f38-43e2-82e3-977b09a4e612}; !- Name

OS:ModelObjectList,
  {6fe89510-96d3-4a8a-97cb-ad6429f9fa25}, !- Handle
  {a7d0a846-e879-43bb-8f68-314be9b17db0}; !- Name

OS:ModelObjectList,
  {cbd9854d-7890-4154-b43c-804fa070ca8a}, !- Handle
  {75f88e56-a87c-4bba-9dc1-2aa2f850945e}; !- Name

OS:Schedule:Ruleset,
  {6f162cec-4516-45b1-bab9-e0dfa82301d5}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {e06a52f5-3baa-492f-be54-73f2f1362dff}, !- Default Day Schedule Name
  {86c47d34-daf6-4324-af6c-0c69f4553a18}, !- Summer Design Day Schedule Name
  {e5f0dc18-3808-4d09-bbc4-026ddff146d3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e06a52f5-3baa-492f-be54-73f2f1362dff}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13946423-d5f9-4950-80cc-7bd4a25f77a5}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5f0dc18-3808-4d09-bbc4-026ddff146d3}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b35d24fb-755e-4e83-bf93-ed45e5a54fea}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86c47d34-daf6-4324-af6c-0c69f4553a18}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7644809e-ed65-44e1-bb90-1e025487bfa9}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Monday Rule, !- Name
  {6f162cec-4516-45b1-bab9-e0dfa82301d5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {794b4200-15f3-4547-a22f-b6cbbaa1f66f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {794b4200-15f3-4547-a22f-b6cbbaa1f66f}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0d1d0d94-bde9-4bfd-8218-c3a50b90eed2}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Tuesday Rule, !- Name
  {6f162cec-4516-45b1-bab9-e0dfa82301d5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5610379d-c728-4a89-aa77-03311b19070a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {5610379d-c728-4a89-aa77-03311b19070a}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {742ca554-8e56-47f7-a409-c97ae4ffd993}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Wednesday Rule, !- Name
  {6f162cec-4516-45b1-bab9-e0dfa82301d5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2e842bf9-af3b-47ae-a9e4-bc328e2bda78}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {2e842bf9-af3b-47ae-a9e4-bc328e2bda78}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8fd441ae-a80e-476f-b075-d419c618b425}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Thursday Rule, !- Name
  {6f162cec-4516-45b1-bab9-e0dfa82301d5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c56a8a17-e71c-4d8b-bcb8-ec3cda2e2594}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c56a8a17-e71c-4d8b-bcb8-ec3cda2e2594}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c3faec2c-efcc-4a82-8bef-b459bed9541c}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Friday Rule, !- Name
  {6f162cec-4516-45b1-bab9-e0dfa82301d5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e37e74dd-3fd1-485c-9e00-8bc86d288999}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e37e74dd-3fd1-485c-9e00-8bc86d288999}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e65182ae-affd-4821-90d7-e1c05599cd98}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Saturday Rule, !- Name
  {6f162cec-4516-45b1-bab9-e0dfa82301d5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bd57df52-64b7-4ab4-8fde-f72ce80e3030}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bd57df52-64b7-4ab4-8fde-f72ce80e3030}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a21c7bf5-10cd-4b1a-a06f-be9914a11010}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {6f162cec-4516-45b1-bab9-e0dfa82301d5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {357e9ad6-354b-48af-a8bb-669a16e2b7c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {357e9ad6-354b-48af-a8bb-669a16e2b7c7}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {5e76fccf-31a4-4feb-b06f-fef3a6e8a4ba}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cc91c4d2-79b5-4876-8e20-546227be93c5}, !- Control Zone or Zone List Name
  {9005a9f8-e75e-460e-bbfe-fe00ebdeced6}, !- Cooling Control Zone or Zone List Name
  {31794f1d-edfe-4bbc-ab6b-f35c72d5f5c1}, !- Heating Control Zone or Zone List Name
  {04cf9dfe-9680-4ec2-bbc4-a0eb256f1862}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cc91c4d2-79b5-4876-8e20-546227be93c5}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {9005a9f8-e75e-460e-bbfe-fe00ebdeced6}, !- Handle
  {1bed79ae-a302-453e-8588-9a3895ae2402}; !- Name

OS:ModelObjectList,
  {31794f1d-edfe-4bbc-ab6b-f35c72d5f5c1}, !- Handle
  {9ba364b8-f500-4960-bc79-46dbce153695}; !- Name

OS:ModelObjectList,
  {04cf9dfe-9680-4ec2-bbc4-a0eb256f1862}, !- Handle
  {df1d0b17-832a-4eb5-9759-a6e50e103e16}; !- Name

OS:Schedule:Ruleset,
  {f7703771-3bfa-45af-92db-6093f9d84bf6}, !- Handle
  Sys_3_PSZ Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {9774bbc9-2e75-4247-8f3a-dba45b1b7477}, !- Default Day Schedule Name
  {aeabd59b-a4a8-4954-bb0b-94b8da5d2b4a}, !- Summer Design Day Schedule Name
  {55e7c78f-7493-499a-a7bc-88e1880e1d29}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9774bbc9-2e75-4247-8f3a-dba45b1b7477}, !- Handle
  Sys_3_PSZ Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {476aef55-f008-4e31-95d5-65dd9a973ca2}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55e7c78f-7493-499a-a7bc-88e1880e1d29}, !- Handle
  Sys_3_PSZ Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf1c5cb7-95b4-4245-913c-f21ae42551d5}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aeabd59b-a4a8-4954-bb0b-94b8da5d2b4a}, !- Handle
  Sys_3_PSZ Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6659bf46-6bb6-47a0-b81a-c390666c1397}, !- Handle
  Sys_3_PSZ Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Monday Rule, !- Name
  {f7703771-3bfa-45af-92db-6093f9d84bf6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d6733529-2542-4094-b507-d96170411769}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {d6733529-2542-4094-b507-d96170411769}, !- Handle
  Sys_3_PSZ Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9ecf53d3-9e68-4c46-a163-05652ec58aa4}, !- Handle
  Sys_3_PSZ Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Tuesday Rule, !- Name
  {f7703771-3bfa-45af-92db-6093f9d84bf6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0ca63a96-baff-4a10-93d8-56543ba41521}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {0ca63a96-baff-4a10-93d8-56543ba41521}, !- Handle
  Sys_3_PSZ Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8c41a572-f4f7-49d7-9581-2291797b9251}, !- Handle
  Sys_3_PSZ Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Wednesday Rule, !- Name
  {f7703771-3bfa-45af-92db-6093f9d84bf6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c9a8d951-6d6c-4ff8-b0af-db7a15f0a5e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {c9a8d951-6d6c-4ff8-b0af-db7a15f0a5e2}, !- Handle
  Sys_3_PSZ Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {12eaae03-3514-424e-bb73-03aa04b16f4b}, !- Handle
  Sys_3_PSZ Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Thursday Rule, !- Name
  {f7703771-3bfa-45af-92db-6093f9d84bf6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2c6c74d6-e30b-4987-b7a3-fb90d63c2d20}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2c6c74d6-e30b-4987-b7a3-fb90d63c2d20}, !- Handle
  Sys_3_PSZ Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {64d2e14b-67c4-42f7-8d40-551ffdbc5a2a}, !- Handle
  Sys_3_PSZ Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Friday Rule, !- Name
  {f7703771-3bfa-45af-92db-6093f9d84bf6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f2aa5b7a-003f-428c-b2be-035ecccc7fb0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f2aa5b7a-003f-428c-b2be-035ecccc7fb0}, !- Handle
  Sys_3_PSZ Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a28b51e2-b09b-4197-8f70-e68d8c89a027}, !- Handle
  Sys_3_PSZ Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Saturday Rule, !- Name
  {f7703771-3bfa-45af-92db-6093f9d84bf6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c6e9fbf5-d30c-4425-a871-db4f92b16d81}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c6e9fbf5-d30c-4425-a871-db4f92b16d81}, !- Handle
  Sys_3_PSZ Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {da058583-aa94-4fb1-a387-cd9d0bdcbaf7}, !- Handle
  Sys_3_PSZ Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {f7703771-3bfa-45af-92db-6093f9d84bf6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {822524e4-7850-410a-9138-5400e149628f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {822524e4-7850-410a-9138-5400e149628f}, !- Handle
  Sys_3_PSZ Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {24945dad-5887-4842-a0b5-e8bdc47d5bd0}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {750c5b82-808f-40f8-bad4-1f83c2fd485d}, !- Control Zone or Zone List Name
  {eec10026-975e-4b2e-880c-366b1310bfd9}, !- Cooling Control Zone or Zone List Name
  {7b511206-637b-4d8e-be49-b8d5bf3b9daa}, !- Heating Control Zone or Zone List Name
  {15c7d272-67fb-4d12-8f32-be67144ae7b6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {750c5b82-808f-40f8-bad4-1f83c2fd485d}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {eec10026-975e-4b2e-880c-366b1310bfd9}, !- Handle
  {46dc9b45-da61-4c98-aa9f-d2c0ef552c6f}; !- Name

OS:ModelObjectList,
  {7b511206-637b-4d8e-be49-b8d5bf3b9daa}, !- Handle
  {143c219a-a79e-40f0-b19a-a234cedaeb35}; !- Name

OS:ModelObjectList,
  {15c7d272-67fb-4d12-8f32-be67144ae7b6}, !- Handle
  {128cbfa0-c18d-45c0-88b3-61a7448c4b9a}; !- Name

OS:Schedule:Ruleset,
  {d7a95076-da62-4a1f-af8a-f71dcd2e3a9e}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {a2edf20e-92d5-445c-833d-7ce20e3f13d1}, !- Default Day Schedule Name
  {00c920db-2362-43d3-bebd-77d53c8658ba}, !- Summer Design Day Schedule Name
  {5d14ba29-a222-499a-ba7a-f57c35de583d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2edf20e-92d5-445c-833d-7ce20e3f13d1}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5296bdb5-0c72-4aee-838c-a5b4cd2f2aa5}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d14ba29-a222-499a-ba7a-f57c35de583d}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
