  {81edf4ce-7e85-4acb-b8a8-1b535298ef69}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00c920db-2362-43d3-bebd-77d53c8658ba}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9c4faf92-fd5e-49a7-a775-e3b30494ca01}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {d7a95076-da62-4a1f-af8a-f71dcd2e3a9e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {23125d77-433c-4f3e-9b30-3f409d2f3967}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {23125d77-433c-4f3e-9b30-3f409d2f3967}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7fd2cf73-9cb4-408a-b057-a432f1868916}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {d7a95076-da62-4a1f-af8a-f71dcd2e3a9e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4d03c72e-e763-4480-a87a-e68c5587ffc7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {4d03c72e-e763-4480-a87a-e68c5587ffc7}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1efef03d-2916-4c3e-87d2-8a3aea8796f7}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {d7a95076-da62-4a1f-af8a-f71dcd2e3a9e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {612bd0f9-7965-46a8-a2ee-8c1807211d7c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {612bd0f9-7965-46a8-a2ee-8c1807211d7c}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d1c7549d-82b3-4a42-96f9-4dbc5133aa92}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {d7a95076-da62-4a1f-af8a-f71dcd2e3a9e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {91830823-24f2-4522-a570-9c3a5bc22663}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {91830823-24f2-4522-a570-9c3a5bc22663}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {98f6cd77-8ec0-4631-9e0e-b0f7e0d813ea}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {d7a95076-da62-4a1f-af8a-f71dcd2e3a9e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a1fc5c43-a8b1-4b39-8a8d-21d4de63b0dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a1fc5c43-a8b1-4b39-8a8d-21d4de63b0dd}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {90cf6330-23c7-4849-b409-0cc4d8771f6c}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {d7a95076-da62-4a1f-af8a-f71dcd2e3a9e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d3e46bd2-6d1f-478a-be69-ba25ac53d9ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d3e46bd2-6d1f-478a-be69-ba25ac53d9ff}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b3088823-aca0-49c2-9441-eda6f08c7702}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {d7a95076-da62-4a1f-af8a-f71dcd2e3a9e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5687ee6-7b67-4ae9-bf81-5c97f0dc2ec6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5687ee6-7b67-4ae9-bf81-5c97f0dc2ec6}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {a2646501-038e-43b3-bd42-b3b31b4d3675}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {324cee50-f3c2-4aa4-a1c7-0d43d107dbb5}, !- Control Zone or Zone List Name
  {674163e8-87ef-4def-8a96-31d450bce380}, !- Cooling Control Zone or Zone List Name
  {d2aeddce-d40e-4c57-8278-2e5f86857316}, !- Heating Control Zone or Zone List Name
  {6ce167fa-add5-4006-82a5-d3abdbf6fde5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {324cee50-f3c2-4aa4-a1c7-0d43d107dbb5}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {674163e8-87ef-4def-8a96-31d450bce380}, !- Handle
  {45bc0d0f-a476-470d-a293-823839a3c22f}; !- Name

OS:ModelObjectList,
  {d2aeddce-d40e-4c57-8278-2e5f86857316}, !- Handle
  {1650f841-1c45-4dc0-b008-43b22254f4e1}; !- Name

OS:ModelObjectList,
  {6ce167fa-add5-4006-82a5-d3abdbf6fde5}, !- Handle
  {4862a0e8-4de9-4b6e-bbf3-a5f8ce20da84}; !- Name

OS:Schedule:Ruleset,
  {4e853a8d-2122-4767-80b2-1ed9b62c181a}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {7fd28f4a-a63f-4c35-80ae-a6c18ab20187}, !- Default Day Schedule Name
  {7accc1a8-36ad-47ba-9423-bd35400baf57}, !- Summer Design Day Schedule Name
  {3235da0e-9102-43f2-bca8-a034d96c6d9b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7fd28f4a-a63f-4c35-80ae-a6c18ab20187}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b6910bad-5e82-4ea9-a757-c30f18913600}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3235da0e-9102-43f2-bca8-a034d96c6d9b}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {62e66ca0-0094-4516-bf05-98743a549670}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7accc1a8-36ad-47ba-9423-bd35400baf57}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {26f63680-eb68-4576-88d3-a7db37cfeaef}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {4e853a8d-2122-4767-80b2-1ed9b62c181a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5a66af40-82bd-4476-bcc9-c019288c8c5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {5a66af40-82bd-4476-bcc9-c019288c8c5b}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {32f425b7-5380-47cf-808f-ee4565c73031}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {4e853a8d-2122-4767-80b2-1ed9b62c181a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {147f9a7b-e0c2-449c-8124-5a1f95599f6f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {147f9a7b-e0c2-449c-8124-5a1f95599f6f}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1da19d71-da65-4765-8693-6158c6ab1f41}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {4e853a8d-2122-4767-80b2-1ed9b62c181a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ccbb83d9-7a79-485e-97a7-b814c267e2f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ccbb83d9-7a79-485e-97a7-b814c267e2f1}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7c5c6f6a-6634-4e33-b1b8-ed026802df94}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {4e853a8d-2122-4767-80b2-1ed9b62c181a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {10344c02-cc67-4e5d-8427-7cae524d7731}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {10344c02-cc67-4e5d-8427-7cae524d7731}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {82b0417f-b52d-41b3-b185-4b9ef9f5f337}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {4e853a8d-2122-4767-80b2-1ed9b62c181a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e7b2c82c-072b-495d-9084-bdae6cbebd26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e7b2c82c-072b-495d-9084-bdae6cbebd26}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {04507fdd-3e9c-4247-be06-38ef11991941}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {4e853a8d-2122-4767-80b2-1ed9b62c181a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c950116d-dc73-45db-af4e-5ce23949be9c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c950116d-dc73-45db-af4e-5ce23949be9c}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {aa868e32-6f3a-40fe-b50a-5937e9ddbaef}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {4e853a8d-2122-4767-80b2-1ed9b62c181a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e8a7e6a4-c60e-440e-b340-1975d63a73ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8a7e6a4-c60e-440e-b340-1975d63a73ca}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {0480f63e-ea0e-45f0-a9c7-04e2427a6bd6}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {aeee7965-a69a-46e4-a859-0359aabbd44e}, !- Control Zone or Zone List Name
  {d57d3491-52ce-4ad3-9279-a153447da7d1}, !- Cooling Control Zone or Zone List Name
  {b9d88f7e-b8bf-41ed-8f96-7403531471af}, !- Heating Control Zone or Zone List Name
  {fb20e073-f3b3-4f17-8d96-3c2c5c9b689b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aeee7965-a69a-46e4-a859-0359aabbd44e}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d57d3491-52ce-4ad3-9279-a153447da7d1}, !- Handle
  {610fbf70-2b1e-47b4-94b9-705b589e3d33}; !- Name

OS:ModelObjectList,
  {b9d88f7e-b8bf-41ed-8f96-7403531471af}, !- Handle
  {ac731777-b607-45ba-b9e7-bafd3a3fcce7}; !- Name

OS:ModelObjectList,
  {fb20e073-f3b3-4f17-8d96-3c2c5c9b689b}, !- Handle
  {5ed6711b-c794-4104-bf7b-6817eda44ce0}; !- Name

OS:Schedule:Ruleset,
  {a35fb5fd-5a61-4ad1-9684-3ffab4e8ad41}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {f13b22ef-4eb0-44cc-811f-28bf9149b708}, !- Default Day Schedule Name
  {9ff76730-ed78-4067-9357-8bdf032d4fea}, !- Summer Design Day Schedule Name
  {795b914e-b52b-4743-a405-87f253f2b660}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f13b22ef-4eb0-44cc-811f-28bf9149b708}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43af29f9-a3be-4eea-8934-448178b1c495}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {795b914e-b52b-4743-a405-87f253f2b660}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f20e85d-37ef-4c30-828c-d7eeefa33fba}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ff76730-ed78-4067-9357-8bdf032d4fea}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e1e8ce44-6c23-4c32-9763-cd4dc16f7189}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Monday Rule, !- Name
  {a35fb5fd-5a61-4ad1-9684-3ffab4e8ad41}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {356f005c-ddd9-44db-8fcd-7de3491e3d60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {356f005c-ddd9-44db-8fcd-7de3491e3d60}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {68d50408-4515-4173-97be-aea335baa39d}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Tuesday Rule, !- Name
  {a35fb5fd-5a61-4ad1-9684-3ffab4e8ad41}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ad3e27af-9e35-4ace-80f7-d9b96993c084}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {ad3e27af-9e35-4ace-80f7-d9b96993c084}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a76783f6-cf79-4722-bba7-b2248ff2e43c}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Wednesday Rule, !- Name
  {a35fb5fd-5a61-4ad1-9684-3ffab4e8ad41}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5d1ee6e7-c9e9-41e1-ab8f-e6c1ce8ff2fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {5d1ee6e7-c9e9-41e1-ab8f-e6c1ce8ff2fd}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {93a1c9a5-818d-445a-accb-1337dfec5a09}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Thursday Rule, !- Name
  {a35fb5fd-5a61-4ad1-9684-3ffab4e8ad41}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d32ccf27-9211-48e8-bb59-ec58ea7b3908}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d32ccf27-9211-48e8-bb59-ec58ea7b3908}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {43c5465b-5f31-4780-b144-08378a9d6137}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Friday Rule, !- Name
  {a35fb5fd-5a61-4ad1-9684-3ffab4e8ad41}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8682f1aa-b45c-4652-a0b9-1180ab926a85}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8682f1aa-b45c-4652-a0b9-1180ab926a85}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f7dfcd34-e20d-4097-83bc-261b0c2f6a0a}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Saturday Rule, !- Name
  {a35fb5fd-5a61-4ad1-9684-3ffab4e8ad41}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ee6cda4a-89e3-434b-a566-970419eadff6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ee6cda4a-89e3-434b-a566-970419eadff6}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c80e20c8-55e5-469f-86cf-212fb75ac7ee}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {a35fb5fd-5a61-4ad1-9684-3ffab4e8ad41}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c264fd13-b17c-4f82-9da6-b323007e91fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c264fd13-b17c-4f82-9da6-b323007e91fa}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {b2e16c7b-7a32-4bce-b4ab-b60fa256096b}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4520a69b-ba4a-4463-8d01-3790c1488e4b}, !- Control Zone or Zone List Name
  {81871139-5843-449a-ba44-a81451943ddb}, !- Cooling Control Zone or Zone List Name
  {6e7e148e-2107-4218-8804-b85a0fb234eb}, !- Heating Control Zone or Zone List Name
  {3fe94d27-03bc-4bc4-bd83-e7154e0412f7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4520a69b-ba4a-4463-8d01-3790c1488e4b}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {81871139-5843-449a-ba44-a81451943ddb}, !- Handle
  {8a4d345d-d5a6-4ae6-8485-a1b534934920}; !- Name

OS:ModelObjectList,
  {6e7e148e-2107-4218-8804-b85a0fb234eb}, !- Handle
  {171a195e-ccc7-47cc-a7be-2400e980eed8}; !- Name

OS:ModelObjectList,
  {3fe94d27-03bc-4bc4-bd83-e7154e0412f7}, !- Handle
  {882adc0b-c280-4d57-8e6c-f9a275a22d4b}; !- Name

OS:Schedule:Ruleset,
  {48623c0f-d47b-4663-b8a3-5c726c9a1a41}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {0ee0303b-414f-4339-bf23-f6c98a62a679}, !- Default Day Schedule Name
  {08a63496-a706-4806-b687-6f6dc2e37cc8}, !- Summer Design Day Schedule Name
  {680b7a93-7b1d-4d8a-a3fe-007725d2c727}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ee0303b-414f-4339-bf23-f6c98a62a679}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3bc284c-6c07-4c74-9d85-9d4855777a18}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {680b7a93-7b1d-4d8a-a3fe-007725d2c727}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc72fac0-fc6f-452e-b4ec-e113b64e6933}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {08a63496-a706-4806-b687-6f6dc2e37cc8}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6e6d77dc-b906-41e0-bc29-20ec97808b2c}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Monday Rule, !- Name
  {48623c0f-d47b-4663-b8a3-5c726c9a1a41}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {380727e4-49f3-4d71-ba45-ea8ae8c26fcc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {380727e4-49f3-4d71-ba45-ea8ae8c26fcc}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {29f34f4c-1d21-4a86-bad7-252165167694}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Tuesday Rule, !- Name
  {48623c0f-d47b-4663-b8a3-5c726c9a1a41}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7ce0b632-b75f-44d2-b388-a38542b45b6e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {7ce0b632-b75f-44d2-b388-a38542b45b6e}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f02c517c-253f-46cb-8934-683818660547}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Wednesday Rule, !- Name
  {48623c0f-d47b-4663-b8a3-5c726c9a1a41}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1e60fb51-67a6-4bda-ab87-36f273d23bc6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {1e60fb51-67a6-4bda-ab87-36f273d23bc6}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {92d6531a-d66a-4854-80a3-17e222a94640}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Thursday Rule, !- Name
  {48623c0f-d47b-4663-b8a3-5c726c9a1a41}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d6eb935e-3c7a-4d6b-a077-ab58df5014b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d6eb935e-3c7a-4d6b-a077-ab58df5014b2}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {205e9448-5973-4f01-a26c-4a493695d8e0}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Friday Rule, !- Name
  {48623c0f-d47b-4663-b8a3-5c726c9a1a41}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e4ffeb70-30ac-4989-800c-6d22f79023a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e4ffeb70-30ac-4989-800c-6d22f79023a0}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {2c7861d8-6d95-4ec5-90d4-ded37a523b42}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Saturday Rule, !- Name
  {48623c0f-d47b-4663-b8a3-5c726c9a1a41}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd9e0cfe-98ce-4b8b-a1e9-d3d2be009c9a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dd9e0cfe-98ce-4b8b-a1e9-d3d2be009c9a}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9afcc7c0-efc6-47b6-b612-cd3a0f4c59d2}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {48623c0f-d47b-4663-b8a3-5c726c9a1a41}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bd517d89-cec8-4f69-83aa-95db43443a62}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd517d89-cec8-4f69-83aa-95db43443a62}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {bbd271d7-e912-47cf-819a-042a200431cb}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8007a491-295d-450f-b93a-97c3079231fd}, !- Control Zone or Zone List Name
  {78553243-f167-4d1d-8d40-6d1b2031a40f}, !- Cooling Control Zone or Zone List Name
  {891eec16-006d-422a-9c4c-75871990d21c}, !- Heating Control Zone or Zone List Name
  {96a35ea6-8361-4d07-9695-71e3a3dd26f7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8007a491-295d-450f-b93a-97c3079231fd}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {78553243-f167-4d1d-8d40-6d1b2031a40f}, !- Handle
  {af401cd5-6e53-4ea8-a7e9-ba97e427a798}; !- Name

OS:ModelObjectList,
  {891eec16-006d-422a-9c4c-75871990d21c}, !- Handle
  {a61ca769-1d9a-4fa6-99de-799b0fd75f0e}; !- Name

OS:ModelObjectList,
  {96a35ea6-8361-4d07-9695-71e3a3dd26f7}, !- Handle
  {a50d2325-1441-4548-a19d-9cd2d9ef8909}; !- Name

OS:Schedule:Ruleset,
  {59da2df1-e4ea-4216-b94d-cc17e685c624}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {f759acac-20a5-4f23-a0bf-cd0f65e37ebf}, !- Default Day Schedule Name
  {634d7a8e-e30e-4782-984a-d51aa1ea10ce}, !- Summer Design Day Schedule Name
  {3e8068c6-815d-4ed0-9f7c-839ab2582081}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f759acac-20a5-4f23-a0bf-cd0f65e37ebf}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb5574a1-3c9b-4e8f-acd2-74fbd69aaa9d}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e8068c6-815d-4ed0-9f7c-839ab2582081}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {67e4f405-e235-4d85-8046-c5928c4f04f3}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {634d7a8e-e30e-4782-984a-d51aa1ea10ce}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ce67ad38-6e4a-4db5-ae67-1d4d070cbf5e}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Monday Rule, !- Name
  {59da2df1-e4ea-4216-b94d-cc17e685c624}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {28e432eb-b361-477f-bec9-09bb6c5b5413}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {28e432eb-b361-477f-bec9-09bb6c5b5413}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {aed80c9a-621b-4d36-b1a6-7424a9e28b2d}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Tuesday Rule, !- Name
  {59da2df1-e4ea-4216-b94d-cc17e685c624}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a87352fd-88e4-4555-88dd-8992af9252d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a87352fd-88e4-4555-88dd-8992af9252d6}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e5cb17fb-e674-41cd-b1cf-29b26220aa01}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Wednesday Rule, !- Name
  {59da2df1-e4ea-4216-b94d-cc17e685c624}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0bb00a10-0489-46b9-9f2a-e5073e220fe8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0bb00a10-0489-46b9-9f2a-e5073e220fe8}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {df22e58c-7610-4a22-b9b0-7478e3101324}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Thursday Rule, !- Name
  {59da2df1-e4ea-4216-b94d-cc17e685c624}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3a0c2c66-e396-40a1-8124-2fc0f3421842}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3a0c2c66-e396-40a1-8124-2fc0f3421842}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d3b13017-78f2-4227-976a-9420c0375158}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Friday Rule, !- Name
  {59da2df1-e4ea-4216-b94d-cc17e685c624}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4353c796-b36b-4c47-b3ed-c4c0b6b67cbc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4353c796-b36b-4c47-b3ed-c4c0b6b67cbc}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0249e890-13d6-4472-9879-4527344a84ff}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Saturday Rule, !- Name
  {59da2df1-e4ea-4216-b94d-cc17e685c624}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fc8b732f-1370-48ff-81ea-f0ddd452f49a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fc8b732f-1370-48ff-81ea-f0ddd452f49a}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de881c63-7dfb-47d6-9892-68f61625aa04}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Sunday Rule, !- Name
  {59da2df1-e4ea-4216-b94d-cc17e685c624}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be78c5bc-2e3e-4146-8a16-5855584ba153}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be78c5bc-2e3e-4146-8a16-5855584ba153}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {36cb8110-4058-40ff-a46b-f24c1ffc54fe}, !- Handle
  Availability Manager Night Cycle 31,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {da170dda-7b42-41f2-9510-1fb3aa331325}, !- Control Zone or Zone List Name
  {31822347-9c63-42f1-9632-a356643d9e3d}, !- Cooling Control Zone or Zone List Name
  {10cd36e9-559b-4863-93f8-8fe44291a928}, !- Heating Control Zone or Zone List Name
  {4a6ba497-6409-49b2-82da-951d8d877605}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {da170dda-7b42-41f2-9510-1fb3aa331325}, !- Handle
  Availability Manager Night Cycle 31 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {31822347-9c63-42f1-9632-a356643d9e3d}, !- Handle
  {0166f1d7-6968-4e45-8631-68676d3b8816}; !- Name

OS:ModelObjectList,
  {10cd36e9-559b-4863-93f8-8fe44291a928}, !- Handle
  {c1b017be-170a-4a9d-8fc7-103bc9ba7174}; !- Name

OS:ModelObjectList,
  {4a6ba497-6409-49b2-82da-951d8d877605}, !- Handle
  {24f88001-a77a-4dac-93ca-2c5ce8622b28}; !- Name

OS:Schedule:Ruleset,
  {c61e9571-4181-42a1-8136-ac085a3ca60e}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {40fd8ea7-14d1-4093-bf84-435d05e6f49d}, !- Default Day Schedule Name
  {ac541620-dc2e-460d-ac49-3a45e3b1c8ea}, !- Summer Design Day Schedule Name
  {e408e698-9bb5-4afb-8f57-0a6a7b151875}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {40fd8ea7-14d1-4093-bf84-435d05e6f49d}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a316b51-6e3e-47ba-b98e-4fd4313295f2}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e408e698-9bb5-4afb-8f57-0a6a7b151875}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00734d57-c882-4d6a-9a0d-d3202071633f}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac541620-dc2e-460d-ac49-3a45e3b1c8ea}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dd8e061f-c18e-40b5-ae4f-a49e4ffe2330}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Occ Sch Monday Rule, !- Name
  {c61e9571-4181-42a1-8136-ac085a3ca60e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7f1f5853-6a22-47be-94f8-55a6b4df812d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {7f1f5853-6a22-47be-94f8-55a6b4df812d}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {145f7f53-33c8-455c-9b81-1c4bba477c78}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Occ Sch Tuesday Rule, !- Name
  {c61e9571-4181-42a1-8136-ac085a3ca60e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2f51093d-573f-4f47-8c96-6e1db648b79a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {2f51093d-573f-4f47-8c96-6e1db648b79a}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {02ab94d8-2bc4-410d-ac7c-1b009d16b8a4}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Occ Sch Wednesday Rule, !- Name
  {c61e9571-4181-42a1-8136-ac085a3ca60e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {30ce722d-bd55-4766-9550-36035a66167b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {30ce722d-bd55-4766-9550-36035a66167b}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {2e91d198-ccca-4346-a597-352c23727898}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Occ Sch Thursday Rule, !- Name
  {c61e9571-4181-42a1-8136-ac085a3ca60e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {323b548b-c4bb-4e3e-9623-e7bed3e0ee49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {323b548b-c4bb-4e3e-9623-e7bed3e0ee49}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {58f7d600-a9ff-4088-9af0-9e876d86aa56}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Occ Sch Friday Rule, !- Name
  {c61e9571-4181-42a1-8136-ac085a3ca60e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2aef36f9-2658-4c59-86db-b5d1b7b684d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2aef36f9-2658-4c59-86db-b5d1b7b684d7}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a40a5b5e-b794-4936-9e59-66944f77dbd0}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Occ Sch Saturday Rule, !- Name
  {c61e9571-4181-42a1-8136-ac085a3ca60e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2987d431-db9d-4e8f-83f3-c9b6b31c75f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2987d431-db9d-4e8f-83f3-c9b6b31c75f7}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d2a05853-79f8-4741-bdcd-34953092a383}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Occ Sch Sunday Rule, !- Name
  {c61e9571-4181-42a1-8136-ac085a3ca60e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2aaaad83-2677-42aa-b128-2f45d87ace61}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2aaaad83-2677-42aa-b128-2f45d87ace61}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {25a7bdf4-d248-41fd-a7d5-8adb027f8cef}, !- Handle
  Availability Manager Night Cycle 32,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {149663b2-94c0-4dc8-9251-1f805f82dfbf}, !- Control Zone or Zone List Name
  {f386b0c2-e878-4975-82c4-09961aba95a4}, !- Cooling Control Zone or Zone List Name
  {95c29b16-d102-4ddd-83ea-1652b48cb39b}, !- Heating Control Zone or Zone List Name
  {18575a82-7318-413b-b78f-4a543af1d878}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {149663b2-94c0-4dc8-9251-1f805f82dfbf}, !- Handle
  Availability Manager Night Cycle 32 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f386b0c2-e878-4975-82c4-09961aba95a4}, !- Handle
  {06f17c22-4cb2-4d6e-8240-a6673cf5fc05}; !- Name

OS:ModelObjectList,
  {95c29b16-d102-4ddd-83ea-1652b48cb39b}, !- Handle
  {b565e41e-df06-4a5f-87db-564120384d6a}; !- Name

OS:ModelObjectList,
  {18575a82-7318-413b-b78f-4a543af1d878}, !- Handle
  {96025cdd-b46a-474e-889d-5921ad96fcce}; !- Name

OS:Schedule:Ruleset,
  {45be943e-1229-4e19-9640-955ed577be8b}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {402796e0-be93-4e5a-8176-11983454fa7e}, !- Default Day Schedule Name
  {c417af95-e60c-42f8-bbfc-a2837aae13d7}, !- Summer Design Day Schedule Name
  {0c318c0b-5de3-4b49-a076-0ba3474f50d5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {402796e0-be93-4e5a-8176-11983454fa7e}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f667574-8568-4d9c-918d-865629a649dd}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c318c0b-5de3-4b49-a076-0ba3474f50d5}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a581de57-554e-45da-9913-2752fcede3bb}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c417af95-e60c-42f8-bbfc-a2837aae13d7}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {04ffb51e-fee3-4083-8173-eb871ba11a93}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {45be943e-1229-4e19-9640-955ed577be8b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1ed74d7a-d7d2-4c16-808a-662472ba76e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {1ed74d7a-d7d2-4c16-808a-662472ba76e7}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e9e2b81b-455e-43c5-afea-1f40d15f4a76}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {45be943e-1229-4e19-9640-955ed577be8b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f61b3fa4-e6d2-414c-ab5a-af833d56a5dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f61b3fa4-e6d2-414c-ab5a-af833d56a5dd}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {431a7d69-a025-4ad2-b5a7-0f6ea0a2d21c}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {45be943e-1229-4e19-9640-955ed577be8b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8375d817-bc17-4fe6-8391-4123dfc7c1bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8375d817-bc17-4fe6-8391-4123dfc7c1bc}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ddfd9b8b-269e-4c31-8423-68793b84c175}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {45be943e-1229-4e19-9640-955ed577be8b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3674ebea-70fe-4205-914b-f31a8c8322b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3674ebea-70fe-4205-914b-f31a8c8322b2}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a5b2fa3c-eebe-45ce-8ea7-8e6e088f91ac}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {45be943e-1229-4e19-9640-955ed577be8b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fd536012-1646-4b96-8368-2873b1d52ccd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fd536012-1646-4b96-8368-2873b1d52ccd}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d3ba1bcb-069d-4562-bf73-073041e17919}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {45be943e-1229-4e19-9640-955ed577be8b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ca1b8e8e-5e71-4a89-bc2b-08bccbb8b7f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ca1b8e8e-5e71-4a89-bc2b-08bccbb8b7f8}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {80984039-db7f-4e29-b5cf-7a3ca8f970c8}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {45be943e-1229-4e19-9640-955ed577be8b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0329ee3e-1b2a-406d-a96a-52ff9d39f975}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0329ee3e-1b2a-406d-a96a-52ff9d39f975}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {d152a271-b0ef-44ab-9958-6fefbfdf662f}, !- Handle
  Availability Manager Night Cycle 33,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b3bda516-db31-4fcd-9c34-f9d913e1ed32}, !- Control Zone or Zone List Name
  {dc5c20c2-05ba-4853-9c4b-7c1ee4802296}, !- Cooling Control Zone or Zone List Name
  {a795b1b5-794c-4008-93de-1a848f6e18e4}, !- Heating Control Zone or Zone List Name
  {28b452b3-081c-41cb-b666-d3f7f901c28d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b3bda516-db31-4fcd-9c34-f9d913e1ed32}, !- Handle
  Availability Manager Night Cycle 33 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {dc5c20c2-05ba-4853-9c4b-7c1ee4802296}, !- Handle
  {9a075cdb-fa8e-49f0-b872-6fa996272c43}; !- Name

OS:ModelObjectList,
  {a795b1b5-794c-4008-93de-1a848f6e18e4}, !- Handle
  {e8b48481-74d1-4a4c-987a-8e8247a701ae}; !- Name

OS:ModelObjectList,
  {28b452b3-081c-41cb-b666-d3f7f901c28d}, !- Handle
  {e883d5db-c1d3-4c4d-aade-a663ba5901eb}; !- Name

OS:Schedule:Ruleset,
  {4b675253-84c4-4414-8253-267741ef094e}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {a9d4eb38-2bdf-4a06-a563-265f144611c7}, !- Default Day Schedule Name
  {d9867594-71ba-4e56-a2c3-93a402ebdfd1}, !- Summer Design Day Schedule Name
  {15bf554c-c96a-46fe-83c0-4fdb19a1206e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a9d4eb38-2bdf-4a06-a563-265f144611c7}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4fd036d5-d019-43a6-8725-3eadfda96d08}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15bf554c-c96a-46fe-83c0-4fdb19a1206e}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {992fd8ed-a0fa-4290-a08c-6c8b65a55272}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9867594-71ba-4e56-a2c3-93a402ebdfd1}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bd2826cc-89c1-4032-bd39-d3c9760974ea}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {4b675253-84c4-4414-8253-267741ef094e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8af7d987-69a5-4756-809e-9a06c1b6c047}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {8af7d987-69a5-4756-809e-9a06c1b6c047}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {543f0eec-ed81-4702-9510-8f3990c3abf6}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {4b675253-84c4-4414-8253-267741ef094e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {dac9a092-fe2e-4331-a9c1-50e03ba60b6e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {dac9a092-fe2e-4331-a9c1-50e03ba60b6e}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {333ed656-a34e-413c-91d2-86c2b1b902ef}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {4b675253-84c4-4414-8253-267741ef094e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f10ae53f-d994-4501-b216-360d9c136132}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {f10ae53f-d994-4501-b216-360d9c136132}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c1165613-0bb4-4324-b2b7-e36939f65e73}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {4b675253-84c4-4414-8253-267741ef094e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8be62163-4ba1-41e2-8c31-04ab81f71dd6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8be62163-4ba1-41e2-8c31-04ab81f71dd6}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {820d9cd2-6c1a-4881-8933-8d85c33c8121}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {4b675253-84c4-4414-8253-267741ef094e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c8ac9d4b-a9db-45de-8ef3-7eb7e239a9d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c8ac9d4b-a9db-45de-8ef3-7eb7e239a9d5}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {829cd2de-2db1-4381-9ce5-cd6e0a18e320}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {4b675253-84c4-4414-8253-267741ef094e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {97bf439d-c9cb-449f-b32f-88b8adadfeb5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {97bf439d-c9cb-449f-b32f-88b8adadfeb5}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c489db6b-9597-4fb2-ae4c-f5a89bdcdee8}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {4b675253-84c4-4414-8253-267741ef094e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ca87ea12-a054-4eb2-a9db-874a85aa329e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca87ea12-a054-4eb2-a9db-874a85aa329e}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {6674b437-8089-43e0-b7cd-4158d9767189}, !- Handle
  Availability Manager Night Cycle 34,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e242778c-1333-4ac9-9655-a34d253b35db}, !- Control Zone or Zone List Name
  {5de98b86-c782-47df-a766-01fe2d7bbe13}, !- Cooling Control Zone or Zone List Name
  {016aaee0-d2b5-4714-8437-4b7965c55d66}, !- Heating Control Zone or Zone List Name
  {22e1ab38-d79d-4e2c-8c24-1d75aba111bb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e242778c-1333-4ac9-9655-a34d253b35db}, !- Handle
  Availability Manager Night Cycle 34 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {5de98b86-c782-47df-a766-01fe2d7bbe13}, !- Handle
  {cf58dd6a-ce3e-4a32-8628-142798ee50bd}; !- Name

OS:ModelObjectList,
  {016aaee0-d2b5-4714-8437-4b7965c55d66}, !- Handle
  {002baabd-1dd0-4c86-9a7d-9aa20b6959ce}; !- Name

OS:ModelObjectList,
  {22e1ab38-d79d-4e2c-8c24-1d75aba111bb}, !- Handle
  {47630380-7370-4d8e-86ff-a2cafcc2eaa9}; !- Name

OS:Schedule:Ruleset,
  {0cad3492-303b-4826-ab5b-865cb6f1577a}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {5d8bcc63-4eaa-432a-aa11-7fccc6b2768c}, !- Default Day Schedule Name
  {ff944e51-66ab-490f-a55a-152de822c68a}, !- Summer Design Day Schedule Name
  {6872816c-ffdf-4d3a-bafd-70601879946a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d8bcc63-4eaa-432a-aa11-7fccc6b2768c}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d1b081c-40f8-4cd8-b979-8da509a5b64e}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6872816c-ffdf-4d3a-bafd-70601879946a}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42c9363c-4a7c-4a2b-8dee-a3b2507412f4}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff944e51-66ab-490f-a55a-152de822c68a}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0658175b-6031-484e-a8c9-ac78886d7d38}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {0cad3492-303b-4826-ab5b-865cb6f1577a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8fff1c01-fc8b-4f6e-8313-0c0baa87da09}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {8fff1c01-fc8b-4f6e-8313-0c0baa87da09}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5a02cca0-1d48-4357-85d0-68e5b118e09a}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {0cad3492-303b-4826-ab5b-865cb6f1577a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {35fffaad-3aad-49e3-917d-d8ad313f80f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {35fffaad-3aad-49e3-917d-d8ad313f80f8}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {490e9755-b20d-41e7-b9be-41f4d4527b3a}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {0cad3492-303b-4826-ab5b-865cb6f1577a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {522057b9-5631-4039-bc26-2faa506cca85}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {522057b9-5631-4039-bc26-2faa506cca85}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8c065659-2619-42dc-8eb9-de2873414461}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {0cad3492-303b-4826-ab5b-865cb6f1577a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {56269d0b-4898-49a6-ae14-cc3a354656ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {56269d0b-4898-49a6-ae14-cc3a354656ea}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e7074c3f-5f67-415f-a83f-e25e45042fda}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {0cad3492-303b-4826-ab5b-865cb6f1577a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b4a5e1f7-9eba-436e-a0a6-eaf7b1212610}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b4a5e1f7-9eba-436e-a0a6-eaf7b1212610}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c1d466e3-6386-4390-903a-196fed979a5a}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {0cad3492-303b-4826-ab5b-865cb6f1577a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2a27a895-0a30-4166-80b7-0367fdb74e18}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2a27a895-0a30-4166-80b7-0367fdb74e18}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {99127403-b05b-4dc2-8845-6be15583057a}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {0cad3492-303b-4826-ab5b-865cb6f1577a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa952854-0d95-43d2-9ebc-c9a22c035afe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa952854-0d95-43d2-9ebc-c9a22c035afe}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {fec9a9be-a423-487d-ae78-f08f6b1045e6}, !- Handle
  Availability Manager Night Cycle 35,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {dafec627-1c01-453e-8182-42ba92aa4049}, !- Control Zone or Zone List Name
  {d5864298-4efc-40d9-a9a8-8594903cdd11}, !- Cooling Control Zone or Zone List Name
  {bf808fe0-428b-4d22-bb73-d65a9b120505}, !- Heating Control Zone or Zone List Name
  {390095d6-c993-4f84-b1ea-55f2907343c0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dafec627-1c01-453e-8182-42ba92aa4049}, !- Handle
  Availability Manager Night Cycle 35 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d5864298-4efc-40d9-a9a8-8594903cdd11}, !- Handle
  {6f9110ec-802b-427c-abbb-8bef544fe5da}; !- Name

OS:ModelObjectList,
  {bf808fe0-428b-4d22-bb73-d65a9b120505}, !- Handle
  {5d9f7f03-6753-4191-a52b-1eaf90b9f68a}; !- Name

OS:ModelObjectList,
  {390095d6-c993-4f84-b1ea-55f2907343c0}, !- Handle
  {17b38dbf-b4c7-4eda-bad5-2a348b074b52}; !- Name

OS:Schedule:Ruleset,
  {521e2294-4f11-4089-8778-92443e7af040}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {a90f4ffe-8fa2-43bb-8ab7-04c2db336074}, !- Default Day Schedule Name
  {ba530f63-f705-45de-b166-de4ca9e6ae8c}, !- Summer Design Day Schedule Name
  {8a7234d5-a92a-4974-b2ba-1ac505f7c247}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a90f4ffe-8fa2-43bb-8ab7-04c2db336074}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0804903e-b7dd-4fbc-a7ab-c8c2b069878f}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a7234d5-a92a-4974-b2ba-1ac505f7c247}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b317110-0236-4ab5-b178-279e67bd72a1}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba530f63-f705-45de-b166-de4ca9e6ae8c}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4116b131-de80-4ad2-b830-f0d66337906b}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {521e2294-4f11-4089-8778-92443e7af040}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f65b27d4-d5c6-46c0-9404-437885d50dbe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {f65b27d4-d5c6-46c0-9404-437885d50dbe}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f56dd73a-6762-4a8e-a207-6404d128daa7}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {521e2294-4f11-4089-8778-92443e7af040}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d5e2187e-4a49-4c96-aa85-f23b56799d07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d5e2187e-4a49-4c96-aa85-f23b56799d07}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e9c7ec11-2048-461f-9e98-3cf5fe5f962d}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {521e2294-4f11-4089-8778-92443e7af040}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0f6229ae-2af9-4543-922b-c9dcff1fe029}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0f6229ae-2af9-4543-922b-c9dcff1fe029}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9988739c-46e5-4a81-bc9b-9b1bfa54765e}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {521e2294-4f11-4089-8778-92443e7af040}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0c2564e2-ae7b-4128-93fc-f5c14980a9c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0c2564e2-ae7b-4128-93fc-f5c14980a9c7}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {fbf2129a-a6e7-42fd-a4c6-0c8aefedac59}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {521e2294-4f11-4089-8778-92443e7af040}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ffdd45c9-0216-4ac3-bdd0-6f439277d716}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ffdd45c9-0216-4ac3-bdd0-6f439277d716}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {31581dbc-e6d3-4e2a-b8c1-ec4ec683d632}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {521e2294-4f11-4089-8778-92443e7af040}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {88182166-e8ab-4d63-a022-b5ee837cbb76}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {88182166-e8ab-4d63-a022-b5ee837cbb76}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cca7d5e4-3eaa-44d3-b57f-aba941b0cc8b}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {521e2294-4f11-4089-8778-92443e7af040}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bdc4450b-09b4-4739-89c5-7a6d65b77ee6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bdc4450b-09b4-4739-89c5-7a6d65b77ee6}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {ea4b3b15-8444-4565-8afc-990c61a1359a}, !- Handle
  Availability Manager Night Cycle 36,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c4e397ae-f1dc-4ff8-825b-8342082444c2}, !- Control Zone or Zone List Name
  {dfd8c1a7-272c-4cc0-a06c-acac753823b6}, !- Cooling Control Zone or Zone List Name
  {206402ab-bbac-4863-98a9-ab97c9584c4c}, !- Heating Control Zone or Zone List Name
  {1094a061-3fab-4a11-98d7-5e4092bbbcae}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c4e397ae-f1dc-4ff8-825b-8342082444c2}, !- Handle
  Availability Manager Night Cycle 36 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {dfd8c1a7-272c-4cc0-a06c-acac753823b6}, !- Handle
  {9f36d789-303d-4318-b8eb-664e27550b22}; !- Name

OS:ModelObjectList,
  {206402ab-bbac-4863-98a9-ab97c9584c4c}, !- Handle
  {da14eebd-67fd-4800-8539-a0f3a0ac436f}; !- Name

OS:ModelObjectList,
  {1094a061-3fab-4a11-98d7-5e4092bbbcae}, !- Handle
  {e5c452bf-eb10-40d0-b068-f6028e1f3be6}; !- Name

OS:Schedule:Ruleset,
  {401b499f-335c-423b-96c3-d7b256e1a864}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {10e940f2-eed1-436f-8ed0-0fbbf0c62dc1}, !- Default Day Schedule Name
  {f8900feb-4d76-4247-8892-46c07de83004}, !- Summer Design Day Schedule Name
  {0d447172-ff6b-4acf-ba26-09a4639be7a0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {10e940f2-eed1-436f-8ed0-0fbbf0c62dc1}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a84b3539-a0be-4fc3-98f0-8101df9ce6c4}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d447172-ff6b-4acf-ba26-09a4639be7a0}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14c2f4a4-468d-4deb-a046-14bb7e627e0a}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8900feb-4d76-4247-8892-46c07de83004}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {86431258-b8d9-446a-b550-ed3065a4e1ef}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {401b499f-335c-423b-96c3-d7b256e1a864}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {54d2993a-b9de-4055-9f33-26af02197507}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {54d2993a-b9de-4055-9f33-26af02197507}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0b5ae2da-ee11-435a-8bdc-429ad32ba4b2}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {401b499f-335c-423b-96c3-d7b256e1a864}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {05b70397-1ae3-43ee-a97a-ff8fdbc8aa8d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {05b70397-1ae3-43ee-a97a-ff8fdbc8aa8d}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c4461620-d735-4db7-8647-4ad7b35974ec}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {401b499f-335c-423b-96c3-d7b256e1a864}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3865c26d-4d98-47a1-9486-8fff5e3d951d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {3865c26d-4d98-47a1-9486-8fff5e3d951d}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9fb203dc-b224-49ba-9e5c-d6b82ffb7f05}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {401b499f-335c-423b-96c3-d7b256e1a864}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9023821a-994f-4ac3-921e-5448f5960b95}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9023821a-994f-4ac3-921e-5448f5960b95}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b18f29a1-bf2f-4753-ab62-5f721c2e2ed7}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {401b499f-335c-423b-96c3-d7b256e1a864}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {22f68dda-202d-43af-a8e7-9e98464949d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {22f68dda-202d-43af-a8e7-9e98464949d1}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {916e81b6-0907-49d5-9ab7-d8493d1614a3}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {401b499f-335c-423b-96c3-d7b256e1a864}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {504723d2-3ea4-4e08-a39d-0718714f57dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {504723d2-3ea4-4e08-a39d-0718714f57dd}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0768e15-d8b3-43fb-af7e-cfeefc0e99a1}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {401b499f-335c-423b-96c3-d7b256e1a864}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a6d5762e-5b48-4959-89f0-9c9b86b014a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6d5762e-5b48-4959-89f0-9c9b86b014a1}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f06f804c-9362-4f5a-9ccd-df45d9d6b576}, !- Handle
  Availability Manager Night Cycle 37,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {73c9901f-e0e2-43f0-b1a2-82a2944be16f}, !- Control Zone or Zone List Name
  {3cd7bd38-1e9b-43b1-ac27-17faf0ef90f1}, !- Cooling Control Zone or Zone List Name
  {a1cf5970-8af2-463e-845d-dd05cac1a130}, !- Heating Control Zone or Zone List Name
  {d4985526-f13e-45c5-8511-121d3a67e8ce}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {73c9901f-e0e2-43f0-b1a2-82a2944be16f}, !- Handle
  Availability Manager Night Cycle 37 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3cd7bd38-1e9b-43b1-ac27-17faf0ef90f1}, !- Handle
  {64713581-0584-4829-806c-9b019250f7fc}; !- Name

OS:ModelObjectList,
  {a1cf5970-8af2-463e-845d-dd05cac1a130}, !- Handle
  {9c415054-2721-4b67-a56c-796f73f89ad1}; !- Name

OS:ModelObjectList,
  {d4985526-f13e-45c5-8511-121d3a67e8ce}, !- Handle
  {e804638f-8d86-4b88-b1e8-cbb830dbeb4d}; !- Name

OS:Schedule:Ruleset,
  {500f6344-00f1-46d3-8f8a-0b34c1705442}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {8a3af5e7-6e94-4194-a24c-fe81e189f786}, !- Default Day Schedule Name
  {e9b9a9c3-33af-4317-aad6-18f30f2e1597}, !- Summer Design Day Schedule Name
  {23c1fa42-1f59-4829-9190-c6bd229de809}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8a3af5e7-6e94-4194-a24c-fe81e189f786}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b9c7e35-0e58-46d7-9c13-70e0c571da14}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23c1fa42-1f59-4829-9190-c6bd229de809}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d8e97c1-d250-42b1-ad74-8ab0e854922c}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9b9a9c3-33af-4317-aad6-18f30f2e1597}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4e59e733-5e37-48bc-b47c-f3a374fdffb9}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {500f6344-00f1-46d3-8f8a-0b34c1705442}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5161c220-d2c6-404c-9c53-f1f579470c15}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {5161c220-d2c6-404c-9c53-f1f579470c15}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {68545c16-3dae-4df4-a83f-d81f1215652f}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {500f6344-00f1-46d3-8f8a-0b34c1705442}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6e2f5da2-0863-492b-8717-00891cc7a05f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {6e2f5da2-0863-492b-8717-00891cc7a05f}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9c7fd4c1-30d6-49d8-a96f-895c6dd332b0}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {500f6344-00f1-46d3-8f8a-0b34c1705442}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {de9aa58d-182f-4216-b0b1-3a48f9c248d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {de9aa58d-182f-4216-b0b1-3a48f9c248d4}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f5a8fe30-3f10-4eb9-a6fb-f56473bacbcc}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {500f6344-00f1-46d3-8f8a-0b34c1705442}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2dd8aba0-7647-4495-86c0-2ef0f22f6e79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2dd8aba0-7647-4495-86c0-2ef0f22f6e79}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {50ef1bbb-ebda-405a-bcf4-95f8d35a912e}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {500f6344-00f1-46d3-8f8a-0b34c1705442}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {61b1c952-bad7-4d69-9844-8007ae3f80d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {61b1c952-bad7-4d69-9844-8007ae3f80d7}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7d37e3f9-2251-4853-908f-ffd21ad58168}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {500f6344-00f1-46d3-8f8a-0b34c1705442}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6e680c65-96dc-4515-9eec-6afe3f730e7c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6e680c65-96dc-4515-9eec-6afe3f730e7c}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e39f6941-9bfb-4bb1-98fd-7dcf5cd50b03}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {500f6344-00f1-46d3-8f8a-0b34c1705442}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b73b2b7-7994-418f-8e44-d061418cf330}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b73b2b7-7994-418f-8e44-d061418cf330}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {4611b215-5d9a-4ad1-b674-3dd0cac0fed7}, !- Handle
  Availability Manager Night Cycle 38,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bd990a91-19d6-4291-a5e3-175e9b29c7f8}, !- Control Zone or Zone List Name
  {583c5419-49ee-494e-8011-3d1d74d3e1f8}, !- Cooling Control Zone or Zone List Name
  {ceea31a2-5815-4ee2-beb1-945886e9458e}, !- Heating Control Zone or Zone List Name
  {b32684fe-1ef4-4279-84fa-9c5ea23a7b8d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bd990a91-19d6-4291-a5e3-175e9b29c7f8}, !- Handle
  Availability Manager Night Cycle 38 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {583c5419-49ee-494e-8011-3d1d74d3e1f8}, !- Handle
  {fa096913-0a57-428b-8873-390ec85d7229}; !- Name

OS:ModelObjectList,
  {ceea31a2-5815-4ee2-beb1-945886e9458e}, !- Handle
  {8cbad607-cf4d-441c-bae6-369609bee660}; !- Name

OS:ModelObjectList,
  {b32684fe-1ef4-4279-84fa-9c5ea23a7b8d}, !- Handle
  {29d4fed0-cbb7-413b-b23d-4082d0692e3e}; !- Name

OS:Schedule:Ruleset,
  {37a78b50-24e9-4666-aeba-6dd796ab40b2}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {47b1a9a5-fae9-4dc5-8b28-291dc2894d86}, !- Default Day Schedule Name
  {4ffeb2f7-c6ea-49ad-9fd5-309f75472b2e}, !- Summer Design Day Schedule Name
  {2c02d2d1-f385-494f-b042-f910003483ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47b1a9a5-fae9-4dc5-8b28-291dc2894d86}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {62c60b15-1e52-48e4-9917-20a75c8bf688}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c02d2d1-f385-494f-b042-f910003483ca}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58eca825-90e2-4d1a-a8fd-907245a54f0e}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ffeb2f7-c6ea-49ad-9fd5-309f75472b2e}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6ca4ead6-535f-4eac-bdb4-8cccdfbe64f2}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {37a78b50-24e9-4666-aeba-6dd796ab40b2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5003b5fb-1230-4973-b698-ea2165fbc3d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {5003b5fb-1230-4973-b698-ea2165fbc3d8}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {955aaa22-5e98-4fa0-9ed2-7f6192434f3b}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {37a78b50-24e9-4666-aeba-6dd796ab40b2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1302bda9-c930-4a69-8cac-79896bff5ddc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {1302bda9-c930-4a69-8cac-79896bff5ddc}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ba1adbb5-321f-440d-ab83-a4a4e56566d1}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {37a78b50-24e9-4666-aeba-6dd796ab40b2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ffa55a45-ce9e-4014-a899-1d4a6ec565d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ffa55a45-ce9e-4014-a899-1d4a6ec565d4}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {aa665940-43c1-4d6e-a55f-0c6898b50187}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {37a78b50-24e9-4666-aeba-6dd796ab40b2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {82789b85-62ef-4c5d-a2d8-2ceb01b435ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {82789b85-62ef-4c5d-a2d8-2ceb01b435ab}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c7b895c7-572a-482a-bccf-b500b0a5a609}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {37a78b50-24e9-4666-aeba-6dd796ab40b2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b91687ea-fabd-481e-b6f8-bdeb0341000b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b91687ea-fabd-481e-b6f8-bdeb0341000b}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0aebf06c-d11f-49a7-9131-0e0d29ba7255}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {37a78b50-24e9-4666-aeba-6dd796ab40b2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {22dae305-72de-4626-8fe4-89f976ce6ab2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {22dae305-72de-4626-8fe4-89f976ce6ab2}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3abc2955-18e7-4f66-8ca8-5cde37553236}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {37a78b50-24e9-4666-aeba-6dd796ab40b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e48da9e-7d31-478e-a4ae-fc2fcc0bf038}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e48da9e-7d31-478e-a4ae-fc2fcc0bf038}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {26387bb0-7add-46f4-9f1e-62e67a62da88}, !- Handle
  Availability Manager Night Cycle 39,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {321d1502-f285-41c2-be20-d0cf8070483f}, !- Control Zone or Zone List Name
  {b694703b-7e4a-405d-b790-1bc728c982ed}, !- Cooling Control Zone or Zone List Name
  {decb2bb4-c3c4-499e-9907-35e34a8cb54a}, !- Heating Control Zone or Zone List Name
  {d812cbc3-ad12-4b97-accd-511299cf8016}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {321d1502-f285-41c2-be20-d0cf8070483f}, !- Handle
  Availability Manager Night Cycle 39 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b694703b-7e4a-405d-b790-1bc728c982ed}, !- Handle
  {1519f3b0-3bb7-47d6-bbd3-3a1c8d2f7b8a}; !- Name

OS:ModelObjectList,
  {decb2bb4-c3c4-499e-9907-35e34a8cb54a}, !- Handle
  {926872f0-fe95-4813-9d34-96f1d6fe39d0}; !- Name

OS:ModelObjectList,
  {d812cbc3-ad12-4b97-accd-511299cf8016}, !- Handle
  {5f941957-8f9b-434b-9965-ce4e4bc0102e}; !- Name

OS:Schedule:Ruleset,
  {c4aadab7-2aa2-41eb-b160-81ea4f821c9e}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {35100f96-96b8-4bd3-9759-b03496d23a98}, !- Default Day Schedule Name
  {75b5ae76-8875-48ed-b1fe-9eefc3e68a96}, !- Summer Design Day Schedule Name
  {8b40715b-b9b5-4d80-ab27-efc229a8de81}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35100f96-96b8-4bd3-9759-b03496d23a98}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {170b1f8f-55c4-454a-9b1c-43791b98091e}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b40715b-b9b5-4d80-ab27-efc229a8de81}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44b4a28e-3760-4fdf-abbd-08b3201886e1}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {75b5ae76-8875-48ed-b1fe-9eefc3e68a96}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6922c7c1-2120-4169-a1c6-c8a570a95050}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {c4aadab7-2aa2-41eb-b160-81ea4f821c9e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {23e8eebc-b782-478a-a982-4ab20b3a61c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {23e8eebc-b782-478a-a982-4ab20b3a61c4}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9c6f8e6a-41a6-479b-8c47-f2cb8e556f03}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {c4aadab7-2aa2-41eb-b160-81ea4f821c9e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {61e6cc45-7a60-4413-8688-bccf55e9b747}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {61e6cc45-7a60-4413-8688-bccf55e9b747}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f90c1f5d-656b-47cf-897c-933363fa2dca}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {c4aadab7-2aa2-41eb-b160-81ea4f821c9e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6471b34e-cfe6-4aac-bcd5-0056c8ad6d2e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {6471b34e-cfe6-4aac-bcd5-0056c8ad6d2e}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {1ee1ec04-9efa-4312-9059-2d7d7faf632e}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {c4aadab7-2aa2-41eb-b160-81ea4f821c9e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2b7517d8-5273-42d9-a794-00e9235f9d7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2b7517d8-5273-42d9-a794-00e9235f9d7a}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {92c84d18-0372-40fc-abce-c5d5f77de3eb}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {c4aadab7-2aa2-41eb-b160-81ea4f821c9e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e32edc4d-6ebb-4ade-a527-ea997b2f1a60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e32edc4d-6ebb-4ade-a527-ea997b2f1a60}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {43fd0dc5-4932-47c6-a0ca-099d8ec0000a}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {c4aadab7-2aa2-41eb-b160-81ea4f821c9e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f46143e-5092-4ae3-ba88-d76e3cf0a905}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8f46143e-5092-4ae3-ba88-d76e3cf0a905}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4e108489-3f0e-452a-ae98-62d7e4495f92}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {c4aadab7-2aa2-41eb-b160-81ea4f821c9e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d5bd4d3c-a00f-4ede-962a-39bc94b3dd09}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5bd4d3c-a00f-4ede-962a-39bc94b3dd09}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {afeb62fc-fee8-4ce7-a5f0-e26aa76fb4de}, !- Handle
  Availability Manager Night Cycle 40,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {21c309d7-92aa-4a45-ada7-26f9e6072e65}, !- Control Zone or Zone List Name
  {0b38cb90-abf8-4896-ba42-c32a91feba23}, !- Cooling Control Zone or Zone List Name
  {ca16c5fe-7c51-44cc-a362-a43fedfcf25f}, !- Heating Control Zone or Zone List Name
  {1f39bf43-16de-4181-9bc7-3eb682453128}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {21c309d7-92aa-4a45-ada7-26f9e6072e65}, !- Handle
  Availability Manager Night Cycle 40 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0b38cb90-abf8-4896-ba42-c32a91feba23}, !- Handle
  {9fef8bf8-ed2d-4c1b-b4f7-17e74b19adb2}; !- Name

OS:ModelObjectList,
  {ca16c5fe-7c51-44cc-a362-a43fedfcf25f}, !- Handle
  {1cb8f6e9-f025-4939-ab3f-787e801df573}; !- Name

OS:ModelObjectList,
  {1f39bf43-16de-4181-9bc7-3eb682453128}, !- Handle
  {283c2377-2395-40e8-bd93-f4d4c0fb523d}; !- Name

OS:Schedule:Ruleset,
  {08fc7c9e-87e9-4e21-845d-ce2d7cb430fe}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {b1313627-f4e8-4099-a2b0-43ad4185649a}, !- Default Day Schedule Name
  {2fa8438f-8d91-4575-9fe1-1f94847d4668}, !- Summer Design Day Schedule Name
  {3dd3b463-b50d-4e1b-9fa8-565fbf705ee1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b1313627-f4e8-4099-a2b0-43ad4185649a}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1fcd5487-9b45-479b-b849-e2e62f2aedfe}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3dd3b463-b50d-4e1b-9fa8-565fbf705ee1}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {808e42e6-4bf1-4f81-a686-0c22bfde317a}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2fa8438f-8d91-4575-9fe1-1f94847d4668}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {deaed6aa-c7b8-4d5f-8632-3deb4c433554}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {08fc7c9e-87e9-4e21-845d-ce2d7cb430fe}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0cf9b836-191e-4dce-88f2-17a9360a7f59}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {0cf9b836-191e-4dce-88f2-17a9360a7f59}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {40239176-300a-4049-971c-0c3471227c54}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {08fc7c9e-87e9-4e21-845d-ce2d7cb430fe}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d76e028b-b15f-4cfc-a7f8-000532f68bbf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d76e028b-b15f-4cfc-a7f8-000532f68bbf}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {04df17f1-15ca-4b20-a8f8-a19b60a692ad}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {08fc7c9e-87e9-4e21-845d-ce2d7cb430fe}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {955a6cc9-aaca-437a-878b-f9d40d303711}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {955a6cc9-aaca-437a-878b-f9d40d303711}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d1e802c8-a2f5-42bb-85d6-2dfbf5524689}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {08fc7c9e-87e9-4e21-845d-ce2d7cb430fe}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {624b06b9-7552-405d-92db-73b794bc9a05}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {624b06b9-7552-405d-92db-73b794bc9a05}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {bbf845a1-fd16-4a53-820b-07c210bc415a}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {08fc7c9e-87e9-4e21-845d-ce2d7cb430fe}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5829196c-b246-4989-8040-b6f781786415}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5829196c-b246-4989-8040-b6f781786415}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {177c67d9-b13f-4827-a2ae-f8043a788bfb}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {08fc7c9e-87e9-4e21-845d-ce2d7cb430fe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5d8a2cbc-9eef-4194-8c73-9d4471d6a0bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5d8a2cbc-9eef-4194-8c73-9d4471d6a0bd}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dbcfb306-8418-4407-aee4-e21d2775e7c6}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {08fc7c9e-87e9-4e21-845d-ce2d7cb430fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e3c7d5f8-b7be-4206-bc66-565f309b4ea4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3c7d5f8-b7be-4206-bc66-565f309b4ea4}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {ef19f510-5d5d-4aa8-ac53-65f70ebc62aa}, !- Handle
  Availability Manager Night Cycle 41,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f6fa8614-aed0-4dd8-87c6-f69dac45650e}, !- Control Zone or Zone List Name
  {07d30de5-d35d-48e5-968e-aa4df4f47547}, !- Cooling Control Zone or Zone List Name
  {fdaa1f59-c8bd-4117-9bd3-754d6c195638}, !- Heating Control Zone or Zone List Name
  {e3fa506d-381a-49fa-aca6-bf92ed51447c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f6fa8614-aed0-4dd8-87c6-f69dac45650e}, !- Handle
  Availability Manager Night Cycle 41 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {07d30de5-d35d-48e5-968e-aa4df4f47547}, !- Handle
  {85d5a419-316c-4c16-a012-57996dd6ae97}; !- Name

OS:ModelObjectList,
  {fdaa1f59-c8bd-4117-9bd3-754d6c195638}, !- Handle
  {7671e6c7-4442-4bd7-a567-82caa0c89f20}; !- Name

OS:ModelObjectList,
  {e3fa506d-381a-49fa-aca6-bf92ed51447c}, !- Handle
  {132e824e-f0c4-424a-9887-edd179a2d546}; !- Name

OS:Schedule:Ruleset,
  {303f30ee-195c-4008-96d6-40bc795052a8}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {b3615733-bec6-48ca-84c5-1acea321787b}, !- Default Day Schedule Name
  {81a7ecd0-55c6-4d09-8303-e41037d83a6c}, !- Summer Design Day Schedule Name
  {206060d7-cec3-4540-b485-7b9d9fac808b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b3615733-bec6-48ca-84c5-1acea321787b}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15a55a9c-8329-43ad-a7c9-480476c4adf6}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {206060d7-cec3-4540-b485-7b9d9fac808b}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9232f6c-aa0f-4e15-ac3c-fd02e3200e4c}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81a7ecd0-55c6-4d09-8303-e41037d83a6c}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b1a37c61-10f1-46fe-a9bc-d4ac2a4ac48a}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {303f30ee-195c-4008-96d6-40bc795052a8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {298afa82-97e0-4149-810d-c8685c8df22b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {298afa82-97e0-4149-810d-c8685c8df22b}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ef27ae1f-8f2e-4857-a9cd-99ba399b7928}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {303f30ee-195c-4008-96d6-40bc795052a8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {862079d5-d58a-44ec-aec3-622eb99db531}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {862079d5-d58a-44ec-aec3-622eb99db531}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {2aa1af5f-4dab-4665-ab7d-9b9cf0e44bca}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {303f30ee-195c-4008-96d6-40bc795052a8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {09e5355c-f2a9-4c64-be2f-fa71f5f28461}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {09e5355c-f2a9-4c64-be2f-fa71f5f28461}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3b6aa7d8-a9ae-4659-aaf9-4b059bd46537}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {303f30ee-195c-4008-96d6-40bc795052a8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c6ea5fe6-b94c-4cd3-b175-ba27c566c464}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c6ea5fe6-b94c-4cd3-b175-ba27c566c464}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {07bc4848-17d2-49aa-bad7-7d5b700cf844}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {303f30ee-195c-4008-96d6-40bc795052a8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {928c03df-039b-4c18-bf0b-63012a5cddc6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {928c03df-039b-4c18-bf0b-63012a5cddc6}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a943723b-8724-4d87-b219-70f9d8edc84a}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {303f30ee-195c-4008-96d6-40bc795052a8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4cb09e80-3fd0-493a-a615-5cb8037efcce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4cb09e80-3fd0-493a-a615-5cb8037efcce}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a0ca286-ceb4-4b8a-8f9e-5d46b98c90c1}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {303f30ee-195c-4008-96d6-40bc795052a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dbd7e791-68ee-423e-8140-c880a0d59415}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dbd7e791-68ee-423e-8140-c880a0d59415}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {8adf2917-6b6f-4a50-b113-5eedd04e879e}, !- Handle
  Availability Manager Night Cycle 42,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0d75332d-3394-4f91-bdcc-091fcf86bad2}, !- Control Zone or Zone List Name
  {ed0e26e1-b235-4473-8225-2169e141daf4}, !- Cooling Control Zone or Zone List Name
  {f4d999f1-15ca-446b-82f5-d81f27085eb5}, !- Heating Control Zone or Zone List Name
  {aa3e31f6-b75d-4e54-8989-57005d62bb0f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0d75332d-3394-4f91-bdcc-091fcf86bad2}, !- Handle
  Availability Manager Night Cycle 42 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ed0e26e1-b235-4473-8225-2169e141daf4}, !- Handle
  {68344d78-f430-439b-99f2-204fe09245e6}; !- Name

OS:ModelObjectList,
  {f4d999f1-15ca-446b-82f5-d81f27085eb5}, !- Handle
  {ab70eac6-ee01-4413-b23d-94e696a5f31b}; !- Name

OS:ModelObjectList,
  {aa3e31f6-b75d-4e54-8989-57005d62bb0f}, !- Handle
  {7624f920-1f6c-4797-b6e8-38d69d802abf}; !- Name

OS:Schedule:Ruleset,
  {83e3be35-4f7d-4bf1-ac75-92ad7b522440}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {e302690e-19a1-41e0-8fe7-6b04498fde8b}, !- Default Day Schedule Name
  {40fbe902-f305-4e90-b072-6f4bbe8bd08a}, !- Summer Design Day Schedule Name
  {cb3fac6c-553f-41ad-bf48-dee382373674}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e302690e-19a1-41e0-8fe7-6b04498fde8b}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ed4312c-8547-4a49-9d2c-2281422733bd}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb3fac6c-553f-41ad-bf48-dee382373674}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {504c20c2-48ac-40b3-8aeb-9cfc437a0843}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40fbe902-f305-4e90-b072-6f4bbe8bd08a}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {897b3fe4-62f4-4dc2-9041-31711e2e773b}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {83e3be35-4f7d-4bf1-ac75-92ad7b522440}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e14ee8e0-ec1c-49a0-a6ab-29389407c8f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e14ee8e0-ec1c-49a0-a6ab-29389407c8f1}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3cf82980-f970-4406-ad53-25aba64722dc}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {83e3be35-4f7d-4bf1-ac75-92ad7b522440}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {740569b4-0195-4e39-b684-ead0ac9a5785}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {740569b4-0195-4e39-b684-ead0ac9a5785}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0f333c94-519a-48e3-bc36-57213cc3d52a}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {83e3be35-4f7d-4bf1-ac75-92ad7b522440}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {eac90a0c-9d22-4c4f-b22c-053ed0faccf8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {eac90a0c-9d22-4c4f-b22c-053ed0faccf8}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {53bc1428-03c5-4b66-a784-b2129c7b0329}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {83e3be35-4f7d-4bf1-ac75-92ad7b522440}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5c0fd1fc-982d-4b71-a14d-f0ba5e0147fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5c0fd1fc-982d-4b71-a14d-f0ba5e0147fc}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {92d14236-8d52-437d-b309-871bbf7c8eef}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {83e3be35-4f7d-4bf1-ac75-92ad7b522440}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dacbd97a-9670-493d-be73-d4d6090302af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {dacbd97a-9670-493d-be73-d4d6090302af}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {34c9229c-010d-413c-8c07-dec9a7e834f3}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {83e3be35-4f7d-4bf1-ac75-92ad7b522440}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7207d4f0-1fb5-4b03-b37d-b23b40cd4ec5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7207d4f0-1fb5-4b03-b37d-b23b40cd4ec5}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3c9475e7-491f-4582-8c7b-aab486986aaa}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {83e3be35-4f7d-4bf1-ac75-92ad7b522440}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {125df645-6eb4-429d-b42d-c4295b0872bb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {125df645-6eb4-429d-b42d-c4295b0872bb}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f02fe189-932d-446f-87d7-b10724b6c3c8}, !- Handle
  Availability Manager Night Cycle 43,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fc106b41-282c-46f0-b702-079411ab95af}, !- Control Zone or Zone List Name
  {67d8ebab-1a33-41a8-92a6-57e6aee66f01}, !- Cooling Control Zone or Zone List Name
  {8cc85f4a-4f55-4c57-9880-57f0934c656c}, !- Heating Control Zone or Zone List Name
  {f85b3294-dd92-44c2-9c6d-b6a0789bce4b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fc106b41-282c-46f0-b702-079411ab95af}, !- Handle
  Availability Manager Night Cycle 43 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {67d8ebab-1a33-41a8-92a6-57e6aee66f01}, !- Handle
  {878c529c-5e8d-4fbc-8360-0f23b37841bb}; !- Name

OS:ModelObjectList,
  {8cc85f4a-4f55-4c57-9880-57f0934c656c}, !- Handle
  {157429e4-8c01-4dcb-afa9-a76907917c02}; !- Name

OS:ModelObjectList,
  {f85b3294-dd92-44c2-9c6d-b6a0789bce4b}, !- Handle
  {15c340dd-9b22-4eb2-84a0-ed19ef6f6cec}; !- Name

OS:Schedule:Ruleset,
  {ac263804-52c1-4c21-a32f-7416e76110b3}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {dfc418e4-887c-47e3-bc02-7079f6f6e4d6}, !- Default Day Schedule Name
  {7030815b-d96d-4ad2-8e88-e88793c2531d}, !- Summer Design Day Schedule Name
  {8325d5d0-064f-412c-af8f-4e677c86a69f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dfc418e4-887c-47e3-bc02-7079f6f6e4d6}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {010a465b-66b2-46c4-9744-68f398cefdf9}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8325d5d0-064f-412c-af8f-4e677c86a69f}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc50808e-2c58-4230-a318-1fb25efb03b0}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7030815b-d96d-4ad2-8e88-e88793c2531d}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7407c5b8-3cda-4621-9c2a-4a3b64682d5b}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Monday Rule, !- Name
  {ac263804-52c1-4c21-a32f-7416e76110b3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {feaef749-99b2-458b-99ec-00cb9b5d5781}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {feaef749-99b2-458b-99ec-00cb9b5d5781}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f196ec7f-dbdb-4491-8417-770a49173baf}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Tuesday Rule, !- Name
  {ac263804-52c1-4c21-a32f-7416e76110b3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8fa39c32-bae2-4dd6-8231-50e5edba6a81}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {8fa39c32-bae2-4dd6-8231-50e5edba6a81}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {79c689b5-318e-44b7-9506-3ad22b6ae6c9}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Wednesday Rule, !- Name
  {ac263804-52c1-4c21-a32f-7416e76110b3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {883fb02f-5ec9-4699-b855-6a6d94e5a027}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {883fb02f-5ec9-4699-b855-6a6d94e5a027}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0f289654-e645-4d20-a9f4-fac98feaaf87}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Thursday Rule, !- Name
  {ac263804-52c1-4c21-a32f-7416e76110b3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {79eb839a-a80d-4aae-9509-aee07b658112}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {79eb839a-a80d-4aae-9509-aee07b658112}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c110bb89-f25e-4256-8ba7-19198d8a1971}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Friday Rule, !- Name
  {ac263804-52c1-4c21-a32f-7416e76110b3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3e3cc7c5-f591-4c84-a817-59d64aec2d5e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3e3cc7c5-f591-4c84-a817-59d64aec2d5e}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {2a60644a-cfff-44d4-9461-560ae75b253f}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {ac263804-52c1-4c21-a32f-7416e76110b3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ebd6742b-5584-44cc-a951-7cf42e3a2859}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ebd6742b-5584-44cc-a951-7cf42e3a2859}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c24c3afc-fc1b-498e-95a0-2b2c416030c2}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {ac263804-52c1-4c21-a32f-7416e76110b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b2a23db-92a4-41e9-9192-169ee3a6db7b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b2a23db-92a4-41e9-9192-169ee3a6db7b}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {8c9d32f6-2069-460f-8827-523d25ffa0bf}, !- Handle
  Availability Manager Night Cycle 44,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4dae9e0a-2fcd-4279-838e-03ef4b3a648b}, !- Control Zone or Zone List Name
  {2382df41-c087-4fbe-a83f-da6848c09011}, !- Cooling Control Zone or Zone List Name
  {5b1d5c12-0a77-4dec-98f9-c3f27635eefb}, !- Heating Control Zone or Zone List Name
  {2efc0787-6070-47d7-835b-23b3d1a8976b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4dae9e0a-2fcd-4279-838e-03ef4b3a648b}, !- Handle
  Availability Manager Night Cycle 44 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2382df41-c087-4fbe-a83f-da6848c09011}, !- Handle
  {22f73109-f188-4dda-b541-2f85ec7aeed5}; !- Name

OS:ModelObjectList,
  {5b1d5c12-0a77-4dec-98f9-c3f27635eefb}, !- Handle
  {883b0816-47b2-444b-acb3-a6ac30452cb5}; !- Name

OS:ModelObjectList,
  {2efc0787-6070-47d7-835b-23b3d1a8976b}, !- Handle
  {63d09385-763f-4b21-9191-5a71b837b1af}; !- Name

OS:Schedule:Ruleset,
  {4477d095-a51e-4a7b-8047-1f46fe85e962}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {3d7ebbbc-6c94-4f33-879a-dde73b3f879b}, !- Default Day Schedule Name
  {d7afd09b-b2b7-4294-bf59-6020c624f10b}, !- Summer Design Day Schedule Name
  {7b2890a8-42e0-4048-87b4-381b0fe304ec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3d7ebbbc-6c94-4f33-879a-dde73b3f879b}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {520223c4-5fc6-4b40-8fb8-d79356ed23b3}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b2890a8-42e0-4048-87b4-381b0fe304ec}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e17dabfd-2e09-42cd-bdfc-db4651250394}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7afd09b-b2b7-4294-bf59-6020c624f10b}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5558a5b5-88ee-4977-88bb-9e54628df91f}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {4477d095-a51e-4a7b-8047-1f46fe85e962}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8b9e2db3-6439-4a71-9972-8fe34add140a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {8b9e2db3-6439-4a71-9972-8fe34add140a}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ebfba26d-8863-4a6b-bc08-fd6b96c2fae3}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {4477d095-a51e-4a7b-8047-1f46fe85e962}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d2608a25-2b5d-441e-8383-3cf55a7498b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d2608a25-2b5d-441e-8383-3cf55a7498b9}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9596e5d6-925d-4ba0-a55d-56f5b26ecde0}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {4477d095-a51e-4a7b-8047-1f46fe85e962}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {74328f2d-68dc-4a7b-8bde-a40f9d4a8674}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {74328f2d-68dc-4a7b-8bde-a40f9d4a8674}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ba0c9d4b-b05e-4e14-aaf1-1297d128ffa4}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {4477d095-a51e-4a7b-8047-1f46fe85e962}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {698bdf77-167d-4fae-9786-6bb68e79827c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {698bdf77-167d-4fae-9786-6bb68e79827c}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2e3e938f-b136-446a-8f94-fb1b980df5e7}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {4477d095-a51e-4a7b-8047-1f46fe85e962}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {141f54de-e160-48bf-b971-79546d1c61f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {141f54de-e160-48bf-b971-79546d1c61f6}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b94c2887-86a5-48bf-b979-20b2a831d355}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {4477d095-a51e-4a7b-8047-1f46fe85e962}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {56f45d48-2757-42e3-a732-5db1967f1877}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {56f45d48-2757-42e3-a732-5db1967f1877}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {02cd293d-9533-4e2e-b544-90496ce2a61a}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {4477d095-a51e-4a7b-8047-1f46fe85e962}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {12bddbab-83a5-41bf-a649-48db715d9a9a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12bddbab-83a5-41bf-a649-48db715d9a9a}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e38e38a4-38bb-4e74-9a22-4418fc349e1e}, !- Handle
  Availability Manager Night Cycle 45,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {86a21114-ad98-4665-9c42-7eb9136f5d6f}, !- Control Zone or Zone List Name
  {bcec39f3-cc83-44cf-aa8a-3625c64d31c9}, !- Cooling Control Zone or Zone List Name
  {f7310374-4126-4fce-a3c6-b49cc6bde8b4}, !- Heating Control Zone or Zone List Name
  {3f501e4b-befc-4ba1-8010-0988cd1db8bf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {86a21114-ad98-4665-9c42-7eb9136f5d6f}, !- Handle
  Availability Manager Night Cycle 45 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {bcec39f3-cc83-44cf-aa8a-3625c64d31c9}, !- Handle
  {59d01d53-d72e-4d71-bed1-b3269f49b114}; !- Name

OS:ModelObjectList,
  {f7310374-4126-4fce-a3c6-b49cc6bde8b4}, !- Handle
  {39c67d72-c842-4723-bfd2-c597f9197d97}; !- Name

OS:ModelObjectList,
  {3f501e4b-befc-4ba1-8010-0988cd1db8bf}, !- Handle
  {73382649-3914-4f6b-b064-82aa42cbeae7}; !- Name

OS:Schedule:Ruleset,
  {28bab325-fa2b-4c58-a1af-ded0a9bc550f}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  {15b9522d-6297-419b-a51a-30a6b4ce148c}, !- Default Day Schedule Name
  {e6755049-6eee-4c24-bfad-114a97e05e3a}, !- Summer Design Day Schedule Name
  {196166df-08e0-4357-a841-4efd4aa57056}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {15b9522d-6297-419b-a51a-30a6b4ce148c}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch Default, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71ca03fd-dcf7-4d7a-b631-a3781c1fe83c}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {196166df-08e0-4357-a841-4efd4aa57056}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74f11e78-35f9-4a83-9ccd-42c4e44c15c5}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6755049-6eee-4c24-bfad-114a97e05e3a}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b40f4a8a-241c-41bf-ba7f-64befd9ba245}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {28bab325-fa2b-4c58-a1af-ded0a9bc550f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {132f32de-7048-4568-918d-466883acc881}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {132f32de-7048-4568-918d-466883acc881}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch Monday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {11630f7b-691c-46bd-a259-9bb793ddf0a8}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {28bab325-fa2b-4c58-a1af-ded0a9bc550f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c18f03f0-ba20-44d3-9cc3-151100d2bc3b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {c18f03f0-ba20-44d3-9cc3-151100d2bc3b}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9aa1f45e-0b4e-4b00-bee3-bd5226f87fd1}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {28bab325-fa2b-4c58-a1af-ded0a9bc550f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e91719cc-f910-43db-89b2-903f750c96d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {e91719cc-f910-43db-89b2-903f750c96d3}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c1c4a124-d21f-43be-8b36-943c564221e5}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {28bab325-fa2b-4c58-a1af-ded0a9bc550f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a8e2856f-950c-4e93-b61f-154ab0e39a05}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a8e2856f-950c-4e93-b61f-154ab0e39a05}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch Thursday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {084c422a-ae74-4e7a-b731-ec4925c5bf2e}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {28bab325-fa2b-4c58-a1af-ded0a9bc550f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a6f445f0-097d-475b-a675-5c07c226f95b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a6f445f0-097d-475b-a675-5c07c226f95b}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch Friday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2b9a934e-6f81-4da4-9cfb-4bd436d2b0e0}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {28bab325-fa2b-4c58-a1af-ded0a9bc550f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {50728539-985c-47cc-ade2-e204a45d700b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {50728539-985c-47cc-ade2-e204a45d700b}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch Saturday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {55e49922-9f78-4cd2-8881-c3823e31426a}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {28bab325-fa2b-4c58-a1af-ded0a9bc550f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f7da471c-fa27-47cd-9d8b-e469a6769d0d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7da471c-fa27-47cd-9d8b-e469a6769d0d}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch Sunday, !- Name
  {013ff709-7bda-42e0-ad23-f43817d0bbeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {a2d7469d-aecd-4483-8579-fd96ad0ca127}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-005,                               !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a20e903e-301f-41b0-a52b-0c58269dcd49}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6bd6c1d2-27ca-4ee0-88f2-00259086cc83}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9f9cf533-3c3f-439e-b3c3-7124c0e01d66}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bb80171e-fc74-4181-94e4-b1d3a17ddb84}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {02d18033-3247-4d41-89e0-db7bb54d69d4}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4671c4eb-a2dc-492d-a003-2d3c37e6c14a}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {89f497c5-4e12-4b84-afc7-943cff51e746}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.7277,                                 !- Coefficient1 Constant
  1.0667,                                 !- Coefficient2 x
  -1.5174,                                !- Coefficient3 x**2
  0.7282,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

