  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f758bc8-0076-4465-a99c-f4cb99a9a84b}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {7b7c6f68-ff0a-4611-8b78-fcb930391c16}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {bec64d04-dad6-435c-8fdf-960ab92c13e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {bec64d04-dad6-435c-8fdf-960ab92c13e0}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {2bece347-1c46-4782-8e3c-fa1ee601833e}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {7b7c6f68-ff0a-4611-8b78-fcb930391c16}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {05fb5c1c-2eff-45fe-8993-7ea719a68e20}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {05fb5c1c-2eff-45fe-8993-7ea719a68e20}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {343d50a3-cd66-4a4f-bfa6-e5db92e7622a}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {7b7c6f68-ff0a-4611-8b78-fcb930391c16}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cf0be9c9-7c5f-4801-8479-d95ccad2ec1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {cf0be9c9-7c5f-4801-8479-d95ccad2ec1c}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3b327f33-1f35-44ff-81b2-665e2f85343c}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {7b7c6f68-ff0a-4611-8b78-fcb930391c16}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cb12b930-5b69-426a-be12-77d0a44aae60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {cb12b930-5b69-426a-be12-77d0a44aae60}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d73fa86d-03b8-4486-9863-0d4ab871f9b5}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {7b7c6f68-ff0a-4611-8b78-fcb930391c16}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f564112e-6437-4a47-8a35-01873c9da230}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f564112e-6437-4a47-8a35-01873c9da230}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {82e3387c-6dc5-4972-93e9-952417043eb8}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {7b7c6f68-ff0a-4611-8b78-fcb930391c16}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {94e61d38-7d5e-45c0-b773-3a36addb8621}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {94e61d38-7d5e-45c0-b773-3a36addb8621}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {decde9d9-d276-40d2-a162-70f7ca5aea36}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {7b7c6f68-ff0a-4611-8b78-fcb930391c16}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1503f67e-0930-4ce1-b47b-7d1d1c7ab402}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1503f67e-0930-4ce1-b47b-7d1d1c7ab402}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c07a90ae-8ced-4524-b867-3c076c7985e3}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f7d5d6de-2e87-457b-b05e-761ed566c501}, !- Supply Air Inlet Node
  {af8f6cd6-11e7-46c8-8c34-7d42403e97bb}, !- Supply Air Outlet Node
  {3f180c3f-acf0-44ed-ae32-b3bdac294549}, !- Exhaust Air Inlet Node
  {97f42807-8cfa-4922-8cfe-253e917dd409}, !- Exhaust Air Outlet Node
  247.7431148,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5772483f-ddea-41bb-a8ad-6e2958a1465e}, !- Handle
  Node 748,                               !- Name
  {af8f6cd6-11e7-46c8-8c34-7d42403e97bb}, !- Inlet Port
  {2aa17d75-7a1e-4530-96aa-37f9f342c76d}; !- Outlet Port

OS:Connection,
  {f7d5d6de-2e87-457b-b05e-761ed566c501}, !- Handle
  {a2ac674c-e266-4b06-9fed-569e45f204f0}, !- Name
  {a77680a3-2208-449b-9c13-312064aaa96a}, !- Source Object
  3,                                      !- Outlet Port
  {c07a90ae-8ced-4524-b867-3c076c7985e3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {af8f6cd6-11e7-46c8-8c34-7d42403e97bb}, !- Handle
  {956296cf-f83e-4266-944a-f17d77bd05fd}, !- Name
  {c07a90ae-8ced-4524-b867-3c076c7985e3}, !- Source Object
  13,                                     !- Outlet Port
  {5772483f-ddea-41bb-a8ad-6e2958a1465e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aa17d75-7a1e-4530-96aa-37f9f342c76d}, !- Handle
  {1959aae4-cdca-491e-b611-e5368b238e9c}, !- Name
  {5772483f-ddea-41bb-a8ad-6e2958a1465e}, !- Source Object
  3,                                      !- Outlet Port
  {5c2999a3-4822-40ee-8a93-1dea6f62f356}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a9027c99-f0bd-4ebf-86f9-800156fa1123}, !- Handle
  Node 749,                               !- Name
  {5384db69-1f6c-4ce2-b82a-d8469bc8c3a2}, !- Inlet Port
  {3f180c3f-acf0-44ed-ae32-b3bdac294549}; !- Outlet Port

OS:Connection,
  {5384db69-1f6c-4ce2-b82a-d8469bc8c3a2}, !- Handle
  {db905493-6bfc-4a7e-a78a-6d3dfadf89ec}, !- Name
  {5c2999a3-4822-40ee-8a93-1dea6f62f356}, !- Source Object
  7,                                      !- Outlet Port
  {a9027c99-f0bd-4ebf-86f9-800156fa1123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f180c3f-acf0-44ed-ae32-b3bdac294549}, !- Handle
  {3f41da1c-33a8-4ea9-96e0-c59f6ca7384a}, !- Name
  {a9027c99-f0bd-4ebf-86f9-800156fa1123}, !- Source Object
  3,                                      !- Outlet Port
  {c07a90ae-8ced-4524-b867-3c076c7985e3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {97f42807-8cfa-4922-8cfe-253e917dd409}, !- Handle
  {9568f9ee-b784-44c6-b785-09e599b754f3}, !- Name
  {c07a90ae-8ced-4524-b867-3c076c7985e3}, !- Source Object
  15,                                     !- Outlet Port
  {cd6a3873-9440-45b0-a8eb-ee5d117f56c5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {106fd9a4-c6cc-4bde-aac3-6f54ffaecbc2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {553cdd1b-6b63-4cee-a195-2d1ee52b6d2b}, !- Reference Setpoint Node Name
  {553cdd1b-6b63-4cee-a195-2d1ee52b6d2b}, !- Mixed Air Stream Node Name
  {a77680a3-2208-449b-9c13-312064aaa96a}, !- Outdoor Air Stream Node Name
  {67533c1d-1d73-45c0-a980-ba533bd441a7}, !- Return Air Stream Node Name
  {5772483f-ddea-41bb-a8ad-6e2958a1465e}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {1a4b6af5-7449-41a9-8007-c2abad7164f3}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {405d2e00-1455-4d10-8a8e-b2ce7ff7ff44}, !- Control Zone or Zone List Name
  {ece05fd1-b4af-4450-8368-d080569c7cdb}, !- Cooling Control Zone or Zone List Name
  {f9237b25-c4d8-4236-9b1c-059a3eb8f2b1}, !- Heating Control Zone or Zone List Name
  {38f47156-69f8-4615-a20b-a285427a2d89}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {405d2e00-1455-4d10-8a8e-b2ce7ff7ff44}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ece05fd1-b4af-4450-8368-d080569c7cdb}, !- Handle
  {d7809dde-d05a-48b3-a3f0-fc4d2cc501a8}; !- Name

OS:ModelObjectList,
  {f9237b25-c4d8-4236-9b1c-059a3eb8f2b1}, !- Handle
  {aeafadc9-fa4f-4dea-a82d-25977df630a4}; !- Name

OS:ModelObjectList,
  {38f47156-69f8-4615-a20b-a285427a2d89}, !- Handle
  {b18b84c3-60bc-4220-adcb-f433a16be3fb}; !- Name

OS:Schedule:Ruleset,
  {faf57fbd-0499-4985-b836-f38c0c0f5e00}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {ef0509e7-a3a9-4d26-be15-95fa4a800e26}, !- Default Day Schedule Name
  {92693f95-b1af-41a1-a3e4-a8a0e3290a87}, !- Summer Design Day Schedule Name
  {95a5f992-39cf-4f07-9785-963522cfe461}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ef0509e7-a3a9-4d26-be15-95fa4a800e26}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {340965d6-c539-43cf-921c-2b5a4f8a2729}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95a5f992-39cf-4f07-9785-963522cfe461}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab6dcfff-966e-4528-83ac-80197d5ae122}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92693f95-b1af-41a1-a3e4-a8a0e3290a87}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9dbd7097-9782-431b-b8e1-ae558c164df6}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {faf57fbd-0499-4985-b836-f38c0c0f5e00}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3b901f7d-e7fa-49e8-8a4a-ef19df92c95f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {3b901f7d-e7fa-49e8-8a4a-ef19df92c95f}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5b5870ae-7f74-4c95-927c-3967d9f8ceba}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {faf57fbd-0499-4985-b836-f38c0c0f5e00}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1fc760f9-36c7-4537-9976-7cc44c2a562f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {1fc760f9-36c7-4537-9976-7cc44c2a562f}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {55e250d2-0f3e-4f46-8f02-5243013c4284}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {faf57fbd-0499-4985-b836-f38c0c0f5e00}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8d028171-a69c-4ef1-8593-4d30f4c21592}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8d028171-a69c-4ef1-8593-4d30f4c21592}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {98ab15b0-275a-47ab-bc8c-75599114ab20}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {faf57fbd-0499-4985-b836-f38c0c0f5e00}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2e393f9d-58fc-47b1-a80d-776d744dbc17}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2e393f9d-58fc-47b1-a80d-776d744dbc17}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {33490d17-75e5-416d-b2e7-d2461de81736}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {faf57fbd-0499-4985-b836-f38c0c0f5e00}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3403dd41-4c97-4c8e-bd85-a9aeecd7177a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3403dd41-4c97-4c8e-bd85-a9aeecd7177a}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4ff46914-ab5a-450d-aa71-93c28227cbc1}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {faf57fbd-0499-4985-b836-f38c0c0f5e00}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b1505850-c969-47d1-bb2d-470e7dc9473e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b1505850-c969-47d1-bb2d-470e7dc9473e}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4f2b4a72-7f8d-471d-9df1-60fbaf00a387}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {faf57fbd-0499-4985-b836-f38c0c0f5e00}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1b4e0cf2-acc2-46aa-8693-4b47c7414689}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b4e0cf2-acc2-46aa-8693-4b47c7414689}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d1dedcda-5bc1-4cfa-81bd-467af82794cc}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {31c9f86f-2569-4091-aa14-8a50791b0d7a}, !- Supply Air Inlet Node
  {24103ef4-ddbd-467f-8495-e6e7376c75ae}, !- Supply Air Outlet Node
  {a2d3d731-46bd-4324-bb37-58dd96829f31}, !- Exhaust Air Inlet Node
  {d1bf6384-5115-4215-8ab4-5717e783b468}, !- Exhaust Air Outlet Node
  247.7431148,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a7a795f9-1a9d-4590-b347-4bf93844b04c}, !- Handle
  Node 750,                               !- Name
  {24103ef4-ddbd-467f-8495-e6e7376c75ae}, !- Inlet Port
  {172f117a-0748-4da6-ac78-29f60e6f7977}; !- Outlet Port

OS:Connection,
  {31c9f86f-2569-4091-aa14-8a50791b0d7a}, !- Handle
  {3b8a24f2-5384-41f9-8a36-43dbb41dd289}, !- Name
  {844c1697-4fac-4731-8225-2fff5126c9a0}, !- Source Object
  3,                                      !- Outlet Port
  {d1dedcda-5bc1-4cfa-81bd-467af82794cc}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {24103ef4-ddbd-467f-8495-e6e7376c75ae}, !- Handle
  {816a9428-2551-4a34-a43a-14dba8de7673}, !- Name
  {d1dedcda-5bc1-4cfa-81bd-467af82794cc}, !- Source Object
  13,                                     !- Outlet Port
  {a7a795f9-1a9d-4590-b347-4bf93844b04c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {172f117a-0748-4da6-ac78-29f60e6f7977}, !- Handle
  {60bf0231-02e5-427c-94a8-21dbff121293}, !- Name
  {a7a795f9-1a9d-4590-b347-4bf93844b04c}, !- Source Object
  3,                                      !- Outlet Port
  {1b2ada6f-383b-4540-a54c-e90430adb1aa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a006589f-9afe-43a7-8ad4-b68932b3e008}, !- Handle
  Node 751,                               !- Name
  {0011d7d4-9584-435a-82a8-4df14da0cded}, !- Inlet Port
  {a2d3d731-46bd-4324-bb37-58dd96829f31}; !- Outlet Port

OS:Connection,
  {0011d7d4-9584-435a-82a8-4df14da0cded}, !- Handle
  {44b74c78-1b80-49cb-a79a-c0c00b30621f}, !- Name
  {1b2ada6f-383b-4540-a54c-e90430adb1aa}, !- Source Object
  7,                                      !- Outlet Port
  {a006589f-9afe-43a7-8ad4-b68932b3e008}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2d3d731-46bd-4324-bb37-58dd96829f31}, !- Handle
  {4807a2cb-7ac4-4716-8998-2e109576a8b7}, !- Name
  {a006589f-9afe-43a7-8ad4-b68932b3e008}, !- Source Object
  3,                                      !- Outlet Port
  {d1dedcda-5bc1-4cfa-81bd-467af82794cc}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d1bf6384-5115-4215-8ab4-5717e783b468}, !- Handle
  {f86ad121-b6dc-4ecf-a28c-90677596167b}, !- Name
  {d1dedcda-5bc1-4cfa-81bd-467af82794cc}, !- Source Object
  15,                                     !- Outlet Port
  {3d3b530b-a32b-440f-9d81-5a18ecd0ed24}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {be66b6cc-30d7-4781-baed-4e405ad30672}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {49cbb8a0-37eb-4796-8a10-9e29bd2230db}, !- Reference Setpoint Node Name
  {49cbb8a0-37eb-4796-8a10-9e29bd2230db}, !- Mixed Air Stream Node Name
  {844c1697-4fac-4731-8225-2fff5126c9a0}, !- Outdoor Air Stream Node Name
  {aaf68ae5-274a-438e-8585-e72673f2cf63}, !- Return Air Stream Node Name
  {a7a795f9-1a9d-4590-b347-4bf93844b04c}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0afd0746-b741-4ff3-a532-c72f2ffaf185}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a0ea0c3f-b843-46a8-86c1-ea6a0fa39806}, !- Control Zone or Zone List Name
  {83326747-0f67-4190-bde6-adea088cdab8}, !- Cooling Control Zone or Zone List Name
  {24d965c5-83bc-47e5-82e0-d965397eac46}, !- Heating Control Zone or Zone List Name
  {a4bd007d-4212-41a9-9fc5-06fa11edb50a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a0ea0c3f-b843-46a8-86c1-ea6a0fa39806}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {83326747-0f67-4190-bde6-adea088cdab8}, !- Handle
  {c19b7cde-c5d2-499f-bcec-58e58fc49a08}; !- Name

OS:ModelObjectList,
  {24d965c5-83bc-47e5-82e0-d965397eac46}, !- Handle
  {ecc1a6c4-ec4e-43c7-bbdd-e75e7c2cba5e}; !- Name

OS:ModelObjectList,
  {a4bd007d-4212-41a9-9fc5-06fa11edb50a}, !- Handle
  {28747f84-daec-4039-9079-143e282f1c8b}; !- Name

OS:Schedule:Ruleset,
  {b771a018-d4f0-470b-8b51-b29802d440ca}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {98ac9ed0-2dec-4800-b934-e56c5bc9255d}, !- Default Day Schedule Name
  {ce7f839f-17c6-44df-8ae5-a6850df8ccff}, !- Summer Design Day Schedule Name
  {092d20c2-e330-49f8-9a97-10b4ca1e6c1e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {98ac9ed0-2dec-4800-b934-e56c5bc9255d}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71d7484f-3394-4289-96cc-3449b68045e3}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {092d20c2-e330-49f8-9a97-10b4ca1e6c1e}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5d111bb-9fb5-4c88-82a3-8029651a55e2}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce7f839f-17c6-44df-8ae5-a6850df8ccff}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1d88d6a4-8004-4a76-bc64-6393a6b2d7cf}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {b771a018-d4f0-470b-8b51-b29802d440ca}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9ebf259d-ab93-443c-b0e8-f74f1543eab5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {9ebf259d-ab93-443c-b0e8-f74f1543eab5}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {55c137a8-d6b2-44eb-9e6b-463c9ffb8511}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {b771a018-d4f0-470b-8b51-b29802d440ca}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9ed81c70-ab17-4ecc-be1a-c963ff0631ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {9ed81c70-ab17-4ecc-be1a-c963ff0631ed}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c7afa716-0ccf-4319-8690-703730f1635e}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {b771a018-d4f0-470b-8b51-b29802d440ca}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0c6f3075-f6df-4f63-8c9b-6795a4fe2dfa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0c6f3075-f6df-4f63-8c9b-6795a4fe2dfa}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {050588ca-4301-4e85-bb5f-bdc34bf46b88}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {b771a018-d4f0-470b-8b51-b29802d440ca}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {dff7b6a1-bf82-47ab-b903-db151ba902c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {dff7b6a1-bf82-47ab-b903-db151ba902c1}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {87ee022a-ece4-4c1e-84ed-14ad320851d3}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {b771a018-d4f0-470b-8b51-b29802d440ca}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0001ac37-1a9c-4a68-bcc6-748071275d5f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0001ac37-1a9c-4a68-bcc6-748071275d5f}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6f9c669b-7c9e-4e94-a6c7-3ed07b1afcd9}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {b771a018-d4f0-470b-8b51-b29802d440ca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8db44545-7bf6-4bba-b2b1-83a316df7082}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8db44545-7bf6-4bba-b2b1-83a316df7082}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07e29f90-3f7d-407c-b220-391c0b85a122}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {b771a018-d4f0-470b-8b51-b29802d440ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {06c3321b-b1cb-4895-97d4-1197c1b6849c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06c3321b-b1cb-4895-97d4-1197c1b6849c}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1b021e4d-63c2-4869-9da7-61fdeda88976}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5bdab628-b639-43b6-b5d8-ac7d9dec211f}, !- Supply Air Inlet Node
  {98c1e964-e4e4-46fa-8fec-aab8f1755484}, !- Supply Air Outlet Node
  {9d662685-ebd8-46ce-8c28-64ffd7f97793}, !- Exhaust Air Inlet Node
  {d015687e-31c5-4eae-b170-1fd01e4d0c54}, !- Exhaust Air Outlet Node
  247.7431148,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {dc6c6125-c863-4a1a-bfb3-dabdf8b170b6}, !- Handle
  Node 752,                               !- Name
  {98c1e964-e4e4-46fa-8fec-aab8f1755484}, !- Inlet Port
  {49e41795-342e-49bb-98f5-ce962785690c}; !- Outlet Port

OS:Connection,
  {5bdab628-b639-43b6-b5d8-ac7d9dec211f}, !- Handle
  {1c9cb1a3-6d12-49fb-a770-1bc1eb2a5544}, !- Name
  {b0b4987b-1016-4ee2-8f50-7819173d4a11}, !- Source Object
  3,                                      !- Outlet Port
  {1b021e4d-63c2-4869-9da7-61fdeda88976}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {98c1e964-e4e4-46fa-8fec-aab8f1755484}, !- Handle
  {cd4b0519-794f-49d6-ae8d-9d18fb997dfb}, !- Name
  {1b021e4d-63c2-4869-9da7-61fdeda88976}, !- Source Object
  13,                                     !- Outlet Port
  {dc6c6125-c863-4a1a-bfb3-dabdf8b170b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49e41795-342e-49bb-98f5-ce962785690c}, !- Handle
  {5e8ba447-71e1-415c-98c0-6caf8ee10ecf}, !- Name
  {dc6c6125-c863-4a1a-bfb3-dabdf8b170b6}, !- Source Object
  3,                                      !- Outlet Port
  {8c69820c-b524-4972-ba2c-c1f86289e65b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3241b0d7-a9f4-415a-b746-38e5ac64e1e5}, !- Handle
  Node 753,                               !- Name
  {e500da97-2651-4f8f-9124-407d613b8b6c}, !- Inlet Port
  {9d662685-ebd8-46ce-8c28-64ffd7f97793}; !- Outlet Port

OS:Connection,
  {e500da97-2651-4f8f-9124-407d613b8b6c}, !- Handle
  {6d0d875a-bfbd-4f89-a3d1-2e80c4be2e8c}, !- Name
  {8c69820c-b524-4972-ba2c-c1f86289e65b}, !- Source Object
  7,                                      !- Outlet Port
  {3241b0d7-a9f4-415a-b746-38e5ac64e1e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d662685-ebd8-46ce-8c28-64ffd7f97793}, !- Handle
  {8fff45ca-7b06-43b3-8027-7305086fdb5f}, !- Name
  {3241b0d7-a9f4-415a-b746-38e5ac64e1e5}, !- Source Object
  3,                                      !- Outlet Port
  {1b021e4d-63c2-4869-9da7-61fdeda88976}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d015687e-31c5-4eae-b170-1fd01e4d0c54}, !- Handle
  {d890b911-bac8-41fe-80a6-9b0c3ea01170}, !- Name
  {1b021e4d-63c2-4869-9da7-61fdeda88976}, !- Source Object
  15,                                     !- Outlet Port
  {63571424-0973-47d9-b9ef-589a23d68e88}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a322d22b-9a72-44a7-8914-8acdd2690ecf}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 9, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e6b1cece-d6e1-4c85-8d59-739f290f5dda}, !- Reference Setpoint Node Name
  {e6b1cece-d6e1-4c85-8d59-739f290f5dda}, !- Mixed Air Stream Node Name
  {b0b4987b-1016-4ee2-8f50-7819173d4a11}, !- Outdoor Air Stream Node Name
  {28436226-61c2-44f5-94e1-c741acb04eef}, !- Return Air Stream Node Name
  {dc6c6125-c863-4a1a-bfb3-dabdf8b170b6}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0b0fafd8-9c2b-47db-8d3b-7c181e6fcd7b}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ed896102-3d5b-4e63-b1da-672073a21e4c}, !- Control Zone or Zone List Name
  {ad85a88d-595b-43dc-a3f4-d626d7e2c3bf}, !- Cooling Control Zone or Zone List Name
  {069dda9f-f7d6-4277-8340-c8557dcd7f2a}, !- Heating Control Zone or Zone List Name
  {dd6a4fea-4c29-473a-ada8-843116c37e63}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ed896102-3d5b-4e63-b1da-672073a21e4c}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ad85a88d-595b-43dc-a3f4-d626d7e2c3bf}, !- Handle
  {4d7c11c7-b8e0-47e5-ad52-fa01a694f7cc}; !- Name

OS:ModelObjectList,
  {069dda9f-f7d6-4277-8340-c8557dcd7f2a}, !- Handle
  {64533aec-d613-4670-b798-bb042b1b792b}; !- Name

OS:ModelObjectList,
  {dd6a4fea-4c29-473a-ada8-843116c37e63}, !- Handle
  {7c42e141-6ff0-44f0-aa61-d212552f874d}; !- Name

OS:Schedule:Ruleset,
  {37f66603-2343-4dda-ad7e-344d5a2e9e2e}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {db1e8bf6-29f8-4037-b958-d27796afb792}, !- Default Day Schedule Name
  {67ecba25-f25f-402d-b6bd-79f1b0351a16}, !- Summer Design Day Schedule Name
  {d4616287-ca9c-4bcd-8245-ba2f785a253a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {db1e8bf6-29f8-4037-b958-d27796afb792}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {419556b9-6e64-48fa-9a44-56769f2b6bae}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4616287-ca9c-4bcd-8245-ba2f785a253a}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9cde067d-fb66-4443-89cf-8ba398c98c38}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {67ecba25-f25f-402d-b6bd-79f1b0351a16}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a6202bc7-ffcb-4c42-ac7a-7d9a099307fd}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {37f66603-2343-4dda-ad7e-344d5a2e9e2e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {dd8292fd-831f-48d6-8d9d-68f6dfbe2425}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {dd8292fd-831f-48d6-8d9d-68f6dfbe2425}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {906714c1-b252-4242-86c7-2c73589cfd6c}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {37f66603-2343-4dda-ad7e-344d5a2e9e2e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4567c535-b1c7-4868-98d9-98a9cf88be9f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {4567c535-b1c7-4868-98d9-98a9cf88be9f}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6ec30a32-87d3-4adb-993a-edc2ffc9bedb}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {37f66603-2343-4dda-ad7e-344d5a2e9e2e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {05602b65-6dd9-437f-9901-39daa7783467}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {05602b65-6dd9-437f-9901-39daa7783467}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {2ceb869e-fcbd-4eb8-bac3-bd86634b9214}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {37f66603-2343-4dda-ad7e-344d5a2e9e2e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {91b9ca95-f21f-40a8-9ad7-afbc75133163}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {91b9ca95-f21f-40a8-9ad7-afbc75133163}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {bdb18296-76c7-497a-8a86-dfa549151121}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {37f66603-2343-4dda-ad7e-344d5a2e9e2e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e64d5ce6-235b-4d94-bd10-a4e18b40974c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e64d5ce6-235b-4d94-bd10-a4e18b40974c}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a1af8fac-7327-476c-87cd-6846a9012e57}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {37f66603-2343-4dda-ad7e-344d5a2e9e2e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c1fe6ced-aa93-4176-aba3-615d7b1a93fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c1fe6ced-aa93-4176-aba3-615d7b1a93fd}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ae79591b-c371-4011-852b-045ba4618a51}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {37f66603-2343-4dda-ad7e-344d5a2e9e2e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {593ffe97-8ade-462a-ba85-3b8f791ae434}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {593ffe97-8ade-462a-ba85-3b8f791ae434}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {beee4777-d502-4c00-8f12-bed9869c9f8a}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ca431b18-97ef-4891-9f9b-ec3b50e31a24}, !- Supply Air Inlet Node
  {3497df9b-7365-4890-b2b4-1a731cc7fe57}, !- Supply Air Outlet Node
  {1fcf807c-a0b9-41d0-9377-22c4a6881853}, !- Exhaust Air Inlet Node
  {f6894607-74fc-4eb0-962f-a8fd74b84854}, !- Exhaust Air Outlet Node
  247.7431148,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {7555582b-f285-4a10-8675-61b5725bb6f0}, !- Handle
  Node 754,                               !- Name
  {3497df9b-7365-4890-b2b4-1a731cc7fe57}, !- Inlet Port
  {1fc456e1-0933-467b-a997-972e7e7e8d0d}; !- Outlet Port

OS:Connection,
  {ca431b18-97ef-4891-9f9b-ec3b50e31a24}, !- Handle
  {6976396e-6279-43fd-90f4-b9cd1d8d9edd}, !- Name
  {303a875e-d296-4492-8b16-5630fc5e12fd}, !- Source Object
  3,                                      !- Outlet Port
  {beee4777-d502-4c00-8f12-bed9869c9f8a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3497df9b-7365-4890-b2b4-1a731cc7fe57}, !- Handle
  {60442751-15da-4cee-b07d-6a00d81db5a8}, !- Name
  {beee4777-d502-4c00-8f12-bed9869c9f8a}, !- Source Object
  13,                                     !- Outlet Port
  {7555582b-f285-4a10-8675-61b5725bb6f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fc456e1-0933-467b-a997-972e7e7e8d0d}, !- Handle
  {d90a8031-a19a-413f-a0c3-d4bfa0a0b509}, !- Name
  {7555582b-f285-4a10-8675-61b5725bb6f0}, !- Source Object
  3,                                      !- Outlet Port
  {d210158d-dc66-4e06-aff2-f198df739f2a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0f5386f1-a9e7-4bcd-95d4-0747963b83f3}, !- Handle
  Node 755,                               !- Name
  {24bbd8cd-9e55-4755-893d-d642b2e0550c}, !- Inlet Port
  {1fcf807c-a0b9-41d0-9377-22c4a6881853}; !- Outlet Port

OS:Connection,
  {24bbd8cd-9e55-4755-893d-d642b2e0550c}, !- Handle
  {1c0df558-7724-444a-a0b1-01de07431e1b}, !- Name
  {d210158d-dc66-4e06-aff2-f198df739f2a}, !- Source Object
  7,                                      !- Outlet Port
  {0f5386f1-a9e7-4bcd-95d4-0747963b83f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fcf807c-a0b9-41d0-9377-22c4a6881853}, !- Handle
  {f2478ab3-8bd6-493d-ba50-4709d8e3c36d}, !- Name
  {0f5386f1-a9e7-4bcd-95d4-0747963b83f3}, !- Source Object
  3,                                      !- Outlet Port
  {beee4777-d502-4c00-8f12-bed9869c9f8a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f6894607-74fc-4eb0-962f-a8fd74b84854}, !- Handle
  {93756742-466e-4851-8f12-286720a865e8}, !- Name
  {beee4777-d502-4c00-8f12-bed9869c9f8a}, !- Source Object
  15,                                     !- Outlet Port
  {5998d1de-593f-4f1b-9f36-0558a0b6fbe5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {524b2e64-28ed-48d7-90d6-e583166fc77a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 10, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {50b4316f-24b7-40ad-beca-446047d15137}, !- Reference Setpoint Node Name
  {50b4316f-24b7-40ad-beca-446047d15137}, !- Mixed Air Stream Node Name
  {303a875e-d296-4492-8b16-5630fc5e12fd}, !- Outdoor Air Stream Node Name
  {fda215b7-c170-4e06-affe-9a004f470258}, !- Return Air Stream Node Name
  {7555582b-f285-4a10-8675-61b5725bb6f0}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {954b0f76-0d7e-4007-8843-feacd60acfbb}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8eac131a-6cb2-403c-b98f-cd719735f5ba}, !- Control Zone or Zone List Name
  {9e8cb7cb-3b32-46be-a475-ebda57cf4a18}, !- Cooling Control Zone or Zone List Name
  {8d8e0dc1-33e1-4413-ba8c-997739d19596}, !- Heating Control Zone or Zone List Name
  {cc4ab186-dbfe-4587-ab37-cd51dff38488}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8eac131a-6cb2-403c-b98f-cd719735f5ba}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {9e8cb7cb-3b32-46be-a475-ebda57cf4a18}, !- Handle
  {af7803c1-c3cb-49f7-9765-78bc7ab7925a}; !- Name

OS:ModelObjectList,
  {8d8e0dc1-33e1-4413-ba8c-997739d19596}, !- Handle
  {9382f183-bbb2-419d-9f7f-2ef812d5250c}; !- Name

OS:ModelObjectList,
  {cc4ab186-dbfe-4587-ab37-cd51dff38488}, !- Handle
  {bef56bfb-a145-47e1-b3f0-403a3568da5f}; !- Name

OS:Schedule:Ruleset,
  {981b9105-9e8c-4a2e-bf17-c8bcb6e67a12}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {40e2ab73-e353-4cc5-b42f-3a147ba1bbe4}, !- Default Day Schedule Name
  {d73306ab-fdc1-4883-9617-02dbc0694097}, !- Summer Design Day Schedule Name
  {9b4bedb6-0599-452f-8e16-1dcddf7cd731}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {40e2ab73-e353-4cc5-b42f-3a147ba1bbe4}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {875dbe85-7db3-4c78-b2fb-aef62d7b7c34}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b4bedb6-0599-452f-8e16-1dcddf7cd731}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b34a7ffd-1111-4e26-aaf3-22dd6e404d88}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d73306ab-fdc1-4883-9617-02dbc0694097}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {51014376-6536-4e1a-b38d-b2a1297ff2bd}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {981b9105-9e8c-4a2e-bf17-c8bcb6e67a12}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a33fafbb-cb26-4d7e-a50f-bae6b14f0b17}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a33fafbb-cb26-4d7e-a50f-bae6b14f0b17}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0a8847c0-e56e-4a25-a019-1566fee08159}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {981b9105-9e8c-4a2e-bf17-c8bcb6e67a12}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {17fbe001-c3f3-4d28-b423-4bb924a6aae2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {17fbe001-c3f3-4d28-b423-4bb924a6aae2}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {bc1a9fcc-7325-46e2-a4f3-7ef0818e6fdd}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {981b9105-9e8c-4a2e-bf17-c8bcb6e67a12}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1b61af0c-2833-4dd6-bbd8-61ea4dc10c66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {1b61af0c-2833-4dd6-bbd8-61ea4dc10c66}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8580f334-2dfe-46b6-9829-2b7223801292}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {981b9105-9e8c-4a2e-bf17-c8bcb6e67a12}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4d291a41-1a69-4c9e-95b3-c887b9952c48}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4d291a41-1a69-4c9e-95b3-c887b9952c48}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c592701e-69ae-4ed0-bc35-8ae4e6b3c49a}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {981b9105-9e8c-4a2e-bf17-c8bcb6e67a12}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {07c1e234-312a-467c-9852-006fcf498756}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {07c1e234-312a-467c-9852-006fcf498756}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9f87ab90-17f7-4d63-9bce-cb97a1a9059b}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {981b9105-9e8c-4a2e-bf17-c8bcb6e67a12}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b0c9a1fc-2756-4e52-9e68-cc9450f52c95}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b0c9a1fc-2756-4e52-9e68-cc9450f52c95}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5802bca1-a9e5-4412-823d-abc91f14082b}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {981b9105-9e8c-4a2e-bf17-c8bcb6e67a12}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07ed91ac-5ca6-49ff-8034-d17bd0d97fb5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07ed91ac-5ca6-49ff-8034-d17bd0d97fb5}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fa477cbe-3f2e-45b4-bd41-c47f9df0b9d6}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1ae34f29-1ba1-493e-9f29-39d770ae6a8f}, !- Supply Air Inlet Node
  {07a6697f-ccf7-4df8-95e6-ac05e938aa13}, !- Supply Air Outlet Node
  {7feb159a-5976-4379-b578-5af5c8ff5fd3}, !- Exhaust Air Inlet Node
  {d34100b7-3ba5-461a-ac90-98f9e542b9fc}, !- Exhaust Air Outlet Node
  247.7431148,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a1fe6c4e-2476-439b-8e7b-315633aa3358}, !- Handle
  Node 756,                               !- Name
  {07a6697f-ccf7-4df8-95e6-ac05e938aa13}, !- Inlet Port
  {8e9bc8e7-1f09-4c06-b292-3203b45c0d91}; !- Outlet Port

OS:Connection,
  {1ae34f29-1ba1-493e-9f29-39d770ae6a8f}, !- Handle
  {7426bfe0-342a-41d9-aa81-484879396b44}, !- Name
  {b5d55c76-bac6-49ba-9507-2285a9ef9ef6}, !- Source Object
  3,                                      !- Outlet Port
  {fa477cbe-3f2e-45b4-bd41-c47f9df0b9d6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {07a6697f-ccf7-4df8-95e6-ac05e938aa13}, !- Handle
  {e3fe4395-1faa-4568-ae6e-7dccde27577b}, !- Name
  {fa477cbe-3f2e-45b4-bd41-c47f9df0b9d6}, !- Source Object
  13,                                     !- Outlet Port
  {a1fe6c4e-2476-439b-8e7b-315633aa3358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e9bc8e7-1f09-4c06-b292-3203b45c0d91}, !- Handle
  {c80cf5a9-230b-4789-a5d7-2f9cd9349b8d}, !- Name
  {a1fe6c4e-2476-439b-8e7b-315633aa3358}, !- Source Object
  3,                                      !- Outlet Port
  {36fd5504-5403-45a1-a5ad-911159030900}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1508c889-1e5d-4db9-8698-bb582f7463f9}, !- Handle
  Node 757,                               !- Name
  {7f88602f-0e71-4e23-9e65-086244f18a65}, !- Inlet Port
  {7feb159a-5976-4379-b578-5af5c8ff5fd3}; !- Outlet Port

OS:Connection,
  {7f88602f-0e71-4e23-9e65-086244f18a65}, !- Handle
  {2c1c80e2-8c7a-436a-bd8c-d4e54257f6ec}, !- Name
  {36fd5504-5403-45a1-a5ad-911159030900}, !- Source Object
  7,                                      !- Outlet Port
  {1508c889-1e5d-4db9-8698-bb582f7463f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7feb159a-5976-4379-b578-5af5c8ff5fd3}, !- Handle
  {e33fe348-026e-437f-8832-be4f9482f394}, !- Name
  {1508c889-1e5d-4db9-8698-bb582f7463f9}, !- Source Object
  3,                                      !- Outlet Port
  {fa477cbe-3f2e-45b4-bd41-c47f9df0b9d6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d34100b7-3ba5-461a-ac90-98f9e542b9fc}, !- Handle
  {d7743a65-86f1-4938-957f-65661e0c61bb}, !- Name
  {fa477cbe-3f2e-45b4-bd41-c47f9df0b9d6}, !- Source Object
  15,                                     !- Outlet Port
  {5cabfadd-e6d1-4816-8037-9c21eeeabb0f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {31248a13-4814-49dd-a38d-a9303bffb6ca}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 11, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {25e2e3ff-248b-47ba-8f06-444009398a18}, !- Reference Setpoint Node Name
  {25e2e3ff-248b-47ba-8f06-444009398a18}, !- Mixed Air Stream Node Name
  {b5d55c76-bac6-49ba-9507-2285a9ef9ef6}, !- Outdoor Air Stream Node Name
  {077197b9-a697-4655-a0ea-745907876777}, !- Return Air Stream Node Name
  {a1fe6c4e-2476-439b-8e7b-315633aa3358}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {acc11502-ab35-4c52-926a-83e508dd069a}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ed14a36d-68dd-4218-bb5b-b5c78a8f9ea1}, !- Control Zone or Zone List Name
  {fdbcd137-12ba-4a87-827e-8008151a76af}, !- Cooling Control Zone or Zone List Name
  {a4208c26-1f29-4c46-98b1-ac5a74d3bf9e}, !- Heating Control Zone or Zone List Name
  {23467c92-c70f-49b9-bcc4-ec51117f7759}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ed14a36d-68dd-4218-bb5b-b5c78a8f9ea1}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {fdbcd137-12ba-4a87-827e-8008151a76af}, !- Handle
  {4151ced5-4467-4329-9a18-6d000a8baf5c}; !- Name

OS:ModelObjectList,
  {a4208c26-1f29-4c46-98b1-ac5a74d3bf9e}, !- Handle
  {3fdbb124-e628-4a14-b12e-1a676151cbbc}; !- Name

OS:ModelObjectList,
  {23467c92-c70f-49b9-bcc4-ec51117f7759}, !- Handle
  {af9a7764-2450-40d2-996c-1ff7e4dac676}; !- Name

OS:Schedule:Ruleset,
  {64f4eff7-8cfd-4146-a229-7d593ae9dd72}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {0aa7e2db-6d4e-4949-9ec7-b3a4e3cf8f29}, !- Default Day Schedule Name
  {1943e9e4-bef9-4793-b6a7-765e13d128cc}, !- Summer Design Day Schedule Name
  {253cb416-78ba-4009-8676-e16e4989d081}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0aa7e2db-6d4e-4949-9ec7-b3a4e3cf8f29}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26585a9d-dfd7-414f-8114-88ebc1a27630}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {253cb416-78ba-4009-8676-e16e4989d081}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {69ff801e-3290-4a25-90e2-93afe7e01529}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1943e9e4-bef9-4793-b6a7-765e13d128cc}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2e129d14-b7e6-412b-b552-a4c880c44b6d}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {64f4eff7-8cfd-4146-a229-7d593ae9dd72}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a975a0ac-c749-4a23-8b3f-43696cbe5d55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a975a0ac-c749-4a23-8b3f-43696cbe5d55}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {73b4c4fc-3a6c-40e2-b708-e6ff4ff4db81}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {64f4eff7-8cfd-4146-a229-7d593ae9dd72}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8fe84d3b-8103-4738-bb8d-fae7085bb8ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {8fe84d3b-8103-4738-bb8d-fae7085bb8ed}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0710fd02-1d7a-414e-823b-96af7c7934a7}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {64f4eff7-8cfd-4146-a229-7d593ae9dd72}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {995f156a-0eac-4327-a646-a3c46b8ef7ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {995f156a-0eac-4327-a646-a3c46b8ef7ca}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {dadd9289-b6d9-4643-a027-5801ecf7d96c}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {64f4eff7-8cfd-4146-a229-7d593ae9dd72}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f7ba7b7d-3fbc-4308-b41e-cdfac7f3926d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f7ba7b7d-3fbc-4308-b41e-cdfac7f3926d}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ed8b95fc-b2ee-4b8a-b943-5719f20cdec6}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {64f4eff7-8cfd-4146-a229-7d593ae9dd72}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {260aa595-0770-4410-b66c-e2483114bc58}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {260aa595-0770-4410-b66c-e2483114bc58}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5a7b255b-31ea-4e77-8032-be976adf1c0a}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {64f4eff7-8cfd-4146-a229-7d593ae9dd72}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {66f872c2-836e-45b8-9f6d-75c63d4ab51a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {66f872c2-836e-45b8-9f6d-75c63d4ab51a}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fe425602-5d87-4002-b305-4e768eb5728c}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {64f4eff7-8cfd-4146-a229-7d593ae9dd72}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a0a6afcd-21b4-4b19-8747-0038f3a5744c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0a6afcd-21b4-4b19-8747-0038f3a5744c}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ef8d3464-e8e0-48a9-99f9-b4332029e71e}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {97adcf63-18aa-4e8d-b453-2d726727aefc}, !- Supply Air Inlet Node
  {d3c8c869-4ed0-4fb4-a4e6-1419b1eaf45d}, !- Supply Air Outlet Node
  {dc4950ed-8c76-4fea-8bbe-f53ba6c8d924}, !- Exhaust Air Inlet Node
  {19bb8a53-e20a-44b5-b169-c73fc1b9ec81}, !- Exhaust Air Outlet Node
  247.7431148,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d3fb055b-a0de-4011-812b-6d367ed0abb0}, !- Handle
  Node 758,                               !- Name
  {d3c8c869-4ed0-4fb4-a4e6-1419b1eaf45d}, !- Inlet Port
  {a0077df0-6240-4f25-b453-e88e4d8373ce}; !- Outlet Port

OS:Connection,
  {97adcf63-18aa-4e8d-b453-2d726727aefc}, !- Handle
  {192d85cd-c5c8-46f7-9956-efb3fad77e09}, !- Name
  {b3396fff-2743-45d2-bec5-41369f632ffe}, !- Source Object
  3,                                      !- Outlet Port
  {ef8d3464-e8e0-48a9-99f9-b4332029e71e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d3c8c869-4ed0-4fb4-a4e6-1419b1eaf45d}, !- Handle
  {e97f5841-ede3-4237-b599-7cb4bd65ec79}, !- Name
  {ef8d3464-e8e0-48a9-99f9-b4332029e71e}, !- Source Object
  13,                                     !- Outlet Port
  {d3fb055b-a0de-4011-812b-6d367ed0abb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0077df0-6240-4f25-b453-e88e4d8373ce}, !- Handle
  {df1241ee-40bb-48d1-acc1-8c73837d7170}, !- Name
  {d3fb055b-a0de-4011-812b-6d367ed0abb0}, !- Source Object
  3,                                      !- Outlet Port
  {384a32ea-b879-4d43-885f-b30e9b62619c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b705ad81-784e-43a7-b3e4-005b67077b19}, !- Handle
  Node 759,                               !- Name
  {1abd1208-bf59-446c-8bb7-9f02e078aecc}, !- Inlet Port
  {dc4950ed-8c76-4fea-8bbe-f53ba6c8d924}; !- Outlet Port

OS:Connection,
  {1abd1208-bf59-446c-8bb7-9f02e078aecc}, !- Handle
  {02ccc808-df63-4ad7-9601-d1a3cfae9d01}, !- Name
  {384a32ea-b879-4d43-885f-b30e9b62619c}, !- Source Object
  7,                                      !- Outlet Port
  {b705ad81-784e-43a7-b3e4-005b67077b19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc4950ed-8c76-4fea-8bbe-f53ba6c8d924}, !- Handle
  {4aa0ebbe-d685-465c-b4d0-8ae283f1b943}, !- Name
  {b705ad81-784e-43a7-b3e4-005b67077b19}, !- Source Object
  3,                                      !- Outlet Port
  {ef8d3464-e8e0-48a9-99f9-b4332029e71e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {19bb8a53-e20a-44b5-b169-c73fc1b9ec81}, !- Handle
  {86913061-5c91-407b-af05-121259472c0a}, !- Name
  {ef8d3464-e8e0-48a9-99f9-b4332029e71e}, !- Source Object
  15,                                     !- Outlet Port
  {c366d095-0ae1-473b-98d9-6b1d6bcf526e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2bb27d73-bf7b-40fe-9334-3b830ed0c192}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 12, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f75b91a4-954c-4da6-9112-fae3e27c18dc}, !- Reference Setpoint Node Name
  {f75b91a4-954c-4da6-9112-fae3e27c18dc}, !- Mixed Air Stream Node Name
  {b3396fff-2743-45d2-bec5-41369f632ffe}, !- Outdoor Air Stream Node Name
  {1c2420fa-cd95-4128-b3a9-688e5fb5d96a}, !- Return Air Stream Node Name
  {d3fb055b-a0de-4011-812b-6d367ed0abb0}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {33d5c532-d27b-4f41-8734-2bdd8859bf80}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {12a0ebe8-1176-4693-a291-dcf16c0ae3c5}, !- Control Zone or Zone List Name
  {e6f4d150-d87e-44f4-bfb3-73617bec3217}, !- Cooling Control Zone or Zone List Name
  {5e17c21d-c60f-4d34-adbe-3f3030c3695a}, !- Heating Control Zone or Zone List Name
  {846b674d-08ad-452a-936a-f6c1cc76a65e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {12a0ebe8-1176-4693-a291-dcf16c0ae3c5}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e6f4d150-d87e-44f4-bfb3-73617bec3217}, !- Handle
  {b311b174-ce9f-4fc3-b47d-d95d069f53cc}; !- Name

OS:ModelObjectList,
  {5e17c21d-c60f-4d34-adbe-3f3030c3695a}, !- Handle
  {20924991-8fd6-48d8-9e90-c9dfa0abb9b8}; !- Name

OS:ModelObjectList,
  {846b674d-08ad-452a-936a-f6c1cc76a65e}, !- Handle
  {37c1273d-9630-494a-8288-d0b2d333b4b1}; !- Name

OS:Schedule:Ruleset,
  {ef08a25a-7883-4839-b420-3b359dbe40f8}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {fdb7155b-4660-4531-83e1-f73743130d3b}, !- Default Day Schedule Name
  {1ddd9de4-eb12-49b0-855b-967015b4c4fa}, !- Summer Design Day Schedule Name
  {db137ff4-7f2f-48cb-9229-60bf60d30b55}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fdb7155b-4660-4531-83e1-f73743130d3b}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0424c37-7c60-46b2-9a0d-47570688c4c0}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db137ff4-7f2f-48cb-9229-60bf60d30b55}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85d533d3-bbdd-4563-94c5-5c5a432e9da0}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ddd9de4-eb12-49b0-855b-967015b4c4fa}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8871354b-6aec-4828-9367-b569c5fafd8f}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {ef08a25a-7883-4839-b420-3b359dbe40f8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a009b5f8-96f5-4d2c-9175-f4eefd2138f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a009b5f8-96f5-4d2c-9175-f4eefd2138f3}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {1bbe11c4-8b0f-4add-9aba-8eb3ede9ba64}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {ef08a25a-7883-4839-b420-3b359dbe40f8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4f858d2d-a1f6-4706-96ac-641697bc85b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {4f858d2d-a1f6-4706-96ac-641697bc85b0}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f3cf8323-b622-4373-8c33-a417272c5f19}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {ef08a25a-7883-4839-b420-3b359dbe40f8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {755e75b6-b9af-4bca-a66d-1cfb38972834}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {755e75b6-b9af-4bca-a66d-1cfb38972834}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d8fc3dc0-57c2-4984-923f-30ecbdeed7cb}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {ef08a25a-7883-4839-b420-3b359dbe40f8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0ed289df-1b36-4821-9b53-aedeac7c3723}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0ed289df-1b36-4821-9b53-aedeac7c3723}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d4c4ea25-3e00-4be0-827a-78791f77f0d8}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {ef08a25a-7883-4839-b420-3b359dbe40f8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {069e436a-b729-4920-a8e0-d073fc72d705}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {069e436a-b729-4920-a8e0-d073fc72d705}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e99683d6-787f-4cbd-8bf6-f8bcfa88b436}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {ef08a25a-7883-4839-b420-3b359dbe40f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b8f248a9-1776-49ca-8c2c-2a2046da5c3a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b8f248a9-1776-49ca-8c2c-2a2046da5c3a}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {12e0dcc6-ffa4-4d47-ac56-dc8dbb9c7fee}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {ef08a25a-7883-4839-b420-3b359dbe40f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50f4054f-5d9d-4040-9e64-38325f76160e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50f4054f-5d9d-4040-9e64-38325f76160e}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5b4c15c0-d950-40cf-be94-e59b4937ac01}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {de5ca83a-fe12-445d-83ed-0acd59732cc7}, !- Supply Air Inlet Node
  {f33069e4-dab4-46fe-bf73-43adb49b6898}, !- Supply Air Outlet Node
  {7aa5cc1c-e74d-4555-be23-7a392b13d7c9}, !- Exhaust Air Inlet Node
  {1be32150-170f-44a3-a719-c7ec663f7044}, !- Exhaust Air Outlet Node
  247.7431148,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0559e3a9-0b8b-405e-a794-f2307c090251}, !- Handle
  Node 760,                               !- Name
  {f33069e4-dab4-46fe-bf73-43adb49b6898}, !- Inlet Port
  {8ee92947-bc12-4570-8a87-7efeef36cdba}; !- Outlet Port

OS:Connection,
  {de5ca83a-fe12-445d-83ed-0acd59732cc7}, !- Handle
  {f972406c-7e6f-4e6b-a0e6-14e97ad6153d}, !- Name
  {2e64266b-b964-4456-be60-495ab4a7f52a}, !- Source Object
  3,                                      !- Outlet Port
  {5b4c15c0-d950-40cf-be94-e59b4937ac01}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f33069e4-dab4-46fe-bf73-43adb49b6898}, !- Handle
  {34b393bc-2c88-4f34-8900-72fe2f715c72}, !- Name
  {5b4c15c0-d950-40cf-be94-e59b4937ac01}, !- Source Object
  13,                                     !- Outlet Port
  {0559e3a9-0b8b-405e-a794-f2307c090251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ee92947-bc12-4570-8a87-7efeef36cdba}, !- Handle
  {6cb2c3a5-67a1-4d9f-a94d-9e0c5bbacf40}, !- Name
  {0559e3a9-0b8b-405e-a794-f2307c090251}, !- Source Object
  3,                                      !- Outlet Port
  {d4d517f0-a0a9-4bf4-9233-7084e081187f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ad846ce5-fee3-44de-98a6-8898ac61f168}, !- Handle
  Node 761,                               !- Name
  {73fadca7-cee4-41a8-9f3b-a3b6ca9ca4c0}, !- Inlet Port
  {7aa5cc1c-e74d-4555-be23-7a392b13d7c9}; !- Outlet Port

OS:Connection,
  {73fadca7-cee4-41a8-9f3b-a3b6ca9ca4c0}, !- Handle
  {1e800ae6-d03f-4592-bdc6-7b2d87c30977}, !- Name
  {d4d517f0-a0a9-4bf4-9233-7084e081187f}, !- Source Object
  7,                                      !- Outlet Port
  {ad846ce5-fee3-44de-98a6-8898ac61f168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aa5cc1c-e74d-4555-be23-7a392b13d7c9}, !- Handle
  {e95eb88d-5bb2-4398-9e90-441d72d8015a}, !- Name
  {ad846ce5-fee3-44de-98a6-8898ac61f168}, !- Source Object
  3,                                      !- Outlet Port
  {5b4c15c0-d950-40cf-be94-e59b4937ac01}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1be32150-170f-44a3-a719-c7ec663f7044}, !- Handle
  {b7acedd1-16c8-44b6-b95f-6d964d3fd1e4}, !- Name
  {5b4c15c0-d950-40cf-be94-e59b4937ac01}, !- Source Object
  15,                                     !- Outlet Port
  {68f627e6-dce5-404d-92eb-e64d5ceafdfb}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c55e9f49-7078-44cb-b516-5dc239af9124}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 13, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {45d4aad3-e16d-466e-9465-a4fbdbaa0c45}, !- Reference Setpoint Node Name
  {45d4aad3-e16d-466e-9465-a4fbdbaa0c45}, !- Mixed Air Stream Node Name
  {2e64266b-b964-4456-be60-495ab4a7f52a}, !- Outdoor Air Stream Node Name
  {df71edc2-e63e-434e-8c4e-179a0835d084}, !- Return Air Stream Node Name
  {0559e3a9-0b8b-405e-a794-f2307c090251}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {4b80c688-f154-467e-9969-1bd40fec9ff7}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d54cc527-50a6-479b-bf8c-d7c0b70adc0b}, !- Control Zone or Zone List Name
  {359a599f-8835-4f49-b51a-13b552cc0f67}, !- Cooling Control Zone or Zone List Name
  {9e86e040-1c60-4f50-a35b-0d029d0bb84c}, !- Heating Control Zone or Zone List Name
  {0b9684b2-b811-41f0-9e99-5ce6421acd3c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d54cc527-50a6-479b-bf8c-d7c0b70adc0b}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {359a599f-8835-4f49-b51a-13b552cc0f67}, !- Handle
  {b888f7dd-0177-436b-b4ca-32d98d4341c6}; !- Name

OS:ModelObjectList,
  {9e86e040-1c60-4f50-a35b-0d029d0bb84c}, !- Handle
  {4c7022ca-2aca-47be-a5a8-6eaf29aa669f}; !- Name

OS:ModelObjectList,
  {0b9684b2-b811-41f0-9e99-5ce6421acd3c}, !- Handle
  {1c7ff85f-eff0-432f-9892-676127109bbc}; !- Name

OS:Schedule:Ruleset,
  {0b48b44d-50cc-4eb4-b2a1-403ef28df0c5}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {dbe8b018-d882-4a90-8a6b-274763bf01f1}, !- Default Day Schedule Name
  {5f698a9c-42d4-42e4-a9de-fb0100eb44cf}, !- Summer Design Day Schedule Name
  {e4c5921f-ca9e-422f-932e-19c108f64cf9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dbe8b018-d882-4a90-8a6b-274763bf01f1}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1f9307ce-84bf-4fab-91db-051253b82709}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4c5921f-ca9e-422f-932e-19c108f64cf9}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fde5b293-5806-40a1-ab14-1d0deb786e69}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f698a9c-42d4-42e4-a9de-fb0100eb44cf}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4c9d98f3-9d26-4760-b391-0dd07c50825a}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {0b48b44d-50cc-4eb4-b2a1-403ef28df0c5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8696b5c9-cf3e-4909-a8d9-d4334ed843fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {8696b5c9-cf3e-4909-a8d9-d4334ed843fe}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8e858c32-166f-4879-a270-9a375e152dde}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {0b48b44d-50cc-4eb4-b2a1-403ef28df0c5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a6d88c46-d142-4840-a3a4-7968f9a53064}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a6d88c46-d142-4840-a3a4-7968f9a53064}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f4494fe2-04a9-4d9e-a075-82a96b0fc5d9}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {0b48b44d-50cc-4eb4-b2a1-403ef28df0c5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e1e32e6e-0ed2-4f4d-807e-6f377d8e8bf2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {e1e32e6e-0ed2-4f4d-807e-6f377d8e8bf2}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {11d5fc7d-3a28-45c6-a72a-583d0dde61b6}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {0b48b44d-50cc-4eb4-b2a1-403ef28df0c5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cf9ec378-73ea-493d-b29f-b410df18b4ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {cf9ec378-73ea-493d-b29f-b410df18b4ae}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {74b24e07-4bca-450a-965c-94ffa20d3fa9}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {0b48b44d-50cc-4eb4-b2a1-403ef28df0c5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fc592a04-5d4a-4a8c-a473-14483693c34d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fc592a04-5d4a-4a8c-a473-14483693c34d}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {39a5f15c-55cd-4d05-94de-2772a340618a}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {0b48b44d-50cc-4eb4-b2a1-403ef28df0c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e3e0832c-47fe-4b9d-9a4c-466c4fd71e87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e3e0832c-47fe-4b9d-9a4c-466c4fd71e87}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d42bd8c3-a67d-480f-b548-f41a87f23ff2}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {0b48b44d-50cc-4eb4-b2a1-403ef28df0c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f68815b2-9dde-4114-817d-e92e324dae1e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f68815b2-9dde-4114-817d-e92e324dae1e}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {863aae7c-237e-4af6-b096-7dfc55656c29}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b77e248a-d328-4430-b688-5aa2e382f02e}, !- Supply Air Inlet Node
  {16a67449-4fd2-4477-968f-5bee0240f46e}, !- Supply Air Outlet Node
  {fff779c4-03c0-4076-a279-bea963488b63}, !- Exhaust Air Inlet Node
  {6dd35414-24fa-40f5-b0bc-170a74bebf80}, !- Exhaust Air Outlet Node
  247.7431148,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {72786b52-bfe5-4306-8b78-5cfc36429783}, !- Handle
  Node 762,                               !- Name
  {16a67449-4fd2-4477-968f-5bee0240f46e}, !- Inlet Port
  {7c48e6cd-318f-48ef-a098-ff2bf11222e4}; !- Outlet Port

OS:Connection,
  {b77e248a-d328-4430-b688-5aa2e382f02e}, !- Handle
  {8be1bbc7-ff18-4862-a7a5-6ef5cdde79d7}, !- Name
  {c81a001b-4ac3-4dc5-af22-2997f5918a55}, !- Source Object
  3,                                      !- Outlet Port
  {863aae7c-237e-4af6-b096-7dfc55656c29}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {16a67449-4fd2-4477-968f-5bee0240f46e}, !- Handle
  {bd31f813-0e36-4e02-a4d7-e0d06ecb8eec}, !- Name
  {863aae7c-237e-4af6-b096-7dfc55656c29}, !- Source Object
  13,                                     !- Outlet Port
  {72786b52-bfe5-4306-8b78-5cfc36429783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c48e6cd-318f-48ef-a098-ff2bf11222e4}, !- Handle
  {ce87c4c0-b761-46d1-9b2c-3143558c962b}, !- Name
  {72786b52-bfe5-4306-8b78-5cfc36429783}, !- Source Object
  3,                                      !- Outlet Port
  {fa249578-bf26-4d71-a48b-08e511b84741}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {943fad2a-31d4-47e8-abe8-4e7599e0d8df}, !- Handle
  Node 763,                               !- Name
  {045d68b3-b68d-4f71-81ad-f433da000f20}, !- Inlet Port
  {fff779c4-03c0-4076-a279-bea963488b63}; !- Outlet Port

OS:Connection,
  {045d68b3-b68d-4f71-81ad-f433da000f20}, !- Handle
  {2091cd9d-4325-4791-97d2-a83488973655}, !- Name
  {fa249578-bf26-4d71-a48b-08e511b84741}, !- Source Object
  7,                                      !- Outlet Port
  {943fad2a-31d4-47e8-abe8-4e7599e0d8df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fff779c4-03c0-4076-a279-bea963488b63}, !- Handle
  {ae39d1b6-eab2-4658-8ccf-42e2fe4a7f06}, !- Name
  {943fad2a-31d4-47e8-abe8-4e7599e0d8df}, !- Source Object
  3,                                      !- Outlet Port
  {863aae7c-237e-4af6-b096-7dfc55656c29}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6dd35414-24fa-40f5-b0bc-170a74bebf80}, !- Handle
  {d136b711-6cb0-4cdf-9631-ca7d95532da7}, !- Name
  {863aae7c-237e-4af6-b096-7dfc55656c29}, !- Source Object
  15,                                     !- Outlet Port
  {794f247c-bd98-49e1-b135-b1327d35c6c0}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7b5ca565-24e6-4e19-a6cf-1662422734d8}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 14, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c8156487-0737-4176-8426-4df4a1f1cf36}, !- Reference Setpoint Node Name
  {c8156487-0737-4176-8426-4df4a1f1cf36}, !- Mixed Air Stream Node Name
  {c81a001b-4ac3-4dc5-af22-2997f5918a55}, !- Outdoor Air Stream Node Name
  {ec0c94e0-4e36-4fe2-815a-789557200e13}, !- Return Air Stream Node Name
  {72786b52-bfe5-4306-8b78-5cfc36429783}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5bc959e6-0897-461c-a55a-33ed7916e54e}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6dcf94bc-e4f9-442b-9ff8-708c93ee972f}, !- Control Zone or Zone List Name
  {50921db5-dbae-4664-930e-74747f9a7f03}, !- Cooling Control Zone or Zone List Name
  {6a810736-9849-4b47-b9e3-a4edcb0f3fdd}, !- Heating Control Zone or Zone List Name
  {62e2392d-ddfd-45e5-ae88-ec2acbde75b8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6dcf94bc-e4f9-442b-9ff8-708c93ee972f}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {50921db5-dbae-4664-930e-74747f9a7f03}, !- Handle
  {d2453864-7296-4df6-82a5-eb7f02838dc1}; !- Name

OS:ModelObjectList,
  {6a810736-9849-4b47-b9e3-a4edcb0f3fdd}, !- Handle
  {c8d3b368-c99f-427b-8f42-c8cf5e15aefe}; !- Name

OS:ModelObjectList,
  {62e2392d-ddfd-45e5-ae88-ec2acbde75b8}, !- Handle
  {96aaba38-7a9b-4b11-89ff-7c336cb8e759}; !- Name

OS:Schedule:Ruleset,
  {bd6e5dd4-7f84-433f-bab0-7010b7d6ef07}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {41c6c77b-66a6-4cc4-b632-9b52261394d2}, !- Default Day Schedule Name
  {e493eecb-71fd-4191-a36b-fe05a7c554c9}, !- Summer Design Day Schedule Name
  {8371ddb7-4dd4-40dd-ad6d-bd791f3b1f84}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {41c6c77b-66a6-4cc4-b632-9b52261394d2}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f322ccbd-65d5-4e76-97ff-04f47ea41153}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8371ddb7-4dd4-40dd-ad6d-bd791f3b1f84}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6a0d004-463d-4efa-8f44-a62d646a0811}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e493eecb-71fd-4191-a36b-fe05a7c554c9}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db9d17aa-bf83-48db-b8f5-f48d98f3b94f}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {bd6e5dd4-7f84-433f-bab0-7010b7d6ef07}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6acbaf07-b67d-4a37-a9e6-c5242cf7258c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {6acbaf07-b67d-4a37-a9e6-c5242cf7258c}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {051ec0c2-2484-48c4-8aed-d4b4fe1d69b8}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {bd6e5dd4-7f84-433f-bab0-7010b7d6ef07}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {46a5b442-feea-42c3-b5dd-f3dff55d4c4d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {46a5b442-feea-42c3-b5dd-f3dff55d4c4d}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {2f61681a-f620-4478-a849-8f0c60ac9d48}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {bd6e5dd4-7f84-433f-bab0-7010b7d6ef07}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {624c312d-f535-42b2-8dc1-ff28ec4348df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {624c312d-f535-42b2-8dc1-ff28ec4348df}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9a3ce51e-c625-459f-ba36-236c9721f038}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {bd6e5dd4-7f84-433f-bab0-7010b7d6ef07}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1293a5bc-9707-4211-b29b-50f570c7e719}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1293a5bc-9707-4211-b29b-50f570c7e719}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6541ac3b-6673-4fb5-a81d-94f1a203e9f3}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {bd6e5dd4-7f84-433f-bab0-7010b7d6ef07}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e9dc4f6c-a949-4303-b298-5f5007cec180}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e9dc4f6c-a949-4303-b298-5f5007cec180}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a9eb2a2b-828a-42e7-999b-525f143612b5}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {bd6e5dd4-7f84-433f-bab0-7010b7d6ef07}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {32366af7-82b4-4aed-91dc-82cb0048bcde}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {32366af7-82b4-4aed-91dc-82cb0048bcde}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7126ad3b-65fd-4164-be37-ffe25608cfd8}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {bd6e5dd4-7f84-433f-bab0-7010b7d6ef07}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d3a7276-b813-4027-917f-b803471cb27b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d3a7276-b813-4027-917f-b803471cb27b}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f59a1f70-75c8-4d55-8328-68b710b608dc}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ec4ed736-a518-4e42-b23c-18961f896339}, !- Supply Air Inlet Node
  {6a75707b-be8c-4e6f-963e-5e1cf9b08607}, !- Supply Air Outlet Node
  {f0fb6ed0-f654-47b1-87ab-884e336168f7}, !- Exhaust Air Inlet Node
  {e282b1ce-43e2-4526-a2dd-78ab366734fb}, !- Exhaust Air Outlet Node
  247.7431148,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {622704d9-61da-4f17-ad3e-79614ec2c438}, !- Handle
  Node 764,                               !- Name
  {6a75707b-be8c-4e6f-963e-5e1cf9b08607}, !- Inlet Port
  {fdfc55d3-2a01-4d8f-a514-7cf30ea08fe2}; !- Outlet Port

OS:Connection,
  {ec4ed736-a518-4e42-b23c-18961f896339}, !- Handle
  {a755aad0-0b9b-4864-9175-911c1e922e6d}, !- Name
  {fd58c86b-f8fd-4595-b18f-f09fc313870a}, !- Source Object
  3,                                      !- Outlet Port
  {f59a1f70-75c8-4d55-8328-68b710b608dc}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6a75707b-be8c-4e6f-963e-5e1cf9b08607}, !- Handle
  {7da12f7a-6c52-4ee3-ab3e-6633ebf9740f}, !- Name
  {f59a1f70-75c8-4d55-8328-68b710b608dc}, !- Source Object
  13,                                     !- Outlet Port
  {622704d9-61da-4f17-ad3e-79614ec2c438}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdfc55d3-2a01-4d8f-a514-7cf30ea08fe2}, !- Handle
  {dd09bb22-20af-47f0-a48e-749748a95b1b}, !- Name
  {622704d9-61da-4f17-ad3e-79614ec2c438}, !- Source Object
  3,                                      !- Outlet Port
  {4f85fc57-502a-406e-98b9-a1e53942832a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bd65224f-4451-4082-a4ac-472faeb33b09}, !- Handle
  Node 765,                               !- Name
  {3aed8ef2-60b4-4129-b4be-d7186f52372b}, !- Inlet Port
  {f0fb6ed0-f654-47b1-87ab-884e336168f7}; !- Outlet Port

OS:Connection,
  {3aed8ef2-60b4-4129-b4be-d7186f52372b}, !- Handle
  {e4ee907d-22c2-4ff7-b3b5-abbc65983f8a}, !- Name
  {4f85fc57-502a-406e-98b9-a1e53942832a}, !- Source Object
  7,                                      !- Outlet Port
  {bd65224f-4451-4082-a4ac-472faeb33b09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0fb6ed0-f654-47b1-87ab-884e336168f7}, !- Handle
  {79c3ecf4-53ea-4e50-87fc-dc54c12d81fd}, !- Name
  {bd65224f-4451-4082-a4ac-472faeb33b09}, !- Source Object
  3,                                      !- Outlet Port
  {f59a1f70-75c8-4d55-8328-68b710b608dc}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e282b1ce-43e2-4526-a2dd-78ab366734fb}, !- Handle
  {27951c87-2031-433f-9e84-a18bede5e8a7}, !- Name
  {f59a1f70-75c8-4d55-8328-68b710b608dc}, !- Source Object
  15,                                     !- Outlet Port
  {a3343c8b-4154-43a5-8ea8-a13eb07d794f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {17bd12ff-2284-457d-a16b-79830b6e3128}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 15, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5b4bd26a-4b24-4463-8112-ca98b09a280e}, !- Reference Setpoint Node Name
  {5b4bd26a-4b24-4463-8112-ca98b09a280e}, !- Mixed Air Stream Node Name
  {fd58c86b-f8fd-4595-b18f-f09fc313870a}, !- Outdoor Air Stream Node Name
  {f54f3675-a8a6-40c1-953e-838d28414c58}, !- Return Air Stream Node Name
  {622704d9-61da-4f17-ad3e-79614ec2c438}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {2aeca857-93f4-448d-b2f2-1835978a79b4}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4793c575-869a-4b1b-8198-cead06123a92}, !- Control Zone or Zone List Name
  {1b8a0e0a-e13f-4b34-a9b5-f63274869341}, !- Cooling Control Zone or Zone List Name
  {a836e8f7-9fad-4784-bb86-5545ae310d97}, !- Heating Control Zone or Zone List Name
  {a420d3d9-92ee-4fb6-a12b-3246d592da6e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4793c575-869a-4b1b-8198-cead06123a92}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {1b8a0e0a-e13f-4b34-a9b5-f63274869341}, !- Handle
  {884388a6-70f4-4617-ab80-e6663114f958}; !- Name

OS:ModelObjectList,
  {a836e8f7-9fad-4784-bb86-5545ae310d97}, !- Handle
  {9c36c152-cfc5-420c-84b7-d2b4599b48c8}; !- Name

OS:ModelObjectList,
  {a420d3d9-92ee-4fb6-a12b-3246d592da6e}, !- Handle
  {20ae6513-7d73-4749-a3b1-ddc768e02bc3}; !- Name

OS:Schedule:Ruleset,
  {c72165c9-1bed-4480-950a-17ac2994f29b}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {83db56bd-9ff6-479d-8012-84ec0504a8b0}, !- Default Day Schedule Name
  {06fa18cf-4069-4418-8c1a-2982217771e1}, !- Summer Design Day Schedule Name
  {14bbbc3e-771b-42fb-aba4-6566b21112ef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83db56bd-9ff6-479d-8012-84ec0504a8b0}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34ccb5fa-96ad-4706-8f0e-72ec0fc85969}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14bbbc3e-771b-42fb-aba4-6566b21112ef}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f7f048d-dbcd-456a-b994-40c47aa853a0}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06fa18cf-4069-4418-8c1a-2982217771e1}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a036811b-24c4-4133-b9c6-666b9cd2271b}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {c72165c9-1bed-4480-950a-17ac2994f29b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a243b298-6618-4839-a594-a0ba36f56183}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a243b298-6618-4839-a594-a0ba36f56183}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {43edff24-de96-42a5-875d-c81ee688babb}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {c72165c9-1bed-4480-950a-17ac2994f29b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a6e540ae-1555-4102-8362-0ae5285f9874}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a6e540ae-1555-4102-8362-0ae5285f9874}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9f393d45-0d4e-4a0e-b6fa-d90f18d9d2db}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {c72165c9-1bed-4480-950a-17ac2994f29b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {57e977cd-8eac-4e4a-b00f-7756fcb7e355}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {57e977cd-8eac-4e4a-b00f-7756fcb7e355}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c855c10e-4682-488a-b480-1ec3ed0a9a63}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {c72165c9-1bed-4480-950a-17ac2994f29b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3faf6e47-ee5d-4ad2-adb5-919f0f2e7c04}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3faf6e47-ee5d-4ad2-adb5-919f0f2e7c04}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ea1a23b3-da21-4de0-8c5f-78e63354a3fb}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {c72165c9-1bed-4480-950a-17ac2994f29b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b39b96db-6844-4e55-8e1e-29552170a1f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b39b96db-6844-4e55-8e1e-29552170a1f1}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e4d4fca6-c8c3-432c-b306-542976134d0b}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {c72165c9-1bed-4480-950a-17ac2994f29b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4f4e2d5d-7aab-4aa4-aa6b-e8a4330e7931}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4f4e2d5d-7aab-4aa4-aa6b-e8a4330e7931}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d0011f70-2dbb-4244-b929-2419303c7dfa}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {c72165c9-1bed-4480-950a-17ac2994f29b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4600af50-a1a8-4f1b-bc77-8772e00c9f1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4600af50-a1a8-4f1b-bc77-8772e00c9f1a}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8f296993-4559-412d-869b-3d9b93eccafb}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {868483f6-0320-4b66-9419-dd0ef2634e8b}, !- Supply Air Inlet Node
  {15edc13a-ac20-4ca9-ac2e-bba6c95c7892}, !- Supply Air Outlet Node
  {acdce685-3583-400e-a6d4-04b465d34a83}, !- Exhaust Air Inlet Node
  {9cd31eee-fb64-4374-b8df-6c4d5daec665}, !- Exhaust Air Outlet Node
  247.7431148,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6ea1c1e2-20ef-4558-b7ad-47179751a049}, !- Handle
  Node 766,                               !- Name
  {15edc13a-ac20-4ca9-ac2e-bba6c95c7892}, !- Inlet Port
  {5df772c3-a3c0-4dd2-9920-d3fddaab2755}; !- Outlet Port

OS:Connection,
  {868483f6-0320-4b66-9419-dd0ef2634e8b}, !- Handle
  {02682614-f20a-4418-8cb0-5b64e6f9f3a7}, !- Name
  {4082d302-d0aa-491f-892f-5e9d21d49da1}, !- Source Object
  3,                                      !- Outlet Port
  {8f296993-4559-412d-869b-3d9b93eccafb}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {15edc13a-ac20-4ca9-ac2e-bba6c95c7892}, !- Handle
  {79c063cb-d8df-4248-8122-6860c4255600}, !- Name
  {8f296993-4559-412d-869b-3d9b93eccafb}, !- Source Object
  13,                                     !- Outlet Port
  {6ea1c1e2-20ef-4558-b7ad-47179751a049}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df772c3-a3c0-4dd2-9920-d3fddaab2755}, !- Handle
  {a8c7209e-0ba4-429b-ad32-668d0a126e4f}, !- Name
  {6ea1c1e2-20ef-4558-b7ad-47179751a049}, !- Source Object
  3,                                      !- Outlet Port
  {c464b418-8823-4af2-ac82-1451ff776127}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aded15a9-6f62-42c4-991d-a204cb7dcc5d}, !- Handle
  Node 767,                               !- Name
  {03950aa4-8ff2-4b88-a797-6c889f4cae5c}, !- Inlet Port
  {acdce685-3583-400e-a6d4-04b465d34a83}; !- Outlet Port

OS:Connection,
  {03950aa4-8ff2-4b88-a797-6c889f4cae5c}, !- Handle
  {5e4e9790-a501-4c0f-957f-261d99c7c9b3}, !- Name
  {c464b418-8823-4af2-ac82-1451ff776127}, !- Source Object
  7,                                      !- Outlet Port
  {aded15a9-6f62-42c4-991d-a204cb7dcc5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acdce685-3583-400e-a6d4-04b465d34a83}, !- Handle
  {8b0ae6e5-1da9-4dc9-80e3-4d3a7ba6bce6}, !- Name
  {aded15a9-6f62-42c4-991d-a204cb7dcc5d}, !- Source Object
  3,                                      !- Outlet Port
  {8f296993-4559-412d-869b-3d9b93eccafb}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9cd31eee-fb64-4374-b8df-6c4d5daec665}, !- Handle
  {7f2f66d3-b1e9-42bb-8fd6-13a09bb23414}, !- Name
  {8f296993-4559-412d-869b-3d9b93eccafb}, !- Source Object
  15,                                     !- Outlet Port
  {aff6e816-9773-43b4-8942-241e48948824}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {840b8e06-6b64-41d0-aa5f-931afe677154}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 16, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2f720761-ae43-4622-8092-385337bccc72}, !- Reference Setpoint Node Name
  {2f720761-ae43-4622-8092-385337bccc72}, !- Mixed Air Stream Node Name
  {4082d302-d0aa-491f-892f-5e9d21d49da1}, !- Outdoor Air Stream Node Name
  {1b022034-2c69-47a9-97b8-e5e86145a9f8}, !- Return Air Stream Node Name
  {6ea1c1e2-20ef-4558-b7ad-47179751a049}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {bbf4213e-ef0f-41b1-b5db-9419c3ced588}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bcd596cf-9faa-40df-9e7c-64356ccc5b90}, !- Control Zone or Zone List Name
  {0f856e00-9320-48ea-842f-7c22ed42ac61}, !- Cooling Control Zone or Zone List Name
  {e91d5538-6871-49da-8050-30a0cba2632b}, !- Heating Control Zone or Zone List Name
  {7fd0eb5f-4026-4115-81c3-ff24b087a2a7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bcd596cf-9faa-40df-9e7c-64356ccc5b90}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0f856e00-9320-48ea-842f-7c22ed42ac61}, !- Handle
  {21e1666b-0a71-4a87-9cf6-9aa1331c6327}; !- Name

OS:ModelObjectList,
  {e91d5538-6871-49da-8050-30a0cba2632b}, !- Handle
  {0614b671-fb16-4f8f-a08e-0bdd7bcba0e4}; !- Name

OS:ModelObjectList,
  {7fd0eb5f-4026-4115-81c3-ff24b087a2a7}, !- Handle
  {62ccba07-7da7-4572-8c62-da777c17e03b}; !- Name

OS:Schedule:Ruleset,
  {6f3f8ab2-6448-4654-9c66-eb67d734d2b5}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {d85e862d-1b92-492c-a36e-89f51cc131f8}, !- Default Day Schedule Name
  {00dd45e2-c243-42ee-a33d-349596a97f1e}, !- Summer Design Day Schedule Name
  {e6fade14-5721-42aa-aa63-dce288d35943}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d85e862d-1b92-492c-a36e-89f51cc131f8}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {083bbc18-eba4-41d6-9f16-1e5806fb468a}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6fade14-5721-42aa-aa63-dce288d35943}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1ba10f0-7078-4f77-b5ce-ee0c588f562d}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00dd45e2-c243-42ee-a33d-349596a97f1e}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {60b19ccc-d76d-4a15-bcb5-8b3b5cc85417}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {6f3f8ab2-6448-4654-9c66-eb67d734d2b5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c0b3eb90-ef8b-4fe1-ac85-bbc09c629c04}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {c0b3eb90-ef8b-4fe1-ac85-bbc09c629c04}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {81027b17-3df3-4b46-ae79-7bb3da31f4ee}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {6f3f8ab2-6448-4654-9c66-eb67d734d2b5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {77425fd6-9213-4abd-9820-eab6e2c2b5c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {77425fd6-9213-4abd-9820-eab6e2c2b5c2}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {38a64dde-bfaa-43fc-9198-0f5dcbfbd922}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {6f3f8ab2-6448-4654-9c66-eb67d734d2b5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {316e3702-ef14-4117-bced-2fd44abf67c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {316e3702-ef14-4117-bced-2fd44abf67c7}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {1dbf08c7-6b87-440c-a05a-516d396a31d9}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {6f3f8ab2-6448-4654-9c66-eb67d734d2b5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5e25b725-2016-444f-ba76-b235e3cb86fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5e25b725-2016-444f-ba76-b235e3cb86fd}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {50844102-f24f-4d2d-8b67-4f0c21b6b3a5}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {6f3f8ab2-6448-4654-9c66-eb67d734d2b5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fd8734c3-1f47-4a96-ab20-419c223f96df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fd8734c3-1f47-4a96-ab20-419c223f96df}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8446aae5-8080-45d1-91c6-9033654fc090}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {6f3f8ab2-6448-4654-9c66-eb67d734d2b5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {effa5685-8b87-4ca2-a6c4-774771b2f06c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {effa5685-8b87-4ca2-a6c4-774771b2f06c}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d4648f67-dd16-440b-b95e-f901d17aa354}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {6f3f8ab2-6448-4654-9c66-eb67d734d2b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fcc6ac02-f908-463f-ba26-c6fbe3710501}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fcc6ac02-f908-463f-ba26-c6fbe3710501}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {964a412c-f41e-4124-b3cb-0d1e99489fbb}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {3fb1962d-4b7f-43e6-ad28-e04024db212c}, !- Supply Air Inlet Node
  {829600aa-7c46-40f0-92ea-caa8e81f10dc}, !- Supply Air Outlet Node
  {ad8e0347-f24c-46b5-8a34-ee34dfa221dd}, !- Exhaust Air Inlet Node
  {dda46ac3-d141-47ed-ab7b-dc5315ca529a}, !- Exhaust Air Outlet Node
  247.7431148,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {16bf0485-a468-4c93-af1c-ee13c772ee3f}, !- Handle
  Node 768,                               !- Name
  {829600aa-7c46-40f0-92ea-caa8e81f10dc}, !- Inlet Port
  {e2d29984-5a8a-4807-a1bf-bdf50f403bc0}; !- Outlet Port

OS:Connection,
  {3fb1962d-4b7f-43e6-ad28-e04024db212c}, !- Handle
  {dd47e5b2-7777-4815-9644-8670a4614929}, !- Name
  {7ed2d984-a997-4215-8c9a-5b2ae2d16f3f}, !- Source Object
  3,                                      !- Outlet Port
  {964a412c-f41e-4124-b3cb-0d1e99489fbb}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {829600aa-7c46-40f0-92ea-caa8e81f10dc}, !- Handle
  {0177ec2b-1f71-498a-8e5d-0abf633f603d}, !- Name
  {964a412c-f41e-4124-b3cb-0d1e99489fbb}, !- Source Object
  13,                                     !- Outlet Port
  {16bf0485-a468-4c93-af1c-ee13c772ee3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2d29984-5a8a-4807-a1bf-bdf50f403bc0}, !- Handle
  {bad9175f-d243-446d-b5c5-0fcab66dbf17}, !- Name
  {16bf0485-a468-4c93-af1c-ee13c772ee3f}, !- Source Object
  3,                                      !- Outlet Port
  {d6f33771-ab77-40a9-8ef6-513d11c0ccc3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {03334a56-7be8-4a8f-9003-921431715948}, !- Handle
  Node 769,                               !- Name
  {764ce932-a9b0-438a-895c-1b2b864abe93}, !- Inlet Port
  {ad8e0347-f24c-46b5-8a34-ee34dfa221dd}; !- Outlet Port

OS:Connection,
  {764ce932-a9b0-438a-895c-1b2b864abe93}, !- Handle
  {1d2af64f-3538-409a-978f-af9f54588448}, !- Name
  {d6f33771-ab77-40a9-8ef6-513d11c0ccc3}, !- Source Object
  7,                                      !- Outlet Port
  {03334a56-7be8-4a8f-9003-921431715948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad8e0347-f24c-46b5-8a34-ee34dfa221dd}, !- Handle
  {e2100b44-5ec0-48a6-81ee-b14b988d519a}, !- Name
  {03334a56-7be8-4a8f-9003-921431715948}, !- Source Object
  3,                                      !- Outlet Port
  {964a412c-f41e-4124-b3cb-0d1e99489fbb}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {dda46ac3-d141-47ed-ab7b-dc5315ca529a}, !- Handle
  {0c2c447a-d404-4b4b-8a20-c73ce875b9c4}, !- Name
  {964a412c-f41e-4124-b3cb-0d1e99489fbb}, !- Source Object
  15,                                     !- Outlet Port
  {fada0d86-7ee8-4e21-a6d4-c8ed3127e73b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0a0d3e22-844d-4ff4-a7de-e1a41f8684d4}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 17, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2f500165-98b2-438b-9f26-442547a2ff6b}, !- Reference Setpoint Node Name
  {2f500165-98b2-438b-9f26-442547a2ff6b}, !- Mixed Air Stream Node Name
  {7ed2d984-a997-4215-8c9a-5b2ae2d16f3f}, !- Outdoor Air Stream Node Name
  {7868e31b-0369-45b5-9f14-5818e97eb6ec}, !- Return Air Stream Node Name
  {16bf0485-a468-4c93-af1c-ee13c772ee3f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e516e081-6833-40d1-915c-ff1033d5345d}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f85b5e31-f370-44e8-afed-3fbbc7c9e171}, !- Control Zone or Zone List Name
  {bc309f28-0629-4c4f-8f00-b28507dcbee3}, !- Cooling Control Zone or Zone List Name
  {8b723660-8e68-4cf6-97cf-a3f9cc524b8d}, !- Heating Control Zone or Zone List Name
  {0d6f602e-18f9-416a-91c0-44f928a71e3a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f85b5e31-f370-44e8-afed-3fbbc7c9e171}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {bc309f28-0629-4c4f-8f00-b28507dcbee3}, !- Handle
  {6792eae0-b1f5-47d4-81c8-4546b37b031f}; !- Name

OS:ModelObjectList,
  {8b723660-8e68-4cf6-97cf-a3f9cc524b8d}, !- Handle
  {c853a9e7-373b-4598-8f67-99b2e9b72e9e}; !- Name

OS:ModelObjectList,
  {0d6f602e-18f9-416a-91c0-44f928a71e3a}, !- Handle
  {e267a567-a2f8-4808-889f-6eb75d1d2574}; !- Name

OS:Schedule:Ruleset,
  {7435fbb4-b56f-46d7-9b66-c28e5490c01e}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {10fcb788-ead6-4a0d-b83e-958ec277ffa1}, !- Default Day Schedule Name
  {b8b88b0b-e95d-4076-a6cf-998e4c0cf54f}, !- Summer Design Day Schedule Name
  {41953832-4ebb-408a-902b-268fac15694e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {10fcb788-ead6-4a0d-b83e-958ec277ffa1}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {308911ba-1df1-4e67-9463-c8f26c4091ec}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41953832-4ebb-408a-902b-268fac15694e}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b396059-909d-4cb4-8c1f-14c23d057454}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8b88b0b-e95d-4076-a6cf-998e4c0cf54f}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {60728c60-d0c0-4ed6-b880-ebbf0d464cc5}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {7435fbb4-b56f-46d7-9b66-c28e5490c01e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f0c50e20-8d99-4a94-8db6-97cc9c8fae4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {f0c50e20-8d99-4a94-8db6-97cc9c8fae4c}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {875ac2ef-385f-4c14-b935-2b1dcc6ffbcd}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {7435fbb4-b56f-46d7-9b66-c28e5490c01e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7f524527-cb91-40c3-b349-f335d419b1d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {7f524527-cb91-40c3-b349-f335d419b1d7}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3281d271-5a31-4b68-9b27-ac09163744c6}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {7435fbb4-b56f-46d7-9b66-c28e5490c01e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {35760a47-e658-454f-be4b-51bc0bf3a039}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {35760a47-e658-454f-be4b-51bc0bf3a039}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {68c110fc-f90e-40d3-b3ed-2852cd862816}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {7435fbb4-b56f-46d7-9b66-c28e5490c01e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {dd33f59d-7ee0-4054-86d6-d321c32a8fcd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {dd33f59d-7ee0-4054-86d6-d321c32a8fcd}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ef79eed0-bb49-4880-b1cd-52678be9f3f1}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {7435fbb4-b56f-46d7-9b66-c28e5490c01e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4e401b13-0b7f-430c-90cb-6422b8ad757d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4e401b13-0b7f-430c-90cb-6422b8ad757d}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {318a969e-94b7-4eb2-8ec3-26b7d0f56022}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {7435fbb4-b56f-46d7-9b66-c28e5490c01e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {71cd1543-f278-45c0-99ed-0f6793deb5fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {71cd1543-f278-45c0-99ed-0f6793deb5fd}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6bec923f-57b5-42d4-8bb5-eb52b0004973}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {7435fbb4-b56f-46d7-9b66-c28e5490c01e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02bf5e73-87b4-43f0-badd-51faa418019e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02bf5e73-87b4-43f0-badd-51faa418019e}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e530e475-b34a-4211-b79f-b54b56490403}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d2230cd7-24f7-42fd-a253-fd4981b87c2c}, !- Supply Air Inlet Node
  {523ef954-3333-4638-b849-aff2fa93d099}, !- Supply Air Outlet Node
  {778e5064-7f40-4c16-89dc-11fa08439241}, !- Exhaust Air Inlet Node
  {e5ba0561-de79-48f4-93c1-3f8b25e799c5}, !- Exhaust Air Outlet Node
  119.98208,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {02dffd90-8ff4-4634-93da-9ea1005ed943}, !- Handle
  Node 770,                               !- Name
  {523ef954-3333-4638-b849-aff2fa93d099}, !- Inlet Port
  {b240480b-dea6-493e-99dd-2150c9220209}; !- Outlet Port

OS:Connection,
  {d2230cd7-24f7-42fd-a253-fd4981b87c2c}, !- Handle
  {d13828df-16ce-42d0-8570-b126fd3212a6}, !- Name
  {3538a359-d28e-4334-bc91-5d316e02110d}, !- Source Object
  3,                                      !- Outlet Port
  {e530e475-b34a-4211-b79f-b54b56490403}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {523ef954-3333-4638-b849-aff2fa93d099}, !- Handle
  {b9dd8b1c-44b6-4d5c-9e57-5ac82273ee8d}, !- Name
  {e530e475-b34a-4211-b79f-b54b56490403}, !- Source Object
  13,                                     !- Outlet Port
  {02dffd90-8ff4-4634-93da-9ea1005ed943}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b240480b-dea6-493e-99dd-2150c9220209}, !- Handle
  {f0f179f5-4268-459e-aac4-95d96a1aa84b}, !- Name
  {02dffd90-8ff4-4634-93da-9ea1005ed943}, !- Source Object
  3,                                      !- Outlet Port
  {36bf4586-f83b-45db-ab89-ad3a149b9ad1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {89a3d25e-451f-4e23-b4cb-fa33dab9be72}, !- Handle
  Node 771,                               !- Name
  {d050fa47-a99a-4d64-b75b-fb9540a5728f}, !- Inlet Port
  {778e5064-7f40-4c16-89dc-11fa08439241}; !- Outlet Port

OS:Connection,
  {d050fa47-a99a-4d64-b75b-fb9540a5728f}, !- Handle
  {e0d6cf38-b656-4bd3-9d70-3ec41534a7ec}, !- Name
  {36bf4586-f83b-45db-ab89-ad3a149b9ad1}, !- Source Object
  7,                                      !- Outlet Port
  {89a3d25e-451f-4e23-b4cb-fa33dab9be72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {778e5064-7f40-4c16-89dc-11fa08439241}, !- Handle
  {e39d812f-f343-41c3-973f-c70778b8e92a}, !- Name
  {89a3d25e-451f-4e23-b4cb-fa33dab9be72}, !- Source Object
  3,                                      !- Outlet Port
  {e530e475-b34a-4211-b79f-b54b56490403}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e5ba0561-de79-48f4-93c1-3f8b25e799c5}, !- Handle
  {04220b09-3ee2-4ff5-a0bb-823634345e59}, !- Name
  {e530e475-b34a-4211-b79f-b54b56490403}, !- Source Object
  15,                                     !- Outlet Port
  {c2153663-9702-4b55-ae79-aacc36e55e80}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {22f0de1e-dbfa-4a08-b090-086a87ee1223}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 18, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8a1b4098-c974-47cf-900b-b7fdb7d35e04}, !- Reference Setpoint Node Name
  {8a1b4098-c974-47cf-900b-b7fdb7d35e04}, !- Mixed Air Stream Node Name
  {3538a359-d28e-4334-bc91-5d316e02110d}, !- Outdoor Air Stream Node Name
  {00c5b683-2ca4-4662-8276-6e80a098520a}, !- Return Air Stream Node Name
  {02dffd90-8ff4-4634-93da-9ea1005ed943}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {911b89c6-196b-4a38-9825-9b2813f54f12}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {74b783b9-cdfd-4b83-90f7-5d8efbd8cc83}, !- Control Zone or Zone List Name
  {28681a3c-10cb-48fe-b881-89feddea73fd}, !- Cooling Control Zone or Zone List Name
  {a340ab11-6ca9-4767-a89a-7f9bae07fc6c}, !- Heating Control Zone or Zone List Name
  {0bb6eef1-b541-4653-917c-878e89f597f2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {74b783b9-cdfd-4b83-90f7-5d8efbd8cc83}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {28681a3c-10cb-48fe-b881-89feddea73fd}, !- Handle
  {d30a004c-305a-4dd4-928e-2753465b7ea4}; !- Name

OS:ModelObjectList,
  {a340ab11-6ca9-4767-a89a-7f9bae07fc6c}, !- Handle
  {f4d0c729-e647-481d-8ec8-f609689d5c9f}; !- Name

OS:ModelObjectList,
  {0bb6eef1-b541-4653-917c-878e89f597f2}, !- Handle
  {31360ca9-8dca-49ef-a79e-5774d534d2f2}; !- Name

OS:Schedule:Ruleset,
  {d9729ed8-8dad-4a04-aa2b-9d198fb8cec6}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {3110421d-0fd5-4139-813a-bd083e31452e}, !- Default Day Schedule Name
  {d11529bc-5e4f-4fdb-8a64-7f2218f4bff3}, !- Summer Design Day Schedule Name
  {acbdbf96-b5c9-40a8-aa66-1defd95619f6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3110421d-0fd5-4139-813a-bd083e31452e}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f895285-c790-46ea-83f0-223cead9511f}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {acbdbf96-b5c9-40a8-aa66-1defd95619f6}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5e9793e5-f8e0-49a3-92ce-50258d0b9e40}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d11529bc-5e4f-4fdb-8a64-7f2218f4bff3}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d4f6c06c-159b-4a21-aa65-424197a0b7b6}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {d9729ed8-8dad-4a04-aa2b-9d198fb8cec6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3f95ff1e-801c-41f6-9fac-5f0da8afbe69}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {3f95ff1e-801c-41f6-9fac-5f0da8afbe69}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0cc830b5-c841-4c7e-a78f-2b74e8321946}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {d9729ed8-8dad-4a04-aa2b-9d198fb8cec6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c73764cc-5b88-49cc-b117-bedacf11a90f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {c73764cc-5b88-49cc-b117-bedacf11a90f}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0854e0b3-465b-4730-8c37-d1955c03caf3}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {d9729ed8-8dad-4a04-aa2b-9d198fb8cec6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {880e2b2e-4a97-4758-b080-10a23af0fe9c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {880e2b2e-4a97-4758-b080-10a23af0fe9c}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4039ef29-3780-40fc-8d16-ea04fa020cf4}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {d9729ed8-8dad-4a04-aa2b-9d198fb8cec6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d0e01c60-5103-454b-9e90-f036c6e38a3d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d0e01c60-5103-454b-9e90-f036c6e38a3d}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0e439b56-d21c-48cd-9547-5176b3b7e3d2}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {d9729ed8-8dad-4a04-aa2b-9d198fb8cec6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e5d30541-b4fd-4672-8965-4a8728658ba7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e5d30541-b4fd-4672-8965-4a8728658ba7}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {423d7a45-b884-4ad2-8963-8a7a792366a6}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {d9729ed8-8dad-4a04-aa2b-9d198fb8cec6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d41f1264-cc42-4fdf-885f-a95a9746a98a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d41f1264-cc42-4fdf-885f-a95a9746a98a}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6f6538e6-b495-4f62-af43-22c86647ca5b}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {d9729ed8-8dad-4a04-aa2b-9d198fb8cec6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec2818ee-14fd-4b31-9b97-6e25423cef4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec2818ee-14fd-4b31-9b97-6e25423cef4f}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {777f26de-29fd-4370-b9ae-83e9b05a4ec1}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {082311b9-d864-42e9-a3ae-2bb82b4a30f2}, !- Supply Air Inlet Node
  {397ad44f-ed7d-4232-b0b3-b995f7c7b213}, !- Supply Air Outlet Node
  {01c8105a-58b4-4620-ac73-1f7d6b8e5823}, !- Exhaust Air Inlet Node
  {6ea68bc5-06cf-470a-ad43-3f89fef1428e}, !- Exhaust Air Outlet Node
  119.98208,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {619810c4-ec96-4130-b262-1d589cc91e48}, !- Handle
  Node 772,                               !- Name
  {397ad44f-ed7d-4232-b0b3-b995f7c7b213}, !- Inlet Port
  {5500c049-1483-4ee9-834f-c38703dad016}; !- Outlet Port

OS:Connection,
  {082311b9-d864-42e9-a3ae-2bb82b4a30f2}, !- Handle
  {0b667a88-6594-4073-a21c-70cd9dae9b70}, !- Name
  {95f31d72-a092-4dde-bbf7-d95d73db626c}, !- Source Object
  3,                                      !- Outlet Port
  {777f26de-29fd-4370-b9ae-83e9b05a4ec1}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {397ad44f-ed7d-4232-b0b3-b995f7c7b213}, !- Handle
  {b3398f25-8125-4e72-8b7e-a869153b4abd}, !- Name
  {777f26de-29fd-4370-b9ae-83e9b05a4ec1}, !- Source Object
  13,                                     !- Outlet Port
  {619810c4-ec96-4130-b262-1d589cc91e48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5500c049-1483-4ee9-834f-c38703dad016}, !- Handle
  {b61e552c-e6f2-4de4-9214-474b15483874}, !- Name
  {619810c4-ec96-4130-b262-1d589cc91e48}, !- Source Object
  3,                                      !- Outlet Port
  {4145518b-5eba-4583-9051-974ac7277669}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {94fd9962-28cc-48a3-a4e5-474441d392ed}, !- Handle
  Node 773,                               !- Name
  {df68aaf7-f6ec-4992-b446-b6b927ee2b25}, !- Inlet Port
  {01c8105a-58b4-4620-ac73-1f7d6b8e5823}; !- Outlet Port

OS:Connection,
  {df68aaf7-f6ec-4992-b446-b6b927ee2b25}, !- Handle
  {5cebdc68-22d2-47bd-b19e-65ca72cd5554}, !- Name
  {4145518b-5eba-4583-9051-974ac7277669}, !- Source Object
  7,                                      !- Outlet Port
  {94fd9962-28cc-48a3-a4e5-474441d392ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01c8105a-58b4-4620-ac73-1f7d6b8e5823}, !- Handle
  {a3114300-ccd6-4a72-9cd0-c4eef17fadc1}, !- Name
  {94fd9962-28cc-48a3-a4e5-474441d392ed}, !- Source Object
  3,                                      !- Outlet Port
  {777f26de-29fd-4370-b9ae-83e9b05a4ec1}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6ea68bc5-06cf-470a-ad43-3f89fef1428e}, !- Handle
  {0e3718db-0e9a-40ab-8375-530c192b4983}, !- Name
  {777f26de-29fd-4370-b9ae-83e9b05a4ec1}, !- Source Object
  15,                                     !- Outlet Port
  {8db34e11-80fb-4c1b-a9ab-d044a66abb00}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {80dcebb6-b038-4100-9f3f-b66289085398}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 19, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {720757ec-123a-4c0e-ab73-a2310445348d}, !- Reference Setpoint Node Name
  {720757ec-123a-4c0e-ab73-a2310445348d}, !- Mixed Air Stream Node Name
  {95f31d72-a092-4dde-bbf7-d95d73db626c}, !- Outdoor Air Stream Node Name
  {c72547c6-b6fc-4f33-9883-0bd1188eb7da}, !- Return Air Stream Node Name
  {619810c4-ec96-4130-b262-1d589cc91e48}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {eebe8aa6-3125-4367-8fc3-4256b58aeeda}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b00a1922-f28f-496c-b6ff-54d0c3d54e0f}, !- Control Zone or Zone List Name
  {11f50486-9775-40bd-a62c-c2d5d1836a39}, !- Cooling Control Zone or Zone List Name
  {d7b60c2b-ce8d-4525-8f3e-8caa1ff93414}, !- Heating Control Zone or Zone List Name
  {38134d17-54d8-4a19-b911-8aa51d1770ac}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b00a1922-f28f-496c-b6ff-54d0c3d54e0f}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {11f50486-9775-40bd-a62c-c2d5d1836a39}, !- Handle
  {8c4e3312-a8aa-4695-b928-905bf8667eb9}; !- Name

OS:ModelObjectList,
  {d7b60c2b-ce8d-4525-8f3e-8caa1ff93414}, !- Handle
  {519f2edf-2bd1-46b9-b8ea-ca6ad277a75a}; !- Name

OS:ModelObjectList,
  {38134d17-54d8-4a19-b911-8aa51d1770ac}, !- Handle
  {73e38efc-9d24-44dc-aeb2-76fa1f8b67b2}; !- Name

OS:Schedule:Ruleset,
  {61133229-da96-4899-a059-9794e92a0ed1}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {30d27768-37bd-49d2-94a0-2e9d6433684c}, !- Default Day Schedule Name
  {eb7056f3-e9ee-4306-8ea9-9fea58f4dba3}, !- Summer Design Day Schedule Name
  {5ab19986-f171-4652-bf16-c9868dd73cc0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {30d27768-37bd-49d2-94a0-2e9d6433684c}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19dd2052-0ef0-4ea0-b661-92a34525dc7a}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ab19986-f171-4652-bf16-c9868dd73cc0}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a74b743-4c06-430f-806e-612ec79dd509}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb7056f3-e9ee-4306-8ea9-9fea58f4dba3}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f3c51c6d-4b54-4e74-8c23-9c4034b2dcbd}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {61133229-da96-4899-a059-9794e92a0ed1}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fd85e945-1917-4c4d-a6dc-22b04d26fedd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {fd85e945-1917-4c4d-a6dc-22b04d26fedd}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3b82d0c4-2b6f-4bd5-b51a-e1360b32aa9e}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {61133229-da96-4899-a059-9794e92a0ed1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c4927459-2f57-4226-bf59-06bd983205e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {c4927459-2f57-4226-bf59-06bd983205e5}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0b8be050-fb3e-420f-b9c4-3729c593789f}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {61133229-da96-4899-a059-9794e92a0ed1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {15a010ba-748a-4fc3-846a-b623a7e15e0f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {15a010ba-748a-4fc3-846a-b623a7e15e0f}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3fd2c606-0783-476b-b940-497987a01700}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {61133229-da96-4899-a059-9794e92a0ed1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2955636e-2edc-45df-a510-9f44e4f80c16}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2955636e-2edc-45df-a510-9f44e4f80c16}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {164e67a7-25ac-4af1-ae83-7fcf3ed1b16a}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {61133229-da96-4899-a059-9794e92a0ed1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ed67d181-9d4f-4134-940f-d4c525f33f93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ed67d181-9d4f-4134-940f-d4c525f33f93}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5c47227b-30ca-4557-a723-fe4d77e658f5}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {61133229-da96-4899-a059-9794e92a0ed1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6167c109-a3fb-485e-aff0-3c64749fba9a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6167c109-a3fb-485e-aff0-3c64749fba9a}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {95fd1bbc-f14c-410e-abb1-075faf5b2c36}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {61133229-da96-4899-a059-9794e92a0ed1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c3a6e73-7583-44d9-ad8d-ca9274fe09b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c3a6e73-7583-44d9-ad8d-ca9274fe09b6}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d47e87cc-fc6c-4078-81d5-b2dce69965da}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9557516c-eb90-4104-aa1b-8d2e3f8b3c5c}, !- Supply Air Inlet Node
  {3c396823-f9e7-463f-ab26-acdbfec896d2}, !- Supply Air Outlet Node
  {153a5c34-f980-4b34-b9ee-5d4830059fcd}, !- Exhaust Air Inlet Node
  {d1e40f46-b025-4811-b834-7c4908d746a9}, !- Exhaust Air Outlet Node
  119.98208,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f01329f9-6d55-4203-8f32-1f347f954079}, !- Handle
  Node 774,                               !- Name
  {3c396823-f9e7-463f-ab26-acdbfec896d2}, !- Inlet Port
  {e0fb8e09-850b-4a13-be81-fad75b123bf4}; !- Outlet Port

OS:Connection,
  {9557516c-eb90-4104-aa1b-8d2e3f8b3c5c}, !- Handle
  {6ced5307-564d-41e0-b533-9b66bebeb833}, !- Name
  {d027a891-ec56-41d3-852f-df5f94972481}, !- Source Object
  3,                                      !- Outlet Port
  {d47e87cc-fc6c-4078-81d5-b2dce69965da}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3c396823-f9e7-463f-ab26-acdbfec896d2}, !- Handle
  {e0295d18-6a70-480e-a7c0-07fbc90a78fc}, !- Name
  {d47e87cc-fc6c-4078-81d5-b2dce69965da}, !- Source Object
  13,                                     !- Outlet Port
  {f01329f9-6d55-4203-8f32-1f347f954079}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0fb8e09-850b-4a13-be81-fad75b123bf4}, !- Handle
  {97ddee81-64fa-49ba-a640-167d49f23e07}, !- Name
  {f01329f9-6d55-4203-8f32-1f347f954079}, !- Source Object
  3,                                      !- Outlet Port
  {f34c0757-365e-491f-8953-7dc0417184da}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e62ac5fc-2f63-44b0-a00c-7a636b91f75c}, !- Handle
  Node 775,                               !- Name
  {e80e1e30-e00a-4e4e-bde5-77d2724e042f}, !- Inlet Port
  {153a5c34-f980-4b34-b9ee-5d4830059fcd}; !- Outlet Port

OS:Connection,
  {e80e1e30-e00a-4e4e-bde5-77d2724e042f}, !- Handle
  {603312fd-a8e5-4dc4-a6e9-6669e4b08c25}, !- Name
  {f34c0757-365e-491f-8953-7dc0417184da}, !- Source Object
  7,                                      !- Outlet Port
  {e62ac5fc-2f63-44b0-a00c-7a636b91f75c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {153a5c34-f980-4b34-b9ee-5d4830059fcd}, !- Handle
  {f71cee2c-67d5-459a-be3f-b4124f0bae8f}, !- Name
  {e62ac5fc-2f63-44b0-a00c-7a636b91f75c}, !- Source Object
  3,                                      !- Outlet Port
  {d47e87cc-fc6c-4078-81d5-b2dce69965da}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d1e40f46-b025-4811-b834-7c4908d746a9}, !- Handle
  {295b3caf-a4ff-4d9d-ac15-5bec96df8930}, !- Name
  {d47e87cc-fc6c-4078-81d5-b2dce69965da}, !- Source Object
  15,                                     !- Outlet Port
  {488df630-2679-4d75-9e7d-1bebe2616ed4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2772b447-e55b-46ae-a1e8-1faa1ba10b33}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 20, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5a6f8672-2e9e-46cc-b880-ec56eb58634e}, !- Reference Setpoint Node Name
  {5a6f8672-2e9e-46cc-b880-ec56eb58634e}, !- Mixed Air Stream Node Name
  {d027a891-ec56-41d3-852f-df5f94972481}, !- Outdoor Air Stream Node Name
  {d4fec624-ada6-409f-b13a-170328eebc54}, !- Return Air Stream Node Name
  {f01329f9-6d55-4203-8f32-1f347f954079}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {4f725b7f-0da7-482f-93a4-145e8187852b}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e5b28d1f-240c-41bc-b160-e09875651cf3}, !- Control Zone or Zone List Name
  {648bde9f-c690-4c44-9956-227d43e2b1db}, !- Cooling Control Zone or Zone List Name
  {81eb89ad-e9cb-4cdc-af0c-6a8a7cdf7ca0}, !- Heating Control Zone or Zone List Name
  {7e4b16ce-5413-45b0-8a40-380188b25e0a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e5b28d1f-240c-41bc-b160-e09875651cf3}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {648bde9f-c690-4c44-9956-227d43e2b1db}, !- Handle
  {eb2eb67e-c1d7-426c-b2ab-72ec589e39ac}; !- Name

OS:ModelObjectList,
  {81eb89ad-e9cb-4cdc-af0c-6a8a7cdf7ca0}, !- Handle
  {b15e326b-0a00-4377-8495-07abffaa1379}; !- Name

OS:ModelObjectList,
  {7e4b16ce-5413-45b0-8a40-380188b25e0a}, !- Handle
  {ac24c07a-842f-47f4-a18c-ebc68f6cb0d5}; !- Name

OS:Schedule:Ruleset,
  {58db8fdb-4ed4-4151-8294-c7c11bf8faed}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {eb466441-6d0e-418a-b769-5f4b4007b05a}, !- Default Day Schedule Name
  {e9f4346d-1b93-4e23-bff4-bfd69e5e56d3}, !- Summer Design Day Schedule Name
  {b9a2fa40-6aea-46cf-827c-3a6577c1f6cb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eb466441-6d0e-418a-b769-5f4b4007b05a}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4aab3cb9-0183-487d-8574-e9ef2b8d5d45}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9a2fa40-6aea-46cf-827c-3a6577c1f6cb}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c7d06c2-d8e7-4a49-bcc4-caf79c710a5c}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9f4346d-1b93-4e23-bff4-bfd69e5e56d3}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {12826991-7727-4930-8164-9fc2318f4585}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {58db8fdb-4ed4-4151-8294-c7c11bf8faed}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {252d7dda-6e39-4baf-9098-c0fa248ff880}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {252d7dda-6e39-4baf-9098-c0fa248ff880}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e39b0ae2-13b7-402d-8411-c77c1a3c3788}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {58db8fdb-4ed4-4151-8294-c7c11bf8faed}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ba69dd5c-316b-4bae-8628-ed1aafddb8c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {ba69dd5c-316b-4bae-8628-ed1aafddb8c6}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a20691a2-5292-4d15-b142-15c03e74956a}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {58db8fdb-4ed4-4151-8294-c7c11bf8faed}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {10f10df2-b5b3-4166-add0-46660c1d511e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {10f10df2-b5b3-4166-add0-46660c1d511e}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {059b292d-ec26-40fe-aa38-458931254598}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {58db8fdb-4ed4-4151-8294-c7c11bf8faed}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0364775a-0c48-49f2-9a9c-0009f4a96e40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0364775a-0c48-49f2-9a9c-0009f4a96e40}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {be3fe78e-ee5d-4a6f-a8ac-31f5d5904a0c}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {58db8fdb-4ed4-4151-8294-c7c11bf8faed}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {af9cd5b3-f0a7-4bfb-911f-eb3dc82856e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {af9cd5b3-f0a7-4bfb-911f-eb3dc82856e6}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {77cbc4e2-efd8-42c2-a9ec-02dd910e2fcc}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {58db8fdb-4ed4-4151-8294-c7c11bf8faed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0eb58e7e-6fb8-43b1-842a-5c72ca6e5cfc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0eb58e7e-6fb8-43b1-842a-5c72ca6e5cfc}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c8689cab-a0d3-48bd-8252-4cb086f8a480}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {58db8fdb-4ed4-4151-8294-c7c11bf8faed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4fa5fe93-c635-4b8a-a7a1-a3cf7537aafe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4fa5fe93-c635-4b8a-a7a1-a3cf7537aafe}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2a49701f-87f8-4d6e-bef1-abf310787a11}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8251f0d2-0345-4c44-8233-182f87ad85a9}, !- Supply Air Inlet Node
  {05889408-6635-400a-8e8c-e59acd569cd2}, !- Supply Air Outlet Node
  {7bac5908-ee5c-4198-8c8d-0c553a26f363}, !- Exhaust Air Inlet Node
  {afacb7fc-c235-4565-9476-47cb02a41fca}, !- Exhaust Air Outlet Node
  119.98208,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6bcc0a70-c26b-4007-89d2-bf5dce291ffe}, !- Handle
  Node 776,                               !- Name
  {05889408-6635-400a-8e8c-e59acd569cd2}, !- Inlet Port
  {db3cef61-967a-4b7d-b3f5-cd877c066b7b}; !- Outlet Port

OS:Connection,
  {8251f0d2-0345-4c44-8233-182f87ad85a9}, !- Handle
  {377c126e-b6f6-4f48-b705-26cafd8d3447}, !- Name
  {550a88d9-f997-44f8-b1f2-b618c36732fa}, !- Source Object
  3,                                      !- Outlet Port
  {2a49701f-87f8-4d6e-bef1-abf310787a11}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {05889408-6635-400a-8e8c-e59acd569cd2}, !- Handle
  {f551c591-417c-480f-9e62-c9d94d71919d}, !- Name
  {2a49701f-87f8-4d6e-bef1-abf310787a11}, !- Source Object
  13,                                     !- Outlet Port
  {6bcc0a70-c26b-4007-89d2-bf5dce291ffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db3cef61-967a-4b7d-b3f5-cd877c066b7b}, !- Handle
  {f43cacdc-02a7-4203-955b-4753495fbf39}, !- Name
  {6bcc0a70-c26b-4007-89d2-bf5dce291ffe}, !- Source Object
  3,                                      !- Outlet Port
  {a014c01e-2137-4a1d-8e6d-5829dfb3ae65}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {02409fd7-ab55-4c6e-be19-973018ff2b17}, !- Handle
  Node 777,                               !- Name
  {88d59023-f43a-4fef-a791-d9a9555ef135}, !- Inlet Port
  {7bac5908-ee5c-4198-8c8d-0c553a26f363}; !- Outlet Port

OS:Connection,
  {88d59023-f43a-4fef-a791-d9a9555ef135}, !- Handle
  {5750036e-8cd2-4910-8170-fa1b10778f45}, !- Name
  {a014c01e-2137-4a1d-8e6d-5829dfb3ae65}, !- Source Object
  7,                                      !- Outlet Port
  {02409fd7-ab55-4c6e-be19-973018ff2b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bac5908-ee5c-4198-8c8d-0c553a26f363}, !- Handle
  {dd36acd5-3260-4c0d-9104-78bcefe5cb92}, !- Name
  {02409fd7-ab55-4c6e-be19-973018ff2b17}, !- Source Object
  3,                                      !- Outlet Port
  {2a49701f-87f8-4d6e-bef1-abf310787a11}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {afacb7fc-c235-4565-9476-47cb02a41fca}, !- Handle
  {baec6cdf-a350-4a25-b077-2d3d9fd7da5b}, !- Name
  {2a49701f-87f8-4d6e-bef1-abf310787a11}, !- Source Object
  15,                                     !- Outlet Port
  {27f645d2-f0e6-4f88-9ea6-3dff687baa9d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {94c01c64-db67-4423-a97e-58c540e58904}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 21, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {cf7198ad-2132-4c08-bfec-d060b5c86283}, !- Reference Setpoint Node Name
  {cf7198ad-2132-4c08-bfec-d060b5c86283}, !- Mixed Air Stream Node Name
  {550a88d9-f997-44f8-b1f2-b618c36732fa}, !- Outdoor Air Stream Node Name
  {46b20f96-259a-490b-bc49-fa9decca8dd9}, !- Return Air Stream Node Name
  {6bcc0a70-c26b-4007-89d2-bf5dce291ffe}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {bf3dc087-0a0f-4713-9a19-565c05b8127c}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bbea5e32-df0b-49e3-a2ad-6defd8989e7e}, !- Control Zone or Zone List Name
  {8adb9234-cd0d-4248-b5e3-fbb60f6da945}, !- Cooling Control Zone or Zone List Name
  {364f6149-2398-4aed-9a87-9c6eaed90b4b}, !- Heating Control Zone or Zone List Name
  {398a0f26-7951-4e82-846a-13c28f358344}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bbea5e32-df0b-49e3-a2ad-6defd8989e7e}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8adb9234-cd0d-4248-b5e3-fbb60f6da945}, !- Handle
  {8c3e4273-9295-422d-a59c-3c9406a0bcf6}; !- Name

OS:ModelObjectList,
  {364f6149-2398-4aed-9a87-9c6eaed90b4b}, !- Handle
  {06f0e0b6-ab79-4789-aa5d-546e006ad6ac}; !- Name

OS:ModelObjectList,
  {398a0f26-7951-4e82-846a-13c28f358344}, !- Handle
  {15317e99-5f09-4dc6-93fe-ed8838021f50}; !- Name

OS:Schedule:Ruleset,
  {51d30f38-656d-4fd4-a6c5-f0f45cd39223}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {9a324fe2-05ad-4fc2-a69b-d69b12fe9462}, !- Default Day Schedule Name
  {b40ba9e6-919c-46cd-9d5f-f537e85fecef}, !- Summer Design Day Schedule Name
  {71d540f1-aed7-4458-b063-df4d9c234c05}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9a324fe2-05ad-4fc2-a69b-d69b12fe9462}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e5b3b99-ffd3-47f0-b0b4-1b50f5e48263}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71d540f1-aed7-4458-b063-df4d9c234c05}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb0552b4-73c7-449d-bef4-74c7d51faa61}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b40ba9e6-919c-46cd-9d5f-f537e85fecef}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ce15b57d-3d67-4175-b256-49a1c7bceb22}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {51d30f38-656d-4fd4-a6c5-f0f45cd39223}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c25da33e-18fa-4e5e-8c2f-1988492aff2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {c25da33e-18fa-4e5e-8c2f-1988492aff2d}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5fb8b31a-b543-4fdb-b301-4d2113d3afe3}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {51d30f38-656d-4fd4-a6c5-f0f45cd39223}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9c734a54-3793-4dc3-9bc0-657827c8face}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {9c734a54-3793-4dc3-9bc0-657827c8face}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {dc047874-5b44-474f-96c3-393702b14f3c}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {51d30f38-656d-4fd4-a6c5-f0f45cd39223}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6a146186-df72-4ba8-a8f5-7364d572c1b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {6a146186-df72-4ba8-a8f5-7364d572c1b1}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {71ea089e-1a10-43dd-9bec-587b609c5f73}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {51d30f38-656d-4fd4-a6c5-f0f45cd39223}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b1559948-7702-4142-a641-283f0cb37cd3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b1559948-7702-4142-a641-283f0cb37cd3}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {65618b9f-d0f9-4411-a03e-7c823f59a6e9}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {51d30f38-656d-4fd4-a6c5-f0f45cd39223}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3dadc276-113a-4216-8286-9b79ae317a41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3dadc276-113a-4216-8286-9b79ae317a41}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c88b669d-62ca-408b-b55d-0ab2aed3ea3b}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {51d30f38-656d-4fd4-a6c5-f0f45cd39223}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {10376cff-bad1-4658-81f4-cdb84361ddeb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {10376cff-bad1-4658-81f4-cdb84361ddeb}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {13c2b857-a14d-4727-ab88-7166afe1849a}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {51d30f38-656d-4fd4-a6c5-f0f45cd39223}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69780cf3-cc59-4064-97df-910b13618e9a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69780cf3-cc59-4064-97df-910b13618e9a}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d38d8c37-08f0-4802-9e48-e886c11a34d5}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {599d91e1-e2bb-4e9a-b80f-7ee17e4a7a24}, !- Supply Air Inlet Node
  {e5612485-445b-4914-b15a-0063f69b8f94}, !- Supply Air Outlet Node
  {ce70748e-007f-49da-b077-2375a003d8d9}, !- Exhaust Air Inlet Node
  {33806bb6-705f-471f-9ebc-c9f145bbfe71}, !- Exhaust Air Outlet Node
  119.98208,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5e5a146f-1be7-4229-9a7c-66782ebfda5b}, !- Handle
  Node 778,                               !- Name
  {e5612485-445b-4914-b15a-0063f69b8f94}, !- Inlet Port
  {5fdcb984-96f6-4d8b-a320-7e6c1efec96b}; !- Outlet Port

OS:Connection,
  {599d91e1-e2bb-4e9a-b80f-7ee17e4a7a24}, !- Handle
  {fef850d3-3ee5-494f-895b-3f0e18138f88}, !- Name
  {1291a69b-b383-42e4-995d-ac3db957d324}, !- Source Object
  3,                                      !- Outlet Port
  {d38d8c37-08f0-4802-9e48-e886c11a34d5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e5612485-445b-4914-b15a-0063f69b8f94}, !- Handle
  {7fbe76cd-102f-4aea-ad67-bccd163fd991}, !- Name
  {d38d8c37-08f0-4802-9e48-e886c11a34d5}, !- Source Object
  13,                                     !- Outlet Port
  {5e5a146f-1be7-4229-9a7c-66782ebfda5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fdcb984-96f6-4d8b-a320-7e6c1efec96b}, !- Handle
  {c7906a2e-a56a-42c8-a4f3-3b0b619b3ed1}, !- Name
  {5e5a146f-1be7-4229-9a7c-66782ebfda5b}, !- Source Object
  3,                                      !- Outlet Port
  {36f2fd57-ca4a-4ef7-94db-cf04a3db9ab9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f6b37558-6601-4bb4-a3cf-a76037145619}, !- Handle
  Node 779,                               !- Name
  {1dc83e26-881c-426b-9a74-b7ee569aada9}, !- Inlet Port
  {ce70748e-007f-49da-b077-2375a003d8d9}; !- Outlet Port

OS:Connection,
  {1dc83e26-881c-426b-9a74-b7ee569aada9}, !- Handle
  {8a1de348-b44f-4d4d-8ae8-01ca4297b9bc}, !- Name
  {36f2fd57-ca4a-4ef7-94db-cf04a3db9ab9}, !- Source Object
  7,                                      !- Outlet Port
  {f6b37558-6601-4bb4-a3cf-a76037145619}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce70748e-007f-49da-b077-2375a003d8d9}, !- Handle
  {5be1ad51-54f9-422b-bb77-4f70c79344ea}, !- Name
  {f6b37558-6601-4bb4-a3cf-a76037145619}, !- Source Object
  3,                                      !- Outlet Port
  {d38d8c37-08f0-4802-9e48-e886c11a34d5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {33806bb6-705f-471f-9ebc-c9f145bbfe71}, !- Handle
  {839c6d18-2b94-4250-b1c1-a883e2aabb96}, !- Name
  {d38d8c37-08f0-4802-9e48-e886c11a34d5}, !- Source Object
  15,                                     !- Outlet Port
  {dc439b6c-2e4c-4d71-962f-d737bdd45daa}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {19cb51d7-c286-4519-9138-c5081c8df4cf}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 22, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8045ca03-b049-4481-82b2-afab9fbda4ce}, !- Reference Setpoint Node Name
  {8045ca03-b049-4481-82b2-afab9fbda4ce}, !- Mixed Air Stream Node Name
  {1291a69b-b383-42e4-995d-ac3db957d324}, !- Outdoor Air Stream Node Name
  {c3463eb1-7d12-48dc-bf0e-79bcb3585203}, !- Return Air Stream Node Name
  {5e5a146f-1be7-4229-9a7c-66782ebfda5b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {cfc0ddc4-e2dc-46bd-b478-d34ab1ebc5f2}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {15d70a87-9b68-411e-8159-5f8b823944d4}, !- Control Zone or Zone List Name
  {6b381abd-6704-4bb4-b5d5-5646c23e6c62}, !- Cooling Control Zone or Zone List Name
  {3b117359-f3ba-470d-bf4e-888a336089de}, !- Heating Control Zone or Zone List Name
  {089b2786-2031-4232-9270-47d0859c0058}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {15d70a87-9b68-411e-8159-5f8b823944d4}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6b381abd-6704-4bb4-b5d5-5646c23e6c62}, !- Handle
  {682588d2-8e52-461b-bfab-d9a623859751}; !- Name

OS:ModelObjectList,
  {3b117359-f3ba-470d-bf4e-888a336089de}, !- Handle
  {3c09b1fa-0fa6-45bd-848d-6128fe8a3052}; !- Name

OS:ModelObjectList,
  {089b2786-2031-4232-9270-47d0859c0058}, !- Handle
  {e627a8bd-3bf9-4df3-b243-68962b002d41}; !- Name

OS:Schedule:Ruleset,
  {4ca1930e-c61a-456e-b9d7-b85d2a8d48d0}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {64155be7-93a2-48fa-878f-52364b44041d}, !- Default Day Schedule Name
  {fb8fefee-b328-4d86-a70c-8e1a6ca36f32}, !- Summer Design Day Schedule Name
  {96ca514b-8f88-4d51-9ec8-2a7c4845bec7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {64155be7-93a2-48fa-878f-52364b44041d}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {983722da-c850-4a52-8e84-28dcb01e359a}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96ca514b-8f88-4d51-9ec8-2a7c4845bec7}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1215835f-d17b-4d69-a11e-3710ec55ea09}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb8fefee-b328-4d86-a70c-8e1a6ca36f32}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e107caef-c2b1-40b6-ae5d-2f67eb306cfc}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {4ca1930e-c61a-456e-b9d7-b85d2a8d48d0}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {24ac51ec-f223-4f4e-abda-c061ec54edef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {24ac51ec-f223-4f4e-abda-c061ec54edef}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {219411f2-dede-46e6-b3a6-75b52fba1f65}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {4ca1930e-c61a-456e-b9d7-b85d2a8d48d0}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e1a66d78-d320-4059-8a1f-df445105cf4e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e1a66d78-d320-4059-8a1f-df445105cf4e}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9e877e1b-4b79-40eb-8826-efd2e7fa3a9a}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {4ca1930e-c61a-456e-b9d7-b85d2a8d48d0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {85c0277d-2bf2-492f-b10f-960b59d5334e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {85c0277d-2bf2-492f-b10f-960b59d5334e}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
