  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {03a2d333-8811-4fff-8370-618702e2e013}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {4ca1930e-c61a-456e-b9d7-b85d2a8d48d0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b5bd5e82-2ccd-44e3-ae7e-2cf84a1d95b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b5bd5e82-2ccd-44e3-ae7e-2cf84a1d95b3}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f98f5e2a-9b9c-4561-95d1-71abb2518751}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {4ca1930e-c61a-456e-b9d7-b85d2a8d48d0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a2a4ef01-0397-42fc-b94e-a5dc4dda5660}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a2a4ef01-0397-42fc-b94e-a5dc4dda5660}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {87014ac3-e1f4-4800-8ccf-9bd5f93ded09}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {4ca1930e-c61a-456e-b9d7-b85d2a8d48d0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4a95de9b-5006-4a4d-a252-37c50784ac90}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4a95de9b-5006-4a4d-a252-37c50784ac90}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dfb5abe4-9ef4-4611-8fbd-91e83ab9c3ae}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {4ca1930e-c61a-456e-b9d7-b85d2a8d48d0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9071f2bc-5194-45c7-a633-25bfcda54fde}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9071f2bc-5194-45c7-a633-25bfcda54fde}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {97d90bc0-9185-403f-92ba-6cbbe1b2ca22}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f35898a6-c0d4-4cce-9077-f44a7f128c66}, !- Supply Air Inlet Node
  {2fe22978-5984-4684-97a7-e0a5b937d38a}, !- Supply Air Outlet Node
  {495d0f91-9ab8-4994-a47e-328c99dbc3ea}, !- Exhaust Air Inlet Node
  {3727ddaa-ad8c-42ce-ba35-1447a146e395}, !- Exhaust Air Outlet Node
  119.98208,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1b5e0758-87da-4f3a-89ac-824c530f416b}, !- Handle
  Node 780,                               !- Name
  {2fe22978-5984-4684-97a7-e0a5b937d38a}, !- Inlet Port
  {dfb0acf6-026e-4525-99c5-599a02b74cac}; !- Outlet Port

OS:Connection,
  {f35898a6-c0d4-4cce-9077-f44a7f128c66}, !- Handle
  {a30af179-a7ac-4302-87f7-1a4acf7cd38c}, !- Name
  {18c263f6-7c95-4155-8d25-64b374852720}, !- Source Object
  3,                                      !- Outlet Port
  {97d90bc0-9185-403f-92ba-6cbbe1b2ca22}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2fe22978-5984-4684-97a7-e0a5b937d38a}, !- Handle
  {188b5424-0981-4255-8b11-aa61b9830f2e}, !- Name
  {97d90bc0-9185-403f-92ba-6cbbe1b2ca22}, !- Source Object
  13,                                     !- Outlet Port
  {1b5e0758-87da-4f3a-89ac-824c530f416b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfb0acf6-026e-4525-99c5-599a02b74cac}, !- Handle
  {bb887824-5c99-4f26-8ee9-00e5ff7684c7}, !- Name
  {1b5e0758-87da-4f3a-89ac-824c530f416b}, !- Source Object
  3,                                      !- Outlet Port
  {6c86d76d-3ce5-463f-9e27-3d1c648768a2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {22b1a001-a586-4f4a-a84e-6b81972e4f23}, !- Handle
  Node 781,                               !- Name
  {ba14918f-8f05-4dfc-a393-c941dea096ef}, !- Inlet Port
  {495d0f91-9ab8-4994-a47e-328c99dbc3ea}; !- Outlet Port

OS:Connection,
  {ba14918f-8f05-4dfc-a393-c941dea096ef}, !- Handle
  {bc63cd62-237c-44f4-bde8-52fd47bbaf55}, !- Name
  {6c86d76d-3ce5-463f-9e27-3d1c648768a2}, !- Source Object
  7,                                      !- Outlet Port
  {22b1a001-a586-4f4a-a84e-6b81972e4f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {495d0f91-9ab8-4994-a47e-328c99dbc3ea}, !- Handle
  {1d0a5011-9c8f-483c-9133-6c6ed7d6fdfa}, !- Name
  {22b1a001-a586-4f4a-a84e-6b81972e4f23}, !- Source Object
  3,                                      !- Outlet Port
  {97d90bc0-9185-403f-92ba-6cbbe1b2ca22}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3727ddaa-ad8c-42ce-ba35-1447a146e395}, !- Handle
  {2a1124eb-65e4-457c-b184-5338fb7370ee}, !- Name
  {97d90bc0-9185-403f-92ba-6cbbe1b2ca22}, !- Source Object
  15,                                     !- Outlet Port
  {3447a600-0650-4627-af9a-bd054c5e9083}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {20a0731a-3aa3-4ed3-9db5-fc600994e7ac}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 23, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ad0dc36f-32ed-4179-a88d-551cdf0fc182}, !- Reference Setpoint Node Name
  {ad0dc36f-32ed-4179-a88d-551cdf0fc182}, !- Mixed Air Stream Node Name
  {18c263f6-7c95-4155-8d25-64b374852720}, !- Outdoor Air Stream Node Name
  {bfbb4ace-ca4d-4ba3-9b00-fc46246ef432}, !- Return Air Stream Node Name
  {1b5e0758-87da-4f3a-89ac-824c530f416b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {05d93310-a748-4869-b74d-d77babe183f2}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {19b4fdd8-ef90-48dc-9eef-315abc45ed5f}, !- Control Zone or Zone List Name
  {bc435b4b-03a0-4bac-b058-ec891d8b7a04}, !- Cooling Control Zone or Zone List Name
  {b623cda4-83e5-43c8-a06e-99f3d974600f}, !- Heating Control Zone or Zone List Name
  {3cff6462-65b1-4329-acd0-1f8021a6fafc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {19b4fdd8-ef90-48dc-9eef-315abc45ed5f}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {bc435b4b-03a0-4bac-b058-ec891d8b7a04}, !- Handle
  {7514f30e-1af7-4564-b765-8083ce5d66cb}; !- Name

OS:ModelObjectList,
  {b623cda4-83e5-43c8-a06e-99f3d974600f}, !- Handle
  {61d08c3b-c057-481e-afb5-513c38ef5c4d}; !- Name

OS:ModelObjectList,
  {3cff6462-65b1-4329-acd0-1f8021a6fafc}, !- Handle
  {640f81df-5065-4db8-8197-3ef33a1d2a6d}; !- Name

OS:Schedule:Ruleset,
  {595facad-836b-4986-aeb1-1d74e7beae81}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {c403e311-5115-4efc-aea3-62aacb04fef8}, !- Default Day Schedule Name
  {a32e4d74-49d4-4fd4-a28f-20ec5edad3bd}, !- Summer Design Day Schedule Name
  {b420d7dd-ca73-477e-86fe-5d0dd4126585}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c403e311-5115-4efc-aea3-62aacb04fef8}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc1d5511-d99d-47a0-bfb9-8cfeca39cc4c}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b420d7dd-ca73-477e-86fe-5d0dd4126585}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3fc9da47-65e1-4175-ac47-20a4d253694c}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a32e4d74-49d4-4fd4-a28f-20ec5edad3bd}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {48a98dc9-bafb-450e-aea8-3c26f812130b}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {595facad-836b-4986-aeb1-1d74e7beae81}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2e62240d-e4a1-49b7-8c1a-c325682ae825}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2e62240d-e4a1-49b7-8c1a-c325682ae825}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5fb17688-75b3-4635-9f6b-b799903cd90c}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {595facad-836b-4986-aeb1-1d74e7beae81}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9cc3e9a2-3b21-4111-8c67-86c2fdae9b9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {9cc3e9a2-3b21-4111-8c67-86c2fdae9b9e}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {589be58b-3ae8-47c0-b18a-f9b64bdba70f}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {595facad-836b-4986-aeb1-1d74e7beae81}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {931569b9-180a-42e9-a624-00bda89a87b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {931569b9-180a-42e9-a624-00bda89a87b5}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {73a94de6-5102-4548-a4b4-ee5c663728bc}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {595facad-836b-4986-aeb1-1d74e7beae81}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {29487a79-60e2-4f7d-8aad-360e4e2e64c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {29487a79-60e2-4f7d-8aad-360e4e2e64c3}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ec30373e-6f8b-4e5b-bfa4-5ccd53f5f201}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {595facad-836b-4986-aeb1-1d74e7beae81}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ba2bd479-8e4b-4969-9c58-d14e2f1ca89c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ba2bd479-8e4b-4969-9c58-d14e2f1ca89c}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d7f5b111-1f6a-4867-be15-e788d4189573}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {595facad-836b-4986-aeb1-1d74e7beae81}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1efdc1a5-1f8e-4522-8c0d-52b740dad5bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1efdc1a5-1f8e-4522-8c0d-52b740dad5bb}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3797941c-ce78-4ca5-a3c1-2188368682cb}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {595facad-836b-4986-aeb1-1d74e7beae81}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {120c17b0-385b-4018-8efa-67d8597dfd40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {120c17b0-385b-4018-8efa-67d8597dfd40}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a2d89b0d-30a8-4866-a423-b290c6059870}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {65c935eb-8cc6-4e86-b903-82d933d98f1a}, !- Supply Air Inlet Node
  {70839374-60b8-4413-a88f-68c962bd2343}, !- Supply Air Outlet Node
  {fb7a759b-7a7d-4aec-8c17-5d56e0b416dd}, !- Exhaust Air Inlet Node
  {06874fcb-5f1d-4636-b88e-ed72ce96c58d}, !- Exhaust Air Outlet Node
  2210.69672,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1f48c380-5233-43a3-b3ce-878e2d1eebc5}, !- Handle
  Node 782,                               !- Name
  {70839374-60b8-4413-a88f-68c962bd2343}, !- Inlet Port
  {942e3413-632c-4d43-a2cf-57a4610eb985}; !- Outlet Port

OS:Connection,
  {65c935eb-8cc6-4e86-b903-82d933d98f1a}, !- Handle
  {4fe6cad9-953b-42c7-bd2c-2b1f13c513c2}, !- Name
  {6f8ee45c-16db-465a-9c92-50b3e5cc47cd}, !- Source Object
  3,                                      !- Outlet Port
  {a2d89b0d-30a8-4866-a423-b290c6059870}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {70839374-60b8-4413-a88f-68c962bd2343}, !- Handle
  {58b2f5a1-b446-4f85-a77e-285fe0e7c021}, !- Name
  {a2d89b0d-30a8-4866-a423-b290c6059870}, !- Source Object
  13,                                     !- Outlet Port
  {1f48c380-5233-43a3-b3ce-878e2d1eebc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {942e3413-632c-4d43-a2cf-57a4610eb985}, !- Handle
  {4119d550-252e-4def-8b72-5012db142a6d}, !- Name
  {1f48c380-5233-43a3-b3ce-878e2d1eebc5}, !- Source Object
  3,                                      !- Outlet Port
  {444a99b1-71b1-45f3-a563-ce5ecd0e81ba}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a4d6b2d1-389d-4624-8795-3eef767e6595}, !- Handle
  Node 783,                               !- Name
  {ebbff7f0-7bfa-497d-b0af-8111348355ec}, !- Inlet Port
  {fb7a759b-7a7d-4aec-8c17-5d56e0b416dd}; !- Outlet Port

OS:Connection,
  {ebbff7f0-7bfa-497d-b0af-8111348355ec}, !- Handle
  {df456a2d-a450-4a93-bed1-11807189e8ac}, !- Name
  {444a99b1-71b1-45f3-a563-ce5ecd0e81ba}, !- Source Object
  7,                                      !- Outlet Port
  {a4d6b2d1-389d-4624-8795-3eef767e6595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb7a759b-7a7d-4aec-8c17-5d56e0b416dd}, !- Handle
  {3b582f43-3ff2-4332-a2a1-4542f93026fc}, !- Name
  {a4d6b2d1-389d-4624-8795-3eef767e6595}, !- Source Object
  3,                                      !- Outlet Port
  {a2d89b0d-30a8-4866-a423-b290c6059870}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {06874fcb-5f1d-4636-b88e-ed72ce96c58d}, !- Handle
  {da405c53-2777-4c04-a95b-13962bedf182}, !- Name
  {a2d89b0d-30a8-4866-a423-b290c6059870}, !- Source Object
  15,                                     !- Outlet Port
  {cf6bd3f0-d291-4e63-b0ed-46b5d310b539}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a85435a6-064c-46d1-bab5-df0c21cba526}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 24, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e0073ee0-b029-40a3-9a3f-8680e4db47a3}, !- Reference Setpoint Node Name
  {e0073ee0-b029-40a3-9a3f-8680e4db47a3}, !- Mixed Air Stream Node Name
  {6f8ee45c-16db-465a-9c92-50b3e5cc47cd}, !- Outdoor Air Stream Node Name
  {de3c7933-1673-4d69-9c14-d03fd2862c8e}, !- Return Air Stream Node Name
  {1f48c380-5233-43a3-b3ce-878e2d1eebc5}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {99e3b754-42fa-428d-9146-75224f57d5a3}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f7d4632d-8941-4591-be66-bc5624dcb986}, !- Control Zone or Zone List Name
  {401eabca-e5d8-4d92-a16e-f86e1922d12b}, !- Cooling Control Zone or Zone List Name
  {d7d56e4d-bcba-4f20-a602-15d7deff4a07}, !- Heating Control Zone or Zone List Name
  {c10dc00a-d430-4584-87f7-b70663c7a35d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f7d4632d-8941-4591-be66-bc5624dcb986}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {401eabca-e5d8-4d92-a16e-f86e1922d12b}, !- Handle
  {591664a7-7034-4aee-bd05-bb38372c0c57}; !- Name

OS:ModelObjectList,
  {d7d56e4d-bcba-4f20-a602-15d7deff4a07}, !- Handle
  {0e032b7b-e22c-4b8b-bcdd-c74945ff5265}; !- Name

OS:ModelObjectList,
  {c10dc00a-d430-4584-87f7-b70663c7a35d}, !- Handle
  {a9cf4561-6a92-4ac6-b593-06fff4980ebe}; !- Name

OS:Schedule:Ruleset,
  {a431853e-6ada-4d92-8859-b84f9dd7c376}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {057045dd-1618-430b-9d85-ac30efed0925}, !- Default Day Schedule Name
  {57bd1bbd-fafe-4e10-8f83-5be878b33034}, !- Summer Design Day Schedule Name
  {b9beaa97-1191-4d1b-94b8-c40a9cf62618}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {057045dd-1618-430b-9d85-ac30efed0925}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d72a1d90-a909-4d3c-b451-528a8b84b085}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9beaa97-1191-4d1b-94b8-c40a9cf62618}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83df774b-4ac0-4259-8047-d607f4f17373}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {57bd1bbd-fafe-4e10-8f83-5be878b33034}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3ffe74b9-315c-4c22-a03a-410e4834daa2}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {a431853e-6ada-4d92-8859-b84f9dd7c376}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0b4a5e7a-8b5d-4e63-8771-f6e276aae80e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {0b4a5e7a-8b5d-4e63-8771-f6e276aae80e}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4a1faead-1507-4a78-8cc0-f738f42852c3}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {a431853e-6ada-4d92-8859-b84f9dd7c376}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {29255c66-dbf3-48e8-9ef5-f13d8448885c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {29255c66-dbf3-48e8-9ef5-f13d8448885c}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9c1b1aa4-cc4c-46b6-9728-7027616948e6}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {a431853e-6ada-4d92-8859-b84f9dd7c376}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4e503896-2221-4fc4-9531-8d568b8e46e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {4e503896-2221-4fc4-9531-8d568b8e46e1}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4452b080-4d64-4a03-9f95-c0fc4312ce89}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {a431853e-6ada-4d92-8859-b84f9dd7c376}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {718b63b1-a06d-40a9-a94f-39981ca7ed74}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {718b63b1-a06d-40a9-a94f-39981ca7ed74}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1f6f5a58-fb46-47d0-8bff-01ab971b0dd6}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {a431853e-6ada-4d92-8859-b84f9dd7c376}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {55808509-2de2-4d07-8cc6-3cf5284e6951}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {55808509-2de2-4d07-8cc6-3cf5284e6951}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {901a1af2-5970-4ced-adc1-374cdd20629d}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {a431853e-6ada-4d92-8859-b84f9dd7c376}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6e1514a8-8331-4296-b401-28ea254f8b0e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6e1514a8-8331-4296-b401-28ea254f8b0e}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a639a762-5f88-4ab6-a440-aa40ceb84cb0}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {a431853e-6ada-4d92-8859-b84f9dd7c376}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {034eb5db-ea7c-40c8-b675-323fae42b06d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {034eb5db-ea7c-40c8-b675-323fae42b06d}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {990b3c6b-306c-49cb-97fa-1eca7c50bccd}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {492a61bc-689b-411d-a477-4c823b9b3c5d}, !- Supply Air Inlet Node
  {ea019582-4d8b-44d5-bdb2-af2d1ddac0b2}, !- Supply Air Outlet Node
  {8ae1eb26-e106-4d46-b53d-924489666b38}, !- Exhaust Air Inlet Node
  {b6f5faa4-856c-46eb-8f61-d10dab3ee045}, !- Exhaust Air Outlet Node
  262.570568,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e85ece2c-c2af-4608-9782-7824cdf6c3c5}, !- Handle
  Node 784,                               !- Name
  {ea019582-4d8b-44d5-bdb2-af2d1ddac0b2}, !- Inlet Port
  {3a87bb2b-1629-4aab-92fa-b03f3c51c10d}; !- Outlet Port

OS:Connection,
  {492a61bc-689b-411d-a477-4c823b9b3c5d}, !- Handle
  {798bfa36-edf5-4f57-af7e-b6428ee331ef}, !- Name
  {3b742731-3bca-453c-8a07-bfd9c43d810b}, !- Source Object
  3,                                      !- Outlet Port
  {990b3c6b-306c-49cb-97fa-1eca7c50bccd}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ea019582-4d8b-44d5-bdb2-af2d1ddac0b2}, !- Handle
  {48a5ba62-123f-45ea-b520-16512aae207a}, !- Name
  {990b3c6b-306c-49cb-97fa-1eca7c50bccd}, !- Source Object
  13,                                     !- Outlet Port
  {e85ece2c-c2af-4608-9782-7824cdf6c3c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a87bb2b-1629-4aab-92fa-b03f3c51c10d}, !- Handle
  {64d61320-f246-4cba-a408-39314110ad93}, !- Name
  {e85ece2c-c2af-4608-9782-7824cdf6c3c5}, !- Source Object
  3,                                      !- Outlet Port
  {2b5fe3da-1dff-492c-8ef5-46537dd9cd7c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {46502278-bd3e-408f-ad0e-b00c4692ab03}, !- Handle
  Node 785,                               !- Name
  {54e4d224-5056-44f6-b70e-ec9e564fdcc7}, !- Inlet Port
  {8ae1eb26-e106-4d46-b53d-924489666b38}; !- Outlet Port

OS:Connection,
  {54e4d224-5056-44f6-b70e-ec9e564fdcc7}, !- Handle
  {620bd278-e259-41c6-be88-91bb135d6d0b}, !- Name
  {2b5fe3da-1dff-492c-8ef5-46537dd9cd7c}, !- Source Object
  7,                                      !- Outlet Port
  {46502278-bd3e-408f-ad0e-b00c4692ab03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ae1eb26-e106-4d46-b53d-924489666b38}, !- Handle
  {949d1f11-0dda-45a0-a486-a4e6ffb70d4c}, !- Name
  {46502278-bd3e-408f-ad0e-b00c4692ab03}, !- Source Object
  3,                                      !- Outlet Port
  {990b3c6b-306c-49cb-97fa-1eca7c50bccd}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b6f5faa4-856c-46eb-8f61-d10dab3ee045}, !- Handle
  {baef0af9-cbbc-4bbc-9ddd-07dbb1226984}, !- Name
  {990b3c6b-306c-49cb-97fa-1eca7c50bccd}, !- Source Object
  15,                                     !- Outlet Port
  {64f415a9-2423-4284-bd6d-932d06a99b25}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {de2805f2-33d2-45cf-ad78-f446e04d50d1}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 25, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {3343e507-cf83-4425-a411-c4eb6458f566}, !- Reference Setpoint Node Name
  {3343e507-cf83-4425-a411-c4eb6458f566}, !- Mixed Air Stream Node Name
  {3b742731-3bca-453c-8a07-bfd9c43d810b}, !- Outdoor Air Stream Node Name
  {88b713aa-918a-42d6-9376-48a622139d84}, !- Return Air Stream Node Name
  {e85ece2c-c2af-4608-9782-7824cdf6c3c5}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {254673b8-b3cc-4922-8925-939d688f7dcb}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0c375e9b-a8ff-4941-af69-06b42227452a}, !- Control Zone or Zone List Name
  {708a7c25-7c89-4d11-a543-dcaa9e95d60f}, !- Cooling Control Zone or Zone List Name
  {37886e93-f880-4edd-8a79-c2990fa6d960}, !- Heating Control Zone or Zone List Name
  {6251f87b-560c-4953-8075-fd69e3b50c22}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0c375e9b-a8ff-4941-af69-06b42227452a}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {708a7c25-7c89-4d11-a543-dcaa9e95d60f}, !- Handle
  {2f0609ba-fee8-4ed3-b527-e90dce292f60}; !- Name

OS:ModelObjectList,
  {37886e93-f880-4edd-8a79-c2990fa6d960}, !- Handle
  {7cb809e9-de2e-4081-bbc4-5bda3f97c949}; !- Name

OS:ModelObjectList,
  {6251f87b-560c-4953-8075-fd69e3b50c22}, !- Handle
  {d74d258b-0566-4fec-b5f0-3852f95083ed}; !- Name

OS:Schedule:Ruleset,
  {c693b231-1725-469d-aacc-8f6b59ea468d}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {87aabb5d-0ef6-4bac-b4c3-116b228eeb23}, !- Default Day Schedule Name
  {de2eed65-4141-4e5a-9e9d-4c766d379221}, !- Summer Design Day Schedule Name
  {bf056add-ae48-4ce7-a85c-5a256716fda7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {87aabb5d-0ef6-4bac-b4c3-116b228eeb23}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {75b8bbf3-6356-4d90-9bc7-b3c636019e6e}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf056add-ae48-4ce7-a85c-5a256716fda7}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b04991c-d7c3-4c76-a3d6-1cf5fca62174}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de2eed65-4141-4e5a-9e9d-4c766d379221}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de8db648-c650-4119-8f89-b9a9f6845c5f}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {c693b231-1725-469d-aacc-8f6b59ea468d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {56b555ed-b692-4ec4-84e4-5d9e07ec0288}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {56b555ed-b692-4ec4-84e4-5d9e07ec0288}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4130f129-4aa3-475d-8540-82163f8ab1cf}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {c693b231-1725-469d-aacc-8f6b59ea468d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {df63045b-c610-4b71-b33b-9cf897d86c28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {df63045b-c610-4b71-b33b-9cf897d86c28}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f4451517-1969-48ba-a935-87ed4e375924}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {c693b231-1725-469d-aacc-8f6b59ea468d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c0e429a8-ddb8-4ba8-bd22-a5521c31cb30}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {c0e429a8-ddb8-4ba8-bd22-a5521c31cb30}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4c542587-ff4b-4e60-b198-4c1cb90a4200}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {c693b231-1725-469d-aacc-8f6b59ea468d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {44a7198e-4605-4778-8531-f86b572822d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {44a7198e-4605-4778-8531-f86b572822d2}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bc75d603-b497-4099-9eae-a37eaa6a9d59}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {c693b231-1725-469d-aacc-8f6b59ea468d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {550eed56-6db7-4280-8a7a-2a494dc71b05}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {550eed56-6db7-4280-8a7a-2a494dc71b05}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0f308476-a37d-4182-b971-1665d6409172}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {c693b231-1725-469d-aacc-8f6b59ea468d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1fa56b7a-fe73-49e2-90d6-5dc21f6e5f08}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1fa56b7a-fe73-49e2-90d6-5dc21f6e5f08}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b804835b-57a4-4f65-8196-c22312b36346}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {c693b231-1725-469d-aacc-8f6b59ea468d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5e71f506-54f3-4c58-bad5-eefdcfcd3f43}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e71f506-54f3-4c58-bad5-eefdcfcd3f43}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {06135321-8d60-4cfa-b49e-000e90338cc3}, !- Handle
  Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {31a2577d-0e18-4682-82fb-c5464dee5fcf}, !- Supply Air Inlet Node
  {7f9d7c72-f9e3-4508-af0d-10eed40704f8}, !- Supply Air Outlet Node
  {578186b9-da42-42a2-bb94-1669673d0ef9}, !- Exhaust Air Inlet Node
  {3d36c9ae-5fe2-4b1f-b0ba-f96fb804cf06}, !- Exhaust Air Outlet Node
  570.49172,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {51530f81-af50-4b3b-9993-328570ef1199}, !- Handle
  Node 786,                               !- Name
  {7f9d7c72-f9e3-4508-af0d-10eed40704f8}, !- Inlet Port
  {7905ffb4-83c3-4ea9-9d28-4d969c22a0c5}; !- Outlet Port

OS:Connection,
  {31a2577d-0e18-4682-82fb-c5464dee5fcf}, !- Handle
  {02fe0a37-11e6-4f1b-8ac8-e41bda27929b}, !- Name
  {64a16624-1624-4e70-b7a4-43b2627eeb66}, !- Source Object
  3,                                      !- Outlet Port
  {06135321-8d60-4cfa-b49e-000e90338cc3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7f9d7c72-f9e3-4508-af0d-10eed40704f8}, !- Handle
  {60c17b0a-343b-4689-aa56-ef3b66582907}, !- Name
  {06135321-8d60-4cfa-b49e-000e90338cc3}, !- Source Object
  13,                                     !- Outlet Port
  {51530f81-af50-4b3b-9993-328570ef1199}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7905ffb4-83c3-4ea9-9d28-4d969c22a0c5}, !- Handle
  {266dc205-ad1a-4b0f-8434-23dbbd771130}, !- Name
  {51530f81-af50-4b3b-9993-328570ef1199}, !- Source Object
  3,                                      !- Outlet Port
  {1ff7a60b-a5b1-4caf-b722-f60492e908d4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1d1bf0dc-157f-44f1-8572-a7743a247767}, !- Handle
  Node 787,                               !- Name
  {793b13a7-db84-4ed7-b726-e4aed697898a}, !- Inlet Port
  {578186b9-da42-42a2-bb94-1669673d0ef9}; !- Outlet Port

OS:Connection,
  {793b13a7-db84-4ed7-b726-e4aed697898a}, !- Handle
  {81c7caba-cc32-4dae-8abd-1ae7df425fb0}, !- Name
  {1ff7a60b-a5b1-4caf-b722-f60492e908d4}, !- Source Object
  7,                                      !- Outlet Port
  {1d1bf0dc-157f-44f1-8572-a7743a247767}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {578186b9-da42-42a2-bb94-1669673d0ef9}, !- Handle
  {5bf6ee06-a7a5-4e60-8698-04635b9e18c9}, !- Name
  {1d1bf0dc-157f-44f1-8572-a7743a247767}, !- Source Object
  3,                                      !- Outlet Port
  {06135321-8d60-4cfa-b49e-000e90338cc3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3d36c9ae-5fe2-4b1f-b0ba-f96fb804cf06}, !- Handle
  {f351fa6d-17b6-48ab-84e0-6767bd9f9303}, !- Name
  {06135321-8d60-4cfa-b49e-000e90338cc3}, !- Source Object
  15,                                     !- Outlet Port
  {5843ed25-5e38-4920-b8f9-4c0d1f589687}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {fde2ba39-8797-4e03-92ef-ab2469c8be1d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 26, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ae85abd4-63c5-4b9a-ab0a-4293f25c032e}, !- Reference Setpoint Node Name
  {ae85abd4-63c5-4b9a-ab0a-4293f25c032e}, !- Mixed Air Stream Node Name
  {64a16624-1624-4e70-b7a4-43b2627eeb66}, !- Outdoor Air Stream Node Name
  {ec0f18da-27f1-400c-9f17-fbdf7c40e9a7}, !- Return Air Stream Node Name
  {51530f81-af50-4b3b-9993-328570ef1199}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e91d8d95-57d1-4fb9-af3c-021e57da6c16}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4be9f13f-f9fd-4ec2-bf58-8a18079cdbd7}, !- Control Zone or Zone List Name
  {0b9b1055-c789-432f-a0db-bff13c8197cc}, !- Cooling Control Zone or Zone List Name
  {2a61ebd0-5e71-4e53-bfac-c1455b6ce858}, !- Heating Control Zone or Zone List Name
  {f979b898-90ef-4728-9131-154e6e3787f8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4be9f13f-f9fd-4ec2-bf58-8a18079cdbd7}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0b9b1055-c789-432f-a0db-bff13c8197cc}, !- Handle
  {abbccfde-cdc5-4071-a4e7-98c69ae7f825}; !- Name

OS:ModelObjectList,
  {2a61ebd0-5e71-4e53-bfac-c1455b6ce858}, !- Handle
  {4ed2a1fa-a0c9-4147-9d42-a49c5a0210da}; !- Name

OS:ModelObjectList,
  {f979b898-90ef-4728-9131-154e6e3787f8}, !- Handle
  {3497a5f5-36d8-42e3-bc10-cadcdca2a140}; !- Name

OS:Schedule:Ruleset,
  {58a6d408-595c-4479-b98d-264125e8242e}, !- Handle
  Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {8c546e91-4c39-4cb8-934b-44aae6dba045}, !- Default Day Schedule Name
  {75cd44f9-e5e3-4b89-9831-e7455cf52fa6}, !- Summer Design Day Schedule Name
  {f53e1c75-fee3-4562-a7be-0fbb5b2d3a49}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8c546e91-4c39-4cb8-934b-44aae6dba045}, !- Handle
  Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1021fa71-8aab-4644-81fc-527d470cea21}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f53e1c75-fee3-4562-a7be-0fbb5b2d3a49}, !- Handle
  Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3968b220-2d9e-4836-bcf7-6a16d9325ed2}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {75cd44f9-e5e3-4b89-9831-e7455cf52fa6}, !- Handle
  Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ce4e62e5-77e3-4052-a871-e789a60a1917}, !- Handle
  Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {58a6d408-595c-4479-b98d-264125e8242e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7934900d-2231-4604-840e-e31a98511fd1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {7934900d-2231-4604-840e-e31a98511fd1}, !- Handle
  Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5a79739a-4ccf-469c-9bc0-51f52e56b8ac}, !- Handle
  Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {58a6d408-595c-4479-b98d-264125e8242e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ade5666d-e22a-4ecd-bcd4-20d1523b3ed2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {ade5666d-e22a-4ecd-bcd4-20d1523b3ed2}, !- Handle
  Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {703d9765-ff0f-4b4f-a72b-2db7a7ff9478}, !- Handle
  Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {58a6d408-595c-4479-b98d-264125e8242e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a69bc44a-72ce-4ff5-af64-cb7966d6d4c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {a69bc44a-72ce-4ff5-af64-cb7966d6d4c9}, !- Handle
  Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0ce077a3-9bf7-45b0-bb66-ed3537a74011}, !- Handle
  Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {58a6d408-595c-4479-b98d-264125e8242e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4a1ee64c-7aa2-412a-85d0-01216d604c60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4a1ee64c-7aa2-412a-85d0-01216d604c60}, !- Handle
  Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {053db3c5-1039-45f4-a8f0-114ad524bcdc}, !- Handle
  Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {58a6d408-595c-4479-b98d-264125e8242e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5146a0aa-0867-47d3-9b46-5faa2bd7b2db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5146a0aa-0867-47d3-9b46-5faa2bd7b2db}, !- Handle
  Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a9f479de-4571-4265-aa08-e70d1aed29e3}, !- Handle
  Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {58a6d408-595c-4479-b98d-264125e8242e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b013fe1a-ed4b-4268-b1ef-88afc3943f36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b013fe1a-ed4b-4268-b1ef-88afc3943f36}, !- Handle
  Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b91611e7-c67f-429e-9731-e4aaa4cf0298}, !- Handle
  Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {58a6d408-595c-4479-b98d-264125e8242e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b1d4782-ae33-47f9-b61b-ed88f98e0a40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b1d4782-ae33-47f9-b61b-ed88f98e0a40}, !- Handle
  Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {71c35dec-4c03-40fe-9b65-116fd2cb6905}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9b8f5738-f11a-4523-b187-101141807836}, !- Supply Air Inlet Node
  {ffe4cd88-f5e6-4197-8bac-9804871c0b45}, !- Supply Air Outlet Node
  {2195c401-a0c0-4860-b38d-c8e670793468}, !- Exhaust Air Inlet Node
  {50bf0b26-f48c-4a03-9e3e-0882ca0671b0}, !- Exhaust Air Outlet Node
  660.046913,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4e2b230e-7222-4e88-99a5-47edcb419c90}, !- Handle
  Node 788,                               !- Name
  {ffe4cd88-f5e6-4197-8bac-9804871c0b45}, !- Inlet Port
  {2d1a7b85-1dbd-4e55-8e39-53cb913ee70b}; !- Outlet Port

OS:Connection,
  {9b8f5738-f11a-4523-b187-101141807836}, !- Handle
  {bbda2278-fa6d-4f0f-8474-2707dd45665e}, !- Name
  {c999715a-9b22-403e-8693-89999b2827cb}, !- Source Object
  3,                                      !- Outlet Port
  {71c35dec-4c03-40fe-9b65-116fd2cb6905}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ffe4cd88-f5e6-4197-8bac-9804871c0b45}, !- Handle
  {f74885c6-7d83-4a8a-8b29-00d75d02ed62}, !- Name
  {71c35dec-4c03-40fe-9b65-116fd2cb6905}, !- Source Object
  13,                                     !- Outlet Port
  {4e2b230e-7222-4e88-99a5-47edcb419c90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d1a7b85-1dbd-4e55-8e39-53cb913ee70b}, !- Handle
  {92cec507-8782-448b-a450-d47584b53b7d}, !- Name
  {4e2b230e-7222-4e88-99a5-47edcb419c90}, !- Source Object
  3,                                      !- Outlet Port
  {1752d348-92c0-4d9e-a94c-bbf4ade45625}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2a0fa540-a249-4524-bb7f-4e11fef13c1d}, !- Handle
  Node 789,                               !- Name
  {29de4b8b-6f4b-459d-84a1-fb79ef597e7a}, !- Inlet Port
  {2195c401-a0c0-4860-b38d-c8e670793468}; !- Outlet Port

OS:Connection,
  {29de4b8b-6f4b-459d-84a1-fb79ef597e7a}, !- Handle
  {42ab9184-3d91-43cc-9dd5-1774602f3d4e}, !- Name
  {1752d348-92c0-4d9e-a94c-bbf4ade45625}, !- Source Object
  7,                                      !- Outlet Port
  {2a0fa540-a249-4524-bb7f-4e11fef13c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2195c401-a0c0-4860-b38d-c8e670793468}, !- Handle
  {3b14c0f8-35d2-42c0-9fbe-1d4ed96b69d3}, !- Name
  {2a0fa540-a249-4524-bb7f-4e11fef13c1d}, !- Source Object
  3,                                      !- Outlet Port
  {71c35dec-4c03-40fe-9b65-116fd2cb6905}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {50bf0b26-f48c-4a03-9e3e-0882ca0671b0}, !- Handle
  {32f5ae74-567a-449b-a606-2f3ee61fd140}, !- Name
  {71c35dec-4c03-40fe-9b65-116fd2cb6905}, !- Source Object
  15,                                     !- Outlet Port
  {a06095bb-6a12-4af7-a866-9f2fd72c0118}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a0e3cb1b-710b-41d1-9ec9-21f375eade55}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 27, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {dbf97236-978b-48a9-9b17-3c0e70a583c4}, !- Reference Setpoint Node Name
  {dbf97236-978b-48a9-9b17-3c0e70a583c4}, !- Mixed Air Stream Node Name
  {c999715a-9b22-403e-8693-89999b2827cb}, !- Outdoor Air Stream Node Name
  {aeebecff-b7f3-4245-9981-026ca24b7001}, !- Return Air Stream Node Name
  {4e2b230e-7222-4e88-99a5-47edcb419c90}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {d1fc11b3-52d5-4e04-a9be-e85ce1ba2bed}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5ac7e3d3-a63f-453e-9925-21c01256a38d}, !- Control Zone or Zone List Name
  {4a5053b6-8a82-4032-918c-a9f0968206bf}, !- Cooling Control Zone or Zone List Name
  {87818135-c42b-4e63-8b23-28e1504f3dbd}, !- Heating Control Zone or Zone List Name
  {64e2a076-b2e9-40e8-a5eb-086c70ca9023}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5ac7e3d3-a63f-453e-9925-21c01256a38d}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4a5053b6-8a82-4032-918c-a9f0968206bf}, !- Handle
  {e46c7d43-9a4e-4158-985d-7d3cc2b53e93}; !- Name

OS:ModelObjectList,
  {87818135-c42b-4e63-8b23-28e1504f3dbd}, !- Handle
  {a04e2dc8-f67d-43d8-92c7-640a018a210c}; !- Name

OS:ModelObjectList,
  {64e2a076-b2e9-40e8-a5eb-086c70ca9023}, !- Handle
  {c0c77ef9-149a-4391-bb02-3e2f6413ac2b}; !- Name

OS:Schedule:Ruleset,
  {825dc2c7-724d-4676-9422-b58372a4c05f}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {c1ad088e-31a4-4fe3-9ee1-bdce89464957}, !- Default Day Schedule Name
  {1d0e8148-5feb-44df-8c3e-b81eef1588af}, !- Summer Design Day Schedule Name
  {147f0bd3-ef3f-4698-8f80-cf5362b3d8c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c1ad088e-31a4-4fe3-9ee1-bdce89464957}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9121c88-5214-49a6-883a-d27d0ae5244d}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {147f0bd3-ef3f-4698-8f80-cf5362b3d8c4}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d727c3a0-2d9f-419b-9806-1a7ee3cbdc52}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d0e8148-5feb-44df-8c3e-b81eef1588af}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c54cd4c9-f7c4-490c-8f11-f68c88d06438}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {825dc2c7-724d-4676-9422-b58372a4c05f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7d5c6598-07d9-4fc3-a30a-01bb08e625ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {7d5c6598-07d9-4fc3-a30a-01bb08e625ae}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f8954046-2bb2-4207-9b40-771e97e6663d}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {825dc2c7-724d-4676-9422-b58372a4c05f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {11f175dc-e733-4119-8e8c-cfd303dcbcdc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {11f175dc-e733-4119-8e8c-cfd303dcbcdc}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5c4237a6-5103-4b8f-93df-4dbc95feddcb}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {825dc2c7-724d-4676-9422-b58372a4c05f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {85f3430e-5fa0-4391-b9bb-49f6ae629d50}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {85f3430e-5fa0-4391-b9bb-49f6ae629d50}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2a19838d-cfc2-4778-a136-4809ec407cb5}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {825dc2c7-724d-4676-9422-b58372a4c05f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8595ab31-9e05-454c-b9f0-fc6505611d43}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8595ab31-9e05-454c-b9f0-fc6505611d43}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a237c944-5b03-4135-bd8b-b976daf8ad6d}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {825dc2c7-724d-4676-9422-b58372a4c05f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c90e3511-17df-4305-bdcb-fcdd6b47b018}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c90e3511-17df-4305-bdcb-fcdd6b47b018}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4f9f386b-897b-4fb8-af03-c30a615f27d1}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {825dc2c7-724d-4676-9422-b58372a4c05f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a3c0e75d-e794-42c3-9d7b-633d0a19dd40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a3c0e75d-e794-42c3-9d7b-633d0a19dd40}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1fea8fe6-b1d2-4bfa-92f8-756734cb5b13}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {825dc2c7-724d-4676-9422-b58372a4c05f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a3dda55a-2881-489a-a0ba-721fe0b214f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3dda55a-2881-489a-a0ba-721fe0b214f1}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0ee967c0-707a-4ea0-b56a-5d28385b4c5b}, !- Handle
  Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7504a0e5-aeb6-48d8-bcfe-ae0aa98cb879}, !- Supply Air Inlet Node
  {9edac6b5-d2bb-4b23-9543-ea1ca6727b16}, !- Supply Air Outlet Node
  {8d3fb262-a811-442e-aec1-854781296a28}, !- Exhaust Air Inlet Node
  {f5f30f17-d7fc-4071-be3f-b884737c831a}, !- Exhaust Air Outlet Node
  660.046913,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c08bd35d-70c8-4a38-b3a4-24be7e89a4b5}, !- Handle
  Node 790,                               !- Name
  {9edac6b5-d2bb-4b23-9543-ea1ca6727b16}, !- Inlet Port
  {6e03a363-6422-436b-8011-017edc488b9d}; !- Outlet Port

OS:Connection,
  {7504a0e5-aeb6-48d8-bcfe-ae0aa98cb879}, !- Handle
  {cdcbfe02-b1de-4340-9e16-a72c85b6541d}, !- Name
  {da72d097-5940-4a80-acf5-f370f850b9bb}, !- Source Object
  3,                                      !- Outlet Port
  {0ee967c0-707a-4ea0-b56a-5d28385b4c5b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9edac6b5-d2bb-4b23-9543-ea1ca6727b16}, !- Handle
  {4f9aaec4-9692-486d-b528-d8590e25675e}, !- Name
  {0ee967c0-707a-4ea0-b56a-5d28385b4c5b}, !- Source Object
  13,                                     !- Outlet Port
  {c08bd35d-70c8-4a38-b3a4-24be7e89a4b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e03a363-6422-436b-8011-017edc488b9d}, !- Handle
  {a7b065f5-f2a2-4dca-89ed-a75b108cdbe7}, !- Name
  {c08bd35d-70c8-4a38-b3a4-24be7e89a4b5}, !- Source Object
  3,                                      !- Outlet Port
  {294607b1-4ff1-49e7-807d-6568e032e838}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {58bc320f-0fe7-4d06-8b70-0b73814675cb}, !- Handle
  Node 791,                               !- Name
  {21da4cdd-22e7-4b61-a177-645e4f609462}, !- Inlet Port
  {8d3fb262-a811-442e-aec1-854781296a28}; !- Outlet Port

OS:Connection,
  {21da4cdd-22e7-4b61-a177-645e4f609462}, !- Handle
  {3cb6be0b-4a74-4383-b42e-3c24584661b6}, !- Name
  {294607b1-4ff1-49e7-807d-6568e032e838}, !- Source Object
  7,                                      !- Outlet Port
  {58bc320f-0fe7-4d06-8b70-0b73814675cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d3fb262-a811-442e-aec1-854781296a28}, !- Handle
  {48a47a0a-d90a-4b54-91e4-a47f91c87172}, !- Name
  {58bc320f-0fe7-4d06-8b70-0b73814675cb}, !- Source Object
  3,                                      !- Outlet Port
  {0ee967c0-707a-4ea0-b56a-5d28385b4c5b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f5f30f17-d7fc-4071-be3f-b884737c831a}, !- Handle
  {e5663357-d26f-45d6-8075-5f4c2cc3eae1}, !- Name
  {0ee967c0-707a-4ea0-b56a-5d28385b4c5b}, !- Source Object
  15,                                     !- Outlet Port
  {fd2a5a94-0f56-4621-9655-f96db5ad6b82}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {48120e43-1bd7-4f48-bafa-a0b435c0af35}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 28, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {cb0493bc-54ab-4702-90ae-0474b524e00b}, !- Reference Setpoint Node Name
  {cb0493bc-54ab-4702-90ae-0474b524e00b}, !- Mixed Air Stream Node Name
  {da72d097-5940-4a80-acf5-f370f850b9bb}, !- Outdoor Air Stream Node Name
  {57a1d7e1-f1e1-4d3a-a750-99ae7a7b184a}, !- Return Air Stream Node Name
  {c08bd35d-70c8-4a38-b3a4-24be7e89a4b5}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f6be7f14-b0ea-4e30-a6c6-267378942c68}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {24502c0d-f10d-4408-a405-ccd17f1a255c}, !- Control Zone or Zone List Name
  {51c5e22b-8a04-48a1-b7b7-20899851e33b}, !- Cooling Control Zone or Zone List Name
  {853f73dc-c2b7-4cc8-88e0-680a2234a4e7}, !- Heating Control Zone or Zone List Name
  {a5f1f541-1553-410c-81a1-1ea7aeaf09ca}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {24502c0d-f10d-4408-a405-ccd17f1a255c}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {51c5e22b-8a04-48a1-b7b7-20899851e33b}, !- Handle
  {e23d1952-d491-4e8b-998d-5a9c6cf2b616}; !- Name

OS:ModelObjectList,
  {853f73dc-c2b7-4cc8-88e0-680a2234a4e7}, !- Handle
  {b40e3e88-4997-49fe-858a-7887a4021b28}; !- Name

OS:ModelObjectList,
  {a5f1f541-1553-410c-81a1-1ea7aeaf09ca}, !- Handle
  {e049a801-2e49-472c-ab87-e7e418071430}; !- Name

OS:Schedule:Ruleset,
  {81a4935c-aaa7-42bf-8673-deb0efa236c3}, !- Handle
  Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {b9235441-6f7f-4344-b323-66b87c1fdee7}, !- Default Day Schedule Name
  {00f2e7e3-728b-4a6a-8699-23352b7991e4}, !- Summer Design Day Schedule Name
  {9444e011-51e5-442a-9784-3a17ff2986f6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b9235441-6f7f-4344-b323-66b87c1fdee7}, !- Handle
  Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dec634dc-b292-4855-80e9-26ef533a62ca}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9444e011-51e5-442a-9784-3a17ff2986f6}, !- Handle
  Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8de322a9-6e2e-4dff-80b2-2644c3059b68}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00f2e7e3-728b-4a6a-8699-23352b7991e4}, !- Handle
  Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b08594ba-0e1c-48de-a49e-2cf3f68968b6}, !- Handle
  Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {81a4935c-aaa7-42bf-8673-deb0efa236c3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a50ccc79-ef78-41bb-a121-940e30f3ff47}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a50ccc79-ef78-41bb-a121-940e30f3ff47}, !- Handle
  Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4b8915b6-d8d9-4a0e-8379-d530cb67db0a}, !- Handle
  Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {81a4935c-aaa7-42bf-8673-deb0efa236c3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a62d73c1-79b3-42bd-bdba-c4785174d322}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a62d73c1-79b3-42bd-bdba-c4785174d322}, !- Handle
  Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f8f66dd9-6b5d-41e0-b2e3-5ae3eb606118}, !- Handle
  Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {81a4935c-aaa7-42bf-8673-deb0efa236c3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ecf4a083-adf0-44d3-8ac8-4cdc6dbb3dcb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ecf4a083-adf0-44d3-8ac8-4cdc6dbb3dcb}, !- Handle
  Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {90f1f818-b624-459f-88ec-884d83f23824}, !- Handle
  Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {81a4935c-aaa7-42bf-8673-deb0efa236c3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {39867242-502a-41d8-b611-1a3aec81318e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {39867242-502a-41d8-b611-1a3aec81318e}, !- Handle
  Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b506152a-226f-432f-ad83-a1aae0bbe3d5}, !- Handle
  Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {81a4935c-aaa7-42bf-8673-deb0efa236c3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {65b7ac55-a795-470f-9b9c-d16f2353fc69}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {65b7ac55-a795-470f-9b9c-d16f2353fc69}, !- Handle
  Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ca1560c6-f436-4e7f-bccf-e91bfc637b32}, !- Handle
  Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {81a4935c-aaa7-42bf-8673-deb0efa236c3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a03e98ba-31cf-4e83-acfe-21f7513422a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a03e98ba-31cf-4e83-acfe-21f7513422a2}, !- Handle
  Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5f22cb74-1466-4126-a459-978793b3ab29}, !- Handle
  Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {81a4935c-aaa7-42bf-8673-deb0efa236c3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {371952ff-2f42-44f6-8f74-24d4ede633cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {371952ff-2f42-44f6-8f74-24d4ede633cf}, !- Handle
  Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7dcb24e5-0fe4-45a5-ad5c-4f89c52f2a12}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4b895445-d6b1-4aad-a12c-f0b528353b25}, !- Supply Air Inlet Node
  {4a871cc2-7d0f-461f-895b-85f38eea5489}, !- Supply Air Outlet Node
  {a7ad679b-c2cd-48a1-92dc-42fb074feb42}, !- Exhaust Air Inlet Node
  {35e4f6f0-6ce6-4ba7-ad14-ccabef67fd0b}, !- Exhaust Air Outlet Node
  299.31116,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {dd740e50-986e-4607-a39c-fc7180d5b2d5}, !- Handle
  Node 792,                               !- Name
  {4a871cc2-7d0f-461f-895b-85f38eea5489}, !- Inlet Port
  {ba6f11b1-ea86-42ce-96f0-819ef35b0954}; !- Outlet Port

OS:Connection,
  {4b895445-d6b1-4aad-a12c-f0b528353b25}, !- Handle
  {a310d734-05e3-4812-87ab-a7bb36c85d1b}, !- Name
  {7111e65b-9e50-4c98-b016-5324b9e796dc}, !- Source Object
  3,                                      !- Outlet Port
  {7dcb24e5-0fe4-45a5-ad5c-4f89c52f2a12}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4a871cc2-7d0f-461f-895b-85f38eea5489}, !- Handle
  {269e1ff5-5f44-41a7-ad01-3c249f28e05f}, !- Name
  {7dcb24e5-0fe4-45a5-ad5c-4f89c52f2a12}, !- Source Object
  13,                                     !- Outlet Port
  {dd740e50-986e-4607-a39c-fc7180d5b2d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba6f11b1-ea86-42ce-96f0-819ef35b0954}, !- Handle
  {a5d61c83-103f-49bc-aa50-c2a8f5263ab9}, !- Name
  {dd740e50-986e-4607-a39c-fc7180d5b2d5}, !- Source Object
  3,                                      !- Outlet Port
  {cbfec164-f6b7-489b-b9e4-5a14e8e702af}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7a6196ad-bb5c-4861-9283-09a977878ab4}, !- Handle
  Node 793,                               !- Name
  {9b964753-5e2c-4347-8d9a-b27897809aee}, !- Inlet Port
  {a7ad679b-c2cd-48a1-92dc-42fb074feb42}; !- Outlet Port

OS:Connection,
  {9b964753-5e2c-4347-8d9a-b27897809aee}, !- Handle
  {0fb40086-bfa9-4f62-9f19-c9c145318941}, !- Name
  {cbfec164-f6b7-489b-b9e4-5a14e8e702af}, !- Source Object
  7,                                      !- Outlet Port
  {7a6196ad-bb5c-4861-9283-09a977878ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ad679b-c2cd-48a1-92dc-42fb074feb42}, !- Handle
  {0a902adc-6fe9-4d3d-ae3c-dbbefd8bc6d5}, !- Name
  {7a6196ad-bb5c-4861-9283-09a977878ab4}, !- Source Object
  3,                                      !- Outlet Port
  {7dcb24e5-0fe4-45a5-ad5c-4f89c52f2a12}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {35e4f6f0-6ce6-4ba7-ad14-ccabef67fd0b}, !- Handle
  {12668ffa-6c50-4d58-aa9a-9369ea19b4da}, !- Name
  {7dcb24e5-0fe4-45a5-ad5c-4f89c52f2a12}, !- Source Object
  15,                                     !- Outlet Port
  {53d29cd0-7dbc-4d40-bbc7-951eeba79aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {38bf1785-c90e-4f31-b404-504a0a8a49ac}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 29, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {3918d5f6-4cfa-472a-a6e4-ac5b9e54ab69}, !- Reference Setpoint Node Name
  {3918d5f6-4cfa-472a-a6e4-ac5b9e54ab69}, !- Mixed Air Stream Node Name
  {7111e65b-9e50-4c98-b016-5324b9e796dc}, !- Outdoor Air Stream Node Name
  {ba76fc02-d7c3-40d9-9689-8aa5d363c3bc}, !- Return Air Stream Node Name
  {dd740e50-986e-4607-a39c-fc7180d5b2d5}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a4e61b2d-5d3c-4e66-bf65-063d47a5fd70}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a5fe15c5-f246-40dc-a0b5-0cefbb8d97a0}, !- Control Zone or Zone List Name
  {08638a7d-8f1b-4739-ba09-78c12cd08e74}, !- Cooling Control Zone or Zone List Name
  {35809c1f-7f2b-4c34-a92d-53ebb6e5d5be}, !- Heating Control Zone or Zone List Name
  {cfb83639-9813-47f2-8d0a-e6125ea07dcd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a5fe15c5-f246-40dc-a0b5-0cefbb8d97a0}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {08638a7d-8f1b-4739-ba09-78c12cd08e74}, !- Handle
  {f329a923-08eb-4ff0-8c55-6d373dfb5bf2}; !- Name

OS:ModelObjectList,
  {35809c1f-7f2b-4c34-a92d-53ebb6e5d5be}, !- Handle
  {7576cdf1-5b75-4689-8cde-a41ca38f26e4}; !- Name

OS:ModelObjectList,
  {cfb83639-9813-47f2-8d0a-e6125ea07dcd}, !- Handle
  {ffb0535f-05c7-4968-83b9-21674ba9a79e}; !- Name

OS:Schedule:Ruleset,
  {f92d38f8-2c10-42ce-ad7a-c1e76388e02e}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {3e2a72eb-2c40-4d38-9c41-27da09fad390}, !- Default Day Schedule Name
  {cb24d92b-44c4-451c-b475-7cbfdb5f5ca4}, !- Summer Design Day Schedule Name
  {e5c071a8-99dd-4276-9cf5-7c2bad6f3f77}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3e2a72eb-2c40-4d38-9c41-27da09fad390}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a448976d-ff1b-4a81-b996-de0efd467756}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5c071a8-99dd-4276-9cf5-7c2bad6f3f77}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ca4e298-7fdd-4bc4-a871-24b8bceed443}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb24d92b-44c4-451c-b475-7cbfdb5f5ca4}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5db61b01-68a0-4ec1-8eec-48fc2866bd9e}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {f92d38f8-2c10-42ce-ad7a-c1e76388e02e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4adcc4f1-b0d9-4d1e-9831-58fb8ab4be7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4adcc4f1-b0d9-4d1e-9831-58fb8ab4be7b}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {77f36232-d870-47d5-bb4a-5bce3ba860a0}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {f92d38f8-2c10-42ce-ad7a-c1e76388e02e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {bae83e1b-7ce5-4374-ba95-d03755de1b73}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {bae83e1b-7ce5-4374-ba95-d03755de1b73}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ccf72570-3aa2-49ef-bd61-fde10fb3c3ed}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {f92d38f8-2c10-42ce-ad7a-c1e76388e02e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5740c8ee-0fd7-4469-9b73-0a41c0e13921}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {5740c8ee-0fd7-4469-9b73-0a41c0e13921}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {801e5d5c-3062-4739-a92f-49f1904d8c51}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {f92d38f8-2c10-42ce-ad7a-c1e76388e02e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0cc64e80-38c8-49b7-b8dd-58b95f0b808a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0cc64e80-38c8-49b7-b8dd-58b95f0b808a}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {06b2ee53-d1fe-4040-9750-00bfdfedfe49}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {f92d38f8-2c10-42ce-ad7a-c1e76388e02e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0b9b1870-f98f-46d9-9b35-b959ad61985e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0b9b1870-f98f-46d9-9b35-b959ad61985e}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b1bccb7d-bd49-4672-b0ee-4c13c5a7935a}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {f92d38f8-2c10-42ce-ad7a-c1e76388e02e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4567b055-e34f-425b-a2ac-3f4898377615}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4567b055-e34f-425b-a2ac-3f4898377615}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d3cd377c-6208-41f1-ac23-bb54b4f6c56b}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {f92d38f8-2c10-42ce-ad7a-c1e76388e02e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7949560-3671-46ed-844c-84e09f5ed040}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7949560-3671-46ed-844c-84e09f5ed040}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9bec9cc2-7f23-4036-be3e-d013f6fba040}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {33145233-4389-4b5e-957f-e4028e66ee0d}, !- Supply Air Inlet Node
  {10f040f8-231e-4f5d-9db4-df2c0ec44330}, !- Supply Air Outlet Node
  {1cb8ba5c-c053-4283-b793-ce61081e43ed}, !- Exhaust Air Inlet Node
  {815621e9-9f4e-48b4-8924-52c40a799f4b}, !- Exhaust Air Outlet Node
  299.31116,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6a3e346f-75bd-4d28-bb75-41896a24a496}, !- Handle
  Node 794,                               !- Name
  {10f040f8-231e-4f5d-9db4-df2c0ec44330}, !- Inlet Port
  {0651078e-495a-457e-b136-6c76b96aa441}; !- Outlet Port

OS:Connection,
  {33145233-4389-4b5e-957f-e4028e66ee0d}, !- Handle
  {8291c48d-5ac4-417f-97c4-264551bc8a56}, !- Name
  {ae1146c5-7b14-4458-80da-8e6f74c9a5d2}, !- Source Object
  3,                                      !- Outlet Port
  {9bec9cc2-7f23-4036-be3e-d013f6fba040}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {10f040f8-231e-4f5d-9db4-df2c0ec44330}, !- Handle
  {343910ae-a6e0-419a-967d-4fd1b80ea610}, !- Name
  {9bec9cc2-7f23-4036-be3e-d013f6fba040}, !- Source Object
  13,                                     !- Outlet Port
  {6a3e346f-75bd-4d28-bb75-41896a24a496}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0651078e-495a-457e-b136-6c76b96aa441}, !- Handle
  {7b6d959a-4b40-47e0-8d85-43ad0ac5b97b}, !- Name
  {6a3e346f-75bd-4d28-bb75-41896a24a496}, !- Source Object
  3,                                      !- Outlet Port
  {5ad7dd52-4519-4fc1-a636-7eb580ad26c6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {14f9a666-d4cd-4406-aa4e-60cf564e7b0d}, !- Handle
  Node 795,                               !- Name
  {75094289-61b1-4a90-9321-59a88ddd4965}, !- Inlet Port
  {1cb8ba5c-c053-4283-b793-ce61081e43ed}; !- Outlet Port

OS:Connection,
  {75094289-61b1-4a90-9321-59a88ddd4965}, !- Handle
  {a6c009ec-196f-471a-9e08-fc6fbda2d48a}, !- Name
  {5ad7dd52-4519-4fc1-a636-7eb580ad26c6}, !- Source Object
  7,                                      !- Outlet Port
  {14f9a666-d4cd-4406-aa4e-60cf564e7b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cb8ba5c-c053-4283-b793-ce61081e43ed}, !- Handle
  {df5ef929-5c85-43a4-873e-6218caf74765}, !- Name
  {14f9a666-d4cd-4406-aa4e-60cf564e7b0d}, !- Source Object
  3,                                      !- Outlet Port
  {9bec9cc2-7f23-4036-be3e-d013f6fba040}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {815621e9-9f4e-48b4-8924-52c40a799f4b}, !- Handle
  {a0bf639b-005c-4dd8-b20a-46203700c7b7}, !- Name
  {9bec9cc2-7f23-4036-be3e-d013f6fba040}, !- Source Object
  15,                                     !- Outlet Port
  {04a3b453-7bcb-40e8-b97a-5688cb1b8417}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e3f90e14-904b-465b-9a93-b01e87f57837}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 30, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {729eaa36-0894-4bbf-ad02-e740f6b8cd55}, !- Reference Setpoint Node Name
  {729eaa36-0894-4bbf-ad02-e740f6b8cd55}, !- Mixed Air Stream Node Name
  {ae1146c5-7b14-4458-80da-8e6f74c9a5d2}, !- Outdoor Air Stream Node Name
  {50644407-4954-491a-9920-2b8c25d58574}, !- Return Air Stream Node Name
  {6a3e346f-75bd-4d28-bb75-41896a24a496}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a4976fe6-e62c-476d-bafd-6a72aead2a7c}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7818aed0-a111-40cf-9ffa-b7e504ffa105}, !- Control Zone or Zone List Name
  {8719ed89-8712-4913-85eb-84c9e503d0ea}, !- Cooling Control Zone or Zone List Name
  {2beaca42-b13f-40ea-893c-562d077d468e}, !- Heating Control Zone or Zone List Name
  {daa8679f-1209-46a8-a888-224198247a5f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7818aed0-a111-40cf-9ffa-b7e504ffa105}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8719ed89-8712-4913-85eb-84c9e503d0ea}, !- Handle
  {94371278-acb2-4e3b-86e6-16268e9443be}; !- Name

OS:ModelObjectList,
  {2beaca42-b13f-40ea-893c-562d077d468e}, !- Handle
  {29dcf1cb-70b5-44e5-a664-bed53d3b15b6}; !- Name

OS:ModelObjectList,
  {daa8679f-1209-46a8-a888-224198247a5f}, !- Handle
  {eb87631e-3d64-491c-b1ba-807addfbe9b2}; !- Name

OS:Schedule:Ruleset,
  {0e5a7efa-0a48-4dc7-aaa2-232e9fe866ee}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {5a4311e0-faac-48a0-9e6d-2d3fdd44e846}, !- Default Day Schedule Name
  {374408ad-6c55-4c86-a83d-e5ce6efdfc02}, !- Summer Design Day Schedule Name
  {46a6df33-08f1-4265-8e3d-fa8dbb356eea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a4311e0-faac-48a0-9e6d-2d3fdd44e846}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b5dbe6d-e931-41ff-8c16-dc25bbf9b5ea}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {46a6df33-08f1-4265-8e3d-fa8dbb356eea}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77196474-9477-4989-b6cd-4dccb0f5f8e2}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {374408ad-6c55-4c86-a83d-e5ce6efdfc02}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {38c4e5fd-a29b-49b4-966c-8c1232e513cf}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {0e5a7efa-0a48-4dc7-aaa2-232e9fe866ee}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {99882bfa-4c6f-4b47-9d69-b1aae352df6e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {99882bfa-4c6f-4b47-9d69-b1aae352df6e}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4b0be8cd-cefa-4a95-ba2f-2cb6ed279964}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {0e5a7efa-0a48-4dc7-aaa2-232e9fe866ee}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e50c3b33-402c-4c4f-8cdb-a21dba7f72b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e50c3b33-402c-4c4f-8cdb-a21dba7f72b8}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {23b6a80c-1475-4ac2-8bfa-70e570f8166e}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {0e5a7efa-0a48-4dc7-aaa2-232e9fe866ee}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6320f75e-90a6-4915-80de-1ac8749728a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {6320f75e-90a6-4915-80de-1ac8749728a3}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e870cf32-544a-47ee-b8e1-be7beec07051}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {0e5a7efa-0a48-4dc7-aaa2-232e9fe866ee}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {883b13aa-3119-4e60-8d79-0fc69d4b3533}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {883b13aa-3119-4e60-8d79-0fc69d4b3533}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {32251c27-fcb9-4273-a027-d728bc25ce8b}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {0e5a7efa-0a48-4dc7-aaa2-232e9fe866ee}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {14b1a9fe-4482-44c1-bb98-4589c07dacae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {14b1a9fe-4482-44c1-bb98-4589c07dacae}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {dcef5e02-ca38-413c-ab83-494abbeb6c26}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {0e5a7efa-0a48-4dc7-aaa2-232e9fe866ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24a54196-a893-432a-8f52-99153392b530}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {24a54196-a893-432a-8f52-99153392b530}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3690e78d-c2a1-47e3-8af4-d3b68f4037b1}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {0e5a7efa-0a48-4dc7-aaa2-232e9fe866ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {892893fd-84de-4050-9b2a-34fde56b8b12}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {892893fd-84de-4050-9b2a-34fde56b8b12}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5edbee26-035a-4f2d-aa65-e104316816be}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2dea477f-65fd-4601-985f-650069baab54}, !- Supply Air Inlet Node
  {2ccdef3d-0f06-4bdf-904d-9dc3844c5c15}, !- Supply Air Outlet Node
  {4604b283-625e-489d-bc0c-9315e7b3034f}, !- Exhaust Air Inlet Node
  {e27f02b2-dfd2-4c6d-94d4-bbee309f0396}, !- Exhaust Air Outlet Node
  124.793348,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {861a549c-e00e-4cb2-a388-a505207a8c2a}, !- Handle
  Node 796,                               !- Name
  {2ccdef3d-0f06-4bdf-904d-9dc3844c5c15}, !- Inlet Port
  {ca9b8b5f-3c53-437f-8741-c599ac7e9f72}; !- Outlet Port

OS:Connection,
  {2dea477f-65fd-4601-985f-650069baab54}, !- Handle
  {857c1af4-d4c6-4e02-9116-ba76d070afd6}, !- Name
  {109718ef-c32e-447e-ac1c-3eec522f7b4b}, !- Source Object
  3,                                      !- Outlet Port
  {5edbee26-035a-4f2d-aa65-e104316816be}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2ccdef3d-0f06-4bdf-904d-9dc3844c5c15}, !- Handle
  {19eee81e-afdd-4208-8e07-9492af0b4733}, !- Name
  {5edbee26-035a-4f2d-aa65-e104316816be}, !- Source Object
  13,                                     !- Outlet Port
  {861a549c-e00e-4cb2-a388-a505207a8c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca9b8b5f-3c53-437f-8741-c599ac7e9f72}, !- Handle
  {304168c2-ac8d-4183-a4c8-555fd366dc58}, !- Name
  {861a549c-e00e-4cb2-a388-a505207a8c2a}, !- Source Object
  3,                                      !- Outlet Port
  {6fbeaf2c-284b-48b4-a5c1-32cd44118d77}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {71ebe5ee-4366-402d-952a-d48045342096}, !- Handle
  Node 797,                               !- Name
  {5e7a9167-1049-48b9-87eb-f7a70375b158}, !- Inlet Port
  {4604b283-625e-489d-bc0c-9315e7b3034f}; !- Outlet Port

OS:Connection,
  {5e7a9167-1049-48b9-87eb-f7a70375b158}, !- Handle
  {e4f70660-029a-41f3-a1fb-489a1490739f}, !- Name
  {6fbeaf2c-284b-48b4-a5c1-32cd44118d77}, !- Source Object
  7,                                      !- Outlet Port
  {71ebe5ee-4366-402d-952a-d48045342096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4604b283-625e-489d-bc0c-9315e7b3034f}, !- Handle
  {860511d4-f784-47c2-b479-2549d0de5faf}, !- Name
  {71ebe5ee-4366-402d-952a-d48045342096}, !- Source Object
  3,                                      !- Outlet Port
  {5edbee26-035a-4f2d-aa65-e104316816be}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e27f02b2-dfd2-4c6d-94d4-bbee309f0396}, !- Handle
  {1a40c659-1839-446b-94ef-eaad6c5e067f}, !- Name
  {5edbee26-035a-4f2d-aa65-e104316816be}, !- Source Object
  15,                                     !- Outlet Port
  {d504dc77-ab39-47d7-8a31-ae09a71c786a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {87accb7d-21cf-4c53-b297-f5e6d51dd5b4}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 31, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2e2a1f67-bccb-4054-bc06-03977ff05a1e}, !- Reference Setpoint Node Name
  {2e2a1f67-bccb-4054-bc06-03977ff05a1e}, !- Mixed Air Stream Node Name
  {109718ef-c32e-447e-ac1c-3eec522f7b4b}, !- Outdoor Air Stream Node Name
  {6c7892d2-10c0-4df8-b344-c2acfd20ea74}, !- Return Air Stream Node Name
  {861a549c-e00e-4cb2-a388-a505207a8c2a}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b8b1a45d-f253-4d08-b648-e64ff493495b}, !- Handle
  Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f6ee2bfe-ecbe-4638-9406-101346ae096b}, !- Supply Air Inlet Node
  {79551f68-c5b0-40c4-8d57-5d5053db83fa}, !- Supply Air Outlet Node
  {b9524295-af71-46e8-8689-af2e84bbae5a}, !- Exhaust Air Inlet Node
  {a8d7b0ef-0986-4a34-9298-d5178a1994f2}, !- Exhaust Air Outlet Node
  124.793348,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {64728bad-c59e-4a51-bf8b-0212127abde3}, !- Handle
  Node 798,                               !- Name
  {79551f68-c5b0-40c4-8d57-5d5053db83fa}, !- Inlet Port
  {d782eb5e-676a-4472-8316-57ebf4de3c05}; !- Outlet Port

OS:Connection,
  {f6ee2bfe-ecbe-4638-9406-101346ae096b}, !- Handle
  {037ce32e-677f-487e-b8fd-3ead20bafc4b}, !- Name
  {93caa8a5-9ab1-48f7-9877-77c38354e4a2}, !- Source Object
  3,                                      !- Outlet Port
  {b8b1a45d-f253-4d08-b648-e64ff493495b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {79551f68-c5b0-40c4-8d57-5d5053db83fa}, !- Handle
  {cdc96163-78d4-4eb7-8cc3-5076e7bfa40f}, !- Name
  {b8b1a45d-f253-4d08-b648-e64ff493495b}, !- Source Object
  13,                                     !- Outlet Port
  {64728bad-c59e-4a51-bf8b-0212127abde3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d782eb5e-676a-4472-8316-57ebf4de3c05}, !- Handle
  {d1902e46-d0c4-45d3-add6-fb0ab5e33836}, !- Name
  {64728bad-c59e-4a51-bf8b-0212127abde3}, !- Source Object
  3,                                      !- Outlet Port
  {59adff95-460f-44a6-90fd-e0e6a8544152}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b2868775-25c5-4b3f-bd66-7e3df5a483b5}, !- Handle
  Node 799,                               !- Name
  {6d347c0d-4d04-43e7-8c8c-53491d32d4a8}, !- Inlet Port
  {b9524295-af71-46e8-8689-af2e84bbae5a}; !- Outlet Port

OS:Connection,
  {6d347c0d-4d04-43e7-8c8c-53491d32d4a8}, !- Handle
  {7fd1104c-7b45-4ae9-b9b3-5f9673005937}, !- Name
  {59adff95-460f-44a6-90fd-e0e6a8544152}, !- Source Object
  7,                                      !- Outlet Port
  {b2868775-25c5-4b3f-bd66-7e3df5a483b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9524295-af71-46e8-8689-af2e84bbae5a}, !- Handle
  {9b87326f-92f7-4a61-9caf-f9298308b7dd}, !- Name
  {b2868775-25c5-4b3f-bd66-7e3df5a483b5}, !- Source Object
  3,                                      !- Outlet Port
  {b8b1a45d-f253-4d08-b648-e64ff493495b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a8d7b0ef-0986-4a34-9298-d5178a1994f2}, !- Handle
  {e78c0b45-f533-455e-b744-a6575fe5abb6}, !- Name
  {b8b1a45d-f253-4d08-b648-e64ff493495b}, !- Source Object
  15,                                     !- Outlet Port
  {1e885230-7cd6-4f5f-9012-10317c5cf24d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0c8e0dda-518e-4962-a05c-b4bbcc2d376d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 32, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {797f179b-091f-4b89-abee-02c07d984b1e}, !- Reference Setpoint Node Name
  {797f179b-091f-4b89-abee-02c07d984b1e}, !- Mixed Air Stream Node Name
  {93caa8a5-9ab1-48f7-9877-77c38354e4a2}, !- Outdoor Air Stream Node Name
  {7e123871-e031-4187-b1f0-c08bcb4aab3a}, !- Return Air Stream Node Name
  {64728bad-c59e-4a51-bf8b-0212127abde3}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {ea1b2fd7-f9c5-41b5-9a76-953c848bd6a1}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cfe78e48-6314-4c19-a297-f7d6aea36a9a}, !- Control Zone or Zone List Name
  {964c61ad-518c-46eb-8236-2e8474a64617}, !- Cooling Control Zone or Zone List Name
  {d4384631-a1e8-4a25-83b4-edad34a193cf}, !- Heating Control Zone or Zone List Name
  {655b7829-55c9-40b0-b2f9-5c90052d7d51}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cfe78e48-6314-4c19-a297-f7d6aea36a9a}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {964c61ad-518c-46eb-8236-2e8474a64617}, !- Handle
  {94c5dd48-e924-497e-8f64-3b740e01839a}; !- Name

OS:ModelObjectList,
  {d4384631-a1e8-4a25-83b4-edad34a193cf}, !- Handle
  {9c1e1f9a-d5e7-46a7-972f-2a5468be082d}; !- Name

OS:ModelObjectList,
  {655b7829-55c9-40b0-b2f9-5c90052d7d51}, !- Handle
  {ea22b446-e6c9-4d70-a2b5-358a43f3cabd}; !- Name

OS:Schedule:Ruleset,
  {f9ae6947-3c8c-423b-ab0c-cd1adc02ca12}, !- Handle
  Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {2af99b64-0fb7-489f-baf2-b4ea1e233c2d}, !- Default Day Schedule Name
  {a6b99df5-7ea7-415a-859a-a4a1acb4c7db}, !- Summer Design Day Schedule Name
  {a18a1dc6-d112-427d-b041-f5922181d08e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2af99b64-0fb7-489f-baf2-b4ea1e233c2d}, !- Handle
  Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc1b6c0f-673e-42ab-be84-f8f201da3599}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a18a1dc6-d112-427d-b041-f5922181d08e}, !- Handle
  Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d60a6e1d-6b16-4407-a83e-90ebca904f6f}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6b99df5-7ea7-415a-859a-a4a1acb4c7db}, !- Handle
  Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b3635fa8-0411-4ee9-b434-d1eb2afa6b63}, !- Handle
  Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {f9ae6947-3c8c-423b-ab0c-cd1adc02ca12}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e5803263-711f-4b9e-9999-a1e3c0333fc4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e5803263-711f-4b9e-9999-a1e3c0333fc4}, !- Handle
  Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d9669c97-dfe9-4e47-9e2b-697cf849e5a1}, !- Handle
  Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {f9ae6947-3c8c-423b-ab0c-cd1adc02ca12}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {24dcf5f4-66b4-4b14-bd67-0caef2d4a887}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {24dcf5f4-66b4-4b14-bd67-0caef2d4a887}, !- Handle
  Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3887a515-720f-46e4-874f-9929ed9ddac4}, !- Handle
  Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {f9ae6947-3c8c-423b-ab0c-cd1adc02ca12}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {01155670-821e-4409-9e9a-a916f425581b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {01155670-821e-4409-9e9a-a916f425581b}, !- Handle
  Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {316220a6-96c0-416c-80ea-345568ba51a4}, !- Handle
  Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {f9ae6947-3c8c-423b-ab0c-cd1adc02ca12}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {23d035d7-7f5e-4e22-88cf-85fa084ca3c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {23d035d7-7f5e-4e22-88cf-85fa084ca3c9}, !- Handle
  Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {cf236717-e898-4aed-ae57-b1278534ab30}, !- Handle
  Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {f9ae6947-3c8c-423b-ab0c-cd1adc02ca12}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b4dd7894-3b45-46af-be78-f43c2f704d20}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b4dd7894-3b45-46af-be78-f43c2f704d20}, !- Handle
  Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {72c4f76d-53c1-40da-87fa-909de5d0c73f}, !- Handle
  Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {f9ae6947-3c8c-423b-ab0c-cd1adc02ca12}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {63eac6db-5f89-40d8-bc33-c5fa4eda2e33}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {63eac6db-5f89-40d8-bc33-c5fa4eda2e33}, !- Handle
  Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b49343de-9e38-44ae-b1f5-75e90b1598ce}, !- Handle
  Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {f9ae6947-3c8c-423b-ab0c-cd1adc02ca12}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3923380b-d4a2-4c45-a445-0c0124ee1854}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3923380b-d4a2-4c45-a445-0c0124ee1854}, !- Handle
  Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f4d7a4ff-9ed0-4689-9dfe-d867cbcde1da}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bcdcb2a4-9dbc-46b5-958b-69bbada1c42c}, !- Supply Air Inlet Node
  {33a0902a-2892-4943-bd6f-5de781978588}, !- Supply Air Outlet Node
  {cabf7540-1ba1-4fc3-9941-de6294b5397b}, !- Exhaust Air Inlet Node
  {9ef4a160-aabc-4549-96a5-1094c1fd31a9}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {704adf04-5f71-4b6f-99ea-032be700ddab}, !- Handle
  Node 800,                               !- Name
  {33a0902a-2892-4943-bd6f-5de781978588}, !- Inlet Port
  {ac8cc35d-1775-443d-b306-7c734e80f545}; !- Outlet Port

OS:Connection,
  {bcdcb2a4-9dbc-46b5-958b-69bbada1c42c}, !- Handle
  {ba40b7ea-29cc-4f44-bcd8-a1f65ecbb388}, !- Name
  {3d8da135-6009-4cdd-a387-d619b90096da}, !- Source Object
  3,                                      !- Outlet Port
  {f4d7a4ff-9ed0-4689-9dfe-d867cbcde1da}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {33a0902a-2892-4943-bd6f-5de781978588}, !- Handle
  {12fafe80-feca-4306-972e-1dab902fed4c}, !- Name
  {f4d7a4ff-9ed0-4689-9dfe-d867cbcde1da}, !- Source Object
  13,                                     !- Outlet Port
  {704adf04-5f71-4b6f-99ea-032be700ddab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac8cc35d-1775-443d-b306-7c734e80f545}, !- Handle
  {8791197c-7d74-4456-9135-dfcc16d1bc34}, !- Name
  {704adf04-5f71-4b6f-99ea-032be700ddab}, !- Source Object
  3,                                      !- Outlet Port
  {8a205003-ed9d-4f17-942d-d7962a77d637}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {07c0a45d-96e4-4fe7-af53-0288cdf6c5e6}, !- Handle
  Node 801,                               !- Name
  {1fd530ef-aba6-43d9-9b9f-40e7d7cee2c8}, !- Inlet Port
  {cabf7540-1ba1-4fc3-9941-de6294b5397b}; !- Outlet Port

OS:Connection,
  {1fd530ef-aba6-43d9-9b9f-40e7d7cee2c8}, !- Handle
  {c7425c62-df00-4af2-abbf-446f9c3b4789}, !- Name
  {8a205003-ed9d-4f17-942d-d7962a77d637}, !- Source Object
  7,                                      !- Outlet Port
  {07c0a45d-96e4-4fe7-af53-0288cdf6c5e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cabf7540-1ba1-4fc3-9941-de6294b5397b}, !- Handle
  {33102562-5e1e-4626-8076-7372c9b2e95c}, !- Name
  {07c0a45d-96e4-4fe7-af53-0288cdf6c5e6}, !- Source Object
  3,                                      !- Outlet Port
  {f4d7a4ff-9ed0-4689-9dfe-d867cbcde1da}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9ef4a160-aabc-4549-96a5-1094c1fd31a9}, !- Handle
  {ef666886-47f5-4d71-93d0-33b6618f6446}, !- Name
  {f4d7a4ff-9ed0-4689-9dfe-d867cbcde1da}, !- Source Object
  15,                                     !- Outlet Port
  {1f51d231-8b98-49da-a893-10e7474913ff}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {244ff6fb-33d4-4307-8715-47188571c427}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 33, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {732eeb93-6b02-4362-9c54-d652c37a1ead}, !- Reference Setpoint Node Name
  {732eeb93-6b02-4362-9c54-d652c37a1ead}, !- Mixed Air Stream Node Name
  {3d8da135-6009-4cdd-a387-d619b90096da}, !- Outdoor Air Stream Node Name
  {fb86220a-194b-493b-b632-69434717b3c8}, !- Return Air Stream Node Name
  {704adf04-5f71-4b6f-99ea-032be700ddab}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a40bd381-c8aa-4233-8621-13d736964925}, !- Handle
  Availability Manager Night Cycle 31,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {dd551933-ea16-4f76-840b-0095a081cef7}, !- Control Zone or Zone List Name
  {acb5b23f-9ec2-4156-a01c-1cb57e1db87d}, !- Cooling Control Zone or Zone List Name
  {d06b828c-e82d-4af2-8610-5718b202219d}, !- Heating Control Zone or Zone List Name
  {4aa0eb1d-2215-4516-b550-73a4fa4cfc89}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dd551933-ea16-4f76-840b-0095a081cef7}, !- Handle
  Availability Manager Night Cycle 31 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {acb5b23f-9ec2-4156-a01c-1cb57e1db87d}, !- Handle
  {fb44d20f-b221-44dd-8f9b-9b82658410fd}; !- Name

OS:ModelObjectList,
  {d06b828c-e82d-4af2-8610-5718b202219d}, !- Handle
  {ed75a5a7-1ca5-4135-b3b0-8d8fa0d4c3a0}; !- Name

OS:ModelObjectList,
  {4aa0eb1d-2215-4516-b550-73a4fa4cfc89}, !- Handle
  {60e70b4c-3e11-4739-92bc-fcbb623dc0a4}; !- Name

OS:Schedule:Ruleset,
  {77a5e282-9eea-4118-b9db-5d99af393ffe}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {ae14b799-b3d4-4b34-846c-62dbd756a82d}, !- Default Day Schedule Name
  {47645460-4cfe-42bc-aab9-941a22322a31}, !- Summer Design Day Schedule Name
  {fbced6cd-ee73-456e-948e-7eca2bb897ea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ae14b799-b3d4-4b34-846c-62dbd756a82d}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d9c61c2-0035-4226-ad63-2417c2076828}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbced6cd-ee73-456e-948e-7eca2bb897ea}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c7ebfb9-5137-49f1-a3f1-6e4915b60ba3}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47645460-4cfe-42bc-aab9-941a22322a31}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1e695d41-9744-4c43-932f-d8b1bec27b9f}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {77a5e282-9eea-4118-b9db-5d99af393ffe}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {258c399a-c669-427b-94d2-a4e9978af89f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {258c399a-c669-427b-94d2-a4e9978af89f}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {890abd42-3864-434d-84af-eb91dd1c8f83}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {77a5e282-9eea-4118-b9db-5d99af393ffe}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e90a819e-6ceb-4d04-8078-6298cd2e972a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e90a819e-6ceb-4d04-8078-6298cd2e972a}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6d97161a-1146-47b2-8742-86a98fc09f25}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {77a5e282-9eea-4118-b9db-5d99af393ffe}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {15f77fa0-b24e-47ee-b66b-8f28332bcf87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {15f77fa0-b24e-47ee-b66b-8f28332bcf87}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {52253f7b-f4de-44fc-a335-bc0c9b6f54e6}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {77a5e282-9eea-4118-b9db-5d99af393ffe}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a7694d52-af40-4479-b90f-4da72ae4160d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a7694d52-af40-4479-b90f-4da72ae4160d}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3ff70c27-3fe7-478f-b15d-ae74b6cbadfd}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {77a5e282-9eea-4118-b9db-5d99af393ffe}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {452338be-b2e0-40ad-ab2c-b73e94d52895}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {452338be-b2e0-40ad-ab2c-b73e94d52895}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {73cfe1d9-30e3-4ca7-b827-765ca9841ada}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {77a5e282-9eea-4118-b9db-5d99af393ffe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8c129ae8-a188-4f6d-b527-75e35d8973b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8c129ae8-a188-4f6d-b527-75e35d8973b5}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58069adc-fa7d-427e-a2fe-2e11677be390}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {77a5e282-9eea-4118-b9db-5d99af393ffe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d747a7d-296c-4055-8edc-bd19159d0029}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d747a7d-296c-4055-8edc-bd19159d0029}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e2bb3aca-6137-4035-8b22-7c864916e5a4}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {696b9e0d-0a5e-432b-bcab-bfb383fc2185}, !- Supply Air Inlet Node
  {906ea534-b3d6-413a-9376-7fb0a55c9fb7}, !- Supply Air Outlet Node
  {8fb8180f-6fbc-42fe-9ae2-90c1019affd2}, !- Exhaust Air Inlet Node
  {f54a9c6d-ed80-4250-9271-d083a62473df}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3c2b163e-b489-479e-9a78-9962d47e50d9}, !- Handle
  Node 802,                               !- Name
  {906ea534-b3d6-413a-9376-7fb0a55c9fb7}, !- Inlet Port
  {15099e42-9f4e-47a2-9bd0-23ce44f8ce8e}; !- Outlet Port

OS:Connection,
  {696b9e0d-0a5e-432b-bcab-bfb383fc2185}, !- Handle
  {56c3a67c-efe2-4488-a701-ad49648584c2}, !- Name
  {190f767b-2b58-4d8c-8cf0-60f29a10452f}, !- Source Object
  3,                                      !- Outlet Port
  {e2bb3aca-6137-4035-8b22-7c864916e5a4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {906ea534-b3d6-413a-9376-7fb0a55c9fb7}, !- Handle
  {e120a90f-269e-4b6f-8f51-3e37c8489590}, !- Name
  {e2bb3aca-6137-4035-8b22-7c864916e5a4}, !- Source Object
  13,                                     !- Outlet Port
  {3c2b163e-b489-479e-9a78-9962d47e50d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15099e42-9f4e-47a2-9bd0-23ce44f8ce8e}, !- Handle
  {3a807def-1fdc-46dc-8ffe-cf890552f195}, !- Name
  {3c2b163e-b489-479e-9a78-9962d47e50d9}, !- Source Object
  3,                                      !- Outlet Port
  {f73d6665-cb1f-4167-9dfb-2ca0f856ddf6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {74f00898-851e-4b05-826d-a6408b5c8c83}, !- Handle
  Node 803,                               !- Name
  {e0d87e2a-187f-41fd-b6f5-5fcf124a8775}, !- Inlet Port
  {8fb8180f-6fbc-42fe-9ae2-90c1019affd2}; !- Outlet Port

OS:Connection,
  {e0d87e2a-187f-41fd-b6f5-5fcf124a8775}, !- Handle
  {84bae2d5-d4bf-4fc8-af1a-7d533164d45f}, !- Name
  {f73d6665-cb1f-4167-9dfb-2ca0f856ddf6}, !- Source Object
  7,                                      !- Outlet Port
  {74f00898-851e-4b05-826d-a6408b5c8c83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fb8180f-6fbc-42fe-9ae2-90c1019affd2}, !- Handle
  {3fb48312-ad3c-4ba1-9957-2de5f072ade0}, !- Name
  {74f00898-851e-4b05-826d-a6408b5c8c83}, !- Source Object
  3,                                      !- Outlet Port
  {e2bb3aca-6137-4035-8b22-7c864916e5a4}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f54a9c6d-ed80-4250-9271-d083a62473df}, !- Handle
  {060646c6-14fc-4889-99cf-7687ad02fd93}, !- Name
  {e2bb3aca-6137-4035-8b22-7c864916e5a4}, !- Source Object
  15,                                     !- Outlet Port
  {164356b2-947c-49e6-af85-85651c811a60}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {5596570c-028e-46ec-8901-27c508bc1a79}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 34, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2b346e2e-4061-43a4-9178-cf2c96d5763c}, !- Reference Setpoint Node Name
  {2b346e2e-4061-43a4-9178-cf2c96d5763c}, !- Mixed Air Stream Node Name
  {190f767b-2b58-4d8c-8cf0-60f29a10452f}, !- Outdoor Air Stream Node Name
  {b7c24177-36b1-4e21-a38e-7b7aad4889f3}, !- Return Air Stream Node Name
  {3c2b163e-b489-479e-9a78-9962d47e50d9}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {43599b85-ea42-45d8-a2a4-f9856128a635}, !- Handle
  Availability Manager Night Cycle 32,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {34fb0fe6-84d2-42ae-a74d-221cf53ae709}, !- Control Zone or Zone List Name
  {88acdbca-9a82-401a-8a9a-6833ad51e7f7}, !- Cooling Control Zone or Zone List Name
  {de559613-ebf5-40b2-8dc3-5f50a3271986}, !- Heating Control Zone or Zone List Name
  {fe5802e7-473d-407b-8f19-6971ba8e1833}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {34fb0fe6-84d2-42ae-a74d-221cf53ae709}, !- Handle
  Availability Manager Night Cycle 32 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {88acdbca-9a82-401a-8a9a-6833ad51e7f7}, !- Handle
  {f7a68126-0263-4f99-9375-5a79b774ceca}; !- Name

OS:ModelObjectList,
  {de559613-ebf5-40b2-8dc3-5f50a3271986}, !- Handle
  {7fed9556-29cd-47ec-992b-620e5c45afdd}; !- Name

OS:ModelObjectList,
  {fe5802e7-473d-407b-8f19-6971ba8e1833}, !- Handle
  {2191e434-c56c-4d77-a6a6-acb1f0482465}; !- Name

OS:Schedule:Ruleset,
  {4a694f37-1d70-4a39-83be-13c2da201f7a}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {7d7783cb-3808-4e9a-b4f9-7c69c76b7fb2}, !- Default Day Schedule Name
  {35abd265-bf9c-46c5-a2e9-b14c0541965b}, !- Summer Design Day Schedule Name
  {5d94ef39-e9da-418c-abc3-c3345976212e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7d7783cb-3808-4e9a-b4f9-7c69c76b7fb2}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31fedfbc-b1aa-4a84-a173-9a7f49c52582}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d94ef39-e9da-418c-abc3-c3345976212e}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {615f5b6b-954e-48f1-9944-c060a6c02c7e}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35abd265-bf9c-46c5-a2e9-b14c0541965b}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1694c8d8-2484-4821-bd00-6cd029e8fa72}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {4a694f37-1d70-4a39-83be-13c2da201f7a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d045219f-0add-4b78-ae5a-983cfa2eb0fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {d045219f-0add-4b78-ae5a-983cfa2eb0fe}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {07d91d5b-936b-4b96-a962-8dce11bbb224}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {4a694f37-1d70-4a39-83be-13c2da201f7a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c14cdcdf-d135-45dd-baca-b5e05a0e639a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {c14cdcdf-d135-45dd-baca-b5e05a0e639a}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {27200e2b-80b2-49fe-b89c-d1a93822d658}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {4a694f37-1d70-4a39-83be-13c2da201f7a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {38f7f1f1-44bf-4d11-be5c-f4131910fcd9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {38f7f1f1-44bf-4d11-be5c-f4131910fcd9}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {edcd6fd1-e124-44ae-a11c-773766b70906}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {4a694f37-1d70-4a39-83be-13c2da201f7a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cbb1b101-5ab0-41eb-9b45-3d2a73e75b2e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {cbb1b101-5ab0-41eb-9b45-3d2a73e75b2e}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {59449b52-a783-448f-99df-54e537b7ecf0}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {4a694f37-1d70-4a39-83be-13c2da201f7a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {10ee1c4b-9fe6-4c4b-a3ac-6b95e581babf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {10ee1c4b-9fe6-4c4b-a3ac-6b95e581babf}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0bfed253-2e2c-4949-9fc9-eb215e575d02}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {4a694f37-1d70-4a39-83be-13c2da201f7a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {406d7fcc-c4d2-4454-a97b-fab2feb050ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {406d7fcc-c4d2-4454-a97b-fab2feb050ce}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8a129094-b0df-4e44-ad68-457248d5b03d}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {4a694f37-1d70-4a39-83be-13c2da201f7a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40e89cca-2990-4a8f-90b4-030318edac40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40e89cca-2990-4a8f-90b4-030318edac40}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {33b2307c-0ffd-4dc1-82c1-f8c3bcc1d689}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5248ab05-7ca7-4851-ad45-881a0cc9f5cb}, !- Supply Air Inlet Node
  {5088ab39-0bf5-4e1d-8c7d-22930d6faac7}, !- Supply Air Outlet Node
  {0e779e15-f35a-4530-b21c-5fb8ca218642}, !- Exhaust Air Inlet Node
  {2d2cd1e3-9337-4cd3-a345-f2fe2641ea5c}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a01bebe9-c7a0-4eb0-9ea1-e848d149f6f4}, !- Handle
  Node 804,                               !- Name
  {5088ab39-0bf5-4e1d-8c7d-22930d6faac7}, !- Inlet Port
  {b81908a4-2499-4552-b2ed-bed828c51791}; !- Outlet Port

OS:Connection,
  {5248ab05-7ca7-4851-ad45-881a0cc9f5cb}, !- Handle
  {eb5f2efe-1774-4ae5-88ff-beb6fa61ea28}, !- Name
  {0ef483c4-0c76-4cf2-953e-2a327f569416}, !- Source Object
  3,                                      !- Outlet Port
  {33b2307c-0ffd-4dc1-82c1-f8c3bcc1d689}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5088ab39-0bf5-4e1d-8c7d-22930d6faac7}, !- Handle
  {f73a8972-d0cd-4319-b32f-b54e1ff1a0ac}, !- Name
  {33b2307c-0ffd-4dc1-82c1-f8c3bcc1d689}, !- Source Object
  13,                                     !- Outlet Port
  {a01bebe9-c7a0-4eb0-9ea1-e848d149f6f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b81908a4-2499-4552-b2ed-bed828c51791}, !- Handle
  {2d6b96e5-6f9c-4b41-b884-0926444bf4e8}, !- Name
  {a01bebe9-c7a0-4eb0-9ea1-e848d149f6f4}, !- Source Object
  3,                                      !- Outlet Port
  {3d7c69f3-ffb1-4db6-83e5-caa4056aef1e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {325b21bd-fdcf-45f2-8f57-4a8550d85e27}, !- Handle
  Node 805,                               !- Name
  {aef3b6b8-b890-41d5-ba63-651842e34bdf}, !- Inlet Port
  {0e779e15-f35a-4530-b21c-5fb8ca218642}; !- Outlet Port

OS:Connection,
  {aef3b6b8-b890-41d5-ba63-651842e34bdf}, !- Handle
  {b80ef2b3-1e98-4bc2-8131-2e1f6308a9bd}, !- Name
  {3d7c69f3-ffb1-4db6-83e5-caa4056aef1e}, !- Source Object
  7,                                      !- Outlet Port
  {325b21bd-fdcf-45f2-8f57-4a8550d85e27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e779e15-f35a-4530-b21c-5fb8ca218642}, !- Handle
  {b79db1da-5592-4e80-a381-a02b874bdf03}, !- Name
  {325b21bd-fdcf-45f2-8f57-4a8550d85e27}, !- Source Object
  3,                                      !- Outlet Port
  {33b2307c-0ffd-4dc1-82c1-f8c3bcc1d689}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2d2cd1e3-9337-4cd3-a345-f2fe2641ea5c}, !- Handle
  {0ec0a555-c3d7-4a36-9cde-6d933cba08dc}, !- Name
  {33b2307c-0ffd-4dc1-82c1-f8c3bcc1d689}, !- Source Object
  15,                                     !- Outlet Port
  {7503ed72-0f29-4d5a-8085-6de4b8e735e9}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {5d4a0cf0-f0e3-4b61-8200-1ff6b7d92d48}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 35, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {0f2e43f1-da9c-40b7-b2f1-89b48131d7c0}, !- Reference Setpoint Node Name
  {0f2e43f1-da9c-40b7-b2f1-89b48131d7c0}, !- Mixed Air Stream Node Name
  {0ef483c4-0c76-4cf2-953e-2a327f569416}, !- Outdoor Air Stream Node Name
  {d926a0e4-dc95-4b3d-8bf4-299bdcc512fa}, !- Return Air Stream Node Name
  {a01bebe9-c7a0-4eb0-9ea1-e848d149f6f4}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {824e1f35-8d5b-4463-beed-ba0727f7ec57}, !- Handle
  Availability Manager Night Cycle 33,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e84367c0-7f1a-448c-9876-5f352d86e7c2}, !- Control Zone or Zone List Name
  {312b6926-be55-49de-88b1-775226594358}, !- Cooling Control Zone or Zone List Name
  {0792940b-33e1-4b3f-90f2-1f271c0d5682}, !- Heating Control Zone or Zone List Name
  {d192d25e-babc-4413-839b-abb47732697a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e84367c0-7f1a-448c-9876-5f352d86e7c2}, !- Handle
  Availability Manager Night Cycle 33 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {312b6926-be55-49de-88b1-775226594358}, !- Handle
  {bd40e1a3-e111-49bf-b4d7-a3022e423f39}; !- Name

OS:ModelObjectList,
  {0792940b-33e1-4b3f-90f2-1f271c0d5682}, !- Handle
  {a1b25ba1-daf2-47e9-9c9d-97f5254e88e6}; !- Name

OS:ModelObjectList,
  {d192d25e-babc-4413-839b-abb47732697a}, !- Handle
  {5d6db543-f2b8-496b-868a-76ae31ca89a9}; !- Name

OS:Schedule:Ruleset,
  {5506af42-e60a-4784-b3de-38da429aae6e}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {1fc2e341-4892-4480-8491-0720dc921a66}, !- Default Day Schedule Name
  {c267da91-b8e6-44d0-870f-06bcbc8fe4a2}, !- Summer Design Day Schedule Name
  {35fb6b8a-6909-4e4d-9748-8c0d3962e46a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1fc2e341-4892-4480-8491-0720dc921a66}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9c4dd86-9ea4-4a78-887c-1545eb08d676}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35fb6b8a-6909-4e4d-9748-8c0d3962e46a}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6556e9a5-5c30-44bd-8cec-69cda79528dc}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c267da91-b8e6-44d0-870f-06bcbc8fe4a2}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {950c3082-0378-44de-8724-2b28bce6d82c}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {5506af42-e60a-4784-b3de-38da429aae6e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {26085436-aab7-4613-bca1-d70a8c5d3e32}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {26085436-aab7-4613-bca1-d70a8c5d3e32}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c1f6110f-457b-4bae-9d8f-4311f53ce33d}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {5506af42-e60a-4784-b3de-38da429aae6e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c4d9110f-9eb3-46fa-bf59-62ea7c46ba17}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {c4d9110f-9eb3-46fa-bf59-62ea7c46ba17}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c328830d-44ec-4c75-af7c-8fd1fc787c7c}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {5506af42-e60a-4784-b3de-38da429aae6e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {52d43065-25f8-401b-afe9-eb979fbd8324}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {52d43065-25f8-401b-afe9-eb979fbd8324}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e6a4e828-3aef-455d-a347-81e858eb5755}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {5506af42-e60a-4784-b3de-38da429aae6e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3c00babd-5a64-48f3-85bd-ccb784e01a06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3c00babd-5a64-48f3-85bd-ccb784e01a06}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9a9c4cc5-13d3-4229-8f06-a535a896b53a}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {5506af42-e60a-4784-b3de-38da429aae6e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8e988c33-d6d2-4e9c-ab1a-653656ae8d80}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8e988c33-d6d2-4e9c-ab1a-653656ae8d80}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {fef160fb-e9ec-46fa-aa96-274b2ecaa727}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {5506af42-e60a-4784-b3de-38da429aae6e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f6ec257d-2db4-4c70-b7ea-53c523928562}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f6ec257d-2db4-4c70-b7ea-53c523928562}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3fbfeaf0-9fa1-47bf-aabb-841c04ea8def}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {5506af42-e60a-4784-b3de-38da429aae6e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69543765-83e7-49b1-b6e3-d2448077d27d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69543765-83e7-49b1-b6e3-d2448077d27d}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {69f5cbd5-12d6-4fa0-ba2d-e4905b3daf0b}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bc64f202-407b-4add-8906-6aafcc8b92e8}, !- Supply Air Inlet Node
  {2da46d8c-5855-4b2d-8aff-3e568a3c2631}, !- Supply Air Outlet Node
  {28396448-3418-44f3-946e-ec5a17816869}, !- Exhaust Air Inlet Node
  {f6004f18-250f-4cf6-b022-7e8484a59b56}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0ef93ba3-0c18-49b4-a9bf-33ad09e0080e}, !- Handle
  Node 806,                               !- Name
  {2da46d8c-5855-4b2d-8aff-3e568a3c2631}, !- Inlet Port
  {37ea260e-b279-4e7a-b1fe-4dbd01d87afe}; !- Outlet Port

OS:Connection,
  {bc64f202-407b-4add-8906-6aafcc8b92e8}, !- Handle
  {b4e98698-a3b6-4799-9741-33e44739f213}, !- Name
  {3eb479eb-2434-40cd-814d-f29ba562ebc6}, !- Source Object
  3,                                      !- Outlet Port
  {69f5cbd5-12d6-4fa0-ba2d-e4905b3daf0b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2da46d8c-5855-4b2d-8aff-3e568a3c2631}, !- Handle
  {08749796-8e18-4fdc-ab2f-ec1600017053}, !- Name
  {69f5cbd5-12d6-4fa0-ba2d-e4905b3daf0b}, !- Source Object
  13,                                     !- Outlet Port
  {0ef93ba3-0c18-49b4-a9bf-33ad09e0080e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37ea260e-b279-4e7a-b1fe-4dbd01d87afe}, !- Handle
  {04e7f514-c78e-4787-b9fd-613da4b829b9}, !- Name
  {0ef93ba3-0c18-49b4-a9bf-33ad09e0080e}, !- Source Object
  3,                                      !- Outlet Port
  {c264e87f-0d94-4460-aa60-e3df3afd7c0d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {99d1a2a1-907b-4911-81d5-50b81d9e2663}, !- Handle
  Node 807,                               !- Name
  {2b7b5f3b-08f0-4565-b797-99e10692fe1f}, !- Inlet Port
  {28396448-3418-44f3-946e-ec5a17816869}; !- Outlet Port

OS:Connection,
  {2b7b5f3b-08f0-4565-b797-99e10692fe1f}, !- Handle
  {05bcff0c-e26f-445a-8699-d8dbdc6d88a5}, !- Name
  {c264e87f-0d94-4460-aa60-e3df3afd7c0d}, !- Source Object
  7,                                      !- Outlet Port
  {99d1a2a1-907b-4911-81d5-50b81d9e2663}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28396448-3418-44f3-946e-ec5a17816869}, !- Handle
  {dcff5202-6aed-4101-8609-f4084bc17ffc}, !- Name
  {99d1a2a1-907b-4911-81d5-50b81d9e2663}, !- Source Object
  3,                                      !- Outlet Port
  {69f5cbd5-12d6-4fa0-ba2d-e4905b3daf0b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f6004f18-250f-4cf6-b022-7e8484a59b56}, !- Handle
  {e66321a7-7c2b-4927-813d-91771a5b3883}, !- Name
  {69f5cbd5-12d6-4fa0-ba2d-e4905b3daf0b}, !- Source Object
  15,                                     !- Outlet Port
  {66c4682e-a78a-4b1b-9b62-ffd00267f9d9}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d422314d-4ade-4bc6-8fbd-7e37f1ca96d8}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 36, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5197fb4f-1bde-4fd2-add5-1697d10bbfc2}, !- Reference Setpoint Node Name
  {5197fb4f-1bde-4fd2-add5-1697d10bbfc2}, !- Mixed Air Stream Node Name
  {3eb479eb-2434-40cd-814d-f29ba562ebc6}, !- Outdoor Air Stream Node Name
  {37e056ec-48ea-4bf7-b24b-16b6d0ead07e}, !- Return Air Stream Node Name
  {0ef93ba3-0c18-49b4-a9bf-33ad09e0080e}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {34d328c2-6a9a-48aa-91a8-8e5f200556c9}, !- Handle
  Availability Manager Night Cycle 34,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ed217b5b-1d1a-4826-86eb-4244e67de7e5}, !- Control Zone or Zone List Name
  {2e0ba7b5-ac7a-445c-b4a7-9c249d336390}, !- Cooling Control Zone or Zone List Name
  {18e70747-d08d-4e49-8e8b-aeb880d6099e}, !- Heating Control Zone or Zone List Name
  {e2b2fe4d-e980-4af1-8d5c-9d4994666b1b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ed217b5b-1d1a-4826-86eb-4244e67de7e5}, !- Handle
  Availability Manager Night Cycle 34 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2e0ba7b5-ac7a-445c-b4a7-9c249d336390}, !- Handle
  {1339924f-e8eb-44eb-8480-98727d38ad9c}; !- Name

OS:ModelObjectList,
  {18e70747-d08d-4e49-8e8b-aeb880d6099e}, !- Handle
  {dade82d0-1e35-4ee0-920f-9fa91720688c}; !- Name

OS:ModelObjectList,
  {e2b2fe4d-e980-4af1-8d5c-9d4994666b1b}, !- Handle
  {b11d5d84-37da-4c3c-979c-ffbdec7b9c26}; !- Name

OS:Schedule:Ruleset,
  {cb5469ec-6988-45af-ab95-c66734c14075}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {3f3b8373-7bd1-4054-8e7a-a1d936ea8fde}, !- Default Day Schedule Name
  {45d7955f-3b76-43f6-9219-db2fba734515}, !- Summer Design Day Schedule Name
  {9c659a65-7e47-4b0f-b9dd-bc8c3df4e601}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f3b8373-7bd1-4054-8e7a-a1d936ea8fde}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a51acd56-ae0e-4648-84d6-3b9caeb561d0}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c659a65-7e47-4b0f-b9dd-bc8c3df4e601}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2df7ee5b-406b-4030-be84-e287d2ddea0a}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {45d7955f-3b76-43f6-9219-db2fba734515}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ac6bb887-a06c-4c80-a3b3-ab94ef2d78a8}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {cb5469ec-6988-45af-ab95-c66734c14075}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fea429dd-5d07-4b21-ae86-baa2591fde9a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {fea429dd-5d07-4b21-ae86-baa2591fde9a}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0b7c8eef-19f7-4384-ad15-3e46d5a9c7ad}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {cb5469ec-6988-45af-ab95-c66734c14075}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f9f58c6e-64a3-4c93-9d18-dd05315a1d3c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f9f58c6e-64a3-4c93-9d18-dd05315a1d3c}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {1566ea24-36bd-4951-9392-767ba4458254}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {cb5469ec-6988-45af-ab95-c66734c14075}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4998f04e-cf59-4abf-ad43-460be6049dd1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {4998f04e-cf59-4abf-ad43-460be6049dd1}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5e16fc82-9bef-4c9d-a290-7b823e537246}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {cb5469ec-6988-45af-ab95-c66734c14075}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ef8547c4-cd44-42aa-971e-96ed0ac250a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ef8547c4-cd44-42aa-971e-96ed0ac250a3}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5b27a601-bdad-4393-8dc0-de89b98b6fd5}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {cb5469ec-6988-45af-ab95-c66734c14075}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {54fdfc82-d2f7-4714-9791-d608d0b62134}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {54fdfc82-d2f7-4714-9791-d608d0b62134}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d3bfb47c-35d6-4353-8996-4339427f90dd}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {cb5469ec-6988-45af-ab95-c66734c14075}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f37df721-92f2-40ca-8c30-9a38f3ef0197}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f37df721-92f2-40ca-8c30-9a38f3ef0197}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a2cadd3-e63f-4a37-87b7-1501671b301e}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {cb5469ec-6988-45af-ab95-c66734c14075}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {37a8ec22-84e9-4b85-81aa-198b3b57e057}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37a8ec22-84e9-4b85-81aa-198b3b57e057}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d9da97d8-2ed0-41b6-9876-ae9b0ffbe1fd}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a9d21469-d71d-4545-bce6-e4cee720dbcf}, !- Supply Air Inlet Node
  {fd2ba92c-35b1-4d83-b1f3-cd4daa2a84d3}, !- Supply Air Outlet Node
  {6c251565-9146-4fe1-98be-e4a32345b953}, !- Exhaust Air Inlet Node
  {6d497c02-59d9-4f81-8508-fd5c39f0ac3c}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9f26bc61-5786-4536-9555-9cae02406541}, !- Handle
  Node 808,                               !- Name
  {fd2ba92c-35b1-4d83-b1f3-cd4daa2a84d3}, !- Inlet Port
  {b82b0177-b06a-4e24-8b5c-1335a263bf7a}; !- Outlet Port

OS:Connection,
  {a9d21469-d71d-4545-bce6-e4cee720dbcf}, !- Handle
  {2f2d9a3a-9688-4380-a622-8053b40a3197}, !- Name
  {8632959c-4692-4103-8f63-37782cc39d36}, !- Source Object
  3,                                      !- Outlet Port
  {d9da97d8-2ed0-41b6-9876-ae9b0ffbe1fd}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {fd2ba92c-35b1-4d83-b1f3-cd4daa2a84d3}, !- Handle
  {860499cc-c7fd-4914-b7b4-5afdcbe78094}, !- Name
  {d9da97d8-2ed0-41b6-9876-ae9b0ffbe1fd}, !- Source Object
  13,                                     !- Outlet Port
  {9f26bc61-5786-4536-9555-9cae02406541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b82b0177-b06a-4e24-8b5c-1335a263bf7a}, !- Handle
  {4c16d4d1-4312-4116-9594-acddc9f78444}, !- Name
  {9f26bc61-5786-4536-9555-9cae02406541}, !- Source Object
  3,                                      !- Outlet Port
  {7597935e-6c6b-4a5b-b978-f6a8aa27366b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cd750ebe-a70b-4bc4-901f-b2959835d410}, !- Handle
  Node 809,                               !- Name
  {650c6ae3-a476-4896-8a0c-a9b5352b7ab9}, !- Inlet Port
  {6c251565-9146-4fe1-98be-e4a32345b953}; !- Outlet Port

OS:Connection,
  {650c6ae3-a476-4896-8a0c-a9b5352b7ab9}, !- Handle
  {0745d6db-2e2f-4ebd-9a95-0be5bfead0e6}, !- Name
  {7597935e-6c6b-4a5b-b978-f6a8aa27366b}, !- Source Object
  7,                                      !- Outlet Port
  {cd750ebe-a70b-4bc4-901f-b2959835d410}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c251565-9146-4fe1-98be-e4a32345b953}, !- Handle
  {b0760373-efa0-4adf-8078-e73508031d84}, !- Name
  {cd750ebe-a70b-4bc4-901f-b2959835d410}, !- Source Object
  3,                                      !- Outlet Port
  {d9da97d8-2ed0-41b6-9876-ae9b0ffbe1fd}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6d497c02-59d9-4f81-8508-fd5c39f0ac3c}, !- Handle
  {f923b19e-31c2-417f-bee4-c9e90fedbb9c}, !- Name
  {d9da97d8-2ed0-41b6-9876-ae9b0ffbe1fd}, !- Source Object
  15,                                     !- Outlet Port
  {94bcaf19-928e-4a9c-abf7-7f6994a5f802}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {392a81a6-0c69-414d-a7c1-1300318d6055}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 37, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {33a40cd6-81f2-4792-9604-a0d83664cb99}, !- Reference Setpoint Node Name
  {33a40cd6-81f2-4792-9604-a0d83664cb99}, !- Mixed Air Stream Node Name
  {8632959c-4692-4103-8f63-37782cc39d36}, !- Outdoor Air Stream Node Name
  {2d398bb2-4065-4689-ac30-60df361a7033}, !- Return Air Stream Node Name
  {9f26bc61-5786-4536-9555-9cae02406541}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a97084d0-06ae-4603-ba29-2cde5adc0a69}, !- Handle
  Availability Manager Night Cycle 35,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {243f2a9d-f1a1-4ac9-82f2-98ab5616d466}, !- Control Zone or Zone List Name
  {a093aa18-1838-4577-aa3b-5381fb056bb4}, !- Cooling Control Zone or Zone List Name
  {c6e0f8e8-62b5-4815-9258-f139d107087d}, !- Heating Control Zone or Zone List Name
  {a031913f-55d5-40ba-a2b5-3c676dbb8a4e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {243f2a9d-f1a1-4ac9-82f2-98ab5616d466}, !- Handle
  Availability Manager Night Cycle 35 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a093aa18-1838-4577-aa3b-5381fb056bb4}, !- Handle
  {c8d716d4-12c0-4b08-9149-6008a52f85e8}; !- Name

OS:ModelObjectList,
  {c6e0f8e8-62b5-4815-9258-f139d107087d}, !- Handle
  {d4606f88-5118-4db1-a555-cd1989588175}; !- Name

OS:ModelObjectList,
  {a031913f-55d5-40ba-a2b5-3c676dbb8a4e}, !- Handle
  {59900fb4-ec6a-4a1e-8c13-0abf2ad56f72}; !- Name

OS:Schedule:Ruleset,
  {7fc79d95-ad91-40d3-bf7a-d5487303e11b}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {7acb07af-c682-480d-ac1f-e27f91850562}, !- Default Day Schedule Name
  {47477829-82ad-405a-81c1-1928fcbb6db6}, !- Summer Design Day Schedule Name
  {fdd6efaf-cb92-4726-a356-5824302eb9b4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7acb07af-c682-480d-ac1f-e27f91850562}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f45b490-f871-46d9-b003-183389971e2d}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fdd6efaf-cb92-4726-a356-5824302eb9b4}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1be4217-4ad4-4db9-9aaa-d049e35ea7d4}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47477829-82ad-405a-81c1-1928fcbb6db6}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b585bcbb-69a5-4ce3-bf71-89029eb0ad70}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {7fc79d95-ad91-40d3-bf7a-d5487303e11b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {56a695f9-3de4-4c65-b827-c2ff9cbe67f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {56a695f9-3de4-4c65-b827-c2ff9cbe67f0}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {aac1f3f7-b009-4e07-ae47-6f88e56f772e}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {7fc79d95-ad91-40d3-bf7a-d5487303e11b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {697fd470-1759-4fd0-a828-f1cd80c25114}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {697fd470-1759-4fd0-a828-f1cd80c25114}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8c79315a-90f9-45b8-9259-748013c71a82}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {7fc79d95-ad91-40d3-bf7a-d5487303e11b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2fbb4d01-34b0-4cc6-9377-c05a0180784e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {2fbb4d01-34b0-4cc6-9377-c05a0180784e}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {2cef0255-a24d-4098-a012-b25b219f8df2}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {7fc79d95-ad91-40d3-bf7a-d5487303e11b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {889dc7d8-40b6-4904-bc20-dd4e8c011e52}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {889dc7d8-40b6-4904-bc20-dd4e8c011e52}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {dd7c2857-c1f5-43b5-b9b7-3fceca75f25c}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {7fc79d95-ad91-40d3-bf7a-d5487303e11b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3c5b3bed-f227-4e47-84c3-fe83e4c937a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3c5b3bed-f227-4e47-84c3-fe83e4c937a1}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {3992b927-a039-4052-b6b7-c459a03df505}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {7fc79d95-ad91-40d3-bf7a-d5487303e11b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {55dc615d-6b07-41f0-a433-bf8c1ff9f7ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {55dc615d-6b07-41f0-a433-bf8c1ff9f7ac}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e5d7bfe1-274e-40a8-ae1b-0da2fbe0ddc7}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {7fc79d95-ad91-40d3-bf7a-d5487303e11b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f899608-d0b1-463e-b052-f2378538479d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f899608-d0b1-463e-b052-f2378538479d}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f7aa453e-2c3e-4304-8bb3-ce147cd96018}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5857fa0b-d119-466d-97ba-1d6794533b1e}, !- Supply Air Inlet Node
  {432260ec-ccb9-407d-92fa-495dbc61a32a}, !- Supply Air Outlet Node
  {d4ff77b9-8d75-4424-acb0-23823173c9f9}, !- Exhaust Air Inlet Node
  {0ffa9cc8-f30d-49f2-b401-443ae57ab291}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {bfa76751-d8b4-497a-bf19-de44e2d01e4a}, !- Handle
  Node 810,                               !- Name
  {432260ec-ccb9-407d-92fa-495dbc61a32a}, !- Inlet Port
  {561497ba-8d76-4847-a5d1-9b03944f5e56}; !- Outlet Port

OS:Connection,
  {5857fa0b-d119-466d-97ba-1d6794533b1e}, !- Handle
  {9a17e98a-c337-4747-ba17-89054279e6bc}, !- Name
  {a7f73ffa-99b6-4484-be3e-68b59f0cb91f}, !- Source Object
  3,                                      !- Outlet Port
  {f7aa453e-2c3e-4304-8bb3-ce147cd96018}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {432260ec-ccb9-407d-92fa-495dbc61a32a}, !- Handle
  {3c279276-7aae-4503-bfbc-20038aac34da}, !- Name
  {f7aa453e-2c3e-4304-8bb3-ce147cd96018}, !- Source Object
  13,                                     !- Outlet Port
  {bfa76751-d8b4-497a-bf19-de44e2d01e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {561497ba-8d76-4847-a5d1-9b03944f5e56}, !- Handle
  {8506c752-24d7-490a-b094-13852027e3c9}, !- Name
  {bfa76751-d8b4-497a-bf19-de44e2d01e4a}, !- Source Object
  3,                                      !- Outlet Port
  {36e85c7d-2d96-4f23-b8d0-ba5080a4e39a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {95d072b2-b786-4e17-8d1c-e60deb17c242}, !- Handle
  Node 811,                               !- Name
  {b4399866-0cd0-464a-888c-680b7631cf93}, !- Inlet Port
  {d4ff77b9-8d75-4424-acb0-23823173c9f9}; !- Outlet Port

OS:Connection,
  {b4399866-0cd0-464a-888c-680b7631cf93}, !- Handle
  {e4dfc579-3908-4b52-ad67-25893a6c0d17}, !- Name
  {36e85c7d-2d96-4f23-b8d0-ba5080a4e39a}, !- Source Object
  7,                                      !- Outlet Port
  {95d072b2-b786-4e17-8d1c-e60deb17c242}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4ff77b9-8d75-4424-acb0-23823173c9f9}, !- Handle
  {bd0607eb-4a23-4a82-bd21-29182926e70a}, !- Name
  {95d072b2-b786-4e17-8d1c-e60deb17c242}, !- Source Object
  3,                                      !- Outlet Port
  {f7aa453e-2c3e-4304-8bb3-ce147cd96018}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0ffa9cc8-f30d-49f2-b401-443ae57ab291}, !- Handle
  {209d7ba2-c7d5-4143-ac7c-f1cd27c5f3e4}, !- Name
  {f7aa453e-2c3e-4304-8bb3-ce147cd96018}, !- Source Object
  15,                                     !- Outlet Port
  {ccf8d3cb-c085-4674-a5c0-8491849c725a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {35578f89-bfe7-443b-a73a-3e76abd9b00a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 38, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c093a57f-affd-45d0-b509-b1a70f3ad2b8}, !- Reference Setpoint Node Name
  {c093a57f-affd-45d0-b509-b1a70f3ad2b8}, !- Mixed Air Stream Node Name
  {a7f73ffa-99b6-4484-be3e-68b59f0cb91f}, !- Outdoor Air Stream Node Name
  {8d5bae93-b23c-4494-a8b5-dbe8e6ac7083}, !- Return Air Stream Node Name
  {bfa76751-d8b4-497a-bf19-de44e2d01e4a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {ca65e7fa-2853-4c7d-8210-08e8e26a14f5}, !- Handle
  Availability Manager Night Cycle 36,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f5233589-e71b-49a8-9f12-fab5c250cebb}, !- Control Zone or Zone List Name
  {876fbbc0-81f1-486e-9b05-9d8a49da7763}, !- Cooling Control Zone or Zone List Name
  {d2f636ab-f6e6-4a48-82e6-b38dfdcd6e5c}, !- Heating Control Zone or Zone List Name
  {7990bd58-9920-4860-8481-268909f446c0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f5233589-e71b-49a8-9f12-fab5c250cebb}, !- Handle
  Availability Manager Night Cycle 36 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {876fbbc0-81f1-486e-9b05-9d8a49da7763}, !- Handle
  {da142487-5a77-4e24-91bd-a0e21d467cca}; !- Name

OS:ModelObjectList,
  {d2f636ab-f6e6-4a48-82e6-b38dfdcd6e5c}, !- Handle
  {e635b7c0-2d59-4ef4-ab11-1241c9a989e6}; !- Name

OS:ModelObjectList,
  {7990bd58-9920-4860-8481-268909f446c0}, !- Handle
  {dbec191b-30cf-4530-bfc7-f3cea27ce7a8}; !- Name

OS:Schedule:Ruleset,
  {ee2d349f-4786-4339-bfb9-8d7fd136e9cd}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {48873acd-823d-4bba-a6e0-e0d048f37210}, !- Default Day Schedule Name
  {6e4a84a1-86ed-4506-98b4-923c3c4b750d}, !- Summer Design Day Schedule Name
  {da348dc7-cf48-4f4d-9764-f256737483b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {48873acd-823d-4bba-a6e0-e0d048f37210}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ff8b14c-4481-430d-98b8-73033ab84e5c}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da348dc7-cf48-4f4d-9764-f256737483b9}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9601279e-d366-4198-99ed-c22327bfa4f3}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e4a84a1-86ed-4506-98b4-923c3c4b750d}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c48d634a-f9b8-43c0-922d-10472c6e3d1f}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {ee2d349f-4786-4339-bfb9-8d7fd136e9cd}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {191bcc9c-e2f0-4acb-8ebc-7644a6714ff3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {191bcc9c-e2f0-4acb-8ebc-7644a6714ff3}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {43ca5707-8a83-432b-8a8f-11aaa8902fa8}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {ee2d349f-4786-4339-bfb9-8d7fd136e9cd}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7af51600-df1e-42e3-8e8f-fb5ffc7bd454}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {7af51600-df1e-42e3-8e8f-fb5ffc7bd454}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {07730711-fe78-42ea-8576-9181b8c9780b}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {ee2d349f-4786-4339-bfb9-8d7fd136e9cd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d633b744-f35b-40a3-a651-972a3071bef8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d633b744-f35b-40a3-a651-972a3071bef8}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {27235d18-2cd6-41db-99a1-7f0725407004}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {ee2d349f-4786-4339-bfb9-8d7fd136e9cd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1382f4b9-c359-4796-8340-3b7190e89207}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1382f4b9-c359-4796-8340-3b7190e89207}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6154d772-3d41-4309-ac72-c8a2ca0e0fbb}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {ee2d349f-4786-4339-bfb9-8d7fd136e9cd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {16b6696f-0047-41be-abba-e3657202f357}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {16b6696f-0047-41be-abba-e3657202f357}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {55c45476-75a6-498d-b218-966de43e9e0e}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {ee2d349f-4786-4339-bfb9-8d7fd136e9cd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {177f4e5a-374c-40bf-8b5c-e5ff5ff04879}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {177f4e5a-374c-40bf-8b5c-e5ff5ff04879}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {52fd0aa0-e51e-431d-a642-a97a3de759ad}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {ee2d349f-4786-4339-bfb9-8d7fd136e9cd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb670373-6ddc-427a-8f39-3691e82cc058}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb670373-6ddc-427a-8f39-3691e82cc058}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f03dd6ab-c630-4095-a9d6-f69da3bbcb5b}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c0b4c6ac-79e1-4e31-aa4b-f36d70fd60cb}, !- Supply Air Inlet Node
  {c5ac5eba-7322-4cc0-b9bc-238acaf2f164}, !- Supply Air Outlet Node
  {e1846417-b669-40ea-bbf2-e1ff2a0cfdff}, !- Exhaust Air Inlet Node
  {c071b79a-6067-4c20-afe7-f047ef2d0bdd}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {79cee713-0c00-4591-84e3-700f211d3a46}, !- Handle
  Node 812,                               !- Name
  {c5ac5eba-7322-4cc0-b9bc-238acaf2f164}, !- Inlet Port
  {5b7f703b-909e-4eaa-9897-91dfbda8efd5}; !- Outlet Port

OS:Connection,
  {c0b4c6ac-79e1-4e31-aa4b-f36d70fd60cb}, !- Handle
  {a7a461a3-cc79-493f-87ed-f832f7dd4209}, !- Name
  {0162e012-7677-4379-b924-bdb111d92def}, !- Source Object
  3,                                      !- Outlet Port
  {f03dd6ab-c630-4095-a9d6-f69da3bbcb5b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c5ac5eba-7322-4cc0-b9bc-238acaf2f164}, !- Handle
  {964c0cc7-8210-451f-b08c-496455070a73}, !- Name
  {f03dd6ab-c630-4095-a9d6-f69da3bbcb5b}, !- Source Object
  13,                                     !- Outlet Port
  {79cee713-0c00-4591-84e3-700f211d3a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b7f703b-909e-4eaa-9897-91dfbda8efd5}, !- Handle
  {8e8306e8-adb3-45a5-ba6a-b33ba4cffee0}, !- Name
  {79cee713-0c00-4591-84e3-700f211d3a46}, !- Source Object
  3,                                      !- Outlet Port
  {f63160aa-4fd9-4040-9eca-630997cde496}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05c24fa2-0c8d-4891-8170-5d33b1683b74}, !- Handle
  Node 813,                               !- Name
  {10e67301-2dbf-4093-8307-3d40a2d0ed2c}, !- Inlet Port
  {e1846417-b669-40ea-bbf2-e1ff2a0cfdff}; !- Outlet Port

OS:Connection,
  {10e67301-2dbf-4093-8307-3d40a2d0ed2c}, !- Handle
  {65ae82f0-294b-4429-94d6-52861da300f7}, !- Name
  {f63160aa-4fd9-4040-9eca-630997cde496}, !- Source Object
  7,                                      !- Outlet Port
  {05c24fa2-0c8d-4891-8170-5d33b1683b74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1846417-b669-40ea-bbf2-e1ff2a0cfdff}, !- Handle
  {dcb273cb-6c92-43a8-8952-6a367483967d}, !- Name
  {05c24fa2-0c8d-4891-8170-5d33b1683b74}, !- Source Object
  3,                                      !- Outlet Port
  {f03dd6ab-c630-4095-a9d6-f69da3bbcb5b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c071b79a-6067-4c20-afe7-f047ef2d0bdd}, !- Handle
  {b53f5bc2-f223-4e6e-a153-d91c9aa550b5}, !- Name
  {f03dd6ab-c630-4095-a9d6-f69da3bbcb5b}, !- Source Object
  15,                                     !- Outlet Port
  {55c261f8-d345-4da9-8cab-1a91eb3900a9}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a6af95f5-c906-43ab-8365-fcd1696e605e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 39, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a727a8ed-165a-4c0b-ab38-ae803b12e80a}, !- Reference Setpoint Node Name
  {a727a8ed-165a-4c0b-ab38-ae803b12e80a}, !- Mixed Air Stream Node Name
  {0162e012-7677-4379-b924-bdb111d92def}, !- Outdoor Air Stream Node Name
  {84ff15df-ab36-4841-b82f-78ac491a7743}, !- Return Air Stream Node Name
  {79cee713-0c00-4591-84e3-700f211d3a46}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {4ce0b838-e63b-4bf8-83e0-53da13e70c27}, !- Handle
  Availability Manager Night Cycle 37,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {be0e8a5c-a2fe-4a89-9618-729141df420a}, !- Control Zone or Zone List Name
  {b0645c71-8e14-4ab6-b7e8-d57538d2080f}, !- Cooling Control Zone or Zone List Name
  {1541e5e3-2f37-4456-aef2-88decffd0b58}, !- Heating Control Zone or Zone List Name
  {1474dbb2-6f48-4d2b-a90f-79a49afc04e3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {be0e8a5c-a2fe-4a89-9618-729141df420a}, !- Handle
  Availability Manager Night Cycle 37 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b0645c71-8e14-4ab6-b7e8-d57538d2080f}, !- Handle
  {fbb59fee-769f-44d8-b0e6-d3593a581e48}; !- Name

OS:ModelObjectList,
  {1541e5e3-2f37-4456-aef2-88decffd0b58}, !- Handle
  {f1b3ad83-6520-44bf-be3a-43234c22656e}; !- Name

OS:ModelObjectList,
  {1474dbb2-6f48-4d2b-a90f-79a49afc04e3}, !- Handle
  {f9ee954f-a013-4623-a568-6174770ddf78}; !- Name

OS:Schedule:Ruleset,
  {d999d0f9-06f9-45e0-83dc-40a8d4b6b191}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {0af14f25-1330-4189-b7be-b8704971750e}, !- Default Day Schedule Name
  {0eed39c8-9074-4138-87dc-e6d842f00232}, !- Summer Design Day Schedule Name
  {deaee2e1-ba99-42e5-add8-ce7c6e5df569}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0af14f25-1330-4189-b7be-b8704971750e}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbb1501c-e86d-4b0f-96f1-7e9c92fb001b}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {deaee2e1-ba99-42e5-add8-ce7c6e5df569}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {deb3ef23-53f6-4123-bf75-c60848b27982}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0eed39c8-9074-4138-87dc-e6d842f00232}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1a121be-fa3e-412f-87a7-904be58df3f0}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {d999d0f9-06f9-45e0-83dc-40a8d4b6b191}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4a35b7bf-0253-42d8-8c56-e666eaca2cbc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4a35b7bf-0253-42d8-8c56-e666eaca2cbc}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {beeed6a4-b6be-4e35-b834-d81d845b1ac6}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {d999d0f9-06f9-45e0-83dc-40a8d4b6b191}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e219f6df-5dae-40e6-8894-9744c2c94e50}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e219f6df-5dae-40e6-8894-9744c2c94e50}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ad0c526b-3512-43e3-809e-cbd1b0423537}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {d999d0f9-06f9-45e0-83dc-40a8d4b6b191}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {84152f3d-39ca-4368-a183-971fc6c2c96f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {84152f3d-39ca-4368-a183-971fc6c2c96f}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {20c1347e-cdd0-44d9-94fe-dd1e3f5e30ce}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {d999d0f9-06f9-45e0-83dc-40a8d4b6b191}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {88cd36b4-7394-4cbc-8440-544b5cb104a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {88cd36b4-7394-4cbc-8440-544b5cb104a3}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {80e10655-ff02-4375-a737-d5f22b7b263e}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {d999d0f9-06f9-45e0-83dc-40a8d4b6b191}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {44c3e2cd-ade8-4782-9198-0b1eb74f963d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {44c3e2cd-ade8-4782-9198-0b1eb74f963d}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b691b748-dd6a-4d42-bd34-c1da5274ef11}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {d999d0f9-06f9-45e0-83dc-40a8d4b6b191}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {15c27b55-e2fb-4e2e-b70c-f89d3ced14f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {15c27b55-e2fb-4e2e-b70c-f89d3ced14f4}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {118215d3-d099-44d3-b930-e5202a448c44}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {d999d0f9-06f9-45e0-83dc-40a8d4b6b191}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dacc271e-3c17-45cf-8563-28bbad7ce284}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dacc271e-3c17-45cf-8563-28bbad7ce284}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0350a5be-2ff3-4f17-ad11-f8853b3c90a7}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {35bf1bb8-138c-4a66-8d24-a42f82264d90}, !- Supply Air Inlet Node
  {842b9374-fa9d-4df9-aca5-2975662a89fc}, !- Supply Air Outlet Node
  {d33391f1-0afe-4171-a9c4-9a177c58e75e}, !- Exhaust Air Inlet Node
  {36abd13f-f82c-4b9a-bf01-f1787cb41312}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {21c380d0-a549-4dff-904b-329d63d06be7}, !- Handle
  Node 814,                               !- Name
  {842b9374-fa9d-4df9-aca5-2975662a89fc}, !- Inlet Port
  {12a598ea-586f-487b-b67b-282b8fd9956a}; !- Outlet Port

OS:Connection,
  {35bf1bb8-138c-4a66-8d24-a42f82264d90}, !- Handle
  {6014fa79-5754-4bf5-b422-064c7a3e12be}, !- Name
  {f039b879-018a-4316-a876-9e488b200a91}, !- Source Object
  3,                                      !- Outlet Port
  {0350a5be-2ff3-4f17-ad11-f8853b3c90a7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {842b9374-fa9d-4df9-aca5-2975662a89fc}, !- Handle
  {6968fd8f-966c-403d-8bba-36d127a43e15}, !- Name
  {0350a5be-2ff3-4f17-ad11-f8853b3c90a7}, !- Source Object
  13,                                     !- Outlet Port
  {21c380d0-a549-4dff-904b-329d63d06be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12a598ea-586f-487b-b67b-282b8fd9956a}, !- Handle
  {f9dcce4d-0d19-47df-91fe-39e95aecf1ba}, !- Name
  {21c380d0-a549-4dff-904b-329d63d06be7}, !- Source Object
  3,                                      !- Outlet Port
  {14841038-fa5b-4741-9b4b-6be13218fc7a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c0ab7a3d-c1f2-46fb-980f-4963618ed3a9}, !- Handle
  Node 815,                               !- Name
  {2f0baaf7-d1da-474b-b63c-712803b46d0f}, !- Inlet Port
  {d33391f1-0afe-4171-a9c4-9a177c58e75e}; !- Outlet Port

OS:Connection,
  {2f0baaf7-d1da-474b-b63c-712803b46d0f}, !- Handle
  {a079b3fa-d3b1-4f5e-be0c-c779a250fd96}, !- Name
  {14841038-fa5b-4741-9b4b-6be13218fc7a}, !- Source Object
  7,                                      !- Outlet Port
  {c0ab7a3d-c1f2-46fb-980f-4963618ed3a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d33391f1-0afe-4171-a9c4-9a177c58e75e}, !- Handle
  {e5e744f0-cdc1-4add-8bf8-be09b16316ce}, !- Name
  {c0ab7a3d-c1f2-46fb-980f-4963618ed3a9}, !- Source Object
  3,                                      !- Outlet Port
  {0350a5be-2ff3-4f17-ad11-f8853b3c90a7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {36abd13f-f82c-4b9a-bf01-f1787cb41312}, !- Handle
  {b017516b-ac16-4706-ac96-3d5288c9641f}, !- Name
  {0350a5be-2ff3-4f17-ad11-f8853b3c90a7}, !- Source Object
  15,                                     !- Outlet Port
  {47dcb25e-90ff-47b2-9fbc-7769edd4730f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {5064e2a6-cdd6-4585-aee6-50e28f7e4543}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 40, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b621020f-b463-4bb0-845c-fb860ad61eb8}, !- Reference Setpoint Node Name
  {b621020f-b463-4bb0-845c-fb860ad61eb8}, !- Mixed Air Stream Node Name
  {f039b879-018a-4316-a876-9e488b200a91}, !- Outdoor Air Stream Node Name
  {a50ad1ef-0529-4570-9d8e-a7af0190b0d2}, !- Return Air Stream Node Name
  {21c380d0-a549-4dff-904b-329d63d06be7}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e562d5b4-f90c-47f9-b6ee-0d0f41684a5a}, !- Handle
  Availability Manager Night Cycle 38,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {04e25802-7149-4114-b37d-fc526901fe4b}, !- Control Zone or Zone List Name
  {33384dfe-138f-4e09-900e-e9285373868e}, !- Cooling Control Zone or Zone List Name
  {da341109-852f-4a0a-8b24-3c782f10ad46}, !- Heating Control Zone or Zone List Name
  {6943c631-e61f-44ae-94e8-bffa935f6002}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {04e25802-7149-4114-b37d-fc526901fe4b}, !- Handle
  Availability Manager Night Cycle 38 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {33384dfe-138f-4e09-900e-e9285373868e}, !- Handle
  {86b2a6b2-71d8-4ed7-9d75-df23cf06ed3a}; !- Name

OS:ModelObjectList,
  {da341109-852f-4a0a-8b24-3c782f10ad46}, !- Handle
  {132d9fe3-334b-4d17-bc4f-8f4a3722e995}; !- Name

OS:ModelObjectList,
  {6943c631-e61f-44ae-94e8-bffa935f6002}, !- Handle
  {0e7ae8cd-3335-498e-a4d0-5b3b039bcd77}; !- Name

OS:Schedule:Ruleset,
  {fabe0ca7-30e2-495e-82e9-e459b9d5359e}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {bdf00fd1-7d7f-489a-a462-1e5291a736e4}, !- Default Day Schedule Name
  {1785ba31-64cf-4db4-9ec2-f79d691664f6}, !- Summer Design Day Schedule Name
  {dd5628a0-67ee-4744-81e5-9227920ad2c3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bdf00fd1-7d7f-489a-a462-1e5291a736e4}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c53364d6-d417-482d-844a-28640b2b2e57}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd5628a0-67ee-4744-81e5-9227920ad2c3}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb0544c9-44f2-4011-beff-02bb2fc359a4}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1785ba31-64cf-4db4-9ec2-f79d691664f6}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1cfdc59e-4a5f-4501-a0a2-4d2e4d53dd87}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {fabe0ca7-30e2-495e-82e9-e459b9d5359e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6eb6a1fc-8267-464e-ae23-9c8908f99e49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {6eb6a1fc-8267-464e-ae23-9c8908f99e49}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ddef9aca-da48-455a-af4f-6bcd3ca3c746}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {fabe0ca7-30e2-495e-82e9-e459b9d5359e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1944fd92-7104-4eff-be8d-c9a17c905cfc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {1944fd92-7104-4eff-be8d-c9a17c905cfc}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7c8ba1ca-92ca-4805-9afc-8b43dbd92917}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {fabe0ca7-30e2-495e-82e9-e459b9d5359e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {543e8dcb-eaf4-409b-871a-b7ed23c853d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {543e8dcb-eaf4-409b-871a-b7ed23c853d6}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6c632f3c-0f89-44eb-a98e-ca00ada5f619}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {fabe0ca7-30e2-495e-82e9-e459b9d5359e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {28b46a05-5ccb-4fa7-ae42-ea03c6f07c4e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {28b46a05-5ccb-4fa7-ae42-ea03c6f07c4e}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {05f0a632-490e-47c6-ac38-96ef704d5ece}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {fabe0ca7-30e2-495e-82e9-e459b9d5359e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {74a837a9-8833-493a-859e-9507dbb9bf3c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {74a837a9-8833-493a-859e-9507dbb9bf3c}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c4a51a9e-1b4d-46ec-a9f3-e35fe912b746}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {fabe0ca7-30e2-495e-82e9-e459b9d5359e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f7c8afa-4a1a-4ff9-b377-79f9773e61fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f7c8afa-4a1a-4ff9-b377-79f9773e61fd}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9fa7dcf3-72ad-4267-bd00-b87b2376d7c5}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {fabe0ca7-30e2-495e-82e9-e459b9d5359e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ade65e68-3c2f-4e5d-ab52-3d295c1aaaf3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ade65e68-3c2f-4e5d-ab52-3d295c1aaaf3}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d946d183-3b30-4300-b278-3cf0740cc5e5}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {975ebda5-828f-437b-a66b-51f09a3140ff}, !- Supply Air Inlet Node
  {3f89c899-062f-433b-8ef8-08583ae01144}, !- Supply Air Outlet Node
  {a1eaecbd-19c4-44ea-8a96-16b70250eb36}, !- Exhaust Air Inlet Node
  {a4bf5b35-aca6-45ab-a401-d9a9d90ccbcd}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4065628f-c9fe-49e4-9303-e3d599cb38f2}, !- Handle
  Node 816,                               !- Name
  {3f89c899-062f-433b-8ef8-08583ae01144}, !- Inlet Port
  {1d72b85a-881f-48e2-92e4-e0b244396895}; !- Outlet Port

OS:Connection,
  {975ebda5-828f-437b-a66b-51f09a3140ff}, !- Handle
  {4b178b7b-6c02-4994-965d-8ca2c20bfa0e}, !- Name
  {73953539-23ac-47f6-abc4-ec5a4f692f04}, !- Source Object
  3,                                      !- Outlet Port
  {d946d183-3b30-4300-b278-3cf0740cc5e5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3f89c899-062f-433b-8ef8-08583ae01144}, !- Handle
  {7f3cc367-6477-4cb4-8923-aa0ee828fe48}, !- Name
  {d946d183-3b30-4300-b278-3cf0740cc5e5}, !- Source Object
  13,                                     !- Outlet Port
  {4065628f-c9fe-49e4-9303-e3d599cb38f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d72b85a-881f-48e2-92e4-e0b244396895}, !- Handle
  {df624ade-7637-45fc-af3c-0d277cc10901}, !- Name
  {4065628f-c9fe-49e4-9303-e3d599cb38f2}, !- Source Object
  3,                                      !- Outlet Port
  {613dd0c3-26d3-487a-bd94-0de616b93905}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4db298a9-6142-440f-826d-47479f4a3919}, !- Handle
  Node 817,                               !- Name
  {9fc62fce-492c-4bdd-a864-d517874ddc19}, !- Inlet Port
  {a1eaecbd-19c4-44ea-8a96-16b70250eb36}; !- Outlet Port

OS:Connection,
  {9fc62fce-492c-4bdd-a864-d517874ddc19}, !- Handle
  {2b2977f4-e58d-4cb2-bdb5-aab9b6158ca3}, !- Name
  {613dd0c3-26d3-487a-bd94-0de616b93905}, !- Source Object
  7,                                      !- Outlet Port
  {4db298a9-6142-440f-826d-47479f4a3919}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1eaecbd-19c4-44ea-8a96-16b70250eb36}, !- Handle
  {f8f12201-8927-4f01-9fa2-84b112b4ce25}, !- Name
  {4db298a9-6142-440f-826d-47479f4a3919}, !- Source Object
  3,                                      !- Outlet Port
  {d946d183-3b30-4300-b278-3cf0740cc5e5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a4bf5b35-aca6-45ab-a401-d9a9d90ccbcd}, !- Handle
  {14501d81-ef4b-4724-9d0e-9600f3ef84bf}, !- Name
  {d946d183-3b30-4300-b278-3cf0740cc5e5}, !- Source Object
  15,                                     !- Outlet Port
  {bdb07e42-a0f0-4cc8-bda2-5c51a186e907}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {93098d19-dd55-4fe2-bc2e-e6f85de73998}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 41, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {97cd75e8-f403-46e5-919b-945eb60fcb95}, !- Reference Setpoint Node Name
  {97cd75e8-f403-46e5-919b-945eb60fcb95}, !- Mixed Air Stream Node Name
  {73953539-23ac-47f6-abc4-ec5a4f692f04}, !- Outdoor Air Stream Node Name
  {e7bdfbd6-20f6-4894-beea-29b76770bba3}, !- Return Air Stream Node Name
  {4065628f-c9fe-49e4-9303-e3d599cb38f2}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {dfc405a7-f60b-46f2-bd67-23fb2612af21}, !- Handle
  Availability Manager Night Cycle 39,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a98f46b5-76ee-4fb3-ada4-65bdc32f1024}, !- Control Zone or Zone List Name
  {49b77ed5-215d-4f6b-84a3-ff588ce291d5}, !- Cooling Control Zone or Zone List Name
  {1f0cd26a-16c5-43e8-b744-05086f68ebd0}, !- Heating Control Zone or Zone List Name
  {39477a38-a3c6-47f8-a887-07bdb7842a26}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a98f46b5-76ee-4fb3-ada4-65bdc32f1024}, !- Handle
  Availability Manager Night Cycle 39 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {49b77ed5-215d-4f6b-84a3-ff588ce291d5}, !- Handle
  {24c76070-65ef-4cb1-9693-c244e17ec395}; !- Name

OS:ModelObjectList,
  {1f0cd26a-16c5-43e8-b744-05086f68ebd0}, !- Handle
  {09972506-3fa1-4d8c-87a0-b4cc1040d372}; !- Name

OS:ModelObjectList,
  {39477a38-a3c6-47f8-a887-07bdb7842a26}, !- Handle
  {c5af2e08-cdd3-4665-a0f9-5ed230821bd3}; !- Name

OS:Schedule:Ruleset,
  {8ede6ab3-e6ca-4880-a43f-e719a6a0cf53}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {1d01e43d-ed40-42b5-a0a0-9949c8a817a3}, !- Default Day Schedule Name
  {3408e8c2-b5c8-4ed8-95f7-3dad918199b0}, !- Summer Design Day Schedule Name
  {deb29920-92cd-45ff-9b21-475568bea418}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d01e43d-ed40-42b5-a0a0-9949c8a817a3}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71a8ef2e-c126-456e-8e61-5ed2eb43948a}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {deb29920-92cd-45ff-9b21-475568bea418}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb890b3c-c6e5-4aca-8c35-59af762cde40}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3408e8c2-b5c8-4ed8-95f7-3dad918199b0}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {62830277-adfa-4e17-9f76-f1622b788c38}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {8ede6ab3-e6ca-4880-a43f-e719a6a0cf53}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {eadfb5da-30b3-4427-a6c6-e666fae51692}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {eadfb5da-30b3-4427-a6c6-e666fae51692}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {12bf0126-d97d-4632-86fa-242b9c6bcee7}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {8ede6ab3-e6ca-4880-a43f-e719a6a0cf53}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a36a7caa-2b18-46b0-aac6-625e3f52468d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a36a7caa-2b18-46b0-aac6-625e3f52468d}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {64cee233-639d-435f-82da-366af32a56df}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {8ede6ab3-e6ca-4880-a43f-e719a6a0cf53}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0c8f0cc8-33ad-4ebc-b73c-18c49392c199}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0c8f0cc8-33ad-4ebc-b73c-18c49392c199}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {dcb746c4-8e9c-4c1d-b8f5-1fa155d74618}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {8ede6ab3-e6ca-4880-a43f-e719a6a0cf53}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {82ea0336-43b7-4be4-acd4-53e08d96f909}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {82ea0336-43b7-4be4-acd4-53e08d96f909}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {279b2162-d81b-4606-bb6b-530633747a65}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {8ede6ab3-e6ca-4880-a43f-e719a6a0cf53}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {67221e0b-be81-4d2a-bbbf-fb5ba7fbe50e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {67221e0b-be81-4d2a-bbbf-fb5ba7fbe50e}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {dfd88354-0c66-4356-9438-b5bfe522c269}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {8ede6ab3-e6ca-4880-a43f-e719a6a0cf53}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bff6d55f-47fd-44b6-842f-a7d01fd7fead}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bff6d55f-47fd-44b6-842f-a7d01fd7fead}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {12f8a45b-d756-40b5-8c68-193f0b35d01d}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {8ede6ab3-e6ca-4880-a43f-e719a6a0cf53}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f9a93b5-f98c-4510-9a0c-c975b4cda31e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f9a93b5-f98c-4510-9a0c-c975b4cda31e}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {55fe705f-14c9-4d8c-bfab-71a85c19824d}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6b280c99-df04-4277-b35a-501364f769e1}, !- Supply Air Inlet Node
  {ad0dacfa-bb68-4595-9459-8e0645cae92a}, !- Supply Air Outlet Node
  {b8d37082-6ec9-45e5-875d-846944286e4b}, !- Exhaust Air Inlet Node
  {760fdfb0-5fbb-4f55-8a7c-6f7e7b97853c}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {cd9cff95-a033-462b-b7f1-197175b5c589}, !- Handle
  Node 818,                               !- Name
  {ad0dacfa-bb68-4595-9459-8e0645cae92a}, !- Inlet Port
  {ad13019d-33bb-4982-bd17-63674094f061}; !- Outlet Port

OS:Connection,
  {6b280c99-df04-4277-b35a-501364f769e1}, !- Handle
  {2e8b5d75-36e7-493d-90bd-4f8e83c57f98}, !- Name
  {36c37185-5467-4112-a737-4cf8cb65e0f8}, !- Source Object
  3,                                      !- Outlet Port
  {55fe705f-14c9-4d8c-bfab-71a85c19824d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ad0dacfa-bb68-4595-9459-8e0645cae92a}, !- Handle
  {6ed77097-e4a2-4993-b65d-d2b6bd4d3ca6}, !- Name
  {55fe705f-14c9-4d8c-bfab-71a85c19824d}, !- Source Object
  13,                                     !- Outlet Port
  {cd9cff95-a033-462b-b7f1-197175b5c589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad13019d-33bb-4982-bd17-63674094f061}, !- Handle
  {69afd1e1-0dd3-48ca-be3f-334c41abdb31}, !- Name
  {cd9cff95-a033-462b-b7f1-197175b5c589}, !- Source Object
  3,                                      !- Outlet Port
  {47c31f7f-cf86-4174-a5e6-4b6f90306209}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9b55138d-ae83-4888-83d4-d06f9899309e}, !- Handle
  Node 819,                               !- Name
  {dd14abe6-7c85-41e2-87ba-16464c0bf321}, !- Inlet Port
  {b8d37082-6ec9-45e5-875d-846944286e4b}; !- Outlet Port

OS:Connection,
  {dd14abe6-7c85-41e2-87ba-16464c0bf321}, !- Handle
  {79ba2589-4f81-4ab3-aabd-9d9e13e966ca}, !- Name
  {47c31f7f-cf86-4174-a5e6-4b6f90306209}, !- Source Object
  7,                                      !- Outlet Port
  {9b55138d-ae83-4888-83d4-d06f9899309e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8d37082-6ec9-45e5-875d-846944286e4b}, !- Handle
  {494f2d90-907c-4d9c-b13b-6b6a2e84e9f0}, !- Name
  {9b55138d-ae83-4888-83d4-d06f9899309e}, !- Source Object
  3,                                      !- Outlet Port
  {55fe705f-14c9-4d8c-bfab-71a85c19824d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {760fdfb0-5fbb-4f55-8a7c-6f7e7b97853c}, !- Handle
  {6ddea5e1-8b15-4c40-b252-4b753d2a308f}, !- Name
  {55fe705f-14c9-4d8c-bfab-71a85c19824d}, !- Source Object
  15,                                     !- Outlet Port
  {9a9d267a-9f77-4041-9423-258f1c97801e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3be14f1c-48e8-4f12-b96b-0828fd79c2c0}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 42, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ecc062a6-81e6-415c-bf99-e235434365d7}, !- Reference Setpoint Node Name
  {ecc062a6-81e6-415c-bf99-e235434365d7}, !- Mixed Air Stream Node Name
  {36c37185-5467-4112-a737-4cf8cb65e0f8}, !- Outdoor Air Stream Node Name
  {8864e9e0-f9d0-4347-99c8-caba29acd441}, !- Return Air Stream Node Name
  {cd9cff95-a033-462b-b7f1-197175b5c589}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {dabe06da-438a-458f-aceb-fd2633f97256}, !- Handle
  Availability Manager Night Cycle 40,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {501834c3-b4ee-466e-afad-845831db90c2}, !- Control Zone or Zone List Name
  {88b5b507-4ed5-47eb-b2fd-1b4aa99243dd}, !- Cooling Control Zone or Zone List Name
  {bdd25a05-7a13-4b67-9240-3de2df1ac67e}, !- Heating Control Zone or Zone List Name
  {43932306-a6ea-4688-842d-bd247ce1bfb3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {501834c3-b4ee-466e-afad-845831db90c2}, !- Handle
  Availability Manager Night Cycle 40 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {88b5b507-4ed5-47eb-b2fd-1b4aa99243dd}, !- Handle
  {e762e535-eaab-4322-8de7-80bdaa6dba91}; !- Name

OS:ModelObjectList,
  {bdd25a05-7a13-4b67-9240-3de2df1ac67e}, !- Handle
  {1d1e6e88-cedc-4c97-b209-4116f51c7550}; !- Name

OS:ModelObjectList,
  {43932306-a6ea-4688-842d-bd247ce1bfb3}, !- Handle
  {5da96c9d-bc32-40d0-9de4-b7c0b03c3c34}; !- Name

OS:Schedule:Ruleset,
  {c93b1a8c-42e3-4995-aab2-a4fc62137dd2}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {a1694456-d9e9-498b-a5e1-1da3cf4a8618}, !- Default Day Schedule Name
  {17021e67-60f1-443b-a82e-11e1bae26781}, !- Summer Design Day Schedule Name
  {7822d785-520d-462b-87af-38e228d0d511}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a1694456-d9e9-498b-a5e1-1da3cf4a8618}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d458216d-71ed-4b77-b251-e60438469167}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7822d785-520d-462b-87af-38e228d0d511}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {338d3c9a-4a30-4987-9c5d-863cf1d35b4a}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17021e67-60f1-443b-a82e-11e1bae26781}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e4ebc868-deb3-49a9-865f-dae24052b6c9}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {c93b1a8c-42e3-4995-aab2-a4fc62137dd2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d2d308dd-0338-4d5e-929a-bd8dca9afcac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {d2d308dd-0338-4d5e-929a-bd8dca9afcac}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {67f9e4a3-bb64-433a-bfaa-da9e2f9a2c66}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {c93b1a8c-42e3-4995-aab2-a4fc62137dd2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c788f3b6-a62e-4975-b78f-f3df2d6e743f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {c788f3b6-a62e-4975-b78f-f3df2d6e743f}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8fe7c875-c0c8-4a1c-879d-6fbe6d9083ff}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {c93b1a8c-42e3-4995-aab2-a4fc62137dd2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5f35a02c-79ec-4f3c-b597-73fb1fada1a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {5f35a02c-79ec-4f3c-b597-73fb1fada1a5}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {47f11276-8226-4171-9f42-1a8883b7a0e8}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {c93b1a8c-42e3-4995-aab2-a4fc62137dd2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {75bee1ed-ca76-4a55-bf46-5b033720b939}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {75bee1ed-ca76-4a55-bf46-5b033720b939}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {19666163-f176-44dd-bd6e-66c4cfefcad9}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {c93b1a8c-42e3-4995-aab2-a4fc62137dd2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c49c530c-50d2-4122-b957-63e42e5ebcfa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c49c530c-50d2-4122-b957-63e42e5ebcfa}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {1a83cf58-bbec-463f-acca-a41909507515}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {c93b1a8c-42e3-4995-aab2-a4fc62137dd2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f1edc32-1ec9-46ca-a245-4c8b95fa9101}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8f1edc32-1ec9-46ca-a245-4c8b95fa9101}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {86a3978c-660a-45e3-9769-62cbc681f885}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {c93b1a8c-42e3-4995-aab2-a4fc62137dd2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fde5bfe4-0367-4c00-87a2-1c4357f94146}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fde5bfe4-0367-4c00-87a2-1c4357f94146}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {004886b4-7d7d-46f9-8a8b-a5976024adea}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {26b910f8-9a1b-4918-8d1e-f09e265f6dbd}, !- Supply Air Inlet Node
  {1fa09986-930a-40e1-b603-45cf0fa58796}, !- Supply Air Outlet Node
  {58c8bfdd-b9fd-49e9-a265-a516dd0dbca8}, !- Exhaust Air Inlet Node
  {f1cbb497-c751-48f1-b0dd-1eefe0f307ea}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8a4c180f-f987-4fec-b19c-47e78772c588}, !- Handle
  Node 820,                               !- Name
  {1fa09986-930a-40e1-b603-45cf0fa58796}, !- Inlet Port
  {5d02d3c9-ee2c-4813-a431-185e589c919b}; !- Outlet Port

OS:Connection,
  {26b910f8-9a1b-4918-8d1e-f09e265f6dbd}, !- Handle
  {ae75bafe-01d7-45f5-bd23-7d0c62149b30}, !- Name
  {1c978791-9aec-4b39-8b56-9289460bfa53}, !- Source Object
  3,                                      !- Outlet Port
  {004886b4-7d7d-46f9-8a8b-a5976024adea}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1fa09986-930a-40e1-b603-45cf0fa58796}, !- Handle
  {1c407830-2ade-463b-8209-11d90885d50a}, !- Name
  {004886b4-7d7d-46f9-8a8b-a5976024adea}, !- Source Object
  13,                                     !- Outlet Port
  {8a4c180f-f987-4fec-b19c-47e78772c588}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d02d3c9-ee2c-4813-a431-185e589c919b}, !- Handle
  {f8696d1b-fc37-43b8-86b5-4f242a803f77}, !- Name
  {8a4c180f-f987-4fec-b19c-47e78772c588}, !- Source Object
  3,                                      !- Outlet Port
  {0378ad3b-8943-4469-b4d1-ef43a3c88b35}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {63f9f981-66f9-4d61-91d5-84f863a13694}, !- Handle
  Node 821,                               !- Name
  {e076bee9-8ba4-4bf4-9306-882a43722dc5}, !- Inlet Port
  {58c8bfdd-b9fd-49e9-a265-a516dd0dbca8}; !- Outlet Port

OS:Connection,
  {e076bee9-8ba4-4bf4-9306-882a43722dc5}, !- Handle
  {dbf5ec9d-7e57-439a-94a1-132c389a3b1f}, !- Name
  {0378ad3b-8943-4469-b4d1-ef43a3c88b35}, !- Source Object
  7,                                      !- Outlet Port
  {63f9f981-66f9-4d61-91d5-84f863a13694}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58c8bfdd-b9fd-49e9-a265-a516dd0dbca8}, !- Handle
  {8b0d5441-810c-431f-adc5-d0216df998fe}, !- Name
  {63f9f981-66f9-4d61-91d5-84f863a13694}, !- Source Object
  3,                                      !- Outlet Port
  {004886b4-7d7d-46f9-8a8b-a5976024adea}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f1cbb497-c751-48f1-b0dd-1eefe0f307ea}, !- Handle
  {395e1356-b676-4dcf-9558-9b067459aadc}, !- Name
  {004886b4-7d7d-46f9-8a8b-a5976024adea}, !- Source Object
  15,                                     !- Outlet Port
  {2940e4bd-abe9-4c54-a1d1-81ffb1a5fddf}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {dcce512e-0981-42bb-ac7e-bd72518d2d91}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 43, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {47a2689b-a474-477c-b0c9-ac5e07b4268d}, !- Reference Setpoint Node Name
  {47a2689b-a474-477c-b0c9-ac5e07b4268d}, !- Mixed Air Stream Node Name
  {1c978791-9aec-4b39-8b56-9289460bfa53}, !- Outdoor Air Stream Node Name
  {aca9337a-ddb7-4c15-91c3-5bb174b9cbe8}, !- Return Air Stream Node Name
  {8a4c180f-f987-4fec-b19c-47e78772c588}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {29f94378-edbb-4004-9248-5bb2eebff8a3}, !- Handle
  Availability Manager Night Cycle 41,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {78e468ba-6e46-4996-94ac-0449e187757d}, !- Control Zone or Zone List Name
  {93ccd7da-4ce1-4e71-add3-b2b10562a775}, !- Cooling Control Zone or Zone List Name
  {10509d30-140d-4071-814c-e41b25192d2e}, !- Heating Control Zone or Zone List Name
  {83b7c29e-fed9-46b9-9c6d-06d52d74b6be}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {78e468ba-6e46-4996-94ac-0449e187757d}, !- Handle
  Availability Manager Night Cycle 41 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {93ccd7da-4ce1-4e71-add3-b2b10562a775}, !- Handle
  {2c150c69-a832-44e7-afa7-bb5085a512bf}; !- Name

OS:ModelObjectList,
  {10509d30-140d-4071-814c-e41b25192d2e}, !- Handle
  {e8d60a8a-3812-433d-bab2-9822e150244c}; !- Name

OS:ModelObjectList,
  {83b7c29e-fed9-46b9-9c6d-06d52d74b6be}, !- Handle
  {80dcfe09-1c70-4df7-9faa-f9533e4cc49f}; !- Name

OS:Schedule:Ruleset,
  {c6e64434-b9e0-461c-add7-481a19c04a7c}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {c9e03e0a-7815-4a2d-a5e5-9c5da7baa7b4}, !- Default Day Schedule Name
  {f7d5b5de-f62a-4f8e-b672-c4b257e1e0e6}, !- Summer Design Day Schedule Name
  {855f86d2-eea5-4f45-9571-4d41c9752ddd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c9e03e0a-7815-4a2d-a5e5-9c5da7baa7b4}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8886620a-ed0e-4466-8e7b-0b8c54ee4be4}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {855f86d2-eea5-4f45-9571-4d41c9752ddd}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63704483-d680-451e-a8d6-477282f7f1ba}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7d5b5de-f62a-4f8e-b672-c4b257e1e0e6}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b13a7090-7215-4f5d-afc5-8306b6de5c9e}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {c6e64434-b9e0-461c-add7-481a19c04a7c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2cfd3805-b53e-4cda-b8c7-23c551664dba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2cfd3805-b53e-4cda-b8c7-23c551664dba}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {044a3a0a-f95e-42b5-966d-07ad57888c9c}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {c6e64434-b9e0-461c-add7-481a19c04a7c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {24297a20-f031-4ef5-8d17-db82ae538a06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {24297a20-f031-4ef5-8d17-db82ae538a06}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {790ea048-0776-4fdd-a20d-ddb540ff160d}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {c6e64434-b9e0-461c-add7-481a19c04a7c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {eeebab9d-4380-4040-8534-b4f72510d5dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {eeebab9d-4380-4040-8534-b4f72510d5dd}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d10cc0ce-e3ea-4529-9a46-9682dd5ba1fc}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {c6e64434-b9e0-461c-add7-481a19c04a7c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7fd04eaa-866f-47be-88d2-b5a4a59eced1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7fd04eaa-866f-47be-88d2-b5a4a59eced1}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a889416f-7440-4c6a-825c-058950dd970f}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {c6e64434-b9e0-461c-add7-481a19c04a7c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {11509615-d3d1-44a2-b790-067ed974c1c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {11509615-d3d1-44a2-b790-067ed974c1c1}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {df4108d6-d05a-4589-884c-190f51314e75}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {c6e64434-b9e0-461c-add7-481a19c04a7c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {37bfe350-e381-4cde-9569-b79c53d8a8be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {37bfe350-e381-4cde-9569-b79c53d8a8be}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {59b20623-457f-4856-a051-635ba6181d34}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {c6e64434-b9e0-461c-add7-481a19c04a7c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {757ac4d9-cf57-4568-b0e1-b825b944018b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {757ac4d9-cf57-4568-b0e1-b825b944018b}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5ab74f5c-fcf1-4deb-a099-42f383362a8e}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2e8b355e-d0b4-40de-a1cc-c966e6410486}, !- Supply Air Inlet Node
  {d77f081f-17ce-4f71-82a0-08326d13fcc5}, !- Supply Air Outlet Node
  {352caed5-1d65-4302-a3cc-82b094ad5ea4}, !- Exhaust Air Inlet Node
  {cab3d52c-109c-449c-84ab-da5e28de34cd}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {eebf3238-b3fb-4f1c-8efb-81a5676ad367}, !- Handle
  Node 822,                               !- Name
  {d77f081f-17ce-4f71-82a0-08326d13fcc5}, !- Inlet Port
  {45ce0b00-78d0-4f3b-8209-3b971c0ef070}; !- Outlet Port

OS:Connection,
  {2e8b355e-d0b4-40de-a1cc-c966e6410486}, !- Handle
  {0f3d4ab2-810f-49fe-a6ce-68fc1db4ae5e}, !- Name
  {78753357-fe5d-48af-82f5-d0d7ddbef8fe}, !- Source Object
  3,                                      !- Outlet Port
  {5ab74f5c-fcf1-4deb-a099-42f383362a8e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d77f081f-17ce-4f71-82a0-08326d13fcc5}, !- Handle
  {e23b8e82-edee-454b-b9a5-c01603af3426}, !- Name
  {5ab74f5c-fcf1-4deb-a099-42f383362a8e}, !- Source Object
  13,                                     !- Outlet Port
  {eebf3238-b3fb-4f1c-8efb-81a5676ad367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45ce0b00-78d0-4f3b-8209-3b971c0ef070}, !- Handle
  {59872155-80ff-440c-a181-cc37be055511}, !- Name
  {eebf3238-b3fb-4f1c-8efb-81a5676ad367}, !- Source Object
  3,                                      !- Outlet Port
  {ad0f1a4f-9296-4ff2-831b-b4b40be98072}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c33cfd86-31ca-4731-abca-cbfea49c6627}, !- Handle
  Node 823,                               !- Name
  {ccdfa56f-2d58-4e5b-9652-fc596496e013}, !- Inlet Port
  {352caed5-1d65-4302-a3cc-82b094ad5ea4}; !- Outlet Port

OS:Connection,
  {ccdfa56f-2d58-4e5b-9652-fc596496e013}, !- Handle
  {a700e320-66f0-4821-8970-0b38e2c4feb2}, !- Name
  {ad0f1a4f-9296-4ff2-831b-b4b40be98072}, !- Source Object
  7,                                      !- Outlet Port
  {c33cfd86-31ca-4731-abca-cbfea49c6627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {352caed5-1d65-4302-a3cc-82b094ad5ea4}, !- Handle
  {2fbf8f87-8d6c-4702-9584-36cf4aa1c88f}, !- Name
  {c33cfd86-31ca-4731-abca-cbfea49c6627}, !- Source Object
  3,                                      !- Outlet Port
  {5ab74f5c-fcf1-4deb-a099-42f383362a8e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {cab3d52c-109c-449c-84ab-da5e28de34cd}, !- Handle
  {99ce4d11-1a19-4216-9f07-6061b459f31d}, !- Name
  {5ab74f5c-fcf1-4deb-a099-42f383362a8e}, !- Source Object
  15,                                     !- Outlet Port
  {1423cedf-79cb-4fd4-88c8-0a801443e34a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0d8e312d-d43f-49f4-b895-06b813c467d3}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 44, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a7ba8f40-3bb1-47ed-bd99-2d58fa1791f9}, !- Reference Setpoint Node Name
  {a7ba8f40-3bb1-47ed-bd99-2d58fa1791f9}, !- Mixed Air Stream Node Name
  {78753357-fe5d-48af-82f5-d0d7ddbef8fe}, !- Outdoor Air Stream Node Name
  {b5c9b960-746e-4791-ad07-e664f1f4c986}, !- Return Air Stream Node Name
  {eebf3238-b3fb-4f1c-8efb-81a5676ad367}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {181987ca-6f7f-494b-b151-4117b7b417b8}, !- Handle
  Availability Manager Night Cycle 42,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {07961931-66c7-4963-b389-9d6fc27965f7}, !- Control Zone or Zone List Name
  {6f3333b5-1aa5-4020-a717-e8195bc38244}, !- Cooling Control Zone or Zone List Name
  {53a86d7d-fb32-4cc9-9123-fdd0648223f4}, !- Heating Control Zone or Zone List Name
  {4af92065-0a0e-4c7a-a63e-5e8f03f87d35}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {07961931-66c7-4963-b389-9d6fc27965f7}, !- Handle
  Availability Manager Night Cycle 42 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6f3333b5-1aa5-4020-a717-e8195bc38244}, !- Handle
  {cb03b085-c4b2-4a53-8a1d-4bc77ba19d7d}; !- Name

OS:ModelObjectList,
  {53a86d7d-fb32-4cc9-9123-fdd0648223f4}, !- Handle
  {b727b4b5-039f-4de8-a4d6-7e5ab0b1fe76}; !- Name

OS:ModelObjectList,
  {4af92065-0a0e-4c7a-a63e-5e8f03f87d35}, !- Handle
  {000ea253-a78e-4c97-90ba-82391a7b9270}; !- Name

OS:Schedule:Ruleset,
  {b738fb19-50f3-405a-9182-046fd93c9556}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {7016b1ec-9c89-43e2-a565-c0efe0b2fa6c}, !- Default Day Schedule Name
  {77d63fc2-f218-4a1f-8328-a4ca15f5c1ba}, !- Summer Design Day Schedule Name
  {5d101269-fabf-40a8-83ff-9cb27714b105}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7016b1ec-9c89-43e2-a565-c0efe0b2fa6c}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd1a0d96-44c7-4656-a826-1cab01678ec2}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d101269-fabf-40a8-83ff-9cb27714b105}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {67b9067a-bc41-456c-9e6c-6fa887129071}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77d63fc2-f218-4a1f-8328-a4ca15f5c1ba}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4da0139f-94da-42ab-a90a-82e841150ca7}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {b738fb19-50f3-405a-9182-046fd93c9556}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {31c70b57-5d7b-4912-8bf8-4fbb249b0360}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {31c70b57-5d7b-4912-8bf8-4fbb249b0360}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {90888f54-6c35-402c-b648-15bd0b86f307}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {b738fb19-50f3-405a-9182-046fd93c9556}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {bf5e5289-07d5-4cdf-af02-071cf63d0e83}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {bf5e5289-07d5-4cdf-af02-071cf63d0e83}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f3302412-2ba4-4889-955d-a80a51bd230a}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {b738fb19-50f3-405a-9182-046fd93c9556}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {dc8b831b-1d4d-42f9-b82b-29e0fd68a2ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {dc8b831b-1d4d-42f9-b82b-29e0fd68a2ff}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f0c11ee2-fa26-4b73-9c3a-c465643b74fb}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {b738fb19-50f3-405a-9182-046fd93c9556}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0bed2952-89c5-445a-81ff-d17eb63c613b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0bed2952-89c5-445a-81ff-d17eb63c613b}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e53a1981-d30e-4672-b7ab-c0ae1c814948}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {b738fb19-50f3-405a-9182-046fd93c9556}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3673709e-d6df-42dd-85d2-7e179a1d8cc5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3673709e-d6df-42dd-85d2-7e179a1d8cc5}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c348aa93-0cd7-4833-af1d-0333d1a198c3}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {b738fb19-50f3-405a-9182-046fd93c9556}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a430f1c4-0928-496d-8f24-b1db3d9884c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a430f1c4-0928-496d-8f24-b1db3d9884c4}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb85ae6b-12ca-46b7-aa0f-8fbab9fa17ad}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {b738fb19-50f3-405a-9182-046fd93c9556}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d4db5ff-621b-4548-a9c4-382fd8ea11cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d4db5ff-621b-4548-a9c4-382fd8ea11cb}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0b6d55d2-5abf-440a-8cd3-b7ef2c514c4f}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d859d30f-c594-4777-bc3a-e0c37e17e135}, !- Supply Air Inlet Node
  {af6efd7f-0679-48ff-b950-c3d48d06fbd6}, !- Supply Air Outlet Node
  {9a701c4a-cd32-4fe7-a0f3-07debdb55925}, !- Exhaust Air Inlet Node
  {af8ad486-7021-4e77-8bbc-2714ff64346b}, !- Exhaust Air Outlet Node
  210.9442044,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {bc757362-c49a-4832-a834-d403aaa65f02}, !- Handle
  Node 824,                               !- Name
  {af6efd7f-0679-48ff-b950-c3d48d06fbd6}, !- Inlet Port
  {a8abaf39-44d0-45c2-8b18-74ff426d8e9c}; !- Outlet Port

OS:Connection,
  {d859d30f-c594-4777-bc3a-e0c37e17e135}, !- Handle
  {3e8fa34d-491d-46d9-b907-c449b1a9ba3e}, !- Name
  {b3ad62be-d057-4395-a9a7-4ec6ea1dfa5f}, !- Source Object
  3,                                      !- Outlet Port
  {0b6d55d2-5abf-440a-8cd3-b7ef2c514c4f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {af6efd7f-0679-48ff-b950-c3d48d06fbd6}, !- Handle
  {b42c42a6-42d6-4b1f-a393-eb8be5bb08c4}, !- Name
  {0b6d55d2-5abf-440a-8cd3-b7ef2c514c4f}, !- Source Object
  13,                                     !- Outlet Port
  {bc757362-c49a-4832-a834-d403aaa65f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8abaf39-44d0-45c2-8b18-74ff426d8e9c}, !- Handle
  {74ab7864-e31b-4c21-aa28-3027dc35679f}, !- Name
  {bc757362-c49a-4832-a834-d403aaa65f02}, !- Source Object
  3,                                      !- Outlet Port
  {6f419f93-2f68-4ace-856b-383b2274eb21}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6c2630d8-6f8d-412d-a22d-974fdbdd1fd5}, !- Handle
  Node 825,                               !- Name
  {b75a78ff-7872-43de-ab79-0d7df31a8d3a}, !- Inlet Port
  {9a701c4a-cd32-4fe7-a0f3-07debdb55925}; !- Outlet Port

OS:Connection,
  {b75a78ff-7872-43de-ab79-0d7df31a8d3a}, !- Handle
  {ddd4ad26-2d78-449f-8add-8ff46734016b}, !- Name
  {6f419f93-2f68-4ace-856b-383b2274eb21}, !- Source Object
  7,                                      !- Outlet Port
  {6c2630d8-6f8d-412d-a22d-974fdbdd1fd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a701c4a-cd32-4fe7-a0f3-07debdb55925}, !- Handle
  {633c86c6-81a8-405a-9165-14fea3fdf3f5}, !- Name
  {6c2630d8-6f8d-412d-a22d-974fdbdd1fd5}, !- Source Object
  3,                                      !- Outlet Port
  {0b6d55d2-5abf-440a-8cd3-b7ef2c514c4f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {af8ad486-7021-4e77-8bbc-2714ff64346b}, !- Handle
  {5407d6f7-1e36-4f0a-ab8c-3fd0cc6356c1}, !- Name
  {0b6d55d2-5abf-440a-8cd3-b7ef2c514c4f}, !- Source Object
  15,                                     !- Outlet Port
  {b1c213dd-10ee-42ba-8366-ac5af5957310}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {251ea9c4-ef77-41a7-89a7-2c83315e4bfd}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 45, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f66630bc-9c50-49d4-b3cd-d8d8b8b21f36}, !- Reference Setpoint Node Name
  {f66630bc-9c50-49d4-b3cd-d8d8b8b21f36}, !- Mixed Air Stream Node Name
  {b3ad62be-d057-4395-a9a7-4ec6ea1dfa5f}, !- Outdoor Air Stream Node Name
  {f1955438-e369-4837-9dac-6b9facf8348f}, !- Return Air Stream Node Name
  {bc757362-c49a-4832-a834-d403aaa65f02}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {67940597-95d0-4607-8d72-1d35ea35a0d2}, !- Handle
  Availability Manager Night Cycle 43,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {63fec4f3-9d36-4ffb-a291-0c3aa021ae9e}, !- Control Zone or Zone List Name
  {269c8c6c-68d6-431c-95e6-12f96ff5767a}, !- Cooling Control Zone or Zone List Name
  {041d7909-012f-4d6e-a196-98f47ebadf3d}, !- Heating Control Zone or Zone List Name
  {f54b85b9-a434-4fa6-baeb-7f20ee06fb67}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {63fec4f3-9d36-4ffb-a291-0c3aa021ae9e}, !- Handle
  Availability Manager Night Cycle 43 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {269c8c6c-68d6-431c-95e6-12f96ff5767a}, !- Handle
  {92454383-ef10-44bc-9ad7-ff4fbe0074a1}; !- Name

OS:ModelObjectList,
  {041d7909-012f-4d6e-a196-98f47ebadf3d}, !- Handle
  {1b8d7226-5886-46da-84b6-100dc062af03}; !- Name

OS:ModelObjectList,
  {f54b85b9-a434-4fa6-baeb-7f20ee06fb67}, !- Handle
  {98d156e6-9d16-4afe-966c-37a1c1066a36}; !- Name

OS:Schedule:Ruleset,
  {c54f60d8-30fc-446e-ae03-93af80a7cbf9}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {3dda1c64-87a7-48b1-854f-6197d322bc0e}, !- Default Day Schedule Name
  {be1efd23-a364-434d-a811-926586042cf9}, !- Summer Design Day Schedule Name
  {ba4d845d-11b9-40de-b1b3-3d9047887c73}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3dda1c64-87a7-48b1-854f-6197d322bc0e}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1789aa0a-d3de-45dd-a0a3-38205e2f2fc1}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba4d845d-11b9-40de-b1b3-3d9047887c73}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8ae9639-537f-4ed4-93dc-59662a633e21}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be1efd23-a364-434d-a811-926586042cf9}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b5cfbdf1-062a-48d5-9ea2-d7c5ac2b893e}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {c54f60d8-30fc-446e-ae03-93af80a7cbf9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fa41665c-5d15-4bc7-9cab-ba0602b86ca7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {fa41665c-5d15-4bc7-9cab-ba0602b86ca7}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a5917c52-c1a8-4dd2-ab19-f3b4d5a9eaed}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {c54f60d8-30fc-446e-ae03-93af80a7cbf9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {11b9265a-8578-4055-9271-3357dca19170}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {11b9265a-8578-4055-9271-3357dca19170}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e300f5e2-236f-4bd8-a669-fd51346d1e30}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {c54f60d8-30fc-446e-ae03-93af80a7cbf9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9b3b4b37-33ee-42d8-b4aa-9a3b5a75b2f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {9b3b4b37-33ee-42d8-b4aa-9a3b5a75b2f2}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {998abb57-c8f6-4442-b82e-c33e1279aa0b}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {c54f60d8-30fc-446e-ae03-93af80a7cbf9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {97398e0b-bb93-4433-869a-7e841e63a773}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {97398e0b-bb93-4433-869a-7e841e63a773}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b2623872-5e8f-4335-8b7a-c99e823e6f85}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {c54f60d8-30fc-446e-ae03-93af80a7cbf9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4f6294fb-c2c1-4a12-8e40-b568e8adcc50}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4f6294fb-c2c1-4a12-8e40-b568e8adcc50}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a56490d1-242b-46f1-b5dd-16e4c8ca6e74}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {c54f60d8-30fc-446e-ae03-93af80a7cbf9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e8cf815a-5153-4fdc-a0e6-512825879056}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e8cf815a-5153-4fdc-a0e6-512825879056}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a6d6615e-5608-4bbc-9586-03e2a46b6755}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {c54f60d8-30fc-446e-ae03-93af80a7cbf9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f3900d4-058e-4a7a-b850-e2a8433e1132}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f3900d4-058e-4a7a-b850-e2a8433e1132}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7469b775-c7b7-4a33-ab31-738b3e5df42e}, !- Handle
  Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ ERV, !- Name
  {bdd4144f-4440-4f5e-86d2-2ef586f1a736}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {072c711e-756d-4d44-9c14-1372a707c347}, !- Supply Air Inlet Node
  {bfcca239-a765-4661-91ad-51a61b51e262}, !- Supply Air Outlet Node
  {5e334e27-821e-4aee-a3d7-ba2ce5186aaf}, !- Exhaust Air Inlet Node
  {434d8278-3d56-4b4d-90d5-3e539c4e5c27}, !- Exhaust Air Outlet Node
  210.9442044,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f25f7e7e-f45e-4943-a8e6-d1a5c3868cad}, !- Handle
  Node 826,                               !- Name
  {bfcca239-a765-4661-91ad-51a61b51e262}, !- Inlet Port
  {a5797142-4387-4cbc-a1b1-783fc2781283}; !- Outlet Port

OS:Connection,
  {072c711e-756d-4d44-9c14-1372a707c347}, !- Handle
  {db03a53b-6361-4584-93a9-598ad2bcd92f}, !- Name
  {95fe04d6-53dc-4b4e-bb29-d2c51b6f328f}, !- Source Object
  3,                                      !- Outlet Port
  {7469b775-c7b7-4a33-ab31-738b3e5df42e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {bfcca239-a765-4661-91ad-51a61b51e262}, !- Handle
  {f42eabca-f09b-4511-aca3-04758ad0ff82}, !- Name
  {7469b775-c7b7-4a33-ab31-738b3e5df42e}, !- Source Object
  13,                                     !- Outlet Port
  {f25f7e7e-f45e-4943-a8e6-d1a5c3868cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5797142-4387-4cbc-a1b1-783fc2781283}, !- Handle
  {e1e79d38-cf1e-4563-8a64-f25bc3bea8e2}, !- Name
  {f25f7e7e-f45e-4943-a8e6-d1a5c3868cad}, !- Source Object
  3,                                      !- Outlet Port
  {ee710def-8e75-49c6-9559-90909f2a06c6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f9df859e-8770-4ca1-af6a-55bc180127a3}, !- Handle
  Node 827,                               !- Name
  {7858ad80-683f-424e-9ae4-7356150573ee}, !- Inlet Port
  {5e334e27-821e-4aee-a3d7-ba2ce5186aaf}; !- Outlet Port

OS:Connection,
  {7858ad80-683f-424e-9ae4-7356150573ee}, !- Handle
  {44bd00d8-1244-45b3-9348-fdeb242ba5c5}, !- Name
  {ee710def-8e75-49c6-9559-90909f2a06c6}, !- Source Object
  7,                                      !- Outlet Port
  {f9df859e-8770-4ca1-af6a-55bc180127a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e334e27-821e-4aee-a3d7-ba2ce5186aaf}, !- Handle
  {b42ad2a9-84c1-4dad-a446-ef8f568a6b71}, !- Name
  {f9df859e-8770-4ca1-af6a-55bc180127a3}, !- Source Object
  3,                                      !- Outlet Port
  {7469b775-c7b7-4a33-ab31-738b3e5df42e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {434d8278-3d56-4b4d-90d5-3e539c4e5c27}, !- Handle
  {d5e455ae-36a0-41db-b462-f0b5f4eb5563}, !- Name
  {7469b775-c7b7-4a33-ab31-738b3e5df42e}, !- Source Object
  15,                                     !- Outlet Port
  {97be1f1b-7980-4a08-a7f5-71781163595b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8ca96acd-d06f-4662-825f-e1bf33c58313}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 46, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {64227262-3d6a-4784-a69a-56224a335e63}, !- Reference Setpoint Node Name
  {64227262-3d6a-4784-a69a-56224a335e63}, !- Mixed Air Stream Node Name
  {95fe04d6-53dc-4b4e-bb29-d2c51b6f328f}, !- Outdoor Air Stream Node Name
  {664f8139-2413-4891-8f87-0ea21fceac5d}, !- Return Air Stream Node Name
  {f25f7e7e-f45e-4943-a8e6-d1a5c3868cad}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {92f87c94-963c-4097-bdd2-9ae43d06d486}, !- Handle
  Availability Manager Night Cycle 44,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {09f3c450-33d3-480d-a8f4-57f094d2ef62}, !- Control Zone or Zone List Name
  {0545cbf9-3450-4cc4-9a55-8f48b2bc4c2a}, !- Cooling Control Zone or Zone List Name
  {e611e815-8560-4ec4-9fa2-2857ca5df1df}, !- Heating Control Zone or Zone List Name
  {0363c858-ed4c-4fb7-829e-c7c602f14eeb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {09f3c450-33d3-480d-a8f4-57f094d2ef62}, !- Handle
  Availability Manager Night Cycle 44 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0545cbf9-3450-4cc4-9a55-8f48b2bc4c2a}, !- Handle
  {b0ffc038-f0d0-4fd4-b5d8-96c3f3cdafb0}; !- Name

OS:ModelObjectList,
  {e611e815-8560-4ec4-9fa2-2857ca5df1df}, !- Handle
  {a0709548-253e-4382-8844-7490b75f4e79}; !- Name

OS:ModelObjectList,
  {0363c858-ed4c-4fb7-829e-c7c602f14eeb}, !- Handle
  {3017f4d5-6cfc-422a-9ea0-437ad883982e}; !- Name

OS:Schedule:Ruleset,
  {73de63b8-4179-41c0-9374-32cae2d4889d}, !- Handle
  Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  {6105d55b-1a89-40db-83bf-507d20b2e7b7}, !- Default Day Schedule Name
  {8f17c38c-2c1e-41f5-9986-8b55a5c47670}, !- Summer Design Day Schedule Name
  {7d9aa67b-81c8-4d02-b90a-25872220a366}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6105d55b-1a89-40db-83bf-507d20b2e7b7}, !- Handle
  Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c7dbf3b-e124-4101-867b-48eced00e875}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d9aa67b-81c8-4d02-b90a-25872220a366}, !- Handle
  Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9558bf11-38b7-4440-aa29-261c1057910f}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f17c38c-2c1e-41f5-9986-8b55a5c47670}, !- Handle
  Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {94528276-2bc6-47f7-a4a7-a5d447c9d35b}, !- Handle
  Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {73de63b8-4179-41c0-9374-32cae2d4889d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {38affff2-96b9-4460-85e3-faa27a706980}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {38affff2-96b9-4460-85e3-faa27a706980}, !- Handle
  Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {42c860fa-b98e-46ed-9bd6-ae14809adac1}, !- Handle
  Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {73de63b8-4179-41c0-9374-32cae2d4889d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {666f01a4-a7e9-498c-b2be-fc3af4fa7461}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {666f01a4-a7e9-498c-b2be-fc3af4fa7461}, !- Handle
  Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1ea5fc18-94bb-47cc-9ee9-d79856a2a0ec}, !- Handle
  Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {73de63b8-4179-41c0-9374-32cae2d4889d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6efa74e0-a9dc-463b-817c-9bf47d26d6ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {6efa74e0-a9dc-463b-817c-9bf47d26d6ae}, !- Handle
  Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4bf2b5b0-56b8-4d6a-b364-4eadcc15c3e6}, !- Handle
  Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {73de63b8-4179-41c0-9374-32cae2d4889d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {73533ef8-e265-424d-9ce2-12a1f2bc9047}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {73533ef8-e265-424d-9ce2-12a1f2bc9047}, !- Handle
  Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {286fdffb-2a69-4997-8640-8facebed9c4e}, !- Handle
  Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {73de63b8-4179-41c0-9374-32cae2d4889d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cbf75045-7b60-4933-a04c-af19f75697a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {cbf75045-7b60-4933-a04c-af19f75697a7}, !- Handle
  Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {987c901f-08bb-4ce4-9ef5-0c95435f2a08}, !- Handle
  Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {73de63b8-4179-41c0-9374-32cae2d4889d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5103bc7b-879f-4a63-ae48-6455b21ef71f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5103bc7b-879f-4a63-ae48-6455b21ef71f}, !- Handle
  Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {206bf919-5091-4c74-81f0-12c89e5cb321}, !- Handle
  Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {73de63b8-4179-41c0-9374-32cae2d4889d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4346e27-6e28-42d4-abd1-ec3635113e64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4346e27-6e28-42d4-abd1-ec3635113e64}, !- Handle
  Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {55c11613-8dde-4014-9437-200cf1450900}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {ebc122d3-a4e8-48d1-b5c8-681cc14e2b9a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fff6c966-a3e5-4651-b9bb-011dbae0b407}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {be4d375d-cf73-41ca-a9fd-eb9e147cce41}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ef67fe3d-5090-4e59-ae5b-838dde351db8}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2249d0ca-27bd-4ef8-8795-77287d7937c5}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {52946be0-d9e5-461a-9336-deabe210f743}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4fb6cbc6-6695-42bc-806e-836a4af926a4}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e5777a4e-9ac2-4de4-8a6e-56e44e49a311}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.7277,                                 !- Coefficient1 Constant
  1.0667,                                 !- Coefficient2 x
  -1.5174,                                !- Coefficient3 x**2
  0.7282,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

