  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {3232eb3c-13f0-464e-8d23-4ead2243ae2f}, !- Handle
  Node 751,                               !- Name
  {21d72bed-eb98-4117-bfa4-bd2eb9f95a02}, !- Inlet Port
  {5d021e82-8e0a-456f-937a-23f4cae12255}; !- Outlet Port

OS:Connection,
  {1f2a8792-8f4f-4d91-8614-a3bd96b4d97a}, !- Handle
  {59e2a8c0-5cb8-49b7-80ab-9c1bfeb9432c}, !- Name
  {dc853af0-bf2d-4438-bb9b-e199c235e1ae}, !- Source Object
  3,                                      !- Outlet Port
  {b98fa0f3-a681-4551-ad0c-def1832a5173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21d72bed-eb98-4117-bfa4-bd2eb9f95a02}, !- Handle
  {fd1487cf-66a9-431d-b5a8-e42e17e7d96f}, !- Name
  {b98fa0f3-a681-4551-ad0c-def1832a5173}, !- Source Object
  3,                                      !- Outlet Port
  {3232eb3c-13f0-464e-8d23-4ead2243ae2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d021e82-8e0a-456f-937a-23f4cae12255}, !- Handle
  {63632adf-2939-41dc-bc3e-d158dcbb1122}, !- Name
  {3232eb3c-13f0-464e-8d23-4ead2243ae2f}, !- Source Object
  3,                                      !- Outlet Port
  {5ddf8c02-22a4-4c0d-9d5a-d514ab9a8e21}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {50e89229-8622-4432-86f8-414950d14800}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {26e6ecf8-d913-41ea-a0ab-3552da71b7c8}, !- Handle
  446gal NaturalGas Water Heater - 301kBtu/hr 0.807 Therm Eff, !- Name
  1.68793488169378,                       !- Tank Volume {m3}
  {c6283489-d333-454e-b706-97ce81feb389}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  88194.5975685001,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.807174970947425,                      !- Heater Thermal Efficiency
  {25a709d4-9d39-4e77-9d74-0a4f7bc46bc1}, !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {71815325-7ce6-47ab-839e-7d3009e816d0}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  16.271837364184,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  16.271837364184,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {47876d52-21a3-4ee5-b29e-a1b039d12311}, !- Use Side Inlet Node Name
  {bbf715b4-eab1-46e8-8789-d3c85838f003}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {3eef3a27-71b8-4d88-a6e2-3da873562d87}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {b46ddb45-9a65-4d56-8714-774df22d33ed}, !- Schedule Type Limits Name
  {1f376988-1926-43ad-8366-edf27adf6914}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f376988-1926-43ad-8366-edf27adf6914}, !- Handle
  Schedule Day 6,                         !- Name
  {b46ddb45-9a65-4d56-8714-774df22d33ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {7407d67e-330e-4b90-b821-a55c53e9ff6f}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {b46ddb45-9a65-4d56-8714-774df22d33ed}, !- Schedule Type Limits Name
  {ee7ad69c-24ea-438b-9db4-edb315592765}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee7ad69c-24ea-438b-9db4-edb315592765}, !- Handle
  Schedule Day 7,                         !- Name
  {b46ddb45-9a65-4d56-8714-774df22d33ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {71815325-7ce6-47ab-839e-7d3009e816d0}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {50e89229-8622-4432-86f8-414950d14800}, !- Schedule Type Limits Name
  {d4d33019-b625-43b0-8656-70fda1bc0f2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4d33019-b625-43b0-8656-70fda1bc0f2d}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {50e89229-8622-4432-86f8-414950d14800}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {ba682aa1-8a4a-454c-8681-50815c782809}, !- Handle
  Node 752,                               !- Name
  {bbf715b4-eab1-46e8-8789-d3c85838f003}, !- Inlet Port
  {910da6fa-c992-42b9-9215-a10ba0e42aab}; !- Outlet Port

OS:Connection,
  {47876d52-21a3-4ee5-b29e-a1b039d12311}, !- Handle
  {ef3baac5-cce2-4bc2-88df-c31ce0daa304}, !- Name
  {3fef01e0-e8f6-444c-8f54-22edb777f385}, !- Source Object
  3,                                      !- Outlet Port
  {26e6ecf8-d913-41ea-a0ab-3552da71b7c8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {bbf715b4-eab1-46e8-8789-d3c85838f003}, !- Handle
  {95589607-0f52-4c8b-9f7e-e83e9fbdb1ff}, !- Name
  {26e6ecf8-d913-41ea-a0ab-3552da71b7c8}, !- Source Object
  32,                                     !- Outlet Port
  {ba682aa1-8a4a-454c-8681-50815c782809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {910da6fa-c992-42b9-9215-a10ba0e42aab}, !- Handle
  {47002803-fbb3-40fe-8457-488a5c719146}, !- Name
  {ba682aa1-8a4a-454c-8681-50815c782809}, !- Source Object
  3,                                      !- Outlet Port
  {23caa4cc-a45b-41b3-ae23-86b87a9720f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {333b8766-fb59-4e58-b5b9-6a8dcac5f21f}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {33b38553-8ad0-4ed5-8690-09f474e39118}, !- Inlet Node Name
  {ad6a0296-bc05-41a6-860a-960b3f74df86}; !- Outlet Node Name

OS:Node,
  {48c090d3-7fd1-4277-97af-ab50e5f35a7e}, !- Handle
  Node 753,                               !- Name
  {976ce38d-08f6-4672-b013-e0fe352bf950}, !- Inlet Port
  {33b38553-8ad0-4ed5-8690-09f474e39118}; !- Outlet Port

OS:Connection,
  {976ce38d-08f6-4672-b013-e0fe352bf950}, !- Handle
  {5be37e37-26d6-470e-bc41-3554334af212}, !- Name
  {5ddf8c02-22a4-4c0d-9d5a-d514ab9a8e21}, !- Source Object
  4,                                      !- Outlet Port
  {48c090d3-7fd1-4277-97af-ab50e5f35a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {adf528ac-d4aa-4ea8-be4f-2e42accd0062}, !- Handle
  Node 754,                               !- Name
  {ad6a0296-bc05-41a6-860a-960b3f74df86}, !- Inlet Port
  {d59120c7-767a-4a03-b3c0-7b1d90bc5d1b}; !- Outlet Port

OS:Connection,
  {33b38553-8ad0-4ed5-8690-09f474e39118}, !- Handle
  {73ed173a-13a2-48c7-81af-2c7eedbd71f4}, !- Name
  {48c090d3-7fd1-4277-97af-ab50e5f35a7e}, !- Source Object
  3,                                      !- Outlet Port
  {333b8766-fb59-4e58-b5b9-6a8dcac5f21f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad6a0296-bc05-41a6-860a-960b3f74df86}, !- Handle
  {239dbb72-ba9c-4294-9cae-3172830dd6c0}, !- Name
  {333b8766-fb59-4e58-b5b9-6a8dcac5f21f}, !- Source Object
  3,                                      !- Outlet Port
  {adf528ac-d4aa-4ea8-be4f-2e42accd0062}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d59120c7-767a-4a03-b3c0-7b1d90bc5d1b}, !- Handle
  {5eb14d1e-5d0f-448f-8400-9a09ac0f1911}, !- Name
  {adf528ac-d4aa-4ea8-be4f-2e42accd0062}, !- Source Object
  3,                                      !- Outlet Port
  {23caa4cc-a45b-41b3-ae23-86b87a9720f9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3e6d3b29-933c-439f-aa0f-298028f02dd3}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {a83fce19-d418-4067-9c32-8b12cc73702a}, !- Inlet Node Name
  {d4c90d89-b46f-450f-a2a3-777315fd6e2c}; !- Outlet Node Name

OS:Node,
  {7edf50d2-4f8c-4d97-abbb-80a33bcf4575}, !- Handle
  Node 755,                               !- Name
  {d4c90d89-b46f-450f-a2a3-777315fd6e2c}, !- Inlet Port
  {9976e3ea-ae2f-42bb-8847-ea786f038c89}; !- Outlet Port

OS:Connection,
  {a83fce19-d418-4067-9c32-8b12cc73702a}, !- Handle
  {48bdefef-9afe-4efc-8b3a-9dd126324bb1}, !- Name
  {e9b54dc8-e748-4630-8b01-2bc9b6913e17}, !- Source Object
  3,                                      !- Outlet Port
  {3e6d3b29-933c-439f-aa0f-298028f02dd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4c90d89-b46f-450f-a2a3-777315fd6e2c}, !- Handle
  {3c215874-f5ff-4451-a967-4c0edab86c89}, !- Name
  {3e6d3b29-933c-439f-aa0f-298028f02dd3}, !- Source Object
  3,                                      !- Outlet Port
  {7edf50d2-4f8c-4d97-abbb-80a33bcf4575}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9976e3ea-ae2f-42bb-8847-ea786f038c89}, !- Handle
  {671c44e4-46ae-4c28-879c-9f0b600596ca}, !- Name
  {7edf50d2-4f8c-4d97-abbb-80a33bcf4575}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1c280262-b1cb-491a-8b83-b36c6ce67bd6}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {eb91d516-36f5-412a-ba8a-6aea21e213cd}, !- Inlet Node Name
  {f5cacd04-d181-48f4-9443-576cd1190ba6}; !- Outlet Node Name

OS:Node,
  {fd9a15e6-dc43-4cfb-b13e-f6f24376056d}, !- Handle
  Node 756,                               !- Name
  {9e7b0c93-fa42-4c4b-8c14-b0129894db5a}, !- Inlet Port
  {eb91d516-36f5-412a-ba8a-6aea21e213cd}; !- Outlet Port

OS:Connection,
  {9e7b0c93-fa42-4c4b-8c14-b0129894db5a}, !- Handle
  {b82bcdfc-1212-448c-bba7-047dedcf14a4}, !- Name
  {23caa4cc-a45b-41b3-ae23-86b87a9720f9}, !- Source Object
  2,                                      !- Outlet Port
  {fd9a15e6-dc43-4cfb-b13e-f6f24376056d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb91d516-36f5-412a-ba8a-6aea21e213cd}, !- Handle
  {e95c688d-3b51-4409-863b-bc9e25f7234c}, !- Name
  {fd9a15e6-dc43-4cfb-b13e-f6f24376056d}, !- Source Object
  3,                                      !- Outlet Port
  {1c280262-b1cb-491a-8b83-b36c6ce67bd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5cacd04-d181-48f4-9443-576cd1190ba6}, !- Handle
  {a3107321-e728-4bad-a1db-f8d046f017ad}, !- Name
  {1c280262-b1cb-491a-8b83-b36c6ce67bd6}, !- Source Object
  3,                                      !- Outlet Port
  {db5083db-ecef-4fa8-b40a-03b6c44e2fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9756f463-7249-4531-a5d4-d3a7f9c7737b}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {aa252855-3c97-405d-a619-b1dc4a196740}, !- Inlet Node Name
  {bb024a7f-ee59-4889-91a4-778a3447fb44}; !- Outlet Node Name

OS:Node,
  {32c89e54-e251-4d50-ae30-f1341110d704}, !- Handle
  Node 757,                               !- Name
  {bb024a7f-ee59-4889-91a4-778a3447fb44}, !- Inlet Port
  {f7a15c5b-99cb-48e7-9e63-5f383c862c2a}; !- Outlet Port

OS:Connection,
  {aa252855-3c97-405d-a619-b1dc4a196740}, !- Handle
  {bdfbb2b7-a6bf-449a-b103-49278bbf87be}, !- Name
  {b00e9f0b-19a5-43c9-97e8-d7c445affaad}, !- Source Object
  3,                                      !- Outlet Port
  {9756f463-7249-4531-a5d4-d3a7f9c7737b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb024a7f-ee59-4889-91a4-778a3447fb44}, !- Handle
  {c9b05a78-1323-4a01-9726-0fa1efd2425c}, !- Name
  {9756f463-7249-4531-a5d4-d3a7f9c7737b}, !- Source Object
  3,                                      !- Outlet Port
  {32c89e54-e251-4d50-ae30-f1341110d704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7a15c5b-99cb-48e7-9e63-5f383c862c2a}, !- Handle
  {3fd31268-0b4d-477e-8eb8-12a8fd7b16f2}, !- Name
  {32c89e54-e251-4d50-ae30-f1341110d704}, !- Source Object
  3,                                      !- Outlet Port
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {507825a9-1a2a-45f3-9d98-995322b6c571}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {219fc348-fe1f-4d12-873e-40f8ade49fbc}, !- Inlet Node Name
  {0e254c5b-6e91-4222-b56d-02642c1f297b}; !- Outlet Node Name

OS:Node,
  {bd6df345-f194-4441-b024-5c9ae27526d7}, !- Handle
  Node 758,                               !- Name
  {bf9987b3-9589-48fa-bfb7-44e7eb4324d0}, !- Inlet Port
  {219fc348-fe1f-4d12-873e-40f8ade49fbc}; !- Outlet Port

OS:Connection,
  {bf9987b3-9589-48fa-bfb7-44e7eb4324d0}, !- Handle
  {8419cd1a-020b-4722-9e9e-b7730891d81f}, !- Name
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Source Object
  2,                                      !- Outlet Port
  {bd6df345-f194-4441-b024-5c9ae27526d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {219fc348-fe1f-4d12-873e-40f8ade49fbc}, !- Handle
  {7f6684af-6883-4bc3-8e9c-adf3235907e0}, !- Name
  {bd6df345-f194-4441-b024-5c9ae27526d7}, !- Source Object
  3,                                      !- Outlet Port
  {507825a9-1a2a-45f3-9d98-995322b6c571}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e254c5b-6e91-4222-b56d-02642c1f297b}, !- Handle
  {f515c43c-497c-4ff2-acf5-8b6d57ade9ff}, !- Name
  {507825a9-1a2a-45f3-9d98-995322b6c571}, !- Source Object
  3,                                      !- Outlet Port
  {c9f2c919-b579-4c60-a060-193bb0e8a251}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2fd0670c-d251-4546-ad17-eee5d7ac27b2}, !- Handle
  Water Use Connections 1,                !- Name
  {84c3042b-adfb-48f2-81d9-aab07b0e904b}, !- Inlet Node Name
  {202fb8e0-6360-4d19-8974-9eff2c45c561}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e874da67-74bd-4bdd-a4c9-ab0219a78d39}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {191dc1ef-fb40-46b5-8a17-7c146de73bf3}, !- Handle
  Employeeloungeflr1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.0530582531896e-06,                    !- Peak Flow Rate {m3/s}
  {e060b663-e538-4a93-aeab-36ae26bc91e5}, !- Target Temperature Schedule Name
  {3083cb84-50d2-4147-ad4f-36be91dc2b20}, !- Sensible Fraction Schedule Name
  {de002e8b-3c0b-4935-93b7-ae8aab319521}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3083cb84-50d2-4147-ad4f-36be91dc2b20}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e986b568-edd6-43e1-a279-ea7861f77ffd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e986b568-edd6-43e1-a279-ea7861f77ffd}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {de002e8b-3c0b-4935-93b7-ae8aab319521}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a5c2f404-7945-43f9-9365-1c15b3f508d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5c2f404-7945-43f9-9365-1c15b3f508d9}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e060b663-e538-4a93-aeab-36ae26bc91e5}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {0a3ab1a3-6d99-4ce9-a5a7-b06fff6f4b4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a3ab1a3-6d99-4ce9-a5a7-b06fff6f4b4a}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e874da67-74bd-4bdd-a4c9-ab0219a78d39}, !- Handle
  Employeeloungeflr1 Service Water Use 0.02gal/min, !- Name
  {191dc1ef-fb40-46b5-8a17-7c146de73bf3}, !- Water Use Equipment Definition Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space Name
  {45961136-2758-4d0b-95ac-40d4d6db23ee}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {45961136-2758-4d0b-95ac-40d4d6db23ee}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  {86805e6f-be69-47f9-820e-3f4b739a0e6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86805e6f-be69-47f9-820e-3f4b739a0e6d}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {5faf376a-e483-491c-aa71-40615e992a1d}, !- Handle
  Schedule Rule 92,                       !- Name
  {45961136-2758-4d0b-95ac-40d4d6db23ee}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d16f4317-74fa-4b65-93ec-d3b255242c57}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d16f4317-74fa-4b65-93ec-d3b255242c57}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {1fd9f9c6-8d93-4bad-831f-8ee8b270d064}, !- Handle
  Schedule Rule 93,                       !- Name
  {45961136-2758-4d0b-95ac-40d4d6db23ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {957236f8-be59-44ed-9e0a-aa916c14975f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {957236f8-be59-44ed-9e0a-aa916c14975f}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {01206667-ccb6-412a-b31b-f38e5b84e0fe}, !- Handle
  Schedule Rule 94,                       !- Name
  {45961136-2758-4d0b-95ac-40d4d6db23ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {efb34890-f965-433f-bab8-1fd5c02f1d46}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {efb34890-f965-433f-bab8-1fd5c02f1d46}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {c65471c4-3c5e-429c-b8b3-ccf39fcad5ab}, !- Handle
  Node 759,                               !- Name
  {87dec441-6d0a-4fbf-a753-0f885c82243a}, !- Inlet Port
  {84c3042b-adfb-48f2-81d9-aab07b0e904b}; !- Outlet Port

OS:Connection,
  {87dec441-6d0a-4fbf-a753-0f885c82243a}, !- Handle
  {ac723288-4124-46d0-ab64-539373021cec}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  4,                                      !- Outlet Port
  {c65471c4-3c5e-429c-b8b3-ccf39fcad5ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8adaff9b-61d0-4097-b985-e23d41bc3fad}, !- Handle
  Node 760,                               !- Name
  {202fb8e0-6360-4d19-8974-9eff2c45c561}, !- Inlet Port
  {413749aa-b626-4d94-a98d-56b14462e488}; !- Outlet Port

OS:Connection,
  {84c3042b-adfb-48f2-81d9-aab07b0e904b}, !- Handle
  {11246109-837c-4213-87e5-69e1b3ab334a}, !- Name
  {c65471c4-3c5e-429c-b8b3-ccf39fcad5ab}, !- Source Object
  3,                                      !- Outlet Port
  {2fd0670c-d251-4546-ad17-eee5d7ac27b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {202fb8e0-6360-4d19-8974-9eff2c45c561}, !- Handle
  {15df4aba-e0ab-45ec-a423-be2d74a57142}, !- Name
  {2fd0670c-d251-4546-ad17-eee5d7ac27b2}, !- Source Object
  3,                                      !- Outlet Port
  {8adaff9b-61d0-4097-b985-e23d41bc3fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {413749aa-b626-4d94-a98d-56b14462e488}, !- Handle
  {1f1b90a8-2aac-4b92-87fe-822715b0fbcd}, !- Name
  {8adaff9b-61d0-4097-b985-e23d41bc3fad}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {23e689e0-82f2-4a9a-8d6d-0e008adfa8d7}, !- Handle
  Water Use Connections 2,                !- Name
  {f1c10d59-a01f-4ada-8863-8f63158cd110}, !- Inlet Node Name
  {98ce956a-9874-4f7f-8b9b-cb1d9a5304b6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c3657455-9f3d-4479-ba32-89ccde24d783}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ac8c35e8-21f1-4dc8-b663-acd4f7d3b926}, !- Handle
  Exercisecenterflr1 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.15403793685091e-06,                   !- Peak Flow Rate {m3/s}
  {c376888d-1cc8-4501-a639-f5b8d89774ca}, !- Target Temperature Schedule Name
  {18162900-b5c0-4a00-955e-97ff604b30e7}, !- Sensible Fraction Schedule Name
  {b2f29efb-6e3f-4755-b1b4-01be57ac85dd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {18162900-b5c0-4a00-955e-97ff604b30e7}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f46be8ab-bbc6-4772-a1d4-754290eea3b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f46be8ab-bbc6-4772-a1d4-754290eea3b7}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b2f29efb-6e3f-4755-b1b4-01be57ac85dd}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {2025d112-93a7-43e1-9985-eb4fdfcecaac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2025d112-93a7-43e1-9985-eb4fdfcecaac}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c376888d-1cc8-4501-a639-f5b8d89774ca}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {86269975-d063-47a9-b5f3-049bfe1a803a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86269975-d063-47a9-b5f3-049bfe1a803a}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c3657455-9f3d-4479-ba32-89ccde24d783}, !- Handle
  Exercisecenterflr1 Service Water Use 0.05gal/min, !- Name
  {ac8c35e8-21f1-4dc8-b663-acd4f7d3b926}, !- Water Use Equipment Definition Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space Name
  {45961136-2758-4d0b-95ac-40d4d6db23ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a917944e-e3bd-4c42-b662-17993cdd4089}, !- Handle
  Node 761,                               !- Name
  {496aa5e2-d333-4ead-a2e5-5128632a3235}, !- Inlet Port
  {f1c10d59-a01f-4ada-8863-8f63158cd110}; !- Outlet Port

OS:Connection,
  {496aa5e2-d333-4ead-a2e5-5128632a3235}, !- Handle
  {c8a80bf7-a535-41d9-9887-7ca8c7de772b}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  5,                                      !- Outlet Port
  {a917944e-e3bd-4c42-b662-17993cdd4089}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff1a43c8-6bd1-49b7-840d-036d2957b299}, !- Handle
  Node 762,                               !- Name
  {98ce956a-9874-4f7f-8b9b-cb1d9a5304b6}, !- Inlet Port
  {084d9823-d075-47e3-a5ca-ca5592060cc3}; !- Outlet Port

OS:Connection,
  {f1c10d59-a01f-4ada-8863-8f63158cd110}, !- Handle
  {1e5f07dd-2b23-4790-9782-d4648787c307}, !- Name
  {a917944e-e3bd-4c42-b662-17993cdd4089}, !- Source Object
  3,                                      !- Outlet Port
  {23e689e0-82f2-4a9a-8d6d-0e008adfa8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98ce956a-9874-4f7f-8b9b-cb1d9a5304b6}, !- Handle
  {0b9d6439-990e-4ef4-bcaf-c6e21ff260e2}, !- Name
  {23e689e0-82f2-4a9a-8d6d-0e008adfa8d7}, !- Source Object
  3,                                      !- Outlet Port
  {ff1a43c8-6bd1-49b7-840d-036d2957b299}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {084d9823-d075-47e3-a5ca-ca5592060cc3}, !- Handle
  {eb252ace-0249-4289-beb4-6aa7632caab7}, !- Name
  {ff1a43c8-6bd1-49b7-840d-036d2957b299}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9d87b5da-784e-4d62-9908-9dd604d1bc60}, !- Handle
  Water Use Connections 3,                !- Name
  {6b104da4-7985-4b78-93be-edbf007eeb6d}, !- Inlet Node Name
  {79974a53-dbaf-498f-85ce-f9da41ddf289}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {19f56907-5a90-4857-82e8-860184bd943f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d8166875-8648-4b07-82cf-df5280fbea63}, !- Handle
  Frontloungeflr1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.61998948626714e-06,                   !- Peak Flow Rate {m3/s}
  {123a69d0-92b4-49b9-830e-daac5f1d79ee}, !- Target Temperature Schedule Name
  {9ee3502e-8c08-49ea-9fc0-8d252fb0d6f1}, !- Sensible Fraction Schedule Name
  {1ac9b155-b8d8-499b-b184-aeda3e8a75e2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9ee3502e-8c08-49ea-9fc0-8d252fb0d6f1}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {926e2236-722e-4dca-a4e6-2a26897f914c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {926e2236-722e-4dca-a4e6-2a26897f914c}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ac9b155-b8d8-499b-b184-aeda3e8a75e2}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6e310887-50b5-455a-a7b0-82f71236d13c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e310887-50b5-455a-a7b0-82f71236d13c}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {123a69d0-92b4-49b9-830e-daac5f1d79ee}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1c6aeb0a-dd2c-4f3a-b456-b766fa26b736}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c6aeb0a-dd2c-4f3a-b456-b766fa26b736}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {19f56907-5a90-4857-82e8-860184bd943f}, !- Handle
  Frontloungeflr1 Service Water Use 0.04gal/min, !- Name
  {d8166875-8648-4b07-82cf-df5280fbea63}, !- Water Use Equipment Definition Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space Name
  {dc34664f-c2e1-442e-b4d0-ce09c5d7b4c5}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {dc34664f-c2e1-442e-b4d0-ce09c5d7b4c5}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  {07f16f42-c555-498d-a623-7db855acf61d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07f16f42-c555-498d-a623-7db855acf61d}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {97941232-3639-4760-af74-e00636fa7870}, !- Handle
  Schedule Rule 95,                       !- Name
  {dc34664f-c2e1-442e-b4d0-ce09c5d7b4c5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5baea906-308e-4260-ba04-d2f1f6c8d95a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5baea906-308e-4260-ba04-d2f1f6c8d95a}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {3db8f897-cca6-4275-a730-c5107d06cd85}, !- Handle
  Schedule Rule 96,                       !- Name
  {dc34664f-c2e1-442e-b4d0-ce09c5d7b4c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aed746dc-9471-4955-970b-da6083e6c06f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aed746dc-9471-4955-970b-da6083e6c06f}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {44a16ff7-24db-4c65-baef-2f32b7e5647c}, !- Handle
  Schedule Rule 97,                       !- Name
  {dc34664f-c2e1-442e-b4d0-ce09c5d7b4c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e3e11ba7-02c5-429f-808b-6fcc6c882be8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3e11ba7-02c5-429f-808b-6fcc6c882be8}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {b7ea7a3d-700a-4771-aa05-af7d05140cc7}, !- Handle
  Node 763,                               !- Name
  {a7ac78c1-0ae6-44d1-8916-a9ce2f472608}, !- Inlet Port
  {6b104da4-7985-4b78-93be-edbf007eeb6d}; !- Outlet Port

OS:Connection,
  {a7ac78c1-0ae6-44d1-8916-a9ce2f472608}, !- Handle
  {9ff4e4bf-8e3a-46cd-ab08-2b87e58e13ce}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  6,                                      !- Outlet Port
  {b7ea7a3d-700a-4771-aa05-af7d05140cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a69bda9-0b84-4063-a940-3f38cc3af21b}, !- Handle
  Node 764,                               !- Name
  {79974a53-dbaf-498f-85ce-f9da41ddf289}, !- Inlet Port
  {0f434bc1-bd8e-446b-be72-ae9b198ecc90}; !- Outlet Port

OS:Connection,
  {6b104da4-7985-4b78-93be-edbf007eeb6d}, !- Handle
  {8f506f53-2dc5-4410-8670-769064143a6c}, !- Name
  {b7ea7a3d-700a-4771-aa05-af7d05140cc7}, !- Source Object
  3,                                      !- Outlet Port
  {9d87b5da-784e-4d62-9908-9dd604d1bc60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79974a53-dbaf-498f-85ce-f9da41ddf289}, !- Handle
  {6f25c281-3bf5-4371-94df-ff294be3a7a2}, !- Name
  {9d87b5da-784e-4d62-9908-9dd604d1bc60}, !- Source Object
  3,                                      !- Outlet Port
  {0a69bda9-0b84-4063-a940-3f38cc3af21b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f434bc1-bd8e-446b-be72-ae9b198ecc90}, !- Handle
  {38d16243-59ba-42ce-97df-97abd4717d91}, !- Name
  {0a69bda9-0b84-4063-a940-3f38cc3af21b}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {4e135235-0941-49f8-809d-ce4c1d82a3f8}, !- Handle
  Water Use Connections 4,                !- Name
  {14ae5b2c-f1b4-4922-a77b-9a31f5d48383}, !- Inlet Node Name
  {32c9fbda-c924-4223-8542-c700f9da63da}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {77b4d53b-a519-4708-9200-bdfc3d92fc5c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {43ecf76d-2b39-4aaf-bffb-c840e69dcec3}, !- Handle
  Frontofficeflr1 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.15743271308575e-06,                   !- Peak Flow Rate {m3/s}
  {dd632ff7-3b23-482d-971a-19e1392212c7}, !- Target Temperature Schedule Name
  {83aedfc1-8702-455c-9786-0de6fc901d27}, !- Sensible Fraction Schedule Name
  {f4e9c08c-8b03-4729-890a-5b0cdfc35d61}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {83aedfc1-8702-455c-9786-0de6fc901d27}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e38b9b28-92bb-40b7-9291-0d3d53ee3ac6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e38b9b28-92bb-40b7-9291-0d3d53ee3ac6}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f4e9c08c-8b03-4729-890a-5b0cdfc35d61}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ada366ae-601f-449a-8e5b-f38a2e8b21b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ada366ae-601f-449a-8e5b-f38a2e8b21b7}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd632ff7-3b23-482d-971a-19e1392212c7}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {71f97ba2-515c-41ad-a585-5d7965eff3ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71f97ba2-515c-41ad-a585-5d7965eff3ad}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {77b4d53b-a519-4708-9200-bdfc3d92fc5c}, !- Handle
  Frontofficeflr1 Service Water Use 0.05gal/min, !- Name
  {43ecf76d-2b39-4aaf-bffb-c840e69dcec3}, !- Water Use Equipment Definition Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  {9f3455fc-98f5-4ddc-be4d-3b602957cd2a}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {9f3455fc-98f5-4ddc-be4d-3b602957cd2a}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  {4b701ddd-b654-4f90-b0ca-e0d40a5e701d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b701ddd-b654-4f90-b0ca-e0d40a5e701d}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {6a582ee8-8b88-4485-b173-d2cdb6825a4a}, !- Handle
  Schedule Rule 98,                       !- Name
  {9f3455fc-98f5-4ddc-be4d-3b602957cd2a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2750781a-3c68-427f-bcb6-e7debcd2117b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2750781a-3c68-427f-bcb6-e7debcd2117b}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {879cb27c-1e6e-414c-bc39-da16c4c805d4}, !- Handle
  Schedule Rule 99,                       !- Name
  {9f3455fc-98f5-4ddc-be4d-3b602957cd2a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9184c63b-a7ca-4796-b28d-890c0c16712d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9184c63b-a7ca-4796-b28d-890c0c16712d}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {e5f658c5-8e95-4efc-9014-5c39ee8e4b12}, !- Handle
  Schedule Rule 100,                      !- Name
  {9f3455fc-98f5-4ddc-be4d-3b602957cd2a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {acb4dffd-0d3e-4847-8004-e3688e56a539}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acb4dffd-0d3e-4847-8004-e3688e56a539}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {bf1ab392-75dd-44f6-81e3-e29f5c2d5ee4}, !- Handle
  Node 765,                               !- Name
  {abdd8879-b1ce-4251-b6e9-2725db72474d}, !- Inlet Port
  {14ae5b2c-f1b4-4922-a77b-9a31f5d48383}; !- Outlet Port

OS:Connection,
  {abdd8879-b1ce-4251-b6e9-2725db72474d}, !- Handle
  {77669355-972f-4d97-80ca-dfc80fd9320e}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  7,                                      !- Outlet Port
  {bf1ab392-75dd-44f6-81e3-e29f5c2d5ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b27cdc9-b315-4dff-8efc-4603ff591b79}, !- Handle
  Node 766,                               !- Name
  {32c9fbda-c924-4223-8542-c700f9da63da}, !- Inlet Port
  {340a5998-fd66-4f7e-9e1d-b53f7248f403}; !- Outlet Port

OS:Connection,
  {14ae5b2c-f1b4-4922-a77b-9a31f5d48383}, !- Handle
  {08797e25-2f34-47ef-823c-f5a2fa1dad2c}, !- Name
  {bf1ab392-75dd-44f6-81e3-e29f5c2d5ee4}, !- Source Object
  3,                                      !- Outlet Port
  {4e135235-0941-49f8-809d-ce4c1d82a3f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32c9fbda-c924-4223-8542-c700f9da63da}, !- Handle
  {0d1b4d9c-6583-4905-b910-19949a597999}, !- Name
  {4e135235-0941-49f8-809d-ce4c1d82a3f8}, !- Source Object
  3,                                      !- Outlet Port
  {0b27cdc9-b315-4dff-8efc-4603ff591b79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {340a5998-fd66-4f7e-9e1d-b53f7248f403}, !- Handle
  {3ea48eca-9af0-41b4-aaca-e51a04bfbd22}, !- Name
  {0b27cdc9-b315-4dff-8efc-4603ff591b79}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1d335f32-1831-4334-ad52-e24bd40d55de}, !- Handle
  Water Use Connections 5,                !- Name
  {1b2869bc-559f-49b3-a3f1-76ddfb147de5}, !- Inlet Node Name
  {8b2531c7-25fe-40d5-9ad1-a8f43165bcae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00c76e5c-fc07-4e6f-b028-11ba876c3374}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {89a47409-e0cd-42e6-8328-ba2247465d13}, !- Handle
  Frontstorageflr1 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.02531359854212e-07,                   !- Peak Flow Rate {m3/s}
  {609cb2a6-416a-4089-813c-b13c0348d570}, !- Target Temperature Schedule Name
  {b8535aa1-4634-4d06-b900-4d371bac97fe}, !- Sensible Fraction Schedule Name
  {72b4fa4f-a9ff-4970-87a7-6fc0f144715a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b8535aa1-4634-4d06-b900-4d371bac97fe}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f957cd21-cf6c-43a7-bf34-1484154d09b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f957cd21-cf6c-43a7-bf34-1484154d09b2}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {72b4fa4f-a9ff-4970-87a7-6fc0f144715a}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {635997ad-0561-4aa0-a760-3f196f78a173}; !- Default Day Schedule Name

OS:Schedule:Day,
  {635997ad-0561-4aa0-a760-3f196f78a173}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {609cb2a6-416a-4089-813c-b13c0348d570}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {456df542-9e90-4b3a-9662-0b71d6d5f2b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {456df542-9e90-4b3a-9662-0b71d6d5f2b0}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {00c76e5c-fc07-4e6f-b028-11ba876c3374}, !- Handle
  Frontstorageflr1 Service Water Use 0.0gal/min, !- Name
  {89a47409-e0cd-42e6-8328-ba2247465d13}, !- Water Use Equipment Definition Name
  {4b2c1c60-44e4-4035-9436-d5611d6f0b0e}, !- Space Name
  {35f33428-8373-4061-ad2b-36c5d1d8dc3e}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {35f33428-8373-4061-ad2b-36c5d1d8dc3e}, !- Handle
  NECB-E-Service Water Heating,           !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  {fe91e04a-3bae-4233-84eb-bc18791ffcb6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe91e04a-3bae-4233-84eb-bc18791ffcb6}, !- Handle
  NECB-E-Service Water Heating Default,   !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {95c2590a-2e0e-444f-81b7-5a50b074bcc7}, !- Handle
  Schedule Rule 101,                      !- Name
  {35f33428-8373-4061-ad2b-36c5d1d8dc3e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {10cd9fab-9125-49fc-aa6a-473912d72caa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10cd9fab-9125-49fc-aa6a-473912d72caa}, !- Handle
  NECB-E-Service Water Heating Default|Wkdy Day, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {5c343c3e-eaf3-4619-9270-401dcd0ae0a5}, !- Handle
  Schedule Rule 102,                      !- Name
  {35f33428-8373-4061-ad2b-36c5d1d8dc3e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {54280c5d-6b51-425a-8e70-cda71f11bc83}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54280c5d-6b51-425a-8e70-cda71f11bc83}, !- Handle
  NECB-E-Service Water Heating Sat Day,   !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {032f7e31-7837-47cc-95af-073a2d26e326}, !- Handle
  Schedule Rule 103,                      !- Name
  {35f33428-8373-4061-ad2b-36c5d1d8dc3e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c43eb8b2-c105-4622-90a2-2873fb2ff49c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c43eb8b2-c105-4622-90a2-2873fb2ff49c}, !- Handle
  NECB-E-Service Water Heating Sun|Hol Day, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {676fecd3-1e7c-4ce6-8722-941d37a415cd}, !- Handle
  Node 767,                               !- Name
  {38a63a8c-585c-4aef-b992-03bbcfebd570}, !- Inlet Port
  {1b2869bc-559f-49b3-a3f1-76ddfb147de5}; !- Outlet Port

OS:Connection,
  {38a63a8c-585c-4aef-b992-03bbcfebd570}, !- Handle
  {2dea2f53-27f5-4989-8243-d5b3ab4710f9}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  8,                                      !- Outlet Port
  {676fecd3-1e7c-4ce6-8722-941d37a415cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {392a13b3-5e24-4b99-b66f-7409acd33efe}, !- Handle
  Node 768,                               !- Name
  {8b2531c7-25fe-40d5-9ad1-a8f43165bcae}, !- Inlet Port
  {4e03faef-1a6e-405b-aa18-680aee40aa3d}; !- Outlet Port

OS:Connection,
  {1b2869bc-559f-49b3-a3f1-76ddfb147de5}, !- Handle
  {56ebaa50-6954-4330-9dcc-aeda63c2eabe}, !- Name
  {676fecd3-1e7c-4ce6-8722-941d37a415cd}, !- Source Object
  3,                                      !- Outlet Port
  {1d335f32-1831-4334-ad52-e24bd40d55de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b2531c7-25fe-40d5-9ad1-a8f43165bcae}, !- Handle
  {4e9859c4-dfa7-4f7f-8058-5a48baf64c23}, !- Name
  {1d335f32-1831-4334-ad52-e24bd40d55de}, !- Source Object
  3,                                      !- Outlet Port
  {392a13b3-5e24-4b99-b66f-7409acd33efe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e03faef-1a6e-405b-aa18-680aee40aa3d}, !- Handle
  {a2ef23c2-b9f9-468b-aaf1-0289e086d1d3}, !- Name
  {392a13b3-5e24-4b99-b66f-7409acd33efe}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {bb58de24-be56-494b-ba04-c18d6ff7dc55}, !- Handle
  Water Use Connections 6,                !- Name
  {aa4b0bfc-4b5b-46c2-a66a-33acbc4ba976}, !- Inlet Node Name
  {a07a4163-0a79-4e6f-b10d-ca0dec8b8cf7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d4595279-e5fa-44f4-9375-dffad0f924d6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {46c9ffc6-4120-4c4d-af25-525f3b96b0ea}, !- Handle
  Frontstorageflr2 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.02531359854212e-07,                   !- Peak Flow Rate {m3/s}
  {fa867d07-5363-42cf-8101-0cfee7ac0fc2}, !- Target Temperature Schedule Name
  {6cd3dae4-dc98-4d4a-b5f1-5945bad0bbd4}, !- Sensible Fraction Schedule Name
  {6af01591-bd55-4cfc-8719-45ec2cfc7ef6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6cd3dae4-dc98-4d4a-b5f1-5945bad0bbd4}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {43069f15-4f88-4b8d-912c-eb0ced23d046}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43069f15-4f88-4b8d-912c-eb0ced23d046}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6af01591-bd55-4cfc-8719-45ec2cfc7ef6}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d0a81625-740c-4694-983a-64b02a9dbc22}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0a81625-740c-4694-983a-64b02a9dbc22}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa867d07-5363-42cf-8101-0cfee7ac0fc2}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cd44f2d7-6a37-4ccc-a5aa-8fb67978b7e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd44f2d7-6a37-4ccc-a5aa-8fb67978b7e6}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d4595279-e5fa-44f4-9375-dffad0f924d6}, !- Handle
  Frontstorageflr2 Service Water Use 0.0gal/min, !- Name
  {46c9ffc6-4120-4c4d-af25-525f3b96b0ea}, !- Water Use Equipment Definition Name
  {7df2a2ff-798c-4aa1-94a2-5a419cb57ce7}, !- Space Name
  {35f33428-8373-4061-ad2b-36c5d1d8dc3e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e271f948-d12b-4afb-b287-80693dc2d65b}, !- Handle
  Node 769,                               !- Name
  {e62839bd-c88c-45ed-9f52-d47f4d854daf}, !- Inlet Port
  {aa4b0bfc-4b5b-46c2-a66a-33acbc4ba976}; !- Outlet Port

OS:Connection,
  {e62839bd-c88c-45ed-9f52-d47f4d854daf}, !- Handle
  {48c5d2be-d331-4e77-8683-f5b391823edf}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  9,                                      !- Outlet Port
  {e271f948-d12b-4afb-b287-80693dc2d65b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ee7e4a7-ca56-457e-84fb-e88429024392}, !- Handle
  Node 770,                               !- Name
  {a07a4163-0a79-4e6f-b10d-ca0dec8b8cf7}, !- Inlet Port
  {05d77914-511d-4d75-b65e-d62c9b19d89a}; !- Outlet Port

OS:Connection,
  {aa4b0bfc-4b5b-46c2-a66a-33acbc4ba976}, !- Handle
  {8625a488-c889-41cb-801c-fb5f943fa2de}, !- Name
  {e271f948-d12b-4afb-b287-80693dc2d65b}, !- Source Object
  3,                                      !- Outlet Port
  {bb58de24-be56-494b-ba04-c18d6ff7dc55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a07a4163-0a79-4e6f-b10d-ca0dec8b8cf7}, !- Handle
  {9b72a977-9ffd-4a66-ba56-c3f1a7242288}, !- Name
  {bb58de24-be56-494b-ba04-c18d6ff7dc55}, !- Source Object
  3,                                      !- Outlet Port
  {6ee7e4a7-ca56-457e-84fb-e88429024392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05d77914-511d-4d75-b65e-d62c9b19d89a}, !- Handle
  {666a89ef-89ae-44c3-8e61-21955b2695c6}, !- Name
  {6ee7e4a7-ca56-457e-84fb-e88429024392}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {fae210a0-8db3-4a85-9f03-14722bc790fe}, !- Handle
  Water Use Connections 7,                !- Name
  {a8a6fa06-ede0-46ca-9ebd-e717111b6ed8}, !- Inlet Node Name
  {836ba69b-c154-4ede-85dc-dc3f184677b2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8085a1e3-8157-491f-97d0-163b28ddc494}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0266029c-bb7c-44e2-ab9d-cd19d943ff00}, !- Handle
  Frontstorageflr3 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.02531359854212e-07,                   !- Peak Flow Rate {m3/s}
  {968194d2-827d-455a-88a1-cae7fbba4c6a}, !- Target Temperature Schedule Name
  {2f91833d-4b9e-4cb3-a158-9d94a469f3ce}, !- Sensible Fraction Schedule Name
  {48de6746-3047-41a3-b317-9ccd6f78b2f0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2f91833d-4b9e-4cb3-a158-9d94a469f3ce}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {daead5f1-da3e-42cc-aebf-8cc627a24ae1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {daead5f1-da3e-42cc-aebf-8cc627a24ae1}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {48de6746-3047-41a3-b317-9ccd6f78b2f0}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c378bac8-94f7-4b55-bd8b-87e770268a57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c378bac8-94f7-4b55-bd8b-87e770268a57}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {968194d2-827d-455a-88a1-cae7fbba4c6a}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {618e2c9a-4d90-4f41-98a6-7d267b4ea8e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {618e2c9a-4d90-4f41-98a6-7d267b4ea8e5}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8085a1e3-8157-491f-97d0-163b28ddc494}, !- Handle
  Frontstorageflr3 Service Water Use 0.0gal/min, !- Name
  {0266029c-bb7c-44e2-ab9d-cd19d943ff00}, !- Water Use Equipment Definition Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space Name
  {35f33428-8373-4061-ad2b-36c5d1d8dc3e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b1f162a6-1e7f-4c4a-95d8-f58efc6434a3}, !- Handle
  Node 771,                               !- Name
  {72b54084-75e2-45cd-83aa-d9c45dbb5a1b}, !- Inlet Port
  {a8a6fa06-ede0-46ca-9ebd-e717111b6ed8}; !- Outlet Port

OS:Connection,
  {72b54084-75e2-45cd-83aa-d9c45dbb5a1b}, !- Handle
  {bf3e88a2-9e18-40eb-b717-8dbedad7796b}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  10,                                     !- Outlet Port
  {b1f162a6-1e7f-4c4a-95d8-f58efc6434a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a11cae2-f780-44d0-86f6-0e7dcb5ad42e}, !- Handle
  Node 772,                               !- Name
  {836ba69b-c154-4ede-85dc-dc3f184677b2}, !- Inlet Port
  {9dcaf0f7-39a3-4043-a6d2-305033db636e}; !- Outlet Port

OS:Connection,
  {a8a6fa06-ede0-46ca-9ebd-e717111b6ed8}, !- Handle
  {667781a7-046f-4c17-b612-cd0e6cfbc68f}, !- Name
  {b1f162a6-1e7f-4c4a-95d8-f58efc6434a3}, !- Source Object
  3,                                      !- Outlet Port
  {fae210a0-8db3-4a85-9f03-14722bc790fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {836ba69b-c154-4ede-85dc-dc3f184677b2}, !- Handle
  {37d70e57-f114-408f-9407-a41f039f9741}, !- Name
  {fae210a0-8db3-4a85-9f03-14722bc790fe}, !- Source Object
  3,                                      !- Outlet Port
  {0a11cae2-f780-44d0-86f6-0e7dcb5ad42e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dcaf0f7-39a3-4043-a6d2-305033db636e}, !- Handle
  {2eb017fd-b3d7-4ef1-9707-6d0ab99bbba5}, !- Name
  {0a11cae2-f780-44d0-86f6-0e7dcb5ad42e}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {63a38c21-5d21-46db-be00-96884a190050}, !- Handle
  Water Use Connections 8,                !- Name
  {4b3d63d1-e7d8-4425-ae42-25c1bcec8a79}, !- Inlet Node Name
  {d985932b-534f-4c3e-a399-d2ea91b72a81}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0302f881-d641-41e1-92aa-a164d261c7f8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f2ae3971-a1d0-4107-ae5f-8611400af39d}, !- Handle
  Frontstorageflr4 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.02531359854212e-07,                   !- Peak Flow Rate {m3/s}
  {82d3bb91-b386-4b98-a3cd-f58c48a1e9ed}, !- Target Temperature Schedule Name
  {cbfc8ba4-2396-46a0-8a64-f340e672f7d8}, !- Sensible Fraction Schedule Name
  {f7ec8d5a-4398-4eac-bc72-9b65066c789c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cbfc8ba4-2396-46a0-8a64-f340e672f7d8}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {51a3aa5a-3a7e-4277-bafe-07522c575a8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51a3aa5a-3a7e-4277-bafe-07522c575a8d}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7ec8d5a-4398-4eac-bc72-9b65066c789c}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d16d947b-7e04-44db-8c84-ad5ba67a670c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d16d947b-7e04-44db-8c84-ad5ba67a670c}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {82d3bb91-b386-4b98-a3cd-f58c48a1e9ed}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {44e23711-f9a2-423c-bf7f-81ea548716b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44e23711-f9a2-423c-bf7f-81ea548716b6}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0302f881-d641-41e1-92aa-a164d261c7f8}, !- Handle
  Frontstorageflr4 Service Water Use 0.0gal/min, !- Name
  {f2ae3971-a1d0-4107-ae5f-8611400af39d}, !- Water Use Equipment Definition Name
  {67529aee-ad96-4a81-bb96-7d8efb1781db}, !- Space Name
  {35f33428-8373-4061-ad2b-36c5d1d8dc3e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {27781bb5-46fd-4d9a-8bf1-e98565dac48b}, !- Handle
  Node 773,                               !- Name
  {c82f57ab-7e7e-459a-82f5-4cab9e22634a}, !- Inlet Port
  {4b3d63d1-e7d8-4425-ae42-25c1bcec8a79}; !- Outlet Port

OS:Connection,
  {c82f57ab-7e7e-459a-82f5-4cab9e22634a}, !- Handle
  {0b8d00e7-eb97-4bfd-9d7a-ea7746fc57d4}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  11,                                     !- Outlet Port
  {27781bb5-46fd-4d9a-8bf1-e98565dac48b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8683f430-2c4b-409d-b53b-54caa77aa54b}, !- Handle
  Node 774,                               !- Name
  {d985932b-534f-4c3e-a399-d2ea91b72a81}, !- Inlet Port
  {d8c1097a-4dd4-45e9-8339-189b020b94f4}; !- Outlet Port

OS:Connection,
  {4b3d63d1-e7d8-4425-ae42-25c1bcec8a79}, !- Handle
  {b4658e09-8ed3-47b6-be32-92da00780b1a}, !- Name
  {27781bb5-46fd-4d9a-8bf1-e98565dac48b}, !- Source Object
  3,                                      !- Outlet Port
  {63a38c21-5d21-46db-be00-96884a190050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d985932b-534f-4c3e-a399-d2ea91b72a81}, !- Handle
  {7ebd70fc-3c7f-4d8d-ab09-7aa2792783d6}, !- Name
  {63a38c21-5d21-46db-be00-96884a190050}, !- Source Object
  3,                                      !- Outlet Port
  {8683f430-2c4b-409d-b53b-54caa77aa54b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8c1097a-4dd4-45e9-8339-189b020b94f4}, !- Handle
  {c6497a95-6e93-43cf-817e-c6a9d0d15f42}, !- Name
  {8683f430-2c4b-409d-b53b-54caa77aa54b}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {44c7571c-6784-43e3-8dfc-b36d9edec5d9}, !- Handle
  Water Use Connections 9,                !- Name
  {daa92383-b09a-43ff-b22f-5a5e5030f1c0}, !- Inlet Node Name
  {2c9d5f65-6288-4c66-9c5a-c9074260f023}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f1e7d690-2246-426b-934a-a8b81597248d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bca1d24a-c0ff-49fa-a2f1-cec177ce8711}, !- Handle
  Guestroom101 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532055652e-06,                   !- Peak Flow Rate {m3/s}
  {ac4c5028-e450-4c0c-b134-61c6a76f5735}, !- Target Temperature Schedule Name
  {55d25e18-699c-4f89-a7f8-fade2d067f63}, !- Sensible Fraction Schedule Name
  {850866cb-6afc-4523-8e18-b97016b1e492}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {55d25e18-699c-4f89-a7f8-fade2d067f63}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {76a9ef20-719f-487f-abd7-e740c89736e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76a9ef20-719f-487f-abd7-e740c89736e4}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {850866cb-6afc-4523-8e18-b97016b1e492}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2c5e30ed-5a21-4ce3-b293-e932f4406014}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c5e30ed-5a21-4ce3-b293-e932f4406014}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac4c5028-e450-4c0c-b134-61c6a76f5735}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {10975ea9-a9ea-4bed-a614-9b644e39db69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10975ea9-a9ea-4bed-a614-9b644e39db69}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f1e7d690-2246-426b-934a-a8b81597248d}, !- Handle
  Guestroom101 Service Water Use 0.07gal/min, !- Name
  {bca1d24a-c0ff-49fa-a2f1-cec177ce8711}, !- Water Use Equipment Definition Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {5742614f-77a7-40a8-b242-292e592c37b2}, !- Handle
  NECB-F-Service Water Heating,           !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  {5442be9f-7627-4844-a6ba-751a3b499353}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5442be9f-7627-4844-a6ba-751a3b499353}, !- Handle
  NECB-F-Service Water Heating Default,   !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {94bf1813-6de4-40eb-bfd7-25a1e3132e5a}, !- Handle
  Schedule Rule 104,                      !- Name
  {5742614f-77a7-40a8-b242-292e592c37b2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cd0cc8e4-b7da-46c1-ab8c-69a05860e685}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd0cc8e4-b7da-46c1-ab8c-69a05860e685}, !- Handle
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {b83481e3-e99f-4dff-ace3-bc00d47d79e2}, !- Handle
  Schedule Rule 105,                      !- Name
  {5742614f-77a7-40a8-b242-292e592c37b2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {74e7dc6e-42a1-4ec0-a1d5-1cba642a3c69}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74e7dc6e-42a1-4ec0-a1d5-1cba642a3c69}, !- Handle
  NECB-F-Service Water Heating Sat Day,   !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {9443eb7b-954c-4420-b52b-069edeff43e3}, !- Handle
  Schedule Rule 106,                      !- Name
  {5742614f-77a7-40a8-b242-292e592c37b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac153ab9-5252-4d49-b853-41d2c40fff80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac153ab9-5252-4d49-b853-41d2c40fff80}, !- Handle
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Node,
  {351c73f3-7a2d-4119-bae0-eb5147ea67d1}, !- Handle
  Node 775,                               !- Name
  {da055afe-ff69-4c8a-b0de-16969f07162c}, !- Inlet Port
  {daa92383-b09a-43ff-b22f-5a5e5030f1c0}; !- Outlet Port

OS:Connection,
  {da055afe-ff69-4c8a-b0de-16969f07162c}, !- Handle
  {c0f52a60-4f1c-4e2b-8468-2c57ed7150eb}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  12,                                     !- Outlet Port
  {351c73f3-7a2d-4119-bae0-eb5147ea67d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62be47ce-126b-4a6e-b865-f0c7482cd545}, !- Handle
  Node 776,                               !- Name
  {2c9d5f65-6288-4c66-9c5a-c9074260f023}, !- Inlet Port
  {b5e19a20-1900-426e-8836-f724ed7b40b9}; !- Outlet Port

OS:Connection,
  {daa92383-b09a-43ff-b22f-5a5e5030f1c0}, !- Handle
  {94253db3-4deb-4814-b9d9-3d9e8697820c}, !- Name
  {351c73f3-7a2d-4119-bae0-eb5147ea67d1}, !- Source Object
  3,                                      !- Outlet Port
  {44c7571c-6784-43e3-8dfc-b36d9edec5d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c9d5f65-6288-4c66-9c5a-c9074260f023}, !- Handle
  {4b0821bf-5cc2-4bef-9602-045a01915ed5}, !- Name
  {44c7571c-6784-43e3-8dfc-b36d9edec5d9}, !- Source Object
  3,                                      !- Outlet Port
  {62be47ce-126b-4a6e-b865-f0c7482cd545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5e19a20-1900-426e-8836-f724ed7b40b9}, !- Handle
  {de8b760e-cf8b-4438-81e2-bd8d3d6f3697}, !- Name
  {62be47ce-126b-4a6e-b865-f0c7482cd545}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {22f7075b-c43a-4d41-8f92-9ee2598b2fea}, !- Handle
  Water Use Connections 10,               !- Name
  {779b7ac2-4efd-4baa-aa8c-603168cff583}, !- Inlet Node Name
  {1442b702-9dd0-450d-9858-41efa7905f2d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {edcf82b4-9f75-42cc-a11c-d4fd48118a2e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {928fe805-8b30-4a10-9529-c350813c7fcc}, !- Handle
  Guestroom102 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532055651e-06,                   !- Peak Flow Rate {m3/s}
  {8e017aed-bc8f-4540-a5bd-969f1908ea5b}, !- Target Temperature Schedule Name
  {dc430d2a-31c9-4706-a9f8-f648dbe02bd3}, !- Sensible Fraction Schedule Name
  {9a9a78c9-aafc-41a9-8c48-4b1392aa2b24}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dc430d2a-31c9-4706-a9f8-f648dbe02bd3}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9d1508ef-48a1-4f1f-8cd6-e6732287f72a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d1508ef-48a1-4f1f-8cd6-e6732287f72a}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a9a78c9-aafc-41a9-8c48-4b1392aa2b24}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {afefac31-c5dd-49c1-b4f1-5517a5356b25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {afefac31-c5dd-49c1-b4f1-5517a5356b25}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e017aed-bc8f-4540-a5bd-969f1908ea5b}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cbf9bcc9-3619-455b-866c-40541af903c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbf9bcc9-3619-455b-866c-40541af903c2}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {edcf82b4-9f75-42cc-a11c-d4fd48118a2e}, !- Handle
  Guestroom102 Service Water Use 0.07gal/min, !- Name
  {928fe805-8b30-4a10-9529-c350813c7fcc}, !- Water Use Equipment Definition Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f1cd7140-7b54-40e6-9f6c-c91749beff88}, !- Handle
  Node 777,                               !- Name
  {e9c28ea8-463e-46d5-8fd6-164d4ef2284e}, !- Inlet Port
  {779b7ac2-4efd-4baa-aa8c-603168cff583}; !- Outlet Port

OS:Connection,
  {e9c28ea8-463e-46d5-8fd6-164d4ef2284e}, !- Handle
  {a213d71e-8069-4d83-924e-65987bb36deb}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  13,                                     !- Outlet Port
  {f1cd7140-7b54-40e6-9f6c-c91749beff88}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d735eb9-6cac-4315-bf38-86799d949c97}, !- Handle
  Node 778,                               !- Name
  {1442b702-9dd0-450d-9858-41efa7905f2d}, !- Inlet Port
  {974e12a8-846c-4069-bf40-f782c016115b}; !- Outlet Port

OS:Connection,
  {779b7ac2-4efd-4baa-aa8c-603168cff583}, !- Handle
  {f0fc429e-42b2-4a17-8069-d174b76ec12a}, !- Name
  {f1cd7140-7b54-40e6-9f6c-c91749beff88}, !- Source Object
  3,                                      !- Outlet Port
  {22f7075b-c43a-4d41-8f92-9ee2598b2fea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1442b702-9dd0-450d-9858-41efa7905f2d}, !- Handle
  {7b0b8d40-ddea-4e14-85f7-474c4921b93b}, !- Name
  {22f7075b-c43a-4d41-8f92-9ee2598b2fea}, !- Source Object
  3,                                      !- Outlet Port
  {8d735eb9-6cac-4315-bf38-86799d949c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {974e12a8-846c-4069-bf40-f782c016115b}, !- Handle
  {6bb5af37-24e4-4021-87eb-faa5f2a72a2c}, !- Name
  {8d735eb9-6cac-4315-bf38-86799d949c97}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {42cfdec2-0814-4b10-988c-1dcf23893688}, !- Handle
  Water Use Connections 11,               !- Name
  {1d6600b2-54ce-4f9a-95d4-6bcb39db7681}, !- Inlet Node Name
  {8e4ac2ff-851a-44da-bcd9-6b6c54e6be9c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a797ffe3-15fc-4f32-a817-e7829683046a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {20ffc79d-1524-4cd5-826f-234888203ece}, !- Handle
  Guestroom103 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532055652e-06,                   !- Peak Flow Rate {m3/s}
  {03618566-e45a-4cf9-b1b2-7e5659151fdf}, !- Target Temperature Schedule Name
  {6e919c1d-af96-4db5-869c-8737d96378f8}, !- Sensible Fraction Schedule Name
  {b4a1a60d-1f92-470e-a767-a386db8d66a8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6e919c1d-af96-4db5-869c-8737d96378f8}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7eee4cf8-a837-4b46-a461-11c626ab6018}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7eee4cf8-a837-4b46-a461-11c626ab6018}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4a1a60d-1f92-470e-a767-a386db8d66a8}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {876502be-e316-44c1-b969-26502ff71a67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {876502be-e316-44c1-b969-26502ff71a67}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {03618566-e45a-4cf9-b1b2-7e5659151fdf}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {10c6ce92-248e-40cf-b0da-8d21c678dd4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10c6ce92-248e-40cf-b0da-8d21c678dd4d}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a797ffe3-15fc-4f32-a817-e7829683046a}, !- Handle
  Guestroom103 Service Water Use 0.07gal/min, !- Name
  {20ffc79d-1524-4cd5-826f-234888203ece}, !- Water Use Equipment Definition Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {74616944-e3ed-44ca-b1fa-e83ed49b2d1f}, !- Handle
  Node 779,                               !- Name
  {04a42ff1-4b79-430e-a99d-f2049e1512e1}, !- Inlet Port
  {1d6600b2-54ce-4f9a-95d4-6bcb39db7681}; !- Outlet Port

OS:Connection,
  {04a42ff1-4b79-430e-a99d-f2049e1512e1}, !- Handle
  {db2cf59f-10ba-4e72-8ac7-5b7c5dd5f39d}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  14,                                     !- Outlet Port
  {74616944-e3ed-44ca-b1fa-e83ed49b2d1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32becf41-690f-49d8-8d5b-e76a31e6b7f1}, !- Handle
  Node 780,                               !- Name
  {8e4ac2ff-851a-44da-bcd9-6b6c54e6be9c}, !- Inlet Port
  {fac0862c-1cf7-4986-be55-7f381cb68d79}; !- Outlet Port

OS:Connection,
  {1d6600b2-54ce-4f9a-95d4-6bcb39db7681}, !- Handle
  {f8891986-d6e7-4bfb-9b14-f4aaf7a49bd3}, !- Name
  {74616944-e3ed-44ca-b1fa-e83ed49b2d1f}, !- Source Object
  3,                                      !- Outlet Port
  {42cfdec2-0814-4b10-988c-1dcf23893688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e4ac2ff-851a-44da-bcd9-6b6c54e6be9c}, !- Handle
  {70be5798-9fe3-4db6-ad7f-610c7e2a280a}, !- Name
  {42cfdec2-0814-4b10-988c-1dcf23893688}, !- Source Object
  3,                                      !- Outlet Port
  {32becf41-690f-49d8-8d5b-e76a31e6b7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac0862c-1cf7-4986-be55-7f381cb68d79}, !- Handle
  {fe63b813-9647-4d09-93c6-5b95b208ee2a}, !- Name
  {32becf41-690f-49d8-8d5b-e76a31e6b7f1}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {36619469-c9cc-425d-b6ae-d942d0b195fe}, !- Handle
  Water Use Connections 12,               !- Name
  {7c0f7ef6-edce-4c99-8434-442b501d6f87}, !- Inlet Node Name
  {8ad65e58-dc11-4bb5-be60-3ccdfcddf8d6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f9d4f51b-a90d-49b9-9c6d-39149d94b76a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3878f6ad-df7c-4df8-864e-29db3474d475}, !- Handle
  Guestroom104 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {77d3a233-d40c-438c-9c84-a7b9e3df7e1a}, !- Target Temperature Schedule Name
  {7edec705-83fa-4ca2-b32b-ba2d4ed0d798}, !- Sensible Fraction Schedule Name
  {76e1c0e6-6f03-4143-966e-fbfa1f1be63b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7edec705-83fa-4ca2-b32b-ba2d4ed0d798}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {da8b234a-55fb-4fca-8880-8f27eebd033a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da8b234a-55fb-4fca-8880-8f27eebd033a}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {76e1c0e6-6f03-4143-966e-fbfa1f1be63b}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7872e77d-5072-4893-aac8-eb12c52a8f94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7872e77d-5072-4893-aac8-eb12c52a8f94}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {77d3a233-d40c-438c-9c84-a7b9e3df7e1a}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {378dc969-1253-4e53-8d48-27e0c2709308}; !- Default Day Schedule Name

OS:Schedule:Day,
  {378dc969-1253-4e53-8d48-27e0c2709308}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f9d4f51b-a90d-49b9-9c6d-39149d94b76a}, !- Handle
  Guestroom104 Service Water Use 0.07gal/min, !- Name
  {3878f6ad-df7c-4df8-864e-29db3474d475}, !- Water Use Equipment Definition Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b8b68cc8-052a-4f59-a954-0f916cf18a8e}, !- Handle
  Node 781,                               !- Name
  {4f4b8ee0-0760-46a9-85ef-bbf77b015b4e}, !- Inlet Port
  {7c0f7ef6-edce-4c99-8434-442b501d6f87}; !- Outlet Port

OS:Connection,
  {4f4b8ee0-0760-46a9-85ef-bbf77b015b4e}, !- Handle
  {f7dbab54-54a2-482d-9b26-d1486ab5a526}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  15,                                     !- Outlet Port
  {b8b68cc8-052a-4f59-a954-0f916cf18a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07232582-ef66-4ec1-b618-ae92a189c5ee}, !- Handle
  Node 782,                               !- Name
  {8ad65e58-dc11-4bb5-be60-3ccdfcddf8d6}, !- Inlet Port
  {ccab4ddf-145a-435c-8c54-867bc35e3c94}; !- Outlet Port

OS:Connection,
  {7c0f7ef6-edce-4c99-8434-442b501d6f87}, !- Handle
  {d28b34d5-a23a-4625-91a6-040f30bdf580}, !- Name
  {b8b68cc8-052a-4f59-a954-0f916cf18a8e}, !- Source Object
  3,                                      !- Outlet Port
  {36619469-c9cc-425d-b6ae-d942d0b195fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ad65e58-dc11-4bb5-be60-3ccdfcddf8d6}, !- Handle
  {a0f96217-a30f-4208-8655-464bb257b68f}, !- Name
  {36619469-c9cc-425d-b6ae-d942d0b195fe}, !- Source Object
  3,                                      !- Outlet Port
  {07232582-ef66-4ec1-b618-ae92a189c5ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccab4ddf-145a-435c-8c54-867bc35e3c94}, !- Handle
  {27328aae-5f39-4104-aa9d-082932ed5838}, !- Name
  {07232582-ef66-4ec1-b618-ae92a189c5ee}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1dbaaa89-6771-42ce-84b6-7292ae1adbc8}, !- Handle
  Water Use Connections 13,               !- Name
  {f6412a6a-4455-4883-b1a7-0e23f0119837}, !- Inlet Node Name
  {db8057e5-d043-48f3-8215-8600fd9ccae0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {845793e1-a387-4cb0-8069-c6d03f734dd9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dac6aaeb-5b1c-4d7e-b90a-bdfa9dde90b2}, !- Handle
  Guestroom105 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {4333dd13-3705-4785-b7cb-d77a6a158d27}, !- Target Temperature Schedule Name
  {08f87e8a-b7af-4df2-b6ab-552e89b866aa}, !- Sensible Fraction Schedule Name
  {c9065936-c280-4453-b5e1-c6fcc1747bc2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {08f87e8a-b7af-4df2-b6ab-552e89b866aa}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {87943ac2-5d3c-4779-adee-6d13192b6ba1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87943ac2-5d3c-4779-adee-6d13192b6ba1}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c9065936-c280-4453-b5e1-c6fcc1747bc2}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8e5d28ff-c6a0-449d-ba5e-39761aacd727}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e5d28ff-c6a0-449d-ba5e-39761aacd727}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4333dd13-3705-4785-b7cb-d77a6a158d27}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {414309f8-03f3-4476-af40-bfcb5044d70a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {414309f8-03f3-4476-af40-bfcb5044d70a}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {845793e1-a387-4cb0-8069-c6d03f734dd9}, !- Handle
  Guestroom105 Service Water Use 0.07gal/min, !- Name
  {dac6aaeb-5b1c-4d7e-b90a-bdfa9dde90b2}, !- Water Use Equipment Definition Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f20a7733-7ea2-4eb5-8ca9-7e996e1fbd96}, !- Handle
  Node 783,                               !- Name
  {6bafe3a8-b268-4e7d-8ceb-cbc4c69bd0fe}, !- Inlet Port
  {f6412a6a-4455-4883-b1a7-0e23f0119837}; !- Outlet Port

OS:Connection,
  {6bafe3a8-b268-4e7d-8ceb-cbc4c69bd0fe}, !- Handle
  {a83c022a-f66b-4393-9875-c47a61ffd51f}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  16,                                     !- Outlet Port
  {f20a7733-7ea2-4eb5-8ca9-7e996e1fbd96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f83bddbc-b798-45f9-b27c-4f97b5273052}, !- Handle
  Node 784,                               !- Name
  {db8057e5-d043-48f3-8215-8600fd9ccae0}, !- Inlet Port
  {2027d000-918a-400a-9101-705da6083dab}; !- Outlet Port

OS:Connection,
  {f6412a6a-4455-4883-b1a7-0e23f0119837}, !- Handle
  {08fa297e-8416-4e24-869d-d750219c643a}, !- Name
  {f20a7733-7ea2-4eb5-8ca9-7e996e1fbd96}, !- Source Object
  3,                                      !- Outlet Port
  {1dbaaa89-6771-42ce-84b6-7292ae1adbc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db8057e5-d043-48f3-8215-8600fd9ccae0}, !- Handle
  {2fa45f57-6875-4281-9f5b-a8eaec2aeb0d}, !- Name
  {1dbaaa89-6771-42ce-84b6-7292ae1adbc8}, !- Source Object
  3,                                      !- Outlet Port
  {f83bddbc-b798-45f9-b27c-4f97b5273052}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2027d000-918a-400a-9101-705da6083dab}, !- Handle
  {f37082b9-5ba0-41bb-8d6e-f1ebdd4abf26}, !- Name
  {f83bddbc-b798-45f9-b27c-4f97b5273052}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3008885c-5478-49d7-8337-c850846596fd}, !- Handle
  Water Use Connections 14,               !- Name
  {5a4fb729-6ae8-4ac3-b124-efeecc555106}, !- Inlet Node Name
  {1849288f-4cf2-4dfd-85c1-5e9c7fbfde6b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0729bf41-3b7c-4a5b-89b0-1217fe1a5e7c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bd956fa5-2d11-46b0-b212-39661e3ff83c}, !- Handle
  Guestroom201 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050536e-06,                   !- Peak Flow Rate {m3/s}
  {b9f4da34-dd80-4fef-ba16-c1c69a2d8429}, !- Target Temperature Schedule Name
  {4ee2c9bc-df3f-4803-9bba-edfd2f7f653b}, !- Sensible Fraction Schedule Name
  {bc3869b9-c9d3-4182-af54-9ce83d540bdf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4ee2c9bc-df3f-4803-9bba-edfd2f7f653b}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {552a32f9-dab5-428c-b8a0-e0b984bd7c22}; !- Default Day Schedule Name

OS:Schedule:Day,
  {552a32f9-dab5-428c-b8a0-e0b984bd7c22}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc3869b9-c9d3-4182-af54-9ce83d540bdf}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {813cac71-b4df-45d5-b996-63352bf03c16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {813cac71-b4df-45d5-b996-63352bf03c16}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b9f4da34-dd80-4fef-ba16-c1c69a2d8429}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {980aae37-4516-42e6-90c8-02fd1f987520}; !- Default Day Schedule Name

OS:Schedule:Day,
  {980aae37-4516-42e6-90c8-02fd1f987520}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0729bf41-3b7c-4a5b-89b0-1217fe1a5e7c}, !- Handle
  Guestroom201 Service Water Use 0.07gal/min, !- Name
  {bd956fa5-2d11-46b0-b212-39661e3ff83c}, !- Water Use Equipment Definition Name
  {30d4c2b7-5462-4421-b631-45dc48e40129}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {21ce31c4-de48-4b97-aae8-66421dc4b0c7}, !- Handle
  Node 785,                               !- Name
  {7eedbf2b-66ce-4b80-b19b-35be3dfb7f2f}, !- Inlet Port
  {5a4fb729-6ae8-4ac3-b124-efeecc555106}; !- Outlet Port

OS:Connection,
  {7eedbf2b-66ce-4b80-b19b-35be3dfb7f2f}, !- Handle
  {d60de863-d0cd-43cb-9824-c46ef7d00589}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  17,                                     !- Outlet Port
  {21ce31c4-de48-4b97-aae8-66421dc4b0c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3919716-ced3-4d86-86df-fb3da537d4a4}, !- Handle
  Node 786,                               !- Name
  {1849288f-4cf2-4dfd-85c1-5e9c7fbfde6b}, !- Inlet Port
  {db6534c9-da32-4ccb-ae0d-fa8b907a0083}; !- Outlet Port

OS:Connection,
  {5a4fb729-6ae8-4ac3-b124-efeecc555106}, !- Handle
  {105a316d-428e-4947-9607-40e9254eb284}, !- Name
  {21ce31c4-de48-4b97-aae8-66421dc4b0c7}, !- Source Object
  3,                                      !- Outlet Port
  {3008885c-5478-49d7-8337-c850846596fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1849288f-4cf2-4dfd-85c1-5e9c7fbfde6b}, !- Handle
  {6ea6680e-daae-40f9-a0f3-17e6b1cecefb}, !- Name
  {3008885c-5478-49d7-8337-c850846596fd}, !- Source Object
  3,                                      !- Outlet Port
  {d3919716-ced3-4d86-86df-fb3da537d4a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db6534c9-da32-4ccb-ae0d-fa8b907a0083}, !- Handle
  {1c66b244-8369-4175-856b-75a5d405f4cc}, !- Name
  {d3919716-ced3-4d86-86df-fb3da537d4a4}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d00b9ddb-7278-437e-ba3b-3a16b2e63618}, !- Handle
  Water Use Connections 15,               !- Name
  {8f276ed7-5c31-4a24-b12d-cea2576b7db6}, !- Inlet Node Name
  {b1cd727e-787c-4b69-9b1e-ca1bb13bd603}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e99cb17c-7eae-4e2f-ae1a-cfd322d42b08}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3b144ae0-4c73-4731-880a-8050cd81e56b}, !- Handle
  Guestroom202_205 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {d5eb7cee-020f-4cc5-806f-d73259831c1c}, !- Target Temperature Schedule Name
  {4f37d090-d6c6-4407-841b-4f8b4ea2ba7a}, !- Sensible Fraction Schedule Name
  {edb172f4-47bb-44df-831b-ca5ba29d3175}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4f37d090-d6c6-4407-841b-4f8b4ea2ba7a}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e71b93f1-bccc-4463-b61b-298349e418d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e71b93f1-bccc-4463-b61b-298349e418d9}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {edb172f4-47bb-44df-831b-ca5ba29d3175}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {028a13f5-22c2-4fd5-b850-46cc8bfae2c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {028a13f5-22c2-4fd5-b850-46cc8bfae2c9}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d5eb7cee-020f-4cc5-806f-d73259831c1c}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8cdd776c-8b0b-4fbf-a63c-bc39272d6bcb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cdd776c-8b0b-4fbf-a63c-bc39272d6bcb}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e99cb17c-7eae-4e2f-ae1a-cfd322d42b08}, !- Handle
  Guestroom202_205 Service Water Use 0.27gal/min, !- Name
  {3b144ae0-4c73-4731-880a-8050cd81e56b}, !- Water Use Equipment Definition Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bfb69721-c441-4557-bbb0-bda2ba844e50}, !- Handle
  Node 787,                               !- Name
  {ffb16297-ca85-4db0-b141-d015ed024f4b}, !- Inlet Port
  {8f276ed7-5c31-4a24-b12d-cea2576b7db6}; !- Outlet Port

OS:Connection,
  {ffb16297-ca85-4db0-b141-d015ed024f4b}, !- Handle
  {385686a0-4d0e-4e1f-b917-7bb086c74355}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  18,                                     !- Outlet Port
  {bfb69721-c441-4557-bbb0-bda2ba844e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74a48702-387a-432d-b164-95ea281969e7}, !- Handle
  Node 788,                               !- Name
  {b1cd727e-787c-4b69-9b1e-ca1bb13bd603}, !- Inlet Port
  {9719b3eb-5c5e-4722-92c0-bfd90e1a43fe}; !- Outlet Port

OS:Connection,
  {8f276ed7-5c31-4a24-b12d-cea2576b7db6}, !- Handle
  {1d57218a-c57f-4976-b9a5-5a5de70f9f81}, !- Name
  {bfb69721-c441-4557-bbb0-bda2ba844e50}, !- Source Object
  3,                                      !- Outlet Port
  {d00b9ddb-7278-437e-ba3b-3a16b2e63618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1cd727e-787c-4b69-9b1e-ca1bb13bd603}, !- Handle
  {50723c51-0096-479d-97f5-0d6bc713658e}, !- Name
  {d00b9ddb-7278-437e-ba3b-3a16b2e63618}, !- Source Object
  3,                                      !- Outlet Port
  {74a48702-387a-432d-b164-95ea281969e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9719b3eb-5c5e-4722-92c0-bfd90e1a43fe}, !- Handle
  {0a039f47-5dfa-4bd7-8483-86fbb297bd46}, !- Name
  {74a48702-387a-432d-b164-95ea281969e7}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0250f230-3986-48a3-8553-0dfa808d622c}, !- Handle
  Water Use Connections 16,               !- Name
  {5a64edd1-629e-4020-b59f-89c3164aff03}, !- Inlet Node Name
  {cf7f07bc-a427-4420-acb0-fa899ad1ee3a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3a148116-a22c-49a8-a185-d511b3dc1750}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9f206720-21e6-46ba-ab78-1dd408974bc1}, !- Handle
  Guestroom206_208 Service Water Use Def 0.22gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.36044310354788e-05,                   !- Peak Flow Rate {m3/s}
  {a7998584-a3fe-4847-9291-de08bda44aa7}, !- Target Temperature Schedule Name
  {34d2b22c-ba3b-4c12-92d6-26068f4a0ee2}, !- Sensible Fraction Schedule Name
  {bbd713fc-7b68-4d02-9ef2-6c6d6d35f6d9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {34d2b22c-ba3b-4c12-92d6-26068f4a0ee2}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {51bfa636-be85-4d59-8959-1f2a4e2c9146}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51bfa636-be85-4d59-8959-1f2a4e2c9146}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bbd713fc-7b68-4d02-9ef2-6c6d6d35f6d9}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {827e48e8-06a0-4006-9916-908cb0b861c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {827e48e8-06a0-4006-9916-908cb0b861c2}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a7998584-a3fe-4847-9291-de08bda44aa7}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {832cd1b1-189c-453e-be61-2e478ffb926d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {832cd1b1-189c-453e-be61-2e478ffb926d}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3a148116-a22c-49a8-a185-d511b3dc1750}, !- Handle
  Guestroom206_208 Service Water Use 0.22gal/min, !- Name
  {9f206720-21e6-46ba-ab78-1dd408974bc1}, !- Water Use Equipment Definition Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {07c5eb7e-14cc-4107-8cb8-bc71c0aef4ae}, !- Handle
  Node 789,                               !- Name
  {61f69832-b07c-4717-ad8e-3f2eeeac97e8}, !- Inlet Port
  {5a64edd1-629e-4020-b59f-89c3164aff03}; !- Outlet Port

OS:Connection,
  {61f69832-b07c-4717-ad8e-3f2eeeac97e8}, !- Handle
  {5a6527e0-5b19-41a8-aeff-beb8a01bc35f}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  19,                                     !- Outlet Port
  {07c5eb7e-14cc-4107-8cb8-bc71c0aef4ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d40455b-3653-49f7-a375-0ba91d7496d1}, !- Handle
  Node 790,                               !- Name
  {cf7f07bc-a427-4420-acb0-fa899ad1ee3a}, !- Inlet Port
  {0cd44f27-fe52-47d0-a3b5-9b447d31fbf5}; !- Outlet Port

OS:Connection,
  {5a64edd1-629e-4020-b59f-89c3164aff03}, !- Handle
  {d846391c-9a7b-4480-aba8-b6cec1049563}, !- Name
  {07c5eb7e-14cc-4107-8cb8-bc71c0aef4ae}, !- Source Object
  3,                                      !- Outlet Port
  {0250f230-3986-48a3-8553-0dfa808d622c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf7f07bc-a427-4420-acb0-fa899ad1ee3a}, !- Handle
  {90900d70-a031-4992-acc5-d9ad35d26fe8}, !- Name
  {0250f230-3986-48a3-8553-0dfa808d622c}, !- Source Object
  3,                                      !- Outlet Port
  {0d40455b-3653-49f7-a375-0ba91d7496d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cd44f27-fe52-47d0-a3b5-9b447d31fbf5}, !- Handle
  {d501148b-3814-4c37-9031-b29b380a9c04}, !- Name
  {0d40455b-3653-49f7-a375-0ba91d7496d1}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a1773003-883e-434e-81ac-4f44171e3c72}, !- Handle
  Water Use Connections 17,               !- Name
  {d1ee105c-d3c0-403f-9151-1d6b04dc1343}, !- Inlet Node Name
  {0925e48a-e8c4-4a61-b0db-8c2b806daa86}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {21734b24-e3f6-4a4c-9296-9cd3f6d9b79f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {72d3c558-2970-4a90-ad53-210af4d6ab62}, !- Handle
  Guestroom209_212 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {e168bb11-f4f7-4c2a-96dd-7d0c8d7bbb94}, !- Target Temperature Schedule Name
  {fc3d42aa-a1f8-4568-a735-753e416ec7d4}, !- Sensible Fraction Schedule Name
  {ce3ba42c-13e8-4620-8129-8cb08d6cf73b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fc3d42aa-a1f8-4568-a735-753e416ec7d4}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7e2459ca-f5b5-4b3b-9f26-a593f468e68f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e2459ca-f5b5-4b3b-9f26-a593f468e68f}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ce3ba42c-13e8-4620-8129-8cb08d6cf73b}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1c0cf0d4-6e0f-452b-aa75-2bbc8bd7ee5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c0cf0d4-6e0f-452b-aa75-2bbc8bd7ee5f}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e168bb11-f4f7-4c2a-96dd-7d0c8d7bbb94}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cd3ef06a-3ec0-43ca-bdd9-0860a3838f90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd3ef06a-3ec0-43ca-bdd9-0860a3838f90}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {21734b24-e3f6-4a4c-9296-9cd3f6d9b79f}, !- Handle
  Guestroom209_212 Service Water Use 0.27gal/min, !- Name
  {72d3c558-2970-4a90-ad53-210af4d6ab62}, !- Water Use Equipment Definition Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6d7a759e-eae1-413a-9f77-fe315d1bf127}, !- Handle
  Node 791,                               !- Name
  {64e3a32a-a533-495d-98e2-2215afcc21a9}, !- Inlet Port
  {d1ee105c-d3c0-403f-9151-1d6b04dc1343}; !- Outlet Port

OS:Connection,
  {64e3a32a-a533-495d-98e2-2215afcc21a9}, !- Handle
  {5119cfe4-ce24-41da-91f9-119048264b83}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  20,                                     !- Outlet Port
  {6d7a759e-eae1-413a-9f77-fe315d1bf127}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3539fca-7e9f-41e8-9d7c-7a675d1aa4f1}, !- Handle
  Node 792,                               !- Name
  {0925e48a-e8c4-4a61-b0db-8c2b806daa86}, !- Inlet Port
  {86fb147a-72b6-44a0-bf74-733bc27842b9}; !- Outlet Port

OS:Connection,
  {d1ee105c-d3c0-403f-9151-1d6b04dc1343}, !- Handle
  {db576d05-bcad-44a7-b203-84307a7c2859}, !- Name
  {6d7a759e-eae1-413a-9f77-fe315d1bf127}, !- Source Object
  3,                                      !- Outlet Port
  {a1773003-883e-434e-81ac-4f44171e3c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0925e48a-e8c4-4a61-b0db-8c2b806daa86}, !- Handle
  {a2a7aac5-c284-4a5c-afac-809d760a993d}, !- Name
  {a1773003-883e-434e-81ac-4f44171e3c72}, !- Source Object
  3,                                      !- Outlet Port
  {c3539fca-7e9f-41e8-9d7c-7a675d1aa4f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86fb147a-72b6-44a0-bf74-733bc27842b9}, !- Handle
  {17587f81-4b88-4b32-bc44-091130f4b84f}, !- Name
  {c3539fca-7e9f-41e8-9d7c-7a675d1aa4f1}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3fac4c1d-2a5f-40f2-ae8a-ce03e0f5a24c}, !- Handle
  Water Use Connections 18,               !- Name
  {4073bec8-785f-4b85-a3ba-d81b497cae9a}, !- Inlet Node Name
  {90f3a9cd-3281-4301-b325-e7e20d5ca302}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6412ca1a-c5b9-4cb7-9c04-f36f83c580d9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {143356ac-2ff6-40bd-95d4-99c9af25c843}, !- Handle
  Guestroom213 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050535e-06,                   !- Peak Flow Rate {m3/s}
  {67341826-dc13-4f58-9a85-2029ae06434e}, !- Target Temperature Schedule Name
  {c813b728-f2b6-49ea-bb23-1decc0c30dd2}, !- Sensible Fraction Schedule Name
  {993e4515-84c1-4524-a893-7f49d1b984b2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c813b728-f2b6-49ea-bb23-1decc0c30dd2}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4bf8ba02-dccc-402d-a840-954b6956d7fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4bf8ba02-dccc-402d-a840-954b6956d7fa}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {993e4515-84c1-4524-a893-7f49d1b984b2}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7fb035b8-cdb3-433b-bc7a-cc520e8160f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7fb035b8-cdb3-433b-bc7a-cc520e8160f2}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {67341826-dc13-4f58-9a85-2029ae06434e}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b95088d9-d8b1-4b60-aaf7-2587c9b9ffdf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b95088d9-d8b1-4b60-aaf7-2587c9b9ffdf}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6412ca1a-c5b9-4cb7-9c04-f36f83c580d9}, !- Handle
  Guestroom213 Service Water Use 0.07gal/min, !- Name
  {143356ac-2ff6-40bd-95d4-99c9af25c843}, !- Water Use Equipment Definition Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e2916e6c-fd1e-40ff-84e0-73ab33b33c54}, !- Handle
  Node 793,                               !- Name
  {bd807fa5-9168-4531-b6f6-b7d8e56a5916}, !- Inlet Port
  {4073bec8-785f-4b85-a3ba-d81b497cae9a}; !- Outlet Port

OS:Connection,
  {bd807fa5-9168-4531-b6f6-b7d8e56a5916}, !- Handle
  {317b4c6d-804c-4f0a-8368-9a966c4f89d3}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  21,                                     !- Outlet Port
  {e2916e6c-fd1e-40ff-84e0-73ab33b33c54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93b86eb5-3d95-4f0a-bf5e-2ace44667d0a}, !- Handle
  Node 794,                               !- Name
  {90f3a9cd-3281-4301-b325-e7e20d5ca302}, !- Inlet Port
  {ffb291aa-218e-4101-9194-917deca5c6a9}; !- Outlet Port

OS:Connection,
  {4073bec8-785f-4b85-a3ba-d81b497cae9a}, !- Handle
  {3a8f6607-67a6-4304-8970-af4e98a93c01}, !- Name
  {e2916e6c-fd1e-40ff-84e0-73ab33b33c54}, !- Source Object
  3,                                      !- Outlet Port
  {3fac4c1d-2a5f-40f2-ae8a-ce03e0f5a24c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90f3a9cd-3281-4301-b325-e7e20d5ca302}, !- Handle
  {13d921fc-eb16-492e-9fe5-446cb3eeb740}, !- Name
  {3fac4c1d-2a5f-40f2-ae8a-ce03e0f5a24c}, !- Source Object
  3,                                      !- Outlet Port
  {93b86eb5-3d95-4f0a-bf5e-2ace44667d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb291aa-218e-4101-9194-917deca5c6a9}, !- Handle
  {7fc7d2a7-9f2d-41e3-9277-4cb89b273b73}, !- Name
  {93b86eb5-3d95-4f0a-bf5e-2ace44667d0a}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fa4d423d-a3cb-4cbc-9964-9532ec716e6a}, !- Handle
  Water Use Connections 19,               !- Name
  {cea65814-d34a-447c-a672-febfc2b4b61e}, !- Inlet Node Name
  {c5b28b23-644b-44c2-8bb5-3750b5a5ea63}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5c98fa6d-e97e-489d-a073-1f46612aa776}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {82195217-c800-4cde-a413-a11206293522}, !- Handle
  Guestroom214 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {e2e23b9e-686d-422a-8580-d4a9a3c3db0b}, !- Target Temperature Schedule Name
  {7491e713-8175-43d3-9e10-2bd859f40a56}, !- Sensible Fraction Schedule Name
  {64151e94-fd88-460c-b07a-027d101b9150}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7491e713-8175-43d3-9e10-2bd859f40a56}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8ac5d4a1-9a0f-4528-bfec-d85976c05c42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ac5d4a1-9a0f-4528-bfec-d85976c05c42}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {64151e94-fd88-460c-b07a-027d101b9150}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c3d87a4-a657-4d5a-a063-476368a91dd1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c3d87a4-a657-4d5a-a063-476368a91dd1}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e2e23b9e-686d-422a-8580-d4a9a3c3db0b}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {96e971a4-999e-4402-a496-eb3a51c11dc1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96e971a4-999e-4402-a496-eb3a51c11dc1}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5c98fa6d-e97e-489d-a073-1f46612aa776}, !- Handle
  Guestroom214 Service Water Use 0.07gal/min, !- Name
  {82195217-c800-4cde-a413-a11206293522}, !- Water Use Equipment Definition Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a7c02401-e1d1-4f1d-b23e-6540d8ff826f}, !- Handle
  Node 795,                               !- Name
  {af7eb804-f3b8-4a70-a2a7-530f9b376e77}, !- Inlet Port
  {cea65814-d34a-447c-a672-febfc2b4b61e}; !- Outlet Port

OS:Connection,
  {af7eb804-f3b8-4a70-a2a7-530f9b376e77}, !- Handle
  {ed482c10-cf7a-40b3-97a2-c14ea50e2250}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  22,                                     !- Outlet Port
  {a7c02401-e1d1-4f1d-b23e-6540d8ff826f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd71dfc5-d067-4ba6-b8c7-e7ea364069e6}, !- Handle
  Node 796,                               !- Name
  {c5b28b23-644b-44c2-8bb5-3750b5a5ea63}, !- Inlet Port
  {417e8299-7d2d-43cd-a9a0-39cda5c6e7b7}; !- Outlet Port

OS:Connection,
  {cea65814-d34a-447c-a672-febfc2b4b61e}, !- Handle
  {9e9b11d9-4e96-4e98-a369-e080a9ccb7f2}, !- Name
  {a7c02401-e1d1-4f1d-b23e-6540d8ff826f}, !- Source Object
  3,                                      !- Outlet Port
  {fa4d423d-a3cb-4cbc-9964-9532ec716e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5b28b23-644b-44c2-8bb5-3750b5a5ea63}, !- Handle
  {d16e0662-dbf1-4c50-80e4-dc725be8c53e}, !- Name
  {fa4d423d-a3cb-4cbc-9964-9532ec716e6a}, !- Source Object
  3,                                      !- Outlet Port
  {bd71dfc5-d067-4ba6-b8c7-e7ea364069e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {417e8299-7d2d-43cd-a9a0-39cda5c6e7b7}, !- Handle
  {4cb7a4a9-9b52-487a-8029-3f2e0f09191c}, !- Name
  {bd71dfc5-d067-4ba6-b8c7-e7ea364069e6}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cd4593dd-a3b3-4ac3-9d9e-68b45fe979ba}, !- Handle
  Water Use Connections 20,               !- Name
  {2b63de4c-3302-4720-b172-f1e27c09a430}, !- Inlet Node Name
  {54f8bffb-8a23-4f05-bb32-924e01b0c251}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {49f4b0cd-de0f-46bd-a471-be4b2f0522c7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2622c929-3538-4e84-9720-6ec8c105d497}, !- Handle
  Guestroom215_218 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {4df6f18f-9f61-485e-a86e-3033a399ee6c}, !- Target Temperature Schedule Name
  {2f1d876d-6ddf-4c2a-99d4-3881e06329d0}, !- Sensible Fraction Schedule Name
  {2c77a112-9211-4963-81c7-cf81d725a178}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2f1d876d-6ddf-4c2a-99d4-3881e06329d0}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f7ebccbb-92f6-4f84-8bc1-54c356d29c1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7ebccbb-92f6-4f84-8bc1-54c356d29c1a}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c77a112-9211-4963-81c7-cf81d725a178}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7954518c-e490-422a-98cb-10fff16fe729}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7954518c-e490-422a-98cb-10fff16fe729}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4df6f18f-9f61-485e-a86e-3033a399ee6c}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1a7c5896-cd37-42c5-881c-8d134cefc40b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a7c5896-cd37-42c5-881c-8d134cefc40b}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {49f4b0cd-de0f-46bd-a471-be4b2f0522c7}, !- Handle
  Guestroom215_218 Service Water Use 0.27gal/min, !- Name
  {2622c929-3538-4e84-9720-6ec8c105d497}, !- Water Use Equipment Definition Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {da626e06-7603-43aa-bc54-d45e74651d6f}, !- Handle
  Node 797,                               !- Name
  {10487f32-891d-4e5c-9b25-9e5af65b483d}, !- Inlet Port
  {2b63de4c-3302-4720-b172-f1e27c09a430}; !- Outlet Port

OS:Connection,
  {10487f32-891d-4e5c-9b25-9e5af65b483d}, !- Handle
  {b8f01b6b-1c96-4caf-a0be-a7fff434f8ea}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  23,                                     !- Outlet Port
  {da626e06-7603-43aa-bc54-d45e74651d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1187db41-a950-4116-99c4-1badcd1564fb}, !- Handle
  Node 798,                               !- Name
  {54f8bffb-8a23-4f05-bb32-924e01b0c251}, !- Inlet Port
  {78608233-86cb-4bb5-80f8-d2c5478f1c31}; !- Outlet Port

OS:Connection,
  {2b63de4c-3302-4720-b172-f1e27c09a430}, !- Handle
  {8441cfa8-a3b3-4a2e-a3b5-fea0c7d0e7e3}, !- Name
  {da626e06-7603-43aa-bc54-d45e74651d6f}, !- Source Object
  3,                                      !- Outlet Port
  {cd4593dd-a3b3-4ac3-9d9e-68b45fe979ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54f8bffb-8a23-4f05-bb32-924e01b0c251}, !- Handle
  {a492cfff-97ea-4f9a-8741-fb0f437701a1}, !- Name
  {cd4593dd-a3b3-4ac3-9d9e-68b45fe979ba}, !- Source Object
  3,                                      !- Outlet Port
  {1187db41-a950-4116-99c4-1badcd1564fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78608233-86cb-4bb5-80f8-d2c5478f1c31}, !- Handle
  {24e9d594-9786-43b3-bac0-4235d3c23ce2}, !- Name
  {1187db41-a950-4116-99c4-1badcd1564fb}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {37977ab5-90c4-43a5-98fc-31ba8f4c704e}, !- Handle
  Water Use Connections 21,               !- Name
  {269cc029-965f-4797-a5bc-cb5ebc88c210}, !- Inlet Node Name
  {fe1a9ece-c7bf-4eeb-b323-78644964407f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {790ef58f-b939-4477-adc2-b66d14d65f92}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {06e9e70a-57f4-4c1a-83f3-5121de2e59ba}, !- Handle
  Guestroom219 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {c08dda15-061d-4d91-8774-43da408b12df}, !- Target Temperature Schedule Name
  {dc7ba77c-11fa-4f11-92b5-768f630d680a}, !- Sensible Fraction Schedule Name
  {14b5cbd3-a42a-4ec2-8be7-1a10b2cd8067}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dc7ba77c-11fa-4f11-92b5-768f630d680a}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {99614d8c-96e9-45fa-9af4-56397517cb6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99614d8c-96e9-45fa-9af4-56397517cb6d}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {14b5cbd3-a42a-4ec2-8be7-1a10b2cd8067}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4a35899c-0f96-417b-8d35-bdcb1c6520b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a35899c-0f96-417b-8d35-bdcb1c6520b4}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c08dda15-061d-4d91-8774-43da408b12df}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5c446763-fc7a-433a-ad7f-22264a806262}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c446763-fc7a-433a-ad7f-22264a806262}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {790ef58f-b939-4477-adc2-b66d14d65f92}, !- Handle
  Guestroom219 Service Water Use 0.07gal/min, !- Name
  {06e9e70a-57f4-4c1a-83f3-5121de2e59ba}, !- Water Use Equipment Definition Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {52c77069-3610-4658-a158-336985a444da}, !- Handle
  Node 799,                               !- Name
  {e2acc123-bc1a-4912-af78-040d0704ad08}, !- Inlet Port
  {269cc029-965f-4797-a5bc-cb5ebc88c210}; !- Outlet Port

OS:Connection,
  {e2acc123-bc1a-4912-af78-040d0704ad08}, !- Handle
  {02b00ae4-d244-4463-89b7-4109e171d43e}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  24,                                     !- Outlet Port
  {52c77069-3610-4658-a158-336985a444da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9789b395-8255-46d3-9c9c-d373b8135351}, !- Handle
  Node 800,                               !- Name
  {fe1a9ece-c7bf-4eeb-b323-78644964407f}, !- Inlet Port
  {c86eca75-0ad3-4c48-8f73-fa22ee4a2e1a}; !- Outlet Port

OS:Connection,
  {269cc029-965f-4797-a5bc-cb5ebc88c210}, !- Handle
  {a7813041-028f-4f1a-8ea2-f0f8a8622718}, !- Name
  {52c77069-3610-4658-a158-336985a444da}, !- Source Object
  3,                                      !- Outlet Port
  {37977ab5-90c4-43a5-98fc-31ba8f4c704e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe1a9ece-c7bf-4eeb-b323-78644964407f}, !- Handle
  {f712a6af-fab0-4712-993f-1ec0bc108015}, !- Name
  {37977ab5-90c4-43a5-98fc-31ba8f4c704e}, !- Source Object
  3,                                      !- Outlet Port
  {9789b395-8255-46d3-9c9c-d373b8135351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c86eca75-0ad3-4c48-8f73-fa22ee4a2e1a}, !- Handle
  {464e047a-b6b7-4720-a1fc-1b3ebebc825d}, !- Name
  {9789b395-8255-46d3-9c9c-d373b8135351}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2a35d064-36aa-4c82-9760-92a2282ee4e4}, !- Handle
  Water Use Connections 22,               !- Name
  {f94965ab-f807-4544-8e50-df05ae99a374}, !- Inlet Node Name
  {b8348914-904f-42cc-808e-f48a798356a5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {43592851-e219-4c41-b841-90272f917051}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {579ba59e-9107-45a3-856f-935b71975d4b}, !- Handle
  Guestroom220_223 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {6f1d2b64-4135-4faf-aa6e-5dd6c371521c}, !- Target Temperature Schedule Name
  {d9cd0fb5-b46e-449a-be19-7d6f6a3227b2}, !- Sensible Fraction Schedule Name
  {a7780004-94e1-4666-90ae-70d75f8850d8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d9cd0fb5-b46e-449a-be19-7d6f6a3227b2}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9329150b-b0d8-4734-80b5-015bb2e4f1e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9329150b-b0d8-4734-80b5-015bb2e4f1e7}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a7780004-94e1-4666-90ae-70d75f8850d8}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fbf2821f-a551-496f-a886-320edf48cc10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbf2821f-a551-496f-a886-320edf48cc10}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f1d2b64-4135-4faf-aa6e-5dd6c371521c}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {942ac4d0-5f3e-4786-b027-52b174ebc27d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {942ac4d0-5f3e-4786-b027-52b174ebc27d}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {43592851-e219-4c41-b841-90272f917051}, !- Handle
  Guestroom220_223 Service Water Use 0.27gal/min, !- Name
  {579ba59e-9107-45a3-856f-935b71975d4b}, !- Water Use Equipment Definition Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a3b24bef-22e1-473b-bb7a-e45fbcf7c474}, !- Handle
  Node 801,                               !- Name
  {f5661a1d-0d10-4a1f-9adc-7fd1c7e457a3}, !- Inlet Port
  {f94965ab-f807-4544-8e50-df05ae99a374}; !- Outlet Port

OS:Connection,
  {f5661a1d-0d10-4a1f-9adc-7fd1c7e457a3}, !- Handle
  {a8cdaa98-22e7-4f59-8774-0be4a7b69f00}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  25,                                     !- Outlet Port
  {a3b24bef-22e1-473b-bb7a-e45fbcf7c474}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1726715-f5de-4ec0-a551-f00d7315c814}, !- Handle
  Node 802,                               !- Name
  {b8348914-904f-42cc-808e-f48a798356a5}, !- Inlet Port
  {58156182-ac00-4cce-82e4-88fe96738c06}; !- Outlet Port

OS:Connection,
  {f94965ab-f807-4544-8e50-df05ae99a374}, !- Handle
  {fb42b93d-c868-4bc4-9e11-2f66db3e1fe1}, !- Name
  {a3b24bef-22e1-473b-bb7a-e45fbcf7c474}, !- Source Object
  3,                                      !- Outlet Port
  {2a35d064-36aa-4c82-9760-92a2282ee4e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8348914-904f-42cc-808e-f48a798356a5}, !- Handle
  {d3a215d0-5232-49f6-8e14-87ddb6862b76}, !- Name
  {2a35d064-36aa-4c82-9760-92a2282ee4e4}, !- Source Object
  3,                                      !- Outlet Port
  {c1726715-f5de-4ec0-a551-f00d7315c814}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58156182-ac00-4cce-82e4-88fe96738c06}, !- Handle
  {94d8ed1a-b3ed-47d4-9bc9-b78911c334a8}, !- Name
  {c1726715-f5de-4ec0-a551-f00d7315c814}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {00fb35e1-b239-497b-913a-458d761f88ce}, !- Handle
  Water Use Connections 23,               !- Name
  {bcb07ca5-e024-488e-aade-1cf5d23ee03f}, !- Inlet Node Name
  {1fba478a-4eb8-4726-acf9-508113b88d0f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {376d7e83-9908-4196-ba93-5ef16a941e65}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {74ed9810-7a98-409b-87d9-be4c759d0577}, !- Handle
  Guestroom224 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {1a78c13f-4b12-4bbe-a7be-1b5a191c5b69}, !- Target Temperature Schedule Name
  {939bf85d-a0a0-40e2-9a04-4e2fd3828df2}, !- Sensible Fraction Schedule Name
  {2080de60-e236-4203-8d59-2819f3d9eadf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {939bf85d-a0a0-40e2-9a04-4e2fd3828df2}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d92d1147-abb0-44bf-b77e-9ffbd9f71413}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d92d1147-abb0-44bf-b77e-9ffbd9f71413}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2080de60-e236-4203-8d59-2819f3d9eadf}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {40a06904-987f-4f16-81d7-e3a6a061116e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40a06904-987f-4f16-81d7-e3a6a061116e}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a78c13f-4b12-4bbe-a7be-1b5a191c5b69}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {03b53258-e25e-40b0-afa5-2955880006e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03b53258-e25e-40b0-afa5-2955880006e5}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {376d7e83-9908-4196-ba93-5ef16a941e65}, !- Handle
  Guestroom224 Service Water Use 0.07gal/min, !- Name
  {74ed9810-7a98-409b-87d9-be4c759d0577}, !- Water Use Equipment Definition Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9805af05-305f-4083-86fe-d35573ed69b7}, !- Handle
  Node 803,                               !- Name
  {8224c594-cd99-40ca-b559-f5df4c4bdddd}, !- Inlet Port
  {bcb07ca5-e024-488e-aade-1cf5d23ee03f}; !- Outlet Port

OS:Connection,
  {8224c594-cd99-40ca-b559-f5df4c4bdddd}, !- Handle
  {2be4b0a1-5ee5-4104-9291-a44db555b165}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  26,                                     !- Outlet Port
  {9805af05-305f-4083-86fe-d35573ed69b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f32935ea-61ce-461e-b1b0-8c4db88f5f63}, !- Handle
  Node 804,                               !- Name
  {1fba478a-4eb8-4726-acf9-508113b88d0f}, !- Inlet Port
  {c9351bc6-7969-40d4-976b-96aa9bdcfecf}; !- Outlet Port

OS:Connection,
  {bcb07ca5-e024-488e-aade-1cf5d23ee03f}, !- Handle
  {4d321857-a51b-4984-8b68-7d1e8e74e0ad}, !- Name
  {9805af05-305f-4083-86fe-d35573ed69b7}, !- Source Object
  3,                                      !- Outlet Port
  {00fb35e1-b239-497b-913a-458d761f88ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fba478a-4eb8-4726-acf9-508113b88d0f}, !- Handle
  {dc78b01a-10ad-445d-a6ab-aeed50940ad4}, !- Name
  {00fb35e1-b239-497b-913a-458d761f88ce}, !- Source Object
  3,                                      !- Outlet Port
  {f32935ea-61ce-461e-b1b0-8c4db88f5f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9351bc6-7969-40d4-976b-96aa9bdcfecf}, !- Handle
  {819f41db-0aba-4b3e-89d7-4a8e3394f6dd}, !- Name
  {f32935ea-61ce-461e-b1b0-8c4db88f5f63}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {69dded50-9d49-4bb8-839c-540e1d948125}, !- Handle
  Water Use Connections 24,               !- Name
  {1748c8e9-0bee-4a47-a7a3-1de830ca258f}, !- Inlet Node Name
  {9c698cbe-5fa2-4a7b-ae67-839d48be17d3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a3029ac8-3723-4512-ad6a-e865907572ab}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c4ce975b-325d-4351-9da3-e106f60f9c42}, !- Handle
  Guestroom301 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050536e-06,                   !- Peak Flow Rate {m3/s}
  {df2ab6ad-15f3-49a1-aa81-400d2c38ce0c}, !- Target Temperature Schedule Name
  {c8f4748d-cb84-4596-991a-eb3de44e4eee}, !- Sensible Fraction Schedule Name
  {dd524ce1-8606-4e7e-8c57-4fa8e0643c45}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c8f4748d-cb84-4596-991a-eb3de44e4eee}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4bfb7ee7-d70b-4306-aedb-7b83649bf599}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4bfb7ee7-d70b-4306-aedb-7b83649bf599}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd524ce1-8606-4e7e-8c57-4fa8e0643c45}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5a880de4-2a57-4cd5-bb98-dab2f2eb299b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a880de4-2a57-4cd5-bb98-dab2f2eb299b}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {df2ab6ad-15f3-49a1-aa81-400d2c38ce0c}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d35ea0bb-580d-408c-9ae1-7932ca7e22a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d35ea0bb-580d-408c-9ae1-7932ca7e22a1}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a3029ac8-3723-4512-ad6a-e865907572ab}, !- Handle
  Guestroom301 Service Water Use 0.07gal/min, !- Name
  {c4ce975b-325d-4351-9da3-e106f60f9c42}, !- Water Use Equipment Definition Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b57a3246-41b0-4d10-84aa-d72a90087f66}, !- Handle
  Node 805,                               !- Name
  {a759e678-7d3c-429e-a6c5-03e89d4400d5}, !- Inlet Port
  {1748c8e9-0bee-4a47-a7a3-1de830ca258f}; !- Outlet Port

OS:Connection,
  {a759e678-7d3c-429e-a6c5-03e89d4400d5}, !- Handle
  {d2d8eef6-63cf-432c-8046-633c4242e2fb}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  27,                                     !- Outlet Port
  {b57a3246-41b0-4d10-84aa-d72a90087f66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80abe837-09c2-42da-90a0-73d6f1a3cfec}, !- Handle
  Node 806,                               !- Name
  {9c698cbe-5fa2-4a7b-ae67-839d48be17d3}, !- Inlet Port
  {76043f86-aba4-4add-ad9c-04c0888eeeed}; !- Outlet Port

OS:Connection,
  {1748c8e9-0bee-4a47-a7a3-1de830ca258f}, !- Handle
  {be0dcff2-1f07-44f4-99c5-d4f0754a4d3e}, !- Name
  {b57a3246-41b0-4d10-84aa-d72a90087f66}, !- Source Object
  3,                                      !- Outlet Port
  {69dded50-9d49-4bb8-839c-540e1d948125}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c698cbe-5fa2-4a7b-ae67-839d48be17d3}, !- Handle
  {31896cca-e854-4bbb-bea9-8dde8d51d8f4}, !- Name
  {69dded50-9d49-4bb8-839c-540e1d948125}, !- Source Object
  3,                                      !- Outlet Port
  {80abe837-09c2-42da-90a0-73d6f1a3cfec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76043f86-aba4-4add-ad9c-04c0888eeeed}, !- Handle
  {f79a949b-3a1d-43ff-ad51-bbe261bba364}, !- Name
  {80abe837-09c2-42da-90a0-73d6f1a3cfec}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b1be29da-f7d7-4b37-8a8f-53905ef18f83}, !- Handle
  Water Use Connections 25,               !- Name
  {da57a99c-7d82-4381-90b3-f0779e4fd248}, !- Inlet Node Name
  {efc46cfe-e7df-49ca-97a0-ee93695abbf5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8edb550a-db12-420f-b6e0-7f4309a90f0f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {91f65682-a473-499f-8474-b6b17634b35e}, !- Handle
  Guestroom302_305 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {56e82c06-5fb3-46a8-aa7f-f25417a097b0}, !- Target Temperature Schedule Name
  {03af41ce-89c6-4c5a-8592-16b74db42569}, !- Sensible Fraction Schedule Name
  {f138e7d7-aed1-48f0-8418-b08759d95b42}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {03af41ce-89c6-4c5a-8592-16b74db42569}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9ce4ede4-1e22-4bad-8a00-23f6213648f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ce4ede4-1e22-4bad-8a00-23f6213648f2}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f138e7d7-aed1-48f0-8418-b08759d95b42}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3a9684a6-4f49-4f90-882c-c63c83f3b73b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a9684a6-4f49-4f90-882c-c63c83f3b73b}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {56e82c06-5fb3-46a8-aa7f-f25417a097b0}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eecb1dae-dfd5-46a6-b2e0-abcf0058597f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eecb1dae-dfd5-46a6-b2e0-abcf0058597f}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8edb550a-db12-420f-b6e0-7f4309a90f0f}, !- Handle
  Guestroom302_305 Service Water Use 0.27gal/min, !- Name
  {91f65682-a473-499f-8474-b6b17634b35e}, !- Water Use Equipment Definition Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2fb517e3-83b3-40a6-bc35-6eb877e754f9}, !- Handle
  Node 807,                               !- Name
  {f01fba52-0a68-438f-978c-49ed06799738}, !- Inlet Port
  {da57a99c-7d82-4381-90b3-f0779e4fd248}; !- Outlet Port

OS:Connection,
  {f01fba52-0a68-438f-978c-49ed06799738}, !- Handle
  {1a8f2e15-73fe-4f03-99f7-9b55f67b153a}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  28,                                     !- Outlet Port
  {2fb517e3-83b3-40a6-bc35-6eb877e754f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17ed7a53-12b1-445e-8322-651bdfb5a126}, !- Handle
  Node 808,                               !- Name
  {efc46cfe-e7df-49ca-97a0-ee93695abbf5}, !- Inlet Port
  {062fcf10-3395-4c03-b318-34aae2144ad1}; !- Outlet Port

OS:Connection,
  {da57a99c-7d82-4381-90b3-f0779e4fd248}, !- Handle
  {51ef21b7-e5c7-4b11-9769-49da0928696c}, !- Name
  {2fb517e3-83b3-40a6-bc35-6eb877e754f9}, !- Source Object
  3,                                      !- Outlet Port
  {b1be29da-f7d7-4b37-8a8f-53905ef18f83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efc46cfe-e7df-49ca-97a0-ee93695abbf5}, !- Handle
  {cf026730-e492-4e4a-967f-fb6a5f9502ef}, !- Name
  {b1be29da-f7d7-4b37-8a8f-53905ef18f83}, !- Source Object
  3,                                      !- Outlet Port
  {17ed7a53-12b1-445e-8322-651bdfb5a126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {062fcf10-3395-4c03-b318-34aae2144ad1}, !- Handle
  {4789f5ec-5217-4848-baa5-3a2653564a38}, !- Name
  {17ed7a53-12b1-445e-8322-651bdfb5a126}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {69e00a97-060f-4e7e-b060-25973b3d19e6}, !- Handle
  Water Use Connections 26,               !- Name
  {f9697d27-9198-487e-b0c2-1e8813056a6a}, !- Inlet Node Name
  {1b36cd77-71b3-4baf-8059-e325c4801d78}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a5ae8488-746d-4d74-aa8a-eb869ffe6e02}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {08f0a9b9-c102-45cb-b233-24a78ab93ff0}, !- Handle
  Guestroom306_308 Service Water Use Def 0.22gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.36044310354788e-05,                   !- Peak Flow Rate {m3/s}
  {52c11edb-7cec-44a4-9397-4bf0277b5580}, !- Target Temperature Schedule Name
  {20d1f0b0-d10f-4e3f-aa2b-a23e09ab129c}, !- Sensible Fraction Schedule Name
  {b1b22ac9-4029-4453-872b-c8e489cf46bf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {20d1f0b0-d10f-4e3f-aa2b-a23e09ab129c}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9b0d0a0f-995b-4176-8675-0ae6b3070e99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b0d0a0f-995b-4176-8675-0ae6b3070e99}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b1b22ac9-4029-4453-872b-c8e489cf46bf}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3db91914-817d-41c4-8321-c4bdb1a79ccf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3db91914-817d-41c4-8321-c4bdb1a79ccf}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {52c11edb-7cec-44a4-9397-4bf0277b5580}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {78078f2a-f61a-4d17-8ac9-5b693605890f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78078f2a-f61a-4d17-8ac9-5b693605890f}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a5ae8488-746d-4d74-aa8a-eb869ffe6e02}, !- Handle
  Guestroom306_308 Service Water Use 0.22gal/min, !- Name
  {08f0a9b9-c102-45cb-b233-24a78ab93ff0}, !- Water Use Equipment Definition Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ab027c32-d352-4343-817f-34024d22a2a6}, !- Handle
  Node 809,                               !- Name
  {0166e8a2-21f4-460e-aad7-61e391fa1faa}, !- Inlet Port
  {f9697d27-9198-487e-b0c2-1e8813056a6a}; !- Outlet Port

OS:Connection,
  {0166e8a2-21f4-460e-aad7-61e391fa1faa}, !- Handle
  {c6b31d5d-90b5-456c-ae13-c4e745dc478b}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  29,                                     !- Outlet Port
  {ab027c32-d352-4343-817f-34024d22a2a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8bac642-2376-43f5-bb7b-3915636ac5d7}, !- Handle
  Node 810,                               !- Name
  {1b36cd77-71b3-4baf-8059-e325c4801d78}, !- Inlet Port
  {d65cdd68-7dfb-4f27-a398-eba010cc218f}; !- Outlet Port

OS:Connection,
  {f9697d27-9198-487e-b0c2-1e8813056a6a}, !- Handle
  {d65eb2fa-87fd-464e-82df-13e1438c5f8e}, !- Name
  {ab027c32-d352-4343-817f-34024d22a2a6}, !- Source Object
  3,                                      !- Outlet Port
  {69e00a97-060f-4e7e-b060-25973b3d19e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b36cd77-71b3-4baf-8059-e325c4801d78}, !- Handle
  {906b6a83-99a3-474b-8c18-4d4c90bf1245}, !- Name
  {69e00a97-060f-4e7e-b060-25973b3d19e6}, !- Source Object
  3,                                      !- Outlet Port
  {f8bac642-2376-43f5-bb7b-3915636ac5d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d65cdd68-7dfb-4f27-a398-eba010cc218f}, !- Handle
  {3975fc6f-83fd-4f8c-bd64-2d6d0829f6eb}, !- Name
  {f8bac642-2376-43f5-bb7b-3915636ac5d7}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6b2a98b7-f709-46a6-a196-40d78366c6fa}, !- Handle
  Water Use Connections 27,               !- Name
  {13b27a34-8c50-4260-a637-1368c25bca3d}, !- Inlet Node Name
  {43f4a8d7-00f8-4c1f-832e-0c4d75d592ed}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6f27f1dd-86c7-4896-baec-e004b0f37b41}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ff160297-9938-49d2-8c01-6d86f784899e}, !- Handle
  Guestroom309_312 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {cb004ece-5515-4265-9069-2d8b00d05189}, !- Target Temperature Schedule Name
  {091f3e6f-70b2-440b-9e40-37f2781c5ec3}, !- Sensible Fraction Schedule Name
  {f3f4d48c-6583-4b53-8adf-ce470b7381ad}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {091f3e6f-70b2-440b-9e40-37f2781c5ec3}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {61e9a658-7248-4614-b03a-f638ff27cfe4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61e9a658-7248-4614-b03a-f638ff27cfe4}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f3f4d48c-6583-4b53-8adf-ce470b7381ad}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {76c33511-a528-485a-8985-741a752fc505}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76c33511-a528-485a-8985-741a752fc505}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb004ece-5515-4265-9069-2d8b00d05189}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {457ae9c1-eac3-484a-bea4-bddaa7cf4a12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {457ae9c1-eac3-484a-bea4-bddaa7cf4a12}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6f27f1dd-86c7-4896-baec-e004b0f37b41}, !- Handle
  Guestroom309_312 Service Water Use 0.27gal/min, !- Name
  {ff160297-9938-49d2-8c01-6d86f784899e}, !- Water Use Equipment Definition Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {61eb96f8-d615-44c5-9a51-c641c2ee38f6}, !- Handle
  Node 811,                               !- Name
  {d6b9a637-55b1-4e18-a9c2-7de1d92ad646}, !- Inlet Port
  {13b27a34-8c50-4260-a637-1368c25bca3d}; !- Outlet Port

OS:Connection,
  {d6b9a637-55b1-4e18-a9c2-7de1d92ad646}, !- Handle
  {caca8447-2d4a-4519-81b5-6d0dbc8f22e3}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  30,                                     !- Outlet Port
  {61eb96f8-d615-44c5-9a51-c641c2ee38f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7eb7cfc-58ec-4565-a037-35ad67973577}, !- Handle
  Node 812,                               !- Name
  {43f4a8d7-00f8-4c1f-832e-0c4d75d592ed}, !- Inlet Port
  {f5441399-7307-4b5a-9bd3-2f479be868dc}; !- Outlet Port

OS:Connection,
  {13b27a34-8c50-4260-a637-1368c25bca3d}, !- Handle
  {1d08f329-1d69-469a-b2a9-3fb979a5dcd5}, !- Name
  {61eb96f8-d615-44c5-9a51-c641c2ee38f6}, !- Source Object
  3,                                      !- Outlet Port
  {6b2a98b7-f709-46a6-a196-40d78366c6fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43f4a8d7-00f8-4c1f-832e-0c4d75d592ed}, !- Handle
  {19d246a1-0232-4eaa-a8d0-a037ffc7e2b5}, !- Name
  {6b2a98b7-f709-46a6-a196-40d78366c6fa}, !- Source Object
  3,                                      !- Outlet Port
  {a7eb7cfc-58ec-4565-a037-35ad67973577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5441399-7307-4b5a-9bd3-2f479be868dc}, !- Handle
  {cbcc465d-09cd-416e-94a5-df4489250a48}, !- Name
  {a7eb7cfc-58ec-4565-a037-35ad67973577}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ea665392-974d-4995-894e-a296f3ab8829}, !- Handle
  Water Use Connections 28,               !- Name
  {acb9117c-c6f5-4b1f-8821-9d5c3a5e58a9}, !- Inlet Node Name
  {2fec1506-1ede-416f-ac4e-a611665b1623}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b9a5fb22-674c-4b63-8969-ed946bb93639}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b8d594d9-cfdd-4a7d-9de6-d31051857a65}, !- Handle
  Guestroom313 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050535e-06,                   !- Peak Flow Rate {m3/s}
  {83c1417f-6ae7-4402-9256-80389816dd99}, !- Target Temperature Schedule Name
  {c52a3078-e708-4597-823f-d0e115e364c2}, !- Sensible Fraction Schedule Name
  {dd24af68-f21b-4edb-8f18-9e6e45dd043e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c52a3078-e708-4597-823f-d0e115e364c2}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {052bf6aa-4f03-49ba-83f0-9b138705db89}; !- Default Day Schedule Name

OS:Schedule:Day,
  {052bf6aa-4f03-49ba-83f0-9b138705db89}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd24af68-f21b-4edb-8f18-9e6e45dd043e}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {455c90d4-d87a-411d-a97d-207bd6fadd4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {455c90d4-d87a-411d-a97d-207bd6fadd4d}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {83c1417f-6ae7-4402-9256-80389816dd99}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6afa3bae-b46c-498e-81c2-410e6e9e7de1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6afa3bae-b46c-498e-81c2-410e6e9e7de1}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b9a5fb22-674c-4b63-8969-ed946bb93639}, !- Handle
  Guestroom313 Service Water Use 0.07gal/min, !- Name
  {b8d594d9-cfdd-4a7d-9de6-d31051857a65}, !- Water Use Equipment Definition Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4636df67-f2f0-47ac-8882-144acee08a59}, !- Handle
  Node 813,                               !- Name
  {aa11c70a-795c-42eb-b1fc-d7c26bd901af}, !- Inlet Port
  {acb9117c-c6f5-4b1f-8821-9d5c3a5e58a9}; !- Outlet Port

OS:Connection,
  {aa11c70a-795c-42eb-b1fc-d7c26bd901af}, !- Handle
  {a692348e-01fb-44d4-8cfa-e13d78f28b55}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  31,                                     !- Outlet Port
  {4636df67-f2f0-47ac-8882-144acee08a59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c891f15c-dd08-4696-81ff-292320c60ab7}, !- Handle
  Node 814,                               !- Name
  {2fec1506-1ede-416f-ac4e-a611665b1623}, !- Inlet Port
  {210bbee1-e876-4697-912b-c3cfd4ff0758}; !- Outlet Port

OS:Connection,
  {acb9117c-c6f5-4b1f-8821-9d5c3a5e58a9}, !- Handle
  {6d4b7e08-0fce-4e55-bfa2-01f45a45cd57}, !- Name
  {4636df67-f2f0-47ac-8882-144acee08a59}, !- Source Object
  3,                                      !- Outlet Port
  {ea665392-974d-4995-894e-a296f3ab8829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fec1506-1ede-416f-ac4e-a611665b1623}, !- Handle
  {0ddc14c4-354d-4359-ae45-4c78107eea3f}, !- Name
  {ea665392-974d-4995-894e-a296f3ab8829}, !- Source Object
  3,                                      !- Outlet Port
  {c891f15c-dd08-4696-81ff-292320c60ab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {210bbee1-e876-4697-912b-c3cfd4ff0758}, !- Handle
  {275a8384-701e-4dde-85e7-60167bf649e5}, !- Name
  {c891f15c-dd08-4696-81ff-292320c60ab7}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {21cc5e80-b881-4033-a227-1b81db983394}, !- Handle
  Water Use Connections 29,               !- Name
  {ecf01db2-6002-4fb2-b6fb-6d4c8cd4f36d}, !- Inlet Node Name
  {7bae97b7-5bcd-4f87-9435-c281d2b9a53b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7296b32b-514f-44ba-8856-2eea8dc3c482}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {664cc413-a691-4aa8-a72a-9059b91c1070}, !- Handle
  Guestroom314 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {963e555e-40ff-4d63-8278-e4bf93a0bf71}, !- Target Temperature Schedule Name
  {4bfe5e2a-a75d-477c-834c-448967bcba39}, !- Sensible Fraction Schedule Name
  {b59f1729-979f-448c-a609-63f3a0c39ea7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4bfe5e2a-a75d-477c-834c-448967bcba39}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3a95681c-4337-4f65-a4a2-d61f19df92f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a95681c-4337-4f65-a4a2-d61f19df92f6}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b59f1729-979f-448c-a609-63f3a0c39ea7}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b36b0ed2-fdaa-4cca-94ff-a3629fbe792e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b36b0ed2-fdaa-4cca-94ff-a3629fbe792e}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {963e555e-40ff-4d63-8278-e4bf93a0bf71}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6fc55905-11c3-4415-b4f0-a84f17ec4571}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fc55905-11c3-4415-b4f0-a84f17ec4571}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7296b32b-514f-44ba-8856-2eea8dc3c482}, !- Handle
  Guestroom314 Service Water Use 0.07gal/min, !- Name
  {664cc413-a691-4aa8-a72a-9059b91c1070}, !- Water Use Equipment Definition Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1c1db1dc-3a97-48a1-88bf-df4af18618a6}, !- Handle
  Node 815,                               !- Name
  {f1624321-71d0-4732-9990-7744ebd62da0}, !- Inlet Port
  {ecf01db2-6002-4fb2-b6fb-6d4c8cd4f36d}; !- Outlet Port

OS:Connection,
  {f1624321-71d0-4732-9990-7744ebd62da0}, !- Handle
  {426bf87e-49b9-4b5d-ad8c-b2cb36e0f3d4}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  32,                                     !- Outlet Port
  {1c1db1dc-3a97-48a1-88bf-df4af18618a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {924a9b2a-0574-48c7-a027-0391d9882edf}, !- Handle
  Node 816,                               !- Name
  {7bae97b7-5bcd-4f87-9435-c281d2b9a53b}, !- Inlet Port
  {f9448452-3075-48d4-b864-1dae966777be}; !- Outlet Port

OS:Connection,
  {ecf01db2-6002-4fb2-b6fb-6d4c8cd4f36d}, !- Handle
  {e8caeed6-3423-49a5-81fb-d5ea3f7bb4bd}, !- Name
  {1c1db1dc-3a97-48a1-88bf-df4af18618a6}, !- Source Object
  3,                                      !- Outlet Port
  {21cc5e80-b881-4033-a227-1b81db983394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bae97b7-5bcd-4f87-9435-c281d2b9a53b}, !- Handle
  {3f449e60-9a49-4cc0-83bb-a57dc0b2ecae}, !- Name
  {21cc5e80-b881-4033-a227-1b81db983394}, !- Source Object
  3,                                      !- Outlet Port
  {924a9b2a-0574-48c7-a027-0391d9882edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9448452-3075-48d4-b864-1dae966777be}, !- Handle
  {83f44dd1-7fb9-48af-9e48-5235d4db6bfd}, !- Name
  {924a9b2a-0574-48c7-a027-0391d9882edf}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ebcc98b2-30fd-4ab9-81a7-642c249e3374}, !- Handle
  Water Use Connections 30,               !- Name
  {1d1ce1b6-8c99-426b-8aa1-430ca6a2011f}, !- Inlet Node Name
  {6452d6d3-8fa4-4918-abf7-fd665f7dfc3f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {91052239-6a12-4ed5-b754-66d4daecca1b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {39516b08-c5cf-4df5-a537-f939dea43dd5}, !- Handle
  Guestroom315_318 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {1ddf6982-4f14-4483-920a-e267fcbc5cb4}, !- Target Temperature Schedule Name
  {df78b29b-6ca3-4c48-987f-75f8233d229b}, !- Sensible Fraction Schedule Name
  {e692faef-c213-43bb-8c11-18e3a46a4048}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {df78b29b-6ca3-4c48-987f-75f8233d229b}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4887b75d-5897-47ee-ae0d-cbb129a947b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4887b75d-5897-47ee-ae0d-cbb129a947b2}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e692faef-c213-43bb-8c11-18e3a46a4048}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b101c8c4-bfda-4e28-9779-9d9c4046b9a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b101c8c4-bfda-4e28-9779-9d9c4046b9a1}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ddf6982-4f14-4483-920a-e267fcbc5cb4}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bbc1bb66-2781-45a2-8ac6-463a0dbf72cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbc1bb66-2781-45a2-8ac6-463a0dbf72cc}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {91052239-6a12-4ed5-b754-66d4daecca1b}, !- Handle
  Guestroom315_318 Service Water Use 0.27gal/min, !- Name
  {39516b08-c5cf-4df5-a537-f939dea43dd5}, !- Water Use Equipment Definition Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0a1a3bc9-43cd-48af-959b-acb4d232ab95}, !- Handle
  Node 817,                               !- Name
  {a8d3ab78-bbed-44d4-8d25-d67e8d5efa45}, !- Inlet Port
  {1d1ce1b6-8c99-426b-8aa1-430ca6a2011f}; !- Outlet Port

OS:Connection,
  {a8d3ab78-bbed-44d4-8d25-d67e8d5efa45}, !- Handle
  {234ef923-2b59-4bf8-9f61-47f627140508}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  33,                                     !- Outlet Port
  {0a1a3bc9-43cd-48af-959b-acb4d232ab95}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5648c6c-4cd5-4ff9-bb42-f7a4ab0d65da}, !- Handle
  Node 818,                               !- Name
  {6452d6d3-8fa4-4918-abf7-fd665f7dfc3f}, !- Inlet Port
  {55752302-8946-45bd-82f3-1b81eeb03603}; !- Outlet Port

OS:Connection,
  {1d1ce1b6-8c99-426b-8aa1-430ca6a2011f}, !- Handle
  {dd7eec75-8acb-492d-8de4-2504e52f916c}, !- Name
  {0a1a3bc9-43cd-48af-959b-acb4d232ab95}, !- Source Object
  3,                                      !- Outlet Port
  {ebcc98b2-30fd-4ab9-81a7-642c249e3374}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6452d6d3-8fa4-4918-abf7-fd665f7dfc3f}, !- Handle
  {c8beb207-bb9b-4c87-a743-07ee08a054a3}, !- Name
  {ebcc98b2-30fd-4ab9-81a7-642c249e3374}, !- Source Object
  3,                                      !- Outlet Port
  {b5648c6c-4cd5-4ff9-bb42-f7a4ab0d65da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55752302-8946-45bd-82f3-1b81eeb03603}, !- Handle
  {b227efd2-e8a8-44b2-93db-56d46658d57a}, !- Name
  {b5648c6c-4cd5-4ff9-bb42-f7a4ab0d65da}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0d86bd22-8d0a-4f65-b6d5-1fd8e7aa222b}, !- Handle
  Water Use Connections 31,               !- Name
  {93693a0c-c11e-4af8-ab99-aedea1283d0f}, !- Inlet Node Name
  {691c7402-a91a-4932-9d61-3a8ae6bc7710}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8ce84528-3127-46d1-9057-96f9e5671957}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {91536fcd-c5e4-49ef-85fb-dbbfef5abb5a}, !- Handle
  Guestroom319 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {d94060ec-a84a-40a1-88d1-bf0596be6889}, !- Target Temperature Schedule Name
  {5543c8d9-4bbc-4247-be46-14edb65a01b4}, !- Sensible Fraction Schedule Name
  {bd18ff38-de00-4950-9099-121b141dbda7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5543c8d9-4bbc-4247-be46-14edb65a01b4}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e557aa39-5f5f-42e3-bcfb-75478e8fe5b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e557aa39-5f5f-42e3-bcfb-75478e8fe5b0}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd18ff38-de00-4950-9099-121b141dbda7}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {06d3cb7c-32d4-4df2-a530-603b8c43a99f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06d3cb7c-32d4-4df2-a530-603b8c43a99f}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d94060ec-a84a-40a1-88d1-bf0596be6889}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d01601f4-7fb0-4fbf-bdd9-a7af3ffdebc9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d01601f4-7fb0-4fbf-bdd9-a7af3ffdebc9}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8ce84528-3127-46d1-9057-96f9e5671957}, !- Handle
  Guestroom319 Service Water Use 0.07gal/min, !- Name
  {91536fcd-c5e4-49ef-85fb-dbbfef5abb5a}, !- Water Use Equipment Definition Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {745aeeb6-7b86-4d22-aee7-9ee42f6d995e}, !- Handle
  Node 819,                               !- Name
  {4d332b8c-74f9-49f5-b33b-4b44a40b4714}, !- Inlet Port
  {93693a0c-c11e-4af8-ab99-aedea1283d0f}; !- Outlet Port

OS:Connection,
  {4d332b8c-74f9-49f5-b33b-4b44a40b4714}, !- Handle
  {50289e20-b887-433e-85a8-394a06765b91}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  34,                                     !- Outlet Port
  {745aeeb6-7b86-4d22-aee7-9ee42f6d995e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87541afe-b3b8-4fd1-8690-62b4bfa8a5e8}, !- Handle
  Node 820,                               !- Name
  {691c7402-a91a-4932-9d61-3a8ae6bc7710}, !- Inlet Port
  {a2401943-ead0-49cb-9062-4ceb799f43b7}; !- Outlet Port

OS:Connection,
  {93693a0c-c11e-4af8-ab99-aedea1283d0f}, !- Handle
  {bc737c97-3900-4dcd-9179-7c1f3a177d39}, !- Name
  {745aeeb6-7b86-4d22-aee7-9ee42f6d995e}, !- Source Object
  3,                                      !- Outlet Port
  {0d86bd22-8d0a-4f65-b6d5-1fd8e7aa222b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {691c7402-a91a-4932-9d61-3a8ae6bc7710}, !- Handle
  {5495e5d4-c8aa-4fb4-ad7f-48115f072f93}, !- Name
  {0d86bd22-8d0a-4f65-b6d5-1fd8e7aa222b}, !- Source Object
  3,                                      !- Outlet Port
  {87541afe-b3b8-4fd1-8690-62b4bfa8a5e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2401943-ead0-49cb-9062-4ceb799f43b7}, !- Handle
  {acf67556-dcaa-40c3-a868-b22498ea2ab2}, !- Name
  {87541afe-b3b8-4fd1-8690-62b4bfa8a5e8}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6b66c212-13f1-44b6-a8dc-8d6d417531e2}, !- Handle
  Water Use Connections 32,               !- Name
  {c70818dc-4110-42d1-b29e-5ea74a22c538}, !- Inlet Node Name
  {d5507798-40ce-4d5d-8313-79ce43bc2826}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ec6931f7-54c6-41fd-9ff1-8321709e8ea3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fed4c5e6-e0a3-49a8-a687-6685045435e9}, !- Handle
  Guestroom320_323 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {01955c70-5604-49f6-aeaf-3a0889dade80}, !- Target Temperature Schedule Name
  {7385cb03-c252-409c-aa99-8a5aa28d5123}, !- Sensible Fraction Schedule Name
  {e4fcd851-0c85-4ddd-94b3-99ff4ba8e36e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7385cb03-c252-409c-aa99-8a5aa28d5123}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f4f6cd08-9136-4f0d-9685-21e5fe438866}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4f6cd08-9136-4f0d-9685-21e5fe438866}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e4fcd851-0c85-4ddd-94b3-99ff4ba8e36e}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ea665a3c-cb94-4aea-aedc-40845e087f05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea665a3c-cb94-4aea-aedc-40845e087f05}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {01955c70-5604-49f6-aeaf-3a0889dade80}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {956f3f79-42a2-4be5-8e9c-8a3b11851cff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {956f3f79-42a2-4be5-8e9c-8a3b11851cff}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ec6931f7-54c6-41fd-9ff1-8321709e8ea3}, !- Handle
  Guestroom320_323 Service Water Use 0.27gal/min, !- Name
  {fed4c5e6-e0a3-49a8-a687-6685045435e9}, !- Water Use Equipment Definition Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {015710f5-b8ae-4312-831a-c2594e636319}, !- Handle
  Node 821,                               !- Name
  {b55c41e1-35ee-4919-9b9f-a88ee81664ca}, !- Inlet Port
  {c70818dc-4110-42d1-b29e-5ea74a22c538}; !- Outlet Port

OS:Connection,
  {b55c41e1-35ee-4919-9b9f-a88ee81664ca}, !- Handle
  {ec113480-46c1-49cb-9df3-321f75ab242c}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  35,                                     !- Outlet Port
  {015710f5-b8ae-4312-831a-c2594e636319}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd1a3160-9861-49de-a50e-36a924bde45d}, !- Handle
  Node 822,                               !- Name
  {d5507798-40ce-4d5d-8313-79ce43bc2826}, !- Inlet Port
  {44e96fe3-d817-466a-ad97-be570faaacc2}; !- Outlet Port

OS:Connection,
  {c70818dc-4110-42d1-b29e-5ea74a22c538}, !- Handle
  {7e9b47d3-d5c8-48d5-95af-8cb09fe4c5d6}, !- Name
  {015710f5-b8ae-4312-831a-c2594e636319}, !- Source Object
  3,                                      !- Outlet Port
  {6b66c212-13f1-44b6-a8dc-8d6d417531e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5507798-40ce-4d5d-8313-79ce43bc2826}, !- Handle
  {9e5a40f8-9aab-4cc3-a0b7-299ec5c9ddee}, !- Name
  {6b66c212-13f1-44b6-a8dc-8d6d417531e2}, !- Source Object
  3,                                      !- Outlet Port
  {fd1a3160-9861-49de-a50e-36a924bde45d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44e96fe3-d817-466a-ad97-be570faaacc2}, !- Handle
  {9e0a142f-8b6c-4b97-9fee-acb37d7d6573}, !- Name
  {fd1a3160-9861-49de-a50e-36a924bde45d}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b4692b70-ac27-4671-80d3-cfbd8de7ac23}, !- Handle
  Water Use Connections 33,               !- Name
  {ba76faf2-4435-4fce-819d-963deebe7200}, !- Inlet Node Name
  {6b2d19f5-36ed-4dda-9196-b6698996a3ba}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {46b6d886-b5d4-4bf6-83c9-a54dbdc1acb5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2b391729-e9e5-4aac-b125-b17517acd648}, !- Handle
  Guestroom324 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {29a10d10-5d45-45f6-908e-cf24ce74e1b7}, !- Target Temperature Schedule Name
  {a64e8c08-3d04-4a0f-a680-ff8d1d02f351}, !- Sensible Fraction Schedule Name
  {f1dd79a5-57e4-4068-a6d2-0c9fdee57009}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a64e8c08-3d04-4a0f-a680-ff8d1d02f351}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a2af9a4b-fea1-46f4-9c93-15550bc489eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2af9a4b-fea1-46f4-9c93-15550bc489eb}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1dd79a5-57e4-4068-a6d2-0c9fdee57009}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6b2ed630-f343-4a36-8c95-7fd00e7957f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b2ed630-f343-4a36-8c95-7fd00e7957f9}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {29a10d10-5d45-45f6-908e-cf24ce74e1b7}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4a120f1e-72a9-4007-b456-fb25d30f0422}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a120f1e-72a9-4007-b456-fb25d30f0422}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {46b6d886-b5d4-4bf6-83c9-a54dbdc1acb5}, !- Handle
  Guestroom324 Service Water Use 0.07gal/min, !- Name
  {2b391729-e9e5-4aac-b125-b17517acd648}, !- Water Use Equipment Definition Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a15056dd-f7de-48e3-ba3f-4fdce8482a81}, !- Handle
  Node 823,                               !- Name
  {04b71215-cdb1-4635-836d-9177c02b4d23}, !- Inlet Port
  {ba76faf2-4435-4fce-819d-963deebe7200}; !- Outlet Port

OS:Connection,
  {04b71215-cdb1-4635-836d-9177c02b4d23}, !- Handle
  {654d6aab-1859-4cf2-adbc-794b613add3c}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  36,                                     !- Outlet Port
  {a15056dd-f7de-48e3-ba3f-4fdce8482a81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0421e069-c31f-49a3-9954-fb92324dbd61}, !- Handle
  Node 824,                               !- Name
  {6b2d19f5-36ed-4dda-9196-b6698996a3ba}, !- Inlet Port
  {fb90a8e5-5456-40e6-8cbf-ae560dab3784}; !- Outlet Port

OS:Connection,
  {ba76faf2-4435-4fce-819d-963deebe7200}, !- Handle
  {14730afa-acf5-4a59-82fb-f5ddd8c16fd8}, !- Name
  {a15056dd-f7de-48e3-ba3f-4fdce8482a81}, !- Source Object
  3,                                      !- Outlet Port
  {b4692b70-ac27-4671-80d3-cfbd8de7ac23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b2d19f5-36ed-4dda-9196-b6698996a3ba}, !- Handle
  {1cec0ce8-b288-42c8-a1f8-1b9a7d044558}, !- Name
  {b4692b70-ac27-4671-80d3-cfbd8de7ac23}, !- Source Object
  3,                                      !- Outlet Port
  {0421e069-c31f-49a3-9954-fb92324dbd61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb90a8e5-5456-40e6-8cbf-ae560dab3784}, !- Handle
  {b1004dc7-5ea2-4c73-a844-fac093bc39e5}, !- Name
  {0421e069-c31f-49a3-9954-fb92324dbd61}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {20582a50-0944-4b17-be4d-89ea6e2b0773}, !- Handle
  Water Use Connections 34,               !- Name
  {55ed7ff6-8b70-4e22-8673-d7b11c32cad4}, !- Inlet Node Name
  {56753ff1-e8cb-4a29-bebe-89b7252c1d34}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cc216fbd-f0e3-4c49-8425-f4d36e3130c4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {03fd4b64-2910-4ac2-a85a-7bfe0a74b5d3}, !- Handle
  Guestroom401 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050536e-06,                   !- Peak Flow Rate {m3/s}
  {05da232c-fcb5-4a98-8d80-29b34104f6eb}, !- Target Temperature Schedule Name
  {878540a1-351e-4118-8ac1-4b7b89f2447f}, !- Sensible Fraction Schedule Name
  {5bf4fc66-dbdc-43b1-9715-52799685b34f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {878540a1-351e-4118-8ac1-4b7b89f2447f}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f7f986b6-a296-4edc-8e6c-bfa9da91b551}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7f986b6-a296-4edc-8e6c-bfa9da91b551}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5bf4fc66-dbdc-43b1-9715-52799685b34f}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4671f659-4f25-4de9-b063-9870a65fb1c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4671f659-4f25-4de9-b063-9870a65fb1c4}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {05da232c-fcb5-4a98-8d80-29b34104f6eb}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1471ecb5-7a5f-49eb-b448-6a53ca1bb4d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1471ecb5-7a5f-49eb-b448-6a53ca1bb4d1}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cc216fbd-f0e3-4c49-8425-f4d36e3130c4}, !- Handle
  Guestroom401 Service Water Use 0.07gal/min, !- Name
  {03fd4b64-2910-4ac2-a85a-7bfe0a74b5d3}, !- Water Use Equipment Definition Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a54ed82a-6d27-4e99-95fd-bc305022b76c}, !- Handle
  Node 825,                               !- Name
  {cc29ad23-e5a9-4b79-ad1a-29535fd8ed89}, !- Inlet Port
  {55ed7ff6-8b70-4e22-8673-d7b11c32cad4}; !- Outlet Port

OS:Connection,
  {cc29ad23-e5a9-4b79-ad1a-29535fd8ed89}, !- Handle
  {7bd1b210-3569-4905-8f00-55a95cf5b8e9}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  37,                                     !- Outlet Port
  {a54ed82a-6d27-4e99-95fd-bc305022b76c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74269943-6dc2-4e0b-a3c6-7f2a9b040a81}, !- Handle
  Node 826,                               !- Name
  {56753ff1-e8cb-4a29-bebe-89b7252c1d34}, !- Inlet Port
  {dedb39ff-5471-4dc0-b3fd-d273f2df4741}; !- Outlet Port

OS:Connection,
  {55ed7ff6-8b70-4e22-8673-d7b11c32cad4}, !- Handle
  {0ee5bb53-1fae-4345-9f76-3b4c1886e247}, !- Name
  {a54ed82a-6d27-4e99-95fd-bc305022b76c}, !- Source Object
  3,                                      !- Outlet Port
  {20582a50-0944-4b17-be4d-89ea6e2b0773}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56753ff1-e8cb-4a29-bebe-89b7252c1d34}, !- Handle
  {9c156b81-b532-4443-8352-d938781c18e1}, !- Name
  {20582a50-0944-4b17-be4d-89ea6e2b0773}, !- Source Object
  3,                                      !- Outlet Port
  {74269943-6dc2-4e0b-a3c6-7f2a9b040a81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dedb39ff-5471-4dc0-b3fd-d273f2df4741}, !- Handle
  {43cf3fab-7daf-4353-95fa-78b1cbe6d191}, !- Name
  {74269943-6dc2-4e0b-a3c6-7f2a9b040a81}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ad87f02b-f4fa-4d2b-bb5f-f6c9ad97f9f0}, !- Handle
  Water Use Connections 35,               !- Name
  {a11c1bc1-fe6c-42f6-9c10-d59b8588bc08}, !- Inlet Node Name
  {5c22b4d3-ed8d-4334-a852-4dc18ba6a9bd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1d7e7408-9562-4795-a865-55fdb5fdbdfd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6305f88b-d93f-4e29-9d0b-806516ada2a3}, !- Handle
  Guestroom402_405 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {52349986-2ffc-4af0-829f-888af95ef77f}, !- Target Temperature Schedule Name
  {abe491ff-14b3-4db4-8f9b-5b1fb7fd13cf}, !- Sensible Fraction Schedule Name
  {b96d22e6-bae3-4870-b428-f3f14ee452f7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {abe491ff-14b3-4db4-8f9b-5b1fb7fd13cf}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b14d0a1e-8954-491b-98f7-39f08e3b3ab8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b14d0a1e-8954-491b-98f7-39f08e3b3ab8}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b96d22e6-bae3-4870-b428-f3f14ee452f7}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d1bd4be2-30d7-4dfa-9b7b-5e0912effe8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1bd4be2-30d7-4dfa-9b7b-5e0912effe8a}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {52349986-2ffc-4af0-829f-888af95ef77f}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0f025d7f-79e4-4cc9-875e-e5175961f758}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f025d7f-79e4-4cc9-875e-e5175961f758}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1d7e7408-9562-4795-a865-55fdb5fdbdfd}, !- Handle
  Guestroom402_405 Service Water Use 0.27gal/min, !- Name
  {6305f88b-d93f-4e29-9d0b-806516ada2a3}, !- Water Use Equipment Definition Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {09822447-5746-4e2f-9f27-b21b8803a76d}, !- Handle
  Node 827,                               !- Name
  {cbc86605-6b64-4f99-8878-598aa60f7d29}, !- Inlet Port
  {a11c1bc1-fe6c-42f6-9c10-d59b8588bc08}; !- Outlet Port

OS:Connection,
  {cbc86605-6b64-4f99-8878-598aa60f7d29}, !- Handle
  {bb8a3d79-6e61-4049-8fbc-3f85c31c7d04}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  38,                                     !- Outlet Port
  {09822447-5746-4e2f-9f27-b21b8803a76d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8573f10-713b-42ca-adee-5c0cc9a6cae9}, !- Handle
  Node 828,                               !- Name
  {5c22b4d3-ed8d-4334-a852-4dc18ba6a9bd}, !- Inlet Port
  {4e9eb432-7ae6-457a-b1a7-5238022391f9}; !- Outlet Port

OS:Connection,
  {a11c1bc1-fe6c-42f6-9c10-d59b8588bc08}, !- Handle
  {c0c83290-69d0-4cd8-9ee3-157799652475}, !- Name
  {09822447-5746-4e2f-9f27-b21b8803a76d}, !- Source Object
  3,                                      !- Outlet Port
  {ad87f02b-f4fa-4d2b-bb5f-f6c9ad97f9f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c22b4d3-ed8d-4334-a852-4dc18ba6a9bd}, !- Handle
  {e92b4e11-e27c-4413-9bbe-df4ab1b414a0}, !- Name
  {ad87f02b-f4fa-4d2b-bb5f-f6c9ad97f9f0}, !- Source Object
  3,                                      !- Outlet Port
  {d8573f10-713b-42ca-adee-5c0cc9a6cae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e9eb432-7ae6-457a-b1a7-5238022391f9}, !- Handle
  {e943d335-ce7a-4cf5-ae35-2c8ebdcf8023}, !- Name
  {d8573f10-713b-42ca-adee-5c0cc9a6cae9}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {60e1032a-635d-40cc-862e-beaf07fec757}, !- Handle
  Water Use Connections 36,               !- Name
  {17788f80-82e4-4b9d-9119-1aa337f3b29b}, !- Inlet Node Name
  {b3637fe8-3ea0-47cc-a6fe-6aa2d09efd6a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cfab0abd-3e3e-4a81-b335-04a99ac3ff5e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {183748fb-b9a3-49f0-82da-f1c22c2a2065}, !- Handle
  Guestroom406_408 Service Water Use Def 0.22gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.36044310354788e-05,                   !- Peak Flow Rate {m3/s}
  {9ec200b2-77af-47c8-ba7d-98c3d239ab6b}, !- Target Temperature Schedule Name
  {e0a29d3e-da1e-4e60-a515-97415e047eed}, !- Sensible Fraction Schedule Name
  {128977b9-7604-4c06-a9f2-a7f5339618df}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e0a29d3e-da1e-4e60-a515-97415e047eed}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4f3d097f-41a7-44e2-99f2-92f85b6108ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f3d097f-41a7-44e2-99f2-92f85b6108ba}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {128977b9-7604-4c06-a9f2-a7f5339618df}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5122e31c-8a65-4b37-810d-b77656e658f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5122e31c-8a65-4b37-810d-b77656e658f0}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ec200b2-77af-47c8-ba7d-98c3d239ab6b}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2c2ae0cd-1d6c-49f8-aec4-dc362fe46526}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c2ae0cd-1d6c-49f8-aec4-dc362fe46526}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cfab0abd-3e3e-4a81-b335-04a99ac3ff5e}, !- Handle
  Guestroom406_408 Service Water Use 0.22gal/min, !- Name
  {183748fb-b9a3-49f0-82da-f1c22c2a2065}, !- Water Use Equipment Definition Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9f1a1bf6-dbd7-4d57-97ec-f54b80c8e9c9}, !- Handle
  Node 829,                               !- Name
  {6259f997-8e61-4807-8427-a05e7c1514af}, !- Inlet Port
  {17788f80-82e4-4b9d-9119-1aa337f3b29b}; !- Outlet Port

OS:Connection,
  {6259f997-8e61-4807-8427-a05e7c1514af}, !- Handle
  {3fdb144a-486e-49f4-b43b-c657d3b35847}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  39,                                     !- Outlet Port
  {9f1a1bf6-dbd7-4d57-97ec-f54b80c8e9c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d25e6827-00f7-4ed9-b21f-c1a005c5b138}, !- Handle
  Node 830,                               !- Name
  {b3637fe8-3ea0-47cc-a6fe-6aa2d09efd6a}, !- Inlet Port
  {a5030a97-0798-4659-aba3-3a9990f11c4e}; !- Outlet Port

OS:Connection,
  {17788f80-82e4-4b9d-9119-1aa337f3b29b}, !- Handle
  {b5b26306-9d65-467e-bd8c-656165d1df62}, !- Name
  {9f1a1bf6-dbd7-4d57-97ec-f54b80c8e9c9}, !- Source Object
  3,                                      !- Outlet Port
  {60e1032a-635d-40cc-862e-beaf07fec757}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3637fe8-3ea0-47cc-a6fe-6aa2d09efd6a}, !- Handle
  {1f72f415-4bb6-44b8-a9da-a285e3e173c8}, !- Name
  {60e1032a-635d-40cc-862e-beaf07fec757}, !- Source Object
  3,                                      !- Outlet Port
  {d25e6827-00f7-4ed9-b21f-c1a005c5b138}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5030a97-0798-4659-aba3-3a9990f11c4e}, !- Handle
  {0d96b6df-f58d-49e7-a8d4-ad5b8938bdfb}, !- Name
  {d25e6827-00f7-4ed9-b21f-c1a005c5b138}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f0bbf9a4-296e-4f0c-8b37-d12beb1e4e65}, !- Handle
  Water Use Connections 37,               !- Name
  {d250200f-5746-41b0-baa2-385522a76724}, !- Inlet Node Name
  {fc5fee06-1805-458c-8ed3-95a917d25f30}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {291f0ea2-b5ce-47a6-8809-9b4dd07a5286}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2aaabe9c-6144-4e0f-9317-a5197907a663}, !- Handle
  Guestroom409_412 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {5b241a8c-2289-4e69-ad37-dd38bb1d2840}, !- Target Temperature Schedule Name
  {1af258ae-db45-4981-af12-0f54eaf24803}, !- Sensible Fraction Schedule Name
  {ab7abf99-b2b9-40f4-ab8e-a5783e5cdc60}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1af258ae-db45-4981-af12-0f54eaf24803}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f12f0171-b885-4514-abd0-a5e2de204034}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f12f0171-b885-4514-abd0-a5e2de204034}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab7abf99-b2b9-40f4-ab8e-a5783e5cdc60}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6a38af26-217b-455b-996f-78b7c8ce020e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a38af26-217b-455b-996f-78b7c8ce020e}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b241a8c-2289-4e69-ad37-dd38bb1d2840}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6f3f2567-9688-4e58-9cb4-55697f353eee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f3f2567-9688-4e58-9cb4-55697f353eee}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {291f0ea2-b5ce-47a6-8809-9b4dd07a5286}, !- Handle
  Guestroom409_412 Service Water Use 0.27gal/min, !- Name
  {2aaabe9c-6144-4e0f-9317-a5197907a663}, !- Water Use Equipment Definition Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a0c46ebc-6a34-49e5-b4f1-feef4c783412}, !- Handle
  Node 831,                               !- Name
  {2dc28590-ab32-475b-a00c-645c55d0ef0c}, !- Inlet Port
  {d250200f-5746-41b0-baa2-385522a76724}; !- Outlet Port

OS:Connection,
  {2dc28590-ab32-475b-a00c-645c55d0ef0c}, !- Handle
  {2919bf99-508f-41c4-b711-686fc262ce06}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  40,                                     !- Outlet Port
  {a0c46ebc-6a34-49e5-b4f1-feef4c783412}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df2002f0-6e99-48f1-954e-777732e3952f}, !- Handle
  Node 832,                               !- Name
  {fc5fee06-1805-458c-8ed3-95a917d25f30}, !- Inlet Port
  {63ad71d7-117e-41f8-81c9-d031bcffe8e1}; !- Outlet Port

OS:Connection,
  {d250200f-5746-41b0-baa2-385522a76724}, !- Handle
  {a74fa7d5-8e32-4d9b-beb9-a40892d1e59c}, !- Name
  {a0c46ebc-6a34-49e5-b4f1-feef4c783412}, !- Source Object
  3,                                      !- Outlet Port
  {f0bbf9a4-296e-4f0c-8b37-d12beb1e4e65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc5fee06-1805-458c-8ed3-95a917d25f30}, !- Handle
  {2d1b2768-80f7-4bd4-8a3a-b86d9f8501c6}, !- Name
  {f0bbf9a4-296e-4f0c-8b37-d12beb1e4e65}, !- Source Object
  3,                                      !- Outlet Port
  {df2002f0-6e99-48f1-954e-777732e3952f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63ad71d7-117e-41f8-81c9-d031bcffe8e1}, !- Handle
  {d47bfa3d-d064-48f1-99c2-21969052ee1a}, !- Name
  {df2002f0-6e99-48f1-954e-777732e3952f}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0d6f8e0f-7fc5-43e1-80fa-5cd02a8fca97}, !- Handle
  Water Use Connections 38,               !- Name
  {0b63e0a6-daa8-4431-99d2-b32f87ab8c28}, !- Inlet Node Name
  {b1a3e864-8341-4cc2-be1e-b15c5a70ca49}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b082e887-c5f3-4af1-8a69-5cfb42fd5a7d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bfe1c126-fd27-4502-a6e2-0dade0be160d}, !- Handle
  Guestroom413 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050535e-06,                   !- Peak Flow Rate {m3/s}
  {9d4f0590-bb5a-46d6-bed7-26831b6d4588}, !- Target Temperature Schedule Name
  {62a33b83-1477-4c99-8d00-76d6f5b9c546}, !- Sensible Fraction Schedule Name
  {fdde47d2-7eca-45ba-beb0-e3b0fbb6353c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {62a33b83-1477-4c99-8d00-76d6f5b9c546}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {94c796e9-e778-413b-9943-3fa8d2312f87}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94c796e9-e778-413b-9943-3fa8d2312f87}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fdde47d2-7eca-45ba-beb0-e3b0fbb6353c}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4b95becf-2f47-48f4-9c90-bbf51388dc0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b95becf-2f47-48f4-9c90-bbf51388dc0c}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d4f0590-bb5a-46d6-bed7-26831b6d4588}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {17719082-a064-45d0-9f69-ecd58c4950b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17719082-a064-45d0-9f69-ecd58c4950b2}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b082e887-c5f3-4af1-8a69-5cfb42fd5a7d}, !- Handle
  Guestroom413 Service Water Use 0.07gal/min, !- Name
  {bfe1c126-fd27-4502-a6e2-0dade0be160d}, !- Water Use Equipment Definition Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0e990536-4833-4e64-9b5d-26a0c3e632ae}, !- Handle
  Node 833,                               !- Name
  {76029687-a24b-44d4-a3d7-a16b5c429c37}, !- Inlet Port
  {0b63e0a6-daa8-4431-99d2-b32f87ab8c28}; !- Outlet Port

OS:Connection,
  {76029687-a24b-44d4-a3d7-a16b5c429c37}, !- Handle
  {214e636d-b3f4-4ef9-8ac9-95a5f9bdac73}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  41,                                     !- Outlet Port
  {0e990536-4833-4e64-9b5d-26a0c3e632ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51058152-5cee-4f8a-93d4-8c61fe796b40}, !- Handle
  Node 834,                               !- Name
  {b1a3e864-8341-4cc2-be1e-b15c5a70ca49}, !- Inlet Port
  {cbfd655b-3509-4ddd-b921-f115e076cc53}; !- Outlet Port

OS:Connection,
  {0b63e0a6-daa8-4431-99d2-b32f87ab8c28}, !- Handle
  {14eee0c8-1d1d-4973-a3bc-e919d301d4c0}, !- Name
  {0e990536-4833-4e64-9b5d-26a0c3e632ae}, !- Source Object
  3,                                      !- Outlet Port
  {0d6f8e0f-7fc5-43e1-80fa-5cd02a8fca97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1a3e864-8341-4cc2-be1e-b15c5a70ca49}, !- Handle
  {001bf691-bf7a-4291-865b-4eb38e7c4598}, !- Name
  {0d6f8e0f-7fc5-43e1-80fa-5cd02a8fca97}, !- Source Object
  3,                                      !- Outlet Port
  {51058152-5cee-4f8a-93d4-8c61fe796b40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbfd655b-3509-4ddd-b921-f115e076cc53}, !- Handle
  {bc1b3f66-0049-4d73-9927-17bfa4c5274a}, !- Name
  {51058152-5cee-4f8a-93d4-8c61fe796b40}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c33bc4d4-e222-4fd1-b4f4-bea36400d256}, !- Handle
  Water Use Connections 39,               !- Name
  {f31425a9-a106-41a6-861f-dec08244a33a}, !- Inlet Node Name
  {d4efa973-f950-4b0d-88f2-af681df1bbba}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5c904549-5427-482b-95bb-effeb50e09f3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0d252c6b-7789-491a-8343-a4b5a1faae14}, !- Handle
  Guestroom414 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {2d68eac3-dc85-4436-8052-089ebc34ec98}, !- Target Temperature Schedule Name
  {e4ff42ee-4449-4481-a9b7-1a8dfab3476c}, !- Sensible Fraction Schedule Name
  {4b7bcdb3-f155-4109-b1d0-3db5bd33b337}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e4ff42ee-4449-4481-a9b7-1a8dfab3476c}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1a46e00c-6868-4196-8935-9c03554babfa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a46e00c-6868-4196-8935-9c03554babfa}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4b7bcdb3-f155-4109-b1d0-3db5bd33b337}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {95e3796c-f3c7-4250-a3c8-33bb6bc3eeb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95e3796c-f3c7-4250-a3c8-33bb6bc3eeb8}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d68eac3-dc85-4436-8052-089ebc34ec98}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bab060fa-f58f-4bf8-980e-3b1447850d5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bab060fa-f58f-4bf8-980e-3b1447850d5f}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5c904549-5427-482b-95bb-effeb50e09f3}, !- Handle
  Guestroom414 Service Water Use 0.07gal/min, !- Name
  {0d252c6b-7789-491a-8343-a4b5a1faae14}, !- Water Use Equipment Definition Name
  {d820dc1a-e0ee-4057-bf18-c826209a48ee}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dfca54ff-2a61-43b2-91cc-04912f3455a1}, !- Handle
  Node 835,                               !- Name
  {3fab9109-5ae6-41d3-84ce-d85699e4ce8c}, !- Inlet Port
  {f31425a9-a106-41a6-861f-dec08244a33a}; !- Outlet Port

OS:Connection,
  {3fab9109-5ae6-41d3-84ce-d85699e4ce8c}, !- Handle
  {c3b7621a-65d1-4ae6-9ca2-3ff38d19fa91}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  42,                                     !- Outlet Port
  {dfca54ff-2a61-43b2-91cc-04912f3455a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {651e688a-4d13-4a99-9074-c197920e7376}, !- Handle
  Node 836,                               !- Name
  {d4efa973-f950-4b0d-88f2-af681df1bbba}, !- Inlet Port
  {646fb205-e861-41bf-8e4f-0bc9f0e6720b}; !- Outlet Port

OS:Connection,
  {f31425a9-a106-41a6-861f-dec08244a33a}, !- Handle
  {5f8c3c62-3f13-4686-bbbd-abab54fd6c7a}, !- Name
  {dfca54ff-2a61-43b2-91cc-04912f3455a1}, !- Source Object
  3,                                      !- Outlet Port
  {c33bc4d4-e222-4fd1-b4f4-bea36400d256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4efa973-f950-4b0d-88f2-af681df1bbba}, !- Handle
  {252a4618-72eb-401c-9acd-118449112e00}, !- Name
  {c33bc4d4-e222-4fd1-b4f4-bea36400d256}, !- Source Object
  3,                                      !- Outlet Port
  {651e688a-4d13-4a99-9074-c197920e7376}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {646fb205-e861-41bf-8e4f-0bc9f0e6720b}, !- Handle
  {b21a475e-54b4-43de-9b06-7b8610dbb9a0}, !- Name
  {651e688a-4d13-4a99-9074-c197920e7376}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {87905734-e0b2-4a81-a335-3186e89df243}, !- Handle
  Water Use Connections 40,               !- Name
  {ec23d4ac-a124-46bb-98d8-4d643b049fe9}, !- Inlet Node Name
  {c1524d36-279b-473f-a340-fac73f88ba15}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {466ab3cb-e6df-4088-be6e-8bbff23c1387}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8031cbfd-1ec6-404c-abb3-c37984479557}, !- Handle
  Guestroom415_418 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {b35f44f5-a913-4062-a02c-369c6a05196d}, !- Target Temperature Schedule Name
  {a162261a-63a5-4cbc-9f80-ce0bcd3c4d0a}, !- Sensible Fraction Schedule Name
  {c04bb795-6228-48d1-ae69-9205a5842a5c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a162261a-63a5-4cbc-9f80-ce0bcd3c4d0a}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {46b5da8b-7384-4370-ba7f-1c9b15db1bf3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46b5da8b-7384-4370-ba7f-1c9b15db1bf3}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c04bb795-6228-48d1-ae69-9205a5842a5c}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e978d273-f930-4a93-97d6-0d013ed0a72f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e978d273-f930-4a93-97d6-0d013ed0a72f}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b35f44f5-a913-4062-a02c-369c6a05196d}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b6ad1177-613b-481f-80f9-e817a4b1aff6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6ad1177-613b-481f-80f9-e817a4b1aff6}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {466ab3cb-e6df-4088-be6e-8bbff23c1387}, !- Handle
  Guestroom415_418 Service Water Use 0.27gal/min, !- Name
  {8031cbfd-1ec6-404c-abb3-c37984479557}, !- Water Use Equipment Definition Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {95bece83-7941-4c44-8516-da26ebdfa4eb}, !- Handle
  Node 837,                               !- Name
  {af963d3b-cf01-4cf3-99a0-7d9a585ad3f0}, !- Inlet Port
  {ec23d4ac-a124-46bb-98d8-4d643b049fe9}; !- Outlet Port

OS:Connection,
  {af963d3b-cf01-4cf3-99a0-7d9a585ad3f0}, !- Handle
  {4e71a4a6-824a-4ac0-acda-8348c3e8eb98}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  43,                                     !- Outlet Port
  {95bece83-7941-4c44-8516-da26ebdfa4eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0abbab6f-fcc8-4c2b-a86d-8e300a44f0e6}, !- Handle
  Node 838,                               !- Name
  {c1524d36-279b-473f-a340-fac73f88ba15}, !- Inlet Port
  {654da394-89ba-422c-8f9f-2b56281fcdb7}; !- Outlet Port

OS:Connection,
  {ec23d4ac-a124-46bb-98d8-4d643b049fe9}, !- Handle
  {2c771f27-4100-4278-984c-2e0af6f25b6f}, !- Name
  {95bece83-7941-4c44-8516-da26ebdfa4eb}, !- Source Object
  3,                                      !- Outlet Port
  {87905734-e0b2-4a81-a335-3186e89df243}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1524d36-279b-473f-a340-fac73f88ba15}, !- Handle
  {7840824c-52aa-4aca-a022-c890d3c04453}, !- Name
  {87905734-e0b2-4a81-a335-3186e89df243}, !- Source Object
  3,                                      !- Outlet Port
  {0abbab6f-fcc8-4c2b-a86d-8e300a44f0e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {654da394-89ba-422c-8f9f-2b56281fcdb7}, !- Handle
  {e1710210-7dd8-4be2-8f03-7f717c9b948a}, !- Name
  {0abbab6f-fcc8-4c2b-a86d-8e300a44f0e6}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f2041b6e-a6bc-40db-993a-a9b8a39e3336}, !- Handle
  Water Use Connections 41,               !- Name
  {32870fbd-e55a-44ce-b3dc-afe8ce3b86c7}, !- Inlet Node Name
  {06da66d0-bd62-40e8-9076-4eeeb9c0c82d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3032c965-93d1-4ab4-9baa-1c17b6a98908}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fe010e90-1a01-401b-ad05-1bab1c9961e3}, !- Handle
  Guestroom419 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {ee08b324-d128-4fe0-94f8-ac48e23b1e2d}, !- Target Temperature Schedule Name
  {deda8b8c-5927-4a76-8025-6a6b528892d0}, !- Sensible Fraction Schedule Name
  {4142f18f-eba0-4da7-a048-90db8311377d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {deda8b8c-5927-4a76-8025-6a6b528892d0}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7f07a137-0bfb-44a7-971e-e789f15e7a96}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f07a137-0bfb-44a7-971e-e789f15e7a96}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4142f18f-eba0-4da7-a048-90db8311377d}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {75002b9d-a7d0-4174-9a81-3688237f04e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75002b9d-a7d0-4174-9a81-3688237f04e3}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee08b324-d128-4fe0-94f8-ac48e23b1e2d}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ad001787-bd35-4975-9693-eac0e64eb5fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad001787-bd35-4975-9693-eac0e64eb5fc}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3032c965-93d1-4ab4-9baa-1c17b6a98908}, !- Handle
  Guestroom419 Service Water Use 0.07gal/min, !- Name
  {fe010e90-1a01-401b-ad05-1bab1c9961e3}, !- Water Use Equipment Definition Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f09d3870-b084-4972-9614-5e4ef455a5b8}, !- Handle
  Node 839,                               !- Name
  {e7bc13e4-3aec-47f4-a3a9-bff3855ab7ef}, !- Inlet Port
  {32870fbd-e55a-44ce-b3dc-afe8ce3b86c7}; !- Outlet Port

OS:Connection,
  {e7bc13e4-3aec-47f4-a3a9-bff3855ab7ef}, !- Handle
  {b167e362-2429-4e03-9209-5f6e48437949}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  44,                                     !- Outlet Port
  {f09d3870-b084-4972-9614-5e4ef455a5b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28ac239a-94dd-4651-911d-ac06f4f7aede}, !- Handle
  Node 840,                               !- Name
  {06da66d0-bd62-40e8-9076-4eeeb9c0c82d}, !- Inlet Port
  {a9ce3673-7b52-4d8a-a77a-86caeded83e6}; !- Outlet Port

OS:Connection,
  {32870fbd-e55a-44ce-b3dc-afe8ce3b86c7}, !- Handle
  {2f3049c9-fd6b-457e-a5d1-c93c59525415}, !- Name
  {f09d3870-b084-4972-9614-5e4ef455a5b8}, !- Source Object
  3,                                      !- Outlet Port
  {f2041b6e-a6bc-40db-993a-a9b8a39e3336}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06da66d0-bd62-40e8-9076-4eeeb9c0c82d}, !- Handle
  {26f0cdbf-340e-4b49-9708-6094fae5ef83}, !- Name
  {f2041b6e-a6bc-40db-993a-a9b8a39e3336}, !- Source Object
  3,                                      !- Outlet Port
  {28ac239a-94dd-4651-911d-ac06f4f7aede}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9ce3673-7b52-4d8a-a77a-86caeded83e6}, !- Handle
  {5e1c54c9-a2ec-44b0-84ae-a55904732f05}, !- Name
  {28ac239a-94dd-4651-911d-ac06f4f7aede}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f69a8f38-35c2-427f-850a-de97820f9136}, !- Handle
  Water Use Connections 42,               !- Name
  {b534baaa-d18c-4a27-9588-c34898031baf}, !- Inlet Node Name
  {ab55e4c8-5b51-456d-b199-064eece6a0ec}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3e97fddf-1841-4814-91a6-16deef58a49e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8e9e28d7-2ffe-423f-83ac-c6bdac978713}, !- Handle
  Guestroom420_423 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {395ca91c-3397-42a2-8bdd-d69a8fe9d734}, !- Target Temperature Schedule Name
  {d036bb3a-95bf-4364-b495-b69cd6ef7b89}, !- Sensible Fraction Schedule Name
  {e987cbfa-4445-47db-82f7-02914d52d081}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d036bb3a-95bf-4364-b495-b69cd6ef7b89}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {31890735-4896-4d20-ad8f-f3691e693bbe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31890735-4896-4d20-ad8f-f3691e693bbe}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e987cbfa-4445-47db-82f7-02914d52d081}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8984d853-92f9-4b6a-bb90-1637760071e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8984d853-92f9-4b6a-bb90-1637760071e3}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {395ca91c-3397-42a2-8bdd-d69a8fe9d734}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1df37cb1-f722-4f02-b396-d0ecd9f074ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1df37cb1-f722-4f02-b396-d0ecd9f074ed}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3e97fddf-1841-4814-91a6-16deef58a49e}, !- Handle
  Guestroom420_423 Service Water Use 0.27gal/min, !- Name
  {8e9e28d7-2ffe-423f-83ac-c6bdac978713}, !- Water Use Equipment Definition Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f17d3e25-f4eb-47b9-a93f-80051a545eae}, !- Handle
  Node 841,                               !- Name
  {3b2248a3-cdf1-48ca-b4fe-8bd12a4d3a33}, !- Inlet Port
  {b534baaa-d18c-4a27-9588-c34898031baf}; !- Outlet Port

OS:Connection,
  {3b2248a3-cdf1-48ca-b4fe-8bd12a4d3a33}, !- Handle
  {2200f2b0-d1cb-4030-ba50-4393dae44876}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  45,                                     !- Outlet Port
  {f17d3e25-f4eb-47b9-a93f-80051a545eae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5bdb1895-afa7-4702-aa43-88bd1492844f}, !- Handle
  Node 842,                               !- Name
  {ab55e4c8-5b51-456d-b199-064eece6a0ec}, !- Inlet Port
  {627aae71-2861-423d-87a2-94f6365d8a45}; !- Outlet Port

OS:Connection,
  {b534baaa-d18c-4a27-9588-c34898031baf}, !- Handle
  {53e465d4-d197-4b43-a620-85e97dfd7a41}, !- Name
  {f17d3e25-f4eb-47b9-a93f-80051a545eae}, !- Source Object
  3,                                      !- Outlet Port
  {f69a8f38-35c2-427f-850a-de97820f9136}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab55e4c8-5b51-456d-b199-064eece6a0ec}, !- Handle
  {0c5f022e-f85d-45e7-819c-ded9303f94b9}, !- Name
  {f69a8f38-35c2-427f-850a-de97820f9136}, !- Source Object
  3,                                      !- Outlet Port
  {5bdb1895-afa7-4702-aa43-88bd1492844f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {627aae71-2861-423d-87a2-94f6365d8a45}, !- Handle
  {48270685-1c3b-459c-9f6c-bc1747809eef}, !- Name
  {5bdb1895-afa7-4702-aa43-88bd1492844f}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9bc9deb6-f2d4-4030-9047-8d344ac657ae}, !- Handle
  Water Use Connections 43,               !- Name
  {a5cfc369-71b8-4924-a077-25dfb526914a}, !- Inlet Node Name
  {b86186eb-c96b-4ba6-8a14-3092d91d4250}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dfb4a0b4-cc63-49c4-b7e8-2ff79d7731da}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7f164424-06f4-4459-bba9-05fcb935d55c}, !- Handle
  Guestroom424 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {c5385d31-5564-4cd3-81cb-6f365d5805db}, !- Target Temperature Schedule Name
  {5240715b-bd04-4897-8d97-fe33f2c1d1ad}, !- Sensible Fraction Schedule Name
  {461976ea-9bd7-4187-bceb-e6ed26293b3c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5240715b-bd04-4897-8d97-fe33f2c1d1ad}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3c3f514d-d18e-4fa3-84fd-e4abea8ff1c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c3f514d-d18e-4fa3-84fd-e4abea8ff1c6}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {461976ea-9bd7-4187-bceb-e6ed26293b3c}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e19f8b14-6612-4fa9-a843-a9a488fa7730}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e19f8b14-6612-4fa9-a843-a9a488fa7730}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5385d31-5564-4cd3-81cb-6f365d5805db}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e7034b44-03af-4891-af14-47dba40d5e0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7034b44-03af-4891-af14-47dba40d5e0c}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {dfb4a0b4-cc63-49c4-b7e8-2ff79d7731da}, !- Handle
  Guestroom424 Service Water Use 0.07gal/min, !- Name
  {7f164424-06f4-4459-bba9-05fcb935d55c}, !- Water Use Equipment Definition Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space Name
  {5742614f-77a7-40a8-b242-292e592c37b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {355e904f-005a-4176-b7c0-4adaf68aeca2}, !- Handle
  Node 843,                               !- Name
  {e1c34ded-cb12-4b22-ac32-46ca89ca72b9}, !- Inlet Port
  {a5cfc369-71b8-4924-a077-25dfb526914a}; !- Outlet Port

OS:Connection,
  {e1c34ded-cb12-4b22-ac32-46ca89ca72b9}, !- Handle
  {969f9ee8-d1a0-4d42-a8de-110519300cb5}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  46,                                     !- Outlet Port
  {355e904f-005a-4176-b7c0-4adaf68aeca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a8c0537-0412-40c9-9ac9-df7520801542}, !- Handle
  Node 844,                               !- Name
  {b86186eb-c96b-4ba6-8a14-3092d91d4250}, !- Inlet Port
  {579abb64-12cf-4112-b7d1-4b3f3809600b}; !- Outlet Port

OS:Connection,
  {a5cfc369-71b8-4924-a077-25dfb526914a}, !- Handle
  {acff8ed3-d132-4b2a-b00b-c3ecbfcfe17e}, !- Name
  {355e904f-005a-4176-b7c0-4adaf68aeca2}, !- Source Object
  3,                                      !- Outlet Port
  {9bc9deb6-f2d4-4030-9047-8d344ac657ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b86186eb-c96b-4ba6-8a14-3092d91d4250}, !- Handle
  {8c252a30-a50c-44b1-85cc-553addf690d6}, !- Name
  {9bc9deb6-f2d4-4030-9047-8d344ac657ae}, !- Source Object
  3,                                      !- Outlet Port
  {8a8c0537-0412-40c9-9ac9-df7520801542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {579abb64-12cf-4112-b7d1-4b3f3809600b}, !- Handle
  {0b9a5459-91b4-4ff1-8ef1-139f9e659acf}, !- Name
  {8a8c0537-0412-40c9-9ac9-df7520801542}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {90a6698f-2286-42c8-9197-6ea122aab280}, !- Handle
  Water Use Connections 44,               !- Name
  {6960a7b6-1d4b-4177-ad18-885a045d8021}, !- Inlet Node Name
  {11a4d51f-6dcb-4a84-a901-006fc05cd00c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {74ac9516-a3e6-4ea1-acf6-af0d52b7798d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {563313c9-148f-4951-a38e-e16415b453b0}, !- Handle
  Laundryroomflr1 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.57974460687614e-06,                   !- Peak Flow Rate {m3/s}
  {06279189-1ec0-45c9-afbd-7a7d556ecf9d}, !- Target Temperature Schedule Name
  {df7a8040-0aca-4a5d-8283-8e956a6b97bb}, !- Sensible Fraction Schedule Name
  {1c71490f-5213-4e9e-b7f8-b4e88f3dee03}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {df7a8040-0aca-4a5d-8283-8e956a6b97bb}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {940ad168-c50f-4423-889f-1f72d3a6d796}; !- Default Day Schedule Name

OS:Schedule:Day,
  {940ad168-c50f-4423-889f-1f72d3a6d796}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c71490f-5213-4e9e-b7f8-b4e88f3dee03}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a6b6d63b-ee5f-410c-9ec4-99dee1ba3b1e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6b6d63b-ee5f-410c-9ec4-99dee1ba3b1e}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {06279189-1ec0-45c9-afbd-7a7d556ecf9d}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d35ac079-ddd1-47a9-8dbe-c52021679097}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d35ac079-ddd1-47a9-8dbe-c52021679097}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {74ac9516-a3e6-4ea1-acf6-af0d52b7798d}, !- Handle
  Laundryroomflr1 Service Water Use 0.03gal/min, !- Name
  {563313c9-148f-4951-a38e-e16415b453b0}, !- Water Use Equipment Definition Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space Name
  {35f33428-8373-4061-ad2b-36c5d1d8dc3e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8fb7d58d-814a-47ad-b231-114013532dbc}, !- Handle
  Node 845,                               !- Name
  {a4466471-913c-4a3a-9c8e-7f4fbdfca89d}, !- Inlet Port
  {6960a7b6-1d4b-4177-ad18-885a045d8021}; !- Outlet Port

OS:Connection,
  {a4466471-913c-4a3a-9c8e-7f4fbdfca89d}, !- Handle
  {4d4fc088-a421-451d-93b6-4f20a006b4b6}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  47,                                     !- Outlet Port
  {8fb7d58d-814a-47ad-b231-114013532dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7aad25df-1f5d-48f3-81be-5bcaa9d5927e}, !- Handle
  Node 846,                               !- Name
  {11a4d51f-6dcb-4a84-a901-006fc05cd00c}, !- Inlet Port
  {30f67831-0fff-4c6d-a8ee-5d099bcc429e}; !- Outlet Port

OS:Connection,
  {6960a7b6-1d4b-4177-ad18-885a045d8021}, !- Handle
  {1d222445-c8ea-4b6b-a0d7-d02ad3227faf}, !- Name
  {8fb7d58d-814a-47ad-b231-114013532dbc}, !- Source Object
  3,                                      !- Outlet Port
  {90a6698f-2286-42c8-9197-6ea122aab280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11a4d51f-6dcb-4a84-a901-006fc05cd00c}, !- Handle
  {bf962e5c-afa9-498f-87db-d44ecbe7f912}, !- Name
  {90a6698f-2286-42c8-9197-6ea122aab280}, !- Source Object
  3,                                      !- Outlet Port
  {7aad25df-1f5d-48f3-81be-5bcaa9d5927e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30f67831-0fff-4c6d-a8ee-5d099bcc429e}, !- Handle
  {ca393da8-c795-478b-9486-d63a19c1c2a2}, !- Name
  {7aad25df-1f5d-48f3-81be-5bcaa9d5927e}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {eec233b7-ed4f-44fa-a764-875448750d7e}, !- Handle
  Water Use Connections 45,               !- Name
  {82bc2cc9-95e1-4017-bd54-28c30566754b}, !- Inlet Node Name
  {d8fc1985-a51b-4894-9491-948a69f9d401}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fba214c2-7e6c-4628-8b5e-47d36c4f9c5e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4c8a775e-522e-4f11-8606-c052e169e6dd}, !- Handle
  Rearstorageflr1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24150787407158e-07,                   !- Peak Flow Rate {m3/s}
  {c878d471-33c3-49f6-8bb4-a05ba96eb2d7}, !- Target Temperature Schedule Name
  {7b195b83-0cf7-4ba8-a286-25d915f3f0f0}, !- Sensible Fraction Schedule Name
  {8489060d-34a0-455b-ad29-3dde6df741b1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7b195b83-0cf7-4ba8-a286-25d915f3f0f0}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7aa37a31-2a7d-42f2-91ba-35e98e93e8fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7aa37a31-2a7d-42f2-91ba-35e98e93e8fb}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8489060d-34a0-455b-ad29-3dde6df741b1}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {abe0869b-49c6-4067-bf01-afd7e8877970}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abe0869b-49c6-4067-bf01-afd7e8877970}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c878d471-33c3-49f6-8bb4-a05ba96eb2d7}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5cb13850-de6c-45e7-b962-f9c13c433145}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5cb13850-de6c-45e7-b962-f9c13c433145}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fba214c2-7e6c-4628-8b5e-47d36c4f9c5e}, !- Handle
  Rearstorageflr1 Service Water Use 0.01gal/min, !- Name
  {4c8a775e-522e-4f11-8606-c052e169e6dd}, !- Water Use Equipment Definition Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space Name
  {35f33428-8373-4061-ad2b-36c5d1d8dc3e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b99df5b1-09ca-4d00-9fbe-1def90d5723f}, !- Handle
  Node 847,                               !- Name
  {e75271ca-84f0-4424-ad9b-5780a2e210ac}, !- Inlet Port
  {82bc2cc9-95e1-4017-bd54-28c30566754b}; !- Outlet Port

OS:Connection,
  {e75271ca-84f0-4424-ad9b-5780a2e210ac}, !- Handle
  {7628acb6-e0f3-4712-bbb8-9c8db70e4e20}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  48,                                     !- Outlet Port
  {b99df5b1-09ca-4d00-9fbe-1def90d5723f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7c0d309-2705-4700-8a9b-2d955df5a025}, !- Handle
  Node 848,                               !- Name
  {d8fc1985-a51b-4894-9491-948a69f9d401}, !- Inlet Port
  {a187853c-9dfe-429f-bbbe-1c47e63e24ad}; !- Outlet Port

OS:Connection,
  {82bc2cc9-95e1-4017-bd54-28c30566754b}, !- Handle
  {14a00416-dab5-4de8-900a-983f2a67de17}, !- Name
  {b99df5b1-09ca-4d00-9fbe-1def90d5723f}, !- Source Object
  3,                                      !- Outlet Port
  {eec233b7-ed4f-44fa-a764-875448750d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8fc1985-a51b-4894-9491-948a69f9d401}, !- Handle
  {1d5005ce-f14b-43be-b094-b0250e8585d9}, !- Name
  {eec233b7-ed4f-44fa-a764-875448750d7e}, !- Source Object
  3,                                      !- Outlet Port
  {c7c0d309-2705-4700-8a9b-2d955df5a025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a187853c-9dfe-429f-bbbe-1c47e63e24ad}, !- Handle
  {9e229dd3-1899-4536-8cf4-bdda4928a689}, !- Name
  {c7c0d309-2705-4700-8a9b-2d955df5a025}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {43a8e478-ec48-4f71-a475-d2a397b70df4}, !- Handle
  Water Use Connections 46,               !- Name
  {f4e09274-3003-4f42-8783-5ea7e2568da8}, !- Inlet Node Name
  {daf0139a-545c-4575-8a4b-32dd7fb2262c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {10020e43-f33a-41a4-8f1e-7d92ac5855fa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a89e2554-46a4-4289-8f70-4b7d99df8bd5}, !- Handle
  Rearstorageflr2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24150787403221e-07,                   !- Peak Flow Rate {m3/s}
  {b6bfc5dd-b6af-4026-a13d-20ed0662030a}, !- Target Temperature Schedule Name
  {e650a6a2-acd2-4ba0-bd1f-a42ed7e6b2b7}, !- Sensible Fraction Schedule Name
  {6f641d08-4c5c-4e72-9de0-544b86c4878d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e650a6a2-acd2-4ba0-bd1f-a42ed7e6b2b7}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {97b0a0ce-2b3f-448b-bbf7-3dac3ba32d44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97b0a0ce-2b3f-448b-bbf7-3dac3ba32d44}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f641d08-4c5c-4e72-9de0-544b86c4878d}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cc281d9c-e562-4c91-87bb-2556671c148e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc281d9c-e562-4c91-87bb-2556671c148e}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b6bfc5dd-b6af-4026-a13d-20ed0662030a}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7abbb77a-1c74-494a-83ac-df77a162e253}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7abbb77a-1c74-494a-83ac-df77a162e253}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {10020e43-f33a-41a4-8f1e-7d92ac5855fa}, !- Handle
  Rearstorageflr2 Service Water Use 0.01gal/min, !- Name
  {a89e2554-46a4-4289-8f70-4b7d99df8bd5}, !- Water Use Equipment Definition Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space Name
  {35f33428-8373-4061-ad2b-36c5d1d8dc3e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {049bbf4a-0209-4ecf-92bd-17ddfc7141be}, !- Handle
  Node 849,                               !- Name
  {649cbc6a-79dc-4fa7-b15e-52c55e89bbae}, !- Inlet Port
  {f4e09274-3003-4f42-8783-5ea7e2568da8}; !- Outlet Port

OS:Connection,
  {649cbc6a-79dc-4fa7-b15e-52c55e89bbae}, !- Handle
  {447fa744-3f7f-4bba-bcba-aa387af07374}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  49,                                     !- Outlet Port
  {049bbf4a-0209-4ecf-92bd-17ddfc7141be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75f5d44d-c1a4-472d-ade6-7cd576dc460d}, !- Handle
  Node 850,                               !- Name
  {daf0139a-545c-4575-8a4b-32dd7fb2262c}, !- Inlet Port
  {6d6c3282-d875-4555-8472-903a22e0c17c}; !- Outlet Port

OS:Connection,
  {f4e09274-3003-4f42-8783-5ea7e2568da8}, !- Handle
  {7441f245-c851-4ba0-8efd-5f2aeb6b280e}, !- Name
  {049bbf4a-0209-4ecf-92bd-17ddfc7141be}, !- Source Object
  3,                                      !- Outlet Port
  {43a8e478-ec48-4f71-a475-d2a397b70df4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daf0139a-545c-4575-8a4b-32dd7fb2262c}, !- Handle
  {94cfa083-b07b-44e3-bf32-73515f4e493f}, !- Name
  {43a8e478-ec48-4f71-a475-d2a397b70df4}, !- Source Object
  3,                                      !- Outlet Port
  {75f5d44d-c1a4-472d-ade6-7cd576dc460d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d6c3282-d875-4555-8472-903a22e0c17c}, !- Handle
  {b3e4cf8e-e69f-40bb-b758-f65f3642524f}, !- Name
  {75f5d44d-c1a4-472d-ade6-7cd576dc460d}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4c1080b8-b64d-4512-a5f8-b11232735421}, !- Handle
  Water Use Connections 47,               !- Name
  {c41ba8ef-cd27-4fb3-88b7-2ad5ca83377a}, !- Inlet Node Name
  {baec1f5f-4c07-4719-b7af-bd234a278d43}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {631c973b-a131-4043-902f-de7445e73f74}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1bdd1934-e5ec-462d-843d-17d4fa49ba6d}, !- Handle
  Rearstorageflr3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24150787403221e-07,                   !- Peak Flow Rate {m3/s}
  {df8f752b-0280-4640-827b-413ac56c8bf6}, !- Target Temperature Schedule Name
  {eb8285aa-7bd6-4cd9-a772-a5d4531f59bb}, !- Sensible Fraction Schedule Name
  {bd120c76-1db0-4f82-8756-fb35710319e6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eb8285aa-7bd6-4cd9-a772-a5d4531f59bb}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e422570e-ab24-4838-8549-e3002818392e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e422570e-ab24-4838-8549-e3002818392e}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd120c76-1db0-4f82-8756-fb35710319e6}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dec4e62f-ffdb-495b-98fb-76cc3a022daa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dec4e62f-ffdb-495b-98fb-76cc3a022daa}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {df8f752b-0280-4640-827b-413ac56c8bf6}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {228b41e7-9b62-4070-a073-922be3aa892a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {228b41e7-9b62-4070-a073-922be3aa892a}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {631c973b-a131-4043-902f-de7445e73f74}, !- Handle
  Rearstorageflr3 Service Water Use 0.01gal/min, !- Name
  {1bdd1934-e5ec-462d-843d-17d4fa49ba6d}, !- Water Use Equipment Definition Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space Name
  {35f33428-8373-4061-ad2b-36c5d1d8dc3e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8a64cf06-373c-4a1a-ab0b-1dd65810d81d}, !- Handle
  Node 851,                               !- Name
  {d2cc0a90-6dee-4b22-b430-3b0fdefb32c4}, !- Inlet Port
  {c41ba8ef-cd27-4fb3-88b7-2ad5ca83377a}; !- Outlet Port

OS:Connection,
  {d2cc0a90-6dee-4b22-b430-3b0fdefb32c4}, !- Handle
  {1c4e004d-5590-4128-b20c-a0523cb37970}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  50,                                     !- Outlet Port
  {8a64cf06-373c-4a1a-ab0b-1dd65810d81d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0fbd887-4a71-4669-8cc2-6a4325675790}, !- Handle
  Node 852,                               !- Name
  {baec1f5f-4c07-4719-b7af-bd234a278d43}, !- Inlet Port
  {671136a4-d38f-443c-a2c9-2432fe222a91}; !- Outlet Port

OS:Connection,
  {c41ba8ef-cd27-4fb3-88b7-2ad5ca83377a}, !- Handle
  {3da9bc95-cb7c-4761-b758-d0c2819aff59}, !- Name
  {8a64cf06-373c-4a1a-ab0b-1dd65810d81d}, !- Source Object
  3,                                      !- Outlet Port
  {4c1080b8-b64d-4512-a5f8-b11232735421}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baec1f5f-4c07-4719-b7af-bd234a278d43}, !- Handle
  {2e1e5ba4-fbc6-4cea-a69b-17dc15223dc4}, !- Name
  {4c1080b8-b64d-4512-a5f8-b11232735421}, !- Source Object
  3,                                      !- Outlet Port
  {e0fbd887-4a71-4669-8cc2-6a4325675790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {671136a4-d38f-443c-a2c9-2432fe222a91}, !- Handle
  {f19eea84-c650-418b-b1be-e92760aba9ca}, !- Name
  {e0fbd887-4a71-4669-8cc2-6a4325675790}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {920ad88e-0205-4671-9ac0-2a9241824a83}, !- Handle
  Water Use Connections 48,               !- Name
  {43ffe83c-99f2-49f2-ad39-d7b94621ebdd}, !- Inlet Node Name
  {7726297a-8a1e-4a82-bbfe-f7bd92ea47b9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e0819e2f-762f-4dc9-9ca0-eb71c702c702}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4304d996-50b3-4575-a8c6-daa2b925e248}, !- Handle
  Rearstorageflr4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24150787403221e-07,                   !- Peak Flow Rate {m3/s}
  {98380c46-4401-4656-a9ab-bfd116e89d3e}, !- Target Temperature Schedule Name
  {f623ca8a-71c4-4bd8-adb5-a8c714e46962}, !- Sensible Fraction Schedule Name
  {e26ef877-c4b9-49ae-90c7-b2efc226cb87}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f623ca8a-71c4-4bd8-adb5-a8c714e46962}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {93c91c8d-274b-4039-b6a5-2f852825fb87}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93c91c8d-274b-4039-b6a5-2f852825fb87}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e26ef877-c4b9-49ae-90c7-b2efc226cb87}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7dd5d02c-0e13-4a5a-ac8e-bcbaefdc2ff3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7dd5d02c-0e13-4a5a-ac8e-bcbaefdc2ff3}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {98380c46-4401-4656-a9ab-bfd116e89d3e}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {902c0691-6b92-4d92-a000-5c31a42f1395}; !- Default Day Schedule Name

OS:Schedule:Day,
  {902c0691-6b92-4d92-a000-5c31a42f1395}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e0819e2f-762f-4dc9-9ca0-eb71c702c702}, !- Handle
  Rearstorageflr4 Service Water Use 0.01gal/min, !- Name
  {4304d996-50b3-4575-a8c6-daa2b925e248}, !- Water Use Equipment Definition Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space Name
  {35f33428-8373-4061-ad2b-36c5d1d8dc3e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5a1385f5-26e0-48e4-ac4d-2755ebfafb8d}, !- Handle
  Node 853,                               !- Name
  {c84d8e24-ba37-4e0e-99d9-6ccfc0361664}, !- Inlet Port
  {43ffe83c-99f2-49f2-ad39-d7b94621ebdd}; !- Outlet Port

OS:Connection,
  {c84d8e24-ba37-4e0e-99d9-6ccfc0361664}, !- Handle
  {4c6f9cdb-ff70-4f50-ac94-600bef4b7239}, !- Name
  {4d909c73-cd44-460f-9c1c-864c0387e2a1}, !- Source Object
  51,                                     !- Outlet Port
  {5a1385f5-26e0-48e4-ac4d-2755ebfafb8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f22ac74-8fa7-46cc-8a79-a61568d85068}, !- Handle
  Node 854,                               !- Name
  {7726297a-8a1e-4a82-bbfe-f7bd92ea47b9}, !- Inlet Port
  {58c859de-dd7b-4494-802c-a26a2c7100bc}; !- Outlet Port

OS:Connection,
  {43ffe83c-99f2-49f2-ad39-d7b94621ebdd}, !- Handle
  {452c44db-4654-4997-a76b-589409119dee}, !- Name
  {5a1385f5-26e0-48e4-ac4d-2755ebfafb8d}, !- Source Object
  3,                                      !- Outlet Port
  {920ad88e-0205-4671-9ac0-2a9241824a83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7726297a-8a1e-4a82-bbfe-f7bd92ea47b9}, !- Handle
  {f2bc95f8-f0f8-4a53-af59-30017005b179}, !- Name
  {920ad88e-0205-4671-9ac0-2a9241824a83}, !- Source Object
  3,                                      !- Outlet Port
  {2f22ac74-8fa7-46cc-8a79-a61568d85068}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58c859de-dd7b-4494-802c-a26a2c7100bc}, !- Handle
  {f4e38286-1364-47ed-9dc4-6b815ef93a9b}, !- Name
  {2f22ac74-8fa7-46cc-8a79-a61568d85068}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a59c1-1a11-4b0c-b8d0-4d1623760b02}, !- Target Object
  51;                                     !- Inlet Port

OS:Sizing:Parameters,
  {efa8a547-0429-49d0-8bec-447d3e8e42f2}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {ee3494b8-334a-459c-90a5-6784d0edfb61}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {f37d8f33-e0d9-4a7e-9be6-d07bdea9b126}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {69f2e032-4e3d-4670-a0bd-833baf40d1c9}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {c13a24bd-65f5-4c2c-b0d4-e0fdaa548789}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c13a24bd-65f5-4c2c-b0d4-e0fdaa548789}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {550080d2-11ef-4fda-89cd-ecc5df13e8c2}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4ed67b24-e102-457d-a1db-97b58d44de46}, !- Control Zone or Zone List Name
  {923959d4-7f70-480b-acdf-da20364fe0d5}, !- Cooling Control Zone or Zone List Name
  {6b7d53e5-4c57-49cc-bd0b-0ecb70f2c6a8}, !- Heating Control Zone or Zone List Name
  {fd29ba97-9ff1-46a3-868c-72a6beeb2cef}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4ed67b24-e102-457d-a1db-97b58d44de46}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {923959d4-7f70-480b-acdf-da20364fe0d5}, !- Handle
  {2a8fcd7b-f73e-42c9-babd-a93cf5be938f}; !- Name

OS:ModelObjectList,
  {6b7d53e5-4c57-49cc-bd0b-0ecb70f2c6a8}, !- Handle
  {4c9dfde3-dfd0-4f75-b45b-6311cfe25d4d}; !- Name

OS:ModelObjectList,
  {fd29ba97-9ff1-46a3-868c-72a6beeb2cef}, !- Handle
  {1109e259-b989-4ad4-8b5c-3a45fe555a16}; !- Name

OS:Schedule:Ruleset,
  {46943720-a06c-4bce-8674-3ac2500b5c36}, !- Handle
  Make-up air unit Occ Sch,               !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  {0e75ce7c-c605-4d33-8c92-dc78d8819358}, !- Default Day Schedule Name
  {187d02df-b4dc-4e62-aaf5-01d8ffffcb36}, !- Summer Design Day Schedule Name
  {f5ec3d14-6364-4342-846d-ecdd738c90fe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0e75ce7c-c605-4d33-8c92-dc78d8819358}, !- Handle
  Make-up air unit Occ Sch Default,       !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0eb15bd-aab4-487c-9204-c11be8ef906b}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5ec3d14-6364-4342-846d-ecdd738c90fe}, !- Handle
  Make-up air unit Occ Sch Winter Design Day, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d80ba68-3aed-4239-a265-870dada8bfd1}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {187d02df-b4dc-4e62-aaf5-01d8ffffcb36}, !- Handle
  Make-up air unit Occ Sch Summer Design Day, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e28aedd-3e1b-4c24-beaa-3d87184c3122}, !- Handle
  Make-up air unit Occ Sch Monday Rule,   !- Name
  {46943720-a06c-4bce-8674-3ac2500b5c36}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {853aeb8e-c701-423d-a4c8-de8c4fcdb7fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {853aeb8e-c701-423d-a4c8-de8c4fcdb7fe}, !- Handle
  Make-up air unit Occ Sch Monday,        !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a7e4ea80-84ee-4830-bf51-b18ff1816460}, !- Handle
  Make-up air unit Occ Sch Tuesday Rule,  !- Name
  {46943720-a06c-4bce-8674-3ac2500b5c36}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {960b65fd-45c1-46b0-b62d-90533f49bcbc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {960b65fd-45c1-46b0-b62d-90533f49bcbc}, !- Handle
  Make-up air unit Occ Sch Tuesday,       !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f802e485-4aa7-4a73-bd94-f5167adb28cb}, !- Handle
  Make-up air unit Occ Sch Wednesday Rule, !- Name
  {46943720-a06c-4bce-8674-3ac2500b5c36}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8bdb2036-3dd9-4a51-8442-24d1e645981c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8bdb2036-3dd9-4a51-8442-24d1e645981c}, !- Handle
  Make-up air unit Occ Sch Wednesday,     !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {86f2d437-0278-4afc-b0b8-a9eb615b7204}, !- Handle
  Make-up air unit Occ Sch Thursday Rule, !- Name
  {46943720-a06c-4bce-8674-3ac2500b5c36}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f7c59b70-f96d-4c6f-89b6-0f6314e4a8bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f7c59b70-f96d-4c6f-89b6-0f6314e4a8bd}, !- Handle
  Make-up air unit Occ Sch Thursday,      !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b1d0cc5e-a96c-450a-8045-aabbb133b7bd}, !- Handle
  Make-up air unit Occ Sch Friday Rule,   !- Name
  {46943720-a06c-4bce-8674-3ac2500b5c36}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {05e09fdd-dab3-4f61-b930-313693ace8c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {05e09fdd-dab3-4f61-b930-313693ace8c4}, !- Handle
  Make-up air unit Occ Sch Friday,        !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {167b8d8c-7b2c-46aa-bd4f-bd2cd3fd1edc}, !- Handle
  Make-up air unit Occ Sch Saturday Rule, !- Name
  {46943720-a06c-4bce-8674-3ac2500b5c36}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {694e75ea-bcc7-42b1-a27e-69c0999d04ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {694e75ea-bcc7-42b1-a27e-69c0999d04ef}, !- Handle
  Make-up air unit Occ Sch Saturday,      !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e60b5889-655a-44a8-a392-581fe2560d75}, !- Handle
  Make-up air unit Occ Sch Sunday Rule,   !- Name
  {46943720-a06c-4bce-8674-3ac2500b5c36}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a6b170af-0443-4d95-9a4e-50947948c076}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6b170af-0443-4d95-9a4e-50947948c076}, !- Handle
  Make-up air unit Occ Sch Sunday,        !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {81b6cda7-1cb1-4a7c-a83f-b6eedb4023de}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {18328f1f-613b-4851-9415-290ed08169c4}, !- Control Zone or Zone List Name
  {4bdc74c8-2753-4961-99b7-aa90010efc67}, !- Cooling Control Zone or Zone List Name
  {8869cee4-1163-42a8-aba6-1a8c3f04c73f}, !- Heating Control Zone or Zone List Name
  {e2ce6894-fda9-4268-aedc-34d7ae3f85b2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {18328f1f-613b-4851-9415-290ed08169c4}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4bdc74c8-2753-4961-99b7-aa90010efc67}, !- Handle
  {a6cc7f5b-821f-4bbf-9810-0fd370946b5c}; !- Name

OS:ModelObjectList,
  {8869cee4-1163-42a8-aba6-1a8c3f04c73f}, !- Handle
  {2fd03820-a5da-4763-91ee-de66848a1fbe}; !- Name

OS:ModelObjectList,
  {e2ce6894-fda9-4268-aedc-34d7ae3f85b2}, !- Handle
  {baa90e3c-9661-4b4b-b3d8-3f17e9753a67}; !- Name

OS:Schedule:Ruleset,
  {c438a842-137d-46e1-9a24-c2b61f125994}, !- Handle
  Sp-CorridorFlr4 Sys-3 Flr-4 Sch-F HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  {61a56b29-b1c5-4c3b-aea9-d18c14ab1b56}, !- Default Day Schedule Name
  {97b21361-a296-45ad-8f0b-20c8e09fd67c}, !- Summer Design Day Schedule Name
  {916b4c5d-aa7e-4af6-9a51-d54eaed16f57}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {61a56b29-b1c5-4c3b-aea9-d18c14ab1b56}, !- Handle
  Sp-CorridorFlr4 Sys-3 Flr-4 Sch-F HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7a5416e-6585-4821-a93c-faec201eaab8}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {916b4c5d-aa7e-4af6-9a51-d54eaed16f57}, !- Handle
  Sp-CorridorFlr4 Sys-3 Flr-4 Sch-F HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dff5e444-59a9-43c7-9d82-9a72abe696e7}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97b21361-a296-45ad-8f0b-20c8e09fd67c}, !- Handle
  Sp-CorridorFlr4 Sys-3 Flr-4 Sch-F HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {60193ef6-fac9-4aa0-9b51-a61bca97446e}, !- Handle
  Sp-CorridorFlr4 Sys-3 Flr-4 Sch-F HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {c438a842-137d-46e1-9a24-c2b61f125994}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e5df908a-2df4-4c79-b9c2-6cfe4fb14f61}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e5df908a-2df4-4c79-b9c2-6cfe4fb14f61}, !- Handle
  Sp-CorridorFlr4 Sys-3 Flr-4 Sch-F HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {41a9311a-3330-45ef-9ac4-e46ea452d1cc}, !- Handle
  Sp-CorridorFlr4 Sys-3 Flr-4 Sch-F HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {c438a842-137d-46e1-9a24-c2b61f125994}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8b2cbb41-c282-4048-ba27-244f6109b7ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {8b2cbb41-c282-4048-ba27-244f6109b7ef}, !- Handle
  Sp-CorridorFlr4 Sys-3 Flr-4 Sch-F HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0c419916-e53c-4bc7-ae5d-c16380f9fc8c}, !- Handle
  Sp-CorridorFlr4 Sys-3 Flr-4 Sch-F HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {c438a842-137d-46e1-9a24-c2b61f125994}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ce700bbe-16e1-41df-8207-51dfd16a94ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ce700bbe-16e1-41df-8207-51dfd16a94ce}, !- Handle
  Sp-CorridorFlr4 Sys-3 Flr-4 Sch-F HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a1d4e242-cf2e-4f15-9862-8ebc74ead7c4}, !- Handle
  Sp-CorridorFlr4 Sys-3 Flr-4 Sch-F HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {c438a842-137d-46e1-9a24-c2b61f125994}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {93855254-6659-46e4-a789-05fda28da9a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {93855254-6659-46e4-a789-05fda28da9a7}, !- Handle
  Sp-CorridorFlr4 Sys-3 Flr-4 Sch-F HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {25f3d11d-d6dd-4472-8bdd-eee267b6a32a}, !- Handle
  Sp-CorridorFlr4 Sys-3 Flr-4 Sch-F HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {c438a842-137d-46e1-9a24-c2b61f125994}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9a3b210f-2408-467e-a8b1-ce7ece0feba0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9a3b210f-2408-467e-a8b1-ce7ece0feba0}, !- Handle
  Sp-CorridorFlr4 Sys-3 Flr-4 Sch-F HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {185de8f8-3399-4aaa-9eb9-2481ed529f9c}, !- Handle
  Sp-CorridorFlr4 Sys-3 Flr-4 Sch-F HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {c438a842-137d-46e1-9a24-c2b61f125994}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4239538a-247e-447c-8525-8a08162b5ff4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4239538a-247e-447c-8525-8a08162b5ff4}, !- Handle
  Sp-CorridorFlr4 Sys-3 Flr-4 Sch-F HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e4d31770-f380-4227-8753-519100d3207c}, !- Handle
  Sp-CorridorFlr4 Sys-3 Flr-4 Sch-F HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {c438a842-137d-46e1-9a24-c2b61f125994}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d72c48d9-71e1-4f15-9124-a9cf356947f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d72c48d9-71e1-4f15-9124-a9cf356947f1}, !- Handle
  Sp-CorridorFlr4 Sys-3 Flr-4 Sch-F HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {05b19a63-287a-4f70-9c51-41dabb317cf0}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e141ecc6-b3bd-4dbf-b23a-c6eca6c2b52c}, !- Control Zone or Zone List Name
  {a5c924c8-770a-4d07-9f63-59f9b81618c3}, !- Cooling Control Zone or Zone List Name
  {700c48c7-a56d-4562-a0cd-47aa44f0a030}, !- Heating Control Zone or Zone List Name
  {e5331844-0d9d-4fc6-bed3-858e6f2c12bd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e141ecc6-b3bd-4dbf-b23a-c6eca6c2b52c}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a5c924c8-770a-4d07-9f63-59f9b81618c3}, !- Handle
  {0f1f43bc-9206-4e66-8bfe-52a9f6010526}; !- Name

OS:ModelObjectList,
  {700c48c7-a56d-4562-a0cd-47aa44f0a030}, !- Handle
  {6d9dbc2a-b355-4577-bab0-1a0e74323448}; !- Name

OS:ModelObjectList,
  {e5331844-0d9d-4fc6-bed3-858e6f2c12bd}, !- Handle
  {06bf6582-2f16-447f-82a2-653ea8425267}; !- Name

OS:Schedule:Ruleset,
  {515e3f35-2540-4317-894b-afaa9ee53fea}, !- Handle
  Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  {4a5376ae-9cbc-4119-a18a-b305050f776b}, !- Default Day Schedule Name
  {03dffe70-0d53-44a2-bf5f-477e21c90f26}, !- Summer Design Day Schedule Name
  {a54060d6-b98a-446b-a782-08794cc1e2a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a5376ae-9cbc-4119-a18a-b305050f776b}, !- Handle
  Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f37b286-3c0a-4ac8-b6c5-5d81a8524180}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a54060d6-b98a-446b-a782-08794cc1e2a1}, !- Handle
  Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23598075-bd96-4250-922a-52af9ed2b063}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03dffe70-0d53-44a2-bf5f-477e21c90f26}, !- Handle
  Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {263564ce-45df-414d-83dd-36a0a2db432e}, !- Handle
  Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {515e3f35-2540-4317-894b-afaa9ee53fea}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {bd4f1c04-0330-45f4-b6f2-70c4fc095fc2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {bd4f1c04-0330-45f4-b6f2-70c4fc095fc2}, !- Handle
  Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c410fc0a-1224-417d-a4de-2c3d76962fd5}, !- Handle
  Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {515e3f35-2540-4317-894b-afaa9ee53fea}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6dc76276-e8fd-4df7-b000-80a27f58aff0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {6dc76276-e8fd-4df7-b000-80a27f58aff0}, !- Handle
  Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9fb5a160-635c-4f9b-808a-bcdccf4f158d}, !- Handle
  Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {515e3f35-2540-4317-894b-afaa9ee53fea}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f102ab6c-484a-4dcb-9290-9d7ad9fe7d5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {f102ab6c-484a-4dcb-9290-9d7ad9fe7d5d}, !- Handle
  Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a87483a-a49f-4858-902d-09c7f35b5b70}, !- Handle
  Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {515e3f35-2540-4317-894b-afaa9ee53fea}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2508c353-f8de-438f-876b-91dcfdd91814}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2508c353-f8de-438f-876b-91dcfdd91814}, !- Handle
  Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {739cbfa3-6d3e-4af2-ba0d-9c13e9d742b9}, !- Handle
  Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {515e3f35-2540-4317-894b-afaa9ee53fea}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2c81eae9-ae4c-45bc-a5ad-59dffb7c1c4e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2c81eae9-ae4c-45bc-a5ad-59dffb7c1c4e}, !- Handle
  Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee52d049-a65a-43fc-af8d-8622f41f1ea9}, !- Handle
  Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {515e3f35-2540-4317-894b-afaa9ee53fea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {87a9cbe4-37d6-4d62-adac-dad9a66b2952}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {87a9cbe4-37d6-4d62-adac-dad9a66b2952}, !- Handle
  Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d373e4c5-366c-426a-8584-5e4fa01449e2}, !- Handle
  Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {515e3f35-2540-4317-894b-afaa9ee53fea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a40c888b-87c7-4075-b9d7-1ae69a7c5a34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a40c888b-87c7-4075-b9d7-1ae69a7c5a34}, !- Handle
  Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {8c8e37d7-b665-4efa-9870-70ec65192618}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b2b5f16b-2428-4105-85de-adf3c28e7e7d}, !- Control Zone or Zone List Name
  {bbd9801b-c251-4969-9a62-58aa97f8268e}, !- Cooling Control Zone or Zone List Name
  {eb5037a2-fcdf-41cd-87ea-2203273c0a5e}, !- Heating Control Zone or Zone List Name
  {9fa1713d-078c-42d5-b051-5be0017cfe14}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b2b5f16b-2428-4105-85de-adf3c28e7e7d}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {bbd9801b-c251-4969-9a62-58aa97f8268e}, !- Handle
  {db9d56b5-a477-4070-9886-fdafda88eaf7}; !- Name

OS:ModelObjectList,
  {eb5037a2-fcdf-41cd-87ea-2203273c0a5e}, !- Handle
  {d65f382c-7ded-4292-b61d-8ec667fbe733}; !- Name

OS:ModelObjectList,
  {9fa1713d-078c-42d5-b051-5be0017cfe14}, !- Handle
  {23b5df10-f8d1-4979-9fbb-00f4a04a932a}; !- Name

OS:Schedule:Ruleset,
  {d218dd36-1599-4d0d-9e3a-6830cbf9a187}, !- Handle
  VAV with Reheat Occ Sch,                !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  {70f3150d-c070-47ef-9e13-3eaae7638ac9}, !- Default Day Schedule Name
  {90005bdb-966f-4be1-90c8-f21d7b86c42f}, !- Summer Design Day Schedule Name
  {3324adde-7213-44a8-90ec-07e27b99ea54}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {70f3150d-c070-47ef-9e13-3eaae7638ac9}, !- Handle
  VAV with Reheat Occ Sch Default,        !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4e088b3-ad40-4b8e-a1d0-8ba31fa20758}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3324adde-7213-44a8-90ec-07e27b99ea54}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb698ada-17a3-406a-a058-50a504abbc29}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90005bdb-966f-4be1-90c8-f21d7b86c42f}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day, !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dcc40b9b-d3d1-48e1-8d06-afc89be879aa}, !- Handle
  VAV with Reheat Occ Sch Monday Rule,    !- Name
  {d218dd36-1599-4d0d-9e3a-6830cbf9a187}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f624406e-f401-47ac-bd45-a896a3e9cb1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {f624406e-f401-47ac-bd45-a896a3e9cb1f}, !- Handle
  VAV with Reheat Occ Sch Monday,         !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {c5791cf0-a925-4175-9829-58174ac9ed51}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule,   !- Name
  {d218dd36-1599-4d0d-9e3a-6830cbf9a187}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {528acf70-bf9e-40ba-a10b-d31b52ce3436}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {528acf70-bf9e-40ba-a10b-d31b52ce3436}, !- Handle
  VAV with Reheat Occ Sch Tuesday,        !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {86e7d670-0462-45cc-90db-c03e23cf4490}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {d218dd36-1599-4d0d-9e3a-6830cbf9a187}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9ca945d0-6e6b-4024-b49f-6bc864c7560d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {9ca945d0-6e6b-4024-b49f-6bc864c7560d}, !- Handle
  VAV with Reheat Occ Sch Wednesday,      !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {b720a3f1-d060-415f-884b-b5c375d75ef3}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule,  !- Name
  {d218dd36-1599-4d0d-9e3a-6830cbf9a187}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e4de2ac9-5ec3-40fb-9bd8-b42e666a9025}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e4de2ac9-5ec3-40fb-9bd8-b42e666a9025}, !- Handle
  VAV with Reheat Occ Sch Thursday,       !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {01f79201-3020-45c6-a897-22443e958fa7}, !- Handle
  VAV with Reheat Occ Sch Friday Rule,    !- Name
  {d218dd36-1599-4d0d-9e3a-6830cbf9a187}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {03d6ad9c-4f8d-4b4c-a646-423d2666c415}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {03d6ad9c-4f8d-4b4c-a646-423d2666c415}, !- Handle
  VAV with Reheat Occ Sch Friday,         !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {93a717f2-6d24-4471-b33c-8fd3afef58eb}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule,  !- Name
  {d218dd36-1599-4d0d-9e3a-6830cbf9a187}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b9b883ac-1c3e-423c-988c-cac4cda9f036}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b9b883ac-1c3e-423c-988c-cac4cda9f036}, !- Handle
  VAV with Reheat Occ Sch Saturday,       !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {fff67e1f-e5c8-40ad-a2dc-ec3880f91aa4}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule,    !- Name
  {d218dd36-1599-4d0d-9e3a-6830cbf9a187}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d66412f2-7589-4e7e-ab74-65f10520179b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d66412f2-7589-4e7e-ab74-65f10520179b}, !- Handle
  VAV with Reheat Occ Sch Sunday,         !- Name
  {9f974a4d-62bd-460c-b20c-5242a14666a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Curve:Biquadratic,
  {a8133751-0f71-43be-84dc-ad3918106dae}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9baa9443-2b89-4de7-a92d-f1b972ae704d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {faa7d1cf-e6d9-4105-8131-898ff745b969}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {91055e9f-6822-42c6-ad45-8c5303b474d6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d215c664-b1b4-402b-b09f-678f1a5a08f0}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fe6ecdea-2c44-4f87-ad0f-81a02c4f6148}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {4b0c3a81-a2be-4dc1-ba23-2e0ceb422cb2}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b87681f9-ab2e-4e5b-a9be-3a3a2247430e}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cebf62fd-e314-418f-8530-3d754a59e6ac}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {25a709d4-9d39-4e77-9d74-0a4f7bc46bc1}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

