  {f8b12642-1c33-4ac8-b93e-f01b442c87cb}, !- Source Object
  3,                                      !- Outlet Port
  {c1e1b938-7815-4112-8585-a80390ec7370}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {78a8c33c-b3e6-4146-ab10-9f44c5d467c0}, !- Handle
  Node 377,                               !- Name
  {fb8b3877-a0e1-4611-a981-f6bbd7ddf205}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb8b3877-a0e1-4611-a981-f6bbd7ddf205}, !- Handle
  {4dbbc2b2-49dc-457d-a140-fed5a214eec2}, !- Name
  {c1e1b938-7815-4112-8585-a80390ec7370}, !- Source Object
  7,                                      !- Outlet Port
  {78a8c33c-b3e6-4146-ab10-9f44c5d467c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d0a9dd8-56d9-4e9f-af83-d852191e1b79}, !- Handle
  {87e12baf-1f7f-4936-8b34-f14d23be846f}, !- Name
  {0c841b49-dfd3-4b0e-b0c1-2e19ddd216cd}, !- Source Object
  9,                                      !- Outlet Port
  {636372a7-b242-40a8-bbab-d5ca7bceaa6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0664a766-ec99-4d0e-b6ea-3b6b768c9daa}, !- Handle
  Node 378,                               !- Name
  {b65c6ee3-0433-4bdb-94d7-11297619749b}, !- Inlet Port
  {0e083243-e70f-4972-b76d-393c9807867c}; !- Outlet Port

OS:Connection,
  {b65c6ee3-0433-4bdb-94d7-11297619749b}, !- Handle
  {cff611c4-c744-46f7-9d9d-625186d92fff}, !- Name
  {1f082d16-f2a9-453a-baf1-154d93f9e57f}, !- Source Object
  6,                                      !- Outlet Port
  {0664a766-ec99-4d0e-b6ea-3b6b768c9daa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e083243-e70f-4972-b76d-393c9807867c}, !- Handle
  {9149543e-2d94-4846-885e-d5ed062fae6b}, !- Name
  {0664a766-ec99-4d0e-b6ea-3b6b768c9daa}, !- Source Object
  3,                                      !- Outlet Port
  {0c841b49-dfd3-4b0e-b0c1-2e19ddd216cd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d89718f6-f6cc-412b-bec4-bc38f15959a4}, !- Handle
  Node 379,                               !- Name
  {52096582-60a1-454b-b6f2-68c2ea2617fe}, !- Inlet Port
  {872a0d12-d667-4f47-8c4f-fb09fdf742fa}; !- Outlet Port

OS:Connection,
  {52096582-60a1-454b-b6f2-68c2ea2617fe}, !- Handle
  {fc02a809-c64d-4a9c-951d-25bab2af8b56}, !- Name
  {4985c6cd-29a2-43ef-9c85-016f3c6c794c}, !- Source Object
  9,                                      !- Outlet Port
  {d89718f6-f6cc-412b-bec4-bc38f15959a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {872a0d12-d667-4f47-8c4f-fb09fdf742fa}, !- Handle
  {d8c03e42-07cb-4bb6-a7f1-dfea50214da7}, !- Name
  {d89718f6-f6cc-412b-bec4-bc38f15959a4}, !- Source Object
  3,                                      !- Outlet Port
  {1f082d16-f2a9-453a-baf1-154d93f9e57f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2a835e7a-18c7-4c9a-aacd-5612ffa67939}, !- Handle
  Node 380,                               !- Name
  {cddf799e-f73c-498a-b26a-0f7a1b934e8c}, !- Inlet Port
  {98f8c9f4-d189-47bf-bd88-c3a2ef05be14}; !- Outlet Port

OS:Connection,
  {23e2d95c-9f02-4a36-bcb8-e4d9c2ef3213}, !- Handle
  {2d86640b-eec4-466d-b66c-42f671853c1e}, !- Name
  {048ca585-d3c3-4ce4-b9db-4d8b09477553}, !- Source Object
  3,                                      !- Outlet Port
  {c1e1b938-7815-4112-8585-a80390ec7370}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cddf799e-f73c-498a-b26a-0f7a1b934e8c}, !- Handle
  {84db67e7-a6cb-490f-b3b2-baeb647d6253}, !- Name
  {c1e1b938-7815-4112-8585-a80390ec7370}, !- Source Object
  5,                                      !- Outlet Port
  {2a835e7a-18c7-4c9a-aacd-5612ffa67939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98f8c9f4-d189-47bf-bd88-c3a2ef05be14}, !- Handle
  {dec2caf9-b5d3-43ec-a4a9-e5b6f55d54f6}, !- Name
  {2a835e7a-18c7-4c9a-aacd-5612ffa67939}, !- Source Object
  3,                                      !- Outlet Port
  {4985c6cd-29a2-43ef-9c85-016f3c6c794c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d7f4aa21-0d6d-4cee-986f-bc0d67fe3ade}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c93d89d9-03c1-4a69-93fb-ab36401b7f94}, !- Control Zone Name
  {636372a7-b242-40a8-bbab-d5ca7bceaa6d}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {97682c07-75b8-4d0d-95db-c195c75ce139}, !- Handle
  Air Terminal Single Duct Uncontrolled 50, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  {992efd53-6839-499f-be06-6a5486c7da0b}, !- Inlet Air Node Name
  {67786ba7-9a10-4565-a21c-aa9069ab1ed3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {93ba6381-5c6d-4a4d-825c-c3bd715ae513}, !- Handle
  Node 381,                               !- Name
  {5b29f7ab-6756-4727-93b0-0218e2c2d183}, !- Inlet Port
  {aa48c847-c463-4c85-a10d-928977433e30}; !- Outlet Port

OS:Connection,
  {19a04928-389a-4d86-b921-f6b82d6c6a1a}, !- Handle
  {02298ed0-9f99-4949-871b-8ca9555bc43d}, !- Name
  {2ae4680b-535a-41e1-80ce-c038652b6664}, !- Source Object
  3,                                      !- Outlet Port
  {a2ade439-556b-4627-8a71-a87826cb46be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b29f7ab-6756-4727-93b0-0218e2c2d183}, !- Handle
  {0d40ce93-2875-49e1-86b7-bf0c1ff2bae3}, !- Name
  {c93d89d9-03c1-4a69-93fb-ab36401b7f94}, !- Source Object
  12,                                     !- Outlet Port
  {93ba6381-5c6d-4a4d-825c-c3bd715ae513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa48c847-c463-4c85-a10d-928977433e30}, !- Handle
  {62be3486-dbbc-4a74-882b-3d7ca23aa797}, !- Name
  {93ba6381-5c6d-4a4d-825c-c3bd715ae513}, !- Source Object
  3,                                      !- Outlet Port
  {66073475-12a3-4b25-b5d2-e6a37843231a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {992efd53-6839-499f-be06-6a5486c7da0b}, !- Handle
  {76dd592f-a7f6-4920-a5e2-8129370e3ccb}, !- Name
  {1d26b436-9539-4e99-bd4a-b37092643ea1}, !- Source Object
  3,                                      !- Outlet Port
  {97682c07-75b8-4d0d-95db-c195c75ce139}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67786ba7-9a10-4565-a21c-aa9069ab1ed3}, !- Handle
  {2f72f80e-da99-4700-8391-b277718fd5f7}, !- Name
  {97682c07-75b8-4d0d-95db-c195c75ce139}, !- Source Object
  4,                                      !- Outlet Port
  {2ae4680b-535a-41e1-80ce-c038652b6664}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5ee6fd8e-8cdf-4c25-91be-3d6f98100763}, !- Handle
  Zone HVAC Baseboard Convective Electric 50, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {15085ae9-de74-4edf-ad29-a6911c75f237}, !- Handle
  Sp-FrontStairsFlr3 Sys-3 Flr-3 Sch-F HPlcmt-west ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {352b8f3b-d483-4027-a007-b53105a610be}, !- Supply Side Inlet Node Name
  {15d69bbd-37e6-439e-b0d1-b39ee2185569}, !- Demand Side Outlet Node Name
  {bc0bd701-a687-4164-a87d-8b4cc21fd33d}, !- Demand Side Inlet Node A
  {f577b4d8-b60a-455b-8cfa-1c3b70ab7882}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b4341c38-0017-4832-bba2-5bb252595701}, !- Demand Mixer Name
  {67b8b7cd-b4c0-4719-a26d-685e3117a794}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {870ea4a7-fdbf-424c-ac66-275a9bad1daf}, !- Handle
  Node 382,                               !- Name
  {352b8f3b-d483-4027-a007-b53105a610be}, !- Inlet Port
  {44c6b112-2099-4cd8-bd05-22be257d5756}; !- Outlet Port

OS:Node,
  {db79fccd-d7ea-4dd4-8a48-8248cd3b9092}, !- Handle
  Node 383,                               !- Name
  {9b9632b4-25a9-47b5-b83f-de5ccf9c0b7b}, !- Inlet Port
  {f577b4d8-b60a-455b-8cfa-1c3b70ab7882}; !- Outlet Port

OS:Connection,
  {352b8f3b-d483-4027-a007-b53105a610be}, !- Handle
  {6588c8cf-79d9-47c7-9073-d58d38ff4d3f}, !- Name
  {15085ae9-de74-4edf-ad29-a6911c75f237}, !- Source Object
  8,                                      !- Outlet Port
  {870ea4a7-fdbf-424c-ac66-275a9bad1daf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f577b4d8-b60a-455b-8cfa-1c3b70ab7882}, !- Handle
  {60cd8f0f-88b8-49a5-b015-2152ba5ea7ef}, !- Name
  {db79fccd-d7ea-4dd4-8a48-8248cd3b9092}, !- Source Object
  3,                                      !- Outlet Port
  {15085ae9-de74-4edf-ad29-a6911c75f237}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8f018d1e-0423-47cd-b400-ed6405e25ac8}, !- Handle
  Node 384,                               !- Name
  {bc0bd701-a687-4164-a87d-8b4cc21fd33d}, !- Inlet Port
  {bd1db77e-89f2-4462-8492-9c2ea21b7a02}; !- Outlet Port

OS:Node,
  {b66ebc71-c09b-47e8-9285-36fe91d44526}, !- Handle
  Node 385,                               !- Name
  {5729be0d-6fc7-4757-b474-07979859ad29}, !- Inlet Port
  {15d69bbd-37e6-439e-b0d1-b39ee2185569}; !- Outlet Port

OS:Node,
  {c9e2a5f5-9c7a-4fa7-82fd-6ba273e6d54e}, !- Handle
  Node 386,                               !- Name
  {926c3061-f4c0-4fcb-abf4-a5d2a45fa9db}, !- Inlet Port
  {b6712a9a-ad34-4aee-82a6-5cb8e41dcb16}; !- Outlet Port

OS:Connection,
  {bc0bd701-a687-4164-a87d-8b4cc21fd33d}, !- Handle
  {9640409d-0bd6-4a5b-8703-ac44522e1350}, !- Name
  {15085ae9-de74-4edf-ad29-a6911c75f237}, !- Source Object
  10,                                     !- Outlet Port
  {8f018d1e-0423-47cd-b400-ed6405e25ac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15d69bbd-37e6-439e-b0d1-b39ee2185569}, !- Handle
  {b50629fb-44ca-40af-8fd5-a45e8fdefe7d}, !- Name
  {b66ebc71-c09b-47e8-9285-36fe91d44526}, !- Source Object
  3,                                      !- Outlet Port
  {15085ae9-de74-4edf-ad29-a6911c75f237}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {67b8b7cd-b4c0-4719-a26d-685e3117a794}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {bd1db77e-89f2-4462-8492-9c2ea21b7a02}, !- Inlet Node Name
  {2ff183a3-2588-448d-87fd-1100ea19da38}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b4341c38-0017-4832-bba2-5bb252595701}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {5729be0d-6fc7-4757-b474-07979859ad29}, !- Outlet Node Name
  {7d02bb63-388b-4227-8c7b-803e59baad57}; !- Inlet Node Name 1

OS:Connection,
  {bd1db77e-89f2-4462-8492-9c2ea21b7a02}, !- Handle
  {3a299da8-9e4a-4471-9a65-d6eba84b9bcb}, !- Name
  {8f018d1e-0423-47cd-b400-ed6405e25ac8}, !- Source Object
  3,                                      !- Outlet Port
  {67b8b7cd-b4c0-4719-a26d-685e3117a794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5729be0d-6fc7-4757-b474-07979859ad29}, !- Handle
  {ee7b2063-2037-4d27-bd03-19559bf15f37}, !- Name
  {b4341c38-0017-4832-bba2-5bb252595701}, !- Source Object
  2,                                      !- Outlet Port
  {b66ebc71-c09b-47e8-9285-36fe91d44526}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {28e5bf09-0661-4bcc-9b6e-32f858789b08}, !- Handle
  {15085ae9-de74-4edf-ad29-a6911c75f237}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {3298ac2b-ae12-4531-b76d-22434785f4fd}, !- Handle
  Fan Constant Volume 52,                 !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {79c88ec6-a4b8-4fc7-9e40-bf02da3937df}, !- Air Inlet Node Name
  {9b9632b4-25a9-47b5-b83f-de5ccf9c0b7b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a31df809-a505-41fc-ba90-9535de44e6d2}, !- Handle
  Coil Heating Electric 52,               !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {0436bba5-26b6-4bec-89f2-ac9deefbeb09}, !- Air Inlet Node Name
  {08635469-1350-4a62-a1f1-ccb416beb53c}, !- Air Outlet Node Name
  {5b2ac8f6-f992-4861-90a9-f7a95a7e8733}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e4f62b91-6420-4620-a2d6-8d5e87b2bafa}, !- Handle
  Coil Cooling DX Single Speed 52 2kBtu/hr 14.0SEER, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6083b79d-dde1-4a5d-a13a-658f71009771}, !- Air Inlet Node Name
  {2c9e7ec3-2f5e-443e-a0be-d90ce1bc02fa}, !- Air Outlet Node Name
  {83decef3-23d0-4a0c-b0a7-943f2b6f5c35}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59cbb7f5-2a0c-4ffb-9aec-2cfd2aa6c6a1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74eaee40-cacd-4ee4-bc1f-e966b1d16eeb}, !- Energy Input Ratio Function of Temperature Curve Name
  {388ba8ae-efb3-45d3-8b15-0d9193d84a03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c583760-78e8-4bb1-b51d-dc6b50a6cd8c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a9de4efa-42c0-4d02-8750-cb82564754b9}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eb0d8747-aa25-49ce-ac7d-0ecd3c7cc422}, !- Handle
  Curve Quadratic 118,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0220efb2-a14c-4777-a40f-0be662ffac48}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {beeeb437-5280-497e-96e6-0e9c3317ba94}, !- Handle
  Curve Quadratic 119,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ab59e20f-a261-4163-8dde-3d7330fb0f5b}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {0beee846-3eae-4b42-9c2a-65c1ecac59f8}, !- Handle
  Controller Outdoor Air 17,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6d1a3f51-e743-4a54-a411-d7cb37f6aec0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6d1a3f51-e743-4a54-a411-d7cb37f6aec0}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {25c43b03-c2f4-418d-90a9-578860800762}, !- Handle
  Air Loop HVAC Outdoor Air System 17,    !- Name
  {0beee846-3eae-4b42-9c2a-65c1ecac59f8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2d70a1d1-d562-4d56-9ec1-99f77d677ec5}, !- Mixed Air Node Name
  {9dffd870-cd71-46a0-be54-ed387f960882}, !- Outdoor Air Stream Node Name
  {6a18af01-6937-4ef7-a7c5-a7c25f46f98e}, !- Relief Air Stream Node Name
  {44c6b112-2099-4cd8-bd05-22be257d5756}; !- Return Air Stream Node Name

OS:Node,
  {b7406c9e-590b-4f9b-9412-3763a0ae1b90}, !- Handle
  Node 387,                               !- Name
  ,                                       !- Inlet Port
  {9dffd870-cd71-46a0-be54-ed387f960882}; !- Outlet Port

OS:Connection,
  {9dffd870-cd71-46a0-be54-ed387f960882}, !- Handle
  {3f42559b-4f84-44ea-92ae-0208e49ffb3e}, !- Name
  {b7406c9e-590b-4f9b-9412-3763a0ae1b90}, !- Source Object
  3,                                      !- Outlet Port
  {25c43b03-c2f4-418d-90a9-578860800762}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f3cb50af-5dbf-4d3a-b03b-7f7918f6a0e7}, !- Handle
  Node 388,                               !- Name
  {6a18af01-6937-4ef7-a7c5-a7c25f46f98e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a18af01-6937-4ef7-a7c5-a7c25f46f98e}, !- Handle
  {8eb5fbed-b54b-45bb-90d2-17d7b55d0ad1}, !- Name
  {25c43b03-c2f4-418d-90a9-578860800762}, !- Source Object
  7,                                      !- Outlet Port
  {f3cb50af-5dbf-4d3a-b03b-7f7918f6a0e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b9632b4-25a9-47b5-b83f-de5ccf9c0b7b}, !- Handle
  {22d8b9e5-fba8-41d3-9da7-13575d502610}, !- Name
  {3298ac2b-ae12-4531-b76d-22434785f4fd}, !- Source Object
  9,                                      !- Outlet Port
  {db79fccd-d7ea-4dd4-8a48-8248cd3b9092}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b2ac8f6-f992-4861-90a9-f7a95a7e8733}, !- Handle
  Node 389,                               !- Name
  {08635469-1350-4a62-a1f1-ccb416beb53c}, !- Inlet Port
  {79c88ec6-a4b8-4fc7-9e40-bf02da3937df}; !- Outlet Port

OS:Connection,
  {08635469-1350-4a62-a1f1-ccb416beb53c}, !- Handle
  {1eb2ef0b-5cea-4239-a970-8f16077fe9af}, !- Name
  {a31df809-a505-41fc-ba90-9535de44e6d2}, !- Source Object
  6,                                      !- Outlet Port
  {5b2ac8f6-f992-4861-90a9-f7a95a7e8733}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79c88ec6-a4b8-4fc7-9e40-bf02da3937df}, !- Handle
  {1f0be567-c71f-4986-bdad-7694c6ed9208}, !- Name
  {5b2ac8f6-f992-4861-90a9-f7a95a7e8733}, !- Source Object
  3,                                      !- Outlet Port
  {3298ac2b-ae12-4531-b76d-22434785f4fd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e703cc33-dbfe-4d7a-b89d-f848110b6775}, !- Handle
  Node 390,                               !- Name
  {2c9e7ec3-2f5e-443e-a0be-d90ce1bc02fa}, !- Inlet Port
  {0436bba5-26b6-4bec-89f2-ac9deefbeb09}; !- Outlet Port

OS:Connection,
  {2c9e7ec3-2f5e-443e-a0be-d90ce1bc02fa}, !- Handle
  {ca65a2ba-89df-4c0e-8c45-f09a7bee88ad}, !- Name
  {e4f62b91-6420-4620-a2d6-8d5e87b2bafa}, !- Source Object
  9,                                      !- Outlet Port
  {e703cc33-dbfe-4d7a-b89d-f848110b6775}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0436bba5-26b6-4bec-89f2-ac9deefbeb09}, !- Handle
  {139f5048-7822-4ad5-9fd2-ba48d36ea0f5}, !- Name
  {e703cc33-dbfe-4d7a-b89d-f848110b6775}, !- Source Object
  3,                                      !- Outlet Port
  {a31df809-a505-41fc-ba90-9535de44e6d2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cf7c4666-ad8f-40c8-bb4e-9f9cddf015a4}, !- Handle
  Node 391,                               !- Name
  {2d70a1d1-d562-4d56-9ec1-99f77d677ec5}, !- Inlet Port
  {6083b79d-dde1-4a5d-a13a-658f71009771}; !- Outlet Port

OS:Connection,
  {44c6b112-2099-4cd8-bd05-22be257d5756}, !- Handle
  {12609d93-da74-48ef-a30d-d5a0c931e29a}, !- Name
  {870ea4a7-fdbf-424c-ac66-275a9bad1daf}, !- Source Object
  3,                                      !- Outlet Port
  {25c43b03-c2f4-418d-90a9-578860800762}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2d70a1d1-d562-4d56-9ec1-99f77d677ec5}, !- Handle
  {0cc9ff7c-d709-45c8-afd8-d772bf800075}, !- Name
  {25c43b03-c2f4-418d-90a9-578860800762}, !- Source Object
  5,                                      !- Outlet Port
  {cf7c4666-ad8f-40c8-bb4e-9f9cddf015a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6083b79d-dde1-4a5d-a13a-658f71009771}, !- Handle
  {41f4cdcd-3cce-46af-8a4f-b2c0e3c84236}, !- Name
  {cf7c4666-ad8f-40c8-bb4e-9f9cddf015a4}, !- Source Object
  3,                                      !- Outlet Port
  {e4f62b91-6420-4620-a2d6-8d5e87b2bafa}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {84ac9d07-661c-4a4a-acd1-7bc139174258}, !- Handle
  Setpoint Manager Single Zone Reheat 16, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {6d23a4a8-36e9-4212-86e1-649ebe5b287b}, !- Control Zone Name
  {db79fccd-d7ea-4dd4-8a48-8248cd3b9092}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {977d7cb4-e8d2-4482-9b11-c6fb30d38349}, !- Handle
  Air Terminal Single Duct Uncontrolled 51, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  {2ff183a3-2588-448d-87fd-1100ea19da38}, !- Inlet Air Node Name
  {926c3061-f4c0-4fcb-abf4-a5d2a45fa9db}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6cf3b5fb-b53e-434a-8d35-bbed755cb301}, !- Handle
  Node 392,                               !- Name
  {882bdf8d-9b57-4620-a3f5-d226b407c681}, !- Inlet Port
  {7d02bb63-388b-4227-8c7b-803e59baad57}; !- Outlet Port

OS:Connection,
  {b6712a9a-ad34-4aee-82a6-5cb8e41dcb16}, !- Handle
  {d9c812a9-30af-4b34-9d48-b133529575cf}, !- Name
  {c9e2a5f5-9c7a-4fa7-82fd-6ba273e6d54e}, !- Source Object
  3,                                      !- Outlet Port
  {4f569884-dbfb-4dcf-9d38-6c36faa5c3ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {882bdf8d-9b57-4620-a3f5-d226b407c681}, !- Handle
  {0c9e5cfc-c024-49cb-814f-7e6e9dfcc548}, !- Name
  {6d23a4a8-36e9-4212-86e1-649ebe5b287b}, !- Source Object
  12,                                     !- Outlet Port
  {6cf3b5fb-b53e-434a-8d35-bbed755cb301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d02bb63-388b-4227-8c7b-803e59baad57}, !- Handle
  {cd9aa042-ee26-464f-82a1-11e628b45d24}, !- Name
  {6cf3b5fb-b53e-434a-8d35-bbed755cb301}, !- Source Object
  3,                                      !- Outlet Port
  {b4341c38-0017-4832-bba2-5bb252595701}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ff183a3-2588-448d-87fd-1100ea19da38}, !- Handle
  {34a1c26d-0212-4753-80a2-7abac8fbf933}, !- Name
  {67b8b7cd-b4c0-4719-a26d-685e3117a794}, !- Source Object
  3,                                      !- Outlet Port
  {977d7cb4-e8d2-4482-9b11-c6fb30d38349}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {926c3061-f4c0-4fcb-abf4-a5d2a45fa9db}, !- Handle
  {2936f771-8f05-4c40-b119-bde5780f2f65}, !- Name
  {977d7cb4-e8d2-4482-9b11-c6fb30d38349}, !- Source Object
  4,                                      !- Outlet Port
  {c9e2a5f5-9c7a-4fa7-82fd-6ba273e6d54e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8e66f551-875a-4ef7-8133-61f49b438eb1}, !- Handle
  Zone HVAC Baseboard Convective Electric 51, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {624fc46d-8b79-451b-9e13-8435e5260146}, !- Handle
  Sp-ElevatorCoreFlr3 Sys-3 Flr-3 Sch-C HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {42a2464c-5563-41f3-a637-a3a18be01422}, !- Supply Side Inlet Node Name
  {6ef1b443-523c-4fc6-aef6-9ebd4489fefa}, !- Demand Side Outlet Node Name
  {6aa7a596-fbdd-4e74-8dc7-0d94ec76e52e}, !- Demand Side Inlet Node A
  {24d6016c-fcfe-4de6-9f83-5bfe30789b4d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eb2b06c6-e7e0-4a95-bd6b-febb499a6a2e}, !- Demand Mixer Name
  {e0fc2106-9b5f-4561-b6ef-3bff4b5b860d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2f6e4a3b-8a3b-480f-a9d8-e3752117f280}, !- Handle
  Node 393,                               !- Name
  {42a2464c-5563-41f3-a637-a3a18be01422}, !- Inlet Port
  {d05a21d9-af88-48a9-97c2-0f00484b859e}; !- Outlet Port

OS:Node,
  {7a45a65d-f621-4295-a5fc-a5c96afd2104}, !- Handle
  Node 394,                               !- Name
  {4346b6a5-197f-4aab-8767-fbf5ca39f18b}, !- Inlet Port
  {24d6016c-fcfe-4de6-9f83-5bfe30789b4d}; !- Outlet Port

OS:Connection,
  {42a2464c-5563-41f3-a637-a3a18be01422}, !- Handle
  {92d57bf4-f53f-47d3-a0b9-e04bd829a6a0}, !- Name
  {624fc46d-8b79-451b-9e13-8435e5260146}, !- Source Object
  8,                                      !- Outlet Port
  {2f6e4a3b-8a3b-480f-a9d8-e3752117f280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24d6016c-fcfe-4de6-9f83-5bfe30789b4d}, !- Handle
  {29928ef8-c5ff-423d-afff-9445a5cd250e}, !- Name
  {7a45a65d-f621-4295-a5fc-a5c96afd2104}, !- Source Object
  3,                                      !- Outlet Port
  {624fc46d-8b79-451b-9e13-8435e5260146}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3055817e-c344-46f6-ad08-93821113b24d}, !- Handle
  Node 395,                               !- Name
  {6aa7a596-fbdd-4e74-8dc7-0d94ec76e52e}, !- Inlet Port
  {55996e0b-430d-47b2-8a65-5ed7607b36cf}; !- Outlet Port

OS:Node,
  {c4b4a280-541d-4866-b303-4c5dea3e508b}, !- Handle
  Node 396,                               !- Name
  {a1e8fda8-991c-4866-8221-b097aab398f1}, !- Inlet Port
  {6ef1b443-523c-4fc6-aef6-9ebd4489fefa}; !- Outlet Port

OS:Node,
  {840e18da-6217-4a27-bf18-5fb073e9e7a7}, !- Handle
  Node 397,                               !- Name
  {58bd8dec-6805-4bfa-8fa0-526e9424fd45}, !- Inlet Port
  {f4c50fca-f500-4acd-b172-5616490d73c0}; !- Outlet Port

OS:Connection,
  {6aa7a596-fbdd-4e74-8dc7-0d94ec76e52e}, !- Handle
  {a1d66940-3403-48db-8c85-b12cd45f3daf}, !- Name
  {624fc46d-8b79-451b-9e13-8435e5260146}, !- Source Object
  10,                                     !- Outlet Port
  {3055817e-c344-46f6-ad08-93821113b24d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ef1b443-523c-4fc6-aef6-9ebd4489fefa}, !- Handle
  {09db2683-b0f8-4cc9-a63c-ca6967fd3637}, !- Name
  {c4b4a280-541d-4866-b303-4c5dea3e508b}, !- Source Object
  3,                                      !- Outlet Port
  {624fc46d-8b79-451b-9e13-8435e5260146}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e0fc2106-9b5f-4561-b6ef-3bff4b5b860d}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {55996e0b-430d-47b2-8a65-5ed7607b36cf}, !- Inlet Node Name
  {c9cfbf15-688b-4b89-9eba-503e95a78abc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {eb2b06c6-e7e0-4a95-bd6b-febb499a6a2e}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {a1e8fda8-991c-4866-8221-b097aab398f1}, !- Outlet Node Name
  {00479e1c-6520-4012-a8b6-1610f4b19f01}; !- Inlet Node Name 1

OS:Connection,
  {55996e0b-430d-47b2-8a65-5ed7607b36cf}, !- Handle
  {55d87f8d-7fcc-4e56-8d43-faf7a72bf016}, !- Name
  {3055817e-c344-46f6-ad08-93821113b24d}, !- Source Object
  3,                                      !- Outlet Port
  {e0fc2106-9b5f-4561-b6ef-3bff4b5b860d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1e8fda8-991c-4866-8221-b097aab398f1}, !- Handle
  {3a91523f-9331-484c-8f1d-2bb839dfe9a7}, !- Name
  {eb2b06c6-e7e0-4a95-bd6b-febb499a6a2e}, !- Source Object
  2,                                      !- Outlet Port
  {c4b4a280-541d-4866-b303-4c5dea3e508b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b7c33e35-ba03-4de3-8e7a-d692ad7479b0}, !- Handle
  {624fc46d-8b79-451b-9e13-8435e5260146}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {fd8e2570-797a-4b41-bec2-3bcda2605fb8}, !- Handle
  Fan Constant Volume 53,                 !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5d5c96cc-bad0-4d78-bed1-7fe7e0b99d2f}, !- Air Inlet Node Name
  {4346b6a5-197f-4aab-8767-fbf5ca39f18b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8b07e9da-4225-4f1a-9e82-869d801b7dc0}, !- Handle
  Coil Heating Electric 53,               !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {2162c1db-cb63-4f0e-bfaf-75f8abdbbc39}, !- Air Inlet Node Name
  {79aaa08b-c472-4ff1-af66-e8d5b95ffa02}, !- Air Outlet Node Name
  {eb3b8182-aa61-485b-ac0d-9f5c5154991b}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e69769c1-5eaa-460b-ba97-4b82482ee22e}, !- Handle
  Coil Cooling DX Single Speed 53 3kBtu/hr 14.0SEER, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {fcc7b849-fda4-4380-bd4b-8543433691b0}, !- Air Inlet Node Name
  {3ba9483a-8aca-4cf0-bfd4-46e717000077}, !- Air Outlet Node Name
  {83decef3-23d0-4a0c-b0a7-943f2b6f5c35}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59cbb7f5-2a0c-4ffb-9aec-2cfd2aa6c6a1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74eaee40-cacd-4ee4-bc1f-e966b1d16eeb}, !- Energy Input Ratio Function of Temperature Curve Name
  {388ba8ae-efb3-45d3-8b15-0d9193d84a03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c583760-78e8-4bb1-b51d-dc6b50a6cd8c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {fb52fb38-35c4-4e1b-b9f1-c13dc6c58c23}, !- Handle
  Curve Biquadratic 105,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff339817-b3f3-4508-9aa7-0d5776271ed9}, !- Handle
  Curve Quadratic 121,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {53f0c2c4-03cc-4de7-be5c-5d26fc3c8bf0}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6d1caee7-d975-4b64-84ce-1d5893e4d2fd}, !- Handle
  Curve Quadratic 122,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dd76f421-b99c-447c-a086-be39deaf1a42}, !- Handle
  Curve Quadratic 123,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {0cccef02-74c1-42c4-9ace-cc09320efb1c}, !- Handle
  Controller Outdoor Air 18,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e1249485-ffca-4d0b-b686-62dc5ae39d22}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e1249485-ffca-4d0b-b686-62dc5ae39d22}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4169ed89-8423-47c0-89f7-1897bdefa8fd}, !- Handle
  Air Loop HVAC Outdoor Air System 18,    !- Name
  {0cccef02-74c1-42c4-9ace-cc09320efb1c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {265e4e00-3a5f-4ff6-b6e3-a4846352d297}, !- Mixed Air Node Name
  {e975f9c6-d9b1-4f0d-8c9b-5778c2fd4293}, !- Outdoor Air Stream Node Name
  {d371df9a-2c4b-47b8-a096-fb590ceeb86a}, !- Relief Air Stream Node Name
  {d05a21d9-af88-48a9-97c2-0f00484b859e}; !- Return Air Stream Node Name

OS:Node,
  {cf928042-1155-45d5-b603-dd57ce5d9057}, !- Handle
  Node 398,                               !- Name
  ,                                       !- Inlet Port
  {e975f9c6-d9b1-4f0d-8c9b-5778c2fd4293}; !- Outlet Port

OS:Connection,
  {e975f9c6-d9b1-4f0d-8c9b-5778c2fd4293}, !- Handle
  {b7e50a9d-c509-40fe-95b9-46c74d9a9732}, !- Name
  {cf928042-1155-45d5-b603-dd57ce5d9057}, !- Source Object
  3,                                      !- Outlet Port
  {4169ed89-8423-47c0-89f7-1897bdefa8fd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {359c4473-ef96-47f3-a821-c69ec537d26e}, !- Handle
  Node 399,                               !- Name
  {d371df9a-2c4b-47b8-a096-fb590ceeb86a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d371df9a-2c4b-47b8-a096-fb590ceeb86a}, !- Handle
  {b8b78a22-9ff0-4190-baf9-0f3020e482b6}, !- Name
  {4169ed89-8423-47c0-89f7-1897bdefa8fd}, !- Source Object
  7,                                      !- Outlet Port
  {359c4473-ef96-47f3-a821-c69ec537d26e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4346b6a5-197f-4aab-8767-fbf5ca39f18b}, !- Handle
  {4cfd80bd-ae3a-4b8d-a48a-1907aba0478f}, !- Name
  {fd8e2570-797a-4b41-bec2-3bcda2605fb8}, !- Source Object
  9,                                      !- Outlet Port
  {7a45a65d-f621-4295-a5fc-a5c96afd2104}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb3b8182-aa61-485b-ac0d-9f5c5154991b}, !- Handle
  Node 400,                               !- Name
  {79aaa08b-c472-4ff1-af66-e8d5b95ffa02}, !- Inlet Port
  {5d5c96cc-bad0-4d78-bed1-7fe7e0b99d2f}; !- Outlet Port

OS:Connection,
  {79aaa08b-c472-4ff1-af66-e8d5b95ffa02}, !- Handle
  {409e98f9-5759-4e65-bb21-3382f4c7a716}, !- Name
  {8b07e9da-4225-4f1a-9e82-869d801b7dc0}, !- Source Object
  6,                                      !- Outlet Port
  {eb3b8182-aa61-485b-ac0d-9f5c5154991b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d5c96cc-bad0-4d78-bed1-7fe7e0b99d2f}, !- Handle
  {c7585098-7002-4c6d-a3f1-1d913c92ce78}, !- Name
  {eb3b8182-aa61-485b-ac0d-9f5c5154991b}, !- Source Object
  3,                                      !- Outlet Port
  {fd8e2570-797a-4b41-bec2-3bcda2605fb8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {16db7902-815a-46e8-bcd8-8bd79fb2ba1f}, !- Handle
  Node 401,                               !- Name
  {3ba9483a-8aca-4cf0-bfd4-46e717000077}, !- Inlet Port
  {2162c1db-cb63-4f0e-bfaf-75f8abdbbc39}; !- Outlet Port

OS:Connection,
  {3ba9483a-8aca-4cf0-bfd4-46e717000077}, !- Handle
  {ebb1b6f4-ece7-45f0-957d-f223fe7feddf}, !- Name
  {e69769c1-5eaa-460b-ba97-4b82482ee22e}, !- Source Object
  9,                                      !- Outlet Port
  {16db7902-815a-46e8-bcd8-8bd79fb2ba1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2162c1db-cb63-4f0e-bfaf-75f8abdbbc39}, !- Handle
  {c0435272-79d1-4ce9-a2e5-c954d72ea896}, !- Name
  {16db7902-815a-46e8-bcd8-8bd79fb2ba1f}, !- Source Object
  3,                                      !- Outlet Port
  {8b07e9da-4225-4f1a-9e82-869d801b7dc0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a75999ad-dc37-4e10-a944-4b658d115baa}, !- Handle
  Node 402,                               !- Name
  {265e4e00-3a5f-4ff6-b6e3-a4846352d297}, !- Inlet Port
  {fcc7b849-fda4-4380-bd4b-8543433691b0}; !- Outlet Port

OS:Connection,
  {d05a21d9-af88-48a9-97c2-0f00484b859e}, !- Handle
  {4dbd3f62-e9b8-4c25-9f42-a0eaa8fd7846}, !- Name
  {2f6e4a3b-8a3b-480f-a9d8-e3752117f280}, !- Source Object
  3,                                      !- Outlet Port
  {4169ed89-8423-47c0-89f7-1897bdefa8fd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {265e4e00-3a5f-4ff6-b6e3-a4846352d297}, !- Handle
  {f7e8467f-eea5-4af3-a863-12cf52d54614}, !- Name
  {4169ed89-8423-47c0-89f7-1897bdefa8fd}, !- Source Object
  5,                                      !- Outlet Port
  {a75999ad-dc37-4e10-a944-4b658d115baa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcc7b849-fda4-4380-bd4b-8543433691b0}, !- Handle
  {d9a65768-342d-43eb-8a1a-aaf66d8c21e7}, !- Name
  {a75999ad-dc37-4e10-a944-4b658d115baa}, !- Source Object
  3,                                      !- Outlet Port
  {e69769c1-5eaa-460b-ba97-4b82482ee22e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a0cf9dbe-0f28-4522-866a-6d1b95389099}, !- Handle
  Setpoint Manager Single Zone Reheat 17, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c4602665-e22b-4172-a5e8-1efce5358cbe}, !- Control Zone Name
  {7a45a65d-f621-4295-a5fc-a5c96afd2104}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3d974743-b3c2-47d2-bf4e-401e6165fec5}, !- Handle
  Air Terminal Single Duct Uncontrolled 52, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  {c9cfbf15-688b-4b89-9eba-503e95a78abc}, !- Inlet Air Node Name
  {58bd8dec-6805-4bfa-8fa0-526e9424fd45}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8549860c-0c9b-4c21-a28f-70a32b973268}, !- Handle
  Node 403,                               !- Name
  {301fb4ff-8bd3-4509-9631-b56ed6bc62fd}, !- Inlet Port
  {00479e1c-6520-4012-a8b6-1610f4b19f01}; !- Outlet Port

OS:Connection,
  {f4c50fca-f500-4acd-b172-5616490d73c0}, !- Handle
  {913298ca-3fe3-4f16-9269-a486c36851da}, !- Name
  {840e18da-6217-4a27-bf18-5fb073e9e7a7}, !- Source Object
  3,                                      !- Outlet Port
  {35303a29-894f-4dda-a03d-c3f5a8af836b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {301fb4ff-8bd3-4509-9631-b56ed6bc62fd}, !- Handle
  {8e885369-1fdb-45c6-bf2a-150220771c62}, !- Name
  {c4602665-e22b-4172-a5e8-1efce5358cbe}, !- Source Object
  12,                                     !- Outlet Port
  {8549860c-0c9b-4c21-a28f-70a32b973268}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00479e1c-6520-4012-a8b6-1610f4b19f01}, !- Handle
  {b524332f-bbdd-41dd-be38-a83bee30c496}, !- Name
  {8549860c-0c9b-4c21-a28f-70a32b973268}, !- Source Object
  3,                                      !- Outlet Port
  {eb2b06c6-e7e0-4a95-bd6b-febb499a6a2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9cfbf15-688b-4b89-9eba-503e95a78abc}, !- Handle
  {eb75c31e-0bc9-4c66-97aa-51f4165f3c35}, !- Name
  {e0fc2106-9b5f-4561-b6ef-3bff4b5b860d}, !- Source Object
  3,                                      !- Outlet Port
  {3d974743-b3c2-47d2-bf4e-401e6165fec5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58bd8dec-6805-4bfa-8fa0-526e9424fd45}, !- Handle
  {341ffd37-35c1-4c00-ad59-9983a21e9f00}, !- Name
  {3d974743-b3c2-47d2-bf4e-401e6165fec5}, !- Source Object
  4,                                      !- Outlet Port
  {840e18da-6217-4a27-bf18-5fb073e9e7a7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bc4127cd-54f6-499e-b02e-189fc90eac7c}, !- Handle
  Zone HVAC Baseboard Convective Electric 52, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {454428e4-bb07-443c-b446-367f574209fe}, !- Handle
  Sp-CorridorFlr4 Sys-3 Flr-4 Sch-F HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d3e71505-2fb9-46f1-82e1-7217130b3ed0}, !- Supply Side Inlet Node Name
  {b73fd5dd-9517-4dff-ab69-190150d3b0b4}, !- Demand Side Outlet Node Name
  {297f28c1-8456-41d3-bf0b-46b2226fb077}, !- Demand Side Inlet Node A
  {651878cd-5a20-4ded-8475-2d29c2d97cbf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d3e1cd88-b350-43c1-9363-6cbd32dddf9c}, !- Demand Mixer Name
  {65fbd19b-cbf4-41a0-9418-7bc042fa6d00}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f7909b52-9387-4cce-93ca-ff7cdf2563b2}, !- Handle
  Node 404,                               !- Name
  {d3e71505-2fb9-46f1-82e1-7217130b3ed0}, !- Inlet Port
  {9c34c664-a8bb-4d21-95f4-f983da13cb45}; !- Outlet Port

OS:Node,
  {5787633b-8a09-4d3c-bee9-7238a738b622}, !- Handle
  Node 405,                               !- Name
  {2cd6feda-e0d5-4708-824c-d53442ce75be}, !- Inlet Port
  {651878cd-5a20-4ded-8475-2d29c2d97cbf}; !- Outlet Port

OS:Connection,
  {d3e71505-2fb9-46f1-82e1-7217130b3ed0}, !- Handle
  {f8ca6b93-ce0a-4f4c-9194-69c392d10c17}, !- Name
  {454428e4-bb07-443c-b446-367f574209fe}, !- Source Object
  8,                                      !- Outlet Port
  {f7909b52-9387-4cce-93ca-ff7cdf2563b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {651878cd-5a20-4ded-8475-2d29c2d97cbf}, !- Handle
  {490cc428-57af-4fcb-bae2-6e9652509066}, !- Name
  {5787633b-8a09-4d3c-bee9-7238a738b622}, !- Source Object
  3,                                      !- Outlet Port
  {454428e4-bb07-443c-b446-367f574209fe}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {054296e8-f9a4-462c-9747-dd0e26f7360d}, !- Handle
  Node 406,                               !- Name
  {297f28c1-8456-41d3-bf0b-46b2226fb077}, !- Inlet Port
  {46207d77-ef22-49e0-82fb-4a25979902ac}; !- Outlet Port

OS:Node,
  {13e4ba36-cf5a-4776-a656-63a61239adb2}, !- Handle
  Node 407,                               !- Name
  {1698151d-6fa6-4108-a4b2-b72976e6c327}, !- Inlet Port
  {b73fd5dd-9517-4dff-ab69-190150d3b0b4}; !- Outlet Port

OS:Node,
  {12fd4b3e-08c6-41cb-b632-d0bf1f54eeda}, !- Handle
  Node 408,                               !- Name
  {8e6557bd-4076-4a40-a5ca-29a6f04c4ea1}, !- Inlet Port
  {5c3c71cd-89d7-4694-967b-7722755e9974}; !- Outlet Port

OS:Connection,
  {297f28c1-8456-41d3-bf0b-46b2226fb077}, !- Handle
  {4c5af643-adae-4333-acf2-41509add570d}, !- Name
  {454428e4-bb07-443c-b446-367f574209fe}, !- Source Object
  10,                                     !- Outlet Port
  {054296e8-f9a4-462c-9747-dd0e26f7360d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b73fd5dd-9517-4dff-ab69-190150d3b0b4}, !- Handle
  {9cce62f5-1fb8-410a-8237-307274e68284}, !- Name
  {13e4ba36-cf5a-4776-a656-63a61239adb2}, !- Source Object
  3,                                      !- Outlet Port
  {454428e4-bb07-443c-b446-367f574209fe}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {65fbd19b-cbf4-41a0-9418-7bc042fa6d00}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {46207d77-ef22-49e0-82fb-4a25979902ac}, !- Inlet Node Name
  {03400b55-7c01-4eee-8a45-fcab193178c7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d3e1cd88-b350-43c1-9363-6cbd32dddf9c}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {1698151d-6fa6-4108-a4b2-b72976e6c327}, !- Outlet Node Name
  {dfd46467-fae9-4dde-9f2c-9501bbbcd834}; !- Inlet Node Name 1

OS:Connection,
  {46207d77-ef22-49e0-82fb-4a25979902ac}, !- Handle
  {e523c3de-b100-4487-80d2-e873ad79deb5}, !- Name
  {054296e8-f9a4-462c-9747-dd0e26f7360d}, !- Source Object
  3,                                      !- Outlet Port
  {65fbd19b-cbf4-41a0-9418-7bc042fa6d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1698151d-6fa6-4108-a4b2-b72976e6c327}, !- Handle
  {09979a10-e336-4907-85d2-13cdd0d11ead}, !- Name
  {d3e1cd88-b350-43c1-9363-6cbd32dddf9c}, !- Source Object
  2,                                      !- Outlet Port
  {13e4ba36-cf5a-4776-a656-63a61239adb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {47c3e646-7768-4de7-afb0-eeeca25e0936}, !- Handle
  {454428e4-bb07-443c-b446-367f574209fe}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {020d19a3-12a8-42c5-8ece-f7175cc065bf}, !- Handle
  Fan Constant Volume 54,                 !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4118a634-b37e-46a8-bbff-1dd838328857}, !- Air Inlet Node Name
  {2cd6feda-e0d5-4708-824c-d53442ce75be}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7b5bf6b9-3a17-4109-96a2-77ffd13d5ae0}, !- Handle
  Coil Heating Electric 54,               !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f62e08ad-707d-4457-9845-63cd3966ed56}, !- Air Inlet Node Name
  {61e3b480-9325-4a16-be61-62b034332578}, !- Air Outlet Node Name
  {aedbdc98-7bc7-4126-bde2-5e29f262774b}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {551b8a9a-5351-4cbb-a6b0-836b089dbd1b}, !- Handle
  Coil Cooling DX Single Speed 54 12kBtu/hr 14.0SEER, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8673f47c-eee7-4f61-9da4-1508517b2451}, !- Air Inlet Node Name
  {0bf69a55-af35-4b0f-95f9-b83b1a586c30}, !- Air Outlet Node Name
  {83decef3-23d0-4a0c-b0a7-943f2b6f5c35}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59cbb7f5-2a0c-4ffb-9aec-2cfd2aa6c6a1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74eaee40-cacd-4ee4-bc1f-e966b1d16eeb}, !- Energy Input Ratio Function of Temperature Curve Name
  {388ba8ae-efb3-45d3-8b15-0d9193d84a03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c583760-78e8-4bb1-b51d-dc6b50a6cd8c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d4ac24fa-1ebb-4d9e-97ca-9dfcdb52fad2}, !- Handle
  Curve Biquadratic 107,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {06286e40-f2b7-4015-90ec-54741f33d363}, !- Handle
  Curve Quadratic 124,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bfae08eb-8491-4a47-bac4-1ba3b097e3c6}, !- Handle
  Curve Biquadratic 108,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fb157401-9997-4a5b-b342-3a070bd7f40f}, !- Handle
  Curve Quadratic 125,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2eac35a7-7a89-4c02-a247-c44d1710c2df}, !- Handle
  Curve Quadratic 126,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {62841839-56ea-4757-b1bd-133d1d592e39}, !- Handle
  Controller Outdoor Air 19,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {569f8ca6-9d75-46ed-8a08-e59851277dd4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {569f8ca6-9d75-46ed-8a08-e59851277dd4}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a935db94-53c1-41c7-9e3a-004e12e27d3c}, !- Handle
  Air Loop HVAC Outdoor Air System 19,    !- Name
  {62841839-56ea-4757-b1bd-133d1d592e39}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {eddeedf2-5a14-45e7-b6f2-6f96ec72c2b9}, !- Mixed Air Node Name
  {518f3e14-6895-4fdc-b065-f088999a286c}, !- Outdoor Air Stream Node Name
  {3e6d6632-fae5-42ee-ba47-24ed98320408}, !- Relief Air Stream Node Name
  {9c34c664-a8bb-4d21-95f4-f983da13cb45}; !- Return Air Stream Node Name

OS:Node,
  {4b37c10c-3e2e-4f35-83dc-a198968ebbe1}, !- Handle
  Node 409,                               !- Name
  ,                                       !- Inlet Port
  {518f3e14-6895-4fdc-b065-f088999a286c}; !- Outlet Port

OS:Connection,
  {518f3e14-6895-4fdc-b065-f088999a286c}, !- Handle
  {cae39ac7-8d1a-4799-be7c-c6cdf1cd3f33}, !- Name
  {4b37c10c-3e2e-4f35-83dc-a198968ebbe1}, !- Source Object
  3,                                      !- Outlet Port
  {a935db94-53c1-41c7-9e3a-004e12e27d3c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fb1225eb-2a8b-4b77-8ba1-19d6225fe8c0}, !- Handle
  Node 410,                               !- Name
  {3e6d6632-fae5-42ee-ba47-24ed98320408}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e6d6632-fae5-42ee-ba47-24ed98320408}, !- Handle
  {ddedf810-de96-47d6-af1d-97f1429b033c}, !- Name
  {a935db94-53c1-41c7-9e3a-004e12e27d3c}, !- Source Object
  7,                                      !- Outlet Port
  {fb1225eb-2a8b-4b77-8ba1-19d6225fe8c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cd6feda-e0d5-4708-824c-d53442ce75be}, !- Handle
  {8340af50-659b-43a2-a1e0-c9f201afbd88}, !- Name
  {020d19a3-12a8-42c5-8ece-f7175cc065bf}, !- Source Object
  9,                                      !- Outlet Port
  {5787633b-8a09-4d3c-bee9-7238a738b622}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aedbdc98-7bc7-4126-bde2-5e29f262774b}, !- Handle
  Node 411,                               !- Name
  {61e3b480-9325-4a16-be61-62b034332578}, !- Inlet Port
  {4118a634-b37e-46a8-bbff-1dd838328857}; !- Outlet Port

OS:Connection,
  {61e3b480-9325-4a16-be61-62b034332578}, !- Handle
  {267309fa-8bc1-4933-a209-fb709854ce41}, !- Name
  {7b5bf6b9-3a17-4109-96a2-77ffd13d5ae0}, !- Source Object
  6,                                      !- Outlet Port
  {aedbdc98-7bc7-4126-bde2-5e29f262774b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4118a634-b37e-46a8-bbff-1dd838328857}, !- Handle
  {669bab7c-eb6a-43d0-a71c-5c058ae056bc}, !- Name
  {aedbdc98-7bc7-4126-bde2-5e29f262774b}, !- Source Object
  3,                                      !- Outlet Port
  {020d19a3-12a8-42c5-8ece-f7175cc065bf}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {317ea493-45f6-42e2-aa3d-0b28deb49e1a}, !- Handle
  Node 412,                               !- Name
  {0bf69a55-af35-4b0f-95f9-b83b1a586c30}, !- Inlet Port
  {f62e08ad-707d-4457-9845-63cd3966ed56}; !- Outlet Port

OS:Connection,
  {0bf69a55-af35-4b0f-95f9-b83b1a586c30}, !- Handle
  {b7fc82ed-345e-4909-84f8-038de614f4ed}, !- Name
  {551b8a9a-5351-4cbb-a6b0-836b089dbd1b}, !- Source Object
  9,                                      !- Outlet Port
  {317ea493-45f6-42e2-aa3d-0b28deb49e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f62e08ad-707d-4457-9845-63cd3966ed56}, !- Handle
  {c09cb6d8-c53a-42f9-944d-5deb0db6d0c9}, !- Name
  {317ea493-45f6-42e2-aa3d-0b28deb49e1a}, !- Source Object
  3,                                      !- Outlet Port
  {7b5bf6b9-3a17-4109-96a2-77ffd13d5ae0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9cb6b58b-246d-4daa-a481-592f0494cbf2}, !- Handle
  Node 413,                               !- Name
  {eddeedf2-5a14-45e7-b6f2-6f96ec72c2b9}, !- Inlet Port
  {8673f47c-eee7-4f61-9da4-1508517b2451}; !- Outlet Port

OS:Connection,
  {9c34c664-a8bb-4d21-95f4-f983da13cb45}, !- Handle
  {31d57132-432f-422e-b43e-68ac28a07267}, !- Name
  {f7909b52-9387-4cce-93ca-ff7cdf2563b2}, !- Source Object
  3,                                      !- Outlet Port
  {a935db94-53c1-41c7-9e3a-004e12e27d3c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {eddeedf2-5a14-45e7-b6f2-6f96ec72c2b9}, !- Handle
  {eb2d1846-ccd3-445d-98d3-86696a68c79e}, !- Name
  {a935db94-53c1-41c7-9e3a-004e12e27d3c}, !- Source Object
  5,                                      !- Outlet Port
  {9cb6b58b-246d-4daa-a481-592f0494cbf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8673f47c-eee7-4f61-9da4-1508517b2451}, !- Handle
  {4f7b27fa-9ac7-4a93-bcce-832b90593885}, !- Name
  {9cb6b58b-246d-4daa-a481-592f0494cbf2}, !- Source Object
  3,                                      !- Outlet Port
  {551b8a9a-5351-4cbb-a6b0-836b089dbd1b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a4da53ee-88e5-4a5b-8464-a04c852e1c0d}, !- Handle
  Setpoint Manager Single Zone Reheat 18, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {6487f1a3-ec9e-4a62-9b02-251aaf85de7f}, !- Control Zone Name
  {5787633b-8a09-4d3c-bee9-7238a738b622}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b0ee8a44-f156-4621-b82c-216e29feaa80}, !- Handle
  Air Terminal Single Duct Uncontrolled 53, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  {03400b55-7c01-4eee-8a45-fcab193178c7}, !- Inlet Air Node Name
  {8e6557bd-4076-4a40-a5ca-29a6f04c4ea1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1ef8d07f-2361-406b-a8db-351f0119ddb8}, !- Handle
  Node 414,                               !- Name
  {821fbd29-20f6-49ac-abb6-ac873a42fbbc}, !- Inlet Port
  {dfd46467-fae9-4dde-9f2c-9501bbbcd834}; !- Outlet Port

OS:Connection,
  {5c3c71cd-89d7-4694-967b-7722755e9974}, !- Handle
  {e9680014-b717-44a6-8dfb-11e97a01e780}, !- Name
  {12fd4b3e-08c6-41cb-b632-d0bf1f54eeda}, !- Source Object
  3,                                      !- Outlet Port
  {ebe46c03-82f8-4308-9b44-892875bb2175}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {821fbd29-20f6-49ac-abb6-ac873a42fbbc}, !- Handle
  {dbf4963d-4e84-4290-aa82-93e412dfe8e0}, !- Name
  {6487f1a3-ec9e-4a62-9b02-251aaf85de7f}, !- Source Object
  12,                                     !- Outlet Port
  {1ef8d07f-2361-406b-a8db-351f0119ddb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfd46467-fae9-4dde-9f2c-9501bbbcd834}, !- Handle
  {aa40383d-2583-47b3-b6f1-94e90dc84157}, !- Name
  {1ef8d07f-2361-406b-a8db-351f0119ddb8}, !- Source Object
  3,                                      !- Outlet Port
  {d3e1cd88-b350-43c1-9363-6cbd32dddf9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03400b55-7c01-4eee-8a45-fcab193178c7}, !- Handle
  {c14f9aca-1ad4-4af5-b71a-18e935e155f6}, !- Name
  {65fbd19b-cbf4-41a0-9418-7bc042fa6d00}, !- Source Object
  3,                                      !- Outlet Port
  {b0ee8a44-f156-4621-b82c-216e29feaa80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e6557bd-4076-4a40-a5ca-29a6f04c4ea1}, !- Handle
  {454bfbbf-57da-48b1-9c08-d417807e850c}, !- Name
  {b0ee8a44-f156-4621-b82c-216e29feaa80}, !- Source Object
  4,                                      !- Outlet Port
  {12fd4b3e-08c6-41cb-b632-d0bf1f54eeda}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3e94704e-453c-43ec-a8a4-571ba269329d}, !- Handle
  Zone HVAC Baseboard Convective Electric 53, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {2430cc3e-81bf-4dd2-a66a-356101a2a932}, !- Handle
  Sp-RearStairsFlr4 Sys-3 Flr-4 Sch-F HPlcmt-east ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {46c299e4-2afb-4f4e-bd81-26c3a2fa7bd0}, !- Supply Side Inlet Node Name
  {82be135f-578c-4cea-9b9e-5f897f83cb1a}, !- Demand Side Outlet Node Name
  {4ccec14f-e051-4696-9410-775d1e68fa0f}, !- Demand Side Inlet Node A
  {7454005e-23d1-4ad2-af3c-3c9829e4165d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {96934473-810f-47da-9c3c-ede77f1d76d3}, !- Demand Mixer Name
  {cb8e6d17-d957-465e-82ae-a9203931c3a1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9219e782-4b3f-4b0b-a951-0b287b300c66}, !- Handle
  Node 415,                               !- Name
  {46c299e4-2afb-4f4e-bd81-26c3a2fa7bd0}, !- Inlet Port
  {d070d7d5-c12f-42df-8155-38acded9d2d6}; !- Outlet Port

OS:Node,
  {08402057-a070-4715-9d2d-9c3d443d150b}, !- Handle
  Node 416,                               !- Name
  {634544bf-7f2e-44d9-be13-63d481da04ac}, !- Inlet Port
  {7454005e-23d1-4ad2-af3c-3c9829e4165d}; !- Outlet Port

OS:Connection,
  {46c299e4-2afb-4f4e-bd81-26c3a2fa7bd0}, !- Handle
  {c03b434c-7c21-4aeb-b816-f1b6bd06ad65}, !- Name
  {2430cc3e-81bf-4dd2-a66a-356101a2a932}, !- Source Object
  8,                                      !- Outlet Port
  {9219e782-4b3f-4b0b-a951-0b287b300c66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7454005e-23d1-4ad2-af3c-3c9829e4165d}, !- Handle
  {2d25837a-ec10-423b-89f5-ed70c9846c6b}, !- Name
  {08402057-a070-4715-9d2d-9c3d443d150b}, !- Source Object
  3,                                      !- Outlet Port
  {2430cc3e-81bf-4dd2-a66a-356101a2a932}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d4dae589-1700-4aba-bbbc-3bb5676d2fbd}, !- Handle
  Node 417,                               !- Name
  {4ccec14f-e051-4696-9410-775d1e68fa0f}, !- Inlet Port
  {1a07f02c-7ee4-4cf4-96c6-c8f95d3e0193}; !- Outlet Port

OS:Node,
  {34749d02-5f66-4963-ac23-50cb095fe160}, !- Handle
  Node 418,                               !- Name
  {96282c1e-69c1-43cd-a246-6dcc599838fa}, !- Inlet Port
  {82be135f-578c-4cea-9b9e-5f897f83cb1a}; !- Outlet Port

OS:Node,
  {309d2da8-e387-4689-8922-adb3aa182923}, !- Handle
  Node 419,                               !- Name
  {f0984ed6-e6dd-4e8b-b5fa-70c8db5d662a}, !- Inlet Port
  {3254d240-2093-4f4b-a990-b55a01632400}; !- Outlet Port

OS:Connection,
  {4ccec14f-e051-4696-9410-775d1e68fa0f}, !- Handle
  {5207f0f2-d755-4aa3-9a79-764940861fd7}, !- Name
  {2430cc3e-81bf-4dd2-a66a-356101a2a932}, !- Source Object
  10,                                     !- Outlet Port
  {d4dae589-1700-4aba-bbbc-3bb5676d2fbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82be135f-578c-4cea-9b9e-5f897f83cb1a}, !- Handle
  {9fc319bd-d8af-4f77-8e5f-b20775f0ad99}, !- Name
  {34749d02-5f66-4963-ac23-50cb095fe160}, !- Source Object
  3,                                      !- Outlet Port
  {2430cc3e-81bf-4dd2-a66a-356101a2a932}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cb8e6d17-d957-465e-82ae-a9203931c3a1}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {1a07f02c-7ee4-4cf4-96c6-c8f95d3e0193}, !- Inlet Node Name
  {e0fe4258-1093-4017-8efb-11bf20124b6e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {96934473-810f-47da-9c3c-ede77f1d76d3}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {96282c1e-69c1-43cd-a246-6dcc599838fa}, !- Outlet Node Name
  {93a7820b-8f63-4dc9-a786-17b752f6aa72}; !- Inlet Node Name 1

OS:Connection,
  {1a07f02c-7ee4-4cf4-96c6-c8f95d3e0193}, !- Handle
  {320596d9-fc9e-4a6d-856b-4bbd4e87b22a}, !- Name
  {d4dae589-1700-4aba-bbbc-3bb5676d2fbd}, !- Source Object
  3,                                      !- Outlet Port
  {cb8e6d17-d957-465e-82ae-a9203931c3a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96282c1e-69c1-43cd-a246-6dcc599838fa}, !- Handle
  {da323ef6-f78b-4fc7-8179-e692b0264985}, !- Name
  {96934473-810f-47da-9c3c-ede77f1d76d3}, !- Source Object
  2,                                      !- Outlet Port
  {34749d02-5f66-4963-ac23-50cb095fe160}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {403b5c7d-59fe-45d4-b86c-f68137ab4b51}, !- Handle
  {2430cc3e-81bf-4dd2-a66a-356101a2a932}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {990f399a-c3c0-44ab-a760-80b201c65640}, !- Handle
  Fan Constant Volume 55,                 !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {25280ec2-de67-40fb-9c2d-095fc04ddcfc}, !- Air Inlet Node Name
  {634544bf-7f2e-44d9-be13-63d481da04ac}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b9f58a56-71b9-4251-8933-3bc70211dbef}, !- Handle
  Coil Heating Electric 55,               !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {139944c0-bed7-46d0-9f4c-b04911e16b7d}, !- Air Inlet Node Name
  {4e1694c5-7331-454b-897e-635f0680668e}, !- Air Outlet Node Name
  {02ab2919-f961-40f5-a162-b0397b1d59c2}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e652288a-35a9-46c7-8faf-91bca6e23690}, !- Handle
  Coil Cooling DX Single Speed 55 3kBtu/hr 14.0SEER, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c2ca1703-c4a0-46dd-9f0f-88408866169a}, !- Air Inlet Node Name
  {720a4fda-1824-4310-bc00-39b8bf69c2ba}, !- Air Outlet Node Name
  {83decef3-23d0-4a0c-b0a7-943f2b6f5c35}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59cbb7f5-2a0c-4ffb-9aec-2cfd2aa6c6a1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74eaee40-cacd-4ee4-bc1f-e966b1d16eeb}, !- Energy Input Ratio Function of Temperature Curve Name
  {388ba8ae-efb3-45d3-8b15-0d9193d84a03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c583760-78e8-4bb1-b51d-dc6b50a6cd8c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1bf7fd07-dacf-48e7-918f-a583b34dcc45}, !- Handle
  Curve Biquadratic 109,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a1e14bdb-2ff5-4075-a411-d11a8f46d80a}, !- Handle
  Curve Quadratic 127,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0898baa0-4e8b-4f5f-98ec-6fb34691128b}, !- Handle
  Curve Biquadratic 110,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9aad3600-40ea-4ce3-b036-66d443ddc7b2}, !- Handle
  Curve Quadratic 128,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a3697620-7061-45f5-aff3-d7f17ff10286}, !- Handle
  Curve Quadratic 129,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {d829ba0b-13e8-45ca-b1d8-cae17b2f01e9}, !- Handle
  Controller Outdoor Air 20,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {582383f5-e873-4f2e-abe8-6d6c617e2cad}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {582383f5-e873-4f2e-abe8-6d6c617e2cad}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5cde1c0f-043f-44f5-800f-2ddb7d73ee9f}, !- Handle
  Air Loop HVAC Outdoor Air System 20,    !- Name
  {d829ba0b-13e8-45ca-b1d8-cae17b2f01e9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {14c97540-41dd-49dd-88a6-e891f7740bdc}, !- Mixed Air Node Name
  {cca842d2-6fdc-40eb-9e2d-1d4e837ce39b}, !- Outdoor Air Stream Node Name
  {2ca46025-4ff2-4612-a089-c7e0370cf784}, !- Relief Air Stream Node Name
  {d070d7d5-c12f-42df-8155-38acded9d2d6}; !- Return Air Stream Node Name

OS:Node,
  {dddd0f6d-99f4-459c-b6de-dd29e13be0a4}, !- Handle
  Node 420,                               !- Name
  ,                                       !- Inlet Port
  {cca842d2-6fdc-40eb-9e2d-1d4e837ce39b}; !- Outlet Port

OS:Connection,
  {cca842d2-6fdc-40eb-9e2d-1d4e837ce39b}, !- Handle
  {406017e2-2533-4f8b-af9a-03c73e9837df}, !- Name
  {dddd0f6d-99f4-459c-b6de-dd29e13be0a4}, !- Source Object
  3,                                      !- Outlet Port
  {5cde1c0f-043f-44f5-800f-2ddb7d73ee9f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ef4bffd7-c763-41e6-bb7b-69fddeceb811}, !- Handle
  Node 421,                               !- Name
  {2ca46025-4ff2-4612-a089-c7e0370cf784}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ca46025-4ff2-4612-a089-c7e0370cf784}, !- Handle
  {42b01f9f-98a8-4f81-9d2e-5ef811e92e7c}, !- Name
  {5cde1c0f-043f-44f5-800f-2ddb7d73ee9f}, !- Source Object
  7,                                      !- Outlet Port
  {ef4bffd7-c763-41e6-bb7b-69fddeceb811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {634544bf-7f2e-44d9-be13-63d481da04ac}, !- Handle
  {d762b064-349e-4a98-a16a-c6861a153ecf}, !- Name
  {990f399a-c3c0-44ab-a760-80b201c65640}, !- Source Object
  9,                                      !- Outlet Port
  {08402057-a070-4715-9d2d-9c3d443d150b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02ab2919-f961-40f5-a162-b0397b1d59c2}, !- Handle
  Node 422,                               !- Name
  {4e1694c5-7331-454b-897e-635f0680668e}, !- Inlet Port
  {25280ec2-de67-40fb-9c2d-095fc04ddcfc}; !- Outlet Port

OS:Connection,
  {4e1694c5-7331-454b-897e-635f0680668e}, !- Handle
  {beb0ad90-1f0c-4169-a9c0-aa711a4ab32f}, !- Name
  {b9f58a56-71b9-4251-8933-3bc70211dbef}, !- Source Object
  6,                                      !- Outlet Port
  {02ab2919-f961-40f5-a162-b0397b1d59c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25280ec2-de67-40fb-9c2d-095fc04ddcfc}, !- Handle
  {fc3b80e8-e0d9-4a5e-993a-21f857dcc8b2}, !- Name
  {02ab2919-f961-40f5-a162-b0397b1d59c2}, !- Source Object
  3,                                      !- Outlet Port
  {990f399a-c3c0-44ab-a760-80b201c65640}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {aa7d94b8-78ef-45da-9d03-cd003e3e22ef}, !- Handle
  Node 423,                               !- Name
  {720a4fda-1824-4310-bc00-39b8bf69c2ba}, !- Inlet Port
  {139944c0-bed7-46d0-9f4c-b04911e16b7d}; !- Outlet Port

OS:Connection,
  {720a4fda-1824-4310-bc00-39b8bf69c2ba}, !- Handle
  {1d3f8121-8602-491a-9b65-e254122d24ce}, !- Name
  {e652288a-35a9-46c7-8faf-91bca6e23690}, !- Source Object
  9,                                      !- Outlet Port
  {aa7d94b8-78ef-45da-9d03-cd003e3e22ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {139944c0-bed7-46d0-9f4c-b04911e16b7d}, !- Handle
  {99e460b7-867b-4d1e-8ca6-f139590622cd}, !- Name
  {aa7d94b8-78ef-45da-9d03-cd003e3e22ef}, !- Source Object
  3,                                      !- Outlet Port
  {b9f58a56-71b9-4251-8933-3bc70211dbef}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1ed65db8-0fee-4cb7-b55e-8a58584d4b36}, !- Handle
  Node 424,                               !- Name
  {14c97540-41dd-49dd-88a6-e891f7740bdc}, !- Inlet Port
  {c2ca1703-c4a0-46dd-9f0f-88408866169a}; !- Outlet Port

OS:Connection,
  {d070d7d5-c12f-42df-8155-38acded9d2d6}, !- Handle
  {f9be35e0-f099-424f-a562-9171421801f6}, !- Name
  {9219e782-4b3f-4b0b-a951-0b287b300c66}, !- Source Object
  3,                                      !- Outlet Port
  {5cde1c0f-043f-44f5-800f-2ddb7d73ee9f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {14c97540-41dd-49dd-88a6-e891f7740bdc}, !- Handle
  {9ff939db-6a54-451e-b441-d3c54c49f4f3}, !- Name
  {5cde1c0f-043f-44f5-800f-2ddb7d73ee9f}, !- Source Object
  5,                                      !- Outlet Port
  {1ed65db8-0fee-4cb7-b55e-8a58584d4b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2ca1703-c4a0-46dd-9f0f-88408866169a}, !- Handle
  {ee2918d5-f808-4e54-ab74-faafe27468b7}, !- Name
  {1ed65db8-0fee-4cb7-b55e-8a58584d4b36}, !- Source Object
  3,                                      !- Outlet Port
  {e652288a-35a9-46c7-8faf-91bca6e23690}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {feddf2f9-2fab-4a36-9584-9e1f3046ed74}, !- Handle
  Setpoint Manager Single Zone Reheat 19, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {00192475-3ca8-4cb9-b13f-399c6e941cc3}, !- Control Zone Name
  {08402057-a070-4715-9d2d-9c3d443d150b}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d15a6364-c900-4dcb-a5dc-4cafcd0988a1}, !- Handle
  Air Terminal Single Duct Uncontrolled 54, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  {e0fe4258-1093-4017-8efb-11bf20124b6e}, !- Inlet Air Node Name
  {f0984ed6-e6dd-4e8b-b5fa-70c8db5d662a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dc52465e-efb1-4bf2-a582-3a3bb5cdb3f0}, !- Handle
  Node 425,                               !- Name
  {07f6d2c1-94d9-4ec7-9ed9-574cffb65537}, !- Inlet Port
  {93a7820b-8f63-4dc9-a786-17b752f6aa72}; !- Outlet Port

OS:Connection,
  {3254d240-2093-4f4b-a990-b55a01632400}, !- Handle
  {8ad1aac3-0bf4-4753-a64c-cbd3a3505c28}, !- Name
  {309d2da8-e387-4689-8922-adb3aa182923}, !- Source Object
  3,                                      !- Outlet Port
  {0ffc9fb3-88a9-41b5-88d0-ce6c6035e7fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07f6d2c1-94d9-4ec7-9ed9-574cffb65537}, !- Handle
  {328c905f-6237-4233-9d5b-a98bb02e7a5d}, !- Name
  {00192475-3ca8-4cb9-b13f-399c6e941cc3}, !- Source Object
  12,                                     !- Outlet Port
  {dc52465e-efb1-4bf2-a582-3a3bb5cdb3f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93a7820b-8f63-4dc9-a786-17b752f6aa72}, !- Handle
  {c62e9d8e-4593-4555-99bb-12fdcd3d3ce7}, !- Name
  {dc52465e-efb1-4bf2-a582-3a3bb5cdb3f0}, !- Source Object
  3,                                      !- Outlet Port
  {96934473-810f-47da-9c3c-ede77f1d76d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0fe4258-1093-4017-8efb-11bf20124b6e}, !- Handle
  {a5eb1d26-58ca-4836-9254-3511246b4341}, !- Name
  {cb8e6d17-d957-465e-82ae-a9203931c3a1}, !- Source Object
  3,                                      !- Outlet Port
  {d15a6364-c900-4dcb-a5dc-4cafcd0988a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0984ed6-e6dd-4e8b-b5fa-70c8db5d662a}, !- Handle
  {d58f51d7-48e2-48f5-8f86-75fae1f679ba}, !- Name
  {d15a6364-c900-4dcb-a5dc-4cafcd0988a1}, !- Source Object
  4,                                      !- Outlet Port
  {309d2da8-e387-4689-8922-adb3aa182923}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {973597f7-9f46-40bf-a720-8214f5605f20}, !- Handle
  Zone HVAC Baseboard Convective Electric 54, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {a22bb732-5288-466a-9df3-f4786e489b8a}, !- Handle
  Sp-FrontStairsFlr4 Sys-3 Flr-4 Sch-F HPlcmt-west ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {281c0ed6-fb3e-4820-b75e-9cc78c57ae83}, !- Supply Side Inlet Node Name
  {2addd6cc-2681-4f6d-96ad-3747b0a0bfe5}, !- Demand Side Outlet Node Name
  {149cb90e-d4d3-40c8-a951-dda8ffb45de7}, !- Demand Side Inlet Node A
  {94dd5c48-62a6-4e09-a057-9df6c591ec97}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bb377c3b-d10a-48c3-8827-d3bf1269b1df}, !- Demand Mixer Name
  {2f78fa1f-a6a8-44e7-9d8e-069372365530}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {033a2e3c-80e2-400b-93c8-219825db44f3}, !- Handle
  Node 426,                               !- Name
  {281c0ed6-fb3e-4820-b75e-9cc78c57ae83}, !- Inlet Port
  {89daf3cd-24d7-4505-aa73-192ec9f2483c}; !- Outlet Port

OS:Node,
  {d2f8ffc4-2756-4db0-8ef9-1b5f19640cfc}, !- Handle
  Node 427,                               !- Name
  {d716a762-142c-46ae-8f23-8d51fd049956}, !- Inlet Port
  {94dd5c48-62a6-4e09-a057-9df6c591ec97}; !- Outlet Port

OS:Connection,
  {281c0ed6-fb3e-4820-b75e-9cc78c57ae83}, !- Handle
  {29a8d142-49c1-4e73-99d5-04bcbf045d12}, !- Name
  {a22bb732-5288-466a-9df3-f4786e489b8a}, !- Source Object
  8,                                      !- Outlet Port
  {033a2e3c-80e2-400b-93c8-219825db44f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94dd5c48-62a6-4e09-a057-9df6c591ec97}, !- Handle
  {59b1b8cb-b99b-4ace-9c08-cdbb2533e98f}, !- Name
  {d2f8ffc4-2756-4db0-8ef9-1b5f19640cfc}, !- Source Object
  3,                                      !- Outlet Port
  {a22bb732-5288-466a-9df3-f4786e489b8a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cc603c34-3d90-4d87-b084-6a50c748a16d}, !- Handle
  Node 428,                               !- Name
  {149cb90e-d4d3-40c8-a951-dda8ffb45de7}, !- Inlet Port
  {8a702aa5-634f-4780-9dcd-1894a2c2f5a7}; !- Outlet Port

OS:Node,
  {f05e822a-d615-4786-ae18-a531ab723bea}, !- Handle
  Node 429,                               !- Name
  {3063086c-5479-4136-a68a-871eba515b02}, !- Inlet Port
  {2addd6cc-2681-4f6d-96ad-3747b0a0bfe5}; !- Outlet Port

OS:Node,
  {95e0931a-49d6-461f-84ab-9497a5a8928f}, !- Handle
  Node 430,                               !- Name
  {ace67c48-eacc-419d-93c8-7ecd42aa6e2a}, !- Inlet Port
  {dc2cb71a-34ae-41c5-a0d3-7a4f611d97b6}; !- Outlet Port

OS:Connection,
  {149cb90e-d4d3-40c8-a951-dda8ffb45de7}, !- Handle
  {42178c7d-c247-4251-97ca-54f8ef16eeb4}, !- Name
  {a22bb732-5288-466a-9df3-f4786e489b8a}, !- Source Object
  10,                                     !- Outlet Port
  {cc603c34-3d90-4d87-b084-6a50c748a16d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2addd6cc-2681-4f6d-96ad-3747b0a0bfe5}, !- Handle
  {76d76dd5-2c2a-4d0b-a319-d53fae343447}, !- Name
  {f05e822a-d615-4786-ae18-a531ab723bea}, !- Source Object
  3,                                      !- Outlet Port
  {a22bb732-5288-466a-9df3-f4786e489b8a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2f78fa1f-a6a8-44e7-9d8e-069372365530}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {8a702aa5-634f-4780-9dcd-1894a2c2f5a7}, !- Inlet Node Name
  {f0ad0090-6ef6-4319-ba00-5e021094191b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bb377c3b-d10a-48c3-8827-d3bf1269b1df}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {3063086c-5479-4136-a68a-871eba515b02}, !- Outlet Node Name
  {4959020e-cc45-4333-9eb9-65712377f59f}; !- Inlet Node Name 1

OS:Connection,
  {8a702aa5-634f-4780-9dcd-1894a2c2f5a7}, !- Handle
  {6ca475b6-de7a-490b-9ae5-415aac18f69e}, !- Name
  {cc603c34-3d90-4d87-b084-6a50c748a16d}, !- Source Object
  3,                                      !- Outlet Port
  {2f78fa1f-a6a8-44e7-9d8e-069372365530}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3063086c-5479-4136-a68a-871eba515b02}, !- Handle
  {418ec529-e5e3-4e6a-8b9b-25a9546adf64}, !- Name
  {bb377c3b-d10a-48c3-8827-d3bf1269b1df}, !- Source Object
  2,                                      !- Outlet Port
  {f05e822a-d615-4786-ae18-a531ab723bea}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {91dd37da-0988-4c6c-ae79-4cf06b59427a}, !- Handle
  {a22bb732-5288-466a-9df3-f4786e489b8a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {ac0ab95b-af62-43b8-9772-d1803dc2dbb1}, !- Handle
  Fan Constant Volume 56,                 !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {28f232eb-3cd2-4af0-91e0-275daa4f8c4d}, !- Air Inlet Node Name
  {d716a762-142c-46ae-8f23-8d51fd049956}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {84497f19-93ae-453f-8a22-703f8ff7a276}, !- Handle
  Coil Heating Electric 56,               !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {057648d4-bdef-4536-ba29-e8dc9fa61a41}, !- Air Inlet Node Name
  {d0f86d29-c07b-4c26-8e99-27ec590f6635}, !- Air Outlet Node Name
  {826185e9-b693-470f-905f-c4eb9c792f57}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c328b39a-d7d3-4d0c-af0f-73a6accb7f3d}, !- Handle
  Coil Cooling DX Single Speed 56 3kBtu/hr 14.0SEER, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {023888e8-6caf-4aa1-93ce-a7ed48ab6a88}, !- Air Inlet Node Name
  {5646dcac-9e7e-47b0-9ea6-4dbb3b9557d6}, !- Air Outlet Node Name
  {83decef3-23d0-4a0c-b0a7-943f2b6f5c35}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59cbb7f5-2a0c-4ffb-9aec-2cfd2aa6c6a1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74eaee40-cacd-4ee4-bc1f-e966b1d16eeb}, !- Energy Input Ratio Function of Temperature Curve Name
  {388ba8ae-efb3-45d3-8b15-0d9193d84a03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c583760-78e8-4bb1-b51d-dc6b50a6cd8c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a9a8c4d3-8480-406b-81a4-46052bfbf3df}, !- Handle
  Curve Biquadratic 111,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {db9dea62-da99-4e1b-9d09-81732d3d3d8c}, !- Handle
  Curve Quadratic 130,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cc39dc4a-f276-419a-acfc-be41c6c6f619}, !- Handle
  Curve Biquadratic 112,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aca098f8-7a77-4e74-aa88-4f6452623f41}, !- Handle
  Curve Quadratic 131,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {229b95ac-fc7b-4794-ae99-a6424ae079be}, !- Handle
  Curve Quadratic 132,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {bff7118b-f1ab-4556-9314-db0aab593e7e}, !- Handle
  Controller Outdoor Air 21,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {19911541-8c6f-4b7d-b0bc-bbf3a1af381e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {19911541-8c6f-4b7d-b0bc-bbf3a1af381e}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {13a386d1-7e94-40ac-a955-cf62b6dfc155}, !- Handle
  Air Loop HVAC Outdoor Air System 21,    !- Name
  {bff7118b-f1ab-4556-9314-db0aab593e7e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bf8d405b-e26b-4ba3-87dd-91f0f81deaea}, !- Mixed Air Node Name
  {2ff8ac63-fd6e-4e39-839f-8495e33f5d6f}, !- Outdoor Air Stream Node Name
  {fb87da27-b98e-4ca2-8313-7cafffb64536}, !- Relief Air Stream Node Name
  {89daf3cd-24d7-4505-aa73-192ec9f2483c}; !- Return Air Stream Node Name

OS:Node,
  {b6030761-91d1-47f9-8d7a-1477de95aa27}, !- Handle
  Node 431,                               !- Name
  ,                                       !- Inlet Port
  {2ff8ac63-fd6e-4e39-839f-8495e33f5d6f}; !- Outlet Port

OS:Connection,
  {2ff8ac63-fd6e-4e39-839f-8495e33f5d6f}, !- Handle
  {71efa4cd-9c71-4aa1-8e8b-364ebf7b158d}, !- Name
  {b6030761-91d1-47f9-8d7a-1477de95aa27}, !- Source Object
  3,                                      !- Outlet Port
  {13a386d1-7e94-40ac-a955-cf62b6dfc155}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {94b23644-6452-4d0a-be94-67acd7aa2a16}, !- Handle
  Node 432,                               !- Name
  {fb87da27-b98e-4ca2-8313-7cafffb64536}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb87da27-b98e-4ca2-8313-7cafffb64536}, !- Handle
  {20516933-f254-46e5-b9fd-94c4cbd49f49}, !- Name
  {13a386d1-7e94-40ac-a955-cf62b6dfc155}, !- Source Object
  7,                                      !- Outlet Port
  {94b23644-6452-4d0a-be94-67acd7aa2a16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d716a762-142c-46ae-8f23-8d51fd049956}, !- Handle
  {2023607c-adec-47db-9252-b6e14ac3354a}, !- Name
  {ac0ab95b-af62-43b8-9772-d1803dc2dbb1}, !- Source Object
  9,                                      !- Outlet Port
  {d2f8ffc4-2756-4db0-8ef9-1b5f19640cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {826185e9-b693-470f-905f-c4eb9c792f57}, !- Handle
  Node 433,                               !- Name
  {d0f86d29-c07b-4c26-8e99-27ec590f6635}, !- Inlet Port
  {28f232eb-3cd2-4af0-91e0-275daa4f8c4d}; !- Outlet Port

OS:Connection,
  {d0f86d29-c07b-4c26-8e99-27ec590f6635}, !- Handle
  {dbbfd2fb-9b10-445b-8d76-6257dae34b04}, !- Name
  {84497f19-93ae-453f-8a22-703f8ff7a276}, !- Source Object
  6,                                      !- Outlet Port
  {826185e9-b693-470f-905f-c4eb9c792f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28f232eb-3cd2-4af0-91e0-275daa4f8c4d}, !- Handle
  {12c28976-25b8-4e50-aab2-74be0464229e}, !- Name
  {826185e9-b693-470f-905f-c4eb9c792f57}, !- Source Object
  3,                                      !- Outlet Port
  {ac0ab95b-af62-43b8-9772-d1803dc2dbb1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {855a70f0-2f66-4e44-8a5c-a88791300b59}, !- Handle
  Node 434,                               !- Name
  {5646dcac-9e7e-47b0-9ea6-4dbb3b9557d6}, !- Inlet Port
  {057648d4-bdef-4536-ba29-e8dc9fa61a41}; !- Outlet Port

OS:Connection,
  {5646dcac-9e7e-47b0-9ea6-4dbb3b9557d6}, !- Handle
  {505d43f7-362a-4ad5-9504-485b768a1eca}, !- Name
  {c328b39a-d7d3-4d0c-af0f-73a6accb7f3d}, !- Source Object
  9,                                      !- Outlet Port
  {855a70f0-2f66-4e44-8a5c-a88791300b59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {057648d4-bdef-4536-ba29-e8dc9fa61a41}, !- Handle
  {9501ed94-084c-4a41-b8d5-6de387e1a5c5}, !- Name
  {855a70f0-2f66-4e44-8a5c-a88791300b59}, !- Source Object
  3,                                      !- Outlet Port
  {84497f19-93ae-453f-8a22-703f8ff7a276}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {aee1d3fe-c32f-485d-a0fd-8d625c9bbeec}, !- Handle
  Node 435,                               !- Name
  {bf8d405b-e26b-4ba3-87dd-91f0f81deaea}, !- Inlet Port
  {023888e8-6caf-4aa1-93ce-a7ed48ab6a88}; !- Outlet Port

OS:Connection,
  {89daf3cd-24d7-4505-aa73-192ec9f2483c}, !- Handle
  {181829a4-75c7-4b17-abf3-d95074052ee6}, !- Name
  {033a2e3c-80e2-400b-93c8-219825db44f3}, !- Source Object
  3,                                      !- Outlet Port
  {13a386d1-7e94-40ac-a955-cf62b6dfc155}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bf8d405b-e26b-4ba3-87dd-91f0f81deaea}, !- Handle
  {9a31bb65-da68-4b40-aa09-9a068f5339c5}, !- Name
  {13a386d1-7e94-40ac-a955-cf62b6dfc155}, !- Source Object
  5,                                      !- Outlet Port
  {aee1d3fe-c32f-485d-a0fd-8d625c9bbeec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {023888e8-6caf-4aa1-93ce-a7ed48ab6a88}, !- Handle
  {9200795a-6a04-42d6-a36e-8a1f5153b4d2}, !- Name
  {aee1d3fe-c32f-485d-a0fd-8d625c9bbeec}, !- Source Object
  3,                                      !- Outlet Port
  {c328b39a-d7d3-4d0c-af0f-73a6accb7f3d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {122171b6-537d-4006-b41d-92327b05fe2d}, !- Handle
  Setpoint Manager Single Zone Reheat 20, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e0379420-2c8a-433c-8f15-01ed5aa9dda5}, !- Control Zone Name
  {d2f8ffc4-2756-4db0-8ef9-1b5f19640cfc}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3bde58aa-735c-4c07-96cb-56793a1fd3bc}, !- Handle
  Air Terminal Single Duct Uncontrolled 55, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  {f0ad0090-6ef6-4319-ba00-5e021094191b}, !- Inlet Air Node Name
  {ace67c48-eacc-419d-93c8-7ecd42aa6e2a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0980ef52-8c82-4d04-bf95-f09e596e087a}, !- Handle
  Node 436,                               !- Name
  {c6ae1ae6-5bf5-4bd6-9858-edc6e97e1637}, !- Inlet Port
  {4959020e-cc45-4333-9eb9-65712377f59f}; !- Outlet Port

OS:Connection,
  {dc2cb71a-34ae-41c5-a0d3-7a4f611d97b6}, !- Handle
  {574271e6-804a-451b-a25f-04155d2671ef}, !- Name
  {95e0931a-49d6-461f-84ab-9497a5a8928f}, !- Source Object
  3,                                      !- Outlet Port
  {c5aa153d-b110-4dec-9120-d1f64ac7cb5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6ae1ae6-5bf5-4bd6-9858-edc6e97e1637}, !- Handle
  {a6c4343b-3402-412a-b106-7006cdfff55a}, !- Name
  {e0379420-2c8a-433c-8f15-01ed5aa9dda5}, !- Source Object
  12,                                     !- Outlet Port
  {0980ef52-8c82-4d04-bf95-f09e596e087a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4959020e-cc45-4333-9eb9-65712377f59f}, !- Handle
  {397f58ed-fb8f-4fc8-a6cb-302e34c90994}, !- Name
  {0980ef52-8c82-4d04-bf95-f09e596e087a}, !- Source Object
  3,                                      !- Outlet Port
  {bb377c3b-d10a-48c3-8827-d3bf1269b1df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0ad0090-6ef6-4319-ba00-5e021094191b}, !- Handle
  {5fa3b650-3342-4026-8119-8a2e66f73f7f}, !- Name
  {2f78fa1f-a6a8-44e7-9d8e-069372365530}, !- Source Object
  3,                                      !- Outlet Port
  {3bde58aa-735c-4c07-96cb-56793a1fd3bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ace67c48-eacc-419d-93c8-7ecd42aa6e2a}, !- Handle
  {829e5980-bbf6-4541-b113-92e3b08f78c4}, !- Name
  {3bde58aa-735c-4c07-96cb-56793a1fd3bc}, !- Source Object
  4,                                      !- Outlet Port
  {95e0931a-49d6-461f-84ab-9497a5a8928f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d98533e0-fe19-4134-b54a-f89fe7eb0b42}, !- Handle
  Zone HVAC Baseboard Convective Electric 55, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {76a1c4f7-602c-4b1d-8c20-caf6c380aab7}, !- Handle
  Sp-ElevatorCoreFlr4 Sys-3 Flr-4 Sch-C HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a37b8c15-292e-4e85-9158-b54efe0d5e06}, !- Supply Side Inlet Node Name
  {5b19cce3-f136-4873-9f29-dcfde6148886}, !- Demand Side Outlet Node Name
  {3735d0e6-7f6e-4e36-ac10-09d4fb33bcd3}, !- Demand Side Inlet Node A
  {e1e58c65-871c-4965-8f92-03d7b82a108d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8110a08d-fd56-4635-9d68-e41c1eed8df4}, !- Demand Mixer Name
  {2dc79885-3d1c-4f3c-91a1-4f1d44b24e90}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9b27851b-2bce-450b-87ca-64e06e20655f}, !- Handle
  Node 437,                               !- Name
  {a37b8c15-292e-4e85-9158-b54efe0d5e06}, !- Inlet Port
  {87183bd0-4f9e-43e1-916e-60e4fc310aa2}; !- Outlet Port

OS:Node,
  {92c6c98d-69e6-4a0d-867c-b2152f756c84}, !- Handle
  Node 438,                               !- Name
  {a2ba7fab-904e-49a4-af55-615ca91ee3a0}, !- Inlet Port
  {e1e58c65-871c-4965-8f92-03d7b82a108d}; !- Outlet Port

OS:Connection,
  {a37b8c15-292e-4e85-9158-b54efe0d5e06}, !- Handle
  {9c2ba4da-001a-4efa-aced-95340a14c776}, !- Name
  {76a1c4f7-602c-4b1d-8c20-caf6c380aab7}, !- Source Object
  8,                                      !- Outlet Port
  {9b27851b-2bce-450b-87ca-64e06e20655f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1e58c65-871c-4965-8f92-03d7b82a108d}, !- Handle
  {3980c735-9470-43c0-961e-cff24d3a0e8e}, !- Name
  {92c6c98d-69e6-4a0d-867c-b2152f756c84}, !- Source Object
  3,                                      !- Outlet Port
  {76a1c4f7-602c-4b1d-8c20-caf6c380aab7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4f6ae58f-5b0e-45a0-9af7-016b36ee1e2b}, !- Handle
  Node 439,                               !- Name
  {3735d0e6-7f6e-4e36-ac10-09d4fb33bcd3}, !- Inlet Port
  {a63ea447-9f5b-45ec-b56e-c31fcadaec1c}; !- Outlet Port

OS:Node,
  {81b6cf90-17d3-476b-ab1e-f98de259ab80}, !- Handle
  Node 440,                               !- Name
  {54cd2b2b-ce87-4a33-8e9d-ca482ef0f430}, !- Inlet Port
  {5b19cce3-f136-4873-9f29-dcfde6148886}; !- Outlet Port

OS:Node,
  {74cb9a94-e260-4a31-99e0-f551d155c3a2}, !- Handle
  Node 441,                               !- Name
  {b50f6e22-7397-48b9-a695-c6c6787ec569}, !- Inlet Port
  {2ec56092-e83d-4c31-b8dc-a24799bf8947}; !- Outlet Port

OS:Connection,
  {3735d0e6-7f6e-4e36-ac10-09d4fb33bcd3}, !- Handle
  {a96adce2-3fc7-4f39-aa26-ddb251aa9dcc}, !- Name
  {76a1c4f7-602c-4b1d-8c20-caf6c380aab7}, !- Source Object
  10,                                     !- Outlet Port
  {4f6ae58f-5b0e-45a0-9af7-016b36ee1e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b19cce3-f136-4873-9f29-dcfde6148886}, !- Handle
  {dfd959b4-8083-41c3-b4d8-03bffb22a3e4}, !- Name
  {81b6cf90-17d3-476b-ab1e-f98de259ab80}, !- Source Object
  3,                                      !- Outlet Port
  {76a1c4f7-602c-4b1d-8c20-caf6c380aab7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2dc79885-3d1c-4f3c-91a1-4f1d44b24e90}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {a63ea447-9f5b-45ec-b56e-c31fcadaec1c}, !- Inlet Node Name
  {99265bbf-e830-4485-937e-4d4649a0ef05}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8110a08d-fd56-4635-9d68-e41c1eed8df4}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {54cd2b2b-ce87-4a33-8e9d-ca482ef0f430}, !- Outlet Node Name
  {46396310-e13c-4ad7-8925-1e3f2de13ad9}; !- Inlet Node Name 1

OS:Connection,
  {a63ea447-9f5b-45ec-b56e-c31fcadaec1c}, !- Handle
  {7bc60430-3017-4f34-8136-a973d69a7bae}, !- Name
  {4f6ae58f-5b0e-45a0-9af7-016b36ee1e2b}, !- Source Object
  3,                                      !- Outlet Port
  {2dc79885-3d1c-4f3c-91a1-4f1d44b24e90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54cd2b2b-ce87-4a33-8e9d-ca482ef0f430}, !- Handle
  {af23c3e8-4f17-4361-b426-83dd2ddd28bc}, !- Name
  {8110a08d-fd56-4635-9d68-e41c1eed8df4}, !- Source Object
  2,                                      !- Outlet Port
  {81b6cf90-17d3-476b-ab1e-f98de259ab80}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {779e8bea-6654-424a-86ac-ad807ceb515e}, !- Handle
  {76a1c4f7-602c-4b1d-8c20-caf6c380aab7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {57971c04-3021-435f-8745-222b6630edc6}, !- Handle
  Fan Constant Volume 57,                 !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {50f8ec44-7692-462e-9151-6bafe69ec86f}, !- Air Inlet Node Name
  {a2ba7fab-904e-49a4-af55-615ca91ee3a0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {578215d3-9b48-413d-96be-5cc1e07c6c79}, !- Handle
  Coil Heating Electric 57,               !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {227ee901-52fc-428d-b4c5-8db9521872a7}, !- Air Inlet Node Name
  {f3d88323-18d6-4ba5-8ee2-467783953b82}, !- Air Outlet Node Name
  {fd9b7d62-f62c-4e86-9683-c76061ef6331}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {186b376f-545d-487c-8091-3db144d190e9}, !- Handle
  Coil Cooling DX Single Speed 57 3kBtu/hr 14.0SEER, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3ce218be-60a4-430b-97ec-ce8eff757405}, !- Air Inlet Node Name
  {ec70f37a-ec2c-407c-8176-09257add7ea5}, !- Air Outlet Node Name
  {83decef3-23d0-4a0c-b0a7-943f2b6f5c35}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59cbb7f5-2a0c-4ffb-9aec-2cfd2aa6c6a1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74eaee40-cacd-4ee4-bc1f-e966b1d16eeb}, !- Energy Input Ratio Function of Temperature Curve Name
  {388ba8ae-efb3-45d3-8b15-0d9193d84a03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c583760-78e8-4bb1-b51d-dc6b50a6cd8c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b278da6f-ae6e-4366-ab7d-e9b657ef47b4}, !- Handle
  Curve Biquadratic 113,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dae3eef7-8ed5-45cc-8921-5182950b9868}, !- Handle
  Curve Quadratic 133,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dc23be72-915a-4bcb-80f2-f11f0fd99634}, !- Handle
  Curve Biquadratic 114,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ad20438a-31a6-488d-9b64-0d225a17bfaa}, !- Handle
  Curve Quadratic 134,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f25f9c64-e70d-4d38-9f25-09f0f3aba318}, !- Handle
  Curve Quadratic 135,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {ee679e01-23a4-4b56-9db9-485034bfe5fd}, !- Handle
  Controller Outdoor Air 22,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0fa1bb31-86c2-4ac3-9966-829cdc95c560}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0fa1bb31-86c2-4ac3-9966-829cdc95c560}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1c9658e4-acf7-4a7a-a9ff-65d90e2db1b6}, !- Handle
  Air Loop HVAC Outdoor Air System 22,    !- Name
  {ee679e01-23a4-4b56-9db9-485034bfe5fd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {704f7fb2-99ba-4ec1-91c3-930c9d6f5570}, !- Mixed Air Node Name
  {eae6ab66-88b8-41b7-9267-dbf3e3a59832}, !- Outdoor Air Stream Node Name
  {fc4a2e18-37f5-44ad-9670-938215ee36b3}, !- Relief Air Stream Node Name
  {87183bd0-4f9e-43e1-916e-60e4fc310aa2}; !- Return Air Stream Node Name

OS:Node,
  {846cd97b-728e-4b2c-a115-45567833752e}, !- Handle
  Node 442,                               !- Name
  ,                                       !- Inlet Port
  {eae6ab66-88b8-41b7-9267-dbf3e3a59832}; !- Outlet Port

OS:Connection,
  {eae6ab66-88b8-41b7-9267-dbf3e3a59832}, !- Handle
  {044d5cec-d53f-4b21-9848-8fb662fd41ec}, !- Name
  {846cd97b-728e-4b2c-a115-45567833752e}, !- Source Object
  3,                                      !- Outlet Port
  {1c9658e4-acf7-4a7a-a9ff-65d90e2db1b6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {da5ceb59-94be-4c15-8c4e-a64db967cbdc}, !- Handle
  Node 443,                               !- Name
  {fc4a2e18-37f5-44ad-9670-938215ee36b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc4a2e18-37f5-44ad-9670-938215ee36b3}, !- Handle
  {cbd87f45-3154-45e1-8630-26001d4fa9ba}, !- Name
  {1c9658e4-acf7-4a7a-a9ff-65d90e2db1b6}, !- Source Object
  7,                                      !- Outlet Port
  {da5ceb59-94be-4c15-8c4e-a64db967cbdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2ba7fab-904e-49a4-af55-615ca91ee3a0}, !- Handle
  {12d32738-4c36-477b-bece-c26fb3d1195f}, !- Name
  {57971c04-3021-435f-8745-222b6630edc6}, !- Source Object
  9,                                      !- Outlet Port
  {92c6c98d-69e6-4a0d-867c-b2152f756c84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd9b7d62-f62c-4e86-9683-c76061ef6331}, !- Handle
  Node 444,                               !- Name
  {f3d88323-18d6-4ba5-8ee2-467783953b82}, !- Inlet Port
  {50f8ec44-7692-462e-9151-6bafe69ec86f}; !- Outlet Port

OS:Connection,
  {f3d88323-18d6-4ba5-8ee2-467783953b82}, !- Handle
  {2a46a792-546a-446f-836e-aa020f0d33df}, !- Name
  {578215d3-9b48-413d-96be-5cc1e07c6c79}, !- Source Object
  6,                                      !- Outlet Port
  {fd9b7d62-f62c-4e86-9683-c76061ef6331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50f8ec44-7692-462e-9151-6bafe69ec86f}, !- Handle
  {31cf6c7f-9327-4a0a-81a8-73001a13dd4c}, !- Name
  {fd9b7d62-f62c-4e86-9683-c76061ef6331}, !- Source Object
  3,                                      !- Outlet Port
  {57971c04-3021-435f-8745-222b6630edc6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ca6cc5ec-4cf2-447a-84d0-580ce78418cb}, !- Handle
  Node 445,                               !- Name
  {ec70f37a-ec2c-407c-8176-09257add7ea5}, !- Inlet Port
  {227ee901-52fc-428d-b4c5-8db9521872a7}; !- Outlet Port

OS:Connection,
  {ec70f37a-ec2c-407c-8176-09257add7ea5}, !- Handle
  {802a9f6e-e012-4843-9c57-3bf38697ac4c}, !- Name
  {186b376f-545d-487c-8091-3db144d190e9}, !- Source Object
  9,                                      !- Outlet Port
  {ca6cc5ec-4cf2-447a-84d0-580ce78418cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {227ee901-52fc-428d-b4c5-8db9521872a7}, !- Handle
  {9b3abde9-1b8d-4dd6-9bd6-057a44dc90a9}, !- Name
  {ca6cc5ec-4cf2-447a-84d0-580ce78418cb}, !- Source Object
  3,                                      !- Outlet Port
  {578215d3-9b48-413d-96be-5cc1e07c6c79}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {586880e5-43b6-4080-bf35-247e4a7b4e9d}, !- Handle
  Node 446,                               !- Name
  {704f7fb2-99ba-4ec1-91c3-930c9d6f5570}, !- Inlet Port
  {3ce218be-60a4-430b-97ec-ce8eff757405}; !- Outlet Port

OS:Connection,
  {87183bd0-4f9e-43e1-916e-60e4fc310aa2}, !- Handle
  {ee39859a-4963-4cd1-81fb-76a6f8fd9075}, !- Name
  {9b27851b-2bce-450b-87ca-64e06e20655f}, !- Source Object
  3,                                      !- Outlet Port
  {1c9658e4-acf7-4a7a-a9ff-65d90e2db1b6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {704f7fb2-99ba-4ec1-91c3-930c9d6f5570}, !- Handle
  {3ab752da-21a2-43df-b123-0ba72db36547}, !- Name
  {1c9658e4-acf7-4a7a-a9ff-65d90e2db1b6}, !- Source Object
  5,                                      !- Outlet Port
  {586880e5-43b6-4080-bf35-247e4a7b4e9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ce218be-60a4-430b-97ec-ce8eff757405}, !- Handle
  {346d6065-c668-4a36-9142-b164229af82d}, !- Name
  {586880e5-43b6-4080-bf35-247e4a7b4e9d}, !- Source Object
  3,                                      !- Outlet Port
  {186b376f-545d-487c-8091-3db144d190e9}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b39c4042-c100-4c85-851c-bd9395fa4dc1}, !- Handle
  Setpoint Manager Single Zone Reheat 21, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {74a73c51-b2de-4dd6-82f2-6b7e5ea63718}, !- Control Zone Name
  {92c6c98d-69e6-4a0d-867c-b2152f756c84}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b8c783e3-59a6-4187-acc7-bbfdf88c5254}, !- Handle
  Air Terminal Single Duct Uncontrolled 56, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  {99265bbf-e830-4485-937e-4d4649a0ef05}, !- Inlet Air Node Name
  {b50f6e22-7397-48b9-a695-c6c6787ec569}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fadcd62f-0657-4c67-b2d7-cc57893a6761}, !- Handle
  Node 447,                               !- Name
  {edc5fda8-b8d6-4b79-96f5-8019c856c903}, !- Inlet Port
  {46396310-e13c-4ad7-8925-1e3f2de13ad9}; !- Outlet Port

OS:Connection,
  {2ec56092-e83d-4c31-b8dc-a24799bf8947}, !- Handle
  {a90debb7-2f4b-4bc3-b196-8dbd8be0e976}, !- Name
  {74cb9a94-e260-4a31-99e0-f551d155c3a2}, !- Source Object
  3,                                      !- Outlet Port
  {1aa75932-9b22-49bb-b616-784c86874df1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {edc5fda8-b8d6-4b79-96f5-8019c856c903}, !- Handle
  {8184cf82-b01d-44d7-9a33-cab7977d7ff8}, !- Name
  {74a73c51-b2de-4dd6-82f2-6b7e5ea63718}, !- Source Object
  12,                                     !- Outlet Port
  {fadcd62f-0657-4c67-b2d7-cc57893a6761}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46396310-e13c-4ad7-8925-1e3f2de13ad9}, !- Handle
  {390562e0-8e3c-4930-b254-60de38273d39}, !- Name
  {fadcd62f-0657-4c67-b2d7-cc57893a6761}, !- Source Object
  3,                                      !- Outlet Port
  {8110a08d-fd56-4635-9d68-e41c1eed8df4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99265bbf-e830-4485-937e-4d4649a0ef05}, !- Handle
  {7d72a950-f297-4104-8070-7a0778ac64c7}, !- Name
  {2dc79885-3d1c-4f3c-91a1-4f1d44b24e90}, !- Source Object
  3,                                      !- Outlet Port
  {b8c783e3-59a6-4187-acc7-bbfdf88c5254}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b50f6e22-7397-48b9-a695-c6c6787ec569}, !- Handle
  {30c2e441-c01e-4e97-9a0a-95c41556ae9d}, !- Name
  {b8c783e3-59a6-4187-acc7-bbfdf88c5254}, !- Source Object
  4,                                      !- Outlet Port
  {74cb9a94-e260-4a31-99e0-f551d155c3a2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {188b688e-dd4d-4d50-80d2-61e1481ef164}, !- Handle
  Zone HVAC Baseboard Convective Electric 56, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {f149f13e-6014-4c95-989f-f78ff430b86b}, !- Handle
  Sp-FrontStorageFlr1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {36e3beb2-7d9c-42d4-890c-ac91115cf718}, !- Supply Side Inlet Node Name
  {b9c22137-e0e7-4abe-9156-7734a4cc1d29}, !- Demand Side Outlet Node Name
  {7ecaaab1-00c2-4c8f-abe6-634d5329c56e}, !- Demand Side Inlet Node A
  {7c2c9245-05e1-42b2-98a9-85e5a8a1af3a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fb161771-dc40-4da0-872d-a18e3edacb51}, !- Demand Mixer Name
  {3cb9f9d8-5f1b-4718-8193-d48184343a50}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {67c760c4-228a-426a-9d4e-9965be888083}, !- Handle
  Node 448,                               !- Name
  {36e3beb2-7d9c-42d4-890c-ac91115cf718}, !- Inlet Port
  {5ddaed35-fdf1-4922-9173-7d673d0e6448}; !- Outlet Port

OS:Node,
  {41f789d5-ea7a-4acc-b700-2e91b15b5a53}, !- Handle
  Node 449,                               !- Name
  {5ab7ef3b-eecc-4a3e-bd89-9ce5adf767bf}, !- Inlet Port
  {7c2c9245-05e1-42b2-98a9-85e5a8a1af3a}; !- Outlet Port

OS:Connection,
  {36e3beb2-7d9c-42d4-890c-ac91115cf718}, !- Handle
  {8cec3cfb-8cfa-4564-a408-d770551daf94}, !- Name
  {f149f13e-6014-4c95-989f-f78ff430b86b}, !- Source Object
  8,                                      !- Outlet Port
  {67c760c4-228a-426a-9d4e-9965be888083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c2c9245-05e1-42b2-98a9-85e5a8a1af3a}, !- Handle
  {c10cd68f-1b4a-4930-8503-e8592db33b69}, !- Name
  {41f789d5-ea7a-4acc-b700-2e91b15b5a53}, !- Source Object
  3,                                      !- Outlet Port
  {f149f13e-6014-4c95-989f-f78ff430b86b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4faa8765-78d0-4221-bb13-867f01fd8206}, !- Handle
  Node 450,                               !- Name
  {7ecaaab1-00c2-4c8f-abe6-634d5329c56e}, !- Inlet Port
  {31fc8631-8bb6-4f7b-833f-6797bbdf077e}; !- Outlet Port

OS:Node,
  {23cf0a74-0b15-49b4-8994-c3bbd5e97a5e}, !- Handle
  Node 451,                               !- Name
  {cd4e469a-4fad-418c-b1be-a972de26ccfb}, !- Inlet Port
  {b9c22137-e0e7-4abe-9156-7734a4cc1d29}; !- Outlet Port

OS:Node,
  {0f51b992-fd9b-49cf-8539-812ce49a5db9}, !- Handle
  Node 452,                               !- Name
  {1fbddb09-576d-4801-8b94-f5bed2f0bc22}, !- Inlet Port
  {95c8814e-595d-4f0f-a0f0-bf037d41c27c}; !- Outlet Port

OS:Connection,
  {7ecaaab1-00c2-4c8f-abe6-634d5329c56e}, !- Handle
  {b21ac00a-8d76-49f1-acd4-c65ea5563c18}, !- Name
  {f149f13e-6014-4c95-989f-f78ff430b86b}, !- Source Object
  10,                                     !- Outlet Port
  {4faa8765-78d0-4221-bb13-867f01fd8206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9c22137-e0e7-4abe-9156-7734a4cc1d29}, !- Handle
  {32f030c8-a51c-4e38-b5e8-20bd2b6e2049}, !- Name
  {23cf0a74-0b15-49b4-8994-c3bbd5e97a5e}, !- Source Object
  3,                                      !- Outlet Port
  {f149f13e-6014-4c95-989f-f78ff430b86b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3cb9f9d8-5f1b-4718-8193-d48184343a50}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {31fc8631-8bb6-4f7b-833f-6797bbdf077e}, !- Inlet Node Name
  {db019b2d-dc06-4b49-84a6-152f8530941a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fb161771-dc40-4da0-872d-a18e3edacb51}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {cd4e469a-4fad-418c-b1be-a972de26ccfb}, !- Outlet Node Name
  {89efba08-163c-4d5e-8607-f26b7c42f6d4}; !- Inlet Node Name 1

OS:Connection,
  {31fc8631-8bb6-4f7b-833f-6797bbdf077e}, !- Handle
  {30ed5a12-d515-4602-8e68-2cc16ccc1277}, !- Name
  {4faa8765-78d0-4221-bb13-867f01fd8206}, !- Source Object
  3,                                      !- Outlet Port
  {3cb9f9d8-5f1b-4718-8193-d48184343a50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd4e469a-4fad-418c-b1be-a972de26ccfb}, !- Handle
  {02260322-17dc-4e1d-9ccb-228d29e6cbe3}, !- Name
  {fb161771-dc40-4da0-872d-a18e3edacb51}, !- Source Object
  2,                                      !- Outlet Port
  {23cf0a74-0b15-49b4-8994-c3bbd5e97a5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {80df1365-6ac8-46dc-9ab5-e4df8d58ce87}, !- Handle
  {f149f13e-6014-4c95-989f-f78ff430b86b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {7844347d-841d-4ee7-b339-1ff073589a93}, !- Handle
  Fan Constant Volume 58,                 !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {17b35131-abb9-404f-96e3-2fab393c7ab4}, !- Air Inlet Node Name
  {5ab7ef3b-eecc-4a3e-bd89-9ce5adf767bf}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0fbf6ce2-c9d3-438b-9087-21e6a4d28989}, !- Handle
  Coil Heating Electric 58,               !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6588ca08-d4ab-410b-857e-3b85595faf39}, !- Air Inlet Node Name
  {3e5be8bc-075d-4f01-b7b2-053fc2303a9f}, !- Air Outlet Node Name
  {c2f49ca2-9b9d-41e1-891b-e30705d8de9f}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {67241aad-d675-4f53-98b2-047530ca49c5}, !- Handle
  Curve Biquadratic 115,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f53d8b63-9f74-4320-9efe-58ce1af70ad1}, !- Handle
  Curve Quadratic 136,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e49a9516-3730-48e8-92c1-619ccc275f43}, !- Handle
  Curve Biquadratic 116,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dde0cd23-d87d-40b6-ac43-d88935d9ec78}, !- Handle
  Curve Quadratic 137,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9e04c42e-0140-4bc5-94ba-525511fcdbd7}, !- Handle
  Curve Cubic 37,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {82f3827e-38ba-440f-9be9-6a31596a86d9}, !- Handle
  Coil Cooling DX Single Speed 58 1kBtu/hr 14.0SEER, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a0478dde-7f70-44ed-a65d-f27593083464}, !- Air Inlet Node Name
  {74905f77-8136-4483-96f8-d372f670d252}, !- Air Outlet Node Name
  {83decef3-23d0-4a0c-b0a7-943f2b6f5c35}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59cbb7f5-2a0c-4ffb-9aec-2cfd2aa6c6a1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74eaee40-cacd-4ee4-bc1f-e966b1d16eeb}, !- Energy Input Ratio Function of Temperature Curve Name
  {388ba8ae-efb3-45d3-8b15-0d9193d84a03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c583760-78e8-4bb1-b51d-dc6b50a6cd8c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {69413aa0-9d0d-4b35-8f04-731b3740c15d}, !- Handle
  Controller Outdoor Air 23,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8a53f2f2-b6ca-4993-9c5e-89d226eaff3c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8a53f2f2-b6ca-4993-9c5e-89d226eaff3c}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {30a3c3b9-895d-430f-8d74-5dca77f2e65d}, !- Handle
  Air Loop HVAC Outdoor Air System 23,    !- Name
  {69413aa0-9d0d-4b35-8f04-731b3740c15d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {021a9675-93c1-470f-9c01-0c0127f44056}, !- Mixed Air Node Name
  {56284859-3952-48df-b9f4-8f7e63f7b3d3}, !- Outdoor Air Stream Node Name
  {73e956bf-2b7d-461a-ab4c-7b88f978caed}, !- Relief Air Stream Node Name
  {5ddaed35-fdf1-4922-9173-7d673d0e6448}; !- Return Air Stream Node Name

OS:Node,
  {9c97dbde-e1c5-4a64-b8c3-e064fc22a0fe}, !- Handle
  Node 453,                               !- Name
  ,                                       !- Inlet Port
  {56284859-3952-48df-b9f4-8f7e63f7b3d3}; !- Outlet Port

OS:Connection,
  {56284859-3952-48df-b9f4-8f7e63f7b3d3}, !- Handle
  {49793fc6-36f3-4239-9a64-295f97bf5842}, !- Name
  {9c97dbde-e1c5-4a64-b8c3-e064fc22a0fe}, !- Source Object
  3,                                      !- Outlet Port
  {30a3c3b9-895d-430f-8d74-5dca77f2e65d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ac87ab3c-98a8-43cf-ba8c-39488547b4b5}, !- Handle
  Node 454,                               !- Name
  {73e956bf-2b7d-461a-ab4c-7b88f978caed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73e956bf-2b7d-461a-ab4c-7b88f978caed}, !- Handle
  {e2dae723-4fdc-4c45-bdc9-15855a397639}, !- Name
  {30a3c3b9-895d-430f-8d74-5dca77f2e65d}, !- Source Object
  7,                                      !- Outlet Port
  {ac87ab3c-98a8-43cf-ba8c-39488547b4b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ab7ef3b-eecc-4a3e-bd89-9ce5adf767bf}, !- Handle
  {0058e53f-b7f0-4e60-bf22-ec92411d4eb8}, !- Name
  {7844347d-841d-4ee7-b339-1ff073589a93}, !- Source Object
  9,                                      !- Outlet Port
  {41f789d5-ea7a-4acc-b700-2e91b15b5a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2f49ca2-9b9d-41e1-891b-e30705d8de9f}, !- Handle
  Node 455,                               !- Name
  {3e5be8bc-075d-4f01-b7b2-053fc2303a9f}, !- Inlet Port
  {17b35131-abb9-404f-96e3-2fab393c7ab4}; !- Outlet Port

OS:Connection,
  {3e5be8bc-075d-4f01-b7b2-053fc2303a9f}, !- Handle
  {6a048e89-04d2-4225-b5fd-73d8dab44e72}, !- Name
  {0fbf6ce2-c9d3-438b-9087-21e6a4d28989}, !- Source Object
  6,                                      !- Outlet Port
  {c2f49ca2-9b9d-41e1-891b-e30705d8de9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17b35131-abb9-404f-96e3-2fab393c7ab4}, !- Handle
  {a7479e0a-5713-4873-a919-0e23f04f3603}, !- Name
  {c2f49ca2-9b9d-41e1-891b-e30705d8de9f}, !- Source Object
  3,                                      !- Outlet Port
  {7844347d-841d-4ee7-b339-1ff073589a93}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ab50f492-33be-4b0a-a4ca-e191e026892c}, !- Handle
  Node 456,                               !- Name
  {74905f77-8136-4483-96f8-d372f670d252}, !- Inlet Port
  {6588ca08-d4ab-410b-857e-3b85595faf39}; !- Outlet Port

OS:Connection,
  {74905f77-8136-4483-96f8-d372f670d252}, !- Handle
  {3787988e-c9b2-45d8-a6ac-b043488ed213}, !- Name
  {82f3827e-38ba-440f-9be9-6a31596a86d9}, !- Source Object
  9,                                      !- Outlet Port
  {ab50f492-33be-4b0a-a4ca-e191e026892c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6588ca08-d4ab-410b-857e-3b85595faf39}, !- Handle
  {a070d226-6faf-49c0-b575-ffcdda477dd9}, !- Name
  {ab50f492-33be-4b0a-a4ca-e191e026892c}, !- Source Object
  3,                                      !- Outlet Port
  {0fbf6ce2-c9d3-438b-9087-21e6a4d28989}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5da65127-048e-4630-ab5d-cc140b02a852}, !- Handle
  Node 457,                               !- Name
  {021a9675-93c1-470f-9c01-0c0127f44056}, !- Inlet Port
  {a0478dde-7f70-44ed-a65d-f27593083464}; !- Outlet Port

OS:Connection,
  {5ddaed35-fdf1-4922-9173-7d673d0e6448}, !- Handle
  {46ea4fc0-b52c-4ec7-b717-d5ad7d557d82}, !- Name
  {67c760c4-228a-426a-9d4e-9965be888083}, !- Source Object
  3,                                      !- Outlet Port
  {30a3c3b9-895d-430f-8d74-5dca77f2e65d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {021a9675-93c1-470f-9c01-0c0127f44056}, !- Handle
  {d40a6222-4efc-4fe6-ad8a-6280a2a9fd2e}, !- Name
  {30a3c3b9-895d-430f-8d74-5dca77f2e65d}, !- Source Object
  5,                                      !- Outlet Port
  {5da65127-048e-4630-ab5d-cc140b02a852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0478dde-7f70-44ed-a65d-f27593083464}, !- Handle
  {9c2902cf-15d5-409b-9b50-63689393c258}, !- Name
  {5da65127-048e-4630-ab5d-cc140b02a852}, !- Source Object
  3,                                      !- Outlet Port
  {82f3827e-38ba-440f-9be9-6a31596a86d9}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9a8b98ef-6ce3-468b-9a3d-d1ab71471e0e}, !- Handle
  Setpoint Manager Single Zone Reheat 22, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {50c1c6a2-4ec3-4f6d-8f5e-f999f5d8134b}, !- Control Zone Name
  {41f789d5-ea7a-4acc-b700-2e91b15b5a53}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d2229ebc-fe19-496f-a37c-5bee14894a20}, !- Handle
  Air Terminal Single Duct Uncontrolled 57, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  {db019b2d-dc06-4b49-84a6-152f8530941a}, !- Inlet Air Node Name
  {1fbddb09-576d-4801-8b94-f5bed2f0bc22}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a3dd6377-dd29-4798-b3ac-b7c0e13b981f}, !- Handle
  Node 458,                               !- Name
  {e4eb003c-b0d6-4299-9fa4-587fbf33b093}, !- Inlet Port
  {89efba08-163c-4d5e-8607-f26b7c42f6d4}; !- Outlet Port

OS:Connection,
  {95c8814e-595d-4f0f-a0f0-bf037d41c27c}, !- Handle
  {b50dd790-2d56-40e1-9d10-58aa39b38823}, !- Name
  {0f51b992-fd9b-49cf-8539-812ce49a5db9}, !- Source Object
  3,                                      !- Outlet Port
  {cc96ea72-a1e4-4a48-8563-babb260c70f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4eb003c-b0d6-4299-9fa4-587fbf33b093}, !- Handle
  {0290721a-11d2-4b87-a0ad-9295b45039b0}, !- Name
  {50c1c6a2-4ec3-4f6d-8f5e-f999f5d8134b}, !- Source Object
  12,                                     !- Outlet Port
  {a3dd6377-dd29-4798-b3ac-b7c0e13b981f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89efba08-163c-4d5e-8607-f26b7c42f6d4}, !- Handle
  {b6ecdb83-22e8-4c58-9227-04ba8c901611}, !- Name
  {a3dd6377-dd29-4798-b3ac-b7c0e13b981f}, !- Source Object
  3,                                      !- Outlet Port
  {fb161771-dc40-4da0-872d-a18e3edacb51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db019b2d-dc06-4b49-84a6-152f8530941a}, !- Handle
  {1820684d-98fe-49e2-bd0d-aca2787a8f29}, !- Name
  {3cb9f9d8-5f1b-4718-8193-d48184343a50}, !- Source Object
  3,                                      !- Outlet Port
  {d2229ebc-fe19-496f-a37c-5bee14894a20}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1fbddb09-576d-4801-8b94-f5bed2f0bc22}, !- Handle
  {7b96e205-8bf1-43b0-8291-89cc2383649e}, !- Name
  {d2229ebc-fe19-496f-a37c-5bee14894a20}, !- Source Object
  4,                                      !- Outlet Port
  {0f51b992-fd9b-49cf-8539-812ce49a5db9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b9c0f64c-4e95-4ddc-aa84-414b655a53e7}, !- Handle
  Zone HVAC Baseboard Convective Electric 57, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {52d55f8a-1ed3-4594-a9a1-0c84c4f5e9d3}, !- Handle
  Sp-LaundryRoomFlr1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6ec18ba4-cfa4-49f7-80cd-d07386f68deb}, !- Supply Side Inlet Node Name
  {c4173cbb-7d27-4c1d-9600-537ef3e31e67}, !- Demand Side Outlet Node Name
  {a72c98cf-c256-475b-826b-cd7b6d3d3079}, !- Demand Side Inlet Node A
  {563075db-9235-4303-8b4d-0ca6e585ef20}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b186e87b-4bae-4af6-8d6d-2f8339da74a1}, !- Demand Mixer Name
  {dadc5790-e1c3-4677-8222-761bd1da0804}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {db7321ea-01d7-4085-b68f-0f3fa22ac76a}, !- Handle
  Node 459,                               !- Name
  {6ec18ba4-cfa4-49f7-80cd-d07386f68deb}, !- Inlet Port
  {ec96154d-de17-4b6c-90a4-8cb598318e0d}; !- Outlet Port

OS:Node,
  {79295041-68ea-4dab-a859-df34c873a382}, !- Handle
  Node 460,                               !- Name
  {65b95402-b7d0-469b-8ca9-e5af3689779a}, !- Inlet Port
  {563075db-9235-4303-8b4d-0ca6e585ef20}; !- Outlet Port

OS:Connection,
  {6ec18ba4-cfa4-49f7-80cd-d07386f68deb}, !- Handle
  {0e727a74-9483-4304-9362-878c2ebe1604}, !- Name
  {52d55f8a-1ed3-4594-a9a1-0c84c4f5e9d3}, !- Source Object
  8,                                      !- Outlet Port
  {db7321ea-01d7-4085-b68f-0f3fa22ac76a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {563075db-9235-4303-8b4d-0ca6e585ef20}, !- Handle
  {e5cbf628-be09-445c-9d4d-831691adccbd}, !- Name
  {79295041-68ea-4dab-a859-df34c873a382}, !- Source Object
  3,                                      !- Outlet Port
  {52d55f8a-1ed3-4594-a9a1-0c84c4f5e9d3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6b0d6f4d-f8cc-4434-b8ae-a6e32e4a05d0}, !- Handle
  Node 461,                               !- Name
  {a72c98cf-c256-475b-826b-cd7b6d3d3079}, !- Inlet Port
  {6d20ef3d-2654-47d9-9bb6-70109252e95a}; !- Outlet Port

OS:Node,
  {2efa062e-086b-4040-8f4b-df148b2b4499}, !- Handle
  Node 462,                               !- Name
  {36661d51-ddc1-427c-b86a-10c94432d35d}, !- Inlet Port
  {c4173cbb-7d27-4c1d-9600-537ef3e31e67}; !- Outlet Port

OS:Node,
  {ea08d572-ce56-4a79-9301-73a5994213ca}, !- Handle
  Node 463,                               !- Name
  {5ccfb727-f140-46dc-aecf-ff7527cb96c9}, !- Inlet Port
  {eada10d5-52c8-45d3-aa82-0e486f96151d}; !- Outlet Port

OS:Connection,
  {a72c98cf-c256-475b-826b-cd7b6d3d3079}, !- Handle
  {6436056b-5d40-4103-9dea-56c30a413f89}, !- Name
  {52d55f8a-1ed3-4594-a9a1-0c84c4f5e9d3}, !- Source Object
  10,                                     !- Outlet Port
  {6b0d6f4d-f8cc-4434-b8ae-a6e32e4a05d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4173cbb-7d27-4c1d-9600-537ef3e31e67}, !- Handle
  {797c71d6-ebbb-4e0b-946a-0cb25fd8a96b}, !- Name
  {2efa062e-086b-4040-8f4b-df148b2b4499}, !- Source Object
  3,                                      !- Outlet Port
  {52d55f8a-1ed3-4594-a9a1-0c84c4f5e9d3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dadc5790-e1c3-4677-8222-761bd1da0804}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {6d20ef3d-2654-47d9-9bb6-70109252e95a}, !- Inlet Node Name
  {8d9476ba-814b-4fea-b598-9d6a5422fbad}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b186e87b-4bae-4af6-8d6d-2f8339da74a1}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {36661d51-ddc1-427c-b86a-10c94432d35d}, !- Outlet Node Name
  {6bdee122-e3fd-4c02-abed-106832fd8e9c}; !- Inlet Node Name 1

OS:Connection,
  {6d20ef3d-2654-47d9-9bb6-70109252e95a}, !- Handle
  {97fb52e8-6501-4230-bf5d-a1c23dd0a7c0}, !- Name
  {6b0d6f4d-f8cc-4434-b8ae-a6e32e4a05d0}, !- Source Object
  3,                                      !- Outlet Port
  {dadc5790-e1c3-4677-8222-761bd1da0804}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36661d51-ddc1-427c-b86a-10c94432d35d}, !- Handle
  {409c32e4-2335-4f45-8417-18315198ecbf}, !- Name
  {b186e87b-4bae-4af6-8d6d-2f8339da74a1}, !- Source Object
  2,                                      !- Outlet Port
  {2efa062e-086b-4040-8f4b-df148b2b4499}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {71119ccf-5947-4970-9c14-90df224b1ea3}, !- Handle
  {52d55f8a-1ed3-4594-a9a1-0c84c4f5e9d3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {ef347cb0-dfb4-47a5-b5de-703d364fa7ae}, !- Handle
  Fan Constant Volume 59,                 !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bfed1fbc-37bd-40d4-b572-70e4e2807a36}, !- Air Inlet Node Name
  {65b95402-b7d0-469b-8ca9-e5af3689779a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {bcea6c71-d7b8-404d-9859-ae94e24beff7}, !- Handle
  Coil Heating Electric 59,               !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {53d47a1e-edeb-460c-bcd0-bc60262af0a1}, !- Air Inlet Node Name
  {80eed541-6187-448b-9a48-1907de482af4}, !- Air Outlet Node Name
  {aa760fa0-7be4-4c61-be6c-f9d600f34d18}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {19c72b61-cd4c-4e56-9a9d-7006abf3d97c}, !- Handle
  Curve Biquadratic 117,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {23aae147-cfe6-4297-984b-141f09e39081}, !- Handle
  Curve Quadratic 138,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {24fd61d2-4bc4-4d3d-9e1a-1a988a12e6b9}, !- Handle
  Curve Biquadratic 118,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {05363e93-9923-49b9-b18f-42d4ed26f5f5}, !- Handle
  Curve Quadratic 139,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7bf799f7-642f-456f-a735-d23cd91db965}, !- Handle
  Curve Cubic 38,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {084a3ac7-52fa-471d-b04e-5ba4b6780f51}, !- Handle
  Coil Cooling DX Single Speed 59 7kBtu/hr 14.0SEER, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0ca4237c-ce8c-4492-ba1d-717ed4841d66}, !- Air Inlet Node Name
  {ea3a8fdf-b196-4793-bf8c-a8e6efceb875}, !- Air Outlet Node Name
  {83decef3-23d0-4a0c-b0a7-943f2b6f5c35}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59cbb7f5-2a0c-4ffb-9aec-2cfd2aa6c6a1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74eaee40-cacd-4ee4-bc1f-e966b1d16eeb}, !- Energy Input Ratio Function of Temperature Curve Name
  {388ba8ae-efb3-45d3-8b15-0d9193d84a03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c583760-78e8-4bb1-b51d-dc6b50a6cd8c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {3fd4dc0f-c604-4317-9219-45ce1ed4aea9}, !- Handle
  Controller Outdoor Air 24,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {52fcdada-5baf-45ab-af15-1b7aaec2a030}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {52fcdada-5baf-45ab-af15-1b7aaec2a030}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {85feb87e-676c-4a8b-b90b-0c45405a9462}, !- Handle
  Air Loop HVAC Outdoor Air System 24,    !- Name
  {3fd4dc0f-c604-4317-9219-45ce1ed4aea9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {021b9b2d-f942-403d-9511-76b740f55311}, !- Mixed Air Node Name
  {21faeadd-5276-4b93-b65d-94bfcfaa047c}, !- Outdoor Air Stream Node Name
  {9552b230-83fe-45f4-a42f-1221b9a4f96c}, !- Relief Air Stream Node Name
  {ec96154d-de17-4b6c-90a4-8cb598318e0d}; !- Return Air Stream Node Name

OS:Node,
  {49ae02c9-0cdd-4d3c-acb5-f7b764c0faec}, !- Handle
  Node 464,                               !- Name
  ,                                       !- Inlet Port
  {21faeadd-5276-4b93-b65d-94bfcfaa047c}; !- Outlet Port

OS:Connection,
  {21faeadd-5276-4b93-b65d-94bfcfaa047c}, !- Handle
  {9ce076b1-3935-4391-b2ff-123be8970dba}, !- Name
  {49ae02c9-0cdd-4d3c-acb5-f7b764c0faec}, !- Source Object
  3,                                      !- Outlet Port
  {85feb87e-676c-4a8b-b90b-0c45405a9462}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fe032299-35e7-46d6-8485-953011333e97}, !- Handle
  Node 465,                               !- Name
  {9552b230-83fe-45f4-a42f-1221b9a4f96c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9552b230-83fe-45f4-a42f-1221b9a4f96c}, !- Handle
  {d4544bef-af86-4ba9-b7b3-7a0ff5e5af1c}, !- Name
  {85feb87e-676c-4a8b-b90b-0c45405a9462}, !- Source Object
  7,                                      !- Outlet Port
  {fe032299-35e7-46d6-8485-953011333e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65b95402-b7d0-469b-8ca9-e5af3689779a}, !- Handle
  {e4ce0f1c-a9ea-44c0-a371-f73ca8d8269f}, !- Name
  {ef347cb0-dfb4-47a5-b5de-703d364fa7ae}, !- Source Object
  9,                                      !- Outlet Port
  {79295041-68ea-4dab-a859-df34c873a382}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa760fa0-7be4-4c61-be6c-f9d600f34d18}, !- Handle
  Node 466,                               !- Name
  {80eed541-6187-448b-9a48-1907de482af4}, !- Inlet Port
  {bfed1fbc-37bd-40d4-b572-70e4e2807a36}; !- Outlet Port

OS:Connection,
  {80eed541-6187-448b-9a48-1907de482af4}, !- Handle
  {7f11e17b-c0d5-4734-8067-da3fcfc66930}, !- Name
  {bcea6c71-d7b8-404d-9859-ae94e24beff7}, !- Source Object
  6,                                      !- Outlet Port
  {aa760fa0-7be4-4c61-be6c-f9d600f34d18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfed1fbc-37bd-40d4-b572-70e4e2807a36}, !- Handle
  {f717885d-3012-4a50-933c-2b91e6a414eb}, !- Name
  {aa760fa0-7be4-4c61-be6c-f9d600f34d18}, !- Source Object
  3,                                      !- Outlet Port
  {ef347cb0-dfb4-47a5-b5de-703d364fa7ae}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ff904ac5-4a5d-44d6-843e-f5992c184fbf}, !- Handle
  Node 467,                               !- Name
  {ea3a8fdf-b196-4793-bf8c-a8e6efceb875}, !- Inlet Port
  {53d47a1e-edeb-460c-bcd0-bc60262af0a1}; !- Outlet Port

OS:Connection,
  {ea3a8fdf-b196-4793-bf8c-a8e6efceb875}, !- Handle
  {f084ca99-6971-4af9-a577-3027d865f140}, !- Name
  {084a3ac7-52fa-471d-b04e-5ba4b6780f51}, !- Source Object
  9,                                      !- Outlet Port
  {ff904ac5-4a5d-44d6-843e-f5992c184fbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53d47a1e-edeb-460c-bcd0-bc60262af0a1}, !- Handle
  {f9b93cd7-d988-4210-94af-c0f3fed8bfc7}, !- Name
  {ff904ac5-4a5d-44d6-843e-f5992c184fbf}, !- Source Object
  3,                                      !- Outlet Port
  {bcea6c71-d7b8-404d-9859-ae94e24beff7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c1aa7777-49aa-4868-82eb-15146e02d9cd}, !- Handle
  Node 468,                               !- Name
  {021b9b2d-f942-403d-9511-76b740f55311}, !- Inlet Port
  {0ca4237c-ce8c-4492-ba1d-717ed4841d66}; !- Outlet Port

OS:Connection,
  {ec96154d-de17-4b6c-90a4-8cb598318e0d}, !- Handle
  {bc1d7d46-7a0a-4c6f-ba1c-be0116e436f5}, !- Name
  {db7321ea-01d7-4085-b68f-0f3fa22ac76a}, !- Source Object
  3,                                      !- Outlet Port
  {85feb87e-676c-4a8b-b90b-0c45405a9462}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {021b9b2d-f942-403d-9511-76b740f55311}, !- Handle
  {b371612f-8970-41ae-92f0-5efdc95ea222}, !- Name
  {85feb87e-676c-4a8b-b90b-0c45405a9462}, !- Source Object
  5,                                      !- Outlet Port
  {c1aa7777-49aa-4868-82eb-15146e02d9cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ca4237c-ce8c-4492-ba1d-717ed4841d66}, !- Handle
  {d2bb105d-84fb-4505-a9e9-0dff41655d5b}, !- Name
  {c1aa7777-49aa-4868-82eb-15146e02d9cd}, !- Source Object
  3,                                      !- Outlet Port
  {084a3ac7-52fa-471d-b04e-5ba4b6780f51}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {712d49b8-f7f1-4675-99c8-ee66d0a5c3e3}, !- Handle
  Setpoint Manager Single Zone Reheat 23, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {188b6852-77b3-4b33-a26e-024cd12159aa}, !- Control Zone Name
  {79295041-68ea-4dab-a859-df34c873a382}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {46904445-51fa-447f-a1ce-a60d2df9e2c2}, !- Handle
  Air Terminal Single Duct Uncontrolled 58, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  {8d9476ba-814b-4fea-b598-9d6a5422fbad}, !- Inlet Air Node Name
  {5ccfb727-f140-46dc-aecf-ff7527cb96c9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f915ef13-5f09-4be2-b70c-a399a65d7b35}, !- Handle
  Node 469,                               !- Name
  {16d8a73d-011e-4cc0-bca9-6557c523c5af}, !- Inlet Port
  {6bdee122-e3fd-4c02-abed-106832fd8e9c}; !- Outlet Port

OS:Connection,
  {eada10d5-52c8-45d3-aa82-0e486f96151d}, !- Handle
  {0813acc7-2bec-43ee-8f57-e859688ef294}, !- Name
  {ea08d572-ce56-4a79-9301-73a5994213ca}, !- Source Object
  3,                                      !- Outlet Port
  {c8e04396-bb17-4fb6-99ec-359574c0a243}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16d8a73d-011e-4cc0-bca9-6557c523c5af}, !- Handle
  {c14a0d8d-25b8-4251-8993-1b9a8dcdf7e7}, !- Name
  {188b6852-77b3-4b33-a26e-024cd12159aa}, !- Source Object
  12,                                     !- Outlet Port
  {f915ef13-5f09-4be2-b70c-a399a65d7b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bdee122-e3fd-4c02-abed-106832fd8e9c}, !- Handle
  {4d687b09-680a-434f-b124-10bc39a65981}, !- Name
  {f915ef13-5f09-4be2-b70c-a399a65d7b35}, !- Source Object
  3,                                      !- Outlet Port
  {b186e87b-4bae-4af6-8d6d-2f8339da74a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d9476ba-814b-4fea-b598-9d6a5422fbad}, !- Handle
  {06e7dbbb-bf8c-4fe2-8f43-5f64481754c1}, !- Name
  {dadc5790-e1c3-4677-8222-761bd1da0804}, !- Source Object
  3,                                      !- Outlet Port
  {46904445-51fa-447f-a1ce-a60d2df9e2c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ccfb727-f140-46dc-aecf-ff7527cb96c9}, !- Handle
  {2e63d7f0-0eec-421f-87d9-3c978454661d}, !- Name
  {46904445-51fa-447f-a1ce-a60d2df9e2c2}, !- Source Object
  4,                                      !- Outlet Port
  {ea08d572-ce56-4a79-9301-73a5994213ca}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2a3c7071-4d6b-446f-8ec6-b119b05f6f7f}, !- Handle
  Zone HVAC Baseboard Convective Electric 58, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {1dbc8bac-ecee-4a68-a610-4af96be360f4}, !- Handle
  Sp-RearStorageFlr1 Sys-4 Flr-1 Sch-E HPlcmt-east ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {206a9048-6838-468c-8000-d1f982f5fb47}, !- Supply Side Inlet Node Name
  {2f789a14-8299-4b70-b618-d5dde1544baa}, !- Demand Side Outlet Node Name
  {ff44f1bc-77a9-4d3b-a36f-4b30a3ccdc20}, !- Demand Side Inlet Node A
  {dee2f380-262f-4dbc-b64c-2b3898f333b5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7e7608d1-7a63-47ce-9c98-e542634615fc}, !- Demand Mixer Name
  {099998ef-9396-4e01-acca-92213eebe5a7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9ebb89c8-c486-40f3-a8ba-0dc15a841058}, !- Handle
  Node 470,                               !- Name
  {206a9048-6838-468c-8000-d1f982f5fb47}, !- Inlet Port
  {f23a2a43-3640-4a4a-b675-106d7801f1d5}; !- Outlet Port

OS:Node,
  {32006ca1-7df5-4474-8b97-f5c952b95299}, !- Handle
  Node 471,                               !- Name
  {ec54622c-aa41-4aa7-8045-33b91baa3968}, !- Inlet Port
  {dee2f380-262f-4dbc-b64c-2b3898f333b5}; !- Outlet Port

OS:Connection,
  {206a9048-6838-468c-8000-d1f982f5fb47}, !- Handle
  {7665b1ea-7ee7-416a-ab89-6a661e11c416}, !- Name
  {1dbc8bac-ecee-4a68-a610-4af96be360f4}, !- Source Object
  8,                                      !- Outlet Port
  {9ebb89c8-c486-40f3-a8ba-0dc15a841058}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dee2f380-262f-4dbc-b64c-2b3898f333b5}, !- Handle
  {57172013-cf31-4e55-aa76-21fcc358f94f}, !- Name
  {32006ca1-7df5-4474-8b97-f5c952b95299}, !- Source Object
  3,                                      !- Outlet Port
  {1dbc8bac-ecee-4a68-a610-4af96be360f4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b0e01845-ac34-4b26-88ea-e293eec392f6}, !- Handle
  Node 472,                               !- Name
  {ff44f1bc-77a9-4d3b-a36f-4b30a3ccdc20}, !- Inlet Port
  {187e40ca-0579-4e92-910f-541327b545e1}; !- Outlet Port

OS:Node,
  {51697b93-e9f2-4187-8920-efb48ff629b4}, !- Handle
  Node 473,                               !- Name
  {4cee852d-fd4e-4a76-8777-dc2aff0ee7bf}, !- Inlet Port
  {2f789a14-8299-4b70-b618-d5dde1544baa}; !- Outlet Port

OS:Node,
  {97d0943a-cb18-4158-8b46-4cbcbdd2937b}, !- Handle
  Node 474,                               !- Name
  {5f947d13-68ca-4a8e-b0ea-ff20d124e5f1}, !- Inlet Port
  {9c441af9-cf86-4f77-978f-721a8ec62d44}; !- Outlet Port

OS:Connection,
  {ff44f1bc-77a9-4d3b-a36f-4b30a3ccdc20}, !- Handle
  {cd1fd95a-7b7a-4eb4-a4d5-39989c6bc48f}, !- Name
  {1dbc8bac-ecee-4a68-a610-4af96be360f4}, !- Source Object
  10,                                     !- Outlet Port
  {b0e01845-ac34-4b26-88ea-e293eec392f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f789a14-8299-4b70-b618-d5dde1544baa}, !- Handle
  {1265b89d-297b-47b7-88a9-9ce1e2b57d97}, !- Name
  {51697b93-e9f2-4187-8920-efb48ff629b4}, !- Source Object
  3,                                      !- Outlet Port
  {1dbc8bac-ecee-4a68-a610-4af96be360f4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {099998ef-9396-4e01-acca-92213eebe5a7}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {187e40ca-0579-4e92-910f-541327b545e1}, !- Inlet Node Name
  {44aaa90c-1755-4d5c-910b-bbac357ec84f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7e7608d1-7a63-47ce-9c98-e542634615fc}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {4cee852d-fd4e-4a76-8777-dc2aff0ee7bf}, !- Outlet Node Name
  {54b30fd8-d18c-4606-b240-8c95d3697200}; !- Inlet Node Name 1

OS:Connection,
  {187e40ca-0579-4e92-910f-541327b545e1}, !- Handle
  {6ace73cc-592c-448a-a572-f121983b120e}, !- Name
  {b0e01845-ac34-4b26-88ea-e293eec392f6}, !- Source Object
  3,                                      !- Outlet Port
  {099998ef-9396-4e01-acca-92213eebe5a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cee852d-fd4e-4a76-8777-dc2aff0ee7bf}, !- Handle
  {0bcc5546-0d13-494d-b6f5-ae3b58331385}, !- Name
  {7e7608d1-7a63-47ce-9c98-e542634615fc}, !- Source Object
  2,                                      !- Outlet Port
  {51697b93-e9f2-4187-8920-efb48ff629b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d1f84fa1-6370-4cee-9c26-2d904f325f22}, !- Handle
  {1dbc8bac-ecee-4a68-a610-4af96be360f4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {6360b82e-3b9f-48e1-94ac-e62b27d66256}, !- Handle
  Fan Constant Volume 60,                 !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {85f31d67-eb19-422d-a88e-4cbb3d07aa62}, !- Air Inlet Node Name
  {ec54622c-aa41-4aa7-8045-33b91baa3968}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c57fb82d-a47d-4f57-abe6-399924547f36}, !- Handle
  Coil Heating Electric 60,               !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8403d65a-e940-49de-81b4-6be27cda63a4}, !- Air Inlet Node Name
  {d2fc2fc1-3daf-4461-be75-b84e8d244f24}, !- Air Outlet Node Name
  {e119f4b7-1408-4d10-a17f-ac56c1eeab89}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {9d0249c9-1cc3-4910-ab4c-af537eb7bcec}, !- Handle
  Curve Biquadratic 119,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {58ba2829-34fd-4903-b817-26225b1fe058}, !- Handle
  Curve Quadratic 140,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f09959e4-3bfe-4235-a80d-e9da1d3638bc}, !- Handle
  Curve Biquadratic 120,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {47328dc1-3b5d-43b6-945b-a3311bc3a534}, !- Handle
  Curve Quadratic 141,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9f642549-1a66-4c94-97dd-c6c1da06f1a0}, !- Handle
  Curve Cubic 39,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {635e374c-c023-421f-994c-903bd42307b8}, !- Handle
  Coil Cooling DX Single Speed 60 3kBtu/hr 14.0SEER, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {05245244-fca2-4ca2-8e8f-467d99a9bc70}, !- Air Inlet Node Name
  {12218853-4535-4cf8-9694-1dc1c34f5902}, !- Air Outlet Node Name
  {83decef3-23d0-4a0c-b0a7-943f2b6f5c35}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59cbb7f5-2a0c-4ffb-9aec-2cfd2aa6c6a1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74eaee40-cacd-4ee4-bc1f-e966b1d16eeb}, !- Energy Input Ratio Function of Temperature Curve Name
  {388ba8ae-efb3-45d3-8b15-0d9193d84a03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c583760-78e8-4bb1-b51d-dc6b50a6cd8c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {bd82f6f2-263e-4a89-accb-8e075e488f2f}, !- Handle
  Controller Outdoor Air 25,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {91396325-8740-40b6-81b6-044284f9e8d9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {91396325-8740-40b6-81b6-044284f9e8d9}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9c73cd67-9ca8-40f8-a8aa-a550fb862295}, !- Handle
  Air Loop HVAC Outdoor Air System 25,    !- Name
  {bd82f6f2-263e-4a89-accb-8e075e488f2f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e487b730-4e8e-4353-9975-44d6adf1273d}, !- Mixed Air Node Name
  {4ca1cc07-76bd-4fc0-a4f6-26abf76516ba}, !- Outdoor Air Stream Node Name
  {ebe9d5e0-d68b-4016-9acc-a9956bbdeabc}, !- Relief Air Stream Node Name
  {f23a2a43-3640-4a4a-b675-106d7801f1d5}; !- Return Air Stream Node Name

OS:Node,
  {688fd68d-a724-40fc-aec8-f0906651de56}, !- Handle
  Node 475,                               !- Name
  ,                                       !- Inlet Port
  {4ca1cc07-76bd-4fc0-a4f6-26abf76516ba}; !- Outlet Port

OS:Connection,
  {4ca1cc07-76bd-4fc0-a4f6-26abf76516ba}, !- Handle
  {4fee9334-f031-4308-968b-cfd5a3975b27}, !- Name
  {688fd68d-a724-40fc-aec8-f0906651de56}, !- Source Object
  3,                                      !- Outlet Port
  {9c73cd67-9ca8-40f8-a8aa-a550fb862295}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bad745d2-3286-4974-bbc7-c116ffe461bf}, !- Handle
  Node 476,                               !- Name
  {ebe9d5e0-d68b-4016-9acc-a9956bbdeabc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebe9d5e0-d68b-4016-9acc-a9956bbdeabc}, !- Handle
  {93620bae-e11c-4823-b861-98d4a6737ddc}, !- Name
  {9c73cd67-9ca8-40f8-a8aa-a550fb862295}, !- Source Object
  7,                                      !- Outlet Port
  {bad745d2-3286-4974-bbc7-c116ffe461bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec54622c-aa41-4aa7-8045-33b91baa3968}, !- Handle
  {c7846093-d60a-4851-b409-9e36859cfc46}, !- Name
  {6360b82e-3b9f-48e1-94ac-e62b27d66256}, !- Source Object
  9,                                      !- Outlet Port
  {32006ca1-7df5-4474-8b97-f5c952b95299}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e119f4b7-1408-4d10-a17f-ac56c1eeab89}, !- Handle
  Node 477,                               !- Name
  {d2fc2fc1-3daf-4461-be75-b84e8d244f24}, !- Inlet Port
  {85f31d67-eb19-422d-a88e-4cbb3d07aa62}; !- Outlet Port

OS:Connection,
  {d2fc2fc1-3daf-4461-be75-b84e8d244f24}, !- Handle
  {d218e5d1-9477-4a89-adfd-ada2b4c7bb84}, !- Name
  {c57fb82d-a47d-4f57-abe6-399924547f36}, !- Source Object
  6,                                      !- Outlet Port
  {e119f4b7-1408-4d10-a17f-ac56c1eeab89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85f31d67-eb19-422d-a88e-4cbb3d07aa62}, !- Handle
  {efac2430-73af-4a00-a6d0-342c62da1d0a}, !- Name
  {e119f4b7-1408-4d10-a17f-ac56c1eeab89}, !- Source Object
  3,                                      !- Outlet Port
  {6360b82e-3b9f-48e1-94ac-e62b27d66256}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6fd956e3-9fa9-44f5-a4bb-5997b8cc26a8}, !- Handle
  Node 478,                               !- Name
  {12218853-4535-4cf8-9694-1dc1c34f5902}, !- Inlet Port
  {8403d65a-e940-49de-81b4-6be27cda63a4}; !- Outlet Port

OS:Connection,
  {12218853-4535-4cf8-9694-1dc1c34f5902}, !- Handle
  {83cb1fd5-0909-4d98-b922-6a5dc4a06d08}, !- Name
  {635e374c-c023-421f-994c-903bd42307b8}, !- Source Object
  9,                                      !- Outlet Port
  {6fd956e3-9fa9-44f5-a4bb-5997b8cc26a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8403d65a-e940-49de-81b4-6be27cda63a4}, !- Handle
  {80d4806a-4fd0-4545-bebe-564c9c3d905b}, !- Name
  {6fd956e3-9fa9-44f5-a4bb-5997b8cc26a8}, !- Source Object
  3,                                      !- Outlet Port
  {c57fb82d-a47d-4f57-abe6-399924547f36}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2abe30d3-be22-41e6-a3dd-c8d818ecb4fb}, !- Handle
  Node 479,                               !- Name
  {e487b730-4e8e-4353-9975-44d6adf1273d}, !- Inlet Port
  {05245244-fca2-4ca2-8e8f-467d99a9bc70}; !- Outlet Port

OS:Connection,
  {f23a2a43-3640-4a4a-b675-106d7801f1d5}, !- Handle
  {b2d80474-0039-44b2-8886-056ee881c1d3}, !- Name
  {9ebb89c8-c486-40f3-a8ba-0dc15a841058}, !- Source Object
  3,                                      !- Outlet Port
  {9c73cd67-9ca8-40f8-a8aa-a550fb862295}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e487b730-4e8e-4353-9975-44d6adf1273d}, !- Handle
  {0a438e92-ff84-4637-a63f-89ea271cb0d3}, !- Name
  {9c73cd67-9ca8-40f8-a8aa-a550fb862295}, !- Source Object
  5,                                      !- Outlet Port
  {2abe30d3-be22-41e6-a3dd-c8d818ecb4fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05245244-fca2-4ca2-8e8f-467d99a9bc70}, !- Handle
  {57368698-6045-4bce-aad0-9979dbb52ab5}, !- Name
  {2abe30d3-be22-41e6-a3dd-c8d818ecb4fb}, !- Source Object
  3,                                      !- Outlet Port
  {635e374c-c023-421f-994c-903bd42307b8}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {698dd6fd-0996-45da-b2f5-56eca58a53e9}, !- Handle
  Setpoint Manager Single Zone Reheat 24, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b8234710-f08f-4133-abd4-6bc8e8f3c48d}, !- Control Zone Name
  {32006ca1-7df5-4474-8b97-f5c952b95299}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d30a982a-9fbc-446b-a309-fd8518ab3a5f}, !- Handle
  Air Terminal Single Duct Uncontrolled 59, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  {44aaa90c-1755-4d5c-910b-bbac357ec84f}, !- Inlet Air Node Name
  {5f947d13-68ca-4a8e-b0ea-ff20d124e5f1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fed6129b-a421-43c8-a805-cb28b7f9116f}, !- Handle
  Node 480,                               !- Name
  {24dc97fa-6608-4b1c-b390-ac00abeaa16a}, !- Inlet Port
  {54b30fd8-d18c-4606-b240-8c95d3697200}; !- Outlet Port

OS:Connection,
  {9c441af9-cf86-4f77-978f-721a8ec62d44}, !- Handle
  {4a1f82f5-d36a-444a-a3b7-55769e136a82}, !- Name
  {97d0943a-cb18-4158-8b46-4cbcbdd2937b}, !- Source Object
  3,                                      !- Outlet Port
  {70b0429f-fcd4-47ab-beac-32a09c8e3121}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24dc97fa-6608-4b1c-b390-ac00abeaa16a}, !- Handle
  {26f7054f-8982-4a62-aeb2-9450962a16a0}, !- Name
  {b8234710-f08f-4133-abd4-6bc8e8f3c48d}, !- Source Object
  12,                                     !- Outlet Port
  {fed6129b-a421-43c8-a805-cb28b7f9116f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54b30fd8-d18c-4606-b240-8c95d3697200}, !- Handle
  {bdd70591-74fe-4c52-8178-6334f74c0017}, !- Name
  {fed6129b-a421-43c8-a805-cb28b7f9116f}, !- Source Object
  3,                                      !- Outlet Port
  {7e7608d1-7a63-47ce-9c98-e542634615fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44aaa90c-1755-4d5c-910b-bbac357ec84f}, !- Handle
  {d872412c-bbd6-49a9-91cf-05c58e7400ff}, !- Name
  {099998ef-9396-4e01-acca-92213eebe5a7}, !- Source Object
  3,                                      !- Outlet Port
  {d30a982a-9fbc-446b-a309-fd8518ab3a5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f947d13-68ca-4a8e-b0ea-ff20d124e5f1}, !- Handle
  {47cd8366-9ab6-464d-ba77-7a8a3b636a25}, !- Name
  {d30a982a-9fbc-446b-a309-fd8518ab3a5f}, !- Source Object
  4,                                      !- Outlet Port
  {97d0943a-cb18-4158-8b46-4cbcbdd2937b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7d055b3c-5866-479e-bd38-ed85d666d457}, !- Handle
  Zone HVAC Baseboard Convective Electric 59, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {d9600656-a9c1-4ebc-888d-8d05860637b3}, !- Handle
  Sp-FrontStorageFlr2 Sys-4 Flr-2 Sch-E HPlcmt-north ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {83842c45-bd9d-4eb1-bf4b-a6bc93d62aa0}, !- Supply Side Inlet Node Name
  {66904527-5db5-4172-8966-bf032452e316}, !- Demand Side Outlet Node Name
  {08267581-523b-45d0-8966-3c1b0a73068a}, !- Demand Side Inlet Node A
  {a6086078-df03-49e9-bbd4-f20f874a9da2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a94b4bd8-b461-4161-a1c3-4b82e80720df}, !- Demand Mixer Name
  {a762944d-167b-4f44-a1a8-2cc8b5a7ae3a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c2193b39-e6a2-46f5-862c-bd1f1bd91396}, !- Handle
  Node 481,                               !- Name
  {83842c45-bd9d-4eb1-bf4b-a6bc93d62aa0}, !- Inlet Port
  {7309bd7d-15c8-4c05-a99f-92144dd2bf23}; !- Outlet Port

OS:Node,
  {064152b8-5530-40a9-9d82-9c77ffae5d74}, !- Handle
  Node 482,                               !- Name
  {37d69349-7ec5-4ba6-9098-6167d6eb7faf}, !- Inlet Port
  {a6086078-df03-49e9-bbd4-f20f874a9da2}; !- Outlet Port

OS:Connection,
  {83842c45-bd9d-4eb1-bf4b-a6bc93d62aa0}, !- Handle
  {0e8f41d8-7077-45bf-b43a-6699dcea9432}, !- Name
  {d9600656-a9c1-4ebc-888d-8d05860637b3}, !- Source Object
  8,                                      !- Outlet Port
  {c2193b39-e6a2-46f5-862c-bd1f1bd91396}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6086078-df03-49e9-bbd4-f20f874a9da2}, !- Handle
  {ea8ffe5d-25f7-4d9d-bb57-b7601fefa1cb}, !- Name
  {064152b8-5530-40a9-9d82-9c77ffae5d74}, !- Source Object
  3,                                      !- Outlet Port
  {d9600656-a9c1-4ebc-888d-8d05860637b3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1f57c449-ff3b-4dce-bf88-590321ddc7f4}, !- Handle
  Node 483,                               !- Name
  {08267581-523b-45d0-8966-3c1b0a73068a}, !- Inlet Port
  {9b625ecf-c5d6-49b5-be07-9023fb2b503b}; !- Outlet Port

OS:Node,
  {ce772d7c-8b03-48f2-8625-a407d8220df6}, !- Handle
  Node 484,                               !- Name
  {1dc2735c-83ad-4dd4-b025-ae5fa4034d09}, !- Inlet Port
  {66904527-5db5-4172-8966-bf032452e316}; !- Outlet Port

OS:Node,
  {963a6dd0-e7f9-4495-8643-b13b962d7681}, !- Handle
  Node 485,                               !- Name
  {3adda639-f516-4f20-9587-83bc72b58d60}, !- Inlet Port
  {49bc4567-e284-429d-8d3a-d4b32e73ec13}; !- Outlet Port

OS:Connection,
  {08267581-523b-45d0-8966-3c1b0a73068a}, !- Handle
  {592a49e4-b319-4cab-affa-211fe5639c42}, !- Name
  {d9600656-a9c1-4ebc-888d-8d05860637b3}, !- Source Object
  10,                                     !- Outlet Port
  {1f57c449-ff3b-4dce-bf88-590321ddc7f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66904527-5db5-4172-8966-bf032452e316}, !- Handle
  {5f16227c-b5be-44e9-9c77-96fc374d02aa}, !- Name
  {ce772d7c-8b03-48f2-8625-a407d8220df6}, !- Source Object
  3,                                      !- Outlet Port
  {d9600656-a9c1-4ebc-888d-8d05860637b3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a762944d-167b-4f44-a1a8-2cc8b5a7ae3a}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {9b625ecf-c5d6-49b5-be07-9023fb2b503b}, !- Inlet Node Name
  {43a886ff-2d09-40ca-bcf3-4756799ed723}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a94b4bd8-b461-4161-a1c3-4b82e80720df}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {1dc2735c-83ad-4dd4-b025-ae5fa4034d09}, !- Outlet Node Name
  {54286d6f-9e51-4ffb-8e1f-faf252e56022}; !- Inlet Node Name 1

OS:Connection,
  {9b625ecf-c5d6-49b5-be07-9023fb2b503b}, !- Handle
  {4ea57ea5-2d08-4f48-9383-b55220fb0c78}, !- Name
  {1f57c449-ff3b-4dce-bf88-590321ddc7f4}, !- Source Object
  3,                                      !- Outlet Port
  {a762944d-167b-4f44-a1a8-2cc8b5a7ae3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dc2735c-83ad-4dd4-b025-ae5fa4034d09}, !- Handle
  {7e51ccf6-e959-4352-a343-1bc2d24ddb2c}, !- Name
  {a94b4bd8-b461-4161-a1c3-4b82e80720df}, !- Source Object
  2,                                      !- Outlet Port
  {ce772d7c-8b03-48f2-8625-a407d8220df6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ac8d430d-3033-47db-8251-ec70329c12d8}, !- Handle
  {d9600656-a9c1-4ebc-888d-8d05860637b3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {8c719eb4-ad54-4f31-9ba9-827747d4942e}, !- Handle
  Fan Constant Volume 61,                 !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9e87ca5d-248f-4432-b3cc-fa1fb6bafed7}, !- Air Inlet Node Name
  {37d69349-7ec5-4ba6-9098-6167d6eb7faf}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2bcdcb5f-7e40-4bc7-9271-c539bd9db08f}, !- Handle
  Coil Heating Electric 61,               !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a504853d-0c01-479d-999a-70d727068f2a}, !- Air Inlet Node Name
  {165107bc-7b28-470f-b252-1cb9fa586c9a}, !- Air Outlet Node Name
  {54c6ab01-a07c-4a97-aa09-546752cd5f6a}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {c1832dc1-d95b-4b52-86ed-cdf79feba98c}, !- Handle
  Curve Biquadratic 121,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cd16e7d1-273a-4e1f-9cc4-5c22b28310e5}, !- Handle
  Curve Quadratic 142,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ecfbc7be-3356-4742-aee2-781e4d62443a}, !- Handle
  Curve Biquadratic 122,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5e261a02-fa63-44b3-82c4-3c270ed327c2}, !- Handle
  Curve Quadratic 143,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f84a8746-7a63-4a09-8b9a-3bf0eb8819f3}, !- Handle
  Curve Cubic 40,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3cd04a9b-fe7f-4e15-9697-e0f5132c278c}, !- Handle
  Coil Cooling DX Single Speed 61 1kBtu/hr 14.0SEER, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d53783cb-780b-482e-a045-2827176955d1}, !- Air Inlet Node Name
  {02505cb9-a8b2-477e-8899-8a22fd57b08e}, !- Air Outlet Node Name
  {83decef3-23d0-4a0c-b0a7-943f2b6f5c35}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59cbb7f5-2a0c-4ffb-9aec-2cfd2aa6c6a1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74eaee40-cacd-4ee4-bc1f-e966b1d16eeb}, !- Energy Input Ratio Function of Temperature Curve Name
  {388ba8ae-efb3-45d3-8b15-0d9193d84a03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c583760-78e8-4bb1-b51d-dc6b50a6cd8c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {522dc882-fae7-497d-af25-a8fd615a4ff6}, !- Handle
  Controller Outdoor Air 26,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {aae0779a-db06-464d-9459-a14d7d9180d8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {aae0779a-db06-464d-9459-a14d7d9180d8}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8aca7a1c-419e-4268-9827-cb6c12d7798b}, !- Handle
  Air Loop HVAC Outdoor Air System 26,    !- Name
  {522dc882-fae7-497d-af25-a8fd615a4ff6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {093a7bff-d464-4f5a-86eb-2d6100df9bb0}, !- Mixed Air Node Name
  {55d753fb-3c28-4899-9c3d-d7dfd9363969}, !- Outdoor Air Stream Node Name
  {9e6e837c-1e38-4e9b-a7ce-b6bd3d183af3}, !- Relief Air Stream Node Name
  {7309bd7d-15c8-4c05-a99f-92144dd2bf23}; !- Return Air Stream Node Name

OS:Node,
  {e06bb2c8-ec35-4cb3-8ed3-0ee2c0b5d3db}, !- Handle
  Node 486,                               !- Name
  ,                                       !- Inlet Port
  {55d753fb-3c28-4899-9c3d-d7dfd9363969}; !- Outlet Port

OS:Connection,
  {55d753fb-3c28-4899-9c3d-d7dfd9363969}, !- Handle
  {60b0d5c2-0699-4d3f-b12a-80ffc8cc15ce}, !- Name
  {e06bb2c8-ec35-4cb3-8ed3-0ee2c0b5d3db}, !- Source Object
  3,                                      !- Outlet Port
  {8aca7a1c-419e-4268-9827-cb6c12d7798b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {324062b2-f254-45e8-9ffe-7c8031188410}, !- Handle
  Node 487,                               !- Name
  {9e6e837c-1e38-4e9b-a7ce-b6bd3d183af3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e6e837c-1e38-4e9b-a7ce-b6bd3d183af3}, !- Handle
  {e98b8cb5-1128-44cd-8773-995f596a5e39}, !- Name
  {8aca7a1c-419e-4268-9827-cb6c12d7798b}, !- Source Object
  7,                                      !- Outlet Port
  {324062b2-f254-45e8-9ffe-7c8031188410}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37d69349-7ec5-4ba6-9098-6167d6eb7faf}, !- Handle
  {4a03b5fa-8b7c-42ee-aed3-ae13359fe813}, !- Name
  {8c719eb4-ad54-4f31-9ba9-827747d4942e}, !- Source Object
  9,                                      !- Outlet Port
  {064152b8-5530-40a9-9d82-9c77ffae5d74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54c6ab01-a07c-4a97-aa09-546752cd5f6a}, !- Handle
  Node 488,                               !- Name
  {165107bc-7b28-470f-b252-1cb9fa586c9a}, !- Inlet Port
  {9e87ca5d-248f-4432-b3cc-fa1fb6bafed7}; !- Outlet Port

OS:Connection,
  {165107bc-7b28-470f-b252-1cb9fa586c9a}, !- Handle
  {8df12b97-42d6-44e5-81b2-3e351cda1448}, !- Name
  {2bcdcb5f-7e40-4bc7-9271-c539bd9db08f}, !- Source Object
  6,                                      !- Outlet Port
  {54c6ab01-a07c-4a97-aa09-546752cd5f6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e87ca5d-248f-4432-b3cc-fa1fb6bafed7}, !- Handle
  {42cda06a-c3d3-4ad5-815d-cb80f3e8348a}, !- Name
  {54c6ab01-a07c-4a97-aa09-546752cd5f6a}, !- Source Object
  3,                                      !- Outlet Port
  {8c719eb4-ad54-4f31-9ba9-827747d4942e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c845636d-e603-41ea-b375-c99084419a7b}, !- Handle
  Node 489,                               !- Name
  {02505cb9-a8b2-477e-8899-8a22fd57b08e}, !- Inlet Port
  {a504853d-0c01-479d-999a-70d727068f2a}; !- Outlet Port

OS:Connection,
  {02505cb9-a8b2-477e-8899-8a22fd57b08e}, !- Handle
  {a2d0e573-da4c-49d8-b36b-341ab1592b74}, !- Name
  {3cd04a9b-fe7f-4e15-9697-e0f5132c278c}, !- Source Object
  9,                                      !- Outlet Port
  {c845636d-e603-41ea-b375-c99084419a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a504853d-0c01-479d-999a-70d727068f2a}, !- Handle
  {559aa548-4438-426d-ad42-050b573e0a12}, !- Name
  {c845636d-e603-41ea-b375-c99084419a7b}, !- Source Object
  3,                                      !- Outlet Port
  {2bcdcb5f-7e40-4bc7-9271-c539bd9db08f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5c6c7b7f-b851-4898-b5ac-d2126193bb5e}, !- Handle
  Node 490,                               !- Name
  {093a7bff-d464-4f5a-86eb-2d6100df9bb0}, !- Inlet Port
  {d53783cb-780b-482e-a045-2827176955d1}; !- Outlet Port

OS:Connection,
  {7309bd7d-15c8-4c05-a99f-92144dd2bf23}, !- Handle
  {9bbff1e8-c45a-4ba0-b98c-1a2802b733a4}, !- Name
  {c2193b39-e6a2-46f5-862c-bd1f1bd91396}, !- Source Object
  3,                                      !- Outlet Port
  {8aca7a1c-419e-4268-9827-cb6c12d7798b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {093a7bff-d464-4f5a-86eb-2d6100df9bb0}, !- Handle
  {4e8cf807-fa34-4692-818b-4d5243b6db99}, !- Name
  {8aca7a1c-419e-4268-9827-cb6c12d7798b}, !- Source Object
  5,                                      !- Outlet Port
  {5c6c7b7f-b851-4898-b5ac-d2126193bb5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d53783cb-780b-482e-a045-2827176955d1}, !- Handle
  {60cfadf7-ba55-4057-98fb-f5982481d160}, !- Name
  {5c6c7b7f-b851-4898-b5ac-d2126193bb5e}, !- Source Object
  3,                                      !- Outlet Port
  {3cd04a9b-fe7f-4e15-9697-e0f5132c278c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {29b9cf66-9ce1-4de5-8c32-c3b2f0f6cd2d}, !- Handle
  Setpoint Manager Single Zone Reheat 25, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a5eb8ad4-129b-4ec1-8246-d51e3daaca3a}, !- Control Zone Name
  {064152b8-5530-40a9-9d82-9c77ffae5d74}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a7ccf22f-c800-44e7-bce0-972ebff991a1}, !- Handle
  Air Terminal Single Duct Uncontrolled 60, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  {43a886ff-2d09-40ca-bcf3-4756799ed723}, !- Inlet Air Node Name
  {3adda639-f516-4f20-9587-83bc72b58d60}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {51290dab-c579-4512-81d6-9f10a07a4c67}, !- Handle
  Node 491,                               !- Name
  {0c757598-cc97-43a9-861c-a0ebbe95ac1e}, !- Inlet Port
  {54286d6f-9e51-4ffb-8e1f-faf252e56022}; !- Outlet Port

OS:Connection,
  {49bc4567-e284-429d-8d3a-d4b32e73ec13}, !- Handle
  {23a862c4-ae01-4171-9baf-b6b9c24ea5ca}, !- Name
  {963a6dd0-e7f9-4495-8643-b13b962d7681}, !- Source Object
  3,                                      !- Outlet Port
  {7cc274c2-012c-4bb5-97a2-9e9b9f151d4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c757598-cc97-43a9-861c-a0ebbe95ac1e}, !- Handle
  {f1d7493e-d258-4756-a5ab-eb68bba38079}, !- Name
  {a5eb8ad4-129b-4ec1-8246-d51e3daaca3a}, !- Source Object
  12,                                     !- Outlet Port
  {51290dab-c579-4512-81d6-9f10a07a4c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54286d6f-9e51-4ffb-8e1f-faf252e56022}, !- Handle
  {aaa43469-cd92-4b19-8a07-133200032f69}, !- Name
  {51290dab-c579-4512-81d6-9f10a07a4c67}, !- Source Object
  3,                                      !- Outlet Port
  {a94b4bd8-b461-4161-a1c3-4b82e80720df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43a886ff-2d09-40ca-bcf3-4756799ed723}, !- Handle
  {dd8427fc-ffda-409b-aea6-ca825bfc48c6}, !- Name
  {a762944d-167b-4f44-a1a8-2cc8b5a7ae3a}, !- Source Object
  3,                                      !- Outlet Port
  {a7ccf22f-c800-44e7-bce0-972ebff991a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3adda639-f516-4f20-9587-83bc72b58d60}, !- Handle
  {9069f6c1-8e62-4ebc-a9cd-ba1101d56951}, !- Name
  {a7ccf22f-c800-44e7-bce0-972ebff991a1}, !- Source Object
  4,                                      !- Outlet Port
  {963a6dd0-e7f9-4495-8643-b13b962d7681}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1b5b6482-4908-4573-9990-9b4e444a10c4}, !- Handle
  Zone HVAC Baseboard Convective Electric 60, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {4e7240ea-c2b0-43cb-b3a0-c4f921e0c8bf}, !- Handle
  Sp-RearStorageFlr2 Sys-4 Flr-2 Sch-E HPlcmt-east ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bb38ff32-84d0-41fc-ad31-aeaa8ab3d0f1}, !- Supply Side Inlet Node Name
  {31415a32-f817-4e57-845b-a34d7247d960}, !- Demand Side Outlet Node Name
  {bc6dd95e-3e2b-4ce3-bdcd-423d42c13caf}, !- Demand Side Inlet Node A
  {d5da9a35-213a-4385-a927-c2011cc699c3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f553f325-a2c1-4655-b6b4-8b84b6f509fa}, !- Demand Mixer Name
  {ab519b83-35ef-47f4-ad0c-03c8bcfd6d1f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8b8b266c-86f6-4cfe-b27f-370041573199}, !- Handle
  Node 492,                               !- Name
  {bb38ff32-84d0-41fc-ad31-aeaa8ab3d0f1}, !- Inlet Port
  {b9bf3782-7452-4fcd-9dfd-1e4ea635e53f}; !- Outlet Port

OS:Node,
  {98c0cddd-6a41-4769-a2fd-5159833e9838}, !- Handle
  Node 493,                               !- Name
  {77c22518-cc43-430f-a6d5-7e5ef9877773}, !- Inlet Port
  {d5da9a35-213a-4385-a927-c2011cc699c3}; !- Outlet Port

OS:Connection,
  {bb38ff32-84d0-41fc-ad31-aeaa8ab3d0f1}, !- Handle
  {aca4519c-c2be-44a8-b69c-d376ed3d6287}, !- Name
  {4e7240ea-c2b0-43cb-b3a0-c4f921e0c8bf}, !- Source Object
  8,                                      !- Outlet Port
  {8b8b266c-86f6-4cfe-b27f-370041573199}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5da9a35-213a-4385-a927-c2011cc699c3}, !- Handle
  {35d294d4-a638-45eb-9793-32528378363e}, !- Name
  {98c0cddd-6a41-4769-a2fd-5159833e9838}, !- Source Object
  3,                                      !- Outlet Port
  {4e7240ea-c2b0-43cb-b3a0-c4f921e0c8bf}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a175b902-45b0-4e86-9521-d8898c1e4f42}, !- Handle
  Node 494,                               !- Name
  {bc6dd95e-3e2b-4ce3-bdcd-423d42c13caf}, !- Inlet Port
  {e86386bd-1d75-4940-864a-15daf37ae42a}; !- Outlet Port

OS:Node,
  {d1ed9766-0979-4f7f-86eb-62280960336b}, !- Handle
  Node 495,                               !- Name
  {3cd06827-6218-4918-8a03-102ae923c984}, !- Inlet Port
  {31415a32-f817-4e57-845b-a34d7247d960}; !- Outlet Port

OS:Node,
  {0a2a0397-239c-446e-b804-cc0be868c20b}, !- Handle
  Node 496,                               !- Name
  {cf0d1870-66a0-412d-ae61-069f0fd69be0}, !- Inlet Port
  {ca852bbe-fe8e-4b06-bfe5-dadd1ece3d49}; !- Outlet Port

OS:Connection,
  {bc6dd95e-3e2b-4ce3-bdcd-423d42c13caf}, !- Handle
  {cede6a22-e0ab-409d-9eb0-b976d8c60fcd}, !- Name
  {4e7240ea-c2b0-43cb-b3a0-c4f921e0c8bf}, !- Source Object
  10,                                     !- Outlet Port
  {a175b902-45b0-4e86-9521-d8898c1e4f42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31415a32-f817-4e57-845b-a34d7247d960}, !- Handle
  {34265c14-a017-47ae-901f-ee910b4145cb}, !- Name
  {d1ed9766-0979-4f7f-86eb-62280960336b}, !- Source Object
  3,                                      !- Outlet Port
  {4e7240ea-c2b0-43cb-b3a0-c4f921e0c8bf}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ab519b83-35ef-47f4-ad0c-03c8bcfd6d1f}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {e86386bd-1d75-4940-864a-15daf37ae42a}, !- Inlet Node Name
  {fd535564-8ce4-4ad4-88ac-e826914ea307}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f553f325-a2c1-4655-b6b4-8b84b6f509fa}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {3cd06827-6218-4918-8a03-102ae923c984}, !- Outlet Node Name
  {c0445d05-d3c1-4a2b-a9bc-84b874a2b071}; !- Inlet Node Name 1

OS:Connection,
  {e86386bd-1d75-4940-864a-15daf37ae42a}, !- Handle
  {ff5e60ba-2729-4e7b-91e5-e3eea2a4a73f}, !- Name
  {a175b902-45b0-4e86-9521-d8898c1e4f42}, !- Source Object
  3,                                      !- Outlet Port
  {ab519b83-35ef-47f4-ad0c-03c8bcfd6d1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cd06827-6218-4918-8a03-102ae923c984}, !- Handle
  {06d3771b-3277-4125-beb6-157e51d98b36}, !- Name
  {f553f325-a2c1-4655-b6b4-8b84b6f509fa}, !- Source Object
  2,                                      !- Outlet Port
  {d1ed9766-0979-4f7f-86eb-62280960336b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3309d6fc-022a-4298-84be-21e6ebd74867}, !- Handle
  {4e7240ea-c2b0-43cb-b3a0-c4f921e0c8bf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {833985aa-c6fc-48a4-b7f3-6d978152ef79}, !- Handle
  Fan Constant Volume 62,                 !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c2c4be92-825e-461d-8374-9eef3ac1d3f6}, !- Air Inlet Node Name
  {77c22518-cc43-430f-a6d5-7e5ef9877773}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {576c44d1-f78a-4ed8-9135-9cc7377e0cdb}, !- Handle
  Coil Heating Electric 62,               !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {acb7ca19-702a-4e64-8c49-a02e11bc08cc}, !- Air Inlet Node Name
  {5729cbce-05d9-4ebc-86b8-375cec0faf4f}, !- Air Outlet Node Name
  {ea306acf-9c26-4c21-baf0-2e9df10e6989}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {e5b12092-8e00-4b03-b0af-b964e2f255f9}, !- Handle
  Curve Biquadratic 123,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7cae57ae-5316-4088-abbd-74f85579e4e8}, !- Handle
  Curve Quadratic 144,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2345c05b-b7cf-48a7-b56a-c663c587fa62}, !- Handle
  Curve Biquadratic 124,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c2ac4124-b10b-4333-831d-255ab7a771b8}, !- Handle
  Curve Quadratic 145,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3bb883f6-eeac-4fdc-a259-0c3127bdc8fd}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a3a215d9-7806-47d9-be44-e0dd05519e40}, !- Handle
  Coil Cooling DX Single Speed 62 2kBtu/hr 14.0SEER, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {df545118-eafb-4f51-aabd-99ea54096272}, !- Air Inlet Node Name
  {0aa08215-a683-4687-8a94-61d58b501795}, !- Air Outlet Node Name
  {83decef3-23d0-4a0c-b0a7-943f2b6f5c35}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59cbb7f5-2a0c-4ffb-9aec-2cfd2aa6c6a1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74eaee40-cacd-4ee4-bc1f-e966b1d16eeb}, !- Energy Input Ratio Function of Temperature Curve Name
  {388ba8ae-efb3-45d3-8b15-0d9193d84a03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c583760-78e8-4bb1-b51d-dc6b50a6cd8c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {2f359f1b-c057-4b3a-9b9f-3e77136abe67}, !- Handle
  Controller Outdoor Air 27,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6b04f065-6516-403e-8202-f577cbdc8c47}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6b04f065-6516-403e-8202-f577cbdc8c47}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c7b38de2-c61d-4c9a-93aa-d88340797c73}, !- Handle
  Air Loop HVAC Outdoor Air System 27,    !- Name
  {2f359f1b-c057-4b3a-9b9f-3e77136abe67}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {47812640-7031-44fe-8b22-b912c364fd29}, !- Mixed Air Node Name
  {c0a449f5-ddfb-45de-9f0d-0bb713769158}, !- Outdoor Air Stream Node Name
  {61851e27-def5-4a4c-a74a-5b40646f6789}, !- Relief Air Stream Node Name
  {b9bf3782-7452-4fcd-9dfd-1e4ea635e53f}; !- Return Air Stream Node Name

OS:Node,
  {6fab93a5-7717-490f-b64d-dd3242884fee}, !- Handle
  Node 497,                               !- Name
  ,                                       !- Inlet Port
  {c0a449f5-ddfb-45de-9f0d-0bb713769158}; !- Outlet Port

OS:Connection,
  {c0a449f5-ddfb-45de-9f0d-0bb713769158}, !- Handle
  {e4e31e47-f2a7-4eee-9677-92144a105c62}, !- Name
  {6fab93a5-7717-490f-b64d-dd3242884fee}, !- Source Object
  3,                                      !- Outlet Port
  {c7b38de2-c61d-4c9a-93aa-d88340797c73}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {443b00c6-5c1c-4521-bf9d-8d8e5e9879be}, !- Handle
  Node 498,                               !- Name
  {61851e27-def5-4a4c-a74a-5b40646f6789}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61851e27-def5-4a4c-a74a-5b40646f6789}, !- Handle
  {3ef08ce8-61cd-416c-9c55-19278c632e6d}, !- Name
  {c7b38de2-c61d-4c9a-93aa-d88340797c73}, !- Source Object
  7,                                      !- Outlet Port
  {443b00c6-5c1c-4521-bf9d-8d8e5e9879be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77c22518-cc43-430f-a6d5-7e5ef9877773}, !- Handle
  {f6067fbf-6b87-4d07-b871-4f90ae4fa869}, !- Name
  {833985aa-c6fc-48a4-b7f3-6d978152ef79}, !- Source Object
  9,                                      !- Outlet Port
  {98c0cddd-6a41-4769-a2fd-5159833e9838}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea306acf-9c26-4c21-baf0-2e9df10e6989}, !- Handle
  Node 499,                               !- Name
  {5729cbce-05d9-4ebc-86b8-375cec0faf4f}, !- Inlet Port
  {c2c4be92-825e-461d-8374-9eef3ac1d3f6}; !- Outlet Port

OS:Connection,
  {5729cbce-05d9-4ebc-86b8-375cec0faf4f}, !- Handle
  {7175dbe9-cbe7-41cf-9ede-8a6f27b6cac4}, !- Name
  {576c44d1-f78a-4ed8-9135-9cc7377e0cdb}, !- Source Object
  6,                                      !- Outlet Port
  {ea306acf-9c26-4c21-baf0-2e9df10e6989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2c4be92-825e-461d-8374-9eef3ac1d3f6}, !- Handle
  {125b9dfa-46a8-4112-b933-3b32cf7685af}, !- Name
  {ea306acf-9c26-4c21-baf0-2e9df10e6989}, !- Source Object
  3,                                      !- Outlet Port
  {833985aa-c6fc-48a4-b7f3-6d978152ef79}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c2d97a71-025e-4a94-aeda-f3d99ce2c26b}, !- Handle
  Node 500,                               !- Name
  {0aa08215-a683-4687-8a94-61d58b501795}, !- Inlet Port
  {acb7ca19-702a-4e64-8c49-a02e11bc08cc}; !- Outlet Port

OS:Connection,
  {0aa08215-a683-4687-8a94-61d58b501795}, !- Handle
  {67b5ee76-3140-4eb4-b73d-824e66d3fe2f}, !- Name
  {a3a215d9-7806-47d9-be44-e0dd05519e40}, !- Source Object
  9,                                      !- Outlet Port
  {c2d97a71-025e-4a94-aeda-f3d99ce2c26b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acb7ca19-702a-4e64-8c49-a02e11bc08cc}, !- Handle
  {baa2610e-0984-4ca9-9963-a7ad5abd6df3}, !- Name
  {c2d97a71-025e-4a94-aeda-f3d99ce2c26b}, !- Source Object
  3,                                      !- Outlet Port
  {576c44d1-f78a-4ed8-9135-9cc7377e0cdb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5d08069c-5ceb-43dd-9f79-a2ba9f1be450}, !- Handle
  Node 501,                               !- Name
  {47812640-7031-44fe-8b22-b912c364fd29}, !- Inlet Port
  {df545118-eafb-4f51-aabd-99ea54096272}; !- Outlet Port

OS:Connection,
  {b9bf3782-7452-4fcd-9dfd-1e4ea635e53f}, !- Handle
  {def326af-78bd-4f86-9061-c3e3e350d84c}, !- Name
  {8b8b266c-86f6-4cfe-b27f-370041573199}, !- Source Object
  3,                                      !- Outlet Port
  {c7b38de2-c61d-4c9a-93aa-d88340797c73}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {47812640-7031-44fe-8b22-b912c364fd29}, !- Handle
  {e02f58ff-bdee-4d4f-90d5-bb036107bddb}, !- Name
  {c7b38de2-c61d-4c9a-93aa-d88340797c73}, !- Source Object
  5,                                      !- Outlet Port
  {5d08069c-5ceb-43dd-9f79-a2ba9f1be450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df545118-eafb-4f51-aabd-99ea54096272}, !- Handle
  {36dca066-67cc-4722-8054-c0895e18372a}, !- Name
  {5d08069c-5ceb-43dd-9f79-a2ba9f1be450}, !- Source Object
  3,                                      !- Outlet Port
  {a3a215d9-7806-47d9-be44-e0dd05519e40}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {335647dc-5ef8-4a97-a2f1-7779d7da0d2d}, !- Handle
  Setpoint Manager Single Zone Reheat 26, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {686e56a7-1374-4dcc-89af-9159839edc48}, !- Control Zone Name
  {98c0cddd-6a41-4769-a2fd-5159833e9838}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8d879735-404d-43fe-81c2-ef13094bb674}, !- Handle
  Air Terminal Single Duct Uncontrolled 61, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  {fd535564-8ce4-4ad4-88ac-e826914ea307}, !- Inlet Air Node Name
  {cf0d1870-66a0-412d-ae61-069f0fd69be0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {696dad0e-cc26-46fd-b66b-7004c2780943}, !- Handle
  Node 502,                               !- Name
  {69fe0476-5328-4554-9f3e-de2cce7d346f}, !- Inlet Port
  {c0445d05-d3c1-4a2b-a9bc-84b874a2b071}; !- Outlet Port

OS:Connection,
  {ca852bbe-fe8e-4b06-bfe5-dadd1ece3d49}, !- Handle
  {2fa8e241-2b32-4c25-80a7-e04772cdf705}, !- Name
  {0a2a0397-239c-446e-b804-cc0be868c20b}, !- Source Object
  3,                                      !- Outlet Port
  {2380ac02-3de0-4954-b848-88a53baf8afd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69fe0476-5328-4554-9f3e-de2cce7d346f}, !- Handle
  {6a3ea2ce-cb51-4115-8270-99de96ef96f0}, !- Name
  {686e56a7-1374-4dcc-89af-9159839edc48}, !- Source Object
  12,                                     !- Outlet Port
  {696dad0e-cc26-46fd-b66b-7004c2780943}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0445d05-d3c1-4a2b-a9bc-84b874a2b071}, !- Handle
  {bd2663c5-5e27-4b1c-b134-230e0c21f417}, !- Name
  {696dad0e-cc26-46fd-b66b-7004c2780943}, !- Source Object
  3,                                      !- Outlet Port
  {f553f325-a2c1-4655-b6b4-8b84b6f509fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd535564-8ce4-4ad4-88ac-e826914ea307}, !- Handle
  {6e28be5e-9691-40da-93bd-d6ef06669aaa}, !- Name
  {ab519b83-35ef-47f4-ad0c-03c8bcfd6d1f}, !- Source Object
  3,                                      !- Outlet Port
  {8d879735-404d-43fe-81c2-ef13094bb674}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf0d1870-66a0-412d-ae61-069f0fd69be0}, !- Handle
  {b7fbc28f-cd27-4450-895f-138db4462714}, !- Name
  {8d879735-404d-43fe-81c2-ef13094bb674}, !- Source Object
  4,                                      !- Outlet Port
  {0a2a0397-239c-446e-b804-cc0be868c20b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4c7fd16d-2659-4e65-ad27-42fdc7714145}, !- Handle
  Zone HVAC Baseboard Convective Electric 61, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {531aaeaa-6d2e-454b-a275-16264990d496}, !- Handle
  Sp-FrontStorageFlr3 Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {04eb451a-2cc1-4e4f-b9fa-4ad4f45e0eac}, !- Supply Side Inlet Node Name
  {22771d70-ad7a-4ec6-9c8f-a96a63825c20}, !- Demand Side Outlet Node Name
  {6c641635-4754-4383-80b1-8df64cbe32f3}, !- Demand Side Inlet Node A
  {da4a5873-f2b1-46a7-95de-23727f311f4d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b6b6ca16-71df-436e-b616-3708cb0922b4}, !- Demand Mixer Name
  {57b515df-0d8a-4d75-8869-0151730e2530}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4c750cb7-3b3b-4bd7-a1ca-162d32c2810c}, !- Handle
  Node 503,                               !- Name
  {04eb451a-2cc1-4e4f-b9fa-4ad4f45e0eac}, !- Inlet Port
  {330c185d-e2da-428f-aa53-9a3811b7da6a}; !- Outlet Port

OS:Node,
  {c54434a7-697a-4194-9514-88b4f6a01216}, !- Handle
  Node 504,                               !- Name
  {59806d6f-b30c-4af4-b837-91782516efd3}, !- Inlet Port
  {da4a5873-f2b1-46a7-95de-23727f311f4d}; !- Outlet Port

OS:Connection,
  {04eb451a-2cc1-4e4f-b9fa-4ad4f45e0eac}, !- Handle
  {30c0ef3f-c5df-4f2c-917c-871d491d8b2b}, !- Name
  {531aaeaa-6d2e-454b-a275-16264990d496}, !- Source Object
  8,                                      !- Outlet Port
  {4c750cb7-3b3b-4bd7-a1ca-162d32c2810c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da4a5873-f2b1-46a7-95de-23727f311f4d}, !- Handle
  {47fdd1d2-420f-4a4c-8777-1a6ee5703459}, !- Name
  {c54434a7-697a-4194-9514-88b4f6a01216}, !- Source Object
  3,                                      !- Outlet Port
  {531aaeaa-6d2e-454b-a275-16264990d496}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ebdd7e87-a4a8-4b25-ba60-5708c879c44a}, !- Handle
  Node 505,                               !- Name
  {6c641635-4754-4383-80b1-8df64cbe32f3}, !- Inlet Port
  {fdcd3478-d605-4a38-894c-0db82d2846a1}; !- Outlet Port

OS:Node,
  {455a25ba-744a-4aec-a3f9-4c49e106058a}, !- Handle
  Node 506,                               !- Name
  {a5fdf177-cf46-48d0-8036-f39ce71c4ccb}, !- Inlet Port
  {22771d70-ad7a-4ec6-9c8f-a96a63825c20}; !- Outlet Port

OS:Node,
  {84abc6f2-86ec-49b2-b7b3-32655508f5ec}, !- Handle
  Node 507,                               !- Name
  {38b330f0-3054-475f-b1b9-abf9a0c19190}, !- Inlet Port
  {4888bffb-9623-4897-aa0e-c3cef5d57b38}; !- Outlet Port

OS:Connection,
  {6c641635-4754-4383-80b1-8df64cbe32f3}, !- Handle
  {9a1c1dcb-200c-484d-988c-654aed36d9ad}, !- Name
  {531aaeaa-6d2e-454b-a275-16264990d496}, !- Source Object
  10,                                     !- Outlet Port
  {ebdd7e87-a4a8-4b25-ba60-5708c879c44a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22771d70-ad7a-4ec6-9c8f-a96a63825c20}, !- Handle
  {a5d488db-1995-450b-83a4-335e12bcab23}, !- Name
  {455a25ba-744a-4aec-a3f9-4c49e106058a}, !- Source Object
  3,                                      !- Outlet Port
  {531aaeaa-6d2e-454b-a275-16264990d496}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {57b515df-0d8a-4d75-8869-0151730e2530}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {fdcd3478-d605-4a38-894c-0db82d2846a1}, !- Inlet Node Name
  {135420ea-f4ce-4970-978f-e59cb2b19dd7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b6b6ca16-71df-436e-b616-3708cb0922b4}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {a5fdf177-cf46-48d0-8036-f39ce71c4ccb}, !- Outlet Node Name
  {a2842cef-ecf2-450e-a5aa-cd216aec99ab}; !- Inlet Node Name 1

OS:Connection,
  {fdcd3478-d605-4a38-894c-0db82d2846a1}, !- Handle
  {b7c1287b-7ec0-4835-8e7b-0bc8734adb5a}, !- Name
  {ebdd7e87-a4a8-4b25-ba60-5708c879c44a}, !- Source Object
  3,                                      !- Outlet Port
  {57b515df-0d8a-4d75-8869-0151730e2530}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5fdf177-cf46-48d0-8036-f39ce71c4ccb}, !- Handle
  {6db679d6-4478-40a3-ab13-087544f0558d}, !- Name
  {b6b6ca16-71df-436e-b616-3708cb0922b4}, !- Source Object
  2,                                      !- Outlet Port
  {455a25ba-744a-4aec-a3f9-4c49e106058a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2dcc59f8-44f7-4f60-84e6-eb6a70e0df7c}, !- Handle
  {531aaeaa-6d2e-454b-a275-16264990d496}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {9ba92dff-b797-4813-bb8e-8ce4a9aa2041}, !- Handle
  Fan Constant Volume 63,                 !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9d6bc691-f681-4161-8944-4f9d9b5fdbcf}, !- Air Inlet Node Name
  {59806d6f-b30c-4af4-b837-91782516efd3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3ab75ff3-76a7-4820-b50a-2c8a9f885b20}, !- Handle
  Coil Heating Electric 63,               !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {addc64e6-afc2-4762-8c4a-4b83ec549875}, !- Air Inlet Node Name
  {7cae293b-b35e-4bce-869d-6adabe21850a}, !- Air Outlet Node Name
  {e89c1844-4df7-4aca-98f6-4565b09abbb2}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {25ab8638-023e-4698-8581-27c351c28a06}, !- Handle
  Curve Biquadratic 125,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {93364160-e926-482c-a9fb-6715b5669c24}, !- Handle
  Curve Quadratic 146,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a22bde32-5e54-4bb0-bf04-7ed6bd83d4aa}, !- Handle
  Curve Biquadratic 126,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {61e7ce37-de36-49ff-8d33-1ad3482bd79c}, !- Handle
  Curve Quadratic 147,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {62ac1fdd-8227-455a-9642-4d0578ce5157}, !- Handle
  Curve Cubic 42,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4d2ae414-72f7-4d67-9a2f-319991cc5137}, !- Handle
  Coil Cooling DX Single Speed 63 1kBtu/hr 14.0SEER, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {fa945420-9902-4842-9f9d-43ebce49d0b2}, !- Air Inlet Node Name
  {7f1ef99b-3ec8-400d-904d-09b081051dfa}, !- Air Outlet Node Name
  {83decef3-23d0-4a0c-b0a7-943f2b6f5c35}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59cbb7f5-2a0c-4ffb-9aec-2cfd2aa6c6a1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74eaee40-cacd-4ee4-bc1f-e966b1d16eeb}, !- Energy Input Ratio Function of Temperature Curve Name
  {388ba8ae-efb3-45d3-8b15-0d9193d84a03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c583760-78e8-4bb1-b51d-dc6b50a6cd8c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {efba4c09-716d-4a78-a3b1-b9ff65419b60}, !- Handle
  Controller Outdoor Air 28,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3a9dcfdc-dd9e-4257-85a9-9d9b3bfcb4f0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3a9dcfdc-dd9e-4257-85a9-9d9b3bfcb4f0}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cb2c7fbf-0164-4f5d-ae75-95285dd59b76}, !- Handle
  Air Loop HVAC Outdoor Air System 28,    !- Name
  {efba4c09-716d-4a78-a3b1-b9ff65419b60}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {60f4019e-c713-4263-b008-d9f530869a6f}, !- Mixed Air Node Name
  {61fe3ab4-c7fd-419c-8ccb-033e6f20605c}, !- Outdoor Air Stream Node Name
  {7d92c0a5-8b44-43a7-954b-f0cbefbf8239}, !- Relief Air Stream Node Name
  {330c185d-e2da-428f-aa53-9a3811b7da6a}; !- Return Air Stream Node Name

OS:Node,
  {e1ac07fb-ac93-44db-8240-7acb63b89231}, !- Handle
  Node 508,                               !- Name
  ,                                       !- Inlet Port
  {61fe3ab4-c7fd-419c-8ccb-033e6f20605c}; !- Outlet Port

OS:Connection,
  {61fe3ab4-c7fd-419c-8ccb-033e6f20605c}, !- Handle
  {12cc5133-2bad-48e3-bb36-965078e9535c}, !- Name
  {e1ac07fb-ac93-44db-8240-7acb63b89231}, !- Source Object
  3,                                      !- Outlet Port
  {cb2c7fbf-0164-4f5d-ae75-95285dd59b76}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3798c16d-c7a0-47dc-83eb-be307fe873fd}, !- Handle
  Node 509,                               !- Name
  {7d92c0a5-8b44-43a7-954b-f0cbefbf8239}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d92c0a5-8b44-43a7-954b-f0cbefbf8239}, !- Handle
  {a0f3eb6d-9cb5-42f2-bd4a-dc68a699f810}, !- Name
  {cb2c7fbf-0164-4f5d-ae75-95285dd59b76}, !- Source Object
  7,                                      !- Outlet Port
  {3798c16d-c7a0-47dc-83eb-be307fe873fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59806d6f-b30c-4af4-b837-91782516efd3}, !- Handle
  {66b4189a-bafd-47cc-9a76-bdee0c1b07e9}, !- Name
  {9ba92dff-b797-4813-bb8e-8ce4a9aa2041}, !- Source Object
  9,                                      !- Outlet Port
  {c54434a7-697a-4194-9514-88b4f6a01216}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e89c1844-4df7-4aca-98f6-4565b09abbb2}, !- Handle
  Node 510,                               !- Name
  {7cae293b-b35e-4bce-869d-6adabe21850a}, !- Inlet Port
  {9d6bc691-f681-4161-8944-4f9d9b5fdbcf}; !- Outlet Port

OS:Connection,
  {7cae293b-b35e-4bce-869d-6adabe21850a}, !- Handle
  {096ca1ed-4ac7-41b9-8fd4-7c0c13e70702}, !- Name
  {3ab75ff3-76a7-4820-b50a-2c8a9f885b20}, !- Source Object
  6,                                      !- Outlet Port
  {e89c1844-4df7-4aca-98f6-4565b09abbb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d6bc691-f681-4161-8944-4f9d9b5fdbcf}, !- Handle
  {abeb2188-063d-423c-a962-6a4ca6a94391}, !- Name
  {e89c1844-4df7-4aca-98f6-4565b09abbb2}, !- Source Object
  3,                                      !- Outlet Port
  {9ba92dff-b797-4813-bb8e-8ce4a9aa2041}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3022b1b1-d941-44ce-afd5-c78b7c6f152b}, !- Handle
  Node 511,                               !- Name
  {7f1ef99b-3ec8-400d-904d-09b081051dfa}, !- Inlet Port
  {addc64e6-afc2-4762-8c4a-4b83ec549875}; !- Outlet Port

OS:Connection,
  {7f1ef99b-3ec8-400d-904d-09b081051dfa}, !- Handle
  {f877f447-4219-4a9c-9e7f-e5fb156fff17}, !- Name
  {4d2ae414-72f7-4d67-9a2f-319991cc5137}, !- Source Object
  9,                                      !- Outlet Port
  {3022b1b1-d941-44ce-afd5-c78b7c6f152b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {addc64e6-afc2-4762-8c4a-4b83ec549875}, !- Handle
  {10a55682-42c8-44c7-841a-43d7cd08d761}, !- Name
  {3022b1b1-d941-44ce-afd5-c78b7c6f152b}, !- Source Object
  3,                                      !- Outlet Port
  {3ab75ff3-76a7-4820-b50a-2c8a9f885b20}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8a5a885c-90be-41c7-a4f1-886d240448d4}, !- Handle
  Node 512,                               !- Name
  {60f4019e-c713-4263-b008-d9f530869a6f}, !- Inlet Port
  {fa945420-9902-4842-9f9d-43ebce49d0b2}; !- Outlet Port

OS:Connection,
  {330c185d-e2da-428f-aa53-9a3811b7da6a}, !- Handle
  {3822436d-4e86-4817-b1b3-747e97fc3ab6}, !- Name
  {4c750cb7-3b3b-4bd7-a1ca-162d32c2810c}, !- Source Object
  3,                                      !- Outlet Port
  {cb2c7fbf-0164-4f5d-ae75-95285dd59b76}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {60f4019e-c713-4263-b008-d9f530869a6f}, !- Handle
  {d350db54-3f13-4016-bc00-76cad68335b1}, !- Name
  {cb2c7fbf-0164-4f5d-ae75-95285dd59b76}, !- Source Object
  5,                                      !- Outlet Port
  {8a5a885c-90be-41c7-a4f1-886d240448d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa945420-9902-4842-9f9d-43ebce49d0b2}, !- Handle
  {420d3906-d41d-4efc-ab12-b9df25bde87b}, !- Name
  {8a5a885c-90be-41c7-a4f1-886d240448d4}, !- Source Object
  3,                                      !- Outlet Port
  {4d2ae414-72f7-4d67-9a2f-319991cc5137}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7167c3ba-f4cb-4057-85b4-3077c86819f9}, !- Handle
  Setpoint Manager Single Zone Reheat 27, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9e30f56e-e3e8-401f-a4c9-e680d6edf9d9}, !- Control Zone Name
  {c54434a7-697a-4194-9514-88b4f6a01216}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {fa9b5ba5-e13a-4e22-92df-0bb5cc4f2b1b}, !- Handle
  Air Terminal Single Duct Uncontrolled 62, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  {135420ea-f4ce-4970-978f-e59cb2b19dd7}, !- Inlet Air Node Name
  {38b330f0-3054-475f-b1b9-abf9a0c19190}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7c2c167d-6793-4c92-aefe-c677b0886409}, !- Handle
  Node 513,                               !- Name
  {076154fb-a0c9-4f09-88bd-f147ee1a4c65}, !- Inlet Port
  {a2842cef-ecf2-450e-a5aa-cd216aec99ab}; !- Outlet Port

OS:Connection,
  {4888bffb-9623-4897-aa0e-c3cef5d57b38}, !- Handle
  {2c5b5658-1ed0-4eb1-a252-0d86df0f2ffa}, !- Name
  {84abc6f2-86ec-49b2-b7b3-32655508f5ec}, !- Source Object
  3,                                      !- Outlet Port
  {8f213739-0384-4ed5-90d7-d8ffaa680806}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {076154fb-a0c9-4f09-88bd-f147ee1a4c65}, !- Handle
  {21417038-9977-47e6-ab46-a9ffb7b69928}, !- Name
  {9e30f56e-e3e8-401f-a4c9-e680d6edf9d9}, !- Source Object
  12,                                     !- Outlet Port
  {7c2c167d-6793-4c92-aefe-c677b0886409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2842cef-ecf2-450e-a5aa-cd216aec99ab}, !- Handle
  {735c2cb5-3534-4c65-9b35-44828c90bfcf}, !- Name
  {7c2c167d-6793-4c92-aefe-c677b0886409}, !- Source Object
  3,                                      !- Outlet Port
  {b6b6ca16-71df-436e-b616-3708cb0922b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {135420ea-f4ce-4970-978f-e59cb2b19dd7}, !- Handle
  {4c328a27-8222-4e14-a0e6-7802c506d865}, !- Name
  {57b515df-0d8a-4d75-8869-0151730e2530}, !- Source Object
  3,                                      !- Outlet Port
  {fa9b5ba5-e13a-4e22-92df-0bb5cc4f2b1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38b330f0-3054-475f-b1b9-abf9a0c19190}, !- Handle
  {f6336bf7-349a-4f34-8545-739dfacfc112}, !- Name
  {fa9b5ba5-e13a-4e22-92df-0bb5cc4f2b1b}, !- Source Object
  4,                                      !- Outlet Port
  {84abc6f2-86ec-49b2-b7b3-32655508f5ec}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f5b363d3-b55b-47ee-856a-06a99a3fa0b2}, !- Handle
  Zone HVAC Baseboard Convective Electric 62, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {8e84b385-359c-4bd9-bcdf-2cf10ba430e6}, !- Handle
  Sp-RearStorageFlr3 Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3346c8ab-b8d0-4088-a3bc-e444cac2f3b4}, !- Supply Side Inlet Node Name
  {7c7dd2b6-ea96-470d-a36f-55b6fa6592b7}, !- Demand Side Outlet Node Name
  {012807f3-192c-4c72-9f35-dbcca4c5a5fc}, !- Demand Side Inlet Node A
  {254239b7-1a21-4fa4-83c7-ce3afb8feed8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c507c95b-9125-4e19-a64e-b7775050c626}, !- Demand Mixer Name
  {6c0974cb-7e26-4316-9087-d8d90a474a0e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b534fe93-691f-47d0-a353-1c512238ecce}, !- Handle
  Node 514,                               !- Name
  {3346c8ab-b8d0-4088-a3bc-e444cac2f3b4}, !- Inlet Port
  {dfc65aaf-b205-47a7-a945-b3a077ce71b5}; !- Outlet Port

OS:Node,
  {93d58b8e-2678-4cbc-82b9-fbfc71a81583}, !- Handle
  Node 515,                               !- Name
  {5e0fdeea-bb1e-4c00-9cff-ccaa967977e2}, !- Inlet Port
  {254239b7-1a21-4fa4-83c7-ce3afb8feed8}; !- Outlet Port

OS:Connection,
  {3346c8ab-b8d0-4088-a3bc-e444cac2f3b4}, !- Handle
  {6b93939c-def2-4e1e-b210-46b26daf65f6}, !- Name
  {8e84b385-359c-4bd9-bcdf-2cf10ba430e6}, !- Source Object
  8,                                      !- Outlet Port
  {b534fe93-691f-47d0-a353-1c512238ecce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {254239b7-1a21-4fa4-83c7-ce3afb8feed8}, !- Handle
  {300f4b46-eb7c-4d53-8989-bb01b6c411fd}, !- Name
  {93d58b8e-2678-4cbc-82b9-fbfc71a81583}, !- Source Object
  3,                                      !- Outlet Port
  {8e84b385-359c-4bd9-bcdf-2cf10ba430e6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {37246b44-6a58-4913-9176-d42561b55bff}, !- Handle
  Node 516,                               !- Name
  {012807f3-192c-4c72-9f35-dbcca4c5a5fc}, !- Inlet Port
  {9378125e-12c8-4e0b-87cb-23c8be6ad452}; !- Outlet Port

OS:Node,
  {9752a90f-1d79-45fc-b663-88bacdcb1e6c}, !- Handle
  Node 517,                               !- Name
  {5eab337f-b96d-44f4-b5e9-ad06de40eefe}, !- Inlet Port
  {7c7dd2b6-ea96-470d-a36f-55b6fa6592b7}; !- Outlet Port

OS:Node,
  {d4017127-8f2a-4584-9270-792941bf0ff1}, !- Handle
  Node 518,                               !- Name
  {b353f31f-4d67-4c16-b0f0-725984fbe9e9}, !- Inlet Port
  {5f046db4-79e2-42df-9587-8ae426bad517}; !- Outlet Port

OS:Connection,
  {012807f3-192c-4c72-9f35-dbcca4c5a5fc}, !- Handle
  {1b00ec13-51ca-47d2-ae70-75de6b575213}, !- Name
  {8e84b385-359c-4bd9-bcdf-2cf10ba430e6}, !- Source Object
  10,                                     !- Outlet Port
  {37246b44-6a58-4913-9176-d42561b55bff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c7dd2b6-ea96-470d-a36f-55b6fa6592b7}, !- Handle
  {75ae7202-5993-4695-8859-cf9646b69f6b}, !- Name
  {9752a90f-1d79-45fc-b663-88bacdcb1e6c}, !- Source Object
  3,                                      !- Outlet Port
  {8e84b385-359c-4bd9-bcdf-2cf10ba430e6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6c0974cb-7e26-4316-9087-d8d90a474a0e}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {9378125e-12c8-4e0b-87cb-23c8be6ad452}, !- Inlet Node Name
  {77bcd9cd-0b57-46ae-b4cc-bfde641b3349}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c507c95b-9125-4e19-a64e-b7775050c626}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {5eab337f-b96d-44f4-b5e9-ad06de40eefe}, !- Outlet Node Name
  {7d19be27-1e5d-4463-a50d-09bec9ab4401}; !- Inlet Node Name 1

OS:Connection,
  {9378125e-12c8-4e0b-87cb-23c8be6ad452}, !- Handle
  {da7cfd21-306f-4897-b45d-560822f55c6b}, !- Name
  {37246b44-6a58-4913-9176-d42561b55bff}, !- Source Object
  3,                                      !- Outlet Port
  {6c0974cb-7e26-4316-9087-d8d90a474a0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eab337f-b96d-44f4-b5e9-ad06de40eefe}, !- Handle
  {5e0e862e-35eb-48a5-b592-73d5ac2d853a}, !- Name
  {c507c95b-9125-4e19-a64e-b7775050c626}, !- Source Object
  2,                                      !- Outlet Port
  {9752a90f-1d79-45fc-b663-88bacdcb1e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {33bdaeb5-391d-4bcf-94ca-04e715511df9}, !- Handle
  {8e84b385-359c-4bd9-bcdf-2cf10ba430e6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {3c125c18-caa0-43cd-aa58-c9d2ec837ffc}, !- Handle
  Fan Constant Volume 64,                 !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d45949f7-2dfa-46a2-90be-85cc549ce6ba}, !- Air Inlet Node Name
  {5e0fdeea-bb1e-4c00-9cff-ccaa967977e2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {9641458e-6788-4eb9-b1d1-a5fb134a6423}, !- Handle
  Coil Heating Electric 64,               !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ded72270-4b6f-4e34-8a6d-8cb2b0b25cc7}, !- Air Inlet Node Name
  {a98c52a1-4acb-4d60-b9ef-8d48ee0a415c}, !- Air Outlet Node Name
  {6513aaeb-570c-4643-9f62-f3f674c657f3}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {8442ec77-d244-460c-9ce3-61d390860f3a}, !- Handle
  Curve Biquadratic 127,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eb47a1a1-0310-48d7-9772-1629e33d52fb}, !- Handle
  Curve Quadratic 148,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {59912a49-b7ac-4417-9512-ff3ff1f37738}, !- Handle
  Curve Biquadratic 128,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {728efdc1-0029-4a8d-b377-ea984dccd08f}, !- Handle
  Curve Quadratic 149,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {336b6d75-cfce-420b-a030-be81ac4f6a23}, !- Handle
  Curve Cubic 43,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {971eab62-e78d-42a0-8dd5-2a3aeefb2f72}, !- Handle
  Coil Cooling DX Single Speed 64 2kBtu/hr 14.0SEER, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2467927e-63de-4731-9323-5a4866952919}, !- Air Inlet Node Name
  {46de5c6b-fe83-4b8a-b68b-adeb23404c37}, !- Air Outlet Node Name
  {83decef3-23d0-4a0c-b0a7-943f2b6f5c35}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59cbb7f5-2a0c-4ffb-9aec-2cfd2aa6c6a1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74eaee40-cacd-4ee4-bc1f-e966b1d16eeb}, !- Energy Input Ratio Function of Temperature Curve Name
  {388ba8ae-efb3-45d3-8b15-0d9193d84a03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c583760-78e8-4bb1-b51d-dc6b50a6cd8c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {a127eb4d-1129-4336-be3f-16b4180cf719}, !- Handle
  Controller Outdoor Air 29,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7f35cd42-5f48-4442-bef3-e04d8eefe47f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7f35cd42-5f48-4442-bef3-e04d8eefe47f}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {95776ed7-8db1-4111-98e6-779e43ce66a2}, !- Handle
  Air Loop HVAC Outdoor Air System 29,    !- Name
  {a127eb4d-1129-4336-be3f-16b4180cf719}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {587178fb-8e61-4495-888f-d416853d8e1e}, !- Mixed Air Node Name
  {3e41fbd1-f07b-469c-adb1-a67029ee4abb}, !- Outdoor Air Stream Node Name
  {bcab7524-476a-4875-8fe4-2abff355045d}, !- Relief Air Stream Node Name
  {dfc65aaf-b205-47a7-a945-b3a077ce71b5}; !- Return Air Stream Node Name

OS:Node,
  {185efe95-3f7e-4eaf-8e70-b2326a0162be}, !- Handle
  Node 519,                               !- Name
  ,                                       !- Inlet Port
  {3e41fbd1-f07b-469c-adb1-a67029ee4abb}; !- Outlet Port

OS:Connection,
  {3e41fbd1-f07b-469c-adb1-a67029ee4abb}, !- Handle
  {f34e719f-645e-49a2-9326-650bd32ccbd7}, !- Name
  {185efe95-3f7e-4eaf-8e70-b2326a0162be}, !- Source Object
  3,                                      !- Outlet Port
  {95776ed7-8db1-4111-98e6-779e43ce66a2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aa7535f7-ef01-49b7-8cd0-30d2d36e272a}, !- Handle
  Node 520,                               !- Name
  {bcab7524-476a-4875-8fe4-2abff355045d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bcab7524-476a-4875-8fe4-2abff355045d}, !- Handle
  {c9b8132a-3f98-4717-9db2-22cdcc67fb92}, !- Name
  {95776ed7-8db1-4111-98e6-779e43ce66a2}, !- Source Object
  7,                                      !- Outlet Port
  {aa7535f7-ef01-49b7-8cd0-30d2d36e272a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e0fdeea-bb1e-4c00-9cff-ccaa967977e2}, !- Handle
  {e4c674e2-ae5c-4147-bb9c-2384d1393979}, !- Name
  {3c125c18-caa0-43cd-aa58-c9d2ec837ffc}, !- Source Object
  9,                                      !- Outlet Port
  {93d58b8e-2678-4cbc-82b9-fbfc71a81583}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6513aaeb-570c-4643-9f62-f3f674c657f3}, !- Handle
  Node 521,                               !- Name
  {a98c52a1-4acb-4d60-b9ef-8d48ee0a415c}, !- Inlet Port
  {d45949f7-2dfa-46a2-90be-85cc549ce6ba}; !- Outlet Port

OS:Connection,
  {a98c52a1-4acb-4d60-b9ef-8d48ee0a415c}, !- Handle
  {1a2dfc24-7f1e-4d7e-8ed4-568c54fb8390}, !- Name
  {9641458e-6788-4eb9-b1d1-a5fb134a6423}, !- Source Object
  6,                                      !- Outlet Port
  {6513aaeb-570c-4643-9f62-f3f674c657f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d45949f7-2dfa-46a2-90be-85cc549ce6ba}, !- Handle
  {3d4ed49d-1c3d-4a71-87dd-355809c84cc4}, !- Name
  {6513aaeb-570c-4643-9f62-f3f674c657f3}, !- Source Object
  3,                                      !- Outlet Port
  {3c125c18-caa0-43cd-aa58-c9d2ec837ffc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4686c307-3a20-44f3-9c08-cdb019e1f669}, !- Handle
  Node 522,                               !- Name
  {46de5c6b-fe83-4b8a-b68b-adeb23404c37}, !- Inlet Port
  {ded72270-4b6f-4e34-8a6d-8cb2b0b25cc7}; !- Outlet Port

OS:Connection,
  {46de5c6b-fe83-4b8a-b68b-adeb23404c37}, !- Handle
  {d6f19924-b92b-4773-8bd3-9b23d395f1eb}, !- Name
  {971eab62-e78d-42a0-8dd5-2a3aeefb2f72}, !- Source Object
  9,                                      !- Outlet Port
  {4686c307-3a20-44f3-9c08-cdb019e1f669}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ded72270-4b6f-4e34-8a6d-8cb2b0b25cc7}, !- Handle
  {2ac0b0f9-3795-47e4-a733-4c93bbba54cb}, !- Name
  {4686c307-3a20-44f3-9c08-cdb019e1f669}, !- Source Object
  3,                                      !- Outlet Port
  {9641458e-6788-4eb9-b1d1-a5fb134a6423}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e8117f0d-8c27-400d-898e-5bde4155b28a}, !- Handle
  Node 523,                               !- Name
  {587178fb-8e61-4495-888f-d416853d8e1e}, !- Inlet Port
  {2467927e-63de-4731-9323-5a4866952919}; !- Outlet Port

OS:Connection,
  {dfc65aaf-b205-47a7-a945-b3a077ce71b5}, !- Handle
  {1b380dac-3185-4a4f-8d98-ce50c619743c}, !- Name
  {b534fe93-691f-47d0-a353-1c512238ecce}, !- Source Object
  3,                                      !- Outlet Port
  {95776ed7-8db1-4111-98e6-779e43ce66a2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {587178fb-8e61-4495-888f-d416853d8e1e}, !- Handle
  {ec2037d3-af10-412c-8b63-5bf039d9b771}, !- Name
  {95776ed7-8db1-4111-98e6-779e43ce66a2}, !- Source Object
  5,                                      !- Outlet Port
  {e8117f0d-8c27-400d-898e-5bde4155b28a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2467927e-63de-4731-9323-5a4866952919}, !- Handle
  {5c4e113f-6743-4ba1-9333-da4bedfc3fb7}, !- Name
  {e8117f0d-8c27-400d-898e-5bde4155b28a}, !- Source Object
  3,                                      !- Outlet Port
  {971eab62-e78d-42a0-8dd5-2a3aeefb2f72}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {67b8887e-b2d6-4e86-b28b-add2f22fbcb7}, !- Handle
  Setpoint Manager Single Zone Reheat 28, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ecda0729-af29-4cfe-a1fd-2b9ab0c464c2}, !- Control Zone Name
  {93d58b8e-2678-4cbc-82b9-fbfc71a81583}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7435050c-63df-455d-b7f5-424728103fd2}, !- Handle
  Air Terminal Single Duct Uncontrolled 63, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  {77bcd9cd-0b57-46ae-b4cc-bfde641b3349}, !- Inlet Air Node Name
  {b353f31f-4d67-4c16-b0f0-725984fbe9e9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {da5682db-0dae-452e-a2ac-4263a5857dfc}, !- Handle
  Node 524,                               !- Name
  {2b65f0aa-c87e-4487-94cb-5fbed775b0b9}, !- Inlet Port
  {7d19be27-1e5d-4463-a50d-09bec9ab4401}; !- Outlet Port

OS:Connection,
  {5f046db4-79e2-42df-9587-8ae426bad517}, !- Handle
  {22f36124-f851-4f85-ac45-908e25e8be7d}, !- Name
  {d4017127-8f2a-4584-9270-792941bf0ff1}, !- Source Object
  3,                                      !- Outlet Port
  {49bdc78f-8195-4053-b6e9-059bac4d3d52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b65f0aa-c87e-4487-94cb-5fbed775b0b9}, !- Handle
  {a2b52f6f-21b8-42c9-b32f-1f1fe94a36b9}, !- Name
  {ecda0729-af29-4cfe-a1fd-2b9ab0c464c2}, !- Source Object
  12,                                     !- Outlet Port
  {da5682db-0dae-452e-a2ac-4263a5857dfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d19be27-1e5d-4463-a50d-09bec9ab4401}, !- Handle
  {4f17c783-bc87-4084-b5a7-cfb57511168f}, !- Name
  {da5682db-0dae-452e-a2ac-4263a5857dfc}, !- Source Object
  3,                                      !- Outlet Port
  {c507c95b-9125-4e19-a64e-b7775050c626}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77bcd9cd-0b57-46ae-b4cc-bfde641b3349}, !- Handle
  {65a41265-4c13-4a81-92ed-50546e4eda06}, !- Name
  {6c0974cb-7e26-4316-9087-d8d90a474a0e}, !- Source Object
  3,                                      !- Outlet Port
  {7435050c-63df-455d-b7f5-424728103fd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b353f31f-4d67-4c16-b0f0-725984fbe9e9}, !- Handle
  {be32c677-7ce3-4a8c-b227-e1f46d98d43f}, !- Name
  {7435050c-63df-455d-b7f5-424728103fd2}, !- Source Object
  4,                                      !- Outlet Port
  {d4017127-8f2a-4584-9270-792941bf0ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d8688b29-97be-4d1d-8966-8972faea8c89}, !- Handle
  Zone HVAC Baseboard Convective Electric 63, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {62c8341c-72a2-4098-859d-fb9573d9bc89}, !- Handle
  Sp-FrontStorageFlr4 Sys-4 Flr-4 Sch-E HPlcmt-north ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b547da44-5cf1-4177-b516-1370971c2f86}, !- Supply Side Inlet Node Name
  {93a31d7b-8bc2-437a-913c-9a190cfea4f6}, !- Demand Side Outlet Node Name
  {5badc5dc-aeaa-4b42-8e60-f7848d32507a}, !- Demand Side Inlet Node A
  {9f2e7326-f80c-4268-b6d3-bfbc1275ad88}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bef81431-503b-4a73-8daa-4847b55363a3}, !- Demand Mixer Name
  {75d86221-3fca-4e8c-836b-602b2d20d551}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {275c65ed-be81-4a61-a3d8-f69d8da248dc}, !- Handle
  Node 525,                               !- Name
  {b547da44-5cf1-4177-b516-1370971c2f86}, !- Inlet Port
  {3ee98364-7b94-4e65-a613-bb27cdaacff1}; !- Outlet Port

OS:Node,
  {2d28eec9-efb5-4cd0-9333-043f6b756d8a}, !- Handle
  Node 526,                               !- Name
  {0e58d0e0-8a3d-4a01-83f6-4c908141ec64}, !- Inlet Port
  {9f2e7326-f80c-4268-b6d3-bfbc1275ad88}; !- Outlet Port

OS:Connection,
  {b547da44-5cf1-4177-b516-1370971c2f86}, !- Handle
  {18938216-9f7a-4309-80b8-336c76bffef1}, !- Name
  {62c8341c-72a2-4098-859d-fb9573d9bc89}, !- Source Object
  8,                                      !- Outlet Port
  {275c65ed-be81-4a61-a3d8-f69d8da248dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f2e7326-f80c-4268-b6d3-bfbc1275ad88}, !- Handle
  {33732077-bd72-4fdb-ba7d-eccca108a35a}, !- Name
  {2d28eec9-efb5-4cd0-9333-043f6b756d8a}, !- Source Object
  3,                                      !- Outlet Port
  {62c8341c-72a2-4098-859d-fb9573d9bc89}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {09e2e97a-e412-4291-96a3-54a9afb642e1}, !- Handle
  Node 527,                               !- Name
  {5badc5dc-aeaa-4b42-8e60-f7848d32507a}, !- Inlet Port
  {9e7a78bf-3d4a-4b36-a572-4ba58b24b1c5}; !- Outlet Port

OS:Node,
  {f1338ef4-6216-4752-aa50-3d9505d86766}, !- Handle
  Node 528,                               !- Name
  {117edfb3-ce02-437a-8ba4-074026835ce8}, !- Inlet Port
  {93a31d7b-8bc2-437a-913c-9a190cfea4f6}; !- Outlet Port

OS:Node,
  {ef3c077a-1d1e-479c-964d-123d3566bfb4}, !- Handle
  Node 529,                               !- Name
  {459be271-4c15-4c14-ae4e-87bf3c40e44c}, !- Inlet Port
  {403801c5-cfe6-49d4-b2e2-a552b4c40478}; !- Outlet Port

OS:Connection,
  {5badc5dc-aeaa-4b42-8e60-f7848d32507a}, !- Handle
  {990f8488-ec60-4ba9-8f5f-c9d6eb0433d9}, !- Name
  {62c8341c-72a2-4098-859d-fb9573d9bc89}, !- Source Object
  10,                                     !- Outlet Port
  {09e2e97a-e412-4291-96a3-54a9afb642e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93a31d7b-8bc2-437a-913c-9a190cfea4f6}, !- Handle
  {27a5c75d-9ca4-433e-b9d8-0051617910e6}, !- Name
  {f1338ef4-6216-4752-aa50-3d9505d86766}, !- Source Object
  3,                                      !- Outlet Port
  {62c8341c-72a2-4098-859d-fb9573d9bc89}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {75d86221-3fca-4e8c-836b-602b2d20d551}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {9e7a78bf-3d4a-4b36-a572-4ba58b24b1c5}, !- Inlet Node Name
  {7f8feeb1-72f4-4248-8f4d-258f40d648da}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bef81431-503b-4a73-8daa-4847b55363a3}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {117edfb3-ce02-437a-8ba4-074026835ce8}, !- Outlet Node Name
  {848a23d7-0c6a-4a85-b0da-8d727ba32b39}; !- Inlet Node Name 1

OS:Connection,
  {9e7a78bf-3d4a-4b36-a572-4ba58b24b1c5}, !- Handle
  {73f91996-289c-478e-b950-c8ce99b33ee3}, !- Name
  {09e2e97a-e412-4291-96a3-54a9afb642e1}, !- Source Object
  3,                                      !- Outlet Port
  {75d86221-3fca-4e8c-836b-602b2d20d551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {117edfb3-ce02-437a-8ba4-074026835ce8}, !- Handle
  {fc2a21e3-eaa1-4e5a-bb43-9105857bd677}, !- Name
  {bef81431-503b-4a73-8daa-4847b55363a3}, !- Source Object
  2,                                      !- Outlet Port
  {f1338ef4-6216-4752-aa50-3d9505d86766}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6da3e5e1-e673-4733-ad43-904056066461}, !- Handle
  {62c8341c-72a2-4098-859d-fb9573d9bc89}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {09a6393b-fcb6-4239-8d05-54c078f4769a}, !- Handle
  Fan Constant Volume 65,                 !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9432c9d9-5baf-401f-926c-ce1aeef1705c}, !- Air Inlet Node Name
  {0e58d0e0-8a3d-4a01-83f6-4c908141ec64}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c58a0b77-983a-4600-af34-6dd15a1fb3d0}, !- Handle
  Coil Heating Electric 65,               !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {9ee609a1-807c-4ec2-9c4f-6197318494d1}, !- Air Inlet Node Name
  {4ee96562-0dd2-4c3a-97a2-7646c5ca557e}, !- Air Outlet Node Name
  {6945fd14-9f0a-436d-afcb-c4aae57cc9f7}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {cc9bfc32-69aa-45a8-8db2-65de0d36d652}, !- Handle
  Curve Biquadratic 129,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {062e9c2e-8382-42fa-a802-0628ff28eb2a}, !- Handle
  Curve Quadratic 150,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {677a5d70-89b1-4397-accf-28bc151cf18a}, !- Handle
  Curve Biquadratic 130,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {281b7e6f-ad66-4315-9c8a-7d91a725619c}, !- Handle
  Curve Quadratic 151,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1f17c76f-d123-4a80-8fce-704286c457f7}, !- Handle
  Curve Cubic 44,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f0849a73-bda6-4d23-a03f-7ad3d18c7108}, !- Handle
  Coil Cooling DX Single Speed 65 2kBtu/hr 14.0SEER, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {abb2e604-2f60-4322-be6a-a610a6a19919}, !- Air Inlet Node Name
  {dd96d969-9e4b-4c68-88eb-5d006ae70d7a}, !- Air Outlet Node Name
  {83decef3-23d0-4a0c-b0a7-943f2b6f5c35}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59cbb7f5-2a0c-4ffb-9aec-2cfd2aa6c6a1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74eaee40-cacd-4ee4-bc1f-e966b1d16eeb}, !- Energy Input Ratio Function of Temperature Curve Name
  {388ba8ae-efb3-45d3-8b15-0d9193d84a03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c583760-78e8-4bb1-b51d-dc6b50a6cd8c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {d38bee97-f691-44dc-9944-e9d867064fbf}, !- Handle
  Controller Outdoor Air 30,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {10f3335f-ffa8-48af-9ce0-c51aecc4b10a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {10f3335f-ffa8-48af-9ce0-c51aecc4b10a}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ec8522f4-c7ab-4549-93b7-0cc9cacf32ec}, !- Handle
  Air Loop HVAC Outdoor Air System 30,    !- Name
  {d38bee97-f691-44dc-9944-e9d867064fbf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9ad0353d-c289-4e13-9ed6-aeebf858ac64}, !- Mixed Air Node Name
  {3b16b317-ee2e-4a50-a432-8adf1810d188}, !- Outdoor Air Stream Node Name
  {24d66ebc-a405-4152-89d2-9056ef7458b6}, !- Relief Air Stream Node Name
  {3ee98364-7b94-4e65-a613-bb27cdaacff1}; !- Return Air Stream Node Name

OS:Node,
  {3a150e08-1e66-408c-a57e-0c93dde2a1c3}, !- Handle
  Node 530,                               !- Name
  ,                                       !- Inlet Port
  {3b16b317-ee2e-4a50-a432-8adf1810d188}; !- Outlet Port

OS:Connection,
  {3b16b317-ee2e-4a50-a432-8adf1810d188}, !- Handle
  {fa68d00b-a4c0-48c3-8f05-614622d0851c}, !- Name
  {3a150e08-1e66-408c-a57e-0c93dde2a1c3}, !- Source Object
  3,                                      !- Outlet Port
  {ec8522f4-c7ab-4549-93b7-0cc9cacf32ec}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fadfcaa6-4fd2-410c-8c82-bcdef573e4c1}, !- Handle
  Node 531,                               !- Name
  {24d66ebc-a405-4152-89d2-9056ef7458b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24d66ebc-a405-4152-89d2-9056ef7458b6}, !- Handle
  {3f6dc484-2281-4463-8a43-90a7a5a3b21a}, !- Name
  {ec8522f4-c7ab-4549-93b7-0cc9cacf32ec}, !- Source Object
  7,                                      !- Outlet Port
  {fadfcaa6-4fd2-410c-8c82-bcdef573e4c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e58d0e0-8a3d-4a01-83f6-4c908141ec64}, !- Handle
  {7c94aeec-ff0c-4bae-8c17-0ec5217fc29e}, !- Name
  {09a6393b-fcb6-4239-8d05-54c078f4769a}, !- Source Object
  9,                                      !- Outlet Port
  {2d28eec9-efb5-4cd0-9333-043f6b756d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6945fd14-9f0a-436d-afcb-c4aae57cc9f7}, !- Handle
  Node 532,                               !- Name
  {4ee96562-0dd2-4c3a-97a2-7646c5ca557e}, !- Inlet Port
  {9432c9d9-5baf-401f-926c-ce1aeef1705c}; !- Outlet Port

OS:Connection,
  {4ee96562-0dd2-4c3a-97a2-7646c5ca557e}, !- Handle
  {ebd13b59-0ba3-44fb-9af4-4eed1bfea1da}, !- Name
  {c58a0b77-983a-4600-af34-6dd15a1fb3d0}, !- Source Object
  6,                                      !- Outlet Port
  {6945fd14-9f0a-436d-afcb-c4aae57cc9f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9432c9d9-5baf-401f-926c-ce1aeef1705c}, !- Handle
  {2a872df5-456f-4f01-8515-bfe1810c9354}, !- Name
  {6945fd14-9f0a-436d-afcb-c4aae57cc9f7}, !- Source Object
  3,                                      !- Outlet Port
  {09a6393b-fcb6-4239-8d05-54c078f4769a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b9dd84f8-0554-4ffe-a4ce-7333cbe74f4c}, !- Handle
  Node 533,                               !- Name
  {dd96d969-9e4b-4c68-88eb-5d006ae70d7a}, !- Inlet Port
  {9ee609a1-807c-4ec2-9c4f-6197318494d1}; !- Outlet Port

OS:Connection,
  {dd96d969-9e4b-4c68-88eb-5d006ae70d7a}, !- Handle
  {bed0efe4-d96b-435b-a5f1-379a493f4c90}, !- Name
  {f0849a73-bda6-4d23-a03f-7ad3d18c7108}, !- Source Object
  9,                                      !- Outlet Port
  {b9dd84f8-0554-4ffe-a4ce-7333cbe74f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ee609a1-807c-4ec2-9c4f-6197318494d1}, !- Handle
  {0619943e-23bd-4f9e-b84b-f867a7bcdda8}, !- Name
  {b9dd84f8-0554-4ffe-a4ce-7333cbe74f4c}, !- Source Object
  3,                                      !- Outlet Port
  {c58a0b77-983a-4600-af34-6dd15a1fb3d0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6d966006-2c39-4370-b496-b578550a471d}, !- Handle
  Node 534,                               !- Name
  {9ad0353d-c289-4e13-9ed6-aeebf858ac64}, !- Inlet Port
  {abb2e604-2f60-4322-be6a-a610a6a19919}; !- Outlet Port

OS:Connection,
  {3ee98364-7b94-4e65-a613-bb27cdaacff1}, !- Handle
  {3ab5b6a2-9952-479c-bc85-4e3d5e416c01}, !- Name
  {275c65ed-be81-4a61-a3d8-f69d8da248dc}, !- Source Object
  3,                                      !- Outlet Port
  {ec8522f4-c7ab-4549-93b7-0cc9cacf32ec}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9ad0353d-c289-4e13-9ed6-aeebf858ac64}, !- Handle
  {fd9e2fde-0764-4f44-a396-08b1798147b6}, !- Name
  {ec8522f4-c7ab-4549-93b7-0cc9cacf32ec}, !- Source Object
  5,                                      !- Outlet Port
  {6d966006-2c39-4370-b496-b578550a471d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abb2e604-2f60-4322-be6a-a610a6a19919}, !- Handle
  {8a381eb2-a0a1-4f0a-8ec3-d29f2330c61f}, !- Name
  {6d966006-2c39-4370-b496-b578550a471d}, !- Source Object
  3,                                      !- Outlet Port
  {f0849a73-bda6-4d23-a03f-7ad3d18c7108}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {adad4954-6f5f-4bd6-8afa-657d1601ba01}, !- Handle
  Setpoint Manager Single Zone Reheat 29, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1f539d6f-740e-4ace-8260-ff1cf2dcecbc}, !- Control Zone Name
  {2d28eec9-efb5-4cd0-9333-043f6b756d8a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a84944bc-e06e-447d-bc55-1f61ec1d22f9}, !- Handle
  Air Terminal Single Duct Uncontrolled 64, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  {7f8feeb1-72f4-4248-8f4d-258f40d648da}, !- Inlet Air Node Name
  {459be271-4c15-4c14-ae4e-87bf3c40e44c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {51793d0c-75a5-43ef-aaea-6650316ce1b8}, !- Handle
  Node 535,                               !- Name
  {69b80c89-bd48-4b0c-b72f-a4dd87742741}, !- Inlet Port
  {848a23d7-0c6a-4a85-b0da-8d727ba32b39}; !- Outlet Port

OS:Connection,
  {403801c5-cfe6-49d4-b2e2-a552b4c40478}, !- Handle
  {4c95200e-c4d1-49e2-84a5-d2cc180da9a2}, !- Name
  {ef3c077a-1d1e-479c-964d-123d3566bfb4}, !- Source Object
  3,                                      !- Outlet Port
  {34a2ca5c-92e1-4ba5-b55d-462a2c908317}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69b80c89-bd48-4b0c-b72f-a4dd87742741}, !- Handle
  {f6ffc58e-2fa0-4b48-a7f3-0c56b6deeffe}, !- Name
  {1f539d6f-740e-4ace-8260-ff1cf2dcecbc}, !- Source Object
  12,                                     !- Outlet Port
  {51793d0c-75a5-43ef-aaea-6650316ce1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {848a23d7-0c6a-4a85-b0da-8d727ba32b39}, !- Handle
  {722b1c11-d3c3-457a-8e36-a0823d69d03b}, !- Name
  {51793d0c-75a5-43ef-aaea-6650316ce1b8}, !- Source Object
  3,                                      !- Outlet Port
  {bef81431-503b-4a73-8daa-4847b55363a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f8feeb1-72f4-4248-8f4d-258f40d648da}, !- Handle
  {00a12c00-e53d-44bb-9e19-07f111f8b990}, !- Name
  {75d86221-3fca-4e8c-836b-602b2d20d551}, !- Source Object
  3,                                      !- Outlet Port
  {a84944bc-e06e-447d-bc55-1f61ec1d22f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {459be271-4c15-4c14-ae4e-87bf3c40e44c}, !- Handle
  {8105d0b0-fd82-4f7c-991c-e349f1780538}, !- Name
  {a84944bc-e06e-447d-bc55-1f61ec1d22f9}, !- Source Object
  4,                                      !- Outlet Port
  {ef3c077a-1d1e-479c-964d-123d3566bfb4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {535f1e7e-6891-4cd0-8a79-3d17ab04371f}, !- Handle
  Zone HVAC Baseboard Convective Electric 64, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {fbc8c11d-2e73-4cc5-bc47-ec19c4aac0bc}, !- Handle
  Sp-RearStorageFlr4 Sys-4 Flr-4 Sch-E HPlcmt-east ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f04999c8-3df5-44af-8a1b-7eab31bcea7f}, !- Supply Side Inlet Node Name
  {0d5b22ea-ca27-4545-95ea-59556347329f}, !- Demand Side Outlet Node Name
  {93cbf452-a12f-432f-b809-2ffcea2d2a20}, !- Demand Side Inlet Node A
  {b25f0ffe-1797-4def-8401-61a1edb0d704}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c4e1860c-4f00-4db9-8ecd-678fd7de4abf}, !- Demand Mixer Name
  {b9715701-312c-48c0-b2bb-bdc1f405d7f2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e420c0c7-a3dd-4244-8bc1-bb71e61b4c5a}, !- Handle
  Node 536,                               !- Name
  {f04999c8-3df5-44af-8a1b-7eab31bcea7f}, !- Inlet Port
  {e6f0feba-b210-47d4-9cb1-14aa3739eae8}; !- Outlet Port

OS:Node,
  {d15547fb-c662-4b3f-b5b0-1fd6107eb2d5}, !- Handle
  Node 537,                               !- Name
  {f6450dd8-3380-4554-9d25-65789d25a885}, !- Inlet Port
  {b25f0ffe-1797-4def-8401-61a1edb0d704}; !- Outlet Port

OS:Connection,
  {f04999c8-3df5-44af-8a1b-7eab31bcea7f}, !- Handle
  {d3f2e471-d8fe-4d43-a227-013c612fd99c}, !- Name
  {fbc8c11d-2e73-4cc5-bc47-ec19c4aac0bc}, !- Source Object
  8,                                      !- Outlet Port
  {e420c0c7-a3dd-4244-8bc1-bb71e61b4c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b25f0ffe-1797-4def-8401-61a1edb0d704}, !- Handle
  {a9c4d40f-6d95-46fd-bad6-b937514a8f77}, !- Name
  {d15547fb-c662-4b3f-b5b0-1fd6107eb2d5}, !- Source Object
  3,                                      !- Outlet Port
  {fbc8c11d-2e73-4cc5-bc47-ec19c4aac0bc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {75b2507b-40de-4e3b-ac79-c825244089c7}, !- Handle
  Node 538,                               !- Name
  {93cbf452-a12f-432f-b809-2ffcea2d2a20}, !- Inlet Port
  {9dad3d8c-c563-4e24-82d5-f7a1c14e96f4}; !- Outlet Port

OS:Node,
  {bb1d8fd8-16cf-4bf6-93c2-3ad1f35dc7b3}, !- Handle
  Node 539,                               !- Name
  {46994919-6785-43a6-8ae3-35015971ced0}, !- Inlet Port
  {0d5b22ea-ca27-4545-95ea-59556347329f}; !- Outlet Port

OS:Node,
  {277881d7-f8d3-4448-ab7a-b93510410d9a}, !- Handle
  Node 540,                               !- Name
  {cf920114-80f1-4f76-95e0-386bd6748fd8}, !- Inlet Port
  {bfbf104d-7286-4eef-aa96-53d0516e5a31}; !- Outlet Port

OS:Connection,
  {93cbf452-a12f-432f-b809-2ffcea2d2a20}, !- Handle
  {dd9b36ed-2875-4594-8d5d-86e9fdc8a69c}, !- Name
  {fbc8c11d-2e73-4cc5-bc47-ec19c4aac0bc}, !- Source Object
  10,                                     !- Outlet Port
  {75b2507b-40de-4e3b-ac79-c825244089c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d5b22ea-ca27-4545-95ea-59556347329f}, !- Handle
  {6d010484-3465-4eb7-bb1a-b514dd358b6a}, !- Name
  {bb1d8fd8-16cf-4bf6-93c2-3ad1f35dc7b3}, !- Source Object
  3,                                      !- Outlet Port
  {fbc8c11d-2e73-4cc5-bc47-ec19c4aac0bc}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b9715701-312c-48c0-b2bb-bdc1f405d7f2}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {9dad3d8c-c563-4e24-82d5-f7a1c14e96f4}, !- Inlet Node Name
  {b1742f1a-f97c-4236-b2ef-032fbbed13e9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c4e1860c-4f00-4db9-8ecd-678fd7de4abf}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {46994919-6785-43a6-8ae3-35015971ced0}, !- Outlet Node Name
  {f964c29a-de65-42e2-8ddf-c6b20bd21c2c}; !- Inlet Node Name 1

OS:Connection,
  {9dad3d8c-c563-4e24-82d5-f7a1c14e96f4}, !- Handle
  {371dd77c-5de0-41eb-a169-90173848cc24}, !- Name
  {75b2507b-40de-4e3b-ac79-c825244089c7}, !- Source Object
  3,                                      !- Outlet Port
  {b9715701-312c-48c0-b2bb-bdc1f405d7f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46994919-6785-43a6-8ae3-35015971ced0}, !- Handle
  {d7e05bff-4c32-4d80-95d2-746cc4119804}, !- Name
  {c4e1860c-4f00-4db9-8ecd-678fd7de4abf}, !- Source Object
  2,                                      !- Outlet Port
  {bb1d8fd8-16cf-4bf6-93c2-3ad1f35dc7b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4586ea33-ece3-4715-8fb7-94397bec1cdc}, !- Handle
  {fbc8c11d-2e73-4cc5-bc47-ec19c4aac0bc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {96235a5b-f1fc-468b-b235-6f707a7acacf}, !- Handle
  Fan Constant Volume 66,                 !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3ef9a30b-50a3-40e0-b778-334edb6c12b7}, !- Air Inlet Node Name
  {f6450dd8-3380-4554-9d25-65789d25a885}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {9bf4f593-8b4f-4fe2-89dc-76c116fb7afb}, !- Handle
  Coil Heating Electric 66,               !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {cdce3729-4ae1-4b3d-84f2-f028e6f84996}, !- Air Inlet Node Name
  {d437e064-941e-4e53-b13b-4d20093c371b}, !- Air Outlet Node Name
  {74db35d3-fcb7-4c50-9855-aaa9afe55b9b}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {06c584c0-11e0-4596-8c3c-00cef66420cb}, !- Handle
  Curve Biquadratic 131,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c3ae2b92-f319-4fd2-8e33-3577da88610f}, !- Handle
  Curve Quadratic 152,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb108338-417f-4697-9e9f-8e8dc9d9806b}, !- Handle
  Curve Biquadratic 132,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bc966ce4-4514-4952-8c3b-8811ab27b65d}, !- Handle
  Curve Quadratic 153,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {366a7f1e-7c1d-4636-8f41-28f874aeb027}, !- Handle
  Curve Cubic 45,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {db740c8c-78ff-4199-9cad-514e1a5f31e9}, !- Handle
  Coil Cooling DX Single Speed 66 3kBtu/hr 14.0SEER, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {17d1c7ca-6661-45b9-bde5-8446a1dd81b8}, !- Air Inlet Node Name
  {da24835d-ebbb-4b1e-983f-bd87c185360b}, !- Air Outlet Node Name
  {83decef3-23d0-4a0c-b0a7-943f2b6f5c35}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59cbb7f5-2a0c-4ffb-9aec-2cfd2aa6c6a1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74eaee40-cacd-4ee4-bc1f-e966b1d16eeb}, !- Energy Input Ratio Function of Temperature Curve Name
  {388ba8ae-efb3-45d3-8b15-0d9193d84a03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c583760-78e8-4bb1-b51d-dc6b50a6cd8c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {462f7e4c-9b9e-4ff4-80e4-fa5c7c62a25e}, !- Handle
  Controller Outdoor Air 31,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c77470ba-337a-4193-af25-1a3e801e7269}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c77470ba-337a-4193-af25-1a3e801e7269}, !- Handle
  Controller Mechanical Ventilation 31,   !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5a5ace0c-68c3-445a-a7b6-8e5545c9bb65}, !- Handle
  Air Loop HVAC Outdoor Air System 31,    !- Name
  {462f7e4c-9b9e-4ff4-80e4-fa5c7c62a25e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {db032068-2e77-4650-9d0f-ce09095510a7}, !- Mixed Air Node Name
  {be5da83c-6c96-4bcd-af34-8d49f9d3a9ea}, !- Outdoor Air Stream Node Name
  {2a500808-059c-43d6-bdae-3037cae53cd3}, !- Relief Air Stream Node Name
  {e6f0feba-b210-47d4-9cb1-14aa3739eae8}; !- Return Air Stream Node Name

OS:Node,
  {d38659ea-848d-46be-b39b-bd7ebd28c1a6}, !- Handle
  Node 541,                               !- Name
  ,                                       !- Inlet Port
  {be5da83c-6c96-4bcd-af34-8d49f9d3a9ea}; !- Outlet Port

OS:Connection,
  {be5da83c-6c96-4bcd-af34-8d49f9d3a9ea}, !- Handle
  {238df830-765e-4c36-9fc4-6ca5aa25aaff}, !- Name
  {d38659ea-848d-46be-b39b-bd7ebd28c1a6}, !- Source Object
  3,                                      !- Outlet Port
  {5a5ace0c-68c3-445a-a7b6-8e5545c9bb65}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {57fe4478-109e-4ce7-8214-4bf2c5c52e19}, !- Handle
  Node 542,                               !- Name
  {2a500808-059c-43d6-bdae-3037cae53cd3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a500808-059c-43d6-bdae-3037cae53cd3}, !- Handle
  {aa76a025-43a4-4ce5-a538-1d5257fdb9d5}, !- Name
  {5a5ace0c-68c3-445a-a7b6-8e5545c9bb65}, !- Source Object
  7,                                      !- Outlet Port
  {57fe4478-109e-4ce7-8214-4bf2c5c52e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6450dd8-3380-4554-9d25-65789d25a885}, !- Handle
  {8d23900d-84e2-4b50-b710-2d2195bb36c3}, !- Name
  {96235a5b-f1fc-468b-b235-6f707a7acacf}, !- Source Object
  9,                                      !- Outlet Port
  {d15547fb-c662-4b3f-b5b0-1fd6107eb2d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74db35d3-fcb7-4c50-9855-aaa9afe55b9b}, !- Handle
  Node 543,                               !- Name
  {d437e064-941e-4e53-b13b-4d20093c371b}, !- Inlet Port
  {3ef9a30b-50a3-40e0-b778-334edb6c12b7}; !- Outlet Port

OS:Connection,
  {d437e064-941e-4e53-b13b-4d20093c371b}, !- Handle
  {aad652fc-fd98-4ec8-9f03-0f45e0097fe4}, !- Name
  {9bf4f593-8b4f-4fe2-89dc-76c116fb7afb}, !- Source Object
  6,                                      !- Outlet Port
  {74db35d3-fcb7-4c50-9855-aaa9afe55b9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ef9a30b-50a3-40e0-b778-334edb6c12b7}, !- Handle
  {9e196a8e-2aad-4f95-9bb8-a4e76224c1fb}, !- Name
  {74db35d3-fcb7-4c50-9855-aaa9afe55b9b}, !- Source Object
  3,                                      !- Outlet Port
  {96235a5b-f1fc-468b-b235-6f707a7acacf}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0450c2c0-4b76-4394-b80c-518b5e0a804d}, !- Handle
  Node 544,                               !- Name
  {da24835d-ebbb-4b1e-983f-bd87c185360b}, !- Inlet Port
  {cdce3729-4ae1-4b3d-84f2-f028e6f84996}; !- Outlet Port

OS:Connection,
  {da24835d-ebbb-4b1e-983f-bd87c185360b}, !- Handle
  {f2e26e7c-e576-48ef-aff2-86a2c8e9560e}, !- Name
  {db740c8c-78ff-4199-9cad-514e1a5f31e9}, !- Source Object
  9,                                      !- Outlet Port
  {0450c2c0-4b76-4394-b80c-518b5e0a804d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdce3729-4ae1-4b3d-84f2-f028e6f84996}, !- Handle
  {ca700d0c-7aec-4272-803d-e94de999330b}, !- Name
  {0450c2c0-4b76-4394-b80c-518b5e0a804d}, !- Source Object
  3,                                      !- Outlet Port
  {9bf4f593-8b4f-4fe2-89dc-76c116fb7afb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9776c3b0-1786-4dd2-9115-8e9bda927c7e}, !- Handle
  Node 545,                               !- Name
  {db032068-2e77-4650-9d0f-ce09095510a7}, !- Inlet Port
  {17d1c7ca-6661-45b9-bde5-8446a1dd81b8}; !- Outlet Port

OS:Connection,
  {e6f0feba-b210-47d4-9cb1-14aa3739eae8}, !- Handle
  {0c5ea8fe-68ae-419e-b24a-0d819a458faa}, !- Name
  {e420c0c7-a3dd-4244-8bc1-bb71e61b4c5a}, !- Source Object
  3,                                      !- Outlet Port
  {5a5ace0c-68c3-445a-a7b6-8e5545c9bb65}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {db032068-2e77-4650-9d0f-ce09095510a7}, !- Handle
  {740f9fc3-e4f2-44fa-89b4-4af99d4aef4a}, !- Name
  {5a5ace0c-68c3-445a-a7b6-8e5545c9bb65}, !- Source Object
  5,                                      !- Outlet Port
  {9776c3b0-1786-4dd2-9115-8e9bda927c7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17d1c7ca-6661-45b9-bde5-8446a1dd81b8}, !- Handle
  {bf8590bb-89ca-4af1-b0ec-a2412bf7ccc5}, !- Name
  {9776c3b0-1786-4dd2-9115-8e9bda927c7e}, !- Source Object
  3,                                      !- Outlet Port
  {db740c8c-78ff-4199-9cad-514e1a5f31e9}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {373817cb-6230-4ab7-af0a-51dae8a3e0f0}, !- Handle
  Setpoint Manager Single Zone Reheat 30, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7908aea6-f54e-40cd-80d9-159ea510d71b}, !- Control Zone Name
  {d15547fb-c662-4b3f-b5b0-1fd6107eb2d5}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {978187f3-2612-4ae3-a5dd-43bbbf5f032d}, !- Handle
  Air Terminal Single Duct Uncontrolled 65, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule Name
  {b1742f1a-f97c-4236-b2ef-032fbbed13e9}, !- Inlet Air Node Name
  {cf920114-80f1-4f76-95e0-386bd6748fd8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c148fc63-455c-4e9e-9369-9580432518db}, !- Handle
  Node 546,                               !- Name
  {e164022f-dccf-44bc-89de-50ff151dcf4f}, !- Inlet Port
  {f964c29a-de65-42e2-8ddf-c6b20bd21c2c}; !- Outlet Port

OS:Connection,
  {bfbf104d-7286-4eef-aa96-53d0516e5a31}, !- Handle
  {de25648e-d097-4584-8d20-93df01475881}, !- Name
  {277881d7-f8d3-4448-ab7a-b93510410d9a}, !- Source Object
  3,                                      !- Outlet Port
  {760a3979-8a5b-4d3e-b79f-98ad377c9915}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e164022f-dccf-44bc-89de-50ff151dcf4f}, !- Handle
  {a616f884-38b2-472a-98eb-85bfb1f58e96}, !- Name
  {7908aea6-f54e-40cd-80d9-159ea510d71b}, !- Source Object
  12,                                     !- Outlet Port
  {c148fc63-455c-4e9e-9369-9580432518db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f964c29a-de65-42e2-8ddf-c6b20bd21c2c}, !- Handle
  {571a2f00-de06-4ed7-9718-b722407e9038}, !- Name
  {c148fc63-455c-4e9e-9369-9580432518db}, !- Source Object
  3,                                      !- Outlet Port
  {c4e1860c-4f00-4db9-8ecd-678fd7de4abf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1742f1a-f97c-4236-b2ef-032fbbed13e9}, !- Handle
  {46ec7842-4bd3-4e22-ae9b-fa95a693e137}, !- Name
  {b9715701-312c-48c0-b2bb-bdc1f405d7f2}, !- Source Object
  3,                                      !- Outlet Port
  {978187f3-2612-4ae3-a5dd-43bbbf5f032d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf920114-80f1-4f76-95e0-386bd6748fd8}, !- Handle
  {6e4c0cfe-8db7-4ffc-9313-234ef5f90210}, !- Name
  {978187f3-2612-4ae3-a5dd-43bbbf5f032d}, !- Source Object
  4,                                      !- Outlet Port
  {277881d7-f8d3-4448-ab7a-b93510410d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b3ea8309-b7b1-4fbd-8f2c-4e9ac7309018}, !- Handle
  Zone HVAC Baseboard Convective Electric 65, !- Name
  {29648107-859e-44ad-a42a-8febfb6097a1}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {aa6ba88c-bd69-4757-ad7f-1f2efae4286a}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e5c0fd35-2822-4e88-9e9a-3072d0414dd3}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e2df098c-de85-4a89-9db1-b87eb53484f5}, !- Plant Side Inlet Node Name
  {bcabb4d8-3db7-41d2-981e-0de7eecff6a7}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {36819a16-a622-47bf-b5a5-4dc817b8005b}, !- Demand Side Inlet Node Name
  {b997f136-afcb-4a36-805e-3d7cd36bff9c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {fd19c2f8-73ef-48a4-9c1d-cc33d89ac8ad}, !- Demand Mixer Name
  {b82b98d2-0011-4583-abd9-49788986138d}, !- Demand Splitter Name
  {d4d19594-08dc-4285-a817-7a4ad8c7852e}, !- Supply Mixer Name
  {ed3e093a-1c55-4506-8151-396870e26b81}; !- Supply Splitter Name

OS:Sizing:Plant,
