  {e400db03-8faa-4f77-b2ce-bb25d5304c2f}, !- Inlet Port
  {99d672d6-0e94-469a-9785-947a53f82e13}; !- Outlet Port

OS:Connector:Mixer,
  {6366f5dc-6941-4b0d-9905-dcf5053fdaad}, !- Handle
  Connector Mixer 2,                      !- Name
  {ba73d160-e993-4a62-85bc-70d4012b077d}, !- Outlet Branch Name
  {d1500cdd-cda6-43f4-ae44-2e10f3133bd5}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {50788e0e-c990-437c-8241-5bca5e03a5ee}, !- Handle
  Connector Splitter 2,                   !- Name
  {3aaee0d3-4376-4bd0-8d89-6d29f171141f}, !- Inlet Branch Name
  {e400db03-8faa-4f77-b2ce-bb25d5304c2f}; !- Outlet Branch Name 1

OS:Connection,
  {b9a76567-bc67-4156-ba2f-10aca312d0fe}, !- Handle
  {0551ba0e-f0c7-4ca7-b3d0-14cd5d272d13}, !- Name
  {ed90f2b4-a666-474e-8f1a-456a26476fea}, !- Source Object
  17,                                     !- Outlet Port
  {425938dc-4210-4d48-8137-fcf13100bde0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aaee0d3-4376-4bd0-8d89-6d29f171141f}, !- Handle
  {53d87147-738c-4681-b898-e6ad853803fd}, !- Name
  {425938dc-4210-4d48-8137-fcf13100bde0}, !- Source Object
  3,                                      !- Outlet Port
  {50788e0e-c990-437c-8241-5bca5e03a5ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e400db03-8faa-4f77-b2ce-bb25d5304c2f}, !- Handle
  {64c92358-7fcb-475e-a079-a96eda4c83eb}, !- Name
  {50788e0e-c990-437c-8241-5bca5e03a5ee}, !- Source Object
  3,                                      !- Outlet Port
  {6f28f997-8ec7-49a6-86bd-877c94dd1658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba73d160-e993-4a62-85bc-70d4012b077d}, !- Handle
  {c4de5e41-f037-410d-ad01-55544af665ed}, !- Name
  {6366f5dc-6941-4b0d-9905-dcf5053fdaad}, !- Source Object
  2,                                      !- Outlet Port
  {a70d25ec-db80-406e-b7af-25dc35d0f2b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79fccc0b-7b6b-4b07-905a-aeb6632c90ce}, !- Handle
  {14bb2324-f102-45f9-9546-852dcc797f1d}, !- Name
  {a70d25ec-db80-406e-b7af-25dc35d0f2b4}, !- Source Object
  3,                                      !- Outlet Port
  {ed90f2b4-a666-474e-8f1a-456a26476fea}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {b522ef8f-21e4-4e1a-84be-c19c741017c2}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:ConstantSpeed,
  {970e8a77-d700-49de-8b2c-904a8cdc94cd}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {ab80b27d-3603-4e73-9769-a4975e91ef8a}, !- Inlet Node Name
  {0a15195f-7ffd-487c-bb5f-15f0767e975f}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.6738459101793;                        !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Chiller:Electric:EIR,
  {ae6563cf-575d-4d9b-9e22-b137c91ceadf}, !- Handle
  Primary Chiller WaterCooled Scroll 2tons 0.8kW/ton, !- Name
  7759.7725660727,                        !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {2d6c2b24-d44c-4f34-b87b-6b6c0943d7c3}, !- Cooling Capacity Function of Temperature Curve Name
  {80f812c0-72f9-4965-8c5f-839a50f21ba2}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {86ab05b8-567c-452c-9d01-b7f032dd9f59}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {51ef2dd2-679d-4a56-b5c4-a3917bc56bcb}, !- Chilled Water Inlet Node Name
  {0af36b30-e10f-4fd7-a488-d3e6389d2799}, !- Chilled Water Outlet Node Name
  {4f40fb9b-54a5-4217-9097-b1450caf9dc8}, !- Condenser Inlet Node Name
  {00c630c2-8aee-417b-917b-fc0f386ecbc7}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {ef108b25-b393-4a6c-a773-9b50102e4c5c}, !- Handle
  Curve Biquadratic 133,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {37c56785-4d41-47e7-b043-91d879f39d27}, !- Handle
  Curve Biquadratic 134,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7b49acec-e52e-4412-8d91-bfb20649dee7}, !- Handle
  Curve Quadratic 154,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {165d7a96-dbfb-4939-b18f-8da000bf22b2}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {2d6c2b24-d44c-4f34-b87b-6b6c0943d7c3}, !- Cooling Capacity Function of Temperature Curve Name
  {80f812c0-72f9-4965-8c5f-839a50f21ba2}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {86ab05b8-567c-452c-9d01-b7f032dd9f59}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {a2c93945-4905-4f77-8565-a135d991eb6b}, !- Chilled Water Inlet Node Name
  {693f5bf8-2fe8-4967-9553-3a1d4d7a7f3e}, !- Chilled Water Outlet Node Name
  {c9ef6bea-64c4-4dba-a555-3dc9b7c9ba6f}, !- Condenser Inlet Node Name
  {b73f567a-ee55-41d2-a372-c5c8da846b20}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {9052babd-ded2-4102-9408-c69b56122cc4}, !- Handle
  Curve Biquadratic 135,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {7682a2a8-731e-4ff7-9f35-5035ab9be2f0}, !- Handle
  Curve Biquadratic 136,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f1cba2a8-a70f-4483-ac05-0a9850bde44d}, !- Handle
  Curve Quadratic 155,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {e338510b-6d32-4ea4-ad60-97ce24c0a1fb}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {0f0c13e4-dc44-4ae2-898e-d8625ece4baa}, !- Inlet Node Name
  {8c6b2652-e434-4200-b790-f14f5233fa75}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {fa4456b5-de5d-4864-a886-467e53171a4b}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {203628ca-5cfe-4a6f-af6b-ba7c1ecf902f}, !- Inlet Node Name
  {3bbfc204-a18e-4c1b-a1d6-8c2a0c2d73e5}; !- Outlet Node Name

OS:Node,
  {623f0c0c-8de9-4699-a5a9-4c52f5d4ce96}, !- Handle
  Node 553,                               !- Name
  {0a15195f-7ffd-487c-bb5f-15f0767e975f}, !- Inlet Port
  {496976f3-e9cb-4278-aa67-228e20cffe3a}; !- Outlet Port

OS:Connection,
  {ab80b27d-3603-4e73-9769-a4975e91ef8a}, !- Handle
  {abc3129d-7416-494c-bf58-2723708fd8d1}, !- Name
  {cea7567d-ff79-4146-a6e4-d99aa2942f9d}, !- Source Object
  3,                                      !- Outlet Port
  {970e8a77-d700-49de-8b2c-904a8cdc94cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a15195f-7ffd-487c-bb5f-15f0767e975f}, !- Handle
  {1ed28565-b162-49b6-94ff-c8f0beac77c7}, !- Name
  {970e8a77-d700-49de-8b2c-904a8cdc94cd}, !- Source Object
  3,                                      !- Outlet Port
  {623f0c0c-8de9-4699-a5a9-4c52f5d4ce96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {496976f3-e9cb-4278-aa67-228e20cffe3a}, !- Handle
  {9d08de8f-49a9-411d-b456-9b2822c620cf}, !- Name
  {623f0c0c-8de9-4699-a5a9-4c52f5d4ce96}, !- Source Object
  3,                                      !- Outlet Port
  {d768093a-ac51-4c0d-a69e-dde45be9bcdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2613d7d5-f1c6-47d3-ad91-2cd62aff5191}, !- Handle
  Node 554,                               !- Name
  {0af36b30-e10f-4fd7-a488-d3e6389d2799}, !- Inlet Port
  {8088f9e9-c1d7-477e-82be-7c3d2e1b5535}; !- Outlet Port

OS:Connection,
  {51ef2dd2-679d-4a56-b5c4-a3917bc56bcb}, !- Handle
  {de583ebb-f57a-40e3-acf6-26825c99f1a6}, !- Name
  {04159baa-e2e9-4606-aac0-a221ca735007}, !- Source Object
  3,                                      !- Outlet Port
  {ae6563cf-575d-4d9b-9e22-b137c91ceadf}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {0af36b30-e10f-4fd7-a488-d3e6389d2799}, !- Handle
  {c2a0f110-2af2-4d41-b829-a2c4b516b2d0}, !- Name
  {ae6563cf-575d-4d9b-9e22-b137c91ceadf}, !- Source Object
  16,                                     !- Outlet Port
  {2613d7d5-f1c6-47d3-ad91-2cd62aff5191}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8088f9e9-c1d7-477e-82be-7c3d2e1b5535}, !- Handle
  {f7c6307d-e8e2-42fb-aa8d-990d647a0829}, !- Name
  {2613d7d5-f1c6-47d3-ad91-2cd62aff5191}, !- Source Object
  3,                                      !- Outlet Port
  {c22c7513-a4d0-4f76-aac4-3c4d092559a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {362a102d-d2c5-4ab8-9d82-9e1aa565c8a8}, !- Handle
  Node 555,                               !- Name
  {60fbfecf-c1d9-4619-b771-1c0f1fa818d5}, !- Inlet Port
  {a2c93945-4905-4f77-8565-a135d991eb6b}; !- Outlet Port

OS:Connection,
  {60fbfecf-c1d9-4619-b771-1c0f1fa818d5}, !- Handle
  {b0f74ce3-89e1-4350-b741-3ccb27f82874}, !- Name
  {d768093a-ac51-4c0d-a69e-dde45be9bcdf}, !- Source Object
  4,                                      !- Outlet Port
  {362a102d-d2c5-4ab8-9d82-9e1aa565c8a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbd6b356-2593-4be3-acd1-eb5fb559794e}, !- Handle
  Node 556,                               !- Name
  {693f5bf8-2fe8-4967-9553-3a1d4d7a7f3e}, !- Inlet Port
  {3f023673-c848-4a9f-9f53-a647732e422c}; !- Outlet Port

OS:Connection,
  {a2c93945-4905-4f77-8565-a135d991eb6b}, !- Handle
  {c8344dfd-c924-4cbc-8c0f-fcfcfb2cb1d6}, !- Name
  {362a102d-d2c5-4ab8-9d82-9e1aa565c8a8}, !- Source Object
  3,                                      !- Outlet Port
  {165d7a96-dbfb-4939-b18f-8da000bf22b2}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {693f5bf8-2fe8-4967-9553-3a1d4d7a7f3e}, !- Handle
  {e4f5cb34-6210-46cd-87cb-54bd568d3c61}, !- Name
  {165d7a96-dbfb-4939-b18f-8da000bf22b2}, !- Source Object
  16,                                     !- Outlet Port
  {dbd6b356-2593-4be3-acd1-eb5fb559794e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f023673-c848-4a9f-9f53-a647732e422c}, !- Handle
  {0f8a39f1-93a3-49bd-8dbf-b1354646a174}, !- Name
  {dbd6b356-2593-4be3-acd1-eb5fb559794e}, !- Source Object
  3,                                      !- Outlet Port
  {c22c7513-a4d0-4f76-aac4-3c4d092559a3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a445af89-c41b-48be-af07-795b6c926b56}, !- Handle
  Node 557,                               !- Name
  {6474654e-c30e-432b-b5be-dc5c248be1c1}, !- Inlet Port
  {0f0c13e4-dc44-4ae2-898e-d8625ece4baa}; !- Outlet Port

OS:Connection,
  {6474654e-c30e-432b-b5be-dc5c248be1c1}, !- Handle
  {aa388454-532f-43aa-858c-a7537e3f3b96}, !- Name
  {d768093a-ac51-4c0d-a69e-dde45be9bcdf}, !- Source Object
  5,                                      !- Outlet Port
  {a445af89-c41b-48be-af07-795b6c926b56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3af52e5-c61f-44a9-87b8-789b36aea00f}, !- Handle
  Node 558,                               !- Name
  {8c6b2652-e434-4200-b790-f14f5233fa75}, !- Inlet Port
  {e3be2441-f209-41fd-af1c-67ec287718e9}; !- Outlet Port

OS:Connection,
  {0f0c13e4-dc44-4ae2-898e-d8625ece4baa}, !- Handle
  {fb6a27d6-a85b-4d9d-8ee5-4d6e1fe4584f}, !- Name
  {a445af89-c41b-48be-af07-795b6c926b56}, !- Source Object
  3,                                      !- Outlet Port
  {e338510b-6d32-4ea4-ad60-97ce24c0a1fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c6b2652-e434-4200-b790-f14f5233fa75}, !- Handle
  {702d3512-dec7-4a8a-a603-c936ab25a820}, !- Name
  {e338510b-6d32-4ea4-ad60-97ce24c0a1fb}, !- Source Object
  3,                                      !- Outlet Port
  {b3af52e5-c61f-44a9-87b8-789b36aea00f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3be2441-f209-41fd-af1c-67ec287718e9}, !- Handle
  {0e072414-ce83-439e-8a97-d349947712a7}, !- Name
  {b3af52e5-c61f-44a9-87b8-789b36aea00f}, !- Source Object
  3,                                      !- Outlet Port
  {c22c7513-a4d0-4f76-aac4-3c4d092559a3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {52c5e3c3-46ef-44c1-a5e4-355485a1be3b}, !- Handle
  Node 559,                               !- Name
  {8d06b83d-2857-47b7-8cd9-00d50c5e2f0d}, !- Inlet Port
  {203628ca-5cfe-4a6f-af6b-ba7c1ecf902f}; !- Outlet Port

OS:Connection,
  {8d06b83d-2857-47b7-8cd9-00d50c5e2f0d}, !- Handle
  {8acfffdb-c46e-4d54-8e00-a53f82baeb72}, !- Name
  {c22c7513-a4d0-4f76-aac4-3c4d092559a3}, !- Source Object
  2,                                      !- Outlet Port
  {52c5e3c3-46ef-44c1-a5e4-355485a1be3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {203628ca-5cfe-4a6f-af6b-ba7c1ecf902f}, !- Handle
  {4a73df6a-261a-4d35-8c25-a71a33ed98c8}, !- Name
  {52c5e3c3-46ef-44c1-a5e4-355485a1be3b}, !- Source Object
  3,                                      !- Outlet Port
  {fa4456b5-de5d-4864-a886-467e53171a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bbfc204-a18e-4c1b-a1d6-8c2a0c2d73e5}, !- Handle
  {23554442-d990-4c45-9c2e-5e861b8c6ecc}, !- Name
  {fa4456b5-de5d-4864-a886-467e53171a4b}, !- Source Object
  3,                                      !- Outlet Port
  {bba4e180-470a-4888-8090-a1bb4101cf15}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a56fc497-36dc-487d-a055-73d137ab6df7}, !- Handle
  CHW Temp,                               !- Name
  {0487746a-85cc-4582-a800-c917a1a25d8e}, !- Schedule Type Limits Name
  {437ec35a-7ff6-4353-a68b-eb275d59960f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {437ec35a-7ff6-4353-a68b-eb275d59960f}, !- Handle
  Schedule Day 4,                         !- Name
  {0487746a-85cc-4582-a800-c917a1a25d8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {0487746a-85cc-4582-a800-c917a1a25d8e}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9d9b5a7b-9608-482a-b42d-b8a273958f70}, !- Handle
  wkdCHW Temp,                            !- Name
  {0487746a-85cc-4582-a800-c917a1a25d8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {941fd7f4-9c11-41f1-a3a1-08c0683e57e3}, !- Handle
  satCHW Temp,                            !- Name
  {0487746a-85cc-4582-a800-c917a1a25d8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {706d8065-935d-4d87-bc9c-eaacf8b58467}, !- Handle
  sunCHW Temp,                            !- Name
  {0487746a-85cc-4582-a800-c917a1a25d8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {72211126-e2d4-41fe-861c-a65e07e52e43}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {a56fc497-36dc-487d-a055-73d137ab6df7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0b18cb0c-a127-4822-acc2-95433225f699}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b18cb0c-a127-4822-acc2-95433225f699}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {0487746a-85cc-4582-a800-c917a1a25d8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3405bbce-e18b-4dd8-8f8d-f70b427a73da}, !- Handle
  satCHW Temprule,                        !- Name
  {a56fc497-36dc-487d-a055-73d137ab6df7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {660233a0-b7d9-4988-9c8e-6dd1d6d26ea1}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {660233a0-b7d9-4988-9c8e-6dd1d6d26ea1}, !- Handle
  satCHW Temp 1,                          !- Name
  {0487746a-85cc-4582-a800-c917a1a25d8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {779277b2-4d4f-4a10-a433-15240c922f74}, !- Handle
  sunCHW Temprule,                        !- Name
  {a56fc497-36dc-487d-a055-73d137ab6df7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7754e1c8-1b31-46a5-af25-2fd0217177bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7754e1c8-1b31-46a5-af25-2fd0217177bc}, !- Handle
  sunCHW Temp 1,                          !- Name
  {0487746a-85cc-4582-a800-c917a1a25d8e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {d73ab1b9-426b-423a-a634-f7a5a3f15785}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {a56fc497-36dc-487d-a055-73d137ab6df7}, !- Schedule Name
  {bba4e180-470a-4888-8090-a1bb4101cf15}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {f649de22-7771-4944-890e-a431d2fb8e6d}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {dd7a0d04-d699-43fd-a706-25559aedb664}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f4dd7123-8e1a-4b71-8039-a647e4bb4690}, !- Plant Side Inlet Node Name
  {f465ff28-6d5c-4a3c-b67c-adb85f209d12}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {bc83036e-8f5f-48ae-82c4-efe6aa313278}, !- Demand Side Inlet Node Name
  {0c33045a-0d4a-434c-8f7e-e97e7b90809c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {72743a0b-152e-4b21-8101-b22b9158d691}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1461f505-3080-45bb-90a1-360181b46ac3}, !- Demand Mixer Name
  {35c9fa0e-7388-45a4-b3b2-b99f44fbc3a5}, !- Demand Splitter Name
  {2ef1d5e8-00df-4dcb-9a02-698fb0268914}, !- Supply Mixer Name
  {ebb0ecc9-6106-42bb-82cf-b8930976a05a}; !- Supply Splitter Name

OS:Sizing:Plant,
  {ded7aa16-6e63-477a-91f9-7c0812edae71}, !- Handle
  {f649de22-7771-4944-890e-a431d2fb8e6d}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {2d19f3a3-d2f5-4476-9d95-ff65c5a2fdfc}, !- Handle
  Node 560,                               !- Name
  {f4dd7123-8e1a-4b71-8039-a647e4bb4690}, !- Inlet Port
  {fd01b147-68a0-4a10-bfe9-7bd32bca3c05}; !- Outlet Port

OS:Node,
  {dd7a0d04-d699-43fd-a706-25559aedb664}, !- Handle
  Node 561,                               !- Name
  {0165ddc8-ac0a-4b46-ad37-a80b8684f614}, !- Inlet Port
  {f465ff28-6d5c-4a3c-b67c-adb85f209d12}; !- Outlet Port

OS:Node,
  {762f3272-6e32-4805-a849-1960b5f900cb}, !- Handle
  Node 562,                               !- Name
  {fca0a64d-d2ca-46a8-9d0f-8514148b6316}, !- Inlet Port
  {44de52aa-1a9e-483a-8b10-c744010bbedd}; !- Outlet Port

OS:Connector:Mixer,
  {2ef1d5e8-00df-4dcb-9a02-698fb0268914}, !- Handle
  Connector Mixer 3,                      !- Name
  {5b8ec749-e3d8-47f7-8197-04044c6bcb69}, !- Outlet Branch Name
  {4ee38986-c952-4deb-b1b6-b96a0821082e}, !- Inlet Branch Name 1
  {0dad1acb-1670-4d6e-ae04-decc40d693b1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ebb0ecc9-6106-42bb-82cf-b8930976a05a}, !- Handle
  Connector Splitter 3,                   !- Name
  {1ac14d84-b727-425a-aa06-7d20254f91fe}, !- Inlet Branch Name
  {fca0a64d-d2ca-46a8-9d0f-8514148b6316}, !- Outlet Branch Name 1
  {76093af5-1e64-4890-af23-7d5615152b8a}; !- Outlet Branch Name 2

OS:Connection,
  {f4dd7123-8e1a-4b71-8039-a647e4bb4690}, !- Handle
  {684c5e72-b5e7-46bd-af42-9efde4873fe5}, !- Name
  {f649de22-7771-4944-890e-a431d2fb8e6d}, !- Source Object
  14,                                     !- Outlet Port
  {2d19f3a3-d2f5-4476-9d95-ff65c5a2fdfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fca0a64d-d2ca-46a8-9d0f-8514148b6316}, !- Handle
  {29f8adb0-af96-4993-a821-315d67914db9}, !- Name
  {ebb0ecc9-6106-42bb-82cf-b8930976a05a}, !- Source Object
  3,                                      !- Outlet Port
  {762f3272-6e32-4805-a849-1960b5f900cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f465ff28-6d5c-4a3c-b67c-adb85f209d12}, !- Handle
  {e48426d4-e1be-46ea-b023-faba6b0f6ef9}, !- Name
  {dd7a0d04-d699-43fd-a706-25559aedb664}, !- Source Object
  3,                                      !- Outlet Port
  {f649de22-7771-4944-890e-a431d2fb8e6d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d342a38b-85c3-43ad-aa22-43a098482c27}, !- Handle
  Node 563,                               !- Name
  {bc83036e-8f5f-48ae-82c4-efe6aa313278}, !- Inlet Port
  {7a87f6d8-27e2-441c-b88b-f1d23b1af653}; !- Outlet Port

OS:Node,
  {af0f336c-7064-4a14-9416-ff75835271f9}, !- Handle
  Node 564,                               !- Name
  {6b8682f6-2e6d-4ec1-81c9-d0145843e429}, !- Inlet Port
  {0c33045a-0d4a-434c-8f7e-e97e7b90809c}; !- Outlet Port

OS:Node,
  {7d63119d-e5dd-4dc1-bcb0-23ae3b01cc5c}, !- Handle
  Node 565,                               !- Name
  {8a141a3f-56cf-4e71-9e62-fc8f5fa54092}, !- Inlet Port
  {4f40fb9b-54a5-4217-9097-b1450caf9dc8}; !- Outlet Port

OS:Connector:Mixer,
  {1461f505-3080-45bb-90a1-360181b46ac3}, !- Handle
  Connector Mixer 4,                      !- Name
  {6b8682f6-2e6d-4ec1-81c9-d0145843e429}, !- Outlet Branch Name
  {917c9588-7990-43f5-8d14-efbeb49b488b}, !- Inlet Branch Name 1
  {be133e2d-b013-4414-bd7c-b2ea894887ba}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {35c9fa0e-7388-45a4-b3b2-b99f44fbc3a5}, !- Handle
  Connector Splitter 4,                   !- Name
  {7a87f6d8-27e2-441c-b88b-f1d23b1af653}, !- Inlet Branch Name
  {8a141a3f-56cf-4e71-9e62-fc8f5fa54092}, !- Outlet Branch Name 1
  {dbb03483-7d96-4a06-a8be-1841081f1a93}; !- Outlet Branch Name 2

OS:Connection,
  {bc83036e-8f5f-48ae-82c4-efe6aa313278}, !- Handle
  {338c3c90-ad06-4e8c-99da-3347c5798130}, !- Name
  {f649de22-7771-4944-890e-a431d2fb8e6d}, !- Source Object
  17,                                     !- Outlet Port
  {d342a38b-85c3-43ad-aa22-43a098482c27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a87f6d8-27e2-441c-b88b-f1d23b1af653}, !- Handle
  {3ba062b4-b1a2-4774-82d4-7407c741ac2b}, !- Name
  {d342a38b-85c3-43ad-aa22-43a098482c27}, !- Source Object
  3,                                      !- Outlet Port
  {35c9fa0e-7388-45a4-b3b2-b99f44fbc3a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a141a3f-56cf-4e71-9e62-fc8f5fa54092}, !- Handle
  {6be74107-c220-4328-8769-05e6fdde1716}, !- Name
  {35c9fa0e-7388-45a4-b3b2-b99f44fbc3a5}, !- Source Object
  3,                                      !- Outlet Port
  {7d63119d-e5dd-4dc1-bcb0-23ae3b01cc5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b8682f6-2e6d-4ec1-81c9-d0145843e429}, !- Handle
  {3c649a94-43e9-4f42-83bf-7f723473e130}, !- Name
  {1461f505-3080-45bb-90a1-360181b46ac3}, !- Source Object
  2,                                      !- Outlet Port
  {af0f336c-7064-4a14-9416-ff75835271f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c33045a-0d4a-434c-8f7e-e97e7b90809c}, !- Handle
  {f74f6ebc-d836-4a08-aeb3-ce2a68e261ca}, !- Name
  {af0f336c-7064-4a14-9416-ff75835271f9}, !- Source Object
  3,                                      !- Outlet Port
  {f649de22-7771-4944-890e-a431d2fb8e6d}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {72743a0b-152e-4b21-8101-b22b9158d691}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:ConstantSpeed,
  {0f115656-9fdd-4c04-af61-ffd72a426c81}, !- Handle
  Pump Constant Speed 2,                  !- Name
  {fd01b147-68a0-4a10-bfe9-7bd32bca3c05}, !- Inlet Node Name
  {41279987-f4d2-4af8-aeb6-c978c51afe13}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.43472497445494;                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:CoolingTower:SingleSpeed,
  {ccdeb844-40ed-468d-bb94-cd814fc7f477}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {44de52aa-1a9e-483a-8b10-c744010bbedd}, !- Water Inlet Node Name
  {0fe5e960-9ec2-49a2-80fb-b5ce56fde804}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  123.278229274025,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {2a966303-d8fd-4540-bd31-92bcd5598d2e}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {d52c943d-29be-42cb-9997-00103c69edbe}, !- Inlet Node Name
  {4763ffd4-6c44-4a91-a424-1b69cd1c6f5c}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {823e5f33-96d2-41a4-ab31-ca075d4cc984}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {ca59ca87-f0f0-41ac-b6cc-4914f2e3be75}, !- Inlet Node Name
  {0165ddc8-ac0a-4b46-ad37-a80b8684f614}; !- Outlet Node Name

OS:Node,
  {74f9c52b-16ab-47a6-9cef-257aff2e75ab}, !- Handle
  Node 566,                               !- Name
  {41279987-f4d2-4af8-aeb6-c978c51afe13}, !- Inlet Port
  {1ac14d84-b727-425a-aa06-7d20254f91fe}; !- Outlet Port

OS:Connection,
  {fd01b147-68a0-4a10-bfe9-7bd32bca3c05}, !- Handle
  {388c4ee2-d104-4efd-80a8-9b1ac616fbf2}, !- Name
  {2d19f3a3-d2f5-4476-9d95-ff65c5a2fdfc}, !- Source Object
  3,                                      !- Outlet Port
  {0f115656-9fdd-4c04-af61-ffd72a426c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41279987-f4d2-4af8-aeb6-c978c51afe13}, !- Handle
  {38d51c80-187c-4d10-989f-9e00a36ac5c6}, !- Name
  {0f115656-9fdd-4c04-af61-ffd72a426c81}, !- Source Object
  3,                                      !- Outlet Port
  {74f9c52b-16ab-47a6-9cef-257aff2e75ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ac14d84-b727-425a-aa06-7d20254f91fe}, !- Handle
  {3f0c7ded-810e-4786-9691-d996f58bc979}, !- Name
  {74f9c52b-16ab-47a6-9cef-257aff2e75ab}, !- Source Object
  3,                                      !- Outlet Port
  {ebb0ecc9-6106-42bb-82cf-b8930976a05a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7feef50a-b01d-49ae-9366-ea63c7be268a}, !- Handle
  Node 567,                               !- Name
  {0fe5e960-9ec2-49a2-80fb-b5ce56fde804}, !- Inlet Port
  {4ee38986-c952-4deb-b1b6-b96a0821082e}; !- Outlet Port

OS:Connection,
  {44de52aa-1a9e-483a-8b10-c744010bbedd}, !- Handle
  {ec583cd5-f07e-4a44-a582-19e13ec931ff}, !- Name
  {762f3272-6e32-4805-a849-1960b5f900cb}, !- Source Object
  3,                                      !- Outlet Port
  {ccdeb844-40ed-468d-bb94-cd814fc7f477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fe5e960-9ec2-49a2-80fb-b5ce56fde804}, !- Handle
  {bb38f244-d28e-497a-9549-f6033cb2eb5e}, !- Name
  {ccdeb844-40ed-468d-bb94-cd814fc7f477}, !- Source Object
  3,                                      !- Outlet Port
  {7feef50a-b01d-49ae-9366-ea63c7be268a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ee38986-c952-4deb-b1b6-b96a0821082e}, !- Handle
  {3b9cd510-3f1e-42e9-85bd-ffcb29ffc63b}, !- Name
  {7feef50a-b01d-49ae-9366-ea63c7be268a}, !- Source Object
  3,                                      !- Outlet Port
  {2ef1d5e8-00df-4dcb-9a02-698fb0268914}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {12d8ca2f-d027-4939-b7b6-92fd35acfb94}, !- Handle
  Node 568,                               !- Name
  {76093af5-1e64-4890-af23-7d5615152b8a}, !- Inlet Port
  {d52c943d-29be-42cb-9997-00103c69edbe}; !- Outlet Port

OS:Connection,
  {76093af5-1e64-4890-af23-7d5615152b8a}, !- Handle
  {69c3fed3-78fa-4f8e-b5c9-bcbc889d0bea}, !- Name
  {ebb0ecc9-6106-42bb-82cf-b8930976a05a}, !- Source Object
  4,                                      !- Outlet Port
  {12d8ca2f-d027-4939-b7b6-92fd35acfb94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07bfd2b0-e148-4ab7-8914-e15e0bf4316b}, !- Handle
  Node 569,                               !- Name
  {4763ffd4-6c44-4a91-a424-1b69cd1c6f5c}, !- Inlet Port
  {0dad1acb-1670-4d6e-ae04-decc40d693b1}; !- Outlet Port

OS:Connection,
  {d52c943d-29be-42cb-9997-00103c69edbe}, !- Handle
  {88ebfc1c-c09e-4e40-895e-2bda47c57b59}, !- Name
  {12d8ca2f-d027-4939-b7b6-92fd35acfb94}, !- Source Object
  3,                                      !- Outlet Port
  {2a966303-d8fd-4540-bd31-92bcd5598d2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4763ffd4-6c44-4a91-a424-1b69cd1c6f5c}, !- Handle
  {b5d0ff36-fee8-4bac-b00c-bb50688414c1}, !- Name
  {2a966303-d8fd-4540-bd31-92bcd5598d2e}, !- Source Object
  3,                                      !- Outlet Port
  {07bfd2b0-e148-4ab7-8914-e15e0bf4316b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dad1acb-1670-4d6e-ae04-decc40d693b1}, !- Handle
  {be8c0abe-da38-4543-9f6c-634354440c66}, !- Name
  {07bfd2b0-e148-4ab7-8914-e15e0bf4316b}, !- Source Object
  3,                                      !- Outlet Port
  {2ef1d5e8-00df-4dcb-9a02-698fb0268914}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e64f7633-cba9-4607-98f4-a986c0c421a1}, !- Handle
  Node 570,                               !- Name
  {5b8ec749-e3d8-47f7-8197-04044c6bcb69}, !- Inlet Port
  {ca59ca87-f0f0-41ac-b6cc-4914f2e3be75}; !- Outlet Port

OS:Connection,
  {5b8ec749-e3d8-47f7-8197-04044c6bcb69}, !- Handle
  {60f507d8-d573-4466-b85d-6ba3cc98a01a}, !- Name
  {2ef1d5e8-00df-4dcb-9a02-698fb0268914}, !- Source Object
  2,                                      !- Outlet Port
  {e64f7633-cba9-4607-98f4-a986c0c421a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca59ca87-f0f0-41ac-b6cc-4914f2e3be75}, !- Handle
  {2dbb72c5-7cba-4fa4-9464-04899df8edc7}, !- Name
  {e64f7633-cba9-4607-98f4-a986c0c421a1}, !- Source Object
  3,                                      !- Outlet Port
  {823e5f33-96d2-41a4-ab31-ca075d4cc984}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0165ddc8-ac0a-4b46-ad37-a80b8684f614}, !- Handle
  {ac17e220-148b-4503-98e0-772564b4e31f}, !- Name
  {823e5f33-96d2-41a4-ab31-ca075d4cc984}, !- Source Object
  3,                                      !- Outlet Port
  {dd7a0d04-d699-43fd-a706-25559aedb664}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92af24bb-2a9d-462a-a7fb-f813f67b9aee}, !- Handle
  Node 571,                               !- Name
  {00c630c2-8aee-417b-917b-fc0f386ecbc7}, !- Inlet Port
  {917c9588-7990-43f5-8d14-efbeb49b488b}; !- Outlet Port

OS:Connection,
  {4f40fb9b-54a5-4217-9097-b1450caf9dc8}, !- Handle
  {dc0327a8-9c81-4764-858b-0d33e74bb366}, !- Name
  {7d63119d-e5dd-4dc1-bcb0-23ae3b01cc5c}, !- Source Object
  3,                                      !- Outlet Port
  {ae6563cf-575d-4d9b-9e22-b137c91ceadf}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {00c630c2-8aee-417b-917b-fc0f386ecbc7}, !- Handle
  {a5880f9e-774c-4969-9513-0db256c9d422}, !- Name
  {ae6563cf-575d-4d9b-9e22-b137c91ceadf}, !- Source Object
  18,                                     !- Outlet Port
  {92af24bb-2a9d-462a-a7fb-f813f67b9aee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {917c9588-7990-43f5-8d14-efbeb49b488b}, !- Handle
  {e2a8cb02-966c-4c09-9595-426f98b00b0f}, !- Name
  {92af24bb-2a9d-462a-a7fb-f813f67b9aee}, !- Source Object
  3,                                      !- Outlet Port
  {1461f505-3080-45bb-90a1-360181b46ac3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {85ae7499-fc11-458a-9c40-cd9c32386c3b}, !- Handle
  Node 572,                               !- Name
  {dbb03483-7d96-4a06-a8be-1841081f1a93}, !- Inlet Port
  {c9ef6bea-64c4-4dba-a555-3dc9b7c9ba6f}; !- Outlet Port

OS:Connection,
  {dbb03483-7d96-4a06-a8be-1841081f1a93}, !- Handle
  {77662d33-8315-436d-b4ab-b74b7c793ac2}, !- Name
  {35c9fa0e-7388-45a4-b3b2-b99f44fbc3a5}, !- Source Object
  4,                                      !- Outlet Port
  {85ae7499-fc11-458a-9c40-cd9c32386c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35c672f9-659b-47fc-aec4-891af3ece592}, !- Handle
  Node 573,                               !- Name
  {b73f567a-ee55-41d2-a372-c5c8da846b20}, !- Inlet Port
  {be133e2d-b013-4414-bd7c-b2ea894887ba}; !- Outlet Port

OS:Connection,
  {c9ef6bea-64c4-4dba-a555-3dc9b7c9ba6f}, !- Handle
  {28e0f2d7-3edf-4173-9591-36c00e2904b1}, !- Name
  {85ae7499-fc11-458a-9c40-cd9c32386c3b}, !- Source Object
  3,                                      !- Outlet Port
  {165d7a96-dbfb-4939-b18f-8da000bf22b2}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {b73f567a-ee55-41d2-a372-c5c8da846b20}, !- Handle
  {a29d4d15-5b4a-4a27-a491-ea7293605019}, !- Name
  {165d7a96-dbfb-4939-b18f-8da000bf22b2}, !- Source Object
  18,                                     !- Outlet Port
  {35c672f9-659b-47fc-aec4-891af3ece592}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be133e2d-b013-4414-bd7c-b2ea894887ba}, !- Handle
  {90f125a6-eff3-48ed-a4a0-7a8a08d5e4d6}, !- Name
  {35c672f9-659b-47fc-aec4-891af3ece592}, !- Source Object
  3,                                      !- Outlet Port
  {1461f505-3080-45bb-90a1-360181b46ac3}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e15bb11d-baf2-4355-a280-8f57830a8f95}, !- Handle
  CW Temp,                                !- Name
  {6bd2d90f-1e6c-44e5-af74-b5e464be4323}, !- Schedule Type Limits Name
  {49c5306a-3793-414e-b2cc-6e31faa8c313}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49c5306a-3793-414e-b2cc-6e31faa8c313}, !- Handle
  Schedule Day 5,                         !- Name
  {6bd2d90f-1e6c-44e5-af74-b5e464be4323}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {6bd2d90f-1e6c-44e5-af74-b5e464be4323}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {310b6ffc-ae6b-4921-b0ea-71c6a1ab53a0}, !- Handle
  wkdCW Temp,                             !- Name
  {6bd2d90f-1e6c-44e5-af74-b5e464be4323}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {1bddfe64-0d41-4572-a514-5ad7520536a8}, !- Handle
  satCW Temp,                             !- Name
  {6bd2d90f-1e6c-44e5-af74-b5e464be4323}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {631f9a9d-3120-4734-92dc-927cf7cf530b}, !- Handle
  sunCW Temp,                             !- Name
  {6bd2d90f-1e6c-44e5-af74-b5e464be4323}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {fd87460d-b10e-4c34-8b95-f8f91651fcd0}, !- Handle
  wkdCW Temp rule,                        !- Name
  {e15bb11d-baf2-4355-a280-8f57830a8f95}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fd4fbaba-f92c-4101-8ad4-49023fbc03d9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd4fbaba-f92c-4101-8ad4-49023fbc03d9}, !- Handle
  wkdCW Temp 1,                           !- Name
  {6bd2d90f-1e6c-44e5-af74-b5e464be4323}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {01e4f21d-8504-4efc-a0ae-62c903cad087}, !- Handle
  satCW Temprule,                         !- Name
  {e15bb11d-baf2-4355-a280-8f57830a8f95}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af4457f5-5121-4518-b874-7f27f4e90c16}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af4457f5-5121-4518-b874-7f27f4e90c16}, !- Handle
  satCW Temp 1,                           !- Name
  {6bd2d90f-1e6c-44e5-af74-b5e464be4323}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {61b38632-aeb6-41a1-9e3f-627b5e6f8b93}, !- Handle
  sunCW Temprule,                         !- Name
  {e15bb11d-baf2-4355-a280-8f57830a8f95}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aaa4c707-e259-454f-a355-f7753d901368}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aaa4c707-e259-454f-a355-f7753d901368}, !- Handle
  sunCW Temp 1,                           !- Name
  {6bd2d90f-1e6c-44e5-af74-b5e464be4323}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {f3300d2c-d0d8-4fa0-b5c4-84571fbae0df}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {e15bb11d-baf2-4355-a280-8f57830a8f95}, !- Schedule Name
  {dd7a0d04-d699-43fd-a706-25559aedb664}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {502cad61-05d5-418f-856f-75fc10d0aa9c}, !- Handle
  VAV with Reheat,                        !- Name
  ,                                       !- Controller List Name
  {ffd3e430-9a58-425a-b18e-a146a0246d21}, !- Availability Schedule
  {77427840-866f-4222-a133-fd203d6e0369}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8885f989-c942-4d11-89a0-b46d24243656}, !- Supply Side Inlet Node Name
  {dfd0892f-512f-4aac-922b-4fa497211e86}, !- Demand Side Outlet Node Name
  {eabb58af-dbe5-4b38-8076-439f85796dcf}, !- Demand Side Inlet Node A
  {8106cb35-b06c-46c0-83d4-70410945dcc4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0c5e69a6-1953-451e-9154-77d8706d3737}, !- Demand Mixer Name
  {00d20c11-d7a2-4166-ba12-a49fd8299c82}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3187eaf4-49ef-443d-8351-09206f62602f}, !- Handle
  Node 574,                               !- Name
  {8885f989-c942-4d11-89a0-b46d24243656}, !- Inlet Port
  {cf46ffb6-a718-445b-b4c0-fddfc2984e6c}; !- Outlet Port

OS:Node,
  {de68f5b3-6b61-47d8-870e-05dbab5268dd}, !- Handle
  Node 575,                               !- Name
  {a413edcb-ef5a-486d-91e9-32ca5f0234bd}, !- Inlet Port
  {8106cb35-b06c-46c0-83d4-70410945dcc4}; !- Outlet Port

OS:Connection,
  {8885f989-c942-4d11-89a0-b46d24243656}, !- Handle
  {5cb087d9-0c77-4fe1-ac80-ab55716e251f}, !- Name
  {502cad61-05d5-418f-856f-75fc10d0aa9c}, !- Source Object
  8,                                      !- Outlet Port
  {3187eaf4-49ef-443d-8351-09206f62602f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8106cb35-b06c-46c0-83d4-70410945dcc4}, !- Handle
  {b49366a7-4b1d-41ac-8364-9b334139e5a3}, !- Name
  {de68f5b3-6b61-47d8-870e-05dbab5268dd}, !- Source Object
  3,                                      !- Outlet Port
  {502cad61-05d5-418f-856f-75fc10d0aa9c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1f2f5c2e-e753-4e99-87be-e47014fba092}, !- Handle
  Node 576,                               !- Name
  {eabb58af-dbe5-4b38-8076-439f85796dcf}, !- Inlet Port
  {9f3047b6-8092-420f-88cd-899452959dc8}; !- Outlet Port

OS:Node,
  {f48d1b16-5fbf-4dc8-be46-e0b581c8016f}, !- Handle
  Node 577,                               !- Name
  {e073d88a-55df-49b4-ae09-83a2d0fe43e0}, !- Inlet Port
  {dfd0892f-512f-4aac-922b-4fa497211e86}; !- Outlet Port

OS:Node,
  {1c29a5d4-0fcb-417f-923f-e52b7b3c35de}, !- Handle
  Node 578,                               !- Name
  {9c0ff410-77df-4e7b-ac2d-4d0aaad241d1}, !- Inlet Port
  {b86e59f5-12f4-491e-b505-2e88df6b8572}; !- Outlet Port

OS:Connection,
  {eabb58af-dbe5-4b38-8076-439f85796dcf}, !- Handle
  {af06142e-9237-464f-9ec7-a7005e0d5fda}, !- Name
  {502cad61-05d5-418f-856f-75fc10d0aa9c}, !- Source Object
  10,                                     !- Outlet Port
  {1f2f5c2e-e753-4e99-87be-e47014fba092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfd0892f-512f-4aac-922b-4fa497211e86}, !- Handle
  {79ecec60-2757-4eb8-8f2f-3c522d67fa02}, !- Name
  {f48d1b16-5fbf-4dc8-be46-e0b581c8016f}, !- Source Object
  3,                                      !- Outlet Port
  {502cad61-05d5-418f-856f-75fc10d0aa9c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {00d20c11-d7a2-4166-ba12-a49fd8299c82}, !- Handle
  Air Loop HVAC Zone Splitter 32,         !- Name
  {9f3047b6-8092-420f-88cd-899452959dc8}, !- Inlet Node Name
  {d465a933-39d3-42d4-9b5d-6a41241979c4}, !- Outlet Node Name 1
  {d8ab67a9-6573-41a0-a29f-f34505d0ebbf}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {0c5e69a6-1953-451e-9154-77d8706d3737}, !- Handle
  Air Loop HVAC Zone Mixer 32,            !- Name
  {e073d88a-55df-49b4-ae09-83a2d0fe43e0}, !- Outlet Node Name
  {48255aa1-d2dc-4b31-8ea5-70d6a49526d9}, !- Inlet Node Name 1
  {aefc15d3-3fc7-4ce7-ac62-1a17a005b2bc}; !- Inlet Node Name 2

OS:Connection,
  {9f3047b6-8092-420f-88cd-899452959dc8}, !- Handle
  {7e356bae-095a-4049-8a6c-372ec347b785}, !- Name
  {1f2f5c2e-e753-4e99-87be-e47014fba092}, !- Source Object
  3,                                      !- Outlet Port
  {00d20c11-d7a2-4166-ba12-a49fd8299c82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e073d88a-55df-49b4-ae09-83a2d0fe43e0}, !- Handle
  {483124f2-a962-4f81-861f-2c8e65c2d820}, !- Name
  {0c5e69a6-1953-451e-9154-77d8706d3737}, !- Source Object
  2,                                      !- Outlet Port
  {f48d1b16-5fbf-4dc8-be46-e0b581c8016f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d13554e1-d526-4276-9bf6-49428bdcbf00}, !- Handle
  {502cad61-05d5-418f-856f-75fc10d0aa9c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {77427840-866f-4222-a133-fd203d6e0369}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 31, !- Name
  {b438ebf4-30d1-457a-8f03-d379fd907e4f}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {4e8cb4cb-0ba2-4860-b020-3895c0ed2141}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {79466744-92dc-4fad-99c5-e013d8aba452}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b7f63bdb-11b0-46d8-8ef7-d7c0fdaedab1}, !- Air Inlet Node Name
  {a413edcb-ef5a-486d-91e9-32ca5f0234bd}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {f07c887e-051a-4e79-9e01-bc9c417bf46c}, !- Handle
  Sys6 Return Fan,                        !- Name
  {79466744-92dc-4fad-99c5-e013d8aba452}, !- Availability Schedule Name
  0.299975,                               !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {cf46ffb6-a718-445b-b4c0-fddfc2984e6c}, !- Air Inlet Node Name
  {572b956d-f687-447d-b177-95c73e47f207}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {06afad9c-904a-4542-99e0-4272715a5fcb}, !- Handle
  Coil Heating Electric 67,               !- Name
  {79466744-92dc-4fad-99c5-e013d8aba452}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {1e009989-da74-40a3-80c8-34730959330b}, !- Air Inlet Node Name
  {f7c6f11e-4993-4630-bd50-90c96c40f29f}, !- Air Outlet Node Name
  {febc7603-0b4a-4217-b1a1-d80e63f90d2b}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:Water,
  {69c12d53-8497-4f74-8a36-74d85a317ec7}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {79466744-92dc-4fad-99c5-e013d8aba452}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {99d672d6-0e94-469a-9785-947a53f82e13}, !- Water Inlet Node Name
  {6f887c96-1eb0-440d-9e44-0fb491b7b5b2}, !- Water Outlet Node Name
  {3ac9ef6d-f757-4c2d-8993-c4cd21b8a9d1}, !- Air Inlet Node Name
  {f129477e-3a5f-4dd8-87c8-29c4b0e35a98}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {91b21520-9be3-4d8a-bf89-a3589a4f57c1}, !- Handle
  Node 579,                               !- Name
  {6f887c96-1eb0-440d-9e44-0fb491b7b5b2}, !- Inlet Port
  {d1500cdd-cda6-43f4-ae44-2e10f3133bd5}; !- Outlet Port

OS:Connection,
  {99d672d6-0e94-469a-9785-947a53f82e13}, !- Handle
  {26353012-9850-4954-954b-8a2975c480cc}, !- Name
  {6f28f997-8ec7-49a6-86bd-877c94dd1658}, !- Source Object
  3,                                      !- Outlet Port
  {69c12d53-8497-4f74-8a36-74d85a317ec7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6f887c96-1eb0-440d-9e44-0fb491b7b5b2}, !- Handle
  {db11fafa-76c1-4d6f-a5ad-9d979b93fc68}, !- Name
  {69c12d53-8497-4f74-8a36-74d85a317ec7}, !- Source Object
  11,                                     !- Outlet Port
  {91b21520-9be3-4d8a-bf89-a3589a4f57c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1500cdd-cda6-43f4-ae44-2e10f3133bd5}, !- Handle
  {bae466d6-0c43-4be3-a20e-a0cf218e9ce0}, !- Name
  {91b21520-9be3-4d8a-bf89-a3589a4f57c1}, !- Source Object
  3,                                      !- Outlet Port
  {6366f5dc-6941-4b0d-9905-dcf5053fdaad}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4408326a-a44b-44bc-af90-c202af3d7833}, !- Handle
  Controller Outdoor Air 32,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ffd3e430-9a58-425a-b18e-a146a0246d21}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {79019a1c-4b8b-4ed5-b9e4-77a917e92001}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {79019a1c-4b8b-4ed5-b9e4-77a917e92001}, !- Handle
  Controller Mechanical Ventilation 32,   !- Name
  {79466744-92dc-4fad-99c5-e013d8aba452}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2439876b-04a8-4f09-abca-f4988d918e43}, !- Handle
  Air Loop HVAC Outdoor Air System 32,    !- Name
  {4408326a-a44b-44bc-af90-c202af3d7833}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1bdee329-d033-47e6-a24c-a07c12b9305b}, !- Mixed Air Node Name
  {4693d8e8-62aa-447a-b48b-191fc75360f2}, !- Outdoor Air Stream Node Name
  {20e80e41-287e-417a-a23b-54d513ba11d2}, !- Relief Air Stream Node Name
  {5864ad18-626a-4aff-a81f-bcae7ab34d6a}; !- Return Air Stream Node Name

OS:Node,
  {4cfee4a2-aadc-47cf-8967-10e45bbfbb14}, !- Handle
  Node 580,                               !- Name
  ,                                       !- Inlet Port
  {4693d8e8-62aa-447a-b48b-191fc75360f2}; !- Outlet Port

OS:Connection,
  {4693d8e8-62aa-447a-b48b-191fc75360f2}, !- Handle
  {96b41a42-6859-4133-ba73-7a107aa2d446}, !- Name
  {4cfee4a2-aadc-47cf-8967-10e45bbfbb14}, !- Source Object
  3,                                      !- Outlet Port
  {2439876b-04a8-4f09-abca-f4988d918e43}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {efcd5053-3ca6-4309-b71d-9c696ce142d5}, !- Handle
  Node 581,                               !- Name
  {20e80e41-287e-417a-a23b-54d513ba11d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20e80e41-287e-417a-a23b-54d513ba11d2}, !- Handle
  {4d52681a-df89-48e0-8d79-17fd3fdc901e}, !- Name
  {2439876b-04a8-4f09-abca-f4988d918e43}, !- Source Object
  7,                                      !- Outlet Port
  {efcd5053-3ca6-4309-b71d-9c696ce142d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a413edcb-ef5a-486d-91e9-32ca5f0234bd}, !- Handle
  {26366a86-bbb0-4fd2-8d71-4a222b98fbab}, !- Name
  {4e8cb4cb-0ba2-4860-b020-3895c0ed2141}, !- Source Object
  17,                                     !- Outlet Port
  {de68f5b3-6b61-47d8-870e-05dbab5268dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {febc7603-0b4a-4217-b1a1-d80e63f90d2b}, !- Handle
  Node 582,                               !- Name
  {f7c6f11e-4993-4630-bd50-90c96c40f29f}, !- Inlet Port
  {b7f63bdb-11b0-46d8-8ef7-d7c0fdaedab1}; !- Outlet Port

OS:Connection,
  {f7c6f11e-4993-4630-bd50-90c96c40f29f}, !- Handle
  {59f7aed9-e42e-4f4c-b961-caf5cac5b923}, !- Name
  {06afad9c-904a-4542-99e0-4272715a5fcb}, !- Source Object
  6,                                      !- Outlet Port
  {febc7603-0b4a-4217-b1a1-d80e63f90d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7f63bdb-11b0-46d8-8ef7-d7c0fdaedab1}, !- Handle
  {416e9f30-71b5-47ff-ada8-c3473c3d855a}, !- Name
  {febc7603-0b4a-4217-b1a1-d80e63f90d2b}, !- Source Object
  3,                                      !- Outlet Port
  {4e8cb4cb-0ba2-4860-b020-3895c0ed2141}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {631e9d65-b6d6-439e-ad88-112c6d96b310}, !- Handle
  Node 583,                               !- Name
  {f129477e-3a5f-4dd8-87c8-29c4b0e35a98}, !- Inlet Port
  {1e009989-da74-40a3-80c8-34730959330b}; !- Outlet Port

OS:Connection,
  {f129477e-3a5f-4dd8-87c8-29c4b0e35a98}, !- Handle
  {ba660297-8e9b-47b5-a248-c0f932dcdcbd}, !- Name
  {69c12d53-8497-4f74-8a36-74d85a317ec7}, !- Source Object
  13,                                     !- Outlet Port
  {631e9d65-b6d6-439e-ad88-112c6d96b310}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e009989-da74-40a3-80c8-34730959330b}, !- Handle
  {726a2675-1057-45b5-906d-fbd4820b59d4}, !- Name
  {631e9d65-b6d6-439e-ad88-112c6d96b310}, !- Source Object
  3,                                      !- Outlet Port
  {06afad9c-904a-4542-99e0-4272715a5fcb}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7584babe-354b-4349-96ee-261a1f2febe7}, !- Handle
  Controller Water Coil 1,                !- Name
  {69c12d53-8497-4f74-8a36-74d85a317ec7}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {67d8cda5-f04f-47c8-ab5c-0726accd0ec5}, !- Handle
  Node 584,                               !- Name
  {1bdee329-d033-47e6-a24c-a07c12b9305b}, !- Inlet Port
  {3ac9ef6d-f757-4c2d-8993-c4cd21b8a9d1}; !- Outlet Port

OS:Connection,
  {1bdee329-d033-47e6-a24c-a07c12b9305b}, !- Handle
  {4b65ef87-ba66-4ae3-a2bb-052654ed58f5}, !- Name
  {2439876b-04a8-4f09-abca-f4988d918e43}, !- Source Object
  5,                                      !- Outlet Port
  {67d8cda5-f04f-47c8-ab5c-0726accd0ec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ac9ef6d-f757-4c2d-8993-c4cd21b8a9d1}, !- Handle
  {06d5cf42-29e7-43e2-bcdf-6bfaa35a6b31}, !- Name
  {67d8cda5-f04f-47c8-ab5c-0726accd0ec5}, !- Source Object
  3,                                      !- Outlet Port
  {69c12d53-8497-4f74-8a36-74d85a317ec7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {58050a09-37b1-4ce4-8cf0-bd32c7bcf147}, !- Handle
  Node 585,                               !- Name
  {572b956d-f687-447d-b177-95c73e47f207}, !- Inlet Port
  {5864ad18-626a-4aff-a81f-bcae7ab34d6a}; !- Outlet Port

OS:Connection,
  {cf46ffb6-a718-445b-b4c0-fddfc2984e6c}, !- Handle
  {4aa7ad2d-6cf6-42d7-886f-d79771f3b3b7}, !- Name
  {3187eaf4-49ef-443d-8351-09206f62602f}, !- Source Object
  3,                                      !- Outlet Port
  {f07c887e-051a-4e79-9e01-bc9c417bf46c}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {572b956d-f687-447d-b177-95c73e47f207}, !- Handle
  {91b05106-68ed-43cf-b898-09c8f1f160e6}, !- Name
  {f07c887e-051a-4e79-9e01-bc9c417bf46c}, !- Source Object
  17,                                     !- Outlet Port
  {58050a09-37b1-4ce4-8cf0-bd32c7bcf147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5864ad18-626a-4aff-a81f-bcae7ab34d6a}, !- Handle
  {83503bfb-5567-4b1e-b232-199ed1af8eef}, !- Name
  {58050a09-37b1-4ce4-8cf0-bd32c7bcf147}, !- Source Object
  3,                                      !- Outlet Port
  {2439876b-04a8-4f09-abca-f4988d918e43}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7af984f5-91fd-481c-a79b-3c554d059b52}, !- Handle
  Supply Air Temp,                        !- Name
  {6bd2d90f-1e6c-44e5-af74-b5e464be4323}, !- Schedule Type Limits Name
  {a7d30de8-5bdc-41af-9249-a5b98b563a3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7d30de8-5bdc-41af-9249-a5b98b563a3d}, !- Handle
  Supply Air Temp Default,                !- Name
  {6bd2d90f-1e6c-44e5-af74-b5e464be4323}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0e5d4d2a-461b-4e13-a462-f64907ab6a7b}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {7af984f5-91fd-481c-a79b-3c554d059b52}, !- Schedule Name
  {de68f5b3-6b61-47d8-870e-05dbab5268dd}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {77af184a-43d4-4be3-8fb1-dfa1f40a1777}, !- Handle
  Coil Heating Electric 68,               !- Name
  {79466744-92dc-4fad-99c5-e013d8aba452}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b9cb48db-81fa-4c2c-a857-3dd66e0aacdb}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {79466744-92dc-4fad-99c5-e013d8aba452}, !- Availability Schedule Name
  {711ab4a9-825f-4977-8a99-6feada9f5262}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.06521793408,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {77af184a-43d4-4be3-8fb1-dfa1f40a1777}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9c0ff410-77df-4e7b-ac2d-4d0aaad241d1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {59a9dd59-2008-4148-9a31-5dd11f1ce3a8}, !- Handle
  Node 586,                               !- Name
  {07af8e78-1d10-4162-bb11-0ed78e6fc610}, !- Inlet Port
  {48255aa1-d2dc-4b31-8ea5-70d6a49526d9}; !- Outlet Port

OS:Connection,
  {b86e59f5-12f4-491e-b505-2e88df6b8572}, !- Handle
  {909f6416-4798-42c0-a47b-dc3596f153b9}, !- Name
  {1c29a5d4-0fcb-417f-923f-e52b7b3c35de}, !- Source Object
  3,                                      !- Outlet Port
  {881638db-e0d4-40c6-90c1-273907afbe86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07af8e78-1d10-4162-bb11-0ed78e6fc610}, !- Handle
  {e54e13bc-08c0-45de-9cac-0eea716cb92c}, !- Name
  {be4df986-b3ba-42fb-814e-2b29f9796ada}, !- Source Object
  12,                                     !- Outlet Port
  {59a9dd59-2008-4148-9a31-5dd11f1ce3a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48255aa1-d2dc-4b31-8ea5-70d6a49526d9}, !- Handle
  {752d4e7f-4ab2-4c5b-8707-5f0a18c79084}, !- Name
  {59a9dd59-2008-4148-9a31-5dd11f1ce3a8}, !- Source Object
  3,                                      !- Outlet Port
  {0c5e69a6-1953-451e-9154-77d8706d3737}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f257c498-95e0-45a2-bbac-1d36e9b18579}, !- Handle
  Node 587,                               !- Name
  {d465a933-39d3-42d4-9b5d-6a41241979c4}, !- Inlet Port
  {711ab4a9-825f-4977-8a99-6feada9f5262}; !- Outlet Port

OS:Connection,
  {d465a933-39d3-42d4-9b5d-6a41241979c4}, !- Handle
  {98c680bd-3c2e-40b4-98b4-0c3c29b73613}, !- Name
  {00d20c11-d7a2-4166-ba12-a49fd8299c82}, !- Source Object
  3,                                      !- Outlet Port
  {f257c498-95e0-45a2-bbac-1d36e9b18579}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {711ab4a9-825f-4977-8a99-6feada9f5262}, !- Handle
  {920534fd-d304-42fc-9d59-31646bd1abf1}, !- Name
  {f257c498-95e0-45a2-bbac-1d36e9b18579}, !- Source Object
  3,                                      !- Outlet Port
  {b9cb48db-81fa-4c2c-a857-3dd66e0aacdb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c0ff410-77df-4e7b-ac2d-4d0aaad241d1}, !- Handle
  {7ed579df-6843-49f7-8b2d-718d45014b3e}, !- Name
  {b9cb48db-81fa-4c2c-a857-3dd66e0aacdb}, !- Source Object
  12,                                     !- Outlet Port
  {1c29a5d4-0fcb-417f-923f-e52b7b3c35de}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cd288b00-b371-4b35-b10b-1f310e71b10f}, !- Handle
  Zone HVAC Baseboard Convective Electric 66, !- Name
  {79466744-92dc-4fad-99c5-e013d8aba452}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {7a2d9a98-9d5a-414c-9152-662764fcd3fc}, !- Handle
  Coil Heating Electric 69,               !- Name
  {79466744-92dc-4fad-99c5-e013d8aba452}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2f5476a6-f624-491c-a135-7666ac4e782a}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {79466744-92dc-4fad-99c5-e013d8aba452}, !- Availability Schedule Name
  {8e83c53f-0ab5-4c69-93fd-c3b5bcadf441}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.260871736321646,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7a2d9a98-9d5a-414c-9152-662764fcd3fc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {955dd848-b69c-4f82-9d9b-1caa400adade}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a2d095b4-e3e0-4c95-8a6b-ba2755616053}, !- Handle
  Node 588,                               !- Name
  {955dd848-b69c-4f82-9d9b-1caa400adade}, !- Inlet Port
  {a3a40f86-345e-47a7-9701-60ff374a42d8}; !- Outlet Port

OS:Node,
  {e1643514-bc00-4de9-bec1-479d09364b52}, !- Handle
  Node 589,                               !- Name
  {9e9dc556-6766-4c67-b413-16badde8ddf0}, !- Inlet Port
  {aefc15d3-3fc7-4ce7-ac62-1a17a005b2bc}; !- Outlet Port

OS:Connection,
  {a3a40f86-345e-47a7-9701-60ff374a42d8}, !- Handle
  {12799c67-13cf-4b6f-9828-c208d0b3ae1b}, !- Name
  {a2d095b4-e3e0-4c95-8a6b-ba2755616053}, !- Source Object
  3,                                      !- Outlet Port
  {82fd373d-15bb-41d5-95bd-c0e485711f7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e9dc556-6766-4c67-b413-16badde8ddf0}, !- Handle
  {c105b259-8164-43f2-86b2-c5d468fe7505}, !- Name
  {ec1cefdb-6a29-49d6-bd4b-c3fe6533e6b8}, !- Source Object
  12,                                     !- Outlet Port
  {e1643514-bc00-4de9-bec1-479d09364b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aefc15d3-3fc7-4ce7-ac62-1a17a005b2bc}, !- Handle
  {2dbdf576-7d39-4c15-9342-0b3f2861d3c0}, !- Name
  {e1643514-bc00-4de9-bec1-479d09364b52}, !- Source Object
  3,                                      !- Outlet Port
  {0c5e69a6-1953-451e-9154-77d8706d3737}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {992063c1-9409-4df0-96ec-65b2d32ea0b1}, !- Handle
  Node 590,                               !- Name
  {d8ab67a9-6573-41a0-a29f-f34505d0ebbf}, !- Inlet Port
  {8e83c53f-0ab5-4c69-93fd-c3b5bcadf441}; !- Outlet Port

OS:Connection,
  {d8ab67a9-6573-41a0-a29f-f34505d0ebbf}, !- Handle
  {2cdaee0c-0609-4009-8675-6658a5854132}, !- Name
  {00d20c11-d7a2-4166-ba12-a49fd8299c82}, !- Source Object
  4,                                      !- Outlet Port
  {992063c1-9409-4df0-96ec-65b2d32ea0b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e83c53f-0ab5-4c69-93fd-c3b5bcadf441}, !- Handle
  {dd28d7a0-a85a-4884-991a-ba3d7f3616e4}, !- Name
  {992063c1-9409-4df0-96ec-65b2d32ea0b1}, !- Source Object
  3,                                      !- Outlet Port
  {2f5476a6-f624-491c-a135-7666ac4e782a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {955dd848-b69c-4f82-9d9b-1caa400adade}, !- Handle
  {5b51562a-497a-43d7-bd4e-3f8204caf435}, !- Name
  {2f5476a6-f624-491c-a135-7666ac4e782a}, !- Source Object
  12,                                     !- Outlet Port
  {a2d095b4-e3e0-4c95-8a6b-ba2755616053}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2bb4ff94-2013-4890-be36-aa5e7fc97cd9}, !- Handle
  Zone HVAC Baseboard Convective Electric 67, !- Name
  {79466744-92dc-4fad-99c5-e013d8aba452}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {8485b141-9bd2-4fa3-b7b4-35a50d4b12bb}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3c8fa52e-d309-484a-83d9-1dc55d144a9b}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4ddd8d96-1017-4efe-a917-d608470e390f}, !- Plant Side Inlet Node Name
  {7f38cca1-812f-414f-9c8e-4428ad26bbe6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4529573d-32fc-42b5-8b6a-6125a118aa21}, !- Demand Side Inlet Node Name
  {6d7d0cd8-bed2-42de-9dcf-c034e18ae666}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1aef8100-f9cb-4323-ab93-5159901f73b2}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Demand Mixer Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Demand Splitter Name
  {8eef0105-adb2-4f48-ac2c-d45e9c40c2b5}, !- Supply Mixer Name
  {e6ade9aa-307c-4269-ba0b-e7a0e6bda48b}; !- Supply Splitter Name

OS:Sizing:Plant,
  {7413373a-d571-4182-953a-390ca5d3a30f}, !- Handle
  {8485b141-9bd2-4fa3-b7b4-35a50d4b12bb}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {7cc4503f-6dac-4b57-b526-79966dea87d4}, !- Handle
  Node 591,                               !- Name
  {4ddd8d96-1017-4efe-a917-d608470e390f}, !- Inlet Port
  {b3db9efd-311e-4439-b0bd-246b4f225b39}; !- Outlet Port

OS:Node,
  {3c8fa52e-d309-484a-83d9-1dc55d144a9b}, !- Handle
  Node 592,                               !- Name
  {b4793913-3f61-4111-90ca-b968097a1797}, !- Inlet Port
  {7f38cca1-812f-414f-9c8e-4428ad26bbe6}; !- Outlet Port

OS:Node,
  {954b9e5a-aef3-446b-8a22-a3990e182d27}, !- Handle
  Node 593,                               !- Name
  {f4c11935-8751-48cd-8409-d1b965a3bb1e}, !- Inlet Port
  {367634d0-100b-47d1-ad0e-538d3340f787}; !- Outlet Port

OS:Connector:Mixer,
  {8eef0105-adb2-4f48-ac2c-d45e9c40c2b5}, !- Handle
  Connector Mixer 5,                      !- Name
  {de45a183-98b8-41ed-a893-944675f6f7c5}, !- Outlet Branch Name
  {a0460b8a-b34a-4993-94f7-2bfdc63f39e9}, !- Inlet Branch Name 1
  {04baa5a8-2fab-44fd-8f86-a57df80405ae}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e6ade9aa-307c-4269-ba0b-e7a0e6bda48b}, !- Handle
  Connector Splitter 5,                   !- Name
  {943f95c6-84ae-4fab-b030-aab29a301dc1}, !- Inlet Branch Name
  {f4c11935-8751-48cd-8409-d1b965a3bb1e}, !- Outlet Branch Name 1
  {cb0cc0ab-3290-4bbb-8406-5876839a4638}; !- Outlet Branch Name 2

OS:Connection,
  {4ddd8d96-1017-4efe-a917-d608470e390f}, !- Handle
  {0a263659-8067-401f-8ee4-b401b0786072}, !- Name
  {8485b141-9bd2-4fa3-b7b4-35a50d4b12bb}, !- Source Object
  14,                                     !- Outlet Port
  {7cc4503f-6dac-4b57-b526-79966dea87d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4c11935-8751-48cd-8409-d1b965a3bb1e}, !- Handle
  {0c44f61b-8666-44e3-966b-ebc788dc45ff}, !- Name
  {e6ade9aa-307c-4269-ba0b-e7a0e6bda48b}, !- Source Object
  3,                                      !- Outlet Port
  {954b9e5a-aef3-446b-8a22-a3990e182d27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f38cca1-812f-414f-9c8e-4428ad26bbe6}, !- Handle
  {f8bac173-75da-4f96-a278-275867e77517}, !- Name
  {3c8fa52e-d309-484a-83d9-1dc55d144a9b}, !- Source Object
  3,                                      !- Outlet Port
  {8485b141-9bd2-4fa3-b7b4-35a50d4b12bb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {97e75eed-dd38-4ddd-a9d7-57d05f2f8afe}, !- Handle
  Node 594,                               !- Name
  {4529573d-32fc-42b5-8b6a-6125a118aa21}, !- Inlet Port
  {01eeac6b-164a-43be-b268-bffe9618dd28}; !- Outlet Port

OS:Node,
  {9828658f-acf8-4a8c-b20d-fdf8e9e16b55}, !- Handle
  Node 595,                               !- Name
  {3a383d5e-ae71-4d7c-8480-b9e6fb5d3741}, !- Inlet Port
  {6d7d0cd8-bed2-42de-9dcf-c034e18ae666}; !- Outlet Port

OS:Node,
  {6af43898-7e4d-4893-8c31-092ccec52d66}, !- Handle
  Node 596,                               !- Name
  {beafe4df-b673-4d1d-a1d4-5b2bc9b821e8}, !- Inlet Port
  {9a12020a-a8df-47c5-8e39-eb46f9f588a5}; !- Outlet Port

OS:Connector:Mixer,
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Handle
  Connector Mixer 6,                      !- Name
  {0030675a-9981-42ca-aa3a-2cebeae22cef}, !- Outlet Branch Name
  {32a1879b-8a22-4446-a364-64a6b2d64753}, !- Inlet Branch Name 1
  {d230dfa8-163e-422d-b78d-f0c61360c1d0}, !- Inlet Branch Name 2
  {acc0c287-02d5-4cd6-a8a8-6e3a1caea05f}, !- Inlet Branch Name 3
  {4f2e488a-5920-48a7-9563-e5b0c4662a31}, !- Inlet Branch Name 4
  {f9a43135-4c7d-4161-84c0-cd98967242bc}, !- Inlet Branch Name 5
  {0b34849c-52a2-4dbc-ac76-3c0803085810}, !- Inlet Branch Name 6
  {fefac159-2642-49dd-ac63-f2f41e4840ce}, !- Inlet Branch Name 7
  {0ff5e0b1-006d-4a02-aeda-5a823e46415b}, !- Inlet Branch Name 8
  {11ba4253-7d0e-4a45-a9d2-bda3c80dc856}, !- Inlet Branch Name 9
  {d90db119-167c-4f57-b398-2a2f2cc0dd3c}, !- Inlet Branch Name 10
  {5f01cc8d-e1ad-4c03-9f63-f294f78e4e1a}, !- Inlet Branch Name 11
  {4873dbea-11bf-4346-87c4-a14694ae7851}, !- Inlet Branch Name 12
  {3e887697-c719-4694-a023-fe55939e94f0}, !- Inlet Branch Name 13
  {8cb5386c-663f-491d-9272-12bca1baaf29}, !- Inlet Branch Name 14
  {1d943dd1-c211-4473-8c9b-270aab9b8594}, !- Inlet Branch Name 15
  {b14e3711-2572-497d-b802-37ba61925d03}, !- Inlet Branch Name 16
  {e3586191-e511-4e5e-a0a5-bfb44163f759}, !- Inlet Branch Name 17
  {9a8ec0f2-93dc-4c99-9a38-451c0b282d8d}, !- Inlet Branch Name 18
  {7042a544-4f42-4fda-8797-574cfb10e064}, !- Inlet Branch Name 19
  {e502c507-9773-4d7e-91ae-48c03ce96f32}, !- Inlet Branch Name 20
  {78daad93-bb99-4378-afd0-7f155c0efdfd}, !- Inlet Branch Name 21
  {eb71d056-379b-4e6b-8907-bf2d2e51cb5e}, !- Inlet Branch Name 22
  {9226aa34-9b99-4569-a5fa-7f327f8fdaa7}, !- Inlet Branch Name 23
  {996f5556-af10-4f20-aa2d-f122a267fdd6}, !- Inlet Branch Name 24
  {c11b950f-fcb7-4e2e-b9d1-62c250f46a2f}, !- Inlet Branch Name 25
  {902c517e-5757-462d-a913-96693b47a227}, !- Inlet Branch Name 26
  {4faa6233-fbb3-4c85-be7c-5833d1af5436}, !- Inlet Branch Name 27
  {44558380-23d6-473e-be33-7735c45f3741}, !- Inlet Branch Name 28
  {8e5c03af-16fd-4650-b4c6-993068dab865}, !- Inlet Branch Name 29
  {6d8cdaea-992b-4a5f-838f-d34d03991cac}, !- Inlet Branch Name 30
  {2830eb57-9f1f-4451-8989-94e68d93284e}, !- Inlet Branch Name 31
  {a219db30-95cd-4395-a6f6-397c975f3b8c}, !- Inlet Branch Name 32
  {edadd7b2-c45d-4dc7-ae96-4fc5857868bd}, !- Inlet Branch Name 33
  {0eacc1d8-a0be-486b-bc5f-db028d24a5b5}, !- Inlet Branch Name 34
  {f60592ba-4c8c-42f7-ab43-0c72c3f9f380}, !- Inlet Branch Name 35
  {31c7452c-9766-40fd-a18f-5f9fb012f085}, !- Inlet Branch Name 36
  {51613dd7-be47-4665-980d-6333bc01f181}, !- Inlet Branch Name 37
  {bb2b52f8-2151-4fee-b376-5d054a561429}, !- Inlet Branch Name 38
  {42e6cc7f-0709-4b49-a218-0e65c87cbb29}, !- Inlet Branch Name 39
  {fa565543-dcb1-4c4c-9b0b-9cf6b88eb087}; !- Inlet Branch Name 40

OS:Connector:Splitter,
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Handle
  Connector Splitter 6,                   !- Name
  {dc2bcc6e-cc28-43d8-b80e-3cca707a5f94}, !- Inlet Branch Name
  {beafe4df-b673-4d1d-a1d4-5b2bc9b821e8}, !- Outlet Branch Name 1
  {5a139505-8007-4191-8f68-90a48f6d2ff7}, !- Outlet Branch Name 2
  {b6ed0c61-40a1-49d6-9600-9501c76d8747}, !- Outlet Branch Name 3
  {f28bf806-3a1d-4282-848a-edc2f731dc2d}, !- Outlet Branch Name 4
  {f8bb3843-4807-46ae-82ff-01861fba2810}, !- Outlet Branch Name 5
  {91ad120b-9c82-47d0-860b-5dbe27c3726b}, !- Outlet Branch Name 6
  {4c91c0e2-03d3-4616-bf71-e607f3c0c8d1}, !- Outlet Branch Name 7
  {7aaf0a8c-2e85-483f-bd79-fdbad5e32af8}, !- Outlet Branch Name 8
  {61a3bcc3-d1e6-4aed-a508-4291fcfdf01c}, !- Outlet Branch Name 9
  {eb0ef8d5-f0f0-4cc0-9211-cee51969f626}, !- Outlet Branch Name 10
  {6281de8f-57f7-4b9a-bfbc-898ca9b1faef}, !- Outlet Branch Name 11
  {fcad9c4c-2043-4dd4-9f16-64490fded95b}, !- Outlet Branch Name 12
  {606dcb2a-250c-4fc7-b921-b2819b1f8cba}, !- Outlet Branch Name 13
  {41a524bb-d73f-4cc0-bd47-a9e80018310a}, !- Outlet Branch Name 14
  {3a99b9a3-c483-41b4-bc46-44bded101a5f}, !- Outlet Branch Name 15
  {de53d25a-30b1-48a6-a4a6-49db5f603613}, !- Outlet Branch Name 16
  {2cf95c69-319e-47ef-928a-06346d303c0a}, !- Outlet Branch Name 17
  {35b5fa43-e4ac-4a21-8723-2fb8e4a3390f}, !- Outlet Branch Name 18
  {c8fd7b5d-c244-44af-8114-dd6f45031178}, !- Outlet Branch Name 19
  {aa4124f1-cf7f-4ed8-ac63-01884bd6f787}, !- Outlet Branch Name 20
  {d14e976a-7b86-45d1-9bb9-487eae6906dc}, !- Outlet Branch Name 21
  {ba317d82-372e-471d-8616-d680377001dd}, !- Outlet Branch Name 22
  {0333164b-08e8-4f7d-b843-764dbc0df471}, !- Outlet Branch Name 23
  {f3238d51-35a7-4bc8-b0b8-fae2ee57daa3}, !- Outlet Branch Name 24
  {e1027800-36ae-4d29-ad22-d5605430f202}, !- Outlet Branch Name 25
  {457436a6-ac91-4f6a-8d2b-9450c7c6187a}, !- Outlet Branch Name 26
  {504bffed-db97-4de4-bc8b-a69e4764978b}, !- Outlet Branch Name 27
  {2879c00a-4686-46f8-a7f3-0097e354c321}, !- Outlet Branch Name 28
  {9d8101c5-cc9c-4e3b-a012-37fde0c5317e}, !- Outlet Branch Name 29
  {c30a3284-372c-4c2b-b79b-6f04bdce336f}, !- Outlet Branch Name 30
  {1fae9208-1ee3-4c7c-a651-5cb321b07453}, !- Outlet Branch Name 31
  {05a14d12-edaf-48d6-a9eb-e0b4b525990d}, !- Outlet Branch Name 32
  {2b12b66c-01a7-4898-a57c-b40b3c932186}, !- Outlet Branch Name 33
  {f94bf4b6-3641-438d-a822-7e4128c6f079}, !- Outlet Branch Name 34
  {a297dabc-c78b-4d4f-bd86-c7ba06cdb0b8}, !- Outlet Branch Name 35
  {1d4bda43-9d19-4e09-90ff-d8ecef94f1a5}, !- Outlet Branch Name 36
  {9b12e7ae-d103-4382-bf4a-faea307a9c5f}, !- Outlet Branch Name 37
  {4f75db0e-f65c-4334-8f80-c5a79df53e22}, !- Outlet Branch Name 38
  {0de9c345-40d2-4f4f-af0c-c19cb51ccd50}, !- Outlet Branch Name 39
  {2a108a07-1892-4c3e-8801-66431237bfc9}; !- Outlet Branch Name 40

OS:Connection,
  {4529573d-32fc-42b5-8b6a-6125a118aa21}, !- Handle
  {848f010e-9767-46e4-9ec7-58ad4b21cf35}, !- Name
  {8485b141-9bd2-4fa3-b7b4-35a50d4b12bb}, !- Source Object
  17,                                     !- Outlet Port
  {97e75eed-dd38-4ddd-a9d7-57d05f2f8afe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beafe4df-b673-4d1d-a1d4-5b2bc9b821e8}, !- Handle
  {5fa019fd-18a8-40f4-a0e2-7a01ad4a83d8}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  3,                                      !- Outlet Port
  {6af43898-7e4d-4893-8c31-092ccec52d66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d7d0cd8-bed2-42de-9dcf-c034e18ae666}, !- Handle
  {f4f4a426-9dd8-4f01-88a8-76e2087de130}, !- Name
  {9828658f-acf8-4a8c-b20d-fdf8e9e16b55}, !- Source Object
  3,                                      !- Outlet Port
  {8485b141-9bd2-4fa3-b7b4-35a50d4b12bb}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {1aef8100-f9cb-4323-ab93-5159901f73b2}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {3a647828-829b-43fc-a9f7-b4a6c2a9a7a8}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {fcb0c03f-81da-438b-8644-252eb22431f1}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {3a647828-829b-43fc-a9f7-b4a6c2a9a7a8}, !- Schedule Type Limits Name
  {5815b661-996e-4aff-b11a-538fdb656f49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5815b661-996e-4aff-b11a-538fdb656f49}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {3a647828-829b-43fc-a9f7-b4a6c2a9a7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7a56c262-b077-4acb-97e0-5a10114b9694}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {fcb0c03f-81da-438b-8644-252eb22431f1}, !- Schedule Name
  {3c8fa52e-d309-484a-83d9-1dc55d144a9b}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {4ef2a997-6cc5-46e0-a14b-5efcdf772347}, !- Handle
  Service Water Loop Pump,                !- Name
  {b3db9efd-311e-4439-b0bd-246b4f225b39}, !- Inlet Node Name
  {5403d2ee-1431-4a75-9961-95e34aac08de}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  143527.823671289,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {3da90490-45f8-4edb-b9ef-3439af2d5533}, !- Handle
  Node 597,                               !- Name
  {5403d2ee-1431-4a75-9961-95e34aac08de}, !- Inlet Port
  {943f95c6-84ae-4fab-b030-aab29a301dc1}; !- Outlet Port

OS:Connection,
  {b3db9efd-311e-4439-b0bd-246b4f225b39}, !- Handle
  {75662017-d1a1-4190-86d1-456add02412b}, !- Name
  {7cc4503f-6dac-4b57-b526-79966dea87d4}, !- Source Object
  3,                                      !- Outlet Port
  {4ef2a997-6cc5-46e0-a14b-5efcdf772347}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5403d2ee-1431-4a75-9961-95e34aac08de}, !- Handle
  {12ab4800-4bba-40da-8584-07a7127e7dba}, !- Name
  {4ef2a997-6cc5-46e0-a14b-5efcdf772347}, !- Source Object
  3,                                      !- Outlet Port
  {3da90490-45f8-4edb-b9ef-3439af2d5533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {943f95c6-84ae-4fab-b030-aab29a301dc1}, !- Handle
  {bf114835-5ca9-44fd-85c1-733148ce9ef4}, !- Name
  {3da90490-45f8-4edb-b9ef-3439af2d5533}, !- Source Object
  3,                                      !- Outlet Port
  {e6ade9aa-307c-4269-ba0b-e7a0e6bda48b}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {4ab2af50-e8d6-4ed4-bd91-5bd8b40eb94d}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {770948ea-ca5f-4daf-9f8c-5809a86c9fb5}, !- Handle
  197gal Electricity Water Heater - 354kBtu/hr 1.0 Therm Eff, !- Name
  0.747233744165199,                      !- Tank Volume {m3}
  {fcb0c03f-81da-438b-8644-252eb22431f1}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  103740.098478904,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  79.7731809958696,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  79.7731809958696,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {78dd61f8-acb1-420c-bebf-a2532fc6db69}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.85656625817373,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  3.85656625817373,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {367634d0-100b-47d1-ad0e-538d3340f787}, !- Use Side Inlet Node Name
  {c6c93c49-c076-448e-b5a5-765688ba6c80}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {f5f51d45-0f4d-40fd-b29f-26c978701b8a}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {3e29747d-6603-4678-9e80-0fc1fa1de29a}, !- Schedule Type Limits Name
  {c223e79a-9216-417a-a245-604d85a935f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c223e79a-9216-417a-a245-604d85a935f2}, !- Handle
  Schedule Day 6,                         !- Name
  {3e29747d-6603-4678-9e80-0fc1fa1de29a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {0dd3d0fb-120c-47f9-8c58-aa7f09a60244}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {3e29747d-6603-4678-9e80-0fc1fa1de29a}, !- Schedule Type Limits Name
  {c5a97180-56e7-4c0f-a231-955d475ef1f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5a97180-56e7-4c0f-a231-955d475ef1f2}, !- Handle
  Schedule Day 7,                         !- Name
  {3e29747d-6603-4678-9e80-0fc1fa1de29a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {78dd61f8-acb1-420c-bebf-a2532fc6db69}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {4ab2af50-e8d6-4ed4-bd91-5bd8b40eb94d}, !- Schedule Type Limits Name
  {ef94a5fe-0d98-44b6-9a87-b3d8f4f4dc87}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef94a5fe-0d98-44b6-9a87-b3d8f4f4dc87}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {4ab2af50-e8d6-4ed4-bd91-5bd8b40eb94d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {631548b4-94e0-4234-84e6-15d9b5a6e38e}, !- Handle
  Node 598,                               !- Name
  {c6c93c49-c076-448e-b5a5-765688ba6c80}, !- Inlet Port
  {a0460b8a-b34a-4993-94f7-2bfdc63f39e9}; !- Outlet Port

OS:Connection,
  {367634d0-100b-47d1-ad0e-538d3340f787}, !- Handle
  {7b490cff-bbcd-4179-a11d-94974f147de1}, !- Name
  {954b9e5a-aef3-446b-8a22-a3990e182d27}, !- Source Object
  3,                                      !- Outlet Port
  {770948ea-ca5f-4daf-9f8c-5809a86c9fb5}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c6c93c49-c076-448e-b5a5-765688ba6c80}, !- Handle
  {701a3fc5-493a-42b2-9d4c-4f12d2e217b4}, !- Name
  {770948ea-ca5f-4daf-9f8c-5809a86c9fb5}, !- Source Object
  32,                                     !- Outlet Port
  {631548b4-94e0-4234-84e6-15d9b5a6e38e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0460b8a-b34a-4993-94f7-2bfdc63f39e9}, !- Handle
  {9a4f7921-1fa3-4260-bfd8-61d88ead587e}, !- Name
  {631548b4-94e0-4234-84e6-15d9b5a6e38e}, !- Source Object
  3,                                      !- Outlet Port
  {8eef0105-adb2-4f48-ac2c-d45e9c40c2b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {01d09d26-ab12-4f6e-a2d4-ecbb3955dedd}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {0053a1d2-17ba-4c59-a0c9-08b0ce6fbf0b}, !- Inlet Node Name
  {f2c8904c-720d-4956-b40c-edc3325d5644}; !- Outlet Node Name

OS:Node,
  {8603fbbb-c7fa-479d-a687-2a31a2164f0f}, !- Handle
  Node 599,                               !- Name
  {cb0cc0ab-3290-4bbb-8406-5876839a4638}, !- Inlet Port
  {0053a1d2-17ba-4c59-a0c9-08b0ce6fbf0b}; !- Outlet Port

OS:Connection,
  {cb0cc0ab-3290-4bbb-8406-5876839a4638}, !- Handle
  {256de809-3ff5-40d6-a30a-c014beff8e6a}, !- Name
  {e6ade9aa-307c-4269-ba0b-e7a0e6bda48b}, !- Source Object
  4,                                      !- Outlet Port
  {8603fbbb-c7fa-479d-a687-2a31a2164f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cba7ed7-9e2e-4acf-8503-da1251c0250d}, !- Handle
  Node 600,                               !- Name
  {f2c8904c-720d-4956-b40c-edc3325d5644}, !- Inlet Port
  {04baa5a8-2fab-44fd-8f86-a57df80405ae}; !- Outlet Port

OS:Connection,
  {0053a1d2-17ba-4c59-a0c9-08b0ce6fbf0b}, !- Handle
  {1bf6dc6e-7d35-4185-9537-30dff5722000}, !- Name
  {8603fbbb-c7fa-479d-a687-2a31a2164f0f}, !- Source Object
  3,                                      !- Outlet Port
  {01d09d26-ab12-4f6e-a2d4-ecbb3955dedd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2c8904c-720d-4956-b40c-edc3325d5644}, !- Handle
  {383e4a37-cb96-4d2c-808f-1be025e2b908}, !- Name
  {01d09d26-ab12-4f6e-a2d4-ecbb3955dedd}, !- Source Object
  3,                                      !- Outlet Port
  {2cba7ed7-9e2e-4acf-8503-da1251c0250d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04baa5a8-2fab-44fd-8f86-a57df80405ae}, !- Handle
  {6df8a6ee-cd90-49a0-ba71-2f433e409cde}, !- Name
  {2cba7ed7-9e2e-4acf-8503-da1251c0250d}, !- Source Object
  3,                                      !- Outlet Port
  {8eef0105-adb2-4f48-ac2c-d45e9c40c2b5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2b8966be-c122-415d-8dc4-d98b7a4f99ec}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {9a12020a-a8df-47c5-8e39-eb46f9f588a5}, !- Inlet Node Name
  {d59e3c71-8fd5-4890-a7f0-15dbe6446f4c}; !- Outlet Node Name

OS:Node,
  {1e1f062a-e7a3-4d68-b416-3c05d21be388}, !- Handle
  Node 601,                               !- Name
  {d59e3c71-8fd5-4890-a7f0-15dbe6446f4c}, !- Inlet Port
  {32a1879b-8a22-4446-a364-64a6b2d64753}; !- Outlet Port

OS:Connection,
  {9a12020a-a8df-47c5-8e39-eb46f9f588a5}, !- Handle
  {aca150e6-a4ef-42ee-8e2e-ca85d1795813}, !- Name
  {6af43898-7e4d-4893-8c31-092ccec52d66}, !- Source Object
  3,                                      !- Outlet Port
  {2b8966be-c122-415d-8dc4-d98b7a4f99ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d59e3c71-8fd5-4890-a7f0-15dbe6446f4c}, !- Handle
  {1dd066c7-9340-4808-b6b5-3f8df0933eb5}, !- Name
  {2b8966be-c122-415d-8dc4-d98b7a4f99ec}, !- Source Object
  3,                                      !- Outlet Port
  {1e1f062a-e7a3-4d68-b416-3c05d21be388}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32a1879b-8a22-4446-a364-64a6b2d64753}, !- Handle
  {8f0fd72b-98c9-4598-8bc4-536f0bfb59e1}, !- Name
  {1e1f062a-e7a3-4d68-b416-3c05d21be388}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d420e15c-b0ee-40f2-9eca-16b06c126f57}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {4a082b3e-554f-4cc8-ba69-d0d209803db1}, !- Inlet Node Name
  {b4793913-3f61-4111-90ca-b968097a1797}; !- Outlet Node Name

OS:Node,
  {e18ba2ab-7f5e-423f-9c9d-22936b5ee0c1}, !- Handle
  Node 602,                               !- Name
  {de45a183-98b8-41ed-a893-944675f6f7c5}, !- Inlet Port
  {4a082b3e-554f-4cc8-ba69-d0d209803db1}; !- Outlet Port

OS:Connection,
  {de45a183-98b8-41ed-a893-944675f6f7c5}, !- Handle
  {134f4fa2-d37e-4f5a-ab9c-b08388cd754d}, !- Name
  {8eef0105-adb2-4f48-ac2c-d45e9c40c2b5}, !- Source Object
  2,                                      !- Outlet Port
  {e18ba2ab-7f5e-423f-9c9d-22936b5ee0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a082b3e-554f-4cc8-ba69-d0d209803db1}, !- Handle
  {f5b3fb7d-b909-47a1-b3f8-d1a316a50b25}, !- Name
  {e18ba2ab-7f5e-423f-9c9d-22936b5ee0c1}, !- Source Object
  3,                                      !- Outlet Port
  {d420e15c-b0ee-40f2-9eca-16b06c126f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4793913-3f61-4111-90ca-b968097a1797}, !- Handle
  {8a06d101-db2e-4a5b-b53c-0d052efd088a}, !- Name
  {d420e15c-b0ee-40f2-9eca-16b06c126f57}, !- Source Object
  3,                                      !- Outlet Port
  {3c8fa52e-d309-484a-83d9-1dc55d144a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d75c0a49-15bc-46da-9996-3b77844926e3}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {01eeac6b-164a-43be-b268-bffe9618dd28}, !- Inlet Node Name
  {9c7b9ca7-55d9-4f45-8d9f-112d92f876ab}; !- Outlet Node Name

OS:Node,
  {31421e37-3847-4e75-8ba1-557df5dbd159}, !- Handle
  Node 603,                               !- Name
  {9c7b9ca7-55d9-4f45-8d9f-112d92f876ab}, !- Inlet Port
  {dc2bcc6e-cc28-43d8-b80e-3cca707a5f94}; !- Outlet Port

OS:Connection,
  {01eeac6b-164a-43be-b268-bffe9618dd28}, !- Handle
  {59b7747e-8390-43ef-95b2-9164d93f6b8d}, !- Name
  {97e75eed-dd38-4ddd-a9d7-57d05f2f8afe}, !- Source Object
  3,                                      !- Outlet Port
  {d75c0a49-15bc-46da-9996-3b77844926e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c7b9ca7-55d9-4f45-8d9f-112d92f876ab}, !- Handle
  {10b6a321-6a9c-4774-836f-e710165381e1}, !- Name
  {d75c0a49-15bc-46da-9996-3b77844926e3}, !- Source Object
  3,                                      !- Outlet Port
  {31421e37-3847-4e75-8ba1-557df5dbd159}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc2bcc6e-cc28-43d8-b80e-3cca707a5f94}, !- Handle
  {019c8602-dc91-4238-b1a2-4763a9eb4c46}, !- Name
  {31421e37-3847-4e75-8ba1-557df5dbd159}, !- Source Object
  3,                                      !- Outlet Port
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {19c002de-0cac-4121-abd4-90e1d3baed41}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {f3eeaa26-38d4-4e55-8bb7-27de7556eecc}, !- Inlet Node Name
  {3a383d5e-ae71-4d7c-8480-b9e6fb5d3741}; !- Outlet Node Name

OS:Node,
  {e835fd24-88af-4d79-9f38-f60a5942e5e0}, !- Handle
  Node 604,                               !- Name
  {0030675a-9981-42ca-aa3a-2cebeae22cef}, !- Inlet Port
  {f3eeaa26-38d4-4e55-8bb7-27de7556eecc}; !- Outlet Port

OS:Connection,
  {0030675a-9981-42ca-aa3a-2cebeae22cef}, !- Handle
  {f9700688-653d-4030-896b-dca9081f02cd}, !- Name
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Source Object
  2,                                      !- Outlet Port
  {e835fd24-88af-4d79-9f38-f60a5942e5e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3eeaa26-38d4-4e55-8bb7-27de7556eecc}, !- Handle
  {132e676d-681c-4904-9135-b0d19695e651}, !- Name
  {e835fd24-88af-4d79-9f38-f60a5942e5e0}, !- Source Object
  3,                                      !- Outlet Port
  {19c002de-0cac-4121-abd4-90e1d3baed41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a383d5e-ae71-4d7c-8480-b9e6fb5d3741}, !- Handle
  {f8b003a4-c20a-41f1-ba77-731df0c762b6}, !- Name
  {19c002de-0cac-4121-abd4-90e1d3baed41}, !- Source Object
  3,                                      !- Outlet Port
  {9828658f-acf8-4a8c-b20d-fdf8e9e16b55}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a719e756-bf7a-4e02-b766-24cfcc4cd0fd}, !- Handle
  Water Use Connections 1,                !- Name
  {e8324316-4adb-4040-9491-daf6df978b47}, !- Inlet Node Name
  {be2c4e27-d075-4aec-a657-ae73addf58f7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2c3769e0-7571-4f70-98fd-7a9eaadedb8b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4639c00b-bbe1-4e3c-9eb8-6a49d769d596}, !- Handle
  Employeeloungeflr1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.03916284878477e-06,                   !- Peak Flow Rate {m3/s}
  {7310eea5-0961-47ba-874a-1b134df4ee47}, !- Target Temperature Schedule Name
  {edbeefa6-9825-4fe2-82f6-118f2c26dc2e}, !- Sensible Fraction Schedule Name
  {89284c56-dbe1-484e-a0c8-630217f47570}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {edbeefa6-9825-4fe2-82f6-118f2c26dc2e}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {3d506c64-4720-44b0-ae98-bcd9fa3f312b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d506c64-4720-44b0-ae98-bcd9fa3f312b}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {89284c56-dbe1-484e-a0c8-630217f47570}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {afb6276e-d0bf-4fa1-9f5b-7fe81985cb0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {afb6276e-d0bf-4fa1-9f5b-7fe81985cb0e}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7310eea5-0961-47ba-874a-1b134df4ee47}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {bc6b57fa-ef9f-44b6-a0cc-e7f3eb026b57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc6b57fa-ef9f-44b6-a0cc-e7f3eb026b57}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2c3769e0-7571-4f70-98fd-7a9eaadedb8b}, !- Handle
  Employeeloungeflr1 Service Water Use 0.02gal/min, !- Name
  {4639c00b-bbe1-4e3c-9eb8-6a49d769d596}, !- Water Use Equipment Definition Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space Name
  {e39446c1-a82a-448c-adaa-9baf4c31f557}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {e39446c1-a82a-448c-adaa-9baf4c31f557}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  {8001a8fe-48cf-440c-9a1d-f89189a65310}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8001a8fe-48cf-440c-9a1d-f89189a65310}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {ea38d7bb-ae7e-4a83-ac17-6561d75596c0}, !- Handle
  Schedule Rule 83,                       !- Name
  {e39446c1-a82a-448c-adaa-9baf4c31f557}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {51554bb8-a232-4a4c-ae8d-7f35aa3fde20}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51554bb8-a232-4a4c-ae8d-7f35aa3fde20}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {61577f6d-b41d-4121-b6d4-0a7dbd8bf51d}, !- Handle
  Schedule Rule 84,                       !- Name
  {e39446c1-a82a-448c-adaa-9baf4c31f557}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5397e545-2d36-40e9-b489-27914f06e9e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5397e545-2d36-40e9-b489-27914f06e9e9}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {758cc0f8-74ae-4c92-8219-5e3159fec866}, !- Handle
  Schedule Rule 85,                       !- Name
  {e39446c1-a82a-448c-adaa-9baf4c31f557}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a8e443d-596e-4b4d-99d7-6d56cf2cb735}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a8e443d-596e-4b4d-99d7-6d56cf2cb735}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {ab1a5c25-3c5e-4eef-905a-24a4009e5b23}, !- Handle
  Node 605,                               !- Name
  {5a139505-8007-4191-8f68-90a48f6d2ff7}, !- Inlet Port
  {e8324316-4adb-4040-9491-daf6df978b47}; !- Outlet Port

OS:Connection,
  {5a139505-8007-4191-8f68-90a48f6d2ff7}, !- Handle
  {89c3c4dd-f20f-4cf3-b251-33f3880ac110}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  4,                                      !- Outlet Port
  {ab1a5c25-3c5e-4eef-905a-24a4009e5b23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd4a24cd-b17f-4bd3-953a-e20c9e580cde}, !- Handle
  Node 606,                               !- Name
  {be2c4e27-d075-4aec-a657-ae73addf58f7}, !- Inlet Port
  {d230dfa8-163e-422d-b78d-f0c61360c1d0}; !- Outlet Port

OS:Connection,
  {e8324316-4adb-4040-9491-daf6df978b47}, !- Handle
  {58ab6cea-1a3c-4676-be6b-d8d299fd6498}, !- Name
  {ab1a5c25-3c5e-4eef-905a-24a4009e5b23}, !- Source Object
  3,                                      !- Outlet Port
  {a719e756-bf7a-4e02-b766-24cfcc4cd0fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be2c4e27-d075-4aec-a657-ae73addf58f7}, !- Handle
  {2853a374-087d-4f69-b7b9-443cade3db8d}, !- Name
  {a719e756-bf7a-4e02-b766-24cfcc4cd0fd}, !- Source Object
  3,                                      !- Outlet Port
  {cd4a24cd-b17f-4bd3-953a-e20c9e580cde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d230dfa8-163e-422d-b78d-f0c61360c1d0}, !- Handle
  {8ca79730-977f-453e-ae07-2cf939fd2be5}, !- Name
  {cd4a24cd-b17f-4bd3-953a-e20c9e580cde}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1ada1dd5-4b92-4ccc-84ce-6027750357c7}, !- Handle
  Water Use Connections 2,                !- Name
  {ac9bd791-6053-445e-b42a-7a7773de7a5c}, !- Inlet Node Name
  {7ea3e985-03bc-41b5-b9cf-d217493a4228}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {19a0c8f1-acec-40c7-af12-05bb8d1e9f70}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4a198853-2bc3-4261-a5b3-3ff9f1d78f2f}, !- Handle
  Exercisecenterflr1 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.11748891543197e-06,                   !- Peak Flow Rate {m3/s}
  {159975c3-76b2-4db5-b0c3-9d515ce6e58d}, !- Target Temperature Schedule Name
  {5ecef9db-21b7-4736-8234-9ca9286c1c10}, !- Sensible Fraction Schedule Name
  {5a009bf9-7322-41e8-9fcb-21bf0bff241f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5ecef9db-21b7-4736-8234-9ca9286c1c10}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5710c064-dfbb-4685-8003-b9c0ae3ada08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5710c064-dfbb-4685-8003-b9c0ae3ada08}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a009bf9-7322-41e8-9fcb-21bf0bff241f}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {63a6ac2c-c7c3-4e0a-bad6-743c00b68480}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63a6ac2c-c7c3-4e0a-bad6-743c00b68480}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {159975c3-76b2-4db5-b0c3-9d515ce6e58d}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d8ae63b6-b70d-46eb-bb95-d140f3e534cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8ae63b6-b70d-46eb-bb95-d140f3e534cb}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {19a0c8f1-acec-40c7-af12-05bb8d1e9f70}, !- Handle
  Exercisecenterflr1 Service Water Use 0.05gal/min, !- Name
  {4a198853-2bc3-4261-a5b3-3ff9f1d78f2f}, !- Water Use Equipment Definition Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space Name
  {e39446c1-a82a-448c-adaa-9baf4c31f557}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {543781ea-5671-4252-9ca5-32e41ff51ef4}, !- Handle
  Node 607,                               !- Name
  {b6ed0c61-40a1-49d6-9600-9501c76d8747}, !- Inlet Port
  {ac9bd791-6053-445e-b42a-7a7773de7a5c}; !- Outlet Port

OS:Connection,
  {b6ed0c61-40a1-49d6-9600-9501c76d8747}, !- Handle
  {f3ae720d-2017-4667-a5e5-9641c69b074f}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  5,                                      !- Outlet Port
  {543781ea-5671-4252-9ca5-32e41ff51ef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e04f7e0-304f-4e08-a3e9-0d080fdb9020}, !- Handle
  Node 608,                               !- Name
  {7ea3e985-03bc-41b5-b9cf-d217493a4228}, !- Inlet Port
  {acc0c287-02d5-4cd6-a8a8-6e3a1caea05f}; !- Outlet Port

OS:Connection,
  {ac9bd791-6053-445e-b42a-7a7773de7a5c}, !- Handle
  {d57c1a39-d551-4d03-a916-e559b0c6524a}, !- Name
  {543781ea-5671-4252-9ca5-32e41ff51ef4}, !- Source Object
  3,                                      !- Outlet Port
  {1ada1dd5-4b92-4ccc-84ce-6027750357c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ea3e985-03bc-41b5-b9cf-d217493a4228}, !- Handle
  {61dd570d-ea77-4854-92e5-fee8336796ae}, !- Name
  {1ada1dd5-4b92-4ccc-84ce-6027750357c7}, !- Source Object
  3,                                      !- Outlet Port
  {6e04f7e0-304f-4e08-a3e9-0d080fdb9020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acc0c287-02d5-4cd6-a8a8-6e3a1caea05f}, !- Handle
  {bcd051ff-c8ad-477a-8311-bdd1078bdf01}, !- Name
  {6e04f7e0-304f-4e08-a3e9-0d080fdb9020}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {29abb207-946f-4680-8b16-628b3ef81272}, !- Handle
  Water Use Connections 3,                !- Name
  {e6f49db0-1db9-44d0-aed3-a0b8210eb7df}, !- Inlet Node Name
  {039d60a2-8d20-423e-83b8-00d1f956891f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {18f11b38-f17a-4d41-91fb-489fc0b9b46d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {223fd620-5932-4710-902c-058cece8b51c}, !- Handle
  Frontloungeflr1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.59809240096326e-06,                   !- Peak Flow Rate {m3/s}
  {2a5e515a-0515-4330-a470-9775a542add0}, !- Target Temperature Schedule Name
  {e2bf462c-28a7-40d7-9adc-e13a4eedede5}, !- Sensible Fraction Schedule Name
  {fcbc6caa-d0a2-4bb6-a030-d19767602306}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e2bf462c-28a7-40d7-9adc-e13a4eedede5}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d1c12519-1b37-4512-8d2a-a40c2ede8d10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1c12519-1b37-4512-8d2a-a40c2ede8d10}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fcbc6caa-d0a2-4bb6-a030-d19767602306}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {86ebd041-1c14-4200-9c0a-c70ae06721ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86ebd041-1c14-4200-9c0a-c70ae06721ce}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a5e515a-0515-4330-a470-9775a542add0}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4d602c13-0a74-4476-9554-82ec478d0eb3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d602c13-0a74-4476-9554-82ec478d0eb3}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {18f11b38-f17a-4d41-91fb-489fc0b9b46d}, !- Handle
  Frontloungeflr1 Service Water Use 0.04gal/min, !- Name
  {223fd620-5932-4710-902c-058cece8b51c}, !- Water Use Equipment Definition Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space Name
  {684c0248-11e8-423a-87ec-b9caf22eedee}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {684c0248-11e8-423a-87ec-b9caf22eedee}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  {ff5be0fa-12e5-44bb-b1ae-bb1713caa12a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff5be0fa-12e5-44bb-b1ae-bb1713caa12a}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {c5181da9-c88b-4a21-83fd-9a0bd2c490f4}, !- Handle
  Schedule Rule 86,                       !- Name
  {684c0248-11e8-423a-87ec-b9caf22eedee}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {44ee4dec-309c-4ae2-a4de-9589e8a9f4d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44ee4dec-309c-4ae2-a4de-9589e8a9f4d2}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {f4c53c9a-0f03-46f0-b44b-ffd892284705}, !- Handle
  Schedule Rule 87,                       !- Name
  {684c0248-11e8-423a-87ec-b9caf22eedee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c520b9f-07f6-49d6-958e-b1b25e02fff7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c520b9f-07f6-49d6-958e-b1b25e02fff7}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {882bd8dd-6d3b-4fd7-968e-82559846442b}, !- Handle
  Schedule Rule 88,                       !- Name
  {684c0248-11e8-423a-87ec-b9caf22eedee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e14adeb-0441-418c-a4be-31354f9be3b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e14adeb-0441-418c-a4be-31354f9be3b9}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {45e014db-5885-47b1-bff8-89e6c9851e95}, !- Handle
  Node 609,                               !- Name
  {f28bf806-3a1d-4282-848a-edc2f731dc2d}, !- Inlet Port
  {e6f49db0-1db9-44d0-aed3-a0b8210eb7df}; !- Outlet Port

OS:Connection,
  {f28bf806-3a1d-4282-848a-edc2f731dc2d}, !- Handle
  {78234373-eafc-42a6-8095-97af2382b7ca}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  6,                                      !- Outlet Port
  {45e014db-5885-47b1-bff8-89e6c9851e95}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9277d165-31d1-456d-89cc-3b945449aa15}, !- Handle
  Node 610,                               !- Name
  {039d60a2-8d20-423e-83b8-00d1f956891f}, !- Inlet Port
  {4f2e488a-5920-48a7-9563-e5b0c4662a31}; !- Outlet Port

OS:Connection,
  {e6f49db0-1db9-44d0-aed3-a0b8210eb7df}, !- Handle
  {b2d984e7-5e7f-464d-95c4-1658f8c7c6de}, !- Name
  {45e014db-5885-47b1-bff8-89e6c9851e95}, !- Source Object
  3,                                      !- Outlet Port
  {29abb207-946f-4680-8b16-628b3ef81272}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {039d60a2-8d20-423e-83b8-00d1f956891f}, !- Handle
  {0fc104ba-9535-4d3f-87ea-9e5a26b00708}, !- Name
  {29abb207-946f-4680-8b16-628b3ef81272}, !- Source Object
  3,                                      !- Outlet Port
  {9277d165-31d1-456d-89cc-3b945449aa15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f2e488a-5920-48a7-9563-e5b0c4662a31}, !- Handle
  {a675d7b2-0b4b-4248-bafb-764ad9e4686c}, !- Name
  {9277d165-31d1-456d-89cc-3b945449aa15}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1d70c619-7a6e-4dda-9930-9ff558b06fa1}, !- Handle
  Water Use Connections 4,                !- Name
  {92c3ee81-5f2e-440c-918f-f46efd89ad6b}, !- Inlet Node Name
  {275de6bd-e5c6-4bed-ac1d-983ea19c7308}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {07276e93-c73f-4af8-b0b7-b2e20688900b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f9ad3170-55bb-4f23-b417-c02ffff15d2b}, !- Handle
  Frontofficeflr1 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.11748965360693e-06,                   !- Peak Flow Rate {m3/s}
  {0ccbd8a9-42bf-495c-98e1-815b4abde776}, !- Target Temperature Schedule Name
  {61387b68-76bf-4e8f-b40d-8eead3552993}, !- Sensible Fraction Schedule Name
  {8ebe86d4-67cb-45f2-ae55-d4df8fbc6f54}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {61387b68-76bf-4e8f-b40d-8eead3552993}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6b123d54-e10b-4901-b99f-b76ba7a4fc3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b123d54-e10b-4901-b99f-b76ba7a4fc3c}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ebe86d4-67cb-45f2-ae55-d4df8fbc6f54}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {658c8024-88be-4c1a-bab5-0e098f76cf83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {658c8024-88be-4c1a-bab5-0e098f76cf83}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0ccbd8a9-42bf-495c-98e1-815b4abde776}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eb07c206-65be-4b41-901c-d6ff50aaaed8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb07c206-65be-4b41-901c-d6ff50aaaed8}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {07276e93-c73f-4af8-b0b7-b2e20688900b}, !- Handle
  Frontofficeflr1 Service Water Use 0.05gal/min, !- Name
  {f9ad3170-55bb-4f23-b417-c02ffff15d2b}, !- Water Use Equipment Definition Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  {2fb5acdc-d17e-41b1-bed8-bafb845d994e}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {2fb5acdc-d17e-41b1-bed8-bafb845d994e}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  {4231ec51-7381-4324-b429-978a75749449}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4231ec51-7381-4324-b429-978a75749449}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {fa4a08e5-b527-4a47-b518-87698e1d171a}, !- Handle
  Schedule Rule 89,                       !- Name
  {2fb5acdc-d17e-41b1-bed8-bafb845d994e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2bafd3d3-f0a1-4fc2-979b-010e62f22292}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2bafd3d3-f0a1-4fc2-979b-010e62f22292}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {5f936f17-d672-4dd7-a489-6096d07bc2fa}, !- Handle
  Schedule Rule 90,                       !- Name
  {2fb5acdc-d17e-41b1-bed8-bafb845d994e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b7324258-0398-4be0-b9c0-b03b60daf246}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7324258-0398-4be0-b9c0-b03b60daf246}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {4bd35bf4-f0b7-4aaf-ba21-36a1ed03035d}, !- Handle
  Schedule Rule 91,                       !- Name
  {2fb5acdc-d17e-41b1-bed8-bafb845d994e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56a3dd0b-4d6b-4ec6-abc3-6fdb88f80087}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56a3dd0b-4d6b-4ec6-abc3-6fdb88f80087}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {e4d9b3ef-d6ea-46b5-b9dc-96ff6da0604b}, !- Handle
  Node 611,                               !- Name
  {f8bb3843-4807-46ae-82ff-01861fba2810}, !- Inlet Port
  {92c3ee81-5f2e-440c-918f-f46efd89ad6b}; !- Outlet Port

OS:Connection,
  {f8bb3843-4807-46ae-82ff-01861fba2810}, !- Handle
  {a81f8bd4-c5be-465b-ac19-6e093087b910}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  7,                                      !- Outlet Port
  {e4d9b3ef-d6ea-46b5-b9dc-96ff6da0604b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76306637-e54b-46f5-a778-3fed7366bacc}, !- Handle
  Node 612,                               !- Name
  {275de6bd-e5c6-4bed-ac1d-983ea19c7308}, !- Inlet Port
  {f9a43135-4c7d-4161-84c0-cd98967242bc}; !- Outlet Port

OS:Connection,
  {92c3ee81-5f2e-440c-918f-f46efd89ad6b}, !- Handle
  {a3656184-9ace-4cee-97e4-7aa0f2527712}, !- Name
  {e4d9b3ef-d6ea-46b5-b9dc-96ff6da0604b}, !- Source Object
  3,                                      !- Outlet Port
  {1d70c619-7a6e-4dda-9930-9ff558b06fa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {275de6bd-e5c6-4bed-ac1d-983ea19c7308}, !- Handle
  {f15674e9-f4fc-41fd-b594-5317d1a4561f}, !- Name
  {1d70c619-7a6e-4dda-9930-9ff558b06fa1}, !- Source Object
  3,                                      !- Outlet Port
  {76306637-e54b-46f5-a778-3fed7366bacc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9a43135-4c7d-4161-84c0-cd98967242bc}, !- Handle
  {474724c4-3198-416d-a8f6-100204617da5}, !- Name
  {76306637-e54b-46f5-a778-3fed7366bacc}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b872cf5a-4c5e-4bf4-9a55-7d708a18b9b0}, !- Handle
  Water Use Connections 5,                !- Name
  {00881146-c322-4a29-88c2-08b4009725b6}, !- Inlet Node Name
  {9f97aa4a-3eaa-4966-bb75-b80afb4f9251}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {434493b1-2e2a-4d3e-a71c-34c822494009}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {30f51bb7-b72d-47de-8a10-2ba33ea39657}, !- Handle
  Guestroom101 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710331256e-06,                   !- Peak Flow Rate {m3/s}
  {5b653bb8-c1fa-4d62-94e6-d61d5bf83ccb}, !- Target Temperature Schedule Name
  {23e000f2-c25d-41fc-b858-c861839f772c}, !- Sensible Fraction Schedule Name
  {0a591e1c-0568-422c-9c36-e12b38d46c70}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {23e000f2-c25d-41fc-b858-c861839f772c}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a5c8f133-db97-422a-9a81-e263e617471e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5c8f133-db97-422a-9a81-e263e617471e}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a591e1c-0568-422c-9c36-e12b38d46c70}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3fbf2e04-6add-42f5-ac9a-12eaec5360ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3fbf2e04-6add-42f5-ac9a-12eaec5360ed}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b653bb8-c1fa-4d62-94e6-d61d5bf83ccb}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0c3b2930-d67a-418f-bc85-7b8fd4e39752}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c3b2930-d67a-418f-bc85-7b8fd4e39752}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {434493b1-2e2a-4d3e-a71c-34c822494009}, !- Handle
  Guestroom101 Service Water Use 0.07gal/min, !- Name
  {30f51bb7-b72d-47de-8a10-2ba33ea39657}, !- Water Use Equipment Definition Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {fa2e612d-a18c-4c73-88da-cd196e709b77}, !- Handle
  NECB-F-Service Water Heating,           !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  {9a5cc50f-c8ac-475c-b61d-de9110c7c597}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a5cc50f-c8ac-475c-b61d-de9110c7c597}, !- Handle
  NECB-F-Service Water Heating Default,   !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {37fdd644-86c6-400d-861a-8a4fb9f34126}, !- Handle
  Schedule Rule 92,                       !- Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {78d48864-2b28-47a7-bdc7-c8618a039d5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78d48864-2b28-47a7-bdc7-c8618a039d5d}, !- Handle
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {5337ac83-329d-4724-9ef3-cec8c052c1f9}, !- Handle
  Schedule Rule 93,                       !- Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f6ef3e0-3142-47e4-9ef5-3ce0d3d466f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f6ef3e0-3142-47e4-9ef5-3ce0d3d466f2}, !- Handle
  NECB-F-Service Water Heating Sat Day,   !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {ac7343e3-45e6-4dab-9b2a-bde493b62795}, !- Handle
  Schedule Rule 94,                       !- Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {47527d3f-4487-49e9-8369-29283175872f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47527d3f-4487-49e9-8369-29283175872f}, !- Handle
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Node,
  {68bb4923-4864-4f12-9441-8cdc0756b531}, !- Handle
  Node 613,                               !- Name
  {91ad120b-9c82-47d0-860b-5dbe27c3726b}, !- Inlet Port
  {00881146-c322-4a29-88c2-08b4009725b6}; !- Outlet Port

OS:Connection,
  {91ad120b-9c82-47d0-860b-5dbe27c3726b}, !- Handle
  {e8a31edf-10f4-47b4-8492-d9542c3cc894}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  8,                                      !- Outlet Port
  {68bb4923-4864-4f12-9441-8cdc0756b531}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ab2fd97-a42d-4628-bdfa-784a155a6d46}, !- Handle
  Node 614,                               !- Name
  {9f97aa4a-3eaa-4966-bb75-b80afb4f9251}, !- Inlet Port
  {0b34849c-52a2-4dbc-ac76-3c0803085810}; !- Outlet Port

OS:Connection,
  {00881146-c322-4a29-88c2-08b4009725b6}, !- Handle
  {9ab7dc4d-1417-49ef-8d80-595df33bf391}, !- Name
  {68bb4923-4864-4f12-9441-8cdc0756b531}, !- Source Object
  3,                                      !- Outlet Port
  {b872cf5a-4c5e-4bf4-9a55-7d708a18b9b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f97aa4a-3eaa-4966-bb75-b80afb4f9251}, !- Handle
  {a895280e-8c47-4ba2-92ed-d853f682aada}, !- Name
  {b872cf5a-4c5e-4bf4-9a55-7d708a18b9b0}, !- Source Object
  3,                                      !- Outlet Port
  {7ab2fd97-a42d-4628-bdfa-784a155a6d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b34849c-52a2-4dbc-ac76-3c0803085810}, !- Handle
  {0be5857c-758a-47a1-804b-fa0f5a9a61e9}, !- Name
  {7ab2fd97-a42d-4628-bdfa-784a155a6d46}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {21501a84-bae6-46e7-aca9-81f669ff5c6b}, !- Handle
  Water Use Connections 6,                !- Name
  {bc9f1e2a-cbbe-4480-b86b-4b04eab12799}, !- Inlet Node Name
  {124b5b14-65e5-4b09-9eed-80e4b22b33c8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c22d2720-2a3b-42f1-8e9a-f4bec67cd51c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {41b5a915-cd0d-4481-ba29-bc7b2a88be06}, !- Handle
  Guestroom102 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710331255e-06,                   !- Peak Flow Rate {m3/s}
  {13335386-a1c0-4520-8162-6cc9cc02301d}, !- Target Temperature Schedule Name
  {88fe3152-1a58-46b7-9586-f04b3c95459f}, !- Sensible Fraction Schedule Name
  {758a684b-7533-4683-bf91-6ea1658c483f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {88fe3152-1a58-46b7-9586-f04b3c95459f}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7b07774e-595b-4cb5-8db2-0349d0f8118f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b07774e-595b-4cb5-8db2-0349d0f8118f}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {758a684b-7533-4683-bf91-6ea1658c483f}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {826a0033-d04f-4f6a-a794-d67559da480f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {826a0033-d04f-4f6a-a794-d67559da480f}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {13335386-a1c0-4520-8162-6cc9cc02301d}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {822fdf17-df08-4da2-a5fd-b69127ba30a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {822fdf17-df08-4da2-a5fd-b69127ba30a6}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c22d2720-2a3b-42f1-8e9a-f4bec67cd51c}, !- Handle
  Guestroom102 Service Water Use 0.07gal/min, !- Name
  {41b5a915-cd0d-4481-ba29-bc7b2a88be06}, !- Water Use Equipment Definition Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9e4fd246-29ed-4934-b172-5a4973ca8b47}, !- Handle
  Node 615,                               !- Name
  {4c91c0e2-03d3-4616-bf71-e607f3c0c8d1}, !- Inlet Port
  {bc9f1e2a-cbbe-4480-b86b-4b04eab12799}; !- Outlet Port

OS:Connection,
  {4c91c0e2-03d3-4616-bf71-e607f3c0c8d1}, !- Handle
  {4702f4ba-97bd-4586-81e9-65bbda902fc5}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  9,                                      !- Outlet Port
  {9e4fd246-29ed-4934-b172-5a4973ca8b47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1d42745-0c5e-4e18-a721-e91d0ef0d865}, !- Handle
  Node 616,                               !- Name
  {124b5b14-65e5-4b09-9eed-80e4b22b33c8}, !- Inlet Port
  {fefac159-2642-49dd-ac63-f2f41e4840ce}; !- Outlet Port

OS:Connection,
  {bc9f1e2a-cbbe-4480-b86b-4b04eab12799}, !- Handle
  {154ec7c1-044a-4333-8dc7-02e68149d3f3}, !- Name
  {9e4fd246-29ed-4934-b172-5a4973ca8b47}, !- Source Object
  3,                                      !- Outlet Port
  {21501a84-bae6-46e7-aca9-81f669ff5c6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {124b5b14-65e5-4b09-9eed-80e4b22b33c8}, !- Handle
  {0156d261-486b-44e7-b280-e601722ea6e2}, !- Name
  {21501a84-bae6-46e7-aca9-81f669ff5c6b}, !- Source Object
  3,                                      !- Outlet Port
  {e1d42745-0c5e-4e18-a721-e91d0ef0d865}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fefac159-2642-49dd-ac63-f2f41e4840ce}, !- Handle
  {c871107d-482c-4b2a-8a66-64753cb201c5}, !- Name
  {e1d42745-0c5e-4e18-a721-e91d0ef0d865}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b2fdfc8e-bb24-4a87-bdc5-01ad8bf2d69f}, !- Handle
  Water Use Connections 7,                !- Name
  {59e3dd06-7e59-4a77-afe3-3a3c03ba4ed9}, !- Inlet Node Name
  {4bbb18e5-1644-420d-8bec-0cff36ffad3e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ab7d4628-fc31-451c-a74c-27240e406d5b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {db7b954b-0d94-4ca1-9bb7-57092c3126ee}, !- Handle
  Guestroom103 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710331256e-06,                   !- Peak Flow Rate {m3/s}
  {392f5acb-1c6d-4e3c-afe9-1ba9cfbd5cbf}, !- Target Temperature Schedule Name
  {2f55d084-e384-4da1-b180-b946e5110138}, !- Sensible Fraction Schedule Name
  {541701de-b8ba-4ac4-98a9-0dde0350a0de}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2f55d084-e384-4da1-b180-b946e5110138}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9ceb78dc-320b-4d78-8922-e6f8f0471b67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ceb78dc-320b-4d78-8922-e6f8f0471b67}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {541701de-b8ba-4ac4-98a9-0dde0350a0de}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {52375ff2-be34-4f92-895b-38aff696d784}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52375ff2-be34-4f92-895b-38aff696d784}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {392f5acb-1c6d-4e3c-afe9-1ba9cfbd5cbf}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8c7d15a4-e45e-4745-891d-b804a021bf84}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c7d15a4-e45e-4745-891d-b804a021bf84}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ab7d4628-fc31-451c-a74c-27240e406d5b}, !- Handle
  Guestroom103 Service Water Use 0.07gal/min, !- Name
  {db7b954b-0d94-4ca1-9bb7-57092c3126ee}, !- Water Use Equipment Definition Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {71017128-ac4f-473e-9082-175cb24b81cf}, !- Handle
  Node 617,                               !- Name
  {7aaf0a8c-2e85-483f-bd79-fdbad5e32af8}, !- Inlet Port
  {59e3dd06-7e59-4a77-afe3-3a3c03ba4ed9}; !- Outlet Port

OS:Connection,
  {7aaf0a8c-2e85-483f-bd79-fdbad5e32af8}, !- Handle
  {c142784c-7d6b-4f8b-91db-1163791c53e8}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  10,                                     !- Outlet Port
  {71017128-ac4f-473e-9082-175cb24b81cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5def0905-e1fa-414f-a3b4-ef4ec90bd449}, !- Handle
  Node 618,                               !- Name
  {4bbb18e5-1644-420d-8bec-0cff36ffad3e}, !- Inlet Port
  {0ff5e0b1-006d-4a02-aeda-5a823e46415b}; !- Outlet Port

OS:Connection,
  {59e3dd06-7e59-4a77-afe3-3a3c03ba4ed9}, !- Handle
  {fd489b8b-9309-426d-a282-2115f7234ac1}, !- Name
  {71017128-ac4f-473e-9082-175cb24b81cf}, !- Source Object
  3,                                      !- Outlet Port
  {b2fdfc8e-bb24-4a87-bdc5-01ad8bf2d69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bbb18e5-1644-420d-8bec-0cff36ffad3e}, !- Handle
  {3e8b5b0a-81f5-4dfe-b179-f183a8563587}, !- Name
  {b2fdfc8e-bb24-4a87-bdc5-01ad8bf2d69f}, !- Source Object
  3,                                      !- Outlet Port
  {5def0905-e1fa-414f-a3b4-ef4ec90bd449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ff5e0b1-006d-4a02-aeda-5a823e46415b}, !- Handle
  {1097fd4d-adca-4a31-8f10-febe3eaae59f}, !- Name
  {5def0905-e1fa-414f-a3b4-ef4ec90bd449}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dfcf4427-f6e0-41c5-867e-2f4f7d5f9531}, !- Handle
  Water Use Connections 8,                !- Name
  {c1fa3d7b-1c34-439a-9ee3-7feb804c2b8b}, !- Inlet Node Name
  {79072e32-3553-4602-acff-ff92d73752f5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4d78a5a4-7b90-466b-8fe6-765f10ccfb5b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e8b7c8bf-e834-4d71-9063-502b38374a9f}, !- Handle
  Guestroom104 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {2f09a25a-f723-4b24-a90e-167474cea044}, !- Target Temperature Schedule Name
  {82fff410-ea12-49c1-8e0c-a1f690e460d9}, !- Sensible Fraction Schedule Name
  {1b71a93c-cb16-4547-84c0-84b446a0666c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {82fff410-ea12-49c1-8e0c-a1f690e460d9}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e12866d0-6e89-4bfc-b5f7-c80eae187dba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e12866d0-6e89-4bfc-b5f7-c80eae187dba}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b71a93c-cb16-4547-84c0-84b446a0666c}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {97fc2fe6-8d4a-4e1e-a75d-4f0fe11a513e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97fc2fe6-8d4a-4e1e-a75d-4f0fe11a513e}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2f09a25a-f723-4b24-a90e-167474cea044}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8be410b6-1197-4159-bc4b-0034955f90e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8be410b6-1197-4159-bc4b-0034955f90e4}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4d78a5a4-7b90-466b-8fe6-765f10ccfb5b}, !- Handle
  Guestroom104 Service Water Use 0.07gal/min, !- Name
  {e8b7c8bf-e834-4d71-9063-502b38374a9f}, !- Water Use Equipment Definition Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {50a7e550-59a9-453a-aaca-0fed7dc04d7f}, !- Handle
  Node 619,                               !- Name
  {61a3bcc3-d1e6-4aed-a508-4291fcfdf01c}, !- Inlet Port
  {c1fa3d7b-1c34-439a-9ee3-7feb804c2b8b}; !- Outlet Port

OS:Connection,
  {61a3bcc3-d1e6-4aed-a508-4291fcfdf01c}, !- Handle
  {11fb9ef3-d27f-4949-8271-2cda5303489c}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  11,                                     !- Outlet Port
  {50a7e550-59a9-453a-aaca-0fed7dc04d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4973cf1f-73b9-408a-8d2a-7cc69ba2f38e}, !- Handle
  Node 620,                               !- Name
  {79072e32-3553-4602-acff-ff92d73752f5}, !- Inlet Port
  {11ba4253-7d0e-4a45-a9d2-bda3c80dc856}; !- Outlet Port

OS:Connection,
  {c1fa3d7b-1c34-439a-9ee3-7feb804c2b8b}, !- Handle
  {d78f6b13-eb3b-4031-b491-50f31d7a14ae}, !- Name
  {50a7e550-59a9-453a-aaca-0fed7dc04d7f}, !- Source Object
  3,                                      !- Outlet Port
  {dfcf4427-f6e0-41c5-867e-2f4f7d5f9531}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79072e32-3553-4602-acff-ff92d73752f5}, !- Handle
  {a5ced55a-6059-452d-bef6-50c540b7d2c5}, !- Name
  {dfcf4427-f6e0-41c5-867e-2f4f7d5f9531}, !- Source Object
  3,                                      !- Outlet Port
  {4973cf1f-73b9-408a-8d2a-7cc69ba2f38e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11ba4253-7d0e-4a45-a9d2-bda3c80dc856}, !- Handle
  {9881b61a-39ac-4dd5-9b1f-eef63bd75a0e}, !- Name
  {4973cf1f-73b9-408a-8d2a-7cc69ba2f38e}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6266bdf7-70e9-42cb-b3ce-0ad7ce5b2704}, !- Handle
  Water Use Connections 9,                !- Name
  {c82e0dbf-1b0c-4eaa-923e-5b8a66c6f3e4}, !- Inlet Node Name
  {925102ed-c58c-4bcf-bcf8-dad1f1fa5a2e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {db1136fe-b245-4932-bcfa-7d84dd25e6d4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {61c515c8-74c8-4ac8-97e3-83061ad99c43}, !- Handle
  Guestroom105 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329438e-06,                   !- Peak Flow Rate {m3/s}
  {7bd3d67d-1c58-4076-a39f-2bbffbbe31dd}, !- Target Temperature Schedule Name
  {92443e9f-5d5b-4e13-b9aa-b3dd1b7a4a9c}, !- Sensible Fraction Schedule Name
  {bdde97df-be02-4f02-bcf7-5b1f1f04d272}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {92443e9f-5d5b-4e13-b9aa-b3dd1b7a4a9c}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3b89ef10-1a22-40ae-9820-fe74e89c7d7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b89ef10-1a22-40ae-9820-fe74e89c7d7f}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bdde97df-be02-4f02-bcf7-5b1f1f04d272}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7009af31-6319-4085-a814-4f0555f0f61d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7009af31-6319-4085-a814-4f0555f0f61d}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7bd3d67d-1c58-4076-a39f-2bbffbbe31dd}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bc16f36a-3ced-48f3-904f-a0e2a622160e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc16f36a-3ced-48f3-904f-a0e2a622160e}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {db1136fe-b245-4932-bcfa-7d84dd25e6d4}, !- Handle
  Guestroom105 Service Water Use 0.07gal/min, !- Name
  {61c515c8-74c8-4ac8-97e3-83061ad99c43}, !- Water Use Equipment Definition Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4a6542ed-2b1c-4368-b91e-18043c46fb0c}, !- Handle
  Node 621,                               !- Name
  {eb0ef8d5-f0f0-4cc0-9211-cee51969f626}, !- Inlet Port
  {c82e0dbf-1b0c-4eaa-923e-5b8a66c6f3e4}; !- Outlet Port

OS:Connection,
  {eb0ef8d5-f0f0-4cc0-9211-cee51969f626}, !- Handle
  {c822381b-a293-4825-a824-544db4dddd76}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  12,                                     !- Outlet Port
  {4a6542ed-2b1c-4368-b91e-18043c46fb0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {740a2d76-2005-448b-9546-624136bc3b76}, !- Handle
  Node 622,                               !- Name
  {925102ed-c58c-4bcf-bcf8-dad1f1fa5a2e}, !- Inlet Port
  {d90db119-167c-4f57-b398-2a2f2cc0dd3c}; !- Outlet Port

OS:Connection,
  {c82e0dbf-1b0c-4eaa-923e-5b8a66c6f3e4}, !- Handle
  {c54f5b45-f183-43d2-81c7-45d46896cbf0}, !- Name
  {4a6542ed-2b1c-4368-b91e-18043c46fb0c}, !- Source Object
  3,                                      !- Outlet Port
  {6266bdf7-70e9-42cb-b3ce-0ad7ce5b2704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {925102ed-c58c-4bcf-bcf8-dad1f1fa5a2e}, !- Handle
  {b6857a3b-54a9-4dcc-becd-4a60b3f31684}, !- Name
  {6266bdf7-70e9-42cb-b3ce-0ad7ce5b2704}, !- Source Object
  3,                                      !- Outlet Port
  {740a2d76-2005-448b-9546-624136bc3b76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d90db119-167c-4f57-b398-2a2f2cc0dd3c}, !- Handle
  {c634a9dd-140b-4684-a964-5a4eeec35b78}, !- Name
  {740a2d76-2005-448b-9546-624136bc3b76}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2fa79be8-12c6-477c-91a7-1651688bef98}, !- Handle
  Water Use Connections 10,               !- Name
  {d680cd5d-d446-4783-b601-3d709c775ba5}, !- Inlet Node Name
  {f013f6bd-187d-437a-8ae5-be0a34da19cf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {19387b4c-4a77-4757-89a8-098a27f6dec9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0751ebcf-8913-4d5d-80c9-df8ddd2fe14a}, !- Handle
  Guestroom201 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326205e-06,                   !- Peak Flow Rate {m3/s}
  {c1ae2e08-ba50-4839-b064-177e3a8b07e7}, !- Target Temperature Schedule Name
  {fb0d4fc1-053c-430d-a9d0-8b251a1895bd}, !- Sensible Fraction Schedule Name
  {1c87d4ea-eb05-4a4f-8ee0-d0270f8094ca}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fb0d4fc1-053c-430d-a9d0-8b251a1895bd}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c5d34a5e-39fe-489e-8f5b-c5836161916a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5d34a5e-39fe-489e-8f5b-c5836161916a}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c87d4ea-eb05-4a4f-8ee0-d0270f8094ca}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5211c398-a2ec-408a-9884-383015f8c19a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5211c398-a2ec-408a-9884-383015f8c19a}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c1ae2e08-ba50-4839-b064-177e3a8b07e7}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b6bc6c01-983b-40f4-8be9-f24914611f73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6bc6c01-983b-40f4-8be9-f24914611f73}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {19387b4c-4a77-4757-89a8-098a27f6dec9}, !- Handle
  Guestroom201 Service Water Use 0.07gal/min, !- Name
  {0751ebcf-8913-4d5d-80c9-df8ddd2fe14a}, !- Water Use Equipment Definition Name
  {30d4c2b7-5462-4421-b631-45dc48e40129}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e5ea0d9e-c33e-47c5-b20d-36e5b03f6c40}, !- Handle
  Node 623,                               !- Name
  {6281de8f-57f7-4b9a-bfbc-898ca9b1faef}, !- Inlet Port
  {d680cd5d-d446-4783-b601-3d709c775ba5}; !- Outlet Port

OS:Connection,
  {6281de8f-57f7-4b9a-bfbc-898ca9b1faef}, !- Handle
  {4dc3c137-6810-474b-8afd-1040ded8f633}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  13,                                     !- Outlet Port
  {e5ea0d9e-c33e-47c5-b20d-36e5b03f6c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55c3117c-50ee-45be-9ade-b18572395aac}, !- Handle
  Node 624,                               !- Name
  {f013f6bd-187d-437a-8ae5-be0a34da19cf}, !- Inlet Port
  {5f01cc8d-e1ad-4c03-9f63-f294f78e4e1a}; !- Outlet Port

OS:Connection,
  {d680cd5d-d446-4783-b601-3d709c775ba5}, !- Handle
  {ede0ce95-df7a-4534-91a6-c9a9d94d3a33}, !- Name
  {e5ea0d9e-c33e-47c5-b20d-36e5b03f6c40}, !- Source Object
  3,                                      !- Outlet Port
  {2fa79be8-12c6-477c-91a7-1651688bef98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f013f6bd-187d-437a-8ae5-be0a34da19cf}, !- Handle
  {9a48c845-e6fc-4e94-bead-120a53e274be}, !- Name
  {2fa79be8-12c6-477c-91a7-1651688bef98}, !- Source Object
  3,                                      !- Outlet Port
  {55c3117c-50ee-45be-9ade-b18572395aac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f01cc8d-e1ad-4c03-9f63-f294f78e4e1a}, !- Handle
  {0adfa528-66fd-41f1-ac0e-cc1ee214bd44}, !- Name
  {55c3117c-50ee-45be-9ade-b18572395aac}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5c8ec818-6372-4016-82e8-c60329bdf6fb}, !- Handle
  Water Use Connections 11,               !- Name
  {a542060a-610c-4cff-bbcd-a0c09ec2e3b7}, !- Inlet Node Name
  {b72e2fa0-6493-4c8d-b8d1-38ce35d2b3e3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7aef0df1-8318-4786-85d5-50e2985c4e7a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0401efd5-96b2-4c13-89be-e956a7a78e96}, !- Handle
  Guestroom202_205 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {013be1ca-19b6-4a9e-b2e3-4f7f3c6d2958}, !- Target Temperature Schedule Name
  {172cf9d4-1246-4f9d-8add-29ce5b368078}, !- Sensible Fraction Schedule Name
  {b5e3f3fb-99d2-4e70-9476-1ff77d40725b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {172cf9d4-1246-4f9d-8add-29ce5b368078}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e55cb9c0-ef42-4a22-bd65-272173cee454}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e55cb9c0-ef42-4a22-bd65-272173cee454}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5e3f3fb-99d2-4e70-9476-1ff77d40725b}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {acb0f040-f655-434c-af2d-6ff03233a5db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {acb0f040-f655-434c-af2d-6ff03233a5db}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {013be1ca-19b6-4a9e-b2e3-4f7f3c6d2958}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e6aa6928-1b19-48ac-90a3-d3181b25eb05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6aa6928-1b19-48ac-90a3-d3181b25eb05}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7aef0df1-8318-4786-85d5-50e2985c4e7a}, !- Handle
  Guestroom202_205 Service Water Use 0.26gal/min, !- Name
  {0401efd5-96b2-4c13-89be-e956a7a78e96}, !- Water Use Equipment Definition Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {eddbd049-6978-489e-8ba8-e1e7c02d92a6}, !- Handle
  Node 625,                               !- Name
  {fcad9c4c-2043-4dd4-9f16-64490fded95b}, !- Inlet Port
  {a542060a-610c-4cff-bbcd-a0c09ec2e3b7}; !- Outlet Port

OS:Connection,
  {fcad9c4c-2043-4dd4-9f16-64490fded95b}, !- Handle
  {41314287-c2fe-4c06-aa1f-f2abc8c2dac8}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  14,                                     !- Outlet Port
  {eddbd049-6978-489e-8ba8-e1e7c02d92a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3bfdde8-66f3-4b1c-830e-9822f4e6254b}, !- Handle
  Node 626,                               !- Name
  {b72e2fa0-6493-4c8d-b8d1-38ce35d2b3e3}, !- Inlet Port
  {4873dbea-11bf-4346-87c4-a14694ae7851}; !- Outlet Port

OS:Connection,
  {a542060a-610c-4cff-bbcd-a0c09ec2e3b7}, !- Handle
  {410e4901-418f-42de-9713-2c2d7cf43273}, !- Name
  {eddbd049-6978-489e-8ba8-e1e7c02d92a6}, !- Source Object
  3,                                      !- Outlet Port
  {5c8ec818-6372-4016-82e8-c60329bdf6fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b72e2fa0-6493-4c8d-b8d1-38ce35d2b3e3}, !- Handle
  {6cf51bb1-48b1-4fb2-8493-29139715a5ba}, !- Name
  {5c8ec818-6372-4016-82e8-c60329bdf6fb}, !- Source Object
  3,                                      !- Outlet Port
  {a3bfdde8-66f3-4b1c-830e-9822f4e6254b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4873dbea-11bf-4346-87c4-a14694ae7851}, !- Handle
  {0d5b4844-1db3-4e28-93db-5d4aa5107aa6}, !- Name
  {a3bfdde8-66f3-4b1c-830e-9822f4e6254b}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3c449826-5164-461c-acc5-936a94f9a24d}, !- Handle
  Water Use Connections 12,               !- Name
  {5f25f535-1a79-4cf9-96c8-3c7201e30102}, !- Inlet Node Name
  {62cd813a-8097-4531-875a-0e81eb22a610}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7c1cfc1c-61b0-4cde-b2b5-246de6f7527f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3ea7caee-fd7c-457b-8730-ee848a74e33c}, !- Handle
  Guestroom206_208 Service Water Use Def 0.21gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34301367951543e-05,                   !- Peak Flow Rate {m3/s}
  {012acd84-63d5-4467-9433-ebd2b17ff47d}, !- Target Temperature Schedule Name
  {e6460469-ef31-4991-926f-9b0463766c8a}, !- Sensible Fraction Schedule Name
  {9f60cd62-077f-4bc3-bb60-8a9f795a2075}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e6460469-ef31-4991-926f-9b0463766c8a}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {92fa076e-e926-40a3-8c12-0c8b743b7ee9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92fa076e-e926-40a3-8c12-0c8b743b7ee9}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f60cd62-077f-4bc3-bb60-8a9f795a2075}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0823e3ec-a1b9-43be-8f39-597de8e96147}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0823e3ec-a1b9-43be-8f39-597de8e96147}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {012acd84-63d5-4467-9433-ebd2b17ff47d}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {54e21983-9ed7-4fcd-8355-56be40670367}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54e21983-9ed7-4fcd-8355-56be40670367}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7c1cfc1c-61b0-4cde-b2b5-246de6f7527f}, !- Handle
  Guestroom206_208 Service Water Use 0.21gal/min, !- Name
  {3ea7caee-fd7c-457b-8730-ee848a74e33c}, !- Water Use Equipment Definition Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d2cc3c2b-eb1e-4d3d-8050-7bbfd411b811}, !- Handle
  Node 627,                               !- Name
  {606dcb2a-250c-4fc7-b921-b2819b1f8cba}, !- Inlet Port
  {5f25f535-1a79-4cf9-96c8-3c7201e30102}; !- Outlet Port

OS:Connection,
  {606dcb2a-250c-4fc7-b921-b2819b1f8cba}, !- Handle
  {df30346d-9671-4bb3-b07a-0e5bae9a5e52}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  15,                                     !- Outlet Port
  {d2cc3c2b-eb1e-4d3d-8050-7bbfd411b811}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87d7d1dc-4c3c-4753-b190-9662ced1ccef}, !- Handle
  Node 628,                               !- Name
  {62cd813a-8097-4531-875a-0e81eb22a610}, !- Inlet Port
  {3e887697-c719-4694-a023-fe55939e94f0}; !- Outlet Port

OS:Connection,
  {5f25f535-1a79-4cf9-96c8-3c7201e30102}, !- Handle
  {39229cf9-5916-49f8-9044-46c32c798b64}, !- Name
  {d2cc3c2b-eb1e-4d3d-8050-7bbfd411b811}, !- Source Object
  3,                                      !- Outlet Port
  {3c449826-5164-461c-acc5-936a94f9a24d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62cd813a-8097-4531-875a-0e81eb22a610}, !- Handle
  {74b022f2-4a0f-455c-bf8e-1e2844b20e94}, !- Name
  {3c449826-5164-461c-acc5-936a94f9a24d}, !- Source Object
  3,                                      !- Outlet Port
  {87d7d1dc-4c3c-4753-b190-9662ced1ccef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e887697-c719-4694-a023-fe55939e94f0}, !- Handle
  {721763c5-a511-4423-aab0-63f47994a7af}, !- Name
  {87d7d1dc-4c3c-4753-b190-9662ced1ccef}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {515cef8d-cfc1-4a2f-8084-eda71f3412de}, !- Handle
  Water Use Connections 13,               !- Name
  {a1d96ad3-f6af-4269-bb86-b62d348b6985}, !- Inlet Node Name
  {7bb551af-8fce-4737-8446-3caa5a198d80}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6ea3af6a-09e3-4d35-b672-04624f9624ff}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3647af1c-23da-40e2-ac7a-06afc250abe4}, !- Handle
  Guestroom209_212 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {76742512-ca8b-49a1-9d7c-db2378d3b5cc}, !- Target Temperature Schedule Name
  {ea85a509-2a78-42e6-ae21-eed3592b91de}, !- Sensible Fraction Schedule Name
  {42632891-26d0-4bd1-a2ab-81bc6905c4b8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ea85a509-2a78-42e6-ae21-eed3592b91de}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {689d8fe3-5023-4ade-a06d-a25c5cf097e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {689d8fe3-5023-4ade-a06d-a25c5cf097e1}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {42632891-26d0-4bd1-a2ab-81bc6905c4b8}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {94d62394-97ec-46c7-a9f7-4439b2feb4d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94d62394-97ec-46c7-a9f7-4439b2feb4d5}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {76742512-ca8b-49a1-9d7c-db2378d3b5cc}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5af9d113-503e-422d-beab-6ef23f66839d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5af9d113-503e-422d-beab-6ef23f66839d}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6ea3af6a-09e3-4d35-b672-04624f9624ff}, !- Handle
  Guestroom209_212 Service Water Use 0.26gal/min, !- Name
  {3647af1c-23da-40e2-ac7a-06afc250abe4}, !- Water Use Equipment Definition Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {db5a9363-663d-4278-bc6f-accdbad10b05}, !- Handle
  Node 629,                               !- Name
  {41a524bb-d73f-4cc0-bd47-a9e80018310a}, !- Inlet Port
  {a1d96ad3-f6af-4269-bb86-b62d348b6985}; !- Outlet Port

OS:Connection,
  {41a524bb-d73f-4cc0-bd47-a9e80018310a}, !- Handle
  {953c7654-5fcb-49c4-94ac-ea68ad4ffa69}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  16,                                     !- Outlet Port
  {db5a9363-663d-4278-bc6f-accdbad10b05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {645a1faf-05a5-404b-b22a-447346e0d4a6}, !- Handle
  Node 630,                               !- Name
  {7bb551af-8fce-4737-8446-3caa5a198d80}, !- Inlet Port
  {8cb5386c-663f-491d-9272-12bca1baaf29}; !- Outlet Port

OS:Connection,
  {a1d96ad3-f6af-4269-bb86-b62d348b6985}, !- Handle
  {d0200c4d-a8ce-4a29-bbb4-2ecd60fee590}, !- Name
  {db5a9363-663d-4278-bc6f-accdbad10b05}, !- Source Object
  3,                                      !- Outlet Port
  {515cef8d-cfc1-4a2f-8084-eda71f3412de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bb551af-8fce-4737-8446-3caa5a198d80}, !- Handle
  {b65225d2-b264-4a7d-91aa-fe9abb2149fe}, !- Name
  {515cef8d-cfc1-4a2f-8084-eda71f3412de}, !- Source Object
  3,                                      !- Outlet Port
  {645a1faf-05a5-404b-b22a-447346e0d4a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cb5386c-663f-491d-9272-12bca1baaf29}, !- Handle
  {eb4a07d7-09ab-41fb-9020-15ddc58049a7}, !- Name
  {645a1faf-05a5-404b-b22a-447346e0d4a6}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {702f1989-f486-4fd9-b509-e99c72ec8e29}, !- Handle
  Water Use Connections 14,               !- Name
  {00419e5a-6018-40bc-96ae-96611da23eca}, !- Inlet Node Name
  {9a57c47d-a42d-4e2d-9388-59e0f6898474}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3aee3028-8f19-4699-86bc-efb81d545542}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ebb91fc0-f337-48ad-9b92-b4436d1c5bd8}, !- Handle
  Guestroom213 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326204e-06,                   !- Peak Flow Rate {m3/s}
  {7e86df9b-786f-439c-b7e1-01c45d37cb39}, !- Target Temperature Schedule Name
  {83d4d407-0f7a-4e62-b353-a563513a7e25}, !- Sensible Fraction Schedule Name
  {b5cd95be-5e0f-4f3d-a4ad-ed5eee7150e7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {83d4d407-0f7a-4e62-b353-a563513a7e25}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {89d1e852-3f55-45dc-94b1-2d3e54614347}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89d1e852-3f55-45dc-94b1-2d3e54614347}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5cd95be-5e0f-4f3d-a4ad-ed5eee7150e7}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ce59e43a-d723-4420-a62a-9a394d666f73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce59e43a-d723-4420-a62a-9a394d666f73}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e86df9b-786f-439c-b7e1-01c45d37cb39}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {822dea63-4db8-4ca4-96b1-ea7c8efe4cd7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {822dea63-4db8-4ca4-96b1-ea7c8efe4cd7}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3aee3028-8f19-4699-86bc-efb81d545542}, !- Handle
  Guestroom213 Service Water Use 0.07gal/min, !- Name
  {ebb91fc0-f337-48ad-9b92-b4436d1c5bd8}, !- Water Use Equipment Definition Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4b72c094-5b73-4dd0-9f5f-ef6c71655649}, !- Handle
  Node 631,                               !- Name
  {3a99b9a3-c483-41b4-bc46-44bded101a5f}, !- Inlet Port
  {00419e5a-6018-40bc-96ae-96611da23eca}; !- Outlet Port

OS:Connection,
  {3a99b9a3-c483-41b4-bc46-44bded101a5f}, !- Handle
  {9bc7417f-b975-4122-b3e9-55bf90337542}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  17,                                     !- Outlet Port
  {4b72c094-5b73-4dd0-9f5f-ef6c71655649}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8fe03a48-628d-4316-9c8d-c36840140747}, !- Handle
  Node 632,                               !- Name
  {9a57c47d-a42d-4e2d-9388-59e0f6898474}, !- Inlet Port
  {1d943dd1-c211-4473-8c9b-270aab9b8594}; !- Outlet Port

OS:Connection,
  {00419e5a-6018-40bc-96ae-96611da23eca}, !- Handle
  {d58f8acb-f572-4512-bc71-d7600a0dd031}, !- Name
  {4b72c094-5b73-4dd0-9f5f-ef6c71655649}, !- Source Object
  3,                                      !- Outlet Port
  {702f1989-f486-4fd9-b509-e99c72ec8e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a57c47d-a42d-4e2d-9388-59e0f6898474}, !- Handle
  {9ef9208d-1fba-4151-819f-de5eff8483b9}, !- Name
  {702f1989-f486-4fd9-b509-e99c72ec8e29}, !- Source Object
  3,                                      !- Outlet Port
  {8fe03a48-628d-4316-9c8d-c36840140747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d943dd1-c211-4473-8c9b-270aab9b8594}, !- Handle
  {bd861d18-e020-49d7-888f-b02fd0e866e4}, !- Name
  {8fe03a48-628d-4316-9c8d-c36840140747}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {77592d65-cd61-4ea9-b117-9f9c51766224}, !- Handle
  Water Use Connections 15,               !- Name
  {2b78fb82-0081-41c9-a7e4-a15f57917ae5}, !- Inlet Node Name
  {402d2df1-e3ab-4d14-983e-b3a77254ff84}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e08fe9d0-3f73-4785-8bf3-fc471e0ef7ab}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3a2f6335-17d7-4e75-aad9-66c5c70626c1}, !- Handle
  Guestroom214 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329438e-06,                   !- Peak Flow Rate {m3/s}
  {30be9e68-5e59-404d-8cbc-7ff932a3fe99}, !- Target Temperature Schedule Name
  {72d505ff-4e76-4b4d-8110-28ccedc7becb}, !- Sensible Fraction Schedule Name
  {e014de97-a853-414a-b1cc-16ca3d87f893}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {72d505ff-4e76-4b4d-8110-28ccedc7becb}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {110660dd-d4f6-4f00-87d8-c33b3308900a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {110660dd-d4f6-4f00-87d8-c33b3308900a}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e014de97-a853-414a-b1cc-16ca3d87f893}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {79b4dc82-22d6-4a96-9230-fe6df2e0a502}; !- Default Day Schedule Name

OS:Schedule:Day,
  {79b4dc82-22d6-4a96-9230-fe6df2e0a502}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {30be9e68-5e59-404d-8cbc-7ff932a3fe99}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6573d577-a480-4588-9c1d-41fb7ff2b3c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6573d577-a480-4588-9c1d-41fb7ff2b3c4}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e08fe9d0-3f73-4785-8bf3-fc471e0ef7ab}, !- Handle
  Guestroom214 Service Water Use 0.07gal/min, !- Name
  {3a2f6335-17d7-4e75-aad9-66c5c70626c1}, !- Water Use Equipment Definition Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a7bbc861-0a83-48ad-a378-117a8669d1d6}, !- Handle
  Node 633,                               !- Name
  {de53d25a-30b1-48a6-a4a6-49db5f603613}, !- Inlet Port
  {2b78fb82-0081-41c9-a7e4-a15f57917ae5}; !- Outlet Port

OS:Connection,
  {de53d25a-30b1-48a6-a4a6-49db5f603613}, !- Handle
  {a46fed09-e8c6-4c79-97d2-52466ea5b398}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  18,                                     !- Outlet Port
  {a7bbc861-0a83-48ad-a378-117a8669d1d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {943b2faa-0e37-41f7-946d-8b1ae7e97e60}, !- Handle
  Node 634,                               !- Name
  {402d2df1-e3ab-4d14-983e-b3a77254ff84}, !- Inlet Port
  {b14e3711-2572-497d-b802-37ba61925d03}; !- Outlet Port

OS:Connection,
  {2b78fb82-0081-41c9-a7e4-a15f57917ae5}, !- Handle
  {b5153349-0c02-46c9-bb39-f8d2f60800e9}, !- Name
  {a7bbc861-0a83-48ad-a378-117a8669d1d6}, !- Source Object
  3,                                      !- Outlet Port
  {77592d65-cd61-4ea9-b117-9f9c51766224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {402d2df1-e3ab-4d14-983e-b3a77254ff84}, !- Handle
  {9c52da26-b740-4fff-8afd-1b2e28ec85a5}, !- Name
  {77592d65-cd61-4ea9-b117-9f9c51766224}, !- Source Object
  3,                                      !- Outlet Port
  {943b2faa-0e37-41f7-946d-8b1ae7e97e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b14e3711-2572-497d-b802-37ba61925d03}, !- Handle
  {3d9703d0-7d45-4853-91fc-6cd6445133ac}, !- Name
  {943b2faa-0e37-41f7-946d-8b1ae7e97e60}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a5ccaa6f-5e7e-46bd-ba1f-4a29f1b1b7fb}, !- Handle
  Water Use Connections 16,               !- Name
  {98e8337e-57e9-41f6-b9b6-98fe95616b8c}, !- Inlet Node Name
  {cfb5e470-eea0-4bca-ab81-95d07341a526}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7872c790-8bb3-49ba-aa9d-f480c0fe4eaf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {35e20500-2a18-49af-b118-a01283b37c43}, !- Handle
  Guestroom215_218 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {9ded0441-d6d8-4b06-a7b3-24d708b1f145}, !- Target Temperature Schedule Name
  {b6405f89-7fc3-4d9d-9560-98361a354581}, !- Sensible Fraction Schedule Name
  {3fddc044-533e-485d-81b5-3bc88c8467d5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b6405f89-7fc3-4d9d-9560-98361a354581}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {61e665bc-acfd-4f9c-8c01-a57cbb133d60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61e665bc-acfd-4f9c-8c01-a57cbb133d60}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3fddc044-533e-485d-81b5-3bc88c8467d5}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {03b36421-3498-4abe-b3a9-d70178b3a821}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03b36421-3498-4abe-b3a9-d70178b3a821}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ded0441-d6d8-4b06-a7b3-24d708b1f145}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c07ba8ae-3d91-4103-b1dc-ec79ab74a29e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c07ba8ae-3d91-4103-b1dc-ec79ab74a29e}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7872c790-8bb3-49ba-aa9d-f480c0fe4eaf}, !- Handle
  Guestroom215_218 Service Water Use 0.26gal/min, !- Name
  {35e20500-2a18-49af-b118-a01283b37c43}, !- Water Use Equipment Definition Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3ddcf9f9-2e14-4fe9-9241-033c410aadd4}, !- Handle
  Node 635,                               !- Name
  {2cf95c69-319e-47ef-928a-06346d303c0a}, !- Inlet Port
  {98e8337e-57e9-41f6-b9b6-98fe95616b8c}; !- Outlet Port

OS:Connection,
  {2cf95c69-319e-47ef-928a-06346d303c0a}, !- Handle
  {2c32bedd-07fe-4b90-814d-b9cec9f1c629}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  19,                                     !- Outlet Port
  {3ddcf9f9-2e14-4fe9-9241-033c410aadd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee1d253f-70f1-46a0-aaaa-a74d1e0451b0}, !- Handle
  Node 636,                               !- Name
  {cfb5e470-eea0-4bca-ab81-95d07341a526}, !- Inlet Port
  {e3586191-e511-4e5e-a0a5-bfb44163f759}; !- Outlet Port

OS:Connection,
  {98e8337e-57e9-41f6-b9b6-98fe95616b8c}, !- Handle
  {c5b8ff39-f8eb-473d-ab29-f6d3e23decb3}, !- Name
  {3ddcf9f9-2e14-4fe9-9241-033c410aadd4}, !- Source Object
  3,                                      !- Outlet Port
  {a5ccaa6f-5e7e-46bd-ba1f-4a29f1b1b7fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfb5e470-eea0-4bca-ab81-95d07341a526}, !- Handle
  {92483a2a-a1c7-48ed-a146-0ffe3dc2176e}, !- Name
  {a5ccaa6f-5e7e-46bd-ba1f-4a29f1b1b7fb}, !- Source Object
  3,                                      !- Outlet Port
  {ee1d253f-70f1-46a0-aaaa-a74d1e0451b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3586191-e511-4e5e-a0a5-bfb44163f759}, !- Handle
  {c6ea9b04-e399-42fa-bf4e-ed0297848056}, !- Name
  {ee1d253f-70f1-46a0-aaaa-a74d1e0451b0}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f1abc382-4eb6-42b9-9951-4ceb7823e894}, !- Handle
  Water Use Connections 17,               !- Name
  {aa04c70a-adae-4f69-bc9e-80a874478da6}, !- Inlet Node Name
  {4fa990a6-830d-4431-8b15-b67a9f156065}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ac30d228-c0d2-4c43-a1c5-fd59a5a83fce}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {099ff746-fe0d-4b59-8b2f-2e1569297a02}, !- Handle
  Guestroom219 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {033e9f61-758d-4345-9cd5-8aee5aee6bbd}, !- Target Temperature Schedule Name
  {3b81a0b4-d5fa-49f7-8762-17d632a8504d}, !- Sensible Fraction Schedule Name
  {e93784a4-7c5c-4666-8ea7-f31c891c5ded}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3b81a0b4-d5fa-49f7-8762-17d632a8504d}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {69e8a46b-fd54-44f5-a907-61ae5b9b65e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69e8a46b-fd54-44f5-a907-61ae5b9b65e2}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e93784a4-7c5c-4666-8ea7-f31c891c5ded}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {22f7daff-860d-41e1-99c3-f0d1d3697997}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22f7daff-860d-41e1-99c3-f0d1d3697997}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {033e9f61-758d-4345-9cd5-8aee5aee6bbd}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a3537a58-b015-476c-af1d-e8401a1c91f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3537a58-b015-476c-af1d-e8401a1c91f0}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ac30d228-c0d2-4c43-a1c5-fd59a5a83fce}, !- Handle
  Guestroom219 Service Water Use 0.07gal/min, !- Name
  {099ff746-fe0d-4b59-8b2f-2e1569297a02}, !- Water Use Equipment Definition Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {505e2130-c13f-438d-8379-4f38c8f1af80}, !- Handle
  Node 637,                               !- Name
  {35b5fa43-e4ac-4a21-8723-2fb8e4a3390f}, !- Inlet Port
  {aa04c70a-adae-4f69-bc9e-80a874478da6}; !- Outlet Port

OS:Connection,
  {35b5fa43-e4ac-4a21-8723-2fb8e4a3390f}, !- Handle
  {bcd55ec5-2467-4015-aab3-57b0b30d0614}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  20,                                     !- Outlet Port
  {505e2130-c13f-438d-8379-4f38c8f1af80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c26095a8-e106-4c4c-ab0e-ab11d306a2fe}, !- Handle
  Node 638,                               !- Name
  {4fa990a6-830d-4431-8b15-b67a9f156065}, !- Inlet Port
  {9a8ec0f2-93dc-4c99-9a38-451c0b282d8d}; !- Outlet Port

OS:Connection,
  {aa04c70a-adae-4f69-bc9e-80a874478da6}, !- Handle
  {75dbfbe8-bfe8-4f77-8902-f161584da0fd}, !- Name
  {505e2130-c13f-438d-8379-4f38c8f1af80}, !- Source Object
  3,                                      !- Outlet Port
  {f1abc382-4eb6-42b9-9951-4ceb7823e894}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fa990a6-830d-4431-8b15-b67a9f156065}, !- Handle
  {9a691792-d8b7-4c1c-a8fd-fbe78fefd618}, !- Name
  {f1abc382-4eb6-42b9-9951-4ceb7823e894}, !- Source Object
  3,                                      !- Outlet Port
  {c26095a8-e106-4c4c-ab0e-ab11d306a2fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a8ec0f2-93dc-4c99-9a38-451c0b282d8d}, !- Handle
  {d07c52ff-7ef4-4655-9f66-963578d9346a}, !- Name
  {c26095a8-e106-4c4c-ab0e-ab11d306a2fe}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dd54f055-1186-453f-b8d5-15e68919a4e3}, !- Handle
  Water Use Connections 18,               !- Name
  {24e729ed-75fc-4736-8d9c-b15ef42e1b5c}, !- Inlet Node Name
  {e02910b3-9296-4c5d-bc7c-3d58d7dde503}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cf20526b-426a-4730-bd6d-800868ffa10d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9ea7a458-6fbf-4f72-91cb-a4c241d0554e}, !- Handle
  Guestroom220_223 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {d6159134-1b9e-43ce-a1c8-821c95a74f40}, !- Target Temperature Schedule Name
  {b505e5e2-d63b-4b18-b1e1-3315d201cb3f}, !- Sensible Fraction Schedule Name
  {cc6b12eb-1ed8-4c05-a335-b05576dd8993}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b505e5e2-d63b-4b18-b1e1-3315d201cb3f}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {46e7047d-3039-48c4-be7c-260dcfbf2abf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46e7047d-3039-48c4-be7c-260dcfbf2abf}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc6b12eb-1ed8-4c05-a335-b05576dd8993}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {77667993-ff52-424d-bf0a-56dbf447c3c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77667993-ff52-424d-bf0a-56dbf447c3c7}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d6159134-1b9e-43ce-a1c8-821c95a74f40}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {84ade4f2-d646-49c0-bf74-17d385be16c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84ade4f2-d646-49c0-bf74-17d385be16c5}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cf20526b-426a-4730-bd6d-800868ffa10d}, !- Handle
  Guestroom220_223 Service Water Use 0.26gal/min, !- Name
  {9ea7a458-6fbf-4f72-91cb-a4c241d0554e}, !- Water Use Equipment Definition Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d370227f-f37f-4500-b228-30409797d445}, !- Handle
  Node 639,                               !- Name
  {c8fd7b5d-c244-44af-8114-dd6f45031178}, !- Inlet Port
  {24e729ed-75fc-4736-8d9c-b15ef42e1b5c}; !- Outlet Port

OS:Connection,
  {c8fd7b5d-c244-44af-8114-dd6f45031178}, !- Handle
  {3bf11b15-158c-410b-8e35-494cd18b664f}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  21,                                     !- Outlet Port
  {d370227f-f37f-4500-b228-30409797d445}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95bf8fa2-4cb5-4f49-ab30-c8d186a14bde}, !- Handle
  Node 640,                               !- Name
  {e02910b3-9296-4c5d-bc7c-3d58d7dde503}, !- Inlet Port
  {7042a544-4f42-4fda-8797-574cfb10e064}; !- Outlet Port

OS:Connection,
  {24e729ed-75fc-4736-8d9c-b15ef42e1b5c}, !- Handle
  {4c7ed3e0-c781-4f7a-87ea-7ef479a92ffd}, !- Name
  {d370227f-f37f-4500-b228-30409797d445}, !- Source Object
  3,                                      !- Outlet Port
  {dd54f055-1186-453f-b8d5-15e68919a4e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e02910b3-9296-4c5d-bc7c-3d58d7dde503}, !- Handle
  {44d4a650-4d1b-4e56-bc79-949001f4832a}, !- Name
  {dd54f055-1186-453f-b8d5-15e68919a4e3}, !- Source Object
  3,                                      !- Outlet Port
  {95bf8fa2-4cb5-4f49-ab30-c8d186a14bde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7042a544-4f42-4fda-8797-574cfb10e064}, !- Handle
  {5a363651-2754-473b-90eb-ba26a8a087ab}, !- Name
  {95bf8fa2-4cb5-4f49-ab30-c8d186a14bde}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {37a4794d-bd24-46c7-a3bb-60045b01a33d}, !- Handle
  Water Use Connections 19,               !- Name
  {d536f336-ce73-4014-8698-f7d523b879e6}, !- Inlet Node Name
  {2a73a05b-4e6f-4aa4-975a-701a996a02d3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {89eddead-8795-43b2-ae55-f4870669cf21}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1a6b0214-2b91-4e3c-a340-54dc6fe0c6e0}, !- Handle
  Guestroom224 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {01800058-a614-4b53-be5b-a23ea3ac51ce}, !- Target Temperature Schedule Name
  {728121e8-1a10-4d9f-a576-b3d2867800b5}, !- Sensible Fraction Schedule Name
  {2e43249f-ce4a-4394-b700-d228b48a7d7d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {728121e8-1a10-4d9f-a576-b3d2867800b5}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {be2af426-3c8d-469f-8ecc-042731eee70a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be2af426-3c8d-469f-8ecc-042731eee70a}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e43249f-ce4a-4394-b700-d228b48a7d7d}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b70011e8-5a88-4a91-848c-23397c86d78b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b70011e8-5a88-4a91-848c-23397c86d78b}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {01800058-a614-4b53-be5b-a23ea3ac51ce}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {456036d8-103e-47b0-a111-66b41b79596f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {456036d8-103e-47b0-a111-66b41b79596f}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {89eddead-8795-43b2-ae55-f4870669cf21}, !- Handle
  Guestroom224 Service Water Use 0.07gal/min, !- Name
  {1a6b0214-2b91-4e3c-a340-54dc6fe0c6e0}, !- Water Use Equipment Definition Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0e268e41-5b73-4943-8733-8ca47f15e190}, !- Handle
  Node 641,                               !- Name
  {aa4124f1-cf7f-4ed8-ac63-01884bd6f787}, !- Inlet Port
  {d536f336-ce73-4014-8698-f7d523b879e6}; !- Outlet Port

OS:Connection,
  {aa4124f1-cf7f-4ed8-ac63-01884bd6f787}, !- Handle
  {8569dd76-43d5-49a5-be16-e2111e318e52}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  22,                                     !- Outlet Port
  {0e268e41-5b73-4943-8733-8ca47f15e190}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53aa28e8-11f8-47b6-9b17-1c97807f5e26}, !- Handle
  Node 642,                               !- Name
  {2a73a05b-4e6f-4aa4-975a-701a996a02d3}, !- Inlet Port
  {e502c507-9773-4d7e-91ae-48c03ce96f32}; !- Outlet Port

OS:Connection,
  {d536f336-ce73-4014-8698-f7d523b879e6}, !- Handle
  {7d8b5dee-b026-495e-b975-307705f4392b}, !- Name
  {0e268e41-5b73-4943-8733-8ca47f15e190}, !- Source Object
  3,                                      !- Outlet Port
  {37a4794d-bd24-46c7-a3bb-60045b01a33d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a73a05b-4e6f-4aa4-975a-701a996a02d3}, !- Handle
  {d4e67fe9-8cfa-4af6-984b-184648581164}, !- Name
  {37a4794d-bd24-46c7-a3bb-60045b01a33d}, !- Source Object
  3,                                      !- Outlet Port
  {53aa28e8-11f8-47b6-9b17-1c97807f5e26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e502c507-9773-4d7e-91ae-48c03ce96f32}, !- Handle
  {0fe262a0-cc85-4575-979a-ad4576fe3fa4}, !- Name
  {53aa28e8-11f8-47b6-9b17-1c97807f5e26}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b3407f6a-d9d8-42e3-be97-ce71bb6e4db1}, !- Handle
  Water Use Connections 20,               !- Name
  {70ca43ec-6f33-4c9a-abfc-5eadc7420f98}, !- Inlet Node Name
  {35b72991-5ffe-40a2-af51-14e6d91ada9d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ace5568d-5ae4-4953-8975-5e45e09b10e9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a7d31eb8-9df0-4b45-b0d2-466fa3f54af3}, !- Handle
  Guestroom301 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326205e-06,                   !- Peak Flow Rate {m3/s}
  {452675a6-d602-4cd8-afeb-e1a2060d9239}, !- Target Temperature Schedule Name
  {ba6b3313-d4d8-48ab-b737-9a6b1f7c2f5c}, !- Sensible Fraction Schedule Name
  {8e4ca373-7614-42ee-a0e9-6b6e977b3b66}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ba6b3313-d4d8-48ab-b737-9a6b1f7c2f5c}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c4757203-adc0-4f43-9e08-36fcbeb0883f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4757203-adc0-4f43-9e08-36fcbeb0883f}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e4ca373-7614-42ee-a0e9-6b6e977b3b66}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {39c34b3a-9922-46e8-b6c6-d500bbe37146}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39c34b3a-9922-46e8-b6c6-d500bbe37146}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {452675a6-d602-4cd8-afeb-e1a2060d9239}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {810fc5e2-3ed1-45aa-913d-aaac47c49e9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {810fc5e2-3ed1-45aa-913d-aaac47c49e9d}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ace5568d-5ae4-4953-8975-5e45e09b10e9}, !- Handle
  Guestroom301 Service Water Use 0.07gal/min, !- Name
  {a7d31eb8-9df0-4b45-b0d2-466fa3f54af3}, !- Water Use Equipment Definition Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ce9fd000-841c-4734-b0ed-cda129596f08}, !- Handle
  Node 643,                               !- Name
  {d14e976a-7b86-45d1-9bb9-487eae6906dc}, !- Inlet Port
  {70ca43ec-6f33-4c9a-abfc-5eadc7420f98}; !- Outlet Port

OS:Connection,
  {d14e976a-7b86-45d1-9bb9-487eae6906dc}, !- Handle
  {3a8b69ab-8806-444f-ba1a-e931abbdca6c}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  23,                                     !- Outlet Port
  {ce9fd000-841c-4734-b0ed-cda129596f08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f361bec-be48-433a-afe0-6c79d2e3b630}, !- Handle
  Node 644,                               !- Name
  {35b72991-5ffe-40a2-af51-14e6d91ada9d}, !- Inlet Port
  {78daad93-bb99-4378-afd0-7f155c0efdfd}; !- Outlet Port

OS:Connection,
  {70ca43ec-6f33-4c9a-abfc-5eadc7420f98}, !- Handle
  {e7a0e409-e5a8-45d1-9d5a-8f2c915e35d7}, !- Name
  {ce9fd000-841c-4734-b0ed-cda129596f08}, !- Source Object
  3,                                      !- Outlet Port
  {b3407f6a-d9d8-42e3-be97-ce71bb6e4db1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35b72991-5ffe-40a2-af51-14e6d91ada9d}, !- Handle
  {6193994f-8c38-431a-ad01-af3887cff537}, !- Name
  {b3407f6a-d9d8-42e3-be97-ce71bb6e4db1}, !- Source Object
  3,                                      !- Outlet Port
  {8f361bec-be48-433a-afe0-6c79d2e3b630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78daad93-bb99-4378-afd0-7f155c0efdfd}, !- Handle
  {4105521e-8851-4092-84ec-336b223db7d6}, !- Name
  {8f361bec-be48-433a-afe0-6c79d2e3b630}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dc26cc3e-f7f4-40e1-aa89-a4d4059946c1}, !- Handle
  Water Use Connections 21,               !- Name
  {52ccccb8-70e9-4bcd-9bc2-df31be5bf3d2}, !- Inlet Node Name
  {84511534-79c9-4b6b-b96b-0e5cd73594af}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d2d4b860-d684-452d-8e65-6aa94c324c2d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b13abb3a-3319-4526-ab63-50021b8c6f10}, !- Handle
  Guestroom302_305 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {bef7b408-7199-4beb-a299-b27110191910}, !- Target Temperature Schedule Name
  {6faef028-fe71-4544-8d6a-4bed931fa0e3}, !- Sensible Fraction Schedule Name
  {f023639d-dc74-4ea7-b8f1-d179d3d30ac0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6faef028-fe71-4544-8d6a-4bed931fa0e3}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e10ae3bb-e28a-4617-9778-a16e5776ed5b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e10ae3bb-e28a-4617-9778-a16e5776ed5b}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f023639d-dc74-4ea7-b8f1-d179d3d30ac0}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {68678b43-98ee-483a-8ee5-49780836e02e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68678b43-98ee-483a-8ee5-49780836e02e}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bef7b408-7199-4beb-a299-b27110191910}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {56642c8f-850a-49be-b1cc-73b0939d4466}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56642c8f-850a-49be-b1cc-73b0939d4466}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d2d4b860-d684-452d-8e65-6aa94c324c2d}, !- Handle
  Guestroom302_305 Service Water Use 0.26gal/min, !- Name
  {b13abb3a-3319-4526-ab63-50021b8c6f10}, !- Water Use Equipment Definition Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e4425247-d562-466e-b9b6-47057129c182}, !- Handle
  Node 645,                               !- Name
  {ba317d82-372e-471d-8616-d680377001dd}, !- Inlet Port
  {52ccccb8-70e9-4bcd-9bc2-df31be5bf3d2}; !- Outlet Port

OS:Connection,
  {ba317d82-372e-471d-8616-d680377001dd}, !- Handle
  {21f00fa8-831f-43ae-961b-dfb36218353d}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  24,                                     !- Outlet Port
  {e4425247-d562-466e-b9b6-47057129c182}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9b8bbef-56dd-4597-ae2b-0f90aa46fd37}, !- Handle
  Node 646,                               !- Name
  {84511534-79c9-4b6b-b96b-0e5cd73594af}, !- Inlet Port
  {eb71d056-379b-4e6b-8907-bf2d2e51cb5e}; !- Outlet Port

OS:Connection,
  {52ccccb8-70e9-4bcd-9bc2-df31be5bf3d2}, !- Handle
  {8fe8e8d8-e48a-403f-b364-ceb8e59421f9}, !- Name
  {e4425247-d562-466e-b9b6-47057129c182}, !- Source Object
  3,                                      !- Outlet Port
  {dc26cc3e-f7f4-40e1-aa89-a4d4059946c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84511534-79c9-4b6b-b96b-0e5cd73594af}, !- Handle
  {67b9a73b-1092-4009-8553-7aee80ee42ce}, !- Name
  {dc26cc3e-f7f4-40e1-aa89-a4d4059946c1}, !- Source Object
  3,                                      !- Outlet Port
  {c9b8bbef-56dd-4597-ae2b-0f90aa46fd37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb71d056-379b-4e6b-8907-bf2d2e51cb5e}, !- Handle
  {bc4f2548-6275-42cd-99a2-118440e71ad0}, !- Name
  {c9b8bbef-56dd-4597-ae2b-0f90aa46fd37}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bf61d179-f89f-4e1d-a33f-d748a5a6273f}, !- Handle
  Water Use Connections 22,               !- Name
  {e59949ba-0300-4335-9357-d7fe505e6da1}, !- Inlet Node Name
  {3676989b-8afd-45b0-adf3-95980688547f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {08aa8363-e44c-4d21-b0ac-a15a44d328d2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6a605991-f77c-4e88-a261-c6438de06167}, !- Handle
  Guestroom306_308 Service Water Use Def 0.21gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34301367951543e-05,                   !- Peak Flow Rate {m3/s}
  {69d7b7a1-f432-4a6a-8eff-6852af9cc165}, !- Target Temperature Schedule Name
  {d44f7ac9-ea5c-49f0-b59b-9da5d69625a6}, !- Sensible Fraction Schedule Name
  {58981815-9ded-4662-bc99-bacefd642f74}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d44f7ac9-ea5c-49f0-b59b-9da5d69625a6}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c3eed264-33c8-4936-853f-c97c6528ba80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3eed264-33c8-4936-853f-c97c6528ba80}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {58981815-9ded-4662-bc99-bacefd642f74}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0d94f7f4-16dd-40be-8348-9b7c7c7c43bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d94f7f4-16dd-40be-8348-9b7c7c7c43bf}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {69d7b7a1-f432-4a6a-8eff-6852af9cc165}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c4181cad-217d-4380-a06b-46566b992695}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4181cad-217d-4380-a06b-46566b992695}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {08aa8363-e44c-4d21-b0ac-a15a44d328d2}, !- Handle
  Guestroom306_308 Service Water Use 0.21gal/min, !- Name
  {6a605991-f77c-4e88-a261-c6438de06167}, !- Water Use Equipment Definition Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {143fad17-e037-4147-ae55-1a2ec2212bfb}, !- Handle
  Node 647,                               !- Name
  {0333164b-08e8-4f7d-b843-764dbc0df471}, !- Inlet Port
  {e59949ba-0300-4335-9357-d7fe505e6da1}; !- Outlet Port

OS:Connection,
  {0333164b-08e8-4f7d-b843-764dbc0df471}, !- Handle
  {e5a22884-904c-4849-b911-b80877ff7102}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  25,                                     !- Outlet Port
  {143fad17-e037-4147-ae55-1a2ec2212bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6dab50dd-1176-4690-8a37-5fb2ae10ece9}, !- Handle
  Node 648,                               !- Name
  {3676989b-8afd-45b0-adf3-95980688547f}, !- Inlet Port
  {9226aa34-9b99-4569-a5fa-7f327f8fdaa7}; !- Outlet Port

OS:Connection,
  {e59949ba-0300-4335-9357-d7fe505e6da1}, !- Handle
  {b95baf03-7090-4fb0-9183-13b0a7bf866d}, !- Name
  {143fad17-e037-4147-ae55-1a2ec2212bfb}, !- Source Object
  3,                                      !- Outlet Port
  {bf61d179-f89f-4e1d-a33f-d748a5a6273f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3676989b-8afd-45b0-adf3-95980688547f}, !- Handle
  {173f07a7-f8dc-4e9c-88e3-b38f4c9889d0}, !- Name
  {bf61d179-f89f-4e1d-a33f-d748a5a6273f}, !- Source Object
  3,                                      !- Outlet Port
  {6dab50dd-1176-4690-8a37-5fb2ae10ece9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9226aa34-9b99-4569-a5fa-7f327f8fdaa7}, !- Handle
  {7358114d-01c4-4309-97a7-5be100acfb59}, !- Name
  {6dab50dd-1176-4690-8a37-5fb2ae10ece9}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b0156a29-4a94-4564-be57-c3c0f55dd4eb}, !- Handle
  Water Use Connections 23,               !- Name
  {e6ea1b60-a0d3-4fec-bdb6-41857572023b}, !- Inlet Node Name
  {3e42fdbf-6136-4705-874e-116350ab8a53}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {36a2cda5-c4d3-48e9-b432-0aacb3c65a01}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b91f03b6-89cb-4167-98cd-7dfd51848657}, !- Handle
  Guestroom309_312 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {f6081871-27b4-49fb-8be7-8d1822ea21ed}, !- Target Temperature Schedule Name
  {48334d83-a26f-4ec1-9cd6-d50a59b403ec}, !- Sensible Fraction Schedule Name
  {afb17ac9-7602-4015-b374-795d3b7b13b6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {48334d83-a26f-4ec1-9cd6-d50a59b403ec}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {88a16b60-69a4-44b6-8acd-616a205ef0fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88a16b60-69a4-44b6-8acd-616a205ef0fc}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {afb17ac9-7602-4015-b374-795d3b7b13b6}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {104bc89e-9ed6-48e7-82a7-dfc69b8cf19d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {104bc89e-9ed6-48e7-82a7-dfc69b8cf19d}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f6081871-27b4-49fb-8be7-8d1822ea21ed}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2cec08c1-945f-4111-96e5-2cec2ff3e074}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2cec08c1-945f-4111-96e5-2cec2ff3e074}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {36a2cda5-c4d3-48e9-b432-0aacb3c65a01}, !- Handle
  Guestroom309_312 Service Water Use 0.26gal/min, !- Name
  {b91f03b6-89cb-4167-98cd-7dfd51848657}, !- Water Use Equipment Definition Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {32f090bb-81d1-4774-9c4b-372970a30fb4}, !- Handle
  Node 649,                               !- Name
  {f3238d51-35a7-4bc8-b0b8-fae2ee57daa3}, !- Inlet Port
  {e6ea1b60-a0d3-4fec-bdb6-41857572023b}; !- Outlet Port

OS:Connection,
  {f3238d51-35a7-4bc8-b0b8-fae2ee57daa3}, !- Handle
  {e6e4d0d4-4bde-4ce5-85da-ef110a3b4a3d}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  26,                                     !- Outlet Port
  {32f090bb-81d1-4774-9c4b-372970a30fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {912e687e-a829-44f4-8cef-933a9e878aa1}, !- Handle
  Node 650,                               !- Name
  {3e42fdbf-6136-4705-874e-116350ab8a53}, !- Inlet Port
  {996f5556-af10-4f20-aa2d-f122a267fdd6}; !- Outlet Port

OS:Connection,
  {e6ea1b60-a0d3-4fec-bdb6-41857572023b}, !- Handle
  {99d22a86-bfb3-4ac4-993e-c563ca367889}, !- Name
  {32f090bb-81d1-4774-9c4b-372970a30fb4}, !- Source Object
  3,                                      !- Outlet Port
  {b0156a29-4a94-4564-be57-c3c0f55dd4eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e42fdbf-6136-4705-874e-116350ab8a53}, !- Handle
  {0e7c384d-66e1-4fca-9c87-9d5236de9e16}, !- Name
  {b0156a29-4a94-4564-be57-c3c0f55dd4eb}, !- Source Object
  3,                                      !- Outlet Port
  {912e687e-a829-44f4-8cef-933a9e878aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {996f5556-af10-4f20-aa2d-f122a267fdd6}, !- Handle
  {cbfd51ac-2eb9-42b9-9a80-cc896d30ff25}, !- Name
  {912e687e-a829-44f4-8cef-933a9e878aa1}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fac26c21-7e2f-4798-9fcc-185bacdc458a}, !- Handle
  Water Use Connections 24,               !- Name
  {ed3f2a6d-eb7b-4d3a-a323-22eec44eb208}, !- Inlet Node Name
  {4978f751-9907-4b2a-acf1-6f1024d958e1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {793bc15e-2251-49bb-a38b-802b625df1b6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a398b399-63ca-492f-8a54-ebf004080f73}, !- Handle
  Guestroom313 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326204e-06,                   !- Peak Flow Rate {m3/s}
  {dbad6011-0dcf-4bc0-9451-7209b91ab8b3}, !- Target Temperature Schedule Name
  {315ec7b3-13e8-4901-8891-52e0023941f9}, !- Sensible Fraction Schedule Name
  {e29a2a1d-59f8-4bb9-aee0-3a3a2991645d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {315ec7b3-13e8-4901-8891-52e0023941f9}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e3268dc9-3bf4-42a6-973e-6961d0fba605}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3268dc9-3bf4-42a6-973e-6961d0fba605}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e29a2a1d-59f8-4bb9-aee0-3a3a2991645d}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {063c518d-3680-4c96-bede-4014f7ea7312}; !- Default Day Schedule Name

OS:Schedule:Day,
  {063c518d-3680-4c96-bede-4014f7ea7312}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dbad6011-0dcf-4bc0-9451-7209b91ab8b3}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fdd88a0b-fc71-432e-b447-f5d3ae52a767}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fdd88a0b-fc71-432e-b447-f5d3ae52a767}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {793bc15e-2251-49bb-a38b-802b625df1b6}, !- Handle
  Guestroom313 Service Water Use 0.07gal/min, !- Name
  {a398b399-63ca-492f-8a54-ebf004080f73}, !- Water Use Equipment Definition Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9772c321-86c7-421d-ba45-83cc744b748b}, !- Handle
  Node 651,                               !- Name
  {e1027800-36ae-4d29-ad22-d5605430f202}, !- Inlet Port
  {ed3f2a6d-eb7b-4d3a-a323-22eec44eb208}; !- Outlet Port

OS:Connection,
  {e1027800-36ae-4d29-ad22-d5605430f202}, !- Handle
  {aaa5d79b-5210-4919-8429-d55dcf96e632}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  27,                                     !- Outlet Port
  {9772c321-86c7-421d-ba45-83cc744b748b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ecade4f7-c8bc-4873-8197-115cd58f459e}, !- Handle
  Node 652,                               !- Name
  {4978f751-9907-4b2a-acf1-6f1024d958e1}, !- Inlet Port
  {c11b950f-fcb7-4e2e-b9d1-62c250f46a2f}; !- Outlet Port

OS:Connection,
  {ed3f2a6d-eb7b-4d3a-a323-22eec44eb208}, !- Handle
  {58a16423-4034-4267-a3d8-6533b8a9fdc7}, !- Name
  {9772c321-86c7-421d-ba45-83cc744b748b}, !- Source Object
  3,                                      !- Outlet Port
  {fac26c21-7e2f-4798-9fcc-185bacdc458a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4978f751-9907-4b2a-acf1-6f1024d958e1}, !- Handle
  {35627b95-54fb-43b2-9776-120022794411}, !- Name
  {fac26c21-7e2f-4798-9fcc-185bacdc458a}, !- Source Object
  3,                                      !- Outlet Port
  {ecade4f7-c8bc-4873-8197-115cd58f459e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c11b950f-fcb7-4e2e-b9d1-62c250f46a2f}, !- Handle
  {91119ef6-ac46-4a3e-9d0c-f377844a02fb}, !- Name
  {ecade4f7-c8bc-4873-8197-115cd58f459e}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c41202f7-401b-4a79-a25a-18b27fe5cfbf}, !- Handle
  Water Use Connections 25,               !- Name
  {b947df9d-99f7-4986-84ca-9a412e0d46c7}, !- Inlet Node Name
  {89ea15e8-babc-4a8b-b026-64c0a0c5df5b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d6b3caf7-37e1-4ac9-8095-3aa820975254}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bf2671e4-f802-467c-ade9-6f000d93a68f}, !- Handle
  Guestroom314 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329438e-06,                   !- Peak Flow Rate {m3/s}
  {2da4b3e1-087d-49dc-87e2-19917b518847}, !- Target Temperature Schedule Name
  {f624a3f0-984d-42c2-b70c-1b5b3c01f7fb}, !- Sensible Fraction Schedule Name
  {24dce061-ca95-4967-a51b-1f6af56ff3f2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f624a3f0-984d-42c2-b70c-1b5b3c01f7fb}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a47375c0-1683-4f7f-99d3-f60004c80c28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a47375c0-1683-4f7f-99d3-f60004c80c28}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {24dce061-ca95-4967-a51b-1f6af56ff3f2}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cbb867fe-79fe-485b-862a-20432c016f70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbb867fe-79fe-485b-862a-20432c016f70}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2da4b3e1-087d-49dc-87e2-19917b518847}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e9edc665-286f-4040-974b-4127f8ee760b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9edc665-286f-4040-974b-4127f8ee760b}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d6b3caf7-37e1-4ac9-8095-3aa820975254}, !- Handle
  Guestroom314 Service Water Use 0.07gal/min, !- Name
  {bf2671e4-f802-467c-ade9-6f000d93a68f}, !- Water Use Equipment Definition Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3c45f7a4-20a1-42f0-87e0-2c544be5f766}, !- Handle
  Node 653,                               !- Name
  {457436a6-ac91-4f6a-8d2b-9450c7c6187a}, !- Inlet Port
  {b947df9d-99f7-4986-84ca-9a412e0d46c7}; !- Outlet Port

OS:Connection,
  {457436a6-ac91-4f6a-8d2b-9450c7c6187a}, !- Handle
  {37a8c6d1-3637-476c-9bf6-915b7128e43b}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  28,                                     !- Outlet Port
  {3c45f7a4-20a1-42f0-87e0-2c544be5f766}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da67401e-8f87-4a4b-a015-e4edd1e2f313}, !- Handle
  Node 654,                               !- Name
  {89ea15e8-babc-4a8b-b026-64c0a0c5df5b}, !- Inlet Port
  {902c517e-5757-462d-a913-96693b47a227}; !- Outlet Port

OS:Connection,
  {b947df9d-99f7-4986-84ca-9a412e0d46c7}, !- Handle
  {ad7d3e75-e33a-4d9c-a296-309d4565a594}, !- Name
  {3c45f7a4-20a1-42f0-87e0-2c544be5f766}, !- Source Object
  3,                                      !- Outlet Port
  {c41202f7-401b-4a79-a25a-18b27fe5cfbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89ea15e8-babc-4a8b-b026-64c0a0c5df5b}, !- Handle
  {eca7c6ad-f5aa-4748-891a-d5bc2cc6f480}, !- Name
  {c41202f7-401b-4a79-a25a-18b27fe5cfbf}, !- Source Object
  3,                                      !- Outlet Port
  {da67401e-8f87-4a4b-a015-e4edd1e2f313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {902c517e-5757-462d-a913-96693b47a227}, !- Handle
  {ae5bf810-e790-4176-9465-c1ae87780420}, !- Name
  {da67401e-8f87-4a4b-a015-e4edd1e2f313}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {78393bfa-53d9-4e28-9375-fe1d134f1c19}, !- Handle
  Water Use Connections 26,               !- Name
  {5bcd4940-bdd2-43b9-9fdd-586acb33e072}, !- Inlet Node Name
  {6c44ef11-d455-4167-a678-e378d6909b6e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1fb659c6-291f-4d13-aa07-c8254f501b0f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {05d6a3a1-8192-4f86-9e09-66694ad670b9}, !- Handle
  Guestroom315_318 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {3a170efd-62fa-40bf-b0d8-dffac6cac310}, !- Target Temperature Schedule Name
  {a9d72514-0387-4795-a973-b627ff44b375}, !- Sensible Fraction Schedule Name
  {45877a99-8a41-405f-821a-6d76a448ef88}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a9d72514-0387-4795-a973-b627ff44b375}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a413799d-cd0a-4526-ab28-2d5d9049fbf5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a413799d-cd0a-4526-ab28-2d5d9049fbf5}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {45877a99-8a41-405f-821a-6d76a448ef88}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2d357288-7cd6-43b3-9743-d6d06b4b530e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d357288-7cd6-43b3-9743-d6d06b4b530e}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3a170efd-62fa-40bf-b0d8-dffac6cac310}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {679941e1-822f-4c06-a46f-cb9bf6063b67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {679941e1-822f-4c06-a46f-cb9bf6063b67}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1fb659c6-291f-4d13-aa07-c8254f501b0f}, !- Handle
  Guestroom315_318 Service Water Use 0.26gal/min, !- Name
  {05d6a3a1-8192-4f86-9e09-66694ad670b9}, !- Water Use Equipment Definition Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {65fef76b-36da-41b0-860e-6ac543364e78}, !- Handle
  Node 655,                               !- Name
  {504bffed-db97-4de4-bc8b-a69e4764978b}, !- Inlet Port
  {5bcd4940-bdd2-43b9-9fdd-586acb33e072}; !- Outlet Port

OS:Connection,
  {504bffed-db97-4de4-bc8b-a69e4764978b}, !- Handle
  {ca1e855d-28a7-4c10-978f-f51c15bf8a33}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  29,                                     !- Outlet Port
  {65fef76b-36da-41b0-860e-6ac543364e78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a42bae95-a62c-4e77-abdb-840f96063945}, !- Handle
  Node 656,                               !- Name
  {6c44ef11-d455-4167-a678-e378d6909b6e}, !- Inlet Port
  {4faa6233-fbb3-4c85-be7c-5833d1af5436}; !- Outlet Port

OS:Connection,
  {5bcd4940-bdd2-43b9-9fdd-586acb33e072}, !- Handle
  {7457c067-c0b4-4132-98d5-91871a46acaf}, !- Name
  {65fef76b-36da-41b0-860e-6ac543364e78}, !- Source Object
  3,                                      !- Outlet Port
  {78393bfa-53d9-4e28-9375-fe1d134f1c19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c44ef11-d455-4167-a678-e378d6909b6e}, !- Handle
  {f0b24cca-8427-48bf-b57a-7b2a97cba181}, !- Name
  {78393bfa-53d9-4e28-9375-fe1d134f1c19}, !- Source Object
  3,                                      !- Outlet Port
  {a42bae95-a62c-4e77-abdb-840f96063945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4faa6233-fbb3-4c85-be7c-5833d1af5436}, !- Handle
  {aa86dc37-bb71-4e7b-a6d2-a7fb65dcb36f}, !- Name
  {a42bae95-a62c-4e77-abdb-840f96063945}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2e171eee-1f4d-44cd-81c1-11b8a87e3b2b}, !- Handle
  Water Use Connections 27,               !- Name
  {89594971-866f-4336-8576-c8139eafdde8}, !- Inlet Node Name
  {d4f948ae-099f-4673-945a-ebc9f81489d3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {84e108d8-bee4-4335-ab1e-c57ed09cfaa6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e5b91bad-69ee-4d1c-a0e8-da1a4b6eb1ec}, !- Handle
  Guestroom319 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {2583389a-600b-480c-adb8-f9df6dd97cf8}, !- Target Temperature Schedule Name
  {e4cb5d69-99c7-4c68-aa1b-855ef11a04f4}, !- Sensible Fraction Schedule Name
  {644d2826-9687-4b47-8836-42d0a1705bc8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e4cb5d69-99c7-4c68-aa1b-855ef11a04f4}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {74a68bcc-de50-4955-a885-6eaba02c5ab6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74a68bcc-de50-4955-a885-6eaba02c5ab6}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {644d2826-9687-4b47-8836-42d0a1705bc8}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3abb1081-d21c-4986-817d-80875c1ad2e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3abb1081-d21c-4986-817d-80875c1ad2e9}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2583389a-600b-480c-adb8-f9df6dd97cf8}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a87dbd87-dd58-461f-977c-06ebb5e7e577}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a87dbd87-dd58-461f-977c-06ebb5e7e577}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {84e108d8-bee4-4335-ab1e-c57ed09cfaa6}, !- Handle
  Guestroom319 Service Water Use 0.07gal/min, !- Name
  {e5b91bad-69ee-4d1c-a0e8-da1a4b6eb1ec}, !- Water Use Equipment Definition Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {79a7a212-07e9-441b-a4e1-118e1da72f4c}, !- Handle
  Node 657,                               !- Name
  {2879c00a-4686-46f8-a7f3-0097e354c321}, !- Inlet Port
  {89594971-866f-4336-8576-c8139eafdde8}; !- Outlet Port

OS:Connection,
  {2879c00a-4686-46f8-a7f3-0097e354c321}, !- Handle
  {2ececf74-5ad0-4869-9efd-fc1262ffb879}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  30,                                     !- Outlet Port
  {79a7a212-07e9-441b-a4e1-118e1da72f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {addb145a-8ae2-4aa6-97b6-02e556ec8437}, !- Handle
  Node 658,                               !- Name
  {d4f948ae-099f-4673-945a-ebc9f81489d3}, !- Inlet Port
  {44558380-23d6-473e-be33-7735c45f3741}; !- Outlet Port

OS:Connection,
  {89594971-866f-4336-8576-c8139eafdde8}, !- Handle
  {8e832cf8-3fd8-45b7-acbe-593f7711c3c0}, !- Name
  {79a7a212-07e9-441b-a4e1-118e1da72f4c}, !- Source Object
  3,                                      !- Outlet Port
  {2e171eee-1f4d-44cd-81c1-11b8a87e3b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4f948ae-099f-4673-945a-ebc9f81489d3}, !- Handle
  {305ab964-b839-4200-84dc-577fd669cf9e}, !- Name
  {2e171eee-1f4d-44cd-81c1-11b8a87e3b2b}, !- Source Object
  3,                                      !- Outlet Port
  {addb145a-8ae2-4aa6-97b6-02e556ec8437}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44558380-23d6-473e-be33-7735c45f3741}, !- Handle
  {de2ef72f-4ccf-4af9-9c04-69c5a305e39a}, !- Name
  {addb145a-8ae2-4aa6-97b6-02e556ec8437}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {65903c41-3fda-4e13-956f-e9251ce6dda1}, !- Handle
  Water Use Connections 28,               !- Name
  {b4b90b57-da0b-4af9-984c-1016129215ee}, !- Inlet Node Name
  {7824a5fa-3881-4c68-9964-91eeac5e3418}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c145f4a9-b412-4e3d-8fd2-ce6ebc73df43}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6a9a5c45-de1c-48b5-a2a4-b37019e24934}, !- Handle
  Guestroom320_323 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {d0fdd240-d201-418a-b52e-9b0e392e6be9}, !- Target Temperature Schedule Name
  {799ef8fa-0e89-447d-b590-11ca7b0d8d97}, !- Sensible Fraction Schedule Name
  {0eef9c7e-b4c7-4d88-aa15-c910f94b35be}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {799ef8fa-0e89-447d-b590-11ca7b0d8d97}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {65fed7f8-336d-4be2-aab1-1e47f4b25934}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65fed7f8-336d-4be2-aab1-1e47f4b25934}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0eef9c7e-b4c7-4d88-aa15-c910f94b35be}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c373ace7-76b5-458b-be69-dbba1bbbe99a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c373ace7-76b5-458b-be69-dbba1bbbe99a}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d0fdd240-d201-418a-b52e-9b0e392e6be9}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6d1952d8-7a0d-49eb-b672-73f6031f4c5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d1952d8-7a0d-49eb-b672-73f6031f4c5e}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c145f4a9-b412-4e3d-8fd2-ce6ebc73df43}, !- Handle
  Guestroom320_323 Service Water Use 0.26gal/min, !- Name
  {6a9a5c45-de1c-48b5-a2a4-b37019e24934}, !- Water Use Equipment Definition Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cc42755e-7f62-43d9-beb8-180395d6e49c}, !- Handle
  Node 659,                               !- Name
  {9d8101c5-cc9c-4e3b-a012-37fde0c5317e}, !- Inlet Port
  {b4b90b57-da0b-4af9-984c-1016129215ee}; !- Outlet Port

OS:Connection,
  {9d8101c5-cc9c-4e3b-a012-37fde0c5317e}, !- Handle
  {23f50a54-e3a7-4847-8d8d-250aad5b23ca}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  31,                                     !- Outlet Port
  {cc42755e-7f62-43d9-beb8-180395d6e49c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae39dc83-6237-43dc-947e-da0cbf673ecc}, !- Handle
  Node 660,                               !- Name
  {7824a5fa-3881-4c68-9964-91eeac5e3418}, !- Inlet Port
  {8e5c03af-16fd-4650-b4c6-993068dab865}; !- Outlet Port

OS:Connection,
  {b4b90b57-da0b-4af9-984c-1016129215ee}, !- Handle
  {13f061e4-0352-49da-bf11-cf0ffbdcd5c7}, !- Name
  {cc42755e-7f62-43d9-beb8-180395d6e49c}, !- Source Object
  3,                                      !- Outlet Port
  {65903c41-3fda-4e13-956f-e9251ce6dda1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7824a5fa-3881-4c68-9964-91eeac5e3418}, !- Handle
  {dff4815c-474d-45ea-9a0b-b80c5c383c2a}, !- Name
  {65903c41-3fda-4e13-956f-e9251ce6dda1}, !- Source Object
  3,                                      !- Outlet Port
  {ae39dc83-6237-43dc-947e-da0cbf673ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e5c03af-16fd-4650-b4c6-993068dab865}, !- Handle
  {8ede5901-355d-40bf-9734-e42c60898263}, !- Name
  {ae39dc83-6237-43dc-947e-da0cbf673ecc}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {676fb21a-76fa-4e1a-a6d1-3bdc48ce5c59}, !- Handle
  Water Use Connections 29,               !- Name
  {c72b4ede-c2f3-4ffe-aba1-4ab019f79308}, !- Inlet Node Name
  {b80ab627-9c61-4065-b93d-b83a88aff70d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {91567416-282b-4588-a30d-d435cc810973}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4d3ea99f-0717-4dc9-8e4c-67bc2f5da3d4}, !- Handle
  Guestroom324 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {ae13d938-f9ce-4b37-a856-8433249205e1}, !- Target Temperature Schedule Name
  {3bdff60d-1d4c-4740-ae8e-96a1d5973feb}, !- Sensible Fraction Schedule Name
  {5194ad65-5847-40ab-9d60-0d7fa1fc8fdc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3bdff60d-1d4c-4740-ae8e-96a1d5973feb}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c37fd4b8-8934-490a-a46d-8f53177f77df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c37fd4b8-8934-490a-a46d-8f53177f77df}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5194ad65-5847-40ab-9d60-0d7fa1fc8fdc}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d1b11422-c4f6-4dd4-ab20-8ba7da226908}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1b11422-c4f6-4dd4-ab20-8ba7da226908}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae13d938-f9ce-4b37-a856-8433249205e1}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {13cacfb6-880f-4ae4-a2f3-37a3601f8cc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13cacfb6-880f-4ae4-a2f3-37a3601f8cc7}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {91567416-282b-4588-a30d-d435cc810973}, !- Handle
  Guestroom324 Service Water Use 0.07gal/min, !- Name
  {4d3ea99f-0717-4dc9-8e4c-67bc2f5da3d4}, !- Water Use Equipment Definition Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {49ae5009-e112-4402-8b75-4033bd35b7ba}, !- Handle
  Node 661,                               !- Name
  {c30a3284-372c-4c2b-b79b-6f04bdce336f}, !- Inlet Port
  {c72b4ede-c2f3-4ffe-aba1-4ab019f79308}; !- Outlet Port

OS:Connection,
  {c30a3284-372c-4c2b-b79b-6f04bdce336f}, !- Handle
  {018ba794-30af-4dab-aeeb-250721272812}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  32,                                     !- Outlet Port
  {49ae5009-e112-4402-8b75-4033bd35b7ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {887474ae-c541-4ebf-8e92-7aef33f68690}, !- Handle
  Node 662,                               !- Name
  {b80ab627-9c61-4065-b93d-b83a88aff70d}, !- Inlet Port
  {6d8cdaea-992b-4a5f-838f-d34d03991cac}; !- Outlet Port

OS:Connection,
  {c72b4ede-c2f3-4ffe-aba1-4ab019f79308}, !- Handle
  {5a4a5970-503c-4bd6-8d6c-f7eff4779e10}, !- Name
  {49ae5009-e112-4402-8b75-4033bd35b7ba}, !- Source Object
  3,                                      !- Outlet Port
  {676fb21a-76fa-4e1a-a6d1-3bdc48ce5c59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b80ab627-9c61-4065-b93d-b83a88aff70d}, !- Handle
  {3d2a6e19-3f15-4b12-9b01-b7b32cfb8790}, !- Name
  {676fb21a-76fa-4e1a-a6d1-3bdc48ce5c59}, !- Source Object
  3,                                      !- Outlet Port
  {887474ae-c541-4ebf-8e92-7aef33f68690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d8cdaea-992b-4a5f-838f-d34d03991cac}, !- Handle
  {10146075-ef81-40a1-81c4-1c58b6792765}, !- Name
  {887474ae-c541-4ebf-8e92-7aef33f68690}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {972ad024-85b4-44e8-b355-c8ac3cd33212}, !- Handle
  Water Use Connections 30,               !- Name
  {3aa7d216-2a3e-43a3-8336-28d3fdad7d77}, !- Inlet Node Name
  {b20eb87b-0150-4acb-9aff-dad5383371ad}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fcbab932-49b3-49d8-bcac-fab4e5b9794d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b39d0c92-e2ad-475b-8e7f-ba4009ea9e58}, !- Handle
  Guestroom401 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326205e-06,                   !- Peak Flow Rate {m3/s}
  {a3f95936-04bb-4f2d-bea7-a5cfa980a187}, !- Target Temperature Schedule Name
  {d8bb2cb3-4405-40dc-86b3-873b83e8facd}, !- Sensible Fraction Schedule Name
  {332c173d-3fed-45b2-a3a4-97c7509eb5f9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d8bb2cb3-4405-40dc-86b3-873b83e8facd}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b235452d-f40e-4e8b-9cb8-af24181497a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b235452d-f40e-4e8b-9cb8-af24181497a7}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {332c173d-3fed-45b2-a3a4-97c7509eb5f9}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ef537521-7cac-4d48-b499-f940bf38fd60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef537521-7cac-4d48-b499-f940bf38fd60}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3f95936-04bb-4f2d-bea7-a5cfa980a187}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ce50d4bf-63c9-4cd8-ae90-2887ed4e8dab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce50d4bf-63c9-4cd8-ae90-2887ed4e8dab}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fcbab932-49b3-49d8-bcac-fab4e5b9794d}, !- Handle
  Guestroom401 Service Water Use 0.07gal/min, !- Name
  {b39d0c92-e2ad-475b-8e7f-ba4009ea9e58}, !- Water Use Equipment Definition Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {24eac328-4791-4221-a045-66fe8794e2b9}, !- Handle
  Node 663,                               !- Name
  {1fae9208-1ee3-4c7c-a651-5cb321b07453}, !- Inlet Port
  {3aa7d216-2a3e-43a3-8336-28d3fdad7d77}; !- Outlet Port

OS:Connection,
  {1fae9208-1ee3-4c7c-a651-5cb321b07453}, !- Handle
  {b904619d-26d1-4240-b4da-65365db80ae3}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  33,                                     !- Outlet Port
  {24eac328-4791-4221-a045-66fe8794e2b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cde2bd8d-4413-4583-9544-de3351f82f5d}, !- Handle
  Node 664,                               !- Name
  {b20eb87b-0150-4acb-9aff-dad5383371ad}, !- Inlet Port
  {2830eb57-9f1f-4451-8989-94e68d93284e}; !- Outlet Port

OS:Connection,
  {3aa7d216-2a3e-43a3-8336-28d3fdad7d77}, !- Handle
  {3eb510f6-8c67-4ac4-9ac2-8f353c858310}, !- Name
  {24eac328-4791-4221-a045-66fe8794e2b9}, !- Source Object
  3,                                      !- Outlet Port
  {972ad024-85b4-44e8-b355-c8ac3cd33212}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b20eb87b-0150-4acb-9aff-dad5383371ad}, !- Handle
  {45e56bca-d7cc-4ed9-a872-b7000066e566}, !- Name
  {972ad024-85b4-44e8-b355-c8ac3cd33212}, !- Source Object
  3,                                      !- Outlet Port
  {cde2bd8d-4413-4583-9544-de3351f82f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2830eb57-9f1f-4451-8989-94e68d93284e}, !- Handle
  {3e7061a9-e58d-4f2b-8a2c-b3a0b91e9b3d}, !- Name
  {cde2bd8d-4413-4583-9544-de3351f82f5d}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e04f3cb8-fca4-4f65-aa8b-7a0828880168}, !- Handle
  Water Use Connections 31,               !- Name
  {b7db920b-4a95-44c5-af35-ba6129e4daac}, !- Inlet Node Name
  {780c2504-8605-421d-b96a-1f4eec4af893}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ba13a555-a7f2-406e-bbba-f264ad7b4227}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {03150964-21ef-4d99-af1b-4f60840d9d99}, !- Handle
  Guestroom402_405 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {9df54eea-0a1e-4a96-8040-323d3f741776}, !- Target Temperature Schedule Name
  {dfabdbee-df55-46a0-80fd-fa76d44c72cc}, !- Sensible Fraction Schedule Name
  {927fcf3e-f0bc-466f-9526-fd1bf52ea029}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dfabdbee-df55-46a0-80fd-fa76d44c72cc}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {028a9e91-2aa6-4c98-b463-2a6095e0a008}; !- Default Day Schedule Name

OS:Schedule:Day,
  {028a9e91-2aa6-4c98-b463-2a6095e0a008}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {927fcf3e-f0bc-466f-9526-fd1bf52ea029}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a00a42aa-deda-494a-b4a7-12389df8e6c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a00a42aa-deda-494a-b4a7-12389df8e6c2}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9df54eea-0a1e-4a96-8040-323d3f741776}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {58e8a7cc-7c26-4e00-a376-f0c7cecea435}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58e8a7cc-7c26-4e00-a376-f0c7cecea435}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ba13a555-a7f2-406e-bbba-f264ad7b4227}, !- Handle
  Guestroom402_405 Service Water Use 0.26gal/min, !- Name
  {03150964-21ef-4d99-af1b-4f60840d9d99}, !- Water Use Equipment Definition Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {32f0d42b-a350-46bd-a140-e2fd81f93ab9}, !- Handle
  Node 665,                               !- Name
  {05a14d12-edaf-48d6-a9eb-e0b4b525990d}, !- Inlet Port
  {b7db920b-4a95-44c5-af35-ba6129e4daac}; !- Outlet Port

OS:Connection,
  {05a14d12-edaf-48d6-a9eb-e0b4b525990d}, !- Handle
  {e4927f37-361a-4d48-b930-e777a1942686}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  34,                                     !- Outlet Port
  {32f0d42b-a350-46bd-a140-e2fd81f93ab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ac8fcce-82a9-4053-ade0-6d0aefa450f2}, !- Handle
  Node 666,                               !- Name
  {780c2504-8605-421d-b96a-1f4eec4af893}, !- Inlet Port
  {a219db30-95cd-4395-a6f6-397c975f3b8c}; !- Outlet Port

OS:Connection,
  {b7db920b-4a95-44c5-af35-ba6129e4daac}, !- Handle
  {7366a06e-2a61-4496-af8e-507eba62d9e4}, !- Name
  {32f0d42b-a350-46bd-a140-e2fd81f93ab9}, !- Source Object
  3,                                      !- Outlet Port
  {e04f3cb8-fca4-4f65-aa8b-7a0828880168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {780c2504-8605-421d-b96a-1f4eec4af893}, !- Handle
  {1f73365e-c4b5-4be7-b827-499914f48ceb}, !- Name
  {e04f3cb8-fca4-4f65-aa8b-7a0828880168}, !- Source Object
  3,                                      !- Outlet Port
  {8ac8fcce-82a9-4053-ade0-6d0aefa450f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a219db30-95cd-4395-a6f6-397c975f3b8c}, !- Handle
  {640f3403-f886-4e56-936f-1ad997b40955}, !- Name
  {8ac8fcce-82a9-4053-ade0-6d0aefa450f2}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b808a365-8d9f-4b1e-9c6a-5fb5acdc579f}, !- Handle
  Water Use Connections 32,               !- Name
  {745667ce-cc95-48aa-b2ab-a4ee3fd2c436}, !- Inlet Node Name
  {726f095c-50bc-4d0c-8178-ebdd774842e7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0a69073e-42ea-4f8a-ac9e-635754a4a515}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {43641f9f-7f00-45f0-ba0d-d81e2381a33c}, !- Handle
  Guestroom406_408 Service Water Use Def 0.21gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34301367951543e-05,                   !- Peak Flow Rate {m3/s}
  {dd8b0eee-d808-43c8-8f39-85e5b5814ba8}, !- Target Temperature Schedule Name
  {27168edf-709c-4b45-8ec8-0b26d9eb722e}, !- Sensible Fraction Schedule Name
  {17752fee-5ba5-402d-a880-b834eaa3bc8e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {27168edf-709c-4b45-8ec8-0b26d9eb722e}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1e43d765-5ea4-40db-b8ba-fb08e84374a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e43d765-5ea4-40db-b8ba-fb08e84374a0}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {17752fee-5ba5-402d-a880-b834eaa3bc8e}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ab04f9d4-c5fc-4717-b8f4-4b882d5cdd96}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab04f9d4-c5fc-4717-b8f4-4b882d5cdd96}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd8b0eee-d808-43c8-8f39-85e5b5814ba8}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e3063f4b-7f14-41ff-8205-0c21567d3fc0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3063f4b-7f14-41ff-8205-0c21567d3fc0}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0a69073e-42ea-4f8a-ac9e-635754a4a515}, !- Handle
  Guestroom406_408 Service Water Use 0.21gal/min, !- Name
  {43641f9f-7f00-45f0-ba0d-d81e2381a33c}, !- Water Use Equipment Definition Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {185f500e-9c72-4144-800f-5e24b8aac91f}, !- Handle
  Node 667,                               !- Name
  {2b12b66c-01a7-4898-a57c-b40b3c932186}, !- Inlet Port
  {745667ce-cc95-48aa-b2ab-a4ee3fd2c436}; !- Outlet Port

OS:Connection,
  {2b12b66c-01a7-4898-a57c-b40b3c932186}, !- Handle
  {2b93a9ef-c742-49e6-8020-6402fcdee0e6}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  35,                                     !- Outlet Port
  {185f500e-9c72-4144-800f-5e24b8aac91f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8e53fdd-ac36-48b5-9fcc-d3fef531f773}, !- Handle
  Node 668,                               !- Name
  {726f095c-50bc-4d0c-8178-ebdd774842e7}, !- Inlet Port
  {edadd7b2-c45d-4dc7-ae96-4fc5857868bd}; !- Outlet Port

OS:Connection,
  {745667ce-cc95-48aa-b2ab-a4ee3fd2c436}, !- Handle
  {213f45f8-b5ae-44e2-83d4-32b75a58b58a}, !- Name
  {185f500e-9c72-4144-800f-5e24b8aac91f}, !- Source Object
  3,                                      !- Outlet Port
  {b808a365-8d9f-4b1e-9c6a-5fb5acdc579f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {726f095c-50bc-4d0c-8178-ebdd774842e7}, !- Handle
  {5d488706-b118-438d-bb92-d147430b9632}, !- Name
  {b808a365-8d9f-4b1e-9c6a-5fb5acdc579f}, !- Source Object
  3,                                      !- Outlet Port
  {c8e53fdd-ac36-48b5-9fcc-d3fef531f773}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edadd7b2-c45d-4dc7-ae96-4fc5857868bd}, !- Handle
  {5044e58b-7dc5-4804-963b-80ac0592a137}, !- Name
  {c8e53fdd-ac36-48b5-9fcc-d3fef531f773}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a1f9859b-fa2b-494d-b134-780dc06b3d2d}, !- Handle
  Water Use Connections 33,               !- Name
  {d6673cf4-5779-4a84-bc54-7c8185489c37}, !- Inlet Node Name
  {74806bda-6b37-42fc-af2d-ae7cd1de3057}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c9aaad6f-3ebb-4d5d-9a35-f6d34c8d0269}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9e688336-a655-4341-a001-fed67dc89c6c}, !- Handle
  Guestroom409_412 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {4fd1e608-8a76-4961-94ab-3c8e614316d2}, !- Target Temperature Schedule Name
  {48af288a-627b-4015-ba5f-bd022d2491bb}, !- Sensible Fraction Schedule Name
  {e26df0aa-c26e-46ff-bcb6-c647de20e124}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {48af288a-627b-4015-ba5f-bd022d2491bb}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e582698d-732d-4e50-8c49-5b853585f6a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e582698d-732d-4e50-8c49-5b853585f6a5}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e26df0aa-c26e-46ff-bcb6-c647de20e124}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ca1ae40a-589e-4529-aa2e-4752298f850d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca1ae40a-589e-4529-aa2e-4752298f850d}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4fd1e608-8a76-4961-94ab-3c8e614316d2}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1534b23b-7adf-4d0c-8b97-4263151d1036}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1534b23b-7adf-4d0c-8b97-4263151d1036}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c9aaad6f-3ebb-4d5d-9a35-f6d34c8d0269}, !- Handle
  Guestroom409_412 Service Water Use 0.26gal/min, !- Name
  {9e688336-a655-4341-a001-fed67dc89c6c}, !- Water Use Equipment Definition Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8cb6fffc-571c-4e05-b6ef-3fce2480090c}, !- Handle
  Node 669,                               !- Name
  {f94bf4b6-3641-438d-a822-7e4128c6f079}, !- Inlet Port
  {d6673cf4-5779-4a84-bc54-7c8185489c37}; !- Outlet Port

OS:Connection,
  {f94bf4b6-3641-438d-a822-7e4128c6f079}, !- Handle
  {c93107a6-ea54-477b-b20c-e66d6ce117b4}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  36,                                     !- Outlet Port
  {8cb6fffc-571c-4e05-b6ef-3fce2480090c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eebe9bd1-00eb-4dad-b96e-36672d7acdc3}, !- Handle
  Node 670,                               !- Name
  {74806bda-6b37-42fc-af2d-ae7cd1de3057}, !- Inlet Port
  {0eacc1d8-a0be-486b-bc5f-db028d24a5b5}; !- Outlet Port

OS:Connection,
  {d6673cf4-5779-4a84-bc54-7c8185489c37}, !- Handle
  {ffea682a-a559-4161-a2d6-c83e704577ca}, !- Name
  {8cb6fffc-571c-4e05-b6ef-3fce2480090c}, !- Source Object
  3,                                      !- Outlet Port
  {a1f9859b-fa2b-494d-b134-780dc06b3d2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74806bda-6b37-42fc-af2d-ae7cd1de3057}, !- Handle
  {d2503796-b650-40d7-8db0-2bc723777d33}, !- Name
  {a1f9859b-fa2b-494d-b134-780dc06b3d2d}, !- Source Object
  3,                                      !- Outlet Port
  {eebe9bd1-00eb-4dad-b96e-36672d7acdc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eacc1d8-a0be-486b-bc5f-db028d24a5b5}, !- Handle
  {c5f03bc6-ec05-4723-b226-8819a44ad91e}, !- Name
  {eebe9bd1-00eb-4dad-b96e-36672d7acdc3}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1126428d-47d8-45ab-aa9d-cb0a00769878}, !- Handle
  Water Use Connections 34,               !- Name
  {c6edb5fc-7278-4a6d-9d0d-b9344a8ecf78}, !- Inlet Node Name
  {3fe0b15c-ac76-47b1-8498-a1baede2f65b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b8864128-bee1-4961-af6e-b0c253acde51}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {28220c39-ca0c-444a-ba3e-a12e3c3278ed}, !- Handle
  Guestroom413 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326204e-06,                   !- Peak Flow Rate {m3/s}
  {6e8fa0c4-6fdc-4b79-99e5-a62829fc9a3b}, !- Target Temperature Schedule Name
  {b4f16d61-b89d-44d4-8ab5-f7ea186ea204}, !- Sensible Fraction Schedule Name
  {cbfd1706-db57-44ba-b482-a2824e98b44e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b4f16d61-b89d-44d4-8ab5-f7ea186ea204}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ae39f4fb-789f-4d10-916f-b6a2bc864993}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae39f4fb-789f-4d10-916f-b6a2bc864993}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cbfd1706-db57-44ba-b482-a2824e98b44e}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {88d7c817-3a7a-43d1-9150-de3f7d853c13}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88d7c817-3a7a-43d1-9150-de3f7d853c13}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6e8fa0c4-6fdc-4b79-99e5-a62829fc9a3b}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3e3983c4-84c1-44ca-882b-65e8a09a5bc1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e3983c4-84c1-44ca-882b-65e8a09a5bc1}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b8864128-bee1-4961-af6e-b0c253acde51}, !- Handle
  Guestroom413 Service Water Use 0.07gal/min, !- Name
  {28220c39-ca0c-444a-ba3e-a12e3c3278ed}, !- Water Use Equipment Definition Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8a743688-2e07-4993-94c6-2e86edfb4026}, !- Handle
  Node 671,                               !- Name
  {a297dabc-c78b-4d4f-bd86-c7ba06cdb0b8}, !- Inlet Port
  {c6edb5fc-7278-4a6d-9d0d-b9344a8ecf78}; !- Outlet Port

OS:Connection,
  {a297dabc-c78b-4d4f-bd86-c7ba06cdb0b8}, !- Handle
  {c7dec30e-bfd4-4ff3-b418-4a3413497312}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  37,                                     !- Outlet Port
  {8a743688-2e07-4993-94c6-2e86edfb4026}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee3c8da7-7171-4ea1-85d3-c8fffe1d1204}, !- Handle
  Node 672,                               !- Name
  {3fe0b15c-ac76-47b1-8498-a1baede2f65b}, !- Inlet Port
  {f60592ba-4c8c-42f7-ab43-0c72c3f9f380}; !- Outlet Port

OS:Connection,
  {c6edb5fc-7278-4a6d-9d0d-b9344a8ecf78}, !- Handle
  {6f62a76d-8ed5-4216-835c-a9c054eae777}, !- Name
  {8a743688-2e07-4993-94c6-2e86edfb4026}, !- Source Object
  3,                                      !- Outlet Port
  {1126428d-47d8-45ab-aa9d-cb0a00769878}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fe0b15c-ac76-47b1-8498-a1baede2f65b}, !- Handle
  {13e9874f-7456-42f9-ab64-7a1d0710fbf9}, !- Name
  {1126428d-47d8-45ab-aa9d-cb0a00769878}, !- Source Object
  3,                                      !- Outlet Port
  {ee3c8da7-7171-4ea1-85d3-c8fffe1d1204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f60592ba-4c8c-42f7-ab43-0c72c3f9f380}, !- Handle
  {9020b7b5-d560-4898-ae51-ee9fc0c0e28c}, !- Name
  {ee3c8da7-7171-4ea1-85d3-c8fffe1d1204}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {31ec2325-8791-49ec-a5e5-28a54ea36a7a}, !- Handle
  Water Use Connections 35,               !- Name
  {53b5060b-d754-420a-a6cc-7c90ea32bc3a}, !- Inlet Node Name
  {f12d15ae-3f31-4860-b9db-38197702ff2d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {83244872-ba13-42b5-b99e-60098ddcab49}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e1e1823c-1a7e-4ebc-83d6-2a2d5121de90}, !- Handle
  Guestroom414 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329438e-06,                   !- Peak Flow Rate {m3/s}
  {83078672-8d31-4461-abe9-90d9b1064791}, !- Target Temperature Schedule Name
  {0ac020c9-25e0-44b9-9f21-94bd604864b8}, !- Sensible Fraction Schedule Name
  {6619cb13-7e80-4153-8711-ffb023fdd27e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0ac020c9-25e0-44b9-9f21-94bd604864b8}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ca4de07e-1486-490f-b31d-c8d7d64b21c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca4de07e-1486-490f-b31d-c8d7d64b21c8}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6619cb13-7e80-4153-8711-ffb023fdd27e}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {59479449-44bf-44cb-a779-7a97b6bb1a28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59479449-44bf-44cb-a779-7a97b6bb1a28}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {83078672-8d31-4461-abe9-90d9b1064791}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ae23b28a-acf7-419b-ac38-38fea380906e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae23b28a-acf7-419b-ac38-38fea380906e}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {83244872-ba13-42b5-b99e-60098ddcab49}, !- Handle
  Guestroom414 Service Water Use 0.07gal/min, !- Name
  {e1e1823c-1a7e-4ebc-83d6-2a2d5121de90}, !- Water Use Equipment Definition Name
  {d820dc1a-e0ee-4057-bf18-c826209a48ee}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6eba0ce9-2380-4349-af70-655276ceb993}, !- Handle
  Node 673,                               !- Name
  {1d4bda43-9d19-4e09-90ff-d8ecef94f1a5}, !- Inlet Port
  {53b5060b-d754-420a-a6cc-7c90ea32bc3a}; !- Outlet Port

OS:Connection,
  {1d4bda43-9d19-4e09-90ff-d8ecef94f1a5}, !- Handle
  {016280f4-e2f4-41b4-a4bb-7d2e208a9724}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  38,                                     !- Outlet Port
  {6eba0ce9-2380-4349-af70-655276ceb993}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53ee0ded-ccd8-4606-8a90-0d22a2cb694d}, !- Handle
  Node 674,                               !- Name
  {f12d15ae-3f31-4860-b9db-38197702ff2d}, !- Inlet Port
  {31c7452c-9766-40fd-a18f-5f9fb012f085}; !- Outlet Port

OS:Connection,
  {53b5060b-d754-420a-a6cc-7c90ea32bc3a}, !- Handle
  {ea05d736-6aa8-4ce7-b6b0-07a59a3e463b}, !- Name
  {6eba0ce9-2380-4349-af70-655276ceb993}, !- Source Object
  3,                                      !- Outlet Port
  {31ec2325-8791-49ec-a5e5-28a54ea36a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f12d15ae-3f31-4860-b9db-38197702ff2d}, !- Handle
  {fd4b92a2-dff4-4a5e-9556-f471485e2a30}, !- Name
  {31ec2325-8791-49ec-a5e5-28a54ea36a7a}, !- Source Object
  3,                                      !- Outlet Port
  {53ee0ded-ccd8-4606-8a90-0d22a2cb694d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31c7452c-9766-40fd-a18f-5f9fb012f085}, !- Handle
  {b11788fb-cf3c-4150-a639-92d8fb53f2e0}, !- Name
  {53ee0ded-ccd8-4606-8a90-0d22a2cb694d}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c319e398-ae82-4b74-ac5b-8966b48b74c3}, !- Handle
  Water Use Connections 36,               !- Name
  {82513f5e-b42d-4658-a4cc-fb2d1f31a773}, !- Inlet Node Name
  {1dbc948e-151d-4153-9b39-f7f20a9c279f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7d1a013c-3596-4b3e-9ac6-4314e479621e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {900cde97-4f3f-4d7e-88a5-8209bc1ecfe4}, !- Handle
  Guestroom415_418 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {b0e2d53e-964a-4a7a-8efb-57abfed68aaf}, !- Target Temperature Schedule Name
  {8ffffdee-18d9-4117-af26-d8f9a327ae2d}, !- Sensible Fraction Schedule Name
  {72d97ad6-28dd-433d-a7ea-b8ff28550b55}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8ffffdee-18d9-4117-af26-d8f9a327ae2d}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {73aec6d6-7f83-4e05-a734-24677bc54118}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73aec6d6-7f83-4e05-a734-24677bc54118}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {72d97ad6-28dd-433d-a7ea-b8ff28550b55}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {db970b57-cb9e-4303-b5b4-5c2203b9ab7a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db970b57-cb9e-4303-b5b4-5c2203b9ab7a}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b0e2d53e-964a-4a7a-8efb-57abfed68aaf}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8d1ca255-edac-4c08-bc41-fe1d381973da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d1ca255-edac-4c08-bc41-fe1d381973da}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7d1a013c-3596-4b3e-9ac6-4314e479621e}, !- Handle
  Guestroom415_418 Service Water Use 0.26gal/min, !- Name
  {900cde97-4f3f-4d7e-88a5-8209bc1ecfe4}, !- Water Use Equipment Definition Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c135c7d3-c559-4683-a2f7-648eca224476}, !- Handle
  Node 675,                               !- Name
  {9b12e7ae-d103-4382-bf4a-faea307a9c5f}, !- Inlet Port
  {82513f5e-b42d-4658-a4cc-fb2d1f31a773}; !- Outlet Port

OS:Connection,
  {9b12e7ae-d103-4382-bf4a-faea307a9c5f}, !- Handle
  {461d8e5a-7243-4b59-a420-8c0718d0b6ce}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  39,                                     !- Outlet Port
  {c135c7d3-c559-4683-a2f7-648eca224476}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1250a110-e4d4-4dbe-92c3-a7f1629d06eb}, !- Handle
  Node 676,                               !- Name
  {1dbc948e-151d-4153-9b39-f7f20a9c279f}, !- Inlet Port
  {51613dd7-be47-4665-980d-6333bc01f181}; !- Outlet Port

OS:Connection,
  {82513f5e-b42d-4658-a4cc-fb2d1f31a773}, !- Handle
  {b0ae95be-40df-46cd-bd10-041749c98044}, !- Name
  {c135c7d3-c559-4683-a2f7-648eca224476}, !- Source Object
  3,                                      !- Outlet Port
  {c319e398-ae82-4b74-ac5b-8966b48b74c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dbc948e-151d-4153-9b39-f7f20a9c279f}, !- Handle
  {57b0fbc1-8d80-4c4f-8666-52f8c461bfc9}, !- Name
  {c319e398-ae82-4b74-ac5b-8966b48b74c3}, !- Source Object
  3,                                      !- Outlet Port
  {1250a110-e4d4-4dbe-92c3-a7f1629d06eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51613dd7-be47-4665-980d-6333bc01f181}, !- Handle
  {248377bc-bbbe-41e0-b967-e9aabbcc489e}, !- Name
  {1250a110-e4d4-4dbe-92c3-a7f1629d06eb}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bb2e4310-15ee-456c-b087-453d221ca82f}, !- Handle
  Water Use Connections 37,               !- Name
  {7293c506-3dd2-452f-ae63-a6a552929f73}, !- Inlet Node Name
  {30d89a6a-94b5-4865-b7ed-19cedc6e73f7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2578249b-6c45-4cc6-81eb-d97aa90c0afd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f57ed48a-3e41-4dc8-909d-b34713260d31}, !- Handle
  Guestroom419 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {b35ed4cd-383b-4d67-9a6d-c94521c80267}, !- Target Temperature Schedule Name
  {3c6ca4a3-7456-44db-978f-b8f3885d273d}, !- Sensible Fraction Schedule Name
  {7c0eb8b3-acf7-4092-9dc3-aa646d61ac5e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3c6ca4a3-7456-44db-978f-b8f3885d273d}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {75f91f0c-6cde-4e4c-81c6-854f37da63aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75f91f0c-6cde-4e4c-81c6-854f37da63aa}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c0eb8b3-acf7-4092-9dc3-aa646d61ac5e}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {114f6d91-a4be-4beb-89b0-fb1ede059965}; !- Default Day Schedule Name

OS:Schedule:Day,
  {114f6d91-a4be-4beb-89b0-fb1ede059965}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b35ed4cd-383b-4d67-9a6d-c94521c80267}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {04bf0e47-84d4-47bb-ba19-7337b7f7093f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04bf0e47-84d4-47bb-ba19-7337b7f7093f}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2578249b-6c45-4cc6-81eb-d97aa90c0afd}, !- Handle
  Guestroom419 Service Water Use 0.07gal/min, !- Name
  {f57ed48a-3e41-4dc8-909d-b34713260d31}, !- Water Use Equipment Definition Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5877b052-0fcb-455f-820c-8ff06726f9b8}, !- Handle
  Node 677,                               !- Name
  {4f75db0e-f65c-4334-8f80-c5a79df53e22}, !- Inlet Port
  {7293c506-3dd2-452f-ae63-a6a552929f73}; !- Outlet Port

OS:Connection,
  {4f75db0e-f65c-4334-8f80-c5a79df53e22}, !- Handle
  {a300c445-9909-49ec-8031-4975e27d9d9c}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  40,                                     !- Outlet Port
  {5877b052-0fcb-455f-820c-8ff06726f9b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34f0daf6-9506-4a33-b165-24baaed1d213}, !- Handle
  Node 678,                               !- Name
  {30d89a6a-94b5-4865-b7ed-19cedc6e73f7}, !- Inlet Port
  {bb2b52f8-2151-4fee-b376-5d054a561429}; !- Outlet Port

OS:Connection,
  {7293c506-3dd2-452f-ae63-a6a552929f73}, !- Handle
  {ed729b91-ea90-4bbb-b68a-a25004b06e96}, !- Name
  {5877b052-0fcb-455f-820c-8ff06726f9b8}, !- Source Object
  3,                                      !- Outlet Port
  {bb2e4310-15ee-456c-b087-453d221ca82f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30d89a6a-94b5-4865-b7ed-19cedc6e73f7}, !- Handle
  {bfeb6da5-524b-42cc-aa2f-bf9c0bdbfae9}, !- Name
  {bb2e4310-15ee-456c-b087-453d221ca82f}, !- Source Object
  3,                                      !- Outlet Port
  {34f0daf6-9506-4a33-b165-24baaed1d213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb2b52f8-2151-4fee-b376-5d054a561429}, !- Handle
  {d9958dfa-2525-4055-997c-6d585ffe745a}, !- Name
  {34f0daf6-9506-4a33-b165-24baaed1d213}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8d6339f5-01b2-47f1-9060-c2e68f6bde8b}, !- Handle
  Water Use Connections 38,               !- Name
  {8e2a1cfd-e6f9-4dff-98b6-259d0a440f11}, !- Inlet Node Name
  {7b80ad75-5e1a-463e-af60-1897a518bf7a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {96e493bd-315a-42b0-a511-73c20902c1b6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {757e26ec-8706-457c-92ad-cf4208e46a34}, !- Handle
  Guestroom420_423 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {e8485fb9-b241-4f70-9abe-f7f6bfef854e}, !- Target Temperature Schedule Name
  {dc1df8ed-7607-4860-8811-069764083560}, !- Sensible Fraction Schedule Name
  {540c7ece-7c15-4e90-9a63-f40e82586e7d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dc1df8ed-7607-4860-8811-069764083560}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {769b5bc5-9891-4d16-bb92-3abae7bf64f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {769b5bc5-9891-4d16-bb92-3abae7bf64f5}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {540c7ece-7c15-4e90-9a63-f40e82586e7d}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8112eb89-cc37-40ff-9151-74063246956f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8112eb89-cc37-40ff-9151-74063246956f}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e8485fb9-b241-4f70-9abe-f7f6bfef854e}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ec1965eb-a9cc-437f-ae55-ed6fae63928e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec1965eb-a9cc-437f-ae55-ed6fae63928e}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {96e493bd-315a-42b0-a511-73c20902c1b6}, !- Handle
  Guestroom420_423 Service Water Use 0.26gal/min, !- Name
  {757e26ec-8706-457c-92ad-cf4208e46a34}, !- Water Use Equipment Definition Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ba2a6f6e-84b9-48ec-b9e9-a4c560f3aa92}, !- Handle
  Node 679,                               !- Name
  {0de9c345-40d2-4f4f-af0c-c19cb51ccd50}, !- Inlet Port
  {8e2a1cfd-e6f9-4dff-98b6-259d0a440f11}; !- Outlet Port

OS:Connection,
  {0de9c345-40d2-4f4f-af0c-c19cb51ccd50}, !- Handle
  {a4e6673e-7f5c-4feb-8053-bcb3530628a8}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  41,                                     !- Outlet Port
  {ba2a6f6e-84b9-48ec-b9e9-a4c560f3aa92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3408bea2-3cfa-4f64-8a9b-6ebe7e768b19}, !- Handle
  Node 680,                               !- Name
  {7b80ad75-5e1a-463e-af60-1897a518bf7a}, !- Inlet Port
  {42e6cc7f-0709-4b49-a218-0e65c87cbb29}; !- Outlet Port

OS:Connection,
  {8e2a1cfd-e6f9-4dff-98b6-259d0a440f11}, !- Handle
  {5d3c9c29-9950-4172-9a99-6e23b19710f2}, !- Name
  {ba2a6f6e-84b9-48ec-b9e9-a4c560f3aa92}, !- Source Object
  3,                                      !- Outlet Port
  {8d6339f5-01b2-47f1-9060-c2e68f6bde8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b80ad75-5e1a-463e-af60-1897a518bf7a}, !- Handle
  {3ab5b5e3-dbb0-46b4-887a-1fde745db393}, !- Name
  {8d6339f5-01b2-47f1-9060-c2e68f6bde8b}, !- Source Object
  3,                                      !- Outlet Port
  {3408bea2-3cfa-4f64-8a9b-6ebe7e768b19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42e6cc7f-0709-4b49-a218-0e65c87cbb29}, !- Handle
  {88b5bb8b-2d59-409b-b5d2-f66361417870}, !- Name
  {3408bea2-3cfa-4f64-8a9b-6ebe7e768b19}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2cd1ed59-eb6b-49fd-a5f7-25a9fcd5eb24}, !- Handle
  Water Use Connections 39,               !- Name
  {bf3f7e14-0978-419c-aea7-d80182fafa91}, !- Inlet Node Name
  {3f277474-b527-4057-9192-5c4674639480}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ccb4f9b0-e1bf-4480-9470-def4a8310c58}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4d9897d0-fb6b-4add-bd96-06d989516f29}, !- Handle
  Guestroom424 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {0f77fa12-dc7a-4a6e-a3aa-a9afefea5e05}, !- Target Temperature Schedule Name
  {59c97c1f-0586-4009-9523-dfd519281d14}, !- Sensible Fraction Schedule Name
  {18413d69-426e-430a-a8c6-42ae1d2cfa3c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {59c97c1f-0586-4009-9523-dfd519281d14}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {51ef8ce9-dbd7-415d-a5f7-ed481e5e7f63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51ef8ce9-dbd7-415d-a5f7-ed481e5e7f63}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {18413d69-426e-430a-a8c6-42ae1d2cfa3c}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {96ec00b6-a54c-491c-ae25-553b516c92f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96ec00b6-a54c-491c-ae25-553b516c92f9}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f77fa12-dc7a-4a6e-a3aa-a9afefea5e05}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e130d48a-9b02-4978-b922-8d297a330740}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e130d48a-9b02-4978-b922-8d297a330740}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ccb4f9b0-e1bf-4480-9470-def4a8310c58}, !- Handle
  Guestroom424 Service Water Use 0.07gal/min, !- Name
  {4d9897d0-fb6b-4add-bd96-06d989516f29}, !- Water Use Equipment Definition Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space Name
  {fa2e612d-a18c-4c73-88da-cd196e709b77}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c25b63ef-2f72-4e9e-9ab2-123f716e8f68}, !- Handle
  Node 681,                               !- Name
  {2a108a07-1892-4c3e-8801-66431237bfc9}, !- Inlet Port
  {bf3f7e14-0978-419c-aea7-d80182fafa91}; !- Outlet Port

OS:Connection,
  {2a108a07-1892-4c3e-8801-66431237bfc9}, !- Handle
  {6414cd9a-7db5-4e1e-bbf0-cd4015ebc299}, !- Name
  {049e3b6f-45cc-44e9-8436-6904dd2a42a5}, !- Source Object
  42,                                     !- Outlet Port
  {c25b63ef-2f72-4e9e-9ab2-123f716e8f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {364240af-5722-4546-9f5e-b63432d23bb7}, !- Handle
  Node 682,                               !- Name
  {3f277474-b527-4057-9192-5c4674639480}, !- Inlet Port
  {fa565543-dcb1-4c4c-9b0b-9cf6b88eb087}; !- Outlet Port

OS:Connection,
  {bf3f7e14-0978-419c-aea7-d80182fafa91}, !- Handle
  {725f6e88-37a7-468d-901f-0bb48f892a62}, !- Name
  {c25b63ef-2f72-4e9e-9ab2-123f716e8f68}, !- Source Object
  3,                                      !- Outlet Port
  {2cd1ed59-eb6b-49fd-a5f7-25a9fcd5eb24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f277474-b527-4057-9192-5c4674639480}, !- Handle
  {d35a2aab-6385-42f2-8151-6052c80e2469}, !- Name
  {2cd1ed59-eb6b-49fd-a5f7-25a9fcd5eb24}, !- Source Object
  3,                                      !- Outlet Port
  {364240af-5722-4546-9f5e-b63432d23bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa565543-dcb1-4c4c-9b0b-9cf6b88eb087}, !- Handle
  {0a2429eb-c78f-49f7-9056-bf4e93751ed6}, !- Name
  {364240af-5722-4546-9f5e-b63432d23bb7}, !- Source Object
  3,                                      !- Outlet Port
  {f6589ce8-c065-4e18-b16e-28b94ce5cf35}, !- Target Object
  42;                                     !- Inlet Port

OS:Sizing:Parameters,
  {29842883-38d1-44c6-95d6-77361d605c02}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {b739b678-e836-485a-aa8b-2a0f1d4e68e4}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {d2975aa1-1775-476c-8f46-e4532d522d98}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {39ffc649-8864-43d6-9c0d-6b24c3771ef3}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {d6803f2c-da37-4838-854f-b7b2fabca74a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6803f2c-da37-4838-854f-b7b2fabca74a}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {0572d501-daed-4de3-8d86-545426379924}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6995aa04-4410-415c-8f81-5760b9ac94cb}, !- Control Zone or Zone List Name
  {d53885eb-aa0e-4240-9340-4397f53c510d}, !- Cooling Control Zone or Zone List Name
  {4b1c616d-9633-4be6-a1f7-0fb3003e4c0d}, !- Heating Control Zone or Zone List Name
  {b09171e5-b5ef-4ded-b437-9e66a48a414d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6995aa04-4410-415c-8f81-5760b9ac94cb}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d53885eb-aa0e-4240-9340-4397f53c510d}, !- Handle
  {959f7183-7476-4c04-a7d2-766b6484cca3}; !- Name

OS:ModelObjectList,
  {4b1c616d-9633-4be6-a1f7-0fb3003e4c0d}, !- Handle
  {76a51275-fd50-427b-a025-4f80e0faf7ae}; !- Name

OS:ModelObjectList,
  {b09171e5-b5ef-4ded-b437-9e66a48a414d}, !- Handle
  {72576d55-b0fd-4dcb-92bb-832d5d8e841d}; !- Name

OS:Schedule:Ruleset,
  {397c25a7-5b97-4aa9-bc8e-c61685732c8d}, !- Handle
  Make-up air unit Occ Sch,               !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  {aab22c4d-001f-42f3-ba3d-90afca4fa690}, !- Default Day Schedule Name
  {d5680d11-b79c-406e-9900-f4134a96b6e6}, !- Summer Design Day Schedule Name
  {fe5687f6-9048-4f2b-b7a0-a79d640c71a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aab22c4d-001f-42f3-ba3d-90afca4fa690}, !- Handle
  Make-up air unit Occ Sch Default,       !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {64cb3d7a-10a0-49bb-9a17-6af8dcd53b05}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe5687f6-9048-4f2b-b7a0-a79d640c71a8}, !- Handle
  Make-up air unit Occ Sch Winter Design Day, !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {765cc443-9e18-449b-bdf2-f6b366c1523a}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5680d11-b79c-406e-9900-f4134a96b6e6}, !- Handle
  Make-up air unit Occ Sch Summer Design Day, !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e53bd15a-511b-4fcb-b5ca-03c2cb6c2950}, !- Handle
  Make-up air unit Occ Sch Monday Rule,   !- Name
  {397c25a7-5b97-4aa9-bc8e-c61685732c8d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2a8b9168-b11a-4a2b-bd4b-582a9a23d843}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2a8b9168-b11a-4a2b-bd4b-582a9a23d843}, !- Handle
  Make-up air unit Occ Sch Monday,        !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {644e74ee-c167-487b-8f53-adb9fd1a0572}, !- Handle
  Make-up air unit Occ Sch Tuesday Rule,  !- Name
  {397c25a7-5b97-4aa9-bc8e-c61685732c8d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cfdfa4e7-74c5-43cf-8193-e789ff658ff1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {cfdfa4e7-74c5-43cf-8193-e789ff658ff1}, !- Handle
  Make-up air unit Occ Sch Tuesday,       !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {62e3e316-855d-400c-9bdc-3fb004dff23b}, !- Handle
  Make-up air unit Occ Sch Wednesday Rule, !- Name
  {397c25a7-5b97-4aa9-bc8e-c61685732c8d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {836d1ebf-c25a-4856-9576-df4fe6690eaa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {836d1ebf-c25a-4856-9576-df4fe6690eaa}, !- Handle
  Make-up air unit Occ Sch Wednesday,     !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {299c01e6-8992-4587-b018-bd37f9fd275c}, !- Handle
  Make-up air unit Occ Sch Thursday Rule, !- Name
  {397c25a7-5b97-4aa9-bc8e-c61685732c8d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a7b63758-5cd9-4176-9093-492faf5f0a8e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a7b63758-5cd9-4176-9093-492faf5f0a8e}, !- Handle
  Make-up air unit Occ Sch Thursday,      !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0b10c1fc-bcb1-4dfb-bfb2-87935059997f}, !- Handle
  Make-up air unit Occ Sch Friday Rule,   !- Name
  {397c25a7-5b97-4aa9-bc8e-c61685732c8d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {54248dde-2863-41b1-b9d6-b572fab24d9d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {54248dde-2863-41b1-b9d6-b572fab24d9d}, !- Handle
  Make-up air unit Occ Sch Friday,        !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b23e9568-886d-40ca-a100-8f1ed7326293}, !- Handle
  Make-up air unit Occ Sch Saturday Rule, !- Name
  {397c25a7-5b97-4aa9-bc8e-c61685732c8d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a0ab650c-984b-4e05-a057-34326c08cfcd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a0ab650c-984b-4e05-a057-34326c08cfcd}, !- Handle
  Make-up air unit Occ Sch Saturday,      !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1d1a1b16-12aa-451e-81a6-d0db95bf3477}, !- Handle
  Make-up air unit Occ Sch Sunday Rule,   !- Name
  {397c25a7-5b97-4aa9-bc8e-c61685732c8d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4eb96da-d828-48c9-b7c7-fde70b6554a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4eb96da-d828-48c9-b7c7-fde70b6554a2}, !- Handle
  Make-up air unit Occ Sch Sunday,        !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {b438ebf4-30d1-457a-8f03-d379fd907e4f}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {efb17923-18d9-4b64-b2e6-b53efa0fec39}, !- Control Zone or Zone List Name
  {109a084a-bf7c-4a11-9ad0-840e8f4c85c5}, !- Cooling Control Zone or Zone List Name
  {001acdc7-6111-42c3-8eaa-14be91d19e03}, !- Heating Control Zone or Zone List Name
  {e4b83857-d2ed-43ec-980c-d1d24ef2b680}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {efb17923-18d9-4b64-b2e6-b53efa0fec39}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {109a084a-bf7c-4a11-9ad0-840e8f4c85c5}, !- Handle
  {2ba0cada-3b0d-46b8-8123-2a337036cc55}; !- Name

OS:ModelObjectList,
  {001acdc7-6111-42c3-8eaa-14be91d19e03}, !- Handle
  {7a969373-a299-4189-822f-723ff9a1e127}; !- Name

OS:ModelObjectList,
  {e4b83857-d2ed-43ec-980c-d1d24ef2b680}, !- Handle
  {b73cecd1-b5e9-4ea8-96ad-e3e95171deec}; !- Name

OS:Schedule:Ruleset,
  {ffd3e430-9a58-425a-b18e-a146a0246d21}, !- Handle
  VAV with Reheat Occ Sch,                !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  {05cae338-1f15-4f07-a00e-c68319bfa693}, !- Default Day Schedule Name
  {bfd2ce0b-9bb4-43e4-89c6-dd5ab41603d5}, !- Summer Design Day Schedule Name
  {1565345c-f13e-4995-850f-2ad3e5f79c51}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {05cae338-1f15-4f07-a00e-c68319bfa693}, !- Handle
  VAV with Reheat Occ Sch Default,        !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {291276c9-cc56-45b5-bb60-052e8f735f6f}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1565345c-f13e-4995-850f-2ad3e5f79c51}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day, !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ef25b14-1fe1-4d06-b5b8-9488fe99a1fe}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bfd2ce0b-9bb4-43e4-89c6-dd5ab41603d5}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day, !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2b81d37b-a66b-470a-95e1-a97dbfba9357}, !- Handle
  VAV with Reheat Occ Sch Monday Rule,    !- Name
  {ffd3e430-9a58-425a-b18e-a146a0246d21}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {66487acd-aaec-42ad-97e4-a8a5dafdaebf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {66487acd-aaec-42ad-97e4-a8a5dafdaebf}, !- Handle
  VAV with Reheat Occ Sch Monday,         !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {5e500d12-0522-4104-9e8d-3640c9fa9205}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule,   !- Name
  {ffd3e430-9a58-425a-b18e-a146a0246d21}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d1684b4e-a3ba-4e1c-8ab1-9e0819b443d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d1684b4e-a3ba-4e1c-8ab1-9e0819b443d3}, !- Handle
  VAV with Reheat Occ Sch Tuesday,        !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {19457b51-9904-4ea6-ade2-42d6be1c8cb6}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {ffd3e430-9a58-425a-b18e-a146a0246d21}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {50f22ef6-673b-4dab-8df3-d89766d32912}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {50f22ef6-673b-4dab-8df3-d89766d32912}, !- Handle
  VAV with Reheat Occ Sch Wednesday,      !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {5060e8ae-4f1a-4ced-b9b6-e5f2c8adeaec}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule,  !- Name
  {ffd3e430-9a58-425a-b18e-a146a0246d21}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {066ec3d2-e85f-4301-ac92-c7aff0cc5c7d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {066ec3d2-e85f-4301-ac92-c7aff0cc5c7d}, !- Handle
  VAV with Reheat Occ Sch Thursday,       !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {d4752df7-9f49-47f4-8bcd-c14fa3ad66fa}, !- Handle
  VAV with Reheat Occ Sch Friday Rule,    !- Name
  {ffd3e430-9a58-425a-b18e-a146a0246d21}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4353f012-c650-40e8-8040-e49d1b26f477}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4353f012-c650-40e8-8040-e49d1b26f477}, !- Handle
  VAV with Reheat Occ Sch Friday,         !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {10b88299-ffea-4b71-a7fe-8819ed1c2b20}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule,  !- Name
  {ffd3e430-9a58-425a-b18e-a146a0246d21}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {356919a4-4e62-4759-95dd-2b0a1483a9ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {356919a4-4e62-4759-95dd-2b0a1483a9ef}, !- Handle
  VAV with Reheat Occ Sch Saturday,       !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8deaecac-5ead-47b8-b451-e55cf180a202}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule,    !- Name
  {ffd3e430-9a58-425a-b18e-a146a0246d21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7894f9a4-20fa-4d36-957f-cac2fd4b4b2e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7894f9a4-20fa-4d36-957f-cac2fd4b4b2e}, !- Handle
  VAV with Reheat Occ Sch Sunday,         !- Name
  {35f69683-1136-4cbc-a4ea-16a923a93912}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Curve:Biquadratic,
  {7474d8e3-7a64-4ffc-a4ad-def19b3cdfa0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ffe3e57b-d6eb-44fd-90a1-aef818ac3284}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {754d1a34-06e5-4508-9306-e83947dabd0b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fc48e38a-53a3-4310-9179-dc902d07d2ce}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d3b65616-6dc1-42cf-9913-fb52d0284511}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2d6c2b24-d44c-4f34-b87b-6b6c0943d7c3}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {80f812c0-72f9-4965-8c5f-839a50f21ba2}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {86ab05b8-567c-452c-9d01-b7f032dd9f59}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

